date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-02-01,2013,5,18,32,1250.1,0.24,2,Mod_Wet,49,8,7,5,93,162,0.13,1088,0.87,1088,0,0,0,0,-5,5,49,8,7,0,98,1150,990,968.7,21.3,0.775,0.621,0.0291,1.4,0.0655,4,0.298,1.69,0.0795,19.6,0.954,0.98,0.935,49.9,48.2,193,4630
2014-02-02,2013,5,18,33,1300,0.24,2,Mod_Wet,49,8,7,5,93,162,0.13,1138,0.88,1100,38,9,1,1,-4,31,58,9,8,1,124,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2014-02-03,2013,5,18,34,1350.9,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1189,0.88,1100,89,20,3,3,-2,65,69,11,10,3,158,1190,990,969,21,0.83,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2014-02-04,2013,5,19,35,1390.5,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1228,0.88,1100,128,29,4,4,-1,92,78,12,11,4,185,1200,990,969.1,20.9,0.846,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2014-02-05,2013,5,19,36,1412,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1250,0.89,1100,150,34,5,5,0,106,83,13,12,5,199,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
2014-02-06,2013,5,19,37,1427.5,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1266,0.89,1100,166,38,5,5,0,118,87,13,12,5,211,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2014-02-07,2013,5,19,38,1436.8,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1275,0.89,1100,175,40,5,5,0,125,89,13,12,5,218,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2014-02-08,2013,5,19,39,1446.2,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1284,0.89,1100,184,42,6,6,1,129,91,14,13,6,222,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2014-02-09,2013,5,19,40,1449.3,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1287,0.89,1100,187,42,6,6,1,132,91,14,13,6,225,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2014-02-10,2013,5,19,41,1452.4,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1290,0.89,1100,190,43,6,6,1,134,92,14,13,6,227,1220,990,969.3,20.7,0.873,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2014-02-11,2013,5,20,42,1461.8,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1300,0.89,1100,200,45,6,6,1,142,94,14,13,6,235,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2014-02-12,2013,5,20,43,1471.3,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1309,0.89,1100,209,47,6,6,1,149,96,14,13,6,242,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2014-02-13,2013,5,20,44,1480.7,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1319,0.89,1100,219,49,7,7,2,154,98,15,14,7,247,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2014-02-14,2013,5,20,45,1490.2,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1328,0.89,1100,228,51,7,7,2,161,100,15,14,7,254,1230,990,969.5,20.5,0.89,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
2014-02-15,2013,5,20,46,1493.4,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1331,0.89,1100,231,51,7,7,2,164,100,15,14,7,257,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
2014-02-16,2013,5,20,47,1496.6,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1335,0.89,1100,235,51,7,7,2,168,100,15,14,7,261,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47,188,4510
2014-02-17,2013,5,20,48,1499.8,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1338,0.89,1100,238,51,7,7,2,171,100,15,14,7,264,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,48,47,188,4510
2014-02-18,2013,5,21,49,1502.9,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1341,0.89,1100,241,51,7,7,2,174,100,15,14,7,267,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,47,188,4510
2014-02-19,2013,5,21,50,1506.1,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1344,0.89,1100,244,51,7,7,2,177,100,15,14,7,270,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2014-02-20,2013,5,21,51,1502.9,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1341,0.89,1100,241,51,7,7,2,174,100,15,14,7,267,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,47,188,4510
2014-02-21,2013,5,21,52,1499.8,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1338,0.89,1100,238,51,7,7,2,171,100,15,14,7,264,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,48,47,188,4510
2014-02-22,2013,5,21,53,1496.6,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1335,0.89,1100,235,51,7,7,2,168,100,15,14,7,261,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47,188,4510
2014-02-23,2013,5,21,54,1493.4,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1331,0.89,1100,231,51,7,7,2,164,100,15,14,7,257,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
2014-02-24,2013,5,21,55,1483.9,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1322,0.89,1100,222,50,7,7,2,156,99,15,14,7,249,1230,990,969.4,20.6,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0892,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2014-02-25,2013,5,22,56,1474.4,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1312,0.89,1100,212,48,6,6,1,151,97,14,13,6,244,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2014-02-26,2013,5,22,57,1465,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1303,0.89,1100,203,46,6,6,1,144,95,14,13,6,237,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2014-02-27,2013,5,22,58,1455.6,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1294,0.89,1100,194,44,6,6,1,137,93,14,13,6,230,1220,990,969.3,20.7,0.874,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2014-02-28,2013,5,22,59,1452.4,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1290,0.89,1100,190,43,6,6,1,134,92,14,13,6,227,1220,990,969.3,20.7,0.873,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2014-03-01,2013,6,22,60,1449.3,0.21,3,Normal,49,9,9,9,107,183,0.13,1266,0.87,1100,166,38,5,5,-4,122,87,14,14,5,229,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2014-03-02,2013,6,22,61,1446.2,0.21,3,Normal,49,9,9,9,107,183,0.13,1263,0.87,1100,163,37,5,5,-4,120,86,14,14,5,227,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2014-03-03,2013,6,22,62,1449.3,0.21,3,Normal,49,9,9,9,107,183,0.13,1266,0.87,1100,166,38,5,5,-4,122,87,14,14,5,229,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2014-03-04,2013,6,23,63,1452.4,0.21,3,Normal,49,9,9,9,107,183,0.13,1269,0.87,1100,169,38,5,5,-4,125,87,14,14,5,232,1220,990,969.3,20.7,0.867,0.648,0.0314,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2014-03-05,2013,6,23,64,1461.8,0.21,3,Normal,49,9,9,9,107,183,0.13,1279,0.88,1100,179,40,5,5,-4,133,89,14,14,5,240,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2014-03-06,2013,6,23,65,1477.6,0.2,3,Normal,49,9,9,9,107,183,0.12,1295,0.88,1100,195,44,6,6,-3,142,93,15,15,6,249,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2014-03-07,2013,6,23,66,1499.8,0.2,3,Normal,49,9,9,9,107,183,0.12,1317,0.88,1100,217,49,7,7,-2,156,98,16,16,7,263,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47,188,4510
2014-03-08,2013,6,23,67,1528.5,0.19,3,Normal,49,9,9,9,107,183,0.12,1345,0.88,1100,245,51,7,7,-2,182,100,16,16,7,289,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2014-03-09,2013,6,23,68,1563.9,0.19,3,Normal,49,9,9,9,107,183,0.12,1381,0.88,1100,281,51,8,9,-1,214,100,17,18,8,321,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2014-03-10,2013,6,23,69,1599.6,0.18,3,Normal,49,9,9,9,107,183,0.11,1417,0.89,1100,317,51,9,10,1,246,100,18,19,10,353,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2014-03-11,2013,6,24,70,1642.3,0.18,3,Normal,49,9,9,9,107,183,0.11,1459,0.89,1100,359,51,9,11,2,286,100,18,20,11,393,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2014-03-12,2013,6,24,71,1685.5,0.17,3,Normal,49,9,9,9,107,183,0.11,1502,0.89,1100,402,51,9,12,3,327,100,18,21,12,434,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0936,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2014-03-13,2013,6,24,72,1735.8,0.16,3,Normal,49,9,9,9,107,183,0.1,1553,0.9,1100,453,51,9,14,5,374,100,18,23,14,481,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,44.9,180,4320
2014-03-14,2013,6,24,73,1786.7,0.16,3,Normal,49,9,9,9,107,183,0.1,1604,0.9,1100,504,51,9,15,6,423,100,18,24,15,530,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2014-03-15,2013,6,24,74,1838.2,0.15,3,Normal,49,9,9,9,107,183,0.1,1655,0.9,1100,555,51,9,16,8,471,100,18,25,17,578,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
2014-03-16,2013,6,24,75,1890.2,0.15,3,Normal,49,9,9,9,107,183,0.097,1707,0.9,1100,607,51,9,16,9,522,100,18,25,18,629,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2014-03-17,2013,6,24,76,1942.8,0.14,3,Normal,49,9,9,9,107,183,0.094,1760,0.91,1100,660,51,9,16,11,573,100,18,25,20,680,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2014-03-18,2013,6,25,77,1995.8,0.14,3,Normal,49,9,9,9,107,183,0.092,1813,0.91,1100,713,51,9,16,12,625,100,18,25,21,732,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2014-03-19,2013,6,25,78,2049.4,0.13,3,Normal,49,9,9,9,107,183,0.089,1866,0.91,1100,766,51,9,16,14,676,100,18,25,23,783,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2014-03-20,2013,6,25,79,2103.5,0.13,3,Normal,49,9,9,9,107,183,0.087,1920,0.91,1100,820,51,9,16,16,728,100,18,25,25,835,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2014-03-21,2013,6,25,80,2165.3,0.12,3,Normal,49,9,9,9,107,183,0.085,1982,0.92,1100,882,51,9,16,17,789,100,18,25,26,896,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2014-03-22,2013,6,25,81,2235.2,0.12,3,Normal,49,9,9,9,107,183,0.082,2052,0.92,1100,952,51,9,16,20,856,100,18,25,29,963,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2014-03-23,2013,6,25,82,2290.9,0.12,3,Normal,49,9,9,9,107,183,0.08,2108,0.92,1100,1010,51,9,16,21,911,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2014-03-24,2013,6,25,83,2339.5,0.11,3,Normal,49,9,9,9,107,183,0.078,2156,0.92,1100,1060,51,9,16,23,957,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2014-03-25,2013,6,26,84,2396,0.11,3,Normal,49,9,9,9,107,183,0.076,2213,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2014-03-26,2013,6,26,85,2460.5,0.1,3,Normal,49,9,9,9,107,183,0.074,2278,0.93,1100,1180,51,9,16,26,1080,100,18,25,35,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2014-03-27,2013,6,26,86,2525.6,0.095,3,Normal,49,9,9,9,107,183,0.072,2343,0.93,1100,1240,51,9,16,28,1140,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2014-03-28,2013,6,26,87,2591.3,0.09,3,Normal,49,9,9,9,107,183,0.071,2408,0.93,1100,1310,51,9,16,30,1200,100,18,25,39,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2014-03-29,2013,6,26,88,2657.4,0.085,3,Normal,49,9,9,9,107,183,0.069,2474,0.93,1100,1370,51,9,16,32,1270,100,18,25,41,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.2,153,3670
2014-03-30,2013,6,26,89,2716.2,0.08,3,Normal,49,9,9,9,107,183,0.067,2533,0.93,1100,1430,51,9,16,34,1320,100,18,25,43,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2014-03-31,2013,6,26,90,2775.4,0.074,3,Normal,49,9,9,9,107,183,0.066,2592,0.93,1100,1490,51,9,16,36,1380,100,18,25,45,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2014-04-01,2013,7,27,91,2835,0.069,3,Normal,54,13,14,19,117,217,0.076,2618,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2014-04-02,2013,7,27,92,2886.9,0.065,3,Normal,54,13,14,19,117,217,0.075,2670,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2014-04-03,2013,7,27,93,2931.1,0.062,3,Normal,54,13,14,19,117,217,0.074,2714,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
2014-04-04,2013,7,27,94,2967.4,0.06,3,Normal,54,13,14,19,117,217,0.073,2750,0.93,1100,1650,46,5,11,31,1560,100,18,25,50,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2014-04-05,2013,7,27,95,2995.7,0.058,3,Normal,54,13,14,19,117,217,0.072,2779,0.93,1100,1680,46,5,11,31,1590,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2014-04-06,2013,7,27,96,3015.9,0.056,3,Normal,54,13,14,19,117,217,0.072,2799,0.93,1100,1700,46,5,11,32,1610,100,18,25,51,1720,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2014-04-07,2013,7,27,97,3036.3,0.055,3,Normal,54,13,14,19,117,217,0.071,2819,0.93,1100,1720,46,5,11,33,1620,100,18,25,52,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
2014-04-08,2013,7,28,98,3048.5,0.054,3,Normal,54,13,14,19,117,217,0.071,2831,0.93,1100,1730,46,5,11,33,1640,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.7,35.6,142,3410
2014-04-09,2013,7,28,99,3052.5,0.054,3,Normal,54,13,14,19,117,217,0.071,2836,0.93,1100,1740,46,5,11,33,1640,100,18,25,52,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2014-04-10,2013,7,28,100,3056.6,0.054,3,Normal,54,13,14,19,117,217,0.071,2840,0.93,1100,1740,46,5,11,33,1650,100,18,25,52,1760,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2014-04-11,2013,7,28,101,3060.7,0.053,3,Normal,54,13,14,19,117,217,0.071,2844,0.93,1100,1740,46,5,11,33,1650,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2014-04-12,2013,7,28,102,3056.6,0.054,3,Normal,54,13,14,19,117,217,0.071,2840,0.93,1100,1740,46,5,11,33,1650,100,18,25,52,1760,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2014-04-13,2013,7,28,103,3052.5,0.054,3,Normal,54,13,14,19,117,217,0.071,2836,0.93,1100,1740,46,5,11,33,1640,100,18,25,52,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2014-04-14,2013,7,28,104,3048.5,0.054,3,Normal,54,13,14,19,117,217,0.071,2831,0.93,1100,1730,46,5,11,33,1640,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.7,35.6,142,3410
2014-04-15,2013,7,29,105,3044.4,0.054,3,Normal,54,13,14,19,117,217,0.071,2827,0.93,1100,1730,46,5,11,33,1630,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2014-04-16,2013,7,29,106,3040.3,0.055,3,Normal,54,13,14,19,117,217,0.071,2823,0.93,1100,1720,46,5,11,33,1630,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2014-04-17,2013,7,29,107,3036.3,0.055,3,Normal,54,13,14,19,117,217,0.071,2819,0.93,1100,1720,46,5,11,33,1620,100,18,25,52,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
2014-04-18,2013,7,29,108,3032.2,0.055,3,Normal,54,13,14,19,117,217,0.072,2815,0.93,1100,1720,46,5,11,32,1620,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2014-04-19,2013,7,29,109,3028.1,0.056,3,Normal,54,13,14,19,117,217,0.072,2811,0.93,1100,1710,46,5,11,32,1620,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2014-04-20,2013,7,29,110,3032.2,0.055,3,Normal,54,13,14,19,117,217,0.072,2815,0.93,1100,1720,46,5,11,32,1620,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2014-04-21,2013,7,29,111,3036.3,0.055,3,Normal,54,13,14,19,117,217,0.071,2819,0.93,1100,1720,46,5,11,33,1620,100,18,25,52,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
2014-04-22,2013,7,30,112,3032.2,0.055,3,Normal,54,13,14,19,117,217,0.072,2815,0.93,1100,1720,46,5,11,32,1620,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2014-04-23,2013,7,30,113,3028.1,0.056,3,Normal,54,13,14,19,117,217,0.072,2811,0.93,1100,1710,46,5,11,32,1620,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2014-04-24,2013,7,30,114,3024.1,0.056,3,Normal,54,13,14,19,117,217,0.072,2807,0.93,1100,1710,46,5,11,32,1610,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2014-04-25,2013,7,30,115,3020,0.056,3,Normal,54,13,14,19,117,217,0.072,2803,0.93,1100,1700,46,5,11,32,1610,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2014-04-26,2013,7,30,116,3015.9,0.056,3,Normal,54,13,14,19,117,217,0.072,2799,0.93,1100,1700,46,5,11,32,1610,100,18,25,51,1720,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2014-04-27,2013,7,30,117,3011.9,0.057,3,Normal,54,13,14,19,117,217,0.072,2795,0.93,1100,1700,46,5,11,32,1600,100,18,25,51,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3440
2014-04-28,2013,7,30,118,3007.8,0.057,3,Normal,54,13,14,19,117,217,0.072,2791,0.93,1100,1690,46,5,11,32,1600,100,18,25,51,1710,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2014-04-29,2013,7,31,119,2995.7,0.058,3,Normal,54,13,14,19,117,217,0.072,2779,0.93,1100,1680,46,5,11,31,1590,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2014-04-30,2013,7,31,120,2983.5,0.059,3,Normal,54,13,14,19,117,217,0.073,2767,0.93,1100,1670,46,5,11,31,1570,100,18,25,50,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3450
2014-05-01,2013,8,31,121,2963.3,0.06,3,Normal,55,13,13,17,178,276,0.093,2687,0.91,1100,1590,45,5,12,31,1490,100,18,25,48,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2014-05-02,2013,8,31,122,2935.1,0.062,3,Normal,55,13,13,17,178,276,0.094,2659,0.91,1100,1560,45,5,12,30,1470,100,18,25,47,1650,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2014-05-03,2013,8,31,123,2907,0.064,3,Normal,55,13,13,17,178,276,0.095,2631,0.91,1100,1530,45,5,12,29,1440,100,18,25,46,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2014-05-04,2013,8,31,124,2870.9,0.066,3,Normal,55,13,13,17,178,276,0.096,2595,0.9,1100,1500,45,5,12,28,1410,100,18,25,45,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2014-05-05,2013,8,31,125,2835,0.069,3,Normal,55,13,13,17,178,276,0.097,2559,0.9,1100,1460,45,5,12,27,1370,100,18,25,44,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2014-05-06,2013,8,32,126,2799.2,0.072,3,Normal,55,13,13,17,178,276,0.099,2523,0.9,1100,1420,45,5,12,26,1340,100,18,25,43,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2014-05-07,2013,8,32,127,2763.5,0.076,3,Normal,55,13,13,17,178,276,0.1,2488,0.9,1100,1390,45,5,12,25,1300,100,18,25,42,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2014-05-08,2013,8,32,128,2720.1,0.08,3,Normal,55,13,13,17,178,276,0.1,2444,0.9,1100,1340,45,5,12,23,1260,100,18,25,40,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
2014-05-09,2013,8,32,129,2677,0.083,3,Normal,55,13,13,17,178,276,0.1,2401,0.9,1100,1300,45,5,12,22,1220,100,18,25,39,1400,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2014-05-10,2013,8,32,130,2634,0.087,3,Normal,55,13,13,17,178,276,0.1,2358,0.9,1100,1260,45,5,12,21,1180,100,18,25,38,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2014-05-11,2013,8,32,131,2591.3,0.09,2,Mod_Wet,65,14,17,23,202,321,0.12,2270,0.88,1100,1170,35,4,8,12,1110,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2014-05-12,2013,8,32,132,2548.7,0.093,2,Mod_Wet,65,14,17,23,202,321,0.13,2228,0.87,1100,1130,35,4,8,11,1070,100,18,25,34,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2014-05-13,2013,8,33,133,2506.4,0.097,2,Mod_Wet,65,14,17,23,202,321,0.13,2185,0.87,1100,1090,35,4,8,10,1030,100,18,25,33,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2014-05-14,2013,8,33,134,2472,0.099,2,Mod_Wet,65,14,17,23,202,321,0.13,2151,0.87,1100,1050,35,4,8,9,995,100,18,25,32,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2014-05-15,2013,8,33,135,2430.1,0.1,2,Mod_Wet,65,14,17,23,202,321,0.13,2109,0.87,1100,1010,35,4,8,7,955,100,18,25,30,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2014-05-16,2013,8,33,136,2388.4,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2067,0.87,1100,967,35,4,8,6,914,100,18,25,29,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2014-05-17,2013,8,33,137,2347,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,2026,0.86,1100,926,35,4,8,5,874,100,18,25,28,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2014-05-18,2013,8,33,138,2305.8,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1985,0.86,1100,885,35,4,8,4,834,100,18,25,27,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2014-05-19,2013,8,33,139,2264.8,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1944,0.86,1100,844,35,4,8,2,795,100,18,25,25,997,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2014-05-20,2013,8,34,140,2209.4,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1888,0.85,1100,788,35,4,8,1,740,100,18,25,24,942,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2014-05-21,2013,8,34,141,2154.4,0.13,3,Normal,55,13,13,17,178,276,0.13,1878,0.87,1100,778,45,5,12,6,710,100,18,25,23,888,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2014-05-22,2013,8,34,142,2099.8,0.13,3,Normal,55,13,13,17,178,276,0.13,1824,0.87,1100,724,45,5,12,5,657,100,18,25,22,835,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2014-05-23,2013,8,34,143,2053,0.13,3,Normal,55,13,13,17,178,276,0.13,1777,0.87,1100,677,45,5,12,3,612,100,18,25,20,790,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2014-05-24,2013,8,34,144,2006.5,0.14,3,Normal,55,13,13,17,178,276,0.14,1731,0.86,1100,631,45,5,12,2,567,100,18,25,19,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2014-05-25,2013,8,34,145,1960.4,0.14,3,Normal,55,13,13,17,178,276,0.14,1684,0.86,1100,584,45,5,12,1,521,100,18,25,18,699,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2014-05-26,2013,8,34,146,1914.7,0.14,3,Normal,55,13,13,17,178,276,0.14,1639,0.86,1100,539,45,5,12,-1,478,100,18,25,16,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2014-05-27,2013,8,35,147,1869.3,0.15,3,Normal,55,13,13,17,178,276,0.15,1593,0.85,1100,493,45,5,12,-2,433,100,18,25,15,611,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2014-05-28,2013,8,35,148,1824.4,0.15,3,Normal,55,13,13,17,178,276,0.15,1548,0.85,1100,448,45,5,12,-4,390,100,18,25,13,568,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2014-05-29,2013,8,35,149,1786.7,0.16,3,Normal,55,13,13,17,178,276,0.15,1511,0.85,1100,411,45,5,12,-5,354,100,18,25,12,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2014-05-30,2013,8,35,150,1749.3,0.16,3,Normal,55,13,13,17,178,276,0.16,1473,0.84,1100,373,45,5,11,-6,318,100,18,24,11,496,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2014-05-31,2013,8,35,151,1712.2,0.17,3,Normal,55,13,13,17,178,276,0.16,1436,0.84,1100,336,45,5,10,-7,283,100,18,23,10,461,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4330
2014-06-01,2013,9,35,152,1675.5,0.17,3,Normal,53,12,12,13,120,210,0.13,1465,0.88,1100,365,47,6,11,-2,303,100,18,23,11,423,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2014-06-02,2013,9,35,153,1639,0.18,3,Normal,53,12,12,13,120,210,0.13,1429,0.87,1100,329,47,6,10,-3,269,100,18,22,10,389,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2014-06-03,2013,9,36,154,1602.9,0.18,3,Normal,53,12,12,13,120,210,0.13,1393,0.87,1100,293,47,6,9,-4,235,100,18,21,9,355,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2014-06-04,2013,9,36,155,1567.1,0.19,3,Normal,53,12,12,13,120,210,0.13,1357,0.87,1100,257,47,6,8,-5,201,100,18,20,8,321,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2014-06-05,2013,9,36,156,1538.1,0.19,3,Normal,53,12,12,13,120,210,0.14,1328,0.86,1100,228,47,6,7,-6,174,100,18,19,7,294,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2014-06-06,2013,9,36,157,1509.3,0.2,3,Normal,53,12,12,13,120,210,0.14,1299,0.86,1100,199,45,6,6,-7,149,98,18,18,6,269,1230,990,969.5,20.5,0.903,0.648,0.0316,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2014-06-07,2013,9,36,158,1480.7,0.2,3,Normal,53,12,12,13,120,210,0.14,1271,0.86,1100,171,39,5,5,-8,130,92,17,17,5,250,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2014-06-08,2013,9,36,159,1452.4,0.21,3,Normal,53,12,12,13,120,210,0.14,1242,0.85,1100,142,32,4,4,-9,111,85,16,16,4,231,1220,990,969.3,20.7,0.87,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.4,47.4,190,4560
2014-06-09,2013,9,36,160,1424.4,0.21,3,Normal,53,12,12,13,120,210,0.15,1214,0.85,1100,114,26,3,3,-10,92,79,15,15,3,212,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2014-06-10,2013,9,37,161,1396.6,0.22,3,Normal,53,12,12,13,120,210,0.15,1187,0.85,1100,87,20,3,3,-10,71,73,15,15,3,191,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,48.9,48,192,4610
2014-06-11,2013,9,37,162,1350.9,0.23,3,Normal,53,12,12,13,120,210,0.15,1141,0.84,1100,41,9,1,1,-12,42,62,13,13,1,162,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2014-06-12,2013,9,37,163,1300,0.24,3,Normal,53,12,12,13,120,210,0.16,1090,0.84,1090,0,0,0,0,-13,13,53,12,12,0,133,1170,990,968.8,21.2,0.797,0.625,0.0296,1.42,0.0672,4,0.298,1.72,0.0813,19.4,0.954,0.98,0.935,49.5,48.2,193,4630
2014-06-13,2013,9,37,164,1255.9,0.24,3,Normal,53,12,12,13,120,210,0.17,1046,0.83,1046,0,0,0,0,-13,13,53,12,12,0,133,1120,990,968.7,21.3,0.732,0.526,0.0247,1.26,0.0591,4,0.289,1.55,0.0727,19.7,0.954,0.98,0.935,48.3,47.4,189,4550
2014-06-14,2013,9,37,165,1212.7,0.25,3,Normal,53,12,12,13,120,210,0.17,1003,0.83,1003,0,0,0,0,-13,13,53,12,12,0,133,1080,990,968.6,21.4,0.669,0.429,0.02,1.1,0.0512,4,0.281,1.38,0.0643,20.1,0.955,0.98,0.936,47.1,46.1,185,4430
2014-06-15,2013,9,37,166,1176,0.25,3,Normal,53,12,12,13,120,210,0.18,966,0.82,966,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.5,21.5,0.615,0.407,0.0189,1.02,0.0474,4,0.269,1.29,0.0599,20.3,0.955,0.98,0.936,45.8,44.9,180,4310
2014-06-16,2013,9,37,167,1139.9,0.26,3,Normal,53,12,12,13,120,210,0.18,929.9,0.82,929.9,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.3,21.7,0.577,0.389,0.018,0.966,0.0446,4,0.256,1.22,0.0564,20.4,0.955,0.98,0.936,44.5,43.6,174,4190
2014-06-17,2013,9,38,168,1110,0.26,3,Normal,53,12,12,13,120,210,0.19,900,0.81,900,0,0,0,0,-13,13,53,12,12,0,133,977,990,968.2,21.8,0.549,0.375,0.0172,0.924,0.0425,4,0.246,1.17,0.0538,20.6,0.955,0.98,0.936,43.4,42.5,170,4080
2014-06-18,2013,9,38,169,1080.6,0.27,3,Normal,53,12,12,13,120,210,0.19,870.6,0.81,870.6,0,0,0,0,-13,13,53,12,12,0,133,948,990,968.2,21.8,0.522,0.36,0.0165,0.883,0.0404,4,0.236,1.12,0.0512,20.7,0.954,0.98,0.935,42.2,41.4,166,3970
2014-06-19,2013,9,38,170,1051.8,0.27,3,Normal,53,12,12,13,120,210,0.2,841.9,0.8,841.9,0,0,0,0,-13,13,53,12,12,0,133,919,990,968.1,21.9,0.496,0.346,0.0158,0.843,0.0384,4,0.227,1.07,0.0487,20.9,0.954,0.978,0.933,41.1,40.2,161,3860
2014-06-20,2013,9,38,171,1028.8,0.28,3,Normal,53,12,12,13,120,210,0.2,818.8,0.8,818.8,0,0,0,0,-13,13,53,12,12,0,133,896,990,968,22,0.475,0.335,0.0152,0.81,0.0368,4,0.219,1.03,0.0468,21,0.953,0.976,0.931,40.1,39.2,157,3760
2014-06-21,2013,9,38,172,1006.1,0.29,3,Normal,53,12,12,13,120,210,0.21,796.1,0.79,796.1,0,0,0,0,-13,13,53,12,12,0,133,873,990,967.9,22.1,0.454,0.324,0.0147,0.778,0.0353,4,0.211,0.99,0.0448,21.1,0.953,0.974,0.928,39.2,38.2,153,3670
2014-06-22,2013,9,38,173,983.87,0.29,3,Normal,53,12,12,13,120,210,0.21,773.9,0.79,773.9,0,0,0,0,-13,13,53,12,12,0,133,851,990,967.8,22.2,0.434,0.314,0.0141,0.747,0.0337,3,0.286,1.03,0.0466,21.1,0.956,0.98,0.937,51.1,48.2,145,3470
2014-06-23,2013,9,38,174,962.14,0.3,3,Normal,53,12,12,13,120,210,0.22,752.1,0.78,752.1,0,0,0,0,-13,13,53,12,12,0,133,829,990,967.7,22.3,0.414,0.303,0.0136,0.717,0.0322,3,0.281,0.998,0.0448,21.3,0.957,0.98,0.938,50,48.2,145,3470
2014-06-24,2013,9,39,175,945.58,0.3,3,Normal,53,12,12,13,120,210,0.22,735.6,0.78,735.6,0,0,0,0,-13,13,53,12,12,0,133,813,990,967.7,22.3,0.399,0.292,0.0131,0.691,0.031,3,0.274,0.965,0.0432,21.4,0.957,0.98,0.937,49.1,48.1,144,3470
2014-06-25,2013,9,39,176,929.35,0.31,3,Normal,53,12,12,13,120,210,0.23,719.4,0.77,719.4,0,0,0,0,-13,13,53,12,12,0,133,796,990,967.6,22.4,0.384,0.282,0.0126,0.665,0.0297,3,0.266,0.932,0.0416,21.5,0.957,0.98,0.937,48.3,47.3,142,3400
2014-06-26,2013,9,39,177,913.46,0.31,3,Normal,53,12,12,13,120,210,0.23,703.5,0.77,703.5,0,0,0,0,-13,13,53,12,12,0,133,780,990,967.6,22.4,0.37,0.271,0.0121,0.641,0.0286,3,0.259,0.9,0.0401,21.5,0.957,0.98,0.937,47.4,46.4,139,3340
2014-06-27,2013,9,39,178,897.93,0.32,3,Normal,53,12,12,13,120,210,0.23,687.9,0.77,687.9,0,0,0,0,-13,13,53,12,12,0,133,765,990,967.5,22.5,0.361,0.261,0.0116,0.622,0.0276,3,0.252,0.874,0.0388,21.6,0.957,0.98,0.937,46.5,45.6,137,3280
2014-06-28,2013,9,39,179,882.79,0.32,3,Normal,53,12,12,13,120,210,0.24,672.8,0.76,672.8,0,0,0,0,-13,13,53,12,12,0,133,750,990,967.4,22.6,0.353,0.25,0.0111,0.603,0.0267,3,0.245,0.848,0.0376,21.7,0.957,0.98,0.937,45.7,44.8,134,3220
2014-06-29,2013,9,39,180,868.06,0.33,3,Normal,53,12,12,13,120,210,0.24,658.1,0.76,658.1,0,0,0,0,-13,13,53,12,12,0,133,735,990,967.4,22.6,0.344,0.241,0.0106,0.585,0.0258,3,0.239,0.823,0.0364,21.8,0.956,0.98,0.937,44.8,43.9,132,3160
2014-06-30,2013,9,39,181,853.78,0.33,3,Normal,53,12,12,13,120,210,0.25,643.8,0.75,643.8,0,0,0,0,-13,13,53,12,12,0,133,721,990,967.3,22.7,0.336,0.231,0.0102,0.567,0.025,3,0.232,0.799,0.0352,21.9,0.956,0.98,0.936,44,43.1,129,3110
2014-07-01,2013,10,40,182,839.99,0.34,3,Normal,50,10,9,9,108,186,0.22,654,0.78,654,0,0,0,0,-9,9,50,10,9,0,117,723,990,967.3,22.7,0.337,0.238,0.0105,0.575,0.0253,3,0.237,0.812,0.0357,21.9,0.956,0.98,0.937,44.8,43.9,132,3160
2014-07-02,2013,10,40,183,826.74,0.34,3,Normal,50,10,9,9,108,186,0.23,640.7,0.78,640.7,0,0,0,0,-9,9,50,10,9,0,117,710,990,967.2,22.8,0.33,0.229,0.01,0.559,0.0245,3,0.231,0.79,0.0346,22,0.956,0.98,0.937,44,43.2,129,3110
2014-07-03,2013,10,40,184,814.09,0.35,3,Normal,50,10,9,9,108,186,0.23,628.1,0.77,628.1,0,0,0,0,-9,9,50,10,9,0,117,697,990,967.2,22.8,0.323,0.221,0.00966,0.543,0.0238,3,0.225,0.768,0.0336,22.1,0.955,0.98,0.936,43.3,42.4,127,3050
2014-07-04,2013,10,40,185,805.49,0.35,3,Normal,50,10,9,9,108,186,0.23,619.5,0.77,619.5,0,0,0,0,-9,9,50,10,9,0,117,688,990,967.1,22.9,0.318,0.215,0.00939,0.533,0.0233,3,0.221,0.754,0.033,22.1,0.955,0.98,0.936,42.8,41.9,126,3020
2014-07-05,2013,10,40,186,797.29,0.35,3,Normal,50,10,9,9,108,186,0.23,611.3,0.77,611.3,0,0,0,0,-9,9,50,10,9,0,117,680,990,967.1,22.9,0.313,0.209,0.00914,0.522,0.0228,3,0.218,0.74,0.0323,22.2,0.955,0.98,0.935,42.3,41.4,124,2980
2014-07-06,2013,10,40,187,789.56,0.36,3,Normal,50,10,9,9,108,186,0.24,603.6,0.76,603.6,0,0,0,0,-9,9,50,10,9,0,117,673,990,967.1,22.9,0.309,0.204,0.0089,0.513,0.0224,3,0.214,0.727,0.0317,22.2,0.954,0.98,0.935,41.8,41,123,2950
2014-07-07,2013,10,40,188,782.41,0.36,3,Normal,50,10,9,9,108,186,0.24,596.4,0.76,596.4,0,0,0,0,-9,9,50,10,9,0,117,665,990,967,23,0.305,0.199,0.00868,0.504,0.0219,3,0.211,0.715,0.0311,22.3,0.954,0.979,0.934,41.4,40.5,122,2920
2014-07-08,2013,10,41,189,776,0.37,3,Normal,50,10,9,9,108,186,0.24,590,0.76,590,0,0,0,0,-9,9,50,10,9,0,117,659,990,967,23,0.301,0.195,0.00848,0.496,0.0216,3,0.208,0.704,0.0306,22.3,0.953,0.978,0.933,41,40.1,120,2890
2014-07-09,2013,10,41,190,770.04,0.37,3,Normal,50,10,9,9,108,186,0.24,584,0.76,584,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.0083,0.489,0.0212,3,0.205,0.694,0.0302,22.3,0.953,0.977,0.931,40.6,39.7,119,2860
2014-07-10,2013,10,41,191,757.19,0.37,3,Normal,50,10,9,9,108,186,0.25,571.2,0.75,571.2,0,0,0,0,-9,9,50,10,9,0,117,640,990,966.9,23.1,0.29,0.183,0.00791,0.473,0.0205,3,0.2,0.672,0.0291,22.4,0.952,0.976,0.929,39.8,38.9,117,2800
2014-07-11,2013,10,41,192,744.89,0.38,2,Mod_Wet,58,11,11,11,136,227,0.3,517.9,0.69,517.9,0,0,0,0,-11,11,58,11,11,0,147,598,990,966.9,23.1,0.266,0.147,0.00636,0.413,0.0179,3,0.176,0.589,0.0255,22.5,0.948,0.97,0.92,36.2,35.1,105,2530
2014-07-12,2013,10,41,193,733.67,0.38,2,Mod_Wet,58,11,11,11,136,227,0.31,506.7,0.69,506.7,0,0,0,0,-11,11,58,11,11,0,147,587,990,966.8,23.2,0.26,0.139,0.00602,0.399,0.0172,3,0.171,0.57,0.0246,22.6,0.947,0.97,0.918,35.4,34.4,103,2470
2014-07-13,2013,10,41,194,721.92,0.39,2,Mod_Wet,58,11,11,11,136,227,0.31,494.9,0.69,494.9,0,0,0,0,-11,11,58,11,11,0,147,575,990,966.8,23.2,0.253,0.133,0.00571,0.386,0.0166,2,0.277,0.662,0.0285,22.5,0.956,0.98,0.937,52.3,48.2,96.4,2310
2014-07-14,2013,10,41,195,710.16,0.39,2,Mod_Wet,58,11,11,11,136,227,0.32,483.2,0.68,483.2,0,0,0,0,-11,11,58,11,11,0,147,563,990,966.7,23.3,0.247,0.127,0.00546,0.374,0.0161,2,0.269,0.642,0.0276,22.6,0.956,0.98,0.937,51.3,48.2,96.4,2310
2014-07-15,2013,10,42,196,700.04,0.4,2,Mod_Wet,58,11,11,11,136,227,0.32,473,0.68,473,0,0,0,0,-11,11,58,11,11,0,147,553,990,966.7,23.3,0.241,0.122,0.00525,0.363,0.0156,2,0.262,0.625,0.0268,22.7,0.957,0.98,0.938,50.3,48.2,96.4,2310
2014-07-16,2013,10,42,197,689.38,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,462.4,0.67,462.4,0,0,0,0,-11,11,58,11,11,0,147,542,990,966.7,23.3,0.235,0.117,0.00502,0.352,0.0151,2,0.255,0.607,0.026,22.7,0.957,0.98,0.938,49.3,48.2,96.4,2310
2014-07-17,2013,10,42,198,678.71,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,451.7,0.67,451.7,0,0,0,0,-11,11,58,11,11,0,147,532,990,966.6,23.4,0.229,0.112,0.0048,0.341,0.0146,2,0.247,0.588,0.0252,22.8,0.958,0.98,0.939,48.4,47.4,94.8,2280
2014-07-18,2013,10,42,199,668.05,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,441.1,0.66,441.1,0,0,0,0,-11,11,58,11,11,0,147,521,990,966.6,23.4,0.223,0.107,0.00457,0.33,0.0141,2,0.24,0.57,0.0243,22.9,0.957,0.98,0.938,47.3,46.4,92.8,2230
2014-07-19,2013,10,42,200,657.93,0.42,2,Mod_Wet,58,11,11,11,136,227,0.34,430.9,0.66,430.9,0,0,0,0,-11,11,58,11,11,0,147,511,990,966.5,23.5,0.217,0.102,0.00436,0.319,0.0136,2,0.233,0.553,0.0235,22.9,0.957,0.98,0.938,46.3,45.4,90.8,2180
2014-07-20,2013,10,42,201,648.91,0.42,2,Mod_Wet,58,11,11,11,136,227,0.35,421.9,0.65,421.9,0,0,0,0,-11,11,58,11,11,0,147,502,990,966.5,23.5,0.213,0.0981,0.00418,0.311,0.0132,2,0.227,0.538,0.0229,23,0.956,0.98,0.937,45.4,44.5,89,2140
2014-07-21,2013,10,42,202,639.34,0.42,2,Mod_Wet,58,11,11,11,136,227,0.35,412.3,0.65,412.3,0,0,0,0,-11,11,58,11,11,0,147,492,990,966.5,23.5,0.209,0.0936,0.00398,0.303,0.0129,2,0.221,0.524,0.0222,23,0.956,0.98,0.936,44.5,43.6,87.2,2090
2014-07-22,2013,10,43,203,629.77,0.43,2,Mod_Wet,58,11,11,11,136,227,0.36,402.8,0.64,402.8,0,0,0,0,-11,11,58,11,11,0,147,483,990,966.4,23.6,0.206,0.0891,0.00378,0.295,0.0125,2,0.214,0.509,0.0216,23.1,0.955,0.98,0.936,43.5,42.6,85.3,2050
2014-07-23,2013,10,43,204,620.74,0.43,2,Mod_Wet,58,11,11,11,136,227,0.37,393.7,0.63,393.7,0,0,0,0,-11,11,58,11,11,0,147,474,990,966.4,23.6,0.203,0.0848,0.00359,0.288,0.0122,2,0.208,0.496,0.021,23.1,0.954,0.98,0.935,42.6,41.7,83.5,2000
2014-07-24,2013,10,43,205,611.72,0.44,2,Mod_Wet,58,11,11,11,136,227,0.37,384.7,0.63,384.7,0,0,0,0,-11,11,58,11,11,0,147,465,990,966.3,23.7,0.2,0.0806,0.00341,0.28,0.0118,2,0.202,0.482,0.0204,23.2,0.953,0.98,0.933,41.7,40.8,81.6,1960
2014-07-25,2013,10,43,206,603.79,0.44,2,Mod_Wet,58,11,11,11,136,227,0.38,376.8,0.62,376.8,0,0,0,0,-11,11,58,11,11,0,147,457,990,966.3,23.7,0.197,0.0768,0.00324,0.274,0.0116,2,0.197,0.47,0.0199,23.2,0.952,0.978,0.931,40.8,39.9,79.8,1920
2014-07-26,2013,10,43,207,595.31,0.45,2,Mod_Wet,58,11,11,11,136,227,0.38,368.3,0.62,368.3,0,0,0,0,-11,11,58,11,11,0,147,448,990,966.3,23.7,0.194,0.0728,0.00307,0.267,0.0112,2,0.191,0.458,0.0193,23.3,0.951,0.976,0.928,40,39,78,1870
2014-07-27,2013,10,43,208,586.84,0.45,2,Mod_Wet,58,11,11,11,136,227,0.39,359.8,0.61,359.8,0,0,0,0,-11,11,58,11,11,0,147,440,990,966.2,23.8,0.191,0.0688,0.0029,0.26,0.0109,2,0.185,0.445,0.0187,23.3,0.95,0.974,0.925,39.1,38.1,76.1,1830
2014-07-28,2013,10,43,209,578.36,0.45,2,Mod_Wet,58,11,11,11,136,227,0.39,351.4,0.61,351.4,0,0,0,0,-11,11,58,11,11,0,147,431,990,966.2,23.8,0.188,0.0648,0.00272,0.253,0.0106,2,0.18,0.432,0.0182,23.4,0.949,0.972,0.922,38.2,37.1,74.3,1780
2014-07-29,2013,10,44,210,570.43,0.46,2,Mod_Wet,58,11,11,11,136,227,0.4,343.4,0.6,343.4,0,0,0,0,-11,11,58,11,11,0,147,423,990,966.2,23.8,0.185,0.0611,0.00256,0.246,0.0103,2,0.174,0.42,0.0176,23.4,0.948,0.97,0.92,37.4,36.3,72.5,1740
2014-07-30,2013,10,44,211,562.5,0.46,2,Mod_Wet,58,11,11,11,136,227,0.4,335.5,0.6,335.5,0,0,0,0,-11,11,58,11,11,0,147,416,990,966.1,23.9,0.182,0.0574,0.0024,0.24,0.01,2,0.169,0.408,0.0171,23.5,0.946,0.97,0.918,36.5,35.4,70.9,1700
2014-07-31,2013,10,44,212,555.67,0.47,2,Mod_Wet,58,11,11,11,136,227,0.41,328.7,0.59,328.7,0,0,0,0,-11,11,58,11,11,0,147,409,990,966.1,23.9,0.18,0.0541,0.00226,0.234,0.00979,2,0.164,0.398,0.0167,23.5,0.945,0.97,0.917,35.8,34.7,69.5,1670
2014-08-01,2013,11,44,213,547.19,0.47,2,Mod_Wet,54,9,8,6,107,184,0.34,363.2,0.66,363.2,0,0,0,0,-6,6,54,9,8,0,113,434,990,966.1,23.9,0.189,0.0704,0.00294,0.259,0.0108,2,0.188,0.447,0.0187,23.5,0.95,0.975,0.927,39.8,38.8,77.6,1860
2014-08-02,2013,11,44,214,539.26,0.47,2,Mod_Wet,54,9,8,6,107,184,0.34,355.3,0.66,355.3,0,0,0,0,-6,6,54,9,8,0,113,426,990,966,24,0.186,0.0667,0.00278,0.253,0.0105,2,0.182,0.435,0.0181,23.5,0.949,0.974,0.924,38.9,37.9,75.8,1820
2014-08-03,2013,11,44,215,530.78,0.48,2,Mod_Wet,54,9,8,6,107,184,0.35,346.8,0.65,346.8,0,0,0,0,-6,6,54,9,8,0,113,418,990,966,24,0.183,0.0627,0.00261,0.246,0.0102,2,0.177,0.422,0.0176,23.6,0.948,0.972,0.921,38,37,73.9,1770
2014-08-04,2013,11,44,216,522.31,0.48,2,Mod_Wet,54,9,8,6,107,184,0.35,338.3,0.65,338.3,0,0,0,0,-6,6,54,9,8,0,113,409,990,966,24,0.18,0.0587,0.00244,0.239,0.00992,2,0.171,0.41,0.017,23.6,0.947,0.97,0.918,37.1,36,72,1730
2014-08-05,2013,11,45,217,514.38,0.49,2,Mod_Wet,54,9,8,6,107,184,0.36,330.4,0.64,330.4,0,0,0,0,-6,6,54,9,8,0,113,401,990,965.9,24.1,0.177,0.0549,0.00228,0.232,0.00964,2,0.166,0.398,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.4,1690
2014-08-06,2013,11,45,218,507.54,0.49,2,Mod_Wet,54,9,8,6,107,184,0.36,323.5,0.64,323.5,0,0,0,0,-6,6,54,9,8,0,113,395,990,965.9,24.1,0.175,0.0517,0.00214,0.226,0.00939,2,0.161,0.387,0.0161,23.7,0.945,0.97,0.916,35.6,34.5,69,1660
2014-08-07,2013,11,45,219,500.16,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,316.2,0.63,316.2,0,0,0,0,-6,6,54,9,8,0,113,387,990,965.9,24.1,0.172,0.0482,0.002,0.22,0.00913,2,0.156,0.376,0.0156,23.8,0.943,0.97,0.915,34.8,33.7,67.5,1620
2014-08-08,2013,11,45,220,492.78,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,308.8,0.63,308.8,0,0,0,0,-6,6,54,9,8,0,113,380,990,965.8,24.2,0.17,0.0447,0.00185,0.214,0.00886,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,33,65.9,1580
2014-08-09,2013,11,45,221,485.39,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,301.4,0.62,301.4,0,0,0,0,-6,6,54,9,8,0,113,372,990,965.8,24.2,0.167,0.0413,0.0017,0.208,0.0086,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.4,1550
2014-08-10,2013,11,45,222,478.56,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,294.6,0.62,294.6,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.038,0.00157,0.203,0.00836,2,0.141,0.344,0.0142,23.9,0.94,0.97,0.912,32.4,31.5,62.9,1510
2014-08-11,2013,11,45,223,471.72,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,287.7,0.61,287.7,0,0,0,0,-6,6,54,9,8,0,113,359,990,965.7,24.3,0.162,0.0348,0.00143,0.197,0.00811,2,0.137,0.334,0.0137,23.9,0.938,0.97,0.91,31.7,30.7,61.5,1480
2014-08-12,2013,11,46,224,465.98,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,282,0.6,282,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.0321,0.00132,0.192,0.00791,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.1,60.3,1450
2014-08-13,2013,11,46,225,459.69,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,275.7,0.6,275.7,0,0,0,0,-6,6,54,9,8,0,113,347,990,965.7,24.3,0.158,0.0291,0.0012,0.187,0.00769,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,58.9,1410
2014-08-14,2013,11,46,226,453.4,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,269.4,0.59,269.4,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.156,0.0262,0.00107,0.182,0.00746,2,0.124,0.306,0.0126,24.1,0.934,0.97,0.906,29.7,28.8,57.6,1380
2014-08-15,2013,11,46,227,447.11,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,263.1,0.59,263.1,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0232,0.000951,0.177,0.00724,2,0.12,0.297,0.0122,24.1,0.933,0.97,0.905,29,28.1,56.3,1350
2014-08-16,2013,11,46,228,440.82,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,256.8,0.58,256.8,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0202,0.000828,0.171,0.00702,2,0.116,0.287,0.0118,24.1,0.931,0.97,0.904,28.3,27.5,54.9,1320
2014-08-17,2013,11,46,229,435.08,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,251.1,0.58,251.1,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0175,0.000716,0.167,0.00682,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.8,53.7,1290
2014-08-18,2013,11,46,230,429.34,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,245.3,0.57,245.3,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000679,0.164,0.00669,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.901,27,26.2,52.4,1260
2014-08-19,2013,11,47,231,424.69,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,240.7,0.57,240.7,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0162,0.000662,0.162,0.0066,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.4,1230
2014-08-20,2013,11,47,232,419.49,0.55,2,Mod_Wet,54,9,8,6,107,184,0.44,235.5,0.56,235.5,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.144,0.0158,0.000643,0.159,0.00651,2,0.101,0.261,0.0106,24.3,0.925,0.97,0.897,25.9,25.1,50.3,1210
2014-08-21,2013,11,47,233,414.3,0.56,2,Mod_Wet,54,9,8,6,107,184,0.44,230.3,0.56,230.3,0,0,0,0,-6,6,54,9,8,0,113,301,990,965.5,24.5,0.142,0.0153,0.000625,0.157,0.00641,1,0.253,0.411,0.0167,24.1,0.957,0.98,0.938,52.2,48.2,48.2,1160
2014-08-22,2013,11,47,234,409.1,0.56,2,Mod_Wet,54,9,8,6,107,184,0.45,225.1,0.55,225.1,0,0,0,0,-6,6,54,9,8,0,113,296,990,965.4,24.6,0.14,0.0149,0.000606,0.155,0.00631,1,0.246,0.401,0.0163,24.2,0.959,0.98,0.939,51.1,48.2,48.2,1160
2014-08-23,2013,11,47,235,403.91,0.57,2,Mod_Wet,54,9,8,6,107,184,0.46,219.9,0.54,219.9,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0144,0.000588,0.153,0.00621,1,0.239,0.392,0.0159,24.2,0.958,0.98,0.939,50,48.2,48.2,1160
2014-08-24,2013,11,47,236,398.71,0.57,2,Mod_Wet,54,9,8,6,107,184,0.46,214.7,0.54,214.7,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.136,0.014,0.000569,0.15,0.00611,1,0.232,0.383,0.0156,24.2,0.957,0.98,0.938,48.8,47.8,47.8,1150
2014-08-25,2013,11,47,237,394.06,0.58,2,Mod_Wet,54,9,8,6,107,184,0.47,210.1,0.53,210.1,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.000552,0.148,0.00602,1,0.226,0.374,0.0152,24.3,0.956,0.98,0.937,47.8,46.8,46.8,1120
2014-08-26,2013,11,48,238,389.42,0.58,2,Mod_Wet,54,9,8,6,107,184,0.47,205.4,0.53,205.4,0,0,0,0,-6,6,54,9,8,0,113,276,990,965.3,24.7,0.133,0.0132,0.000536,0.146,0.00593,1,0.22,0.366,0.0149,24.3,0.956,0.98,0.937,46.8,45.8,45.8,1100
2014-08-27,2013,11,48,239,384.77,0.58,2,Mod_Wet,54,9,8,6,107,184,0.48,200.8,0.52,200.8,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.131,0.0128,0.000519,0.144,0.00585,1,0.214,0.358,0.0145,24.3,0.955,0.98,0.936,45.7,44.8,44.8,1080
2014-08-28,2013,11,48,240,380.12,0.59,2,Mod_Wet,54,9,8,6,107,184,0.48,196.1,0.52,196.1,0,0,0,0,-6,6,54,9,8,0,113,267,990,965.3,24.7,0.13,0.0124,0.000503,0.142,0.00576,1,0.207,0.349,0.0141,24.3,0.954,0.98,0.935,44.7,43.8,43.8,1050
2014-08-29,2013,11,48,241,375.47,0.59,2,Mod_Wet,54,9,8,6,107,184,0.49,191.5,0.51,191.5,0,0,0,0,-6,6,54,9,8,0,113,262,990,965.3,24.7,0.128,0.012,0.000486,0.14,0.00567,1,0.201,0.341,0.0138,24.4,0.952,0.98,0.933,43.6,42.7,42.7,1030
