date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-08-30,2013,11,48,242,371.92,0.6,2,Mod_Wet,54,9,8,6,107,184,0.49,187.9,0.51,187.9,0,0,0,0,-6,6,54,9,8,0,113,259,990,965.3,24.7,0.127,0.0117,0.000474,0.139,0.0056,1,0.196,0.335,0.0135,24.4,0.951,0.98,0.932,42.8,41.9,41.9,1010
2014-08-31,2013,11,48,243,367.81,0.6,2,Mod_Wet,54,9,8,6,107,184,0.5,183.8,0.5,183.8,0,0,0,0,-6,6,54,9,8,0,113,255,990,965.2,24.8,0.125,0.0114,0.000459,0.137,0.00553,1,0.191,0.327,0.0132,24.4,0.95,0.98,0.931,41.9,41,41,984
2014-09-01,2013,12,48,244,362.62,0.6,2,Mod_Wet,46,7,6,4,75,138,0.38,224.6,0.62,224.6,0,0,0,0,-4,4,46,7,6,0,79,284,990,965.2,24.8,0.136,0.0148,0.000599,0.15,0.00607,1,0.246,0.396,0.016,24.4,0.959,0.98,0.94,51.5,48.2,48.2,1160
2014-09-02,2013,12,49,245,357.97,0.61,2,Mod_Wet,46,7,6,4,75,138,0.39,220,0.61,220,0,0,0,0,-4,4,46,7,6,0,79,279,990,965.2,24.8,0.134,0.0144,0.000582,0.148,0.00598,1,0.239,0.388,0.0156,24.4,0.958,0.98,0.939,50.5,48.2,48.2,1160
2014-09-03,2013,12,49,246,352.78,0.61,2,Mod_Wet,46,7,6,4,75,138,0.39,214.8,0.61,214.8,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.014,0.000564,0.146,0.00589,1,0.232,0.379,0.0152,24.5,0.957,0.98,0.938,49.3,48.2,48.2,1160
2014-09-04,2013,12,49,247,347.58,0.62,2,Mod_Wet,46,7,6,4,75,138,0.4,209.6,0.6,209.6,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.13,0.0136,0.000546,0.144,0.00579,1,0.225,0.369,0.0149,24.5,0.956,0.98,0.937,48.1,47.2,47.2,1130
2014-09-05,2013,12,49,248,343.48,0.62,2,Mod_Wet,46,7,6,4,75,138,0.4,205.5,0.6,205.5,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.000531,0.142,0.00571,1,0.22,0.362,0.0145,24.5,0.956,0.98,0.937,47.2,46.3,46.3,1110
2014-09-06,2013,12,49,249,339.38,0.63,2,Mod_Wet,46,7,6,4,75,138,0.41,201.4,0.59,201.4,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0129,0.000517,0.14,0.00563,1,0.214,0.355,0.0142,24.5,0.955,0.98,0.936,46.3,45.4,45.4,1090
2014-09-07,2013,12,49,250,334.18,0.63,2,Mod_Wet,46,7,6,4,75,138,0.41,196.2,0.59,196.2,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.126,0.0124,0.000498,0.138,0.00554,1,0.207,0.345,0.0139,24.6,0.954,0.98,0.935,45.1,44.2,44.2,1060
2014-09-08,2013,12,49,251,329.53,0.64,2,Mod_Wet,46,7,6,4,75,138,0.42,191.5,0.58,191.5,0,0,0,0,-4,4,46,7,6,0,79,251,990,965,25,0.124,0.012,0.000482,0.136,0.00545,1,0.201,0.337,0.0135,24.6,0.952,0.98,0.933,44,43.1,43.1,1040
2014-09-09,2013,12,50,252,324.89,0.64,2,Mod_Wet,46,7,6,4,75,138,0.42,186.9,0.57,186.9,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0116,0.000466,0.134,0.00536,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,43,42.1,42.1,1010
2014-09-10,2013,12,50,253,321.33,0.65,2,Mod_Wet,46,7,6,4,75,138,0.43,183.3,0.57,183.3,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000453,0.132,0.0053,1,0.19,0.322,0.0129,24.7,0.95,0.98,0.931,42.1,41.3,41.3,991
2014-09-11,2013,12,50,254,317.23,0.65,2,Mod_Wet,46,7,6,4,75,138,0.43,179.2,0.56,179.2,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.12,0.011,0.000439,0.131,0.00522,1,0.184,0.315,0.0126,24.7,0.949,0.979,0.928,41.2,40.3,40.3,967
2014-09-12,2013,12,50,255,314.77,0.66,2,Mod_Wet,46,7,6,4,75,138,0.44,176.8,0.56,176.8,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000431,0.13,0.00518,1,0.181,0.311,0.0124,24.7,0.948,0.977,0.926,40.6,39.7,39.7,953
2014-09-13,2013,12,50,256,310.67,0.66,2,Mod_Wet,46,7,6,4,75,138,0.44,172.7,0.56,172.7,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.117,0.0104,0.000416,0.128,0.0051,1,0.176,0.303,0.0121,24.7,0.947,0.975,0.923,39.7,38.7,38.7,928
2014-09-14,2013,12,50,257,306.56,0.67,2,Mod_Wet,46,7,6,4,75,138,0.45,168.6,0.55,168.6,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000402,0.126,0.00502,1,0.17,0.296,0.0118,24.8,0.945,0.973,0.92,38.7,37.7,37.7,904
2014-09-15,2013,12,50,258,302.46,0.67,2,Mod_Wet,46,7,6,4,75,138,0.46,164.5,0.54,164.5,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00973,0.000388,0.124,0.00495,1,0.165,0.289,0.0115,24.8,0.944,0.971,0.917,37.8,36.7,36.7,880
2014-09-16,2013,12,51,259,298.36,0.68,2,Mod_Wet,46,7,6,4,75,138,0.46,160.4,0.54,160.4,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00938,0.000374,0.122,0.00487,1,0.159,0.281,0.0112,24.8,0.943,0.97,0.914,36.8,35.7,35.7,857
2014-09-17,2013,12,51,260,294.81,0.69,2,Mod_Wet,46,7,6,4,75,138,0.47,156.8,0.53,156.8,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00908,0.000361,0.121,0.00481,1,0.154,0.275,0.0109,24.8,0.942,0.97,0.913,36,34.9,34.9,837
2014-09-18,2013,12,51,261,291.25,0.69,2,Mod_Wet,46,7,6,4,75,138,0.47,153.3,0.53,153.3,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00878,0.000349,0.119,0.00474,1,0.149,0.269,0.0107,24.9,0.94,0.97,0.912,35.1,34.1,34.1,818
2014-09-19,2013,12,51,262,287.7,0.7,2,Mod_Wet,46,7,6,4,75,138,0.48,149.7,0.52,149.7,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.00847,0.000337,0.118,0.00468,1,0.145,0.262,0.0104,24.9,0.939,0.97,0.911,34.3,33.3,33.3,799
2014-09-20,2013,12,51,263,284.14,0.7,2,Mod_Wet,46,7,6,4,75,138,0.49,146.1,0.51,146.1,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00817,0.000325,0.116,0.00461,1,0.14,0.256,0.0102,24.9,0.938,0.97,0.91,33.5,32.5,32.5,779
2014-09-21,2013,12,51,264,281.68,0.71,2,Mod_Wet,46,7,6,4,75,138,0.49,143.7,0.51,143.7,0,0,0,0,-4,4,46,7,6,0,79,203,990,964.8,25.2,0.107,0.00796,0.000316,0.115,0.00457,1,0.136,0.251,0.00999,24.9,0.937,0.97,0.909,32.9,31.9,31.9,766
2014-09-22,2013,12,51,265,278.67,0.71,2,Mod_Wet,46,7,6,4,75,138,0.49,140.7,0.51,140.7,0,0,0,0,-4,4,46,7,6,0,79,200,990,964.8,25.2,0.106,0.00771,0.000306,0.114,0.00451,1,0.132,0.246,0.00977,24.9,0.935,0.97,0.907,32.2,31.2,31.2,749
2014-09-23,2013,12,52,266,275.67,0.72,2,Mod_Wet,46,7,6,4,75,138,0.5,137.7,0.5,137.7,0,0,0,0,-4,4,46,7,6,0,79,197,990,964.8,25.2,0.105,0.00745,0.000296,0.112,0.00446,1,0.128,0.241,0.00955,25,0.934,0.97,0.906,31.5,30.5,30.5,733
2014-09-24,2013,12,52,267,272.66,0.72,2,Mod_Wet,46,7,6,4,75,138,0.51,134.7,0.49,134.7,0,0,0,0,-4,4,46,7,6,0,79,194,990,964.8,25.2,0.104,0.0072,0.000285,0.111,0.00441,1,0.124,0.235,0.00934,25,0.933,0.97,0.905,30.8,29.8,29.8,716
2014-09-25,2013,12,52,268,269.65,0.73,2,Mod_Wet,46,7,6,4,75,138,0.51,131.7,0.49,131.7,0,0,0,0,-4,4,46,7,6,0,79,191,990,964.8,25.2,0.103,0.00694,0.000275,0.11,0.00435,1,0.12,0.23,0.00912,25,0.932,0.97,0.904,30.1,29.2,29.2,700
2014-09-26,2013,12,52,269,266.64,0.74,2,Mod_Wet,46,7,6,4,75,138,0.52,128.6,0.48,128.6,0,0,0,0,-4,4,46,7,6,0,79,188,990,964.8,25.2,0.102,0.00668,0.000265,0.108,0.0043,1,0.116,0.225,0.0089,25,0.93,0.97,0.902,29.4,28.5,28.5,683
2014-09-27,2013,12,52,270,263.64,0.74,2,Mod_Wet,46,7,6,4,75,138,0.52,125.6,0.48,125.6,0,0,0,0,-4,4,46,7,6,0,79,185,990,964.8,25.2,0.101,0.00643,0.000255,0.107,0.00424,1,0.112,0.219,0.00868,25,0.929,0.97,0.901,28.7,27.8,27.8,667
2014-09-28,2013,12,52,271,260.63,0.75,2,Mod_Wet,46,7,6,4,75,138,0.53,122.6,0.47,122.6,0,0,0,0,-4,4,46,7,6,0,79,182,990,964.7,25.3,0.0996,0.00617,0.000244,0.106,0.00419,1,0.108,0.214,0.00847,25,0.927,0.97,0.9,27.9,27.1,27.1,650
2014-09-29,2013,12,52,272,257.62,0.76,2,Mod_Wet,46,7,6,4,75,138,0.54,119.6,0.46,119.6,0,0,0,0,-4,4,46,7,6,0,79,179,990,964.7,25.3,0.0986,0.00592,0.000234,0.104,0.00414,1,0.104,0.208,0.00825,25.1,0.926,0.97,0.898,27.2,26.4,26.4,633
2014-09-30,2013,12,53,273,254.61,0.76,2,Mod_Wet,46,7,6,4,75,138,0.54,116.6,0.46,116.6,0,0,0,0,-4,4,46,7,6,0,79,176,990,964.7,25.3,0.0975,0.00566,0.000224,0.103,0.00408,1,0.0999,0.203,0.00803,25.1,0.924,0.97,0.896,26.5,25.7,25.7,617
2014-10-01,2014,1,1,274,253.24,0.77,3,Normal,37,5,3,2,50,97,0.38,156.2,0.62,156.2,0,0,0,0,-2,2,37,5,3,0,52,201,990,964.7,25.3,0.107,0.00903,0.000357,0.116,0.00457,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2014-10-02,2014,1,1,275,251.33,0.77,3,Normal,37,5,3,2,50,97,0.39,154.3,0.61,154.3,0,0,0,0,-2,2,37,5,3,0,52,199,990,964.7,25.3,0.106,0.00887,0.000351,0.115,0.00454,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.6,34.6,34.6,829
2014-10-03,2014,1,1,276,248.32,0.78,3,Normal,37,5,3,2,50,97,0.39,151.3,0.61,151.3,0,0,0,0,-2,2,37,5,3,0,52,196,990,964.7,25.3,0.105,0.00861,0.00034,0.113,0.00448,1,0.147,0.26,0.0103,25,0.939,0.97,0.911,34.9,33.9,33.9,813
2014-10-04,2014,1,1,277,249.14,0.78,3,Normal,37,5,3,2,50,97,0.39,152.1,0.61,152.1,0,0,0,0,-2,2,37,5,3,0,52,197,990,964.7,25.3,0.105,0.00868,0.000343,0.114,0.0045,1,0.148,0.262,0.0103,25,0.94,0.97,0.912,35.1,34.1,34.1,817
2014-10-05,2014,1,1,278,249.96,0.78,3,Normal,37,5,3,2,50,97,0.39,153,0.61,153,0,0,0,0,-2,2,37,5,3,0,52,198,990,964.7,25.3,0.105,0.00875,0.000346,0.114,0.00451,1,0.149,0.263,0.0104,25,0.94,0.97,0.912,35.3,34.2,34.2,822
2014-10-06,2014,1,1,279,246.96,0.79,3,Normal,37,5,3,2,50,97,0.39,150,0.61,150,0,0,0,0,-2,2,37,5,3,0,52,195,990,964.7,25.3,0.104,0.0085,0.000336,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2014-10-07,2014,1,1,280,244.49,0.79,3,Normal,37,5,3,2,50,97,0.4,147.5,0.6,147.5,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00829,0.000327,0.112,0.00441,1,0.142,0.253,0.01,25.1,0.938,0.97,0.91,34,33,33,792
2014-10-08,2014,1,2,281,242.03,0.8,3,Normal,37,5,3,2,50,97,0.4,145,0.6,145,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.00808,0.000319,0.111,0.00437,1,0.138,0.249,0.00982,25.1,0.937,0.97,0.909,33.4,32.4,32.4,779
2014-10-09,2014,1,2,282,239.57,0.81,3,Normal,37,5,3,2,50,97,0.41,142.6,0.59,142.6,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00787,0.00031,0.11,0.00432,1,0.135,0.245,0.00964,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2014-10-10,2014,1,2,283,238.21,0.81,3,Normal,37,5,3,2,50,97,0.41,141.2,0.59,141.2,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00775,0.000306,0.109,0.0043,1,0.133,0.242,0.00954,25.1,0.935,0.97,0.907,32.5,31.6,31.6,758
2014-10-11,2014,1,2,284,236.29,0.82,3,Normal,37,5,3,2,50,97,0.41,139.3,0.59,139.3,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.101,0.00759,0.000299,0.108,0.00426,1,0.131,0.239,0.0094,25.1,0.935,0.97,0.906,32.1,31.1,31.1,747
2014-10-12,2014,1,2,285,233.28,0.83,3,Normal,37,5,3,2,50,97,0.42,136.3,0.58,136.3,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0995,0.00733,0.000289,0.107,0.00421,1,0.126,0.233,0.00919,25.2,0.933,0.97,0.905,31.4,30.4,30.4,731
2014-10-13,2014,1,2,286,230.82,0.83,3,Normal,37,5,3,2,50,97,0.42,133.8,0.58,133.8,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0986,0.00712,0.00028,0.106,0.00416,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2014-10-14,2014,1,2,287,229.46,0.83,3,Normal,37,5,3,2,50,97,0.42,132.5,0.58,132.5,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0982,0.00701,0.000276,0.105,0.00414,1,0.121,0.226,0.00891,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2014-10-15,2014,1,3,288,228.64,0.84,3,Normal,37,5,3,2,50,97,0.42,131.6,0.58,131.6,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00694,0.000273,0.105,0.00412,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2014-10-16,2014,1,3,289,229.46,0.83,3,Normal,37,5,3,2,50,97,0.42,132.5,0.58,132.5,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0982,0.00701,0.000276,0.105,0.00414,1,0.121,0.226,0.00891,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2014-10-17,2014,1,3,290,227.54,0.84,3,Normal,37,5,3,2,50,97,0.43,130.5,0.57,130.5,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0975,0.00685,0.000269,0.104,0.0041,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30,29.1,29.1,699
2014-10-18,2014,1,3,291,225.63,0.84,3,Normal,37,5,3,2,50,97,0.43,128.6,0.57,128.6,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00668,0.000263,0.103,0.00407,1,0.116,0.22,0.00863,25.2,0.93,0.97,0.902,29.6,28.7,28.7,689
2014-10-19,2014,1,3,292,223.71,0.85,3,Normal,37,5,3,2,50,97,0.43,126.7,0.57,126.7,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0961,0.00652,0.000256,0.103,0.00403,1,0.114,0.216,0.00849,25.2,0.929,0.97,0.901,29.1,28.3,28.3,679
2014-10-20,2014,1,3,293,220.71,0.86,3,Normal,37,5,3,2,50,97,0.44,123.7,0.56,123.7,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00627,0.000246,0.101,0.00398,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2014-10-21,2014,1,3,294,218.24,0.87,3,Normal,37,5,3,2,50,97,0.44,121.2,0.56,121.2,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00606,0.000238,0.1,0.00393,1,0.106,0.206,0.0081,25.3,0.926,0.97,0.898,27.8,27,27,648
2014-10-22,2014,1,4,295,216.88,0.87,3,Normal,37,5,3,2,50,97,0.45,119.9,0.55,119.9,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00594,0.000233,0.0997,0.00391,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2014-10-23,2014,1,4,296,214.96,0.88,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00578,0.000226,0.0988,0.00387,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,630
2014-10-24,2014,1,4,297,211.96,0.89,3,Normal,37,5,3,2,50,97,0.46,115,0.54,115,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00552,0.000216,0.0975,0.00382,1,0.0977,0.195,0.00765,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2014-10-25,2014,1,4,298,210.59,0.89,3,Normal,37,5,3,2,50,97,0.46,113.6,0.54,113.6,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.00379,1,0.0958,0.193,0.00755,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2014-10-26,2014,1,4,299,208.67,0.89,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00524,0.000205,0.0961,0.00376,1,0.0933,0.189,0.00741,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2014-10-27,2014,1,4,300,207.31,0.9,3,Normal,37,5,3,2,50,97,0.47,110.3,0.53,110.3,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00513,0.000201,0.0955,0.00374,1,0.0914,0.187,0.00731,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
2014-10-28,2014,1,4,301,205.94,0.9,3,Normal,37,5,3,2,50,97,0.47,108.9,0.53,108.9,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00501,0.000196,0.0949,0.00371,1,0.0896,0.184,0.00721,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2014-10-29,2014,1,5,302,204.03,0.9,3,Normal,37,5,3,2,50,97,0.47,107,0.53,107,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00485,0.00019,0.094,0.00368,1,0.087,0.181,0.00708,25.4,0.915,0.97,0.888,24.4,23.7,23.7,568
2014-10-30,2014,1,5,303,202.11,0.91,3,Normal,37,5,3,2,50,97,0.48,105.1,0.52,105.1,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0885,0.00468,0.000183,0.0932,0.00364,1,0.0844,0.178,0.00694,25.4,0,0,0,0,0,0,0
2014-10-31,2014,1,5,304,200.2,0.91,3,Normal,37,5,3,2,50,97,0.48,103.2,0.52,103.2,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0878,0.00452,0.000177,0.0924,0.00361,1,0.0818,0.174,0.0068,25.4,0,0,0,0,0,0,0
2014-11-01,2014,2,5,305,199.38,0.91,3,Normal,36,5,3,2,47,93,0.47,106.4,0.53,106.4,0,0,0,0,-2,2,36,5,3,0,49,150,990,964.4,25.6,0.0886,0.00479,0.000187,0.0934,0.00365,1,0.0861,0.18,0.00701,25.4,0,0,0,0,0,0,0
2014-11-02,2014,2,5,306,200.2,0.91,3,Normal,36,5,3,2,47,93,0.47,107.2,0.54,107.2,0,0,0,0,-2,2,36,5,3,0,49,151,990,964.4,25.6,0.0889,0.00486,0.00019,0.0938,0.00366,1,0.0872,0.181,0.00707,25.4,0,0,0,0,0,0,0
2014-11-03,2014,2,5,307,203.21,0.91,3,Normal,36,5,3,2,47,93,0.46,110.2,0.54,110.2,0,0,0,0,-2,2,36,5,3,0,49,154,990,964.4,25.6,0.09,0.00512,0.0002,0.0951,0.00372,1,0.0913,0.186,0.00729,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2014-11-04,2014,2,5,308,206.76,0.9,3,Normal,36,5,3,2,47,93,0.45,113.8,0.55,113.8,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0912,0.00542,0.000212,0.0966,0.00378,1,0.0961,0.193,0.00754,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2014-11-05,2014,2,6,309,208.13,0.9,3,Normal,36,5,3,2,47,93,0.45,115.1,0.55,115.1,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0917,0.00554,0.000217,0.0972,0.00381,1,0.0979,0.195,0.00764,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2014-11-06,2014,2,6,310,208.4,0.9,3,Normal,36,5,3,2,47,93,0.45,115.4,0.55,115.4,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.5,25.5,0.0918,0.00556,0.000218,0.0973,0.00381,1,0.0983,0.196,0.00766,25.4,0.922,0.97,0.894,26.4,25.7,25.7,616
2014-11-07,2014,2,6,311,207.58,0.9,3,Normal,36,5,3,2,47,93,0.45,114.6,0.55,114.6,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0915,0.00549,0.000215,0.097,0.0038,1,0.0972,0.194,0.0076,25.4,0.921,0.97,0.893,26.2,25.5,25.5,611
2014-11-08,2014,2,6,312,208.4,0.9,3,Normal,36,5,3,2,47,93,0.45,115.4,0.55,115.4,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.5,25.5,0.0918,0.00556,0.000218,0.0973,0.00381,1,0.0983,0.196,0.00766,25.4,0.922,0.97,0.894,26.4,25.7,25.7,616
2014-11-09,2014,2,6,313,211.41,0.89,3,Normal,36,5,3,2,47,93,0.44,118.4,0.56,118.4,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0929,0.00581,0.000228,0.0987,0.00386,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2014-11-10,2014,2,6,314,216.6,0.87,3,Normal,36,5,3,2,47,93,0.43,123.6,0.57,123.6,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0947,0.00626,0.000245,0.101,0.00396,1,0.109,0.21,0.00825,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2014-11-11,2014,2,6,315,216.88,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,149.9,0.69,149.9,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00849,0.000333,0.109,0.00429,1,0.145,0.254,0.00997,25.2,0.939,0.97,0.91,34.8,33.8,33.8,811
2014-11-12,2014,2,7,316,218.79,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,151.8,0.69,151.8,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00865,0.000339,0.11,0.00432,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.2,34.2,821
2014-11-13,2014,2,7,317,220.16,0.86,4,Mod_Dry,29,4,2,2,30,67,0.3,153.2,0.7,153.2,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00877,0.000344,0.111,0.00435,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.6,34.5,34.5,829
2014-11-14,2014,2,7,318,218.24,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,151.2,0.69,151.2,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00861,0.000338,0.11,0.00431,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,818
2014-11-15,2014,2,7,319,217.97,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,151,0.69,151,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00858,0.000337,0.11,0.00431,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35.1,34,34,817
2014-11-16,2014,2,7,320,216.06,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,149.1,0.69,149.1,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00842,0.00033,0.109,0.00427,1,0.144,0.253,0.00991,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2014-11-17,2014,2,7,321,214.69,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,147.7,0.69,147.7,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.0083,0.000325,0.108,0.00425,1,0.142,0.25,0.00981,25.3,0.938,0.97,0.91,34.3,33.3,33.3,799
2014-11-18,2014,2,7,322,214.42,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,147.4,0.69,147.4,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0999,0.00828,0.000325,0.108,0.00424,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.909,34.2,33.2,33.2,797
2014-11-19,2014,2,8,323,214.14,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,147.1,0.69,147.1,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0998,0.00826,0.000324,0.108,0.00424,1,0.141,0.249,0.00977,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2014-11-20,2014,2,8,324,212.78,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,145.8,0.69,145.8,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00814,0.000319,0.107,0.00421,1,0.139,0.247,0.00967,25.3,0.937,0.97,0.909,33.9,32.8,32.8,788
2014-11-21,2014,2,8,325,211.96,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,145,0.68,145,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.099,0.00807,0.000316,0.107,0.0042,1,0.138,0.245,0.00961,25.3,0.937,0.97,0.908,33.7,32.7,32.7,784
2014-11-22,2014,2,8,326,212.78,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,145.8,0.69,145.8,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00814,0.000319,0.107,0.00421,1,0.139,0.247,0.00967,25.3,0.937,0.97,0.909,33.9,32.8,32.8,788
2014-11-23,2014,2,8,327,215.24,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,148.2,0.69,148.2,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00835,0.000327,0.109,0.00426,1,0.143,0.251,0.00985,25.3,0.938,0.97,0.91,34.4,33.4,33.4,802
2014-11-24,2014,2,8,328,216.6,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,149.6,0.69,149.6,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00847,0.000332,0.109,0.00428,1,0.144,0.254,0.00995,25.2,0.938,0.97,0.91,34.8,33.7,33.7,809
2014-11-25,2014,2,8,329,215.78,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,148.8,0.69,148.8,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.0084,0.000329,0.109,0.00427,1,0.143,0.252,0.00989,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2014-11-26,2014,2,9,330,213.87,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,146.9,0.69,146.9,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0997,0.00823,0.000323,0.108,0.00423,1,0.141,0.249,0.00975,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2014-11-27,2014,2,9,331,212.5,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,145.5,0.69,145.5,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0992,0.00812,0.000318,0.107,0.00421,1,0.139,0.246,0.00965,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2014-11-28,2014,2,9,332,212.23,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,145.2,0.68,145.2,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0991,0.00809,0.000317,0.107,0.0042,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.7,32.7,32.7,785
2014-11-29,2014,2,9,333,213.6,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,146.6,0.69,146.6,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0996,0.00821,0.000322,0.108,0.00423,1,0.14,0.248,0.00973,25.3,0.937,0.97,0.909,34.1,33,33,793
2014-11-30,2014,2,9,334,215.51,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,148.5,0.69,148.5,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00837,0.000328,0.109,0.00426,1,0.143,0.252,0.00987,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
2014-12-01,2014,3,9,335,214.14,0.88,5,Dry,26,4,3,2,24,59,0.28,155.1,0.72,155.1,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00894,0.00035,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,841
2014-12-02,2014,3,9,336,216.06,0.87,5,Dry,26,4,3,2,24,59,0.27,157.1,0.73,157.1,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.0091,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
2014-12-03,2014,3,10,337,219.61,0.86,5,Dry,26,4,3,2,24,59,0.27,160.6,0.73,160.6,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.0094,0.000369,0.113,0.00444,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
2014-12-04,2014,3,10,338,223.71,0.85,5,Dry,26,4,3,2,24,59,0.26,164.7,0.74,164.7,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00975,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,895
2014-12-05,2014,3,10,339,225.63,0.84,5,Dry,26,4,3,2,24,59,0.26,166.6,0.74,166.6,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00991,0.00039,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.8,37.8,907
2014-12-06,2014,3,10,340,227.54,0.84,5,Dry,26,4,3,2,24,59,0.26,168.5,0.74,168.5,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,918
2014-12-07,2014,3,10,341,231.64,0.83,5,Dry,26,4,3,2,24,59,0.26,172.6,0.74,172.6,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00466,1,0.176,0.294,0.0116,25.1,0.946,0.976,0.924,40.2,39.3,39.3,943
2014-12-08,2014,3,10,342,231.92,0.83,5,Dry,26,4,3,2,24,59,0.25,172.9,0.75,172.9,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.3,39.3,944
2014-12-09,2014,3,10,343,230,0.83,5,Dry,26,4,3,2,24,59,0.26,171,0.74,171,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00463,1,0.173,0.291,0.0115,25.1,0.945,0.976,0.922,39.8,38.9,38.9,933
2014-12-10,2014,3,11,344,231.92,0.83,5,Dry,26,4,3,2,24,59,0.25,172.9,0.75,172.9,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.3,39.3,944
2014-12-11,2014,3,11,345,233.28,0.83,5,Dry,26,4,3,2,24,59,0.25,174.3,0.75,174.3,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,952
2014-12-12,2014,3,11,346,235.2,0.82,5,Dry,26,4,3,2,24,59,0.25,176.2,0.75,176.2,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41.1,40.2,40.2,964
2014-12-13,2014,3,11,347,236.02,0.82,5,Dry,26,4,3,2,24,59,0.25,177,0.75,177,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00475,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.4,40.4,969
2014-12-14,2014,3,11,348,233.01,0.83,5,Dry,26,4,3,2,24,59,0.25,174,0.75,174,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.297,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,951
2014-12-15,2014,3,11,349,233.83,0.82,5,Dry,26,4,3,2,24,59,0.25,174.8,0.75,174.8,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.119,0.0047,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,956
2014-12-16,2014,3,11,350,237.93,0.81,5,Dry,26,4,3,2,24,59,0.25,178.9,0.75,178.9,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.8,40.8,980
2014-12-17,2014,3,12,351,239.3,0.81,5,Dry,26,4,3,2,24,59,0.25,180.3,0.75,180.3,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,988
2014-12-18,2014,3,12,352,241.21,0.8,5,Dry,26,4,3,2,24,59,0.24,182.2,0.76,182.2,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2014-12-19,2014,3,12,353,245.31,0.79,5,Dry,26,4,3,2,24,59,0.24,186.3,0.76,186.3,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
2014-12-20,2014,3,12,354,249.42,0.78,5,Dry,26,4,3,2,24,59,0.24,190.4,0.76,190.4,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000472,0.126,0.00499,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
2014-12-21,2014,3,12,355,252.97,0.77,5,Dry,26,4,3,2,24,59,0.23,194,0.77,194,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2014-12-22,2014,3,12,356,253.24,0.77,5,Dry,26,4,3,2,24,59,0.23,194.2,0.77,194.2,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
2014-12-23,2014,3,12,357,254.06,0.76,5,Dry,26,4,3,2,24,59,0.23,195.1,0.77,195.1,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2014-12-24,2014,3,13,358,258.17,0.75,5,Dry,26,4,3,2,24,59,0.23,199.2,0.77,199.2,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000502,0.13,0.00515,1,0.211,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.5,45.5,1090
2014-12-25,2014,3,13,359,262.27,0.74,5,Dry,26,4,3,2,24,59,0.23,203.3,0.78,203.3,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000516,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.5,46.5,1120
2014-12-26,2014,3,13,360,263.64,0.74,5,Dry,26,4,3,2,24,59,0.22,204.6,0.78,204.6,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.119,0.0131,0.000521,0.133,0.00525,1,0.219,0.351,0.0139,24.9,0.956,0.98,0.936,47.7,46.8,46.8,1120
2014-12-27,2014,3,13,361,265,0.74,5,Dry,26,4,3,2,24,59,0.22,206,0.78,206,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000525,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.1,47.1,1130
2014-12-28,2014,3,13,362,265.28,0.74,5,Dry,26,4,3,2,24,59,0.22,206.3,0.78,206.3,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000526,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.2,47.2,1130
2014-12-29,2014,3,13,363,263.91,0.74,5,Dry,26,4,3,2,24,59,0.22,204.9,0.78,204.9,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.119,0.0132,0.000522,0.133,0.00526,1,0.219,0.352,0.0139,24.9,0.956,0.98,0.936,47.8,46.8,46.8,1120
2014-12-30,2014,3,13,364,266.92,0.73,5,Dry,26,4,3,2,24,59,0.22,207.9,0.78,207.9,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2014-12-31,2014,3,14,365,272.66,0.72,5,Dry,26,4,3,2,24,59,0.22,213.7,0.78,213.7,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000552,0.136,0.00541,1,0.231,0.367,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2015-01-01,2014,4,14,1,278.4,0.71,5,Dry,29,5,4,2,33,73,0.26,205.4,0.74,205.4,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00535,1,0.22,0.354,0.0141,24.8,0.956,0.98,0.937,47.8,46.8,46.8,1120
2015-01-02,2014,4,14,2,281.96,0.71,5,Dry,29,5,4,2,33,73,0.26,209,0.74,209,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000537,0.136,0.00541,1,0.225,0.361,0.0143,24.8,0.956,0.98,0.937,48.6,47.7,47.7,1140
2015-01-03,2014,4,14,3,286.06,0.7,5,Dry,29,5,4,2,33,73,0.26,213.1,0.74,213.1,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000551,0.138,0.00549,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2015-01-04,2014,4,14,4,292.35,0.69,5,Dry,29,5,4,2,33,73,0.25,219.3,0.75,219.3,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000573,0.141,0.0056,1,0.239,0.379,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2015-01-05,2014,4,14,5,296.45,0.68,5,Dry,29,5,4,2,33,73,0.25,223.4,0.75,223.4,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000587,0.143,0.00568,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2015-01-06,2014,4,14,6,299.46,0.68,5,Dry,29,5,4,2,33,73,0.24,226.5,0.76,226.5,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000598,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2015-01-07,2014,4,15,7,304.1,0.67,5,Dry,29,5,4,2,33,73,0.24,231.1,0.76,231.1,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000614,0.146,0.00582,2,0.0985,0.244,0.00974,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2015-01-08,2014,4,15,8,311.49,0.66,5,Dry,29,5,4,2,33,73,0.23,238.5,0.77,238.5,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.00064,0.149,0.00596,2,0.103,0.253,0.0101,24.8,0.926,0.97,0.898,26.8,26,52.1,1250
2015-01-09,2014,4,15,9,318.32,0.65,5,Dry,29,5,4,2,33,73,0.23,245.3,0.77,245.3,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.136,0.0166,0.000664,0.152,0.00608,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
2015-01-10,2014,4,15,10,324.06,0.65,5,Dry,29,5,4,2,33,73,0.23,251.1,0.78,251.1,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0175,0.000701,0.155,0.00621,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.3,27.4,54.9,1320
2015-01-11,2014,4,15,11,331.45,0.64,5,Dry,29,5,4,2,33,73,0.22,258.4,0.78,258.4,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.021,0.000841,0.161,0.00646,2,0.117,0.278,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.5,1360
2015-01-12,2014,4,15,12,338.28,0.63,5,Dry,29,5,4,2,33,73,0.22,265.3,0.78,265.3,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.143,0.0242,0.000972,0.167,0.0067,2,0.122,0.288,0.0116,24.6,0.933,0.97,0.905,29.9,29,57.9,1390
2015-01-13,2014,4,15,13,346.76,0.62,5,Dry,29,5,4,2,33,73,0.21,273.8,0.79,273.8,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0282,0.00113,0.174,0.00699,2,0.127,0.301,0.0121,24.6,0.934,0.97,0.906,30.8,29.9,59.8,1430
2015-01-14,2014,4,16,14,355.78,0.61,5,Dry,29,5,4,2,33,73,0.2,282.8,0.8,282.8,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0325,0.00131,0.181,0.0073,2,0.133,0.315,0.0127,24.5,0.936,0.97,0.908,31.8,30.9,61.7,1480
2015-01-15,2014,4,16,15,365.35,0.6,5,Dry,29,5,4,2,33,73,0.2,292.4,0.8,292.4,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.037,0.00149,0.189,0.00763,2,0.14,0.329,0.0133,24.4,0.939,0.97,0.91,32.9,31.9,63.8,1530
2015-01-16,2014,4,16,16,376.02,0.59,5,Dry,29,5,4,2,33,73,0.19,303,0.81,303,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.042,0.0017,0.198,0.00801,2,0.147,0.345,0.014,24.4,0.941,0.97,0.912,34.1,33,66.1,1590
2015-01-17,2014,4,16,17,387.78,0.58,5,Dry,29,5,4,2,33,73,0.19,314.8,0.81,314.8,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0476,0.00193,0.208,0.00842,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.6,1650
2015-01-18,2014,4,16,18,398.99,0.57,5,Dry,29,5,4,2,33,73,0.18,326,0.82,326,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0529,0.00215,0.217,0.00881,2,0.163,0.379,0.0154,24.2,0.944,0.97,0.916,36.6,35.5,71,1700
2015-01-19,2014,4,16,19,410.2,0.56,5,Dry,29,5,4,2,33,73,0.18,337.2,0.82,337.2,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0582,0.00237,0.226,0.00921,2,0.17,0.396,0.0161,24.2,0.946,0.971,0.919,37.8,36.7,73.4,1760
2015-01-20,2014,4,16,20,423.05,0.55,5,Dry,29,5,4,2,33,73,0.17,350.1,0.83,350.1,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.172,0.0642,0.00262,0.237,0.00966,2,0.179,0.415,0.017,24.1,0.948,0.974,0.924,39.2,38.2,76.4,1830
2015-01-21,2014,4,17,21,435.35,0.54,5,Dry,29,5,4,2,33,73,0.17,362.4,0.83,362.4,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.07,0.00287,0.247,0.0101,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.5,39.6,79.2,1900
2015-01-22,2014,4,17,22,447.66,0.53,5,Dry,29,5,4,2,33,73,0.16,374.7,0.84,374.7,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.0758,0.00311,0.257,0.0105,2,0.195,0.452,0.0186,23.9,0.952,0.98,0.933,41.8,41,82,1970
2015-01-23,2014,4,17,23,459.96,0.52,5,Dry,29,5,4,2,33,73,0.16,387,0.84,387,0,0,0,0,-2,2,29,5,4,0,35,425,990,965.7,24.3,0.186,0.0816,0.00336,0.267,0.011,2,0.204,0.471,0.0194,23.9,0.953,0.98,0.934,43.2,42.3,84.6,2030
2015-01-24,2014,4,17,24,471.72,0.52,5,Dry,29,5,4,2,33,73,0.15,398.7,0.84,398.7,0,0,0,0,-2,2,29,5,4,0,35,437,990,965.7,24.3,0.19,0.0872,0.00359,0.277,0.0114,2,0.212,0.488,0.0201,23.8,0.955,0.98,0.936,44.4,43.5,87,2090
2015-01-25,2014,4,17,25,483.48,0.51,5,Dry,29,5,4,2,33,73,0.15,410.5,0.85,410.5,0,0,0,0,-2,2,29,5,4,0,35,448,990,965.8,24.2,0.194,0.0927,0.00383,0.287,0.0118,2,0.22,0.506,0.0209,23.7,0.956,0.98,0.937,45.6,44.7,89.4,2150
2015-01-26,2014,4,17,26,496.88,0.5,5,Dry,29,5,4,2,33,73,0.15,423.9,0.85,423.9,0,0,0,0,-2,2,29,5,4,0,35,462,990,965.8,24.2,0.199,0.0991,0.0041,0.298,0.0123,2,0.229,0.526,0.0218,23.6,0.957,0.98,0.937,47,46.1,92.1,2210
2015-01-27,2014,4,17,27,515.2,0.49,5,Dry,29,5,4,2,33,73,0.14,442.2,0.86,442.2,0,0,0,0,-2,2,29,5,4,0,35,480,990,965.9,24.1,0.205,0.108,0.00447,0.313,0.013,2,0.241,0.554,0.023,23.5,0.958,0.98,0.939,48.9,47.9,95.8,2300
2015-01-28,2014,4,18,28,534.06,0.48,5,Dry,29,5,4,2,33,73,0.14,461.1,0.86,461.1,0,0,0,0,-2,2,29,5,4,0,35,499,990,966,24,0.212,0.117,0.00486,0.328,0.0137,2,0.254,0.582,0.0243,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
2015-01-29,2014,4,18,29,555.67,0.47,5,Dry,29,5,4,2,33,73,0.13,482.7,0.87,482.7,0,0,0,0,-2,2,29,5,4,0,35,521,990,966.1,23.9,0.222,0.127,0.00531,0.349,0.0146,2,0.268,0.618,0.0258,23.3,0.956,0.98,0.936,52.7,48.2,96.4,2310
2015-01-30,2014,4,18,30,580,0.45,5,Dry,29,5,4,2,33,73,0.13,507,0.87,507,0,0,0,0,-2,2,29,5,4,0,35,545,990,966.2,23.8,0.236,0.14,0.00587,0.376,0.0158,3,0.171,0.547,0.023,23.2,0.947,0.97,0.918,36.5,35.4,106,2550
2015-01-31,2014,4,18,31,607.62,0.44,5,Dry,29,5,4,2,33,73,0.12,534.6,0.88,534.6,0,0,0,0,-2,2,29,5,4,0,35,573,990,966.3,23.7,0.252,0.158,0.00668,0.41,0.0173,3,0.183,0.593,0.0251,23.1,0.95,0.972,0.923,38.3,37.2,112,2680
2015-02-01,2014,5,18,32,636.33,0.43,5,Dry,31,6,4,3,41,85,0.13,551.3,0.87,551.3,0,0,0,0,-3,3,31,6,4,0,44,592,990,966.4,23.6,0.263,0.169,0.00719,0.432,0.0184,3,0.191,0.623,0.0265,22.9,0.951,0.975,0.927,39.3,38.3,115,2760
2015-02-02,2014,5,18,33,666.68,0.41,5,Dry,31,6,4,3,41,85,0.13,581.7,0.87,581.7,0,0,0,0,-3,3,31,6,4,0,44,623,990,966.6,23.4,0.28,0.19,0.00809,0.47,0.0201,3,0.204,0.674,0.0288,22.8,0.953,0.979,0.933,41.2,40.4,121,2910
2015-02-03,2014,5,18,34,695.94,0.4,5,Dry,31,6,4,3,41,85,0.12,610.9,0.88,610.9,0,0,0,0,-3,3,31,6,4,0,44,652,990,966.7,23.3,0.297,0.209,0.00897,0.506,0.0217,3,0.217,0.724,0.031,22.6,0.955,0.98,0.936,43.1,42.2,127,3040
2015-02-04,2014,5,19,35,725.74,0.39,5,Dry,31,6,4,3,41,85,0.12,640.7,0.88,640.7,0,0,0,0,-3,3,31,6,4,0,44,682,990,966.8,23.2,0.314,0.229,0.00987,0.543,0.0234,3,0.231,0.774,0.0334,22.4,0.956,0.98,0.937,44.9,44,132,3170
2015-02-05,2014,5,19,36,757.19,0.37,5,Dry,31,6,4,3,41,85,0.11,672.2,0.89,672.2,0,0,0,0,-3,3,31,6,4,0,44,713,990,966.9,23.1,0.332,0.25,0.0108,0.582,0.0252,3,0.245,0.827,0.0358,22.2,0.957,0.98,0.938,46.8,45.8,138,3300
2015-02-06,2014,5,19,37,779.74,0.36,5,Dry,31,6,4,3,41,85,0.11,694.7,0.89,694.7,0,0,0,0,-3,3,31,6,4,0,44,736,990,967,23,0.345,0.265,0.0115,0.61,0.0265,3,0.255,0.865,0.0376,22.1,0.957,0.98,0.938,48.1,47.1,141,3390
2015-02-07,2014,5,19,38,805.49,0.35,5,Dry,31,6,4,3,41,85,0.11,720.5,0.89,720.5,0,0,0,0,-3,3,31,6,4,0,44,761,990,967.1,22.9,0.359,0.282,0.0123,0.642,0.028,3,0.267,0.908,0.0397,22,0.957,0.98,0.938,49.5,48.2,145,3470
2015-02-08,2014,5,19,39,839.99,0.34,5,Dry,31,6,4,3,41,85,0.1,755,0.9,755,0,0,0,0,-3,3,31,6,4,0,44,796,990,967.3,22.7,0.384,0.304,0.0134,0.688,0.0303,3,0.281,0.969,0.0426,21.8,0.957,0.98,0.938,51.4,48.2,145,3470
2015-02-09,2014,5,19,40,878.54,0.32,5,Dry,31,6,4,3,41,85,0.097,793.5,0.9,793.5,0,0,0,0,-3,3,31,6,4,0,44,835,990,967.4,22.6,0.419,0.323,0.0143,0.742,0.0329,4,0.21,0.952,0.0422,21.6,0.953,0.976,0.931,40.1,39.2,157,3760
2015-02-10,2014,5,19,41,915.71,0.31,5,Dry,31,6,4,3,41,85,0.093,830.7,0.91,830.7,0,0,0,0,-3,3,31,6,4,0,44,872,990,967.6,22.4,0.453,0.341,0.0152,0.794,0.0354,4,0.223,1.02,0.0453,21.4,0.954,0.98,0.935,41.6,40.8,163,3910
2015-02-11,2014,5,20,42,950.28,0.3,3,Normal,43,7,5,4,78,137,0.14,813.3,0.86,813.3,0,0,0,0,-4,4,43,7,5,0,82,868,990,967.7,22.3,0.45,0.333,0.0149,0.782,0.0351,4,0.217,0.999,0.0448,21.3,0.954,0.977,0.932,40.5,39.6,158,3800
2015-02-12,2014,5,20,43,991.23,0.29,3,Normal,43,7,5,4,78,137,0.14,854.2,0.86,854.2,0,0,0,0,-4,4,43,7,5,0,82,909,990,967.9,22.1,0.487,0.352,0.0159,0.84,0.0379,4,0.231,1.07,0.0484,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2015-02-13,2014,5,20,44,1028.8,0.28,3,Normal,43,7,5,4,78,137,0.13,891.8,0.87,891.8,0,0,0,0,-4,4,43,7,5,0,82,947,990,968,22,0.522,0.371,0.0168,0.892,0.0405,4,0.243,1.14,0.0516,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
2015-02-14,2014,5,20,45,1067.5,0.27,3,Normal,43,7,5,4,78,137,0.13,930.5,0.87,930.5,0,0,0,0,-4,4,43,7,5,0,82,985,990,968.1,21.9,0.557,0.389,0.0178,0.946,0.0432,4,0.257,1.2,0.055,20.7,0.955,0.98,0.936,45.1,44.2,177,4240
2015-02-15,2014,5,20,46,1107.3,0.26,3,Normal,43,7,5,4,78,137,0.12,970.3,0.88,970.3,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.2,21.8,0.593,0.409,0.0188,1,0.046,4,0.27,1.27,0.0585,20.5,0.956,0.98,0.936,46.6,45.6,183,4380
2015-02-16,2014,5,20,47,1148.2,0.26,3,Normal,43,7,5,4,78,137,0.12,1011,0.88,1011,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.649,0.448,0.0207,1.1,0.0507,4,0.282,1.38,0.0638,20.3,0.955,0.98,0.936,48,47,188,4510
2015-02-17,2014,5,20,48,1190,0.25,3,Normal,43,7,5,4,78,137,0.12,1053,0.89,1053,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.71,0.542,0.0252,1.25,0.0582,4,0.291,1.54,0.0718,20,0.955,0.98,0.936,49.2,48.2,193,4630
2015-02-18,2014,5,21,49,1227,0.24,3,Normal,43,7,5,4,78,137,0.11,1090,0.89,1090,0,0,0,0,-4,4,43,7,5,0,82,1150,990,968.6,21.4,0.764,0.626,0.0292,1.39,0.065,4,0.298,1.69,0.0789,19.7,0.954,0.98,0.935,50.2,48.2,193,4630
2015-02-19,2014,5,21,50,1264.7,0.24,3,Normal,43,7,5,4,78,137,0.11,1128,0.89,1100,28,6,1,1,-3,23,49,8,6,1,101,1160,990,968.7,21.3,0.791,0.648,0.0305,1.44,0.0677,4,0.3,1.74,0.0818,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2015-02-20,2014,5,21,51,1297,0.24,3,Normal,43,7,5,4,78,137,0.11,1160,0.89,1100,60,14,2,2,-2,44,57,9,7,2,122,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2015-02-21,2014,5,21,52,1329.8,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1168,0.88,1100,68,15,2,2,-3,52,64,10,9,2,145,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2015-02-22,2014,5,21,53,1363,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1201,0.88,1100,101,23,3,3,-2,74,72,11,10,3,167,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2015-02-23,2014,5,21,54,1390.5,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1228,0.88,1100,128,29,4,4,-1,92,78,12,11,4,185,1200,990,969.1,20.9,0.846,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2015-02-24,2014,5,21,55,1399.7,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1238,0.88,1100,138,31,4,4,-1,100,80,12,11,4,193,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2015-02-25,2014,5,22,56,1408.9,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1247,0.89,1100,147,33,4,4,-1,107,82,12,11,4,200,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
2015-02-26,2014,5,22,57,1412,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1250,0.89,1100,150,34,5,5,0,106,83,13,12,5,199,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
2015-02-27,2014,5,22,58,1415.1,0.22,2,Mod_Wet,49,8,7,5,93,162,0.11,1253,0.89,1100,153,35,5,5,0,108,84,13,12,5,201,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0724,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.8,47.8,191,4590
2015-02-28,2014,5,22,59,1418.2,0.22,2,Mod_Wet,49,8,7,5,93,162,0.11,1256,0.89,1100,156,35,5,5,0,111,84,13,12,5,204,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.7,47.8,191,4590
2015-03-01,2014,6,22,60,1421.3,0.22,3,Normal,49,9,9,9,107,183,0.13,1238,0.87,1100,138,31,4,4,-5,104,80,13,13,4,211,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
2015-03-02,2014,6,22,61,1424.4,0.21,3,Normal,49,9,9,9,107,183,0.13,1241,0.87,1100,141,32,4,4,-5,106,81,13,13,4,213,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
2015-03-03,2014,6,22,62,1427.5,0.21,3,Normal,49,9,9,9,107,183,0.13,1245,0.87,1100,145,33,4,4,-5,109,82,13,13,4,216,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2015-03-04,2014,6,23,63,1430.6,0.21,3,Normal,49,9,9,9,107,183,0.13,1248,0.87,1100,148,33,4,5,-5,111,82,13,14,4,218,1210,990,969.3,20.7,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2015-03-05,2014,6,23,64,1433.7,0.21,3,Normal,49,9,9,9,107,183,0.13,1251,0.87,1100,151,34,5,5,-4,111,83,14,14,5,218,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2015-03-06,2014,6,23,65,1430.6,0.21,3,Normal,49,9,9,9,107,183,0.13,1248,0.87,1100,148,33,4,5,-5,111,82,13,14,4,218,1210,990,969.3,20.7,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2015-03-07,2014,6,23,66,1433.7,0.21,3,Normal,49,9,9,9,107,183,0.13,1251,0.87,1100,151,34,5,5,-4,111,83,14,14,5,218,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2015-03-08,2014,6,23,67,1436.8,0.21,3,Normal,49,9,9,9,107,183,0.13,1254,0.87,1100,154,35,5,5,-4,113,84,14,14,5,220,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2015-03-09,2014,6,23,68,1440,0.21,3,Normal,49,9,9,9,107,183,0.13,1257,0.87,1100,157,35,5,5,-4,116,84,14,14,5,223,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2015-03-10,2014,6,23,69,1443.1,0.21,3,Normal,49,9,9,9,107,183,0.13,1260,0.87,1100,160,36,5,5,-4,118,85,14,14,5,225,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2015-03-11,2014,6,24,70,1446.2,0.21,3,Normal,49,9,9,9,107,183,0.13,1263,0.87,1100,163,37,5,5,-4,120,86,14,14,5,227,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2015-03-12,2014,6,24,71,1449.3,0.21,3,Normal,49,9,9,9,107,183,0.13,1266,0.87,1100,166,38,5,5,-4,122,87,14,14,5,229,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2015-03-13,2014,6,24,72,1452.4,0.21,3,Normal,49,9,9,9,107,183,0.13,1269,0.87,1100,169,38,5,5,-4,125,87,14,14,5,232,1220,990,969.3,20.7,0.867,0.648,0.0314,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2015-03-14,2014,6,24,73,1461.8,0.21,3,Normal,49,9,9,9,107,183,0.13,1279,0.88,1100,179,40,5,5,-4,133,89,14,14,5,240,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2015-03-15,2014,6,24,74,1471.3,0.2,3,Normal,49,9,9,9,107,183,0.12,1288,0.88,1100,188,42,6,6,-3,137,91,15,15,6,244,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2015-03-16,2014,6,24,75,1480.7,0.2,3,Normal,49,9,9,9,107,183,0.12,1298,0.88,1100,198,45,6,6,-3,144,94,15,15,6,251,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2015-03-17,2014,6,24,76,1496.6,0.2,3,Normal,49,9,9,9,107,183,0.12,1314,0.88,1100,214,48,6,7,-3,156,97,15,16,6,263,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47,188,4520
2015-03-18,2014,6,25,77,1518.9,0.2,3,Normal,49,9,9,9,107,183,0.12,1336,0.88,1100,236,51,7,7,-2,173,100,16,16,7,280,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2015-03-19,2014,6,25,78,1541.3,0.19,3,Normal,49,9,9,9,107,183,0.12,1358,0.88,1100,258,51,8,8,-1,192,100,17,17,8,299,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2015-03-20,2014,6,25,79,1570.3,0.19,3,Normal,49,9,9,9,107,183,0.12,1387,0.88,1100,287,51,9,9,0,218,100,18,18,9,325,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2015-03-21,2014,6,25,80,1599.6,0.18,3,Normal,49,9,9,9,107,183,0.11,1417,0.89,1100,317,51,9,10,1,246,100,18,19,10,353,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2015-03-22,2014,6,25,81,1629.1,0.18,3,Normal,49,9,9,9,107,183,0.11,1446,0.89,1100,346,51,9,11,1,274,100,18,20,10,381,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2015-03-23,2014,6,25,82,1658.8,0.17,3,Normal,49,9,9,9,107,183,0.11,1476,0.89,1100,376,51,9,11,2,303,100,18,20,11,410,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.6,45.6,182,4380
2015-03-24,2014,6,25,83,1695.5,0.17,3,Normal,49,9,9,9,107,183,0.11,1512,0.89,1100,412,51,9,13,3,336,100,18,22,12,443,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2015-03-25,2014,6,26,84,1732.4,0.17,3,Normal,49,9,9,9,107,183,0.11,1549,0.89,1100,449,51,9,14,4,371,100,18,23,13,478,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2015-03-26,2014,6,26,85,1762.9,0.16,3,Normal,49,9,9,9,107,183,0.1,1580,0.9,1100,480,51,9,15,5,400,100,18,24,14,507,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2015-03-27,2014,6,26,86,1779.9,0.16,3,Normal,49,9,9,9,107,183,0.1,1597,0.9,1100,497,51,9,15,6,416,100,18,24,15,523,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2015-03-28,2014,6,26,87,1790.1,0.16,3,Normal,49,9,9,9,107,183,0.1,1607,0.9,1100,507,51,9,15,6,426,100,18,24,15,533,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2015-03-29,2014,6,26,88,1800.4,0.16,3,Normal,49,9,9,9,107,183,0.1,1617,0.9,1100,517,51,9,16,7,434,100,18,25,16,541,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2015-03-30,2014,6,26,89,1803.8,0.16,3,Normal,49,9,9,9,107,183,0.1,1621,0.9,1100,521,51,9,16,7,438,100,18,25,16,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2015-03-31,2014,6,26,90,1800.4,0.16,3,Normal,49,9,9,9,107,183,0.1,1617,0.9,1100,517,51,9,16,7,434,100,18,25,16,541,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2015-04-01,2014,7,27,91,1797,0.16,4,Mod_Dry,45,11,10,10,72,148,0.082,1649,0.92,1100,549,55,7,15,6,466,100,18,25,16,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2015-04-02,2014,7,27,92,1793.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.083,1646,0.92,1100,546,55,7,15,6,463,100,18,25,16,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
