date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-04-03,2014,7,27,93,1783.3,0.16,4,Mod_Dry,45,11,10,10,72,148,0.083,1635,0.92,1100,535,55,7,15,6,452,100,18,25,16,524,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2015-04-04,2014,7,27,94,1773.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.084,1625,0.92,1100,525,55,7,15,6,442,100,18,25,16,514,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2015-04-05,2014,7,27,95,1762.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.084,1615,0.92,1100,515,55,7,15,5,433,100,18,25,15,505,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2015-04-06,2014,7,27,96,1745.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.085,1598,0.92,1100,498,55,7,15,5,416,100,18,25,15,488,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2015-04-07,2014,7,27,97,1735.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.085,1588,0.92,1100,488,55,7,15,5,406,100,18,25,15,478,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2015-04-08,2014,7,28,98,1725.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.086,1578,0.91,1100,478,55,7,15,4,397,100,18,25,14,469,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2015-04-09,2014,7,28,99,1715.6,0.17,4,Mod_Dry,45,11,10,10,72,148,0.086,1568,0.91,1100,468,55,7,14,4,388,100,18,24,14,460,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2015-04-10,2014,7,28,100,1705.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.087,1558,0.91,1100,458,55,7,14,4,378,100,18,24,14,450,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2015-04-11,2014,7,28,101,1702.2,0.17,4,Mod_Dry,45,11,10,10,72,148,0.087,1554,0.91,1100,454,55,7,14,4,374,100,18,24,14,446,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.2,181,4340
2015-04-12,2014,7,28,102,1698.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.087,1551,0.91,1100,451,55,7,14,4,371,100,18,24,14,443,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4350
2015-04-13,2014,7,28,103,1702.2,0.17,4,Mod_Dry,45,11,10,10,72,148,0.087,1554,0.91,1100,454,55,7,14,4,374,100,18,24,14,446,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.2,181,4340
2015-04-14,2014,7,28,104,1705.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.087,1558,0.91,1100,458,55,7,14,4,378,100,18,24,14,450,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2015-04-15,2014,7,29,105,1715.6,0.17,4,Mod_Dry,45,11,10,10,72,148,0.086,1568,0.91,1100,468,55,7,14,4,388,100,18,24,14,460,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2015-04-16,2014,7,29,106,1725.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.086,1578,0.91,1100,478,55,7,15,4,397,100,18,25,14,469,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2015-04-17,2014,7,29,107,1742.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.085,1595,0.92,1100,495,55,7,15,5,413,100,18,25,15,485,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2015-04-18,2014,7,29,108,1766.3,0.16,4,Mod_Dry,45,11,10,10,72,148,0.084,1618,0.92,1100,518,55,7,15,6,435,100,18,25,16,507,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2015-04-19,2014,7,29,109,1790.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.083,1642,0.92,1100,542,55,7,15,6,459,100,18,25,16,531,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2015-04-20,2014,7,29,110,1814.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.082,1666,0.92,1100,566,55,7,15,7,482,100,18,25,17,554,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2015-04-21,2014,7,29,111,1838.2,0.15,4,Mod_Dry,45,11,10,10,72,148,0.081,1690,0.92,1100,590,55,7,15,8,505,100,18,25,18,577,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
2015-04-22,2014,7,30,112,1855.5,0.15,4,Mod_Dry,45,11,10,10,72,148,0.08,1707,0.92,1100,607,55,7,15,8,522,100,18,25,18,594,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2015-04-23,2014,7,30,113,1872.8,0.15,4,Mod_Dry,45,11,10,10,72,148,0.079,1725,0.92,1100,625,55,7,15,9,539,100,18,25,19,611,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2015-04-24,2014,7,30,114,1890.2,0.15,4,Mod_Dry,45,11,10,10,72,148,0.078,1742,0.92,1100,642,55,7,15,9,556,100,18,25,19,628,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2015-04-25,2014,7,30,115,1900.7,0.14,4,Mod_Dry,45,11,10,10,72,148,0.078,1753,0.92,1100,653,55,7,15,10,566,100,18,25,20,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2015-04-26,2014,7,30,116,1904.2,0.14,4,Mod_Dry,45,11,10,10,72,148,0.078,1756,0.92,1100,656,55,7,15,10,569,100,18,25,20,641,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2015-04-27,2014,7,30,117,1900.7,0.14,4,Mod_Dry,45,11,10,10,72,148,0.078,1753,0.92,1100,653,55,7,15,10,566,100,18,25,20,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2015-04-28,2014,7,30,118,1897.2,0.15,4,Mod_Dry,45,11,10,10,72,148,0.078,1749,0.92,1100,649,55,7,15,9,563,100,18,25,19,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2015-04-29,2014,7,31,119,1886.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.078,1739,0.92,1100,639,55,7,15,9,553,100,18,25,19,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2015-04-30,2014,7,31,120,1869.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.079,1721,0.92,1100,621,55,7,15,9,535,100,18,25,19,607,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2015-05-01,2014,8,31,121,1852,0.15,4,Mod_Dry,47,10,10,10,115,192,0.1,1660,0.9,1100,560,53,8,15,7,477,100,18,25,17,592,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2015-05-02,2014,8,31,122,1834.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.1,1643,0.9,1100,543,53,8,15,6,461,100,18,25,16,576,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2015-05-03,2014,8,31,123,1810.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.11,1619,0.89,1100,519,53,8,15,6,437,100,18,25,16,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2015-05-04,2014,8,31,124,1786.7,0.16,4,Mod_Dry,47,10,10,10,115,192,0.11,1595,0.89,1100,495,53,8,15,5,414,100,18,25,15,529,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2015-05-05,2014,8,31,125,1762.9,0.16,4,Mod_Dry,47,10,10,10,115,192,0.11,1571,0.89,1100,471,53,8,14,4,392,100,18,24,14,507,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2015-05-06,2014,8,32,126,1732.4,0.17,4,Mod_Dry,47,10,10,10,115,192,0.11,1540,0.89,1100,440,53,8,13,3,363,100,18,23,13,478,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2015-05-07,2014,8,32,127,1702.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.11,1510,0.89,1100,410,53,8,13,2,334,100,18,23,12,449,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.2,181,4340
2015-05-08,2014,8,32,128,1672.1,0.17,4,Mod_Dry,47,10,10,10,115,192,0.12,1480,0.89,1100,380,53,8,12,1,306,100,18,22,11,421,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2015-05-09,2014,8,32,129,1642.3,0.18,4,Mod_Dry,47,10,10,10,115,192,0.12,1450,0.88,1100,350,53,8,11,1,277,100,18,21,11,392,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.8,183,4390
2015-05-10,2014,8,32,130,1612.7,0.18,4,Mod_Dry,47,10,10,10,115,192,0.12,1421,0.88,1100,321,53,8,10,0,250,100,18,20,10,365,1240,990,969.8,20.2,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
2015-05-11,2014,8,32,131,1583.3,0.19,4,Mod_Dry,47,10,10,10,115,192,0.12,1391,0.88,1100,291,53,8,9,-1,222,100,18,19,9,337,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2015-05-12,2014,8,32,132,1554.2,0.19,4,Mod_Dry,47,10,10,10,115,192,0.12,1362,0.88,1100,262,53,8,8,-2,195,100,18,18,8,310,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
2015-05-13,2014,8,33,133,1525.3,0.19,4,Mod_Dry,47,10,10,10,115,192,0.13,1333,0.87,1100,233,53,7,7,-3,169,100,17,17,7,284,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2015-05-14,2014,8,33,134,1496.6,0.2,4,Mod_Dry,47,10,10,10,115,192,0.13,1305,0.87,1100,205,46,6,6,-4,151,93,16,16,6,266,1230,990,969.5,20.5,0.882,0.648,0.0316,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47.1,188,4520
2015-05-15,2014,8,33,135,1468.1,0.2,4,Mod_Dry,47,10,10,10,115,192,0.13,1276,0.87,1100,176,40,5,5,-5,131,87,15,15,5,246,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2015-05-16,2014,8,33,136,1440,0.21,4,Mod_Dry,47,10,10,10,115,192,0.13,1248,0.87,1100,148,33,4,5,-6,112,80,14,15,4,227,1210,990,969.3,20.7,0.858,0.648,0.0313,1.51,0.0727,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2015-05-17,2014,8,33,137,1418.2,0.22,4,Mod_Dry,47,10,10,10,115,192,0.14,1226,0.86,1100,126,28,4,4,-6,96,75,14,14,4,211,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2015-05-18,2014,8,33,138,1396.6,0.22,4,Mod_Dry,47,10,10,10,115,192,0.14,1205,0.86,1100,105,24,3,3,-7,82,71,13,13,3,197,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2015-05-19,2014,8,33,139,1356.9,0.23,4,Mod_Dry,47,10,10,10,115,192,0.14,1165,0.86,1100,65,15,2,2,-8,54,62,12,12,2,169,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2015-05-20,2014,8,34,140,1311.9,0.23,4,Mod_Dry,47,10,10,10,115,192,0.15,1120,0.85,1100,20,5,1,1,-9,22,52,11,11,1,137,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2015-05-21,2014,8,34,141,1273.4,0.24,4,Mod_Dry,47,10,10,10,115,192,0.15,1081,0.85,1081,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.769,0.606,0.0285,1.38,0.0648,4,0.296,1.67,0.0787,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
2015-05-22,2014,8,34,142,1235.6,0.24,4,Mod_Dry,47,10,10,10,115,192,0.15,1044,0.84,1044,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.714,0.521,0.0244,1.24,0.0578,4,0.289,1.52,0.0713,19.8,0.955,0.98,0.936,48.5,47.5,190,4560
2015-05-23,2014,8,34,143,1204.2,0.25,4,Mod_Dry,47,10,10,10,115,192,0.16,1012,0.84,1012,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.668,0.45,0.021,1.12,0.0521,4,0.282,1.4,0.0653,20.1,0.955,0.98,0.936,47.5,46.6,186,4470
2015-05-24,2014,8,34,144,1173.2,0.25,4,Mod_Dry,47,10,10,10,115,192,0.16,981.2,0.84,981.2,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.623,0.414,0.0192,1.04,0.0481,4,0.274,1.31,0.0608,20.2,0.955,0.98,0.936,46.5,45.6,182,4380
2015-05-25,2014,8,34,145,1148.2,0.26,4,Mod_Dry,47,10,10,10,115,192,0.17,956.2,0.83,956.2,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.592,0.402,0.0186,0.993,0.0459,4,0.265,1.26,0.0582,20.4,0.955,0.98,0.936,45.6,44.7,179,4290
2015-05-26,2014,8,34,146,1123.5,0.26,4,Mod_Dry,47,10,10,10,115,192,0.17,931.5,0.83,931.5,0,0,0,0,-10,10,47,10,10,0,125,999,990,968.3,21.7,0.569,0.39,0.018,0.959,0.0442,4,0.257,1.22,0.056,20.5,0.955,0.98,0.936,44.7,43.8,175,4210
2015-05-27,2014,8,35,147,1099.3,0.27,4,Mod_Dry,47,10,10,10,115,192,0.17,907.3,0.82,907.3,0,0,0,0,-10,10,47,10,10,0,125,974,990,968.2,21.8,0.547,0.378,0.0174,0.925,0.0424,4,0.249,1.17,0.0539,20.6,0.955,0.98,0.936,43.8,42.9,172,4120
2015-05-28,2014,8,35,148,1080.6,0.27,4,Mod_Dry,47,10,10,10,115,192,0.18,888.6,0.82,888.6,0,0,0,0,-10,10,47,10,10,0,125,956,990,968.2,21.8,0.53,0.369,0.0169,0.899,0.0411,4,0.242,1.14,0.0522,20.7,0.955,0.98,0.936,43.1,42.2,169,4050
2015-05-29,2014,8,35,149,1062.3,0.27,4,Mod_Dry,47,10,10,10,115,192,0.18,870.3,0.82,870.3,0,0,0,0,-10,10,47,10,10,0,125,937,990,968.1,21.9,0.513,0.36,0.0164,0.873,0.0399,4,0.236,1.11,0.0506,20.8,0.955,0.98,0.935,42.4,41.5,166,3980
2015-05-30,2014,8,35,150,1049.3,0.28,4,Mod_Dry,47,10,10,10,115,192,0.18,857.3,0.82,857.3,0,0,0,0,-10,10,47,10,10,0,125,924,990,968.1,21.9,0.501,0.354,0.0161,0.855,0.039,4,0.232,1.09,0.0495,20.9,0.954,0.98,0.935,41.8,41,164,3940
2015-05-31,2014,8,35,151,1036.4,0.28,4,Mod_Dry,47,10,10,10,115,192,0.18,844.4,0.81,844.4,0,0,0,0,-10,10,47,10,10,0,125,911,990,968,22,0.489,0.348,0.0158,0.837,0.0381,4,0.227,1.06,0.0484,20.9,0.954,0.979,0.934,41.3,40.4,162,3880
2015-06-01,2014,9,35,152,1023.7,0.28,4,Mod_Dry,45,10,9,9,88,161,0.16,862.7,0.84,862.7,0,0,0,0,-9,9,45,10,9,0,97,927,990,968,22,0.503,0.357,0.0162,0.86,0.039,4,0.234,1.09,0.0496,20.9,0.955,0.98,0.935,42.3,41.4,166,3980
2015-06-02,2014,9,35,153,1016.1,0.28,4,Mod_Dry,45,10,9,9,88,161,0.16,855.1,0.84,855.1,0,0,0,0,-9,9,45,10,9,0,97,919,990,968,22,0.496,0.353,0.016,0.849,0.0385,4,0.231,1.08,0.049,21,0.954,0.98,0.935,42,41.1,164,3950
2015-06-03,2014,9,36,154,1008.6,0.28,4,Mod_Dry,45,10,9,9,88,161,0.16,847.6,0.84,847.6,0,0,0,0,-9,9,45,10,9,0,97,912,990,967.9,22.1,0.489,0.349,0.0158,0.839,0.038,4,0.229,1.07,0.0483,21,0.954,0.98,0.935,41.7,40.8,163,3920
2015-06-04,2014,9,36,155,1001.1,0.29,4,Mod_Dry,45,10,9,9,88,161,0.16,840.1,0.84,840.1,0,0,0,0,-9,9,45,10,9,0,97,904,990,967.9,22.1,0.483,0.346,0.0156,0.828,0.0375,4,0.226,1.05,0.0477,21,0.954,0.979,0.934,41.3,40.5,162,3890
2015-06-05,2014,9,36,156,993.69,0.29,4,Mod_Dry,45,10,9,9,88,161,0.16,832.7,0.84,832.7,0,0,0,0,-9,9,45,10,9,0,97,897,990,967.9,22.1,0.476,0.342,0.0155,0.818,0.037,4,0.224,1.04,0.0471,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
2015-06-06,2014,9,36,157,991.23,0.29,4,Mod_Dry,45,10,9,9,88,161,0.16,830.2,0.84,830.2,0,0,0,0,-9,9,45,10,9,0,97,894,990,967.9,22.1,0.474,0.341,0.0154,0.814,0.0368,4,0.223,1.04,0.0469,21.1,0.954,0.978,0.933,41,40.1,160,3850
2015-06-07,2014,9,36,158,988.77,0.29,4,Mod_Dry,45,10,9,9,88,161,0.16,827.8,0.84,827.8,0,0,0,0,-9,9,45,10,9,0,97,892,990,967.9,22.1,0.471,0.34,0.0153,0.811,0.0366,4,0.222,1.03,0.0466,21.1,0.954,0.978,0.933,40.9,40,160,3840
2015-06-08,2014,9,36,159,986.32,0.29,4,Mod_Dry,45,10,9,9,88,161,0.16,825.3,0.84,825.3,0,0,0,0,-9,9,45,10,9,0,97,889,990,967.8,22.2,0.469,0.338,0.0153,0.807,0.0364,4,0.221,1.03,0.0464,21.1,0.954,0.978,0.932,40.8,39.9,159,3830
2015-06-09,2014,9,36,160,983.87,0.29,4,Mod_Dry,45,10,9,9,88,161,0.16,822.9,0.84,822.9,0,0,0,0,-9,9,45,10,9,0,97,887,990,967.8,22.2,0.467,0.337,0.0152,0.804,0.0363,4,0.22,1.02,0.0462,21.1,0.954,0.977,0.932,40.7,39.8,159,3820
2015-06-10,2014,9,37,161,981.43,0.29,4,Mod_Dry,45,10,9,9,88,161,0.16,820.4,0.84,820.4,0,0,0,0,-9,9,45,10,9,0,97,884,990,967.8,22.2,0.465,0.336,0.0152,0.801,0.0361,4,0.219,1.02,0.046,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
2015-06-11,2014,9,37,162,974.15,0.29,4,Mod_Dry,45,10,9,9,88,161,0.17,813.1,0.83,813.1,0,0,0,0,-9,9,45,10,9,0,97,877,990,967.8,22.2,0.458,0.333,0.015,0.79,0.0356,4,0.217,1.01,0.0454,21.2,0.953,0.977,0.931,40.3,39.3,157,3780
2015-06-12,2014,9,37,163,966.93,0.3,4,Mod_Dry,45,10,9,9,88,161,0.17,805.9,0.83,805.9,0,0,0,0,-9,9,45,10,9,0,97,870,990,967.8,22.2,0.451,0.329,0.0148,0.78,0.0351,4,0.215,0.995,0.0447,21.2,0.953,0.976,0.93,40,39,156,3750
2015-06-13,2014,9,37,164,959.75,0.3,4,Mod_Dry,45,10,9,9,88,161,0.17,798.8,0.83,798.8,0,0,0,0,-9,9,45,10,9,0,97,863,990,967.7,22.3,0.445,0.326,0.0146,0.77,0.0346,4,0.212,0.982,0.0441,21.3,0.953,0.975,0.93,39.7,38.7,155,3720
2015-06-14,2014,9,37,165,952.64,0.3,4,Mod_Dry,45,10,9,9,88,161,0.17,791.6,0.83,791.6,0,0,0,0,-9,9,45,10,9,0,97,856,990,967.7,22.3,0.438,0.322,0.0145,0.76,0.0341,4,0.21,0.97,0.0435,21.3,0.953,0.975,0.929,39.4,38.4,154,3690
2015-06-15,2014,9,37,166,945.58,0.3,4,Mod_Dry,45,10,9,9,88,161,0.17,784.6,0.83,784.6,0,0,0,0,-9,9,45,10,9,0,97,849,990,967.7,22.3,0.432,0.319,0.0143,0.75,0.0336,3,0.289,1.04,0.0466,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
2015-06-16,2014,9,37,167,938.59,0.31,4,Mod_Dry,45,10,9,9,88,161,0.17,777.6,0.83,777.6,0,0,0,0,-9,9,45,10,9,0,97,842,990,967.7,22.3,0.425,0.315,0.0141,0.741,0.0331,3,0.287,1.03,0.046,21.3,0.956,0.98,0.937,51.8,48.2,145,3470
2015-06-17,2014,9,38,168,927.06,0.31,4,Mod_Dry,45,10,9,9,88,161,0.17,766.1,0.83,766.1,0,0,0,0,-9,9,45,10,9,0,97,830,990,967.6,22.4,0.415,0.31,0.0138,0.725,0.0324,3,0.284,1.01,0.0451,21.4,0.956,0.98,0.937,51.2,48.2,145,3470
2015-06-18,2014,9,38,169,915.71,0.31,4,Mod_Dry,45,10,9,9,88,161,0.18,754.7,0.82,754.7,0,0,0,0,-9,9,45,10,9,0,97,819,990,967.6,22.4,0.404,0.304,0.0136,0.709,0.0316,3,0.281,0.99,0.0441,21.4,0.957,0.98,0.938,50.6,48.2,145,3470
2015-06-19,2014,9,38,170,904.54,0.32,4,Mod_Dry,45,10,9,9,88,161,0.18,743.5,0.82,743.5,0,0,0,0,-9,9,45,10,9,0,97,808,990,967.5,22.5,0.394,0.298,0.0132,0.692,0.0308,3,0.277,0.969,0.0431,21.5,0.957,0.98,0.938,50,48.2,145,3470
2015-06-20,2014,9,38,171,893.56,0.32,4,Mod_Dry,45,10,9,9,88,161,0.18,732.6,0.82,732.6,0,0,0,0,-9,9,45,10,9,0,97,797,990,967.5,22.5,0.384,0.29,0.0129,0.675,0.0299,3,0.272,0.947,0.042,21.6,0.957,0.98,0.938,49.4,48.2,145,3470
2015-06-21,2014,9,38,172,882.79,0.32,3,Normal,53,12,12,13,120,210,0.24,672.8,0.76,672.8,0,0,0,0,-13,13,53,12,12,0,133,750,990,967.4,22.6,0.353,0.25,0.0111,0.603,0.0267,3,0.245,0.848,0.0376,21.7,0.957,0.98,0.937,45.7,44.8,134,3220
2015-06-22,2014,9,38,173,872.22,0.33,3,Normal,53,12,12,13,120,210,0.24,662.2,0.76,662.2,0,0,0,0,-13,13,53,12,12,0,133,739,990,967.4,22.6,0.347,0.243,0.0108,0.59,0.0261,3,0.24,0.83,0.0367,21.8,0.956,0.98,0.937,45.1,44.2,133,3180
2015-06-23,2014,9,38,174,861.88,0.33,3,Normal,53,12,12,13,120,210,0.24,651.9,0.76,651.9,0,0,0,0,-13,13,53,12,12,0,133,729,990,967.3,22.7,0.341,0.236,0.0104,0.577,0.0255,3,0.236,0.813,0.0359,21.8,0.956,0.98,0.937,44.5,43.6,131,3140
2015-06-24,2014,9,39,175,851.78,0.33,3,Normal,53,12,12,13,120,210,0.25,641.8,0.75,641.8,0,0,0,0,-13,13,53,12,12,0,133,719,990,967.3,22.7,0.335,0.23,0.0101,0.565,0.0249,3,0.231,0.796,0.0351,21.9,0.956,0.98,0.936,43.9,43,129,3100
2015-06-25,2014,9,39,176,841.92,0.34,3,Normal,53,12,12,13,120,210,0.25,631.9,0.75,631.9,0,0,0,0,-13,13,53,12,12,0,133,709,990,967.3,22.7,0.329,0.223,0.00982,0.553,0.0243,3,0.227,0.779,0.0343,22,0.955,0.98,0.936,43.3,42.5,127,3060
2015-06-26,2014,9,39,177,832.34,0.34,3,Normal,53,12,12,13,120,210,0.25,622.3,0.75,622.3,0,0,0,0,-13,13,53,12,12,0,133,699,990,967.2,22.8,0.324,0.217,0.00952,0.541,0.0237,3,0.223,0.763,0.0335,22,0.955,0.98,0.936,42.8,41.9,126,3020
2015-06-27,2014,9,39,178,823.06,0.34,3,Normal,53,12,12,13,120,210,0.26,613.1,0.74,613.1,0,0,0,0,-13,13,53,12,12,0,133,690,990,967.2,22.8,0.319,0.211,0.00923,0.529,0.0232,3,0.218,0.748,0.0328,22.1,0.955,0.98,0.935,42.2,41.4,124,2980
2015-06-28,2014,9,39,179,810.61,0.35,3,Normal,53,12,12,13,120,210,0.26,600.6,0.74,600.6,0,0,0,0,-13,13,53,12,12,0,133,678,990,967.1,22.9,0.312,0.202,0.00885,0.514,0.0225,3,0.213,0.727,0.0318,22.1,0.954,0.979,0.934,41.5,40.6,122,2920
2015-06-29,2014,9,39,180,802.16,0.35,3,Normal,53,12,12,13,120,210,0.26,592.2,0.74,592.2,0,0,0,0,-13,13,53,12,12,0,133,669,990,967.1,22.9,0.307,0.197,0.00859,0.503,0.022,3,0.209,0.712,0.0311,22.2,0.954,0.978,0.933,40.9,40,120,2880
2015-06-30,2014,9,39,181,791.07,0.36,3,Normal,53,12,12,13,120,210,0.27,581.1,0.73,581.1,0,0,0,0,-13,13,53,12,12,0,133,658,990,967.1,22.9,0.3,0.189,0.00825,0.49,0.0213,3,0.204,0.694,0.0302,22.2,0.953,0.977,0.93,40.3,39.3,118,2830
2015-07-01,2014,10,40,182,781.06,0.36,3,Normal,50,10,9,9,108,186,0.24,595.1,0.76,595.1,0,0,0,0,-9,9,50,10,9,0,117,664,990,967,23,0.304,0.199,0.00864,0.502,0.0219,3,0.21,0.713,0.031,22.3,0.954,0.979,0.934,41.3,40.4,121,2910
2015-07-02,2014,10,40,183,772.67,0.37,3,Normal,50,10,9,9,108,186,0.24,586.7,0.76,586.7,0,0,0,0,-9,9,50,10,9,0,117,656,990,967,23,0.299,0.193,0.00838,0.492,0.0214,3,0.207,0.699,0.0304,22.3,0.953,0.978,0.932,40.8,39.9,120,2870
2015-07-03,2014,10,40,184,763.75,0.37,3,Normal,50,10,9,9,108,186,0.24,577.8,0.76,577.8,0,0,0,0,-9,9,50,10,9,0,117,647,990,967,23,0.294,0.187,0.00811,0.481,0.0209,3,0.202,0.683,0.0297,22.4,0.953,0.977,0.93,40.2,39.3,118,2830
2015-07-04,2014,10,40,185,751.45,0.38,3,Normal,50,10,9,9,108,186,0.25,565.5,0.75,565.5,0,0,0,0,-9,9,50,10,9,0,117,634,990,966.9,23.1,0.287,0.179,0.00774,0.466,0.0202,3,0.197,0.663,0.0287,22.4,0.952,0.975,0.928,39.5,38.5,115,2770
2015-07-05,2014,10,40,186,738.6,0.38,3,Normal,50,10,9,9,108,186,0.25,552.6,0.75,552.6,0,0,0,0,-9,9,50,10,9,0,117,622,990,966.9,23.1,0.28,0.17,0.00735,0.45,0.0194,3,0.191,0.641,0.0277,22.5,0.951,0.973,0.925,38.7,37.6,113,2710
2015-07-06,2014,10,40,187,726.29,0.39,3,Normal,50,10,9,9,108,186,0.26,540.3,0.74,540.3,0,0,0,0,-9,9,50,10,9,0,117,609,990,966.8,23.2,0.273,0.162,0.00698,0.435,0.0187,3,0.186,0.62,0.0267,22.6,0.95,0.971,0.923,37.9,36.8,110,2650
2015-07-07,2014,10,40,188,715.08,0.39,3,Normal,50,10,9,9,108,186,0.26,529.1,0.74,529.1,0,0,0,0,-9,9,50,10,9,0,117,598,990,966.8,23.2,0.266,0.154,0.00664,0.421,0.0181,3,0.181,0.601,0.0259,22.6,0.949,0.97,0.921,37.2,36,108,2600
2015-07-08,2014,10,41,189,703.32,0.39,3,Normal,50,10,9,9,108,186,0.26,517.3,0.74,517.3,0,0,0,0,-9,9,50,10,9,0,117,586,990,966.7,23.3,0.26,0.147,0.00629,0.406,0.0174,3,0.175,0.582,0.025,22.7,0.948,0.97,0.92,36.4,35.3,106,2540
2015-07-09,2014,10,41,190,691.56,0.4,3,Normal,50,10,9,9,108,186,0.27,505.6,0.73,505.6,0,0,0,0,-9,9,50,10,9,0,117,575,990,966.7,23.3,0.253,0.139,0.00594,0.392,0.0168,3,0.17,0.562,0.0241,22.8,0.947,0.97,0.918,35.6,34.6,104,2490
2015-07-10,2014,10,41,191,680.35,0.4,3,Normal,50,10,9,9,108,186,0.27,494.4,0.73,494.4,0,0,0,0,-9,9,50,10,9,0,117,563,990,966.6,23.4,0.247,0.132,0.00566,0.379,0.0162,2,0.276,0.655,0.028,22.7,0.956,0.98,0.937,52.7,48.2,96.4,2310
2015-07-11,2014,10,41,192,670.24,0.41,3,Normal,50,10,9,9,108,186,0.28,484.2,0.72,484.2,0,0,0,0,-9,9,50,10,9,0,117,553,990,966.6,23.4,0.241,0.128,0.00545,0.368,0.0157,2,0.269,0.638,0.0272,22.8,0.956,0.98,0.937,51.7,48.2,96.4,2310
2015-07-12,2014,10,41,193,659.57,0.41,3,Normal,50,10,9,9,108,186,0.28,473.6,0.72,473.6,0,0,0,0,-9,9,50,10,9,0,117,543,990,966.5,23.5,0.235,0.123,0.00522,0.357,0.0152,2,0.262,0.62,0.0264,22.8,0.957,0.98,0.938,50.7,48.2,96.4,2310
2015-07-13,2014,10,41,194,648.91,0.42,3,Normal,50,10,9,9,108,186,0.29,462.9,0.71,462.9,0,0,0,0,-9,9,50,10,9,0,117,532,990,966.5,23.5,0.229,0.117,0.005,0.346,0.0147,2,0.255,0.601,0.0256,22.9,0.957,0.98,0.938,49.8,48.2,96.4,2310
2015-07-14,2014,10,41,195,638.79,0.43,3,Normal,50,10,9,9,108,186,0.29,452.8,0.71,452.8,0,0,0,0,-9,9,50,10,9,0,117,522,990,966.5,23.5,0.223,0.113,0.00479,0.336,0.0143,2,0.248,0.584,0.0248,23,0.958,0.98,0.939,48.8,47.9,95.7,2300
2015-07-15,2014,10,42,196,629.77,0.43,3,Normal,50,10,9,9,108,186,0.29,443.8,0.7,443.8,0,0,0,0,-9,9,50,10,9,0,117,513,990,966.4,23.6,0.218,0.108,0.0046,0.326,0.0138,2,0.242,0.568,0.0241,23,0.958,0.98,0.939,48,47,94,2260
2015-07-16,2014,10,42,197,620.2,0.43,3,Normal,50,10,9,9,108,186,0.3,434.2,0.7,434.2,0,0,0,0,-9,9,50,10,9,0,117,503,990,966.4,23.6,0.213,0.104,0.0044,0.317,0.0134,2,0.236,0.553,0.0234,23.1,0.957,0.98,0.938,47,46.1,92.1,2210
2015-07-17,2014,10,42,198,610.63,0.44,3,Normal,50,10,9,9,108,186,0.3,424.6,0.69,424.6,0,0,0,0,-9,9,50,10,9,0,117,494,990,966.3,23.7,0.21,0.0994,0.0042,0.309,0.0131,2,0.229,0.538,0.0228,23.1,0.956,0.98,0.937,46,45.1,90.2,2170
2015-07-18,2014,10,42,199,601.06,0.44,3,Normal,50,10,9,9,108,186,0.31,415.1,0.69,415.1,0,0,0,0,-9,9,50,10,9,0,117,484,990,966.3,23.7,0.206,0.0949,0.00401,0.301,0.0127,2,0.223,0.524,0.0221,23.2,0.956,0.98,0.937,45.1,44.2,88.3,2120
2015-07-19,2014,10,42,200,592.03,0.45,3,Normal,50,10,9,9,108,186,0.31,406,0.69,406,0,0,0,0,-9,9,50,10,9,0,117,475,990,966.3,23.7,0.203,0.0906,0.00382,0.294,0.0124,2,0.217,0.51,0.0215,23.2,0.955,0.98,0.936,44.2,43.3,86.6,2080
2015-07-20,2014,10,42,201,584.1,0.45,3,Normal,50,10,9,9,108,186,0.32,398.1,0.68,398.1,0,0,0,0,-9,9,50,10,9,0,117,467,990,966.2,23.8,0.2,0.0869,0.00366,0.287,0.0121,2,0.211,0.499,0.021,23.3,0.955,0.98,0.935,43.4,42.5,85,2040
2015-07-21,2014,10,42,202,575.63,0.45,2,Mod_Wet,58,11,11,11,136,227,0.39,348.6,0.61,348.6,0,0,0,0,-11,11,58,11,11,0,147,429,990,966.2,23.8,0.187,0.0636,0.00267,0.25,0.0105,2,0.178,0.428,0.018,23.4,0.948,0.972,0.921,37.9,36.8,73.7,1770
2015-07-22,2014,10,43,203,567.15,0.46,2,Mod_Wet,58,11,11,11,136,227,0.4,340.1,0.6,340.1,0,0,0,0,-11,11,58,11,11,0,147,420,990,966.2,23.8,0.184,0.0596,0.0025,0.243,0.0102,2,0.172,0.415,0.0174,23.4,0.947,0.97,0.919,37,35.9,71.8,1720
2015-07-23,2014,10,43,204,558.67,0.46,2,Mod_Wet,58,11,11,11,136,227,0.41,331.7,0.59,331.7,0,0,0,0,-11,11,58,11,11,0,147,412,990,966.1,23.9,0.181,0.0555,0.00233,0.236,0.0099,2,0.166,0.403,0.0169,23.5,0.946,0.97,0.917,36.1,35,70.1,1680
2015-07-24,2014,10,43,205,550.74,0.47,2,Mod_Wet,58,11,11,11,136,227,0.41,323.7,0.59,323.7,0,0,0,0,-11,11,58,11,11,0,147,404,990,966.1,23.9,0.178,0.0518,0.00217,0.23,0.00961,2,0.161,0.391,0.0163,23.5,0.945,0.97,0.916,35.3,34.2,68.5,1640
2015-07-25,2014,10,43,206,542.81,0.47,2,Mod_Wet,58,11,11,11,136,227,0.42,315.8,0.58,315.8,0,0,0,0,-11,11,58,11,11,0,147,396,990,966,24,0.175,0.0481,0.00201,0.223,0.00932,2,0.156,0.379,0.0158,23.6,0.943,0.97,0.915,34.4,33.4,66.8,1600
2015-07-26,2014,10,43,207,535.98,0.48,2,Mod_Wet,58,11,11,11,136,227,0.42,309,0.58,309,0,0,0,0,-11,11,58,11,11,0,147,389,990,966,24,0.173,0.0448,0.00187,0.218,0.00907,2,0.151,0.369,0.0154,23.6,0.942,0.97,0.914,33.7,32.7,65.4,1570
2015-07-27,2014,10,43,208,528.6,0.48,2,Mod_Wet,58,11,11,11,136,227,0.43,301.6,0.57,301.6,0,0,0,0,-11,11,58,11,11,0,147,382,990,966,24,0.17,0.0414,0.00172,0.212,0.00881,2,0.146,0.358,0.0149,23.7,0.941,0.97,0.913,32.9,32,63.9,1530
2015-07-28,2014,10,43,209,521.21,0.48,2,Mod_Wet,58,11,11,11,136,227,0.44,294.2,0.56,294.2,0,0,0,0,-11,11,58,11,11,0,147,374,990,965.9,24.1,0.168,0.0379,0.00157,0.205,0.00854,2,0.141,0.347,0.0144,23.7,0.94,0.97,0.912,32.1,31.2,62.4,1500
2015-07-29,2014,10,44,210,513.83,0.49,2,Mod_Wet,58,11,11,11,136,227,0.44,286.8,0.56,286.8,0,0,0,0,-11,11,58,11,11,0,147,367,990,965.9,24.1,0.165,0.0344,0.00143,0.199,0.00828,2,0.136,0.335,0.0139,23.8,0.938,0.97,0.91,31.3,30.4,60.8,1460
2015-07-30,2014,10,44,211,506.45,0.49,2,Mod_Wet,58,11,11,11,136,227,0.45,279.4,0.55,279.4,0,0,0,0,-11,11,58,11,11,0,147,359,990,965.9,24.1,0.162,0.0309,0.00128,0.193,0.00801,2,0.131,0.324,0.0134,23.8,0.937,0.97,0.908,30.5,29.6,59.2,1420
2015-07-31,2014,10,44,212,499.61,0.5,2,Mod_Wet,58,11,11,11,136,227,0.45,272.6,0.55,272.6,0,0,0,0,-11,11,58,11,11,0,147,353,990,965.8,24.2,0.16,0.0277,0.00115,0.188,0.00777,2,0.127,0.314,0.013,23.8,0.935,0.97,0.907,29.8,28.9,57.8,1390
2015-08-01,2014,11,44,213,492.78,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,308.8,0.63,308.8,0,0,0,0,-6,6,54,9,8,0,113,380,990,965.8,24.2,0.17,0.0447,0.00185,0.214,0.00886,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,33,65.9,1580
2015-08-02,2014,11,44,214,484.3,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,300.3,0.62,300.3,0,0,0,0,-6,6,54,9,8,0,113,371,990,965.8,24.2,0.167,0.0407,0.00168,0.207,0.00856,2,0.145,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.1,64.2,1540
2015-08-03,2014,11,44,215,477.46,0.51,2,Mod_Wet,54,9,8,6,107,184,0.39,293.5,0.61,293.5,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0375,0.00155,0.202,0.00832,2,0.141,0.342,0.0141,23.9,0.94,0.97,0.911,32.3,31.4,62.7,1510
2015-08-04,2014,11,44,216,470.08,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,286.1,0.61,286.1,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.162,0.034,0.0014,0.196,0.00805,2,0.136,0.331,0.0136,24,0.938,0.97,0.91,31.5,30.6,61.1,1470
2015-08-05,2014,11,45,217,462.7,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,278.7,0.6,278.7,0,0,0,0,-6,6,54,9,8,0,113,350,990,965.7,24.3,0.159,0.0305,0.00126,0.189,0.00779,2,0.131,0.32,0.0132,24,0.936,0.97,0.908,30.7,29.8,59.6,1430
2015-08-06,2014,11,45,218,455.86,0.53,2,Mod_Wet,54,9,8,6,107,184,0.4,271.9,0.6,271.9,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.157,0.0273,0.00112,0.184,0.00755,2,0.126,0.31,0.0127,24,0.935,0.97,0.907,30,29.1,58.1,1390
2015-08-07,2014,11,45,219,449.03,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,265,0.59,265,0,0,0,0,-6,6,54,9,8,0,113,336,990,965.6,24.4,0.154,0.0241,0.000988,0.178,0.00731,2,0.121,0.3,0.0123,24.1,0.933,0.97,0.905,29.2,28.3,56.7,1360
2015-08-08,2014,11,45,220,443.28,0.54,2,Mod_Wet,54,9,8,6,107,184,0.41,259.3,0.58,259.3,0,0,0,0,-6,6,54,9,8,0,113,330,990,965.6,24.4,0.152,0.0214,0.000876,0.173,0.00711,2,0.118,0.291,0.0119,24.1,0.932,0.97,0.904,28.6,27.7,55.4,1330
2015-08-09,2014,11,45,221,436.99,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,253,0.58,253,0,0,0,0,-6,6,54,9,8,0,113,324,990,965.6,24.4,0.15,0.0184,0.000754,0.168,0.00689,2,0.113,0.282,0.0115,24.2,0.931,0.97,0.903,27.9,27,54.1,1300
2015-08-10,2014,11,45,222,430.71,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,246.7,0.57,246.7,0,0,0,0,-6,6,54,9,8,0,113,318,990,965.5,24.5,0.148,0.0167,0.000684,0.164,0.00672,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.7,1270
2015-08-11,2014,11,45,223,424.42,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,240.4,0.57,240.4,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0162,0.000661,0.162,0.0066,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.3,1230
2015-08-12,2014,11,46,224,418.67,0.56,2,Mod_Wet,54,9,8,6,107,184,0.44,234.7,0.56,234.7,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.143,0.0157,0.00064,0.159,0.00649,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25,50.1,1200
2015-08-13,2014,11,46,225,412.93,0.56,2,Mod_Wet,54,9,8,6,107,184,0.45,228.9,0.55,228.9,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.141,0.0152,0.00062,0.157,0.00638,1,0.252,0.408,0.0166,24.1,0.958,0.98,0.939,51.9,48.2,48.2,1160
2015-08-14,2014,11,46,226,407.19,0.56,2,Mod_Wet,54,9,8,6,107,184,0.45,223.2,0.55,223.2,0,0,0,0,-6,6,54,9,8,0,113,294,990,965.4,24.6,0.139,0.0147,0.000599,0.154,0.00627,1,0.244,0.398,0.0162,24.2,0.958,0.98,0.939,50.7,48.2,48.2,1160
2015-08-15,2014,11,46,227,402.54,0.57,2,Mod_Wet,54,9,8,6,107,184,0.46,218.5,0.54,218.5,0,0,0,0,-6,6,54,9,8,0,113,290,990,965.4,24.6,0.138,0.0143,0.000583,0.152,0.00618,1,0.238,0.39,0.0158,24.2,0.958,0.98,0.939,49.7,48.2,48.2,1160
2015-08-16,2014,11,46,228,397.35,0.57,2,Mod_Wet,54,9,8,6,107,184,0.46,213.3,0.54,213.3,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0139,0.000564,0.15,0.00609,1,0.231,0.38,0.0155,24.2,0.957,0.98,0.938,48.5,47.6,47.6,1140
2015-08-17,2014,11,46,229,392.15,0.58,2,Mod_Wet,54,9,8,6,107,184,0.47,208.2,0.53,208.2,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0134,0.000546,0.147,0.00599,1,0.224,0.371,0.0151,24.3,0.956,0.98,0.937,47.4,46.4,46.4,1110
2015-08-18,2014,11,46,230,386.96,0.58,2,Mod_Wet,54,9,8,6,107,184,0.48,203,0.52,203,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000527,0.145,0.00589,1,0.216,0.362,0.0147,24.3,0.955,0.98,0.936,46.2,45.3,45.3,1090
2015-08-19,2014,11,47,231,381.76,0.59,2,Mod_Wet,54,9,8,6,107,184,0.48,197.8,0.52,197.8,0,0,0,0,-6,6,54,9,8,0,113,269,990,965.3,24.7,0.13,0.0126,0.000509,0.143,0.00579,1,0.209,0.352,0.0143,24.3,0.954,0.98,0.935,45,44.1,44.1,1060
2015-08-20,2014,11,47,232,377.11,0.59,2,Mod_Wet,54,9,8,6,107,184,0.49,193.1,0.51,193.1,0,0,0,0,-6,6,54,9,8,0,113,264,990,965.3,24.7,0.129,0.0122,0.000492,0.141,0.0057,1,0.203,0.344,0.0139,24.4,0.953,0.98,0.934,44,43.1,43.1,1030
2015-08-21,2014,11,47,233,372.46,0.59,3,Normal,47,8,6,5,89,155,0.42,217.5,0.58,217.5,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000575,0.148,0.00598,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.939,49.7,48.2,48.2,1160
2015-08-22,2014,11,47,234,367.81,0.6,3,Normal,47,8,6,5,89,155,0.42,212.8,0.58,212.8,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0138,0.000559,0.146,0.0059,1,0.23,0.376,0.0152,24.4,0.957,0.98,0.938,48.7,47.7,47.7,1150
2015-08-23,2014,11,47,235,363.17,0.6,3,Normal,47,8,6,5,89,155,0.43,208.2,0.57,208.2,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.131,0.0134,0.000542,0.144,0.00581,1,0.224,0.368,0.0148,24.4,0.956,0.98,0.937,47.7,46.7,46.7,1120
2015-08-24,2014,11,47,236,359.61,0.61,3,Normal,47,8,6,5,89,155,0.43,204.6,0.57,204.6,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0131,0.00053,0.142,0.00574,1,0.219,0.361,0.0146,24.4,0.956,0.98,0.937,46.9,45.9,45.9,1100
2015-08-25,2014,11,47,237,355.51,0.61,3,Normal,47,8,6,5,89,155,0.44,200.5,0.56,200.5,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000515,0.141,0.00567,1,0.213,0.354,0.0143,24.5,0.955,0.98,0.936,45.9,45,45,1080
2015-08-26,2014,11,48,238,351.41,0.62,3,Normal,47,8,6,5,89,155,0.44,196.4,0.56,196.4,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000501,0.139,0.00559,1,0.208,0.346,0.0139,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
2015-08-27,2014,11,48,239,347.31,0.62,3,Normal,47,8,6,5,89,155,0.45,192.3,0.55,192.3,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000487,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.934,44.1,43.2,43.2,1040
2015-08-28,2014,11,48,240,343.21,0.62,3,Normal,47,8,6,5,89,155,0.45,188.2,0.55,188.2,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.000472,0.135,0.00543,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.1,42.3,42.3,1010
2015-08-29,2014,11,48,241,339.1,0.63,3,Normal,47,8,6,5,89,155,0.46,184.1,0.54,184.1,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000458,0.133,0.00536,1,0.191,0.324,0.013,24.6,0.95,0.98,0.931,42.2,41.3,41.3,992
2015-08-30,2014,11,48,242,335,0.63,3,Normal,47,8,6,5,89,155,0.46,180,0.54,180,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.0111,0.000443,0.132,0.00528,1,0.186,0.317,0.0127,24.6,0.949,0.979,0.929,41.2,40.3,40.3,968
2015-08-31,2014,11,48,243,331.45,0.64,3,Normal,47,8,6,5,89,155,0.47,176.4,0.53,176.4,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000431,0.13,0.00522,1,0.181,0.311,0.0125,24.6,0.948,0.977,0.926,40.4,39.5,39.5,947
2015-09-01,2014,12,48,244,326.8,0.64,3,Normal,40,6,4,3,65,118,0.36,208.8,0.64,208.8,0,0,0,0,-3,3,40,6,4,0,68,259,990,965,25,0.127,0.0135,0.000541,0.14,0.00562,1,0.224,0.365,0.0146,24.6,0.956,0.98,0.937,48.2,47.2,47.2,1130
2015-09-02,2014,12,49,245,322.15,0.65,3,Normal,40,6,4,3,65,118,0.37,204.2,0.63,204.2,0,0,0,0,-3,3,40,6,4,0,68,254,990,965,25,0.125,0.0131,0.000524,0.138,0.00554,1,0.218,0.356,0.0143,24.6,0.956,0.98,0.936,47.1,46.2,46.2,1110
2015-09-03,2014,12,49,246,316.96,0.65,3,Normal,40,6,4,3,65,118,0.37,199,0.63,199,0,0,0,0,-3,3,40,6,4,0,68,249,990,965,25,0.123,0.0127,0.000506,0.136,0.00544,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,45.9,45,45,1080
2015-09-04,2014,12,49,247,311.76,0.66,3,Normal,40,6,4,3,65,118,0.38,193.8,0.62,193.8,0,0,0,0,-3,3,40,6,4,0,68,244,990,965,25,0.122,0.0122,0.000488,0.134,0.00534,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
2015-09-05,2014,12,49,248,307.66,0.67,3,Normal,40,6,4,3,65,118,0.38,189.7,0.62,189.7,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000474,0.132,0.00527,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.8,42.9,42.9,1030
2015-09-06,2014,12,49,249,303.56,0.67,3,Normal,40,6,4,3,65,118,0.39,185.6,0.61,185.6,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0115,0.000459,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,42,42,1010
2015-09-07,2014,12,49,250,298.36,0.68,3,Normal,40,6,4,3,65,118,0.4,180.4,0.6,180.4,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.00509,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.6,40.8,40.8,978
2015-09-08,2014,12,49,251,294.81,0.69,3,Normal,40,6,4,3,65,118,0.4,176.8,0.6,176.8,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000429,0.126,0.00503,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.927,40.8,39.9,39.9,957
2015-09-09,2014,12,50,252,290.71,0.69,3,Normal,40,6,4,3,65,118,0.41,172.7,0.59,172.7,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0104,0.000415,0.125,0.00496,1,0.176,0.3,0.0119,24.8,0.946,0.976,0.923,39.8,38.8,38.8,932
2015-09-10,2014,12,50,253,286.6,0.7,3,Normal,40,6,4,3,65,118,0.41,168.6,0.59,168.6,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.8,37.8,37.8,908
2015-09-11,2014,12,50,254,282.5,0.7,3,Normal,40,6,4,3,65,118,0.42,164.5,0.58,164.5,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00973,0.000387,0.121,0.00481,1,0.165,0.286,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2015-09-12,2014,12,50,255,278.4,0.71,3,Normal,40,6,4,3,65,118,0.42,160.4,0.58,160.4,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00938,0.000373,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.943,0.97,0.914,36.9,35.8,35.8,860
2015-09-13,2014,12,50,256,274.3,0.72,3,Normal,40,6,4,3,65,118,0.43,156.3,0.57,156.3,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00904,0.000359,0.117,0.00466,1,0.154,0.271,0.0107,24.9,0.941,0.97,0.913,36,34.9,34.9,837
2015-09-14,2014,12,50,257,270.74,0.73,3,Normal,40,6,4,3,65,118,0.44,152.7,0.56,152.7,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00873,0.000346,0.116,0.00459,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2015-09-15,2014,12,50,258,267.19,0.73,3,Normal,40,6,4,3,65,118,0.44,149.2,0.56,149.2,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00843,0.000334,0.114,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2015-09-16,2014,12,51,259,263.64,0.74,3,Normal,40,6,4,3,65,118,0.45,145.6,0.55,145.6,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00813,0.000322,0.113,0.00446,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2015-09-17,2014,12,51,260,260.08,0.75,3,Normal,40,6,4,3,65,118,0.45,142.1,0.55,142.1,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00783,0.00031,0.111,0.0044,1,0.134,0.245,0.00972,25,0.936,0.97,0.908,32.6,31.6,31.6,759
2015-09-18,2014,12,51,261,257.62,0.76,3,Normal,40,6,4,3,65,118,0.46,139.6,0.54,139.6,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00762,0.000301,0.11,0.00436,1,0.131,0.241,0.00954,25,0.935,0.97,0.907,32,31.1,31.1,746
2015-09-19,2014,12,51,262,254.61,0.76,3,Normal,40,6,4,3,65,118,0.46,136.6,0.54,136.6,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00736,0.000291,0.109,0.0043,1,0.127,0.236,0.00932,25,0.934,0.97,0.906,31.3,30.4,30.4,729
2015-09-20,2014,12,51,263,251.6,0.77,3,Normal,40,6,4,3,65,118,0.47,133.6,0.53,133.6,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00711,0.000281,0.107,0.00425,1,0.123,0.23,0.0091,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2015-09-21,2014,12,51,264,248.6,0.78,3,Normal,40,6,4,3,65,118,0.47,130.6,0.53,130.6,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0993,0.00685,0.000271,0.106,0.00419,1,0.119,0.225,0.00889,25.1,0.931,0.97,0.903,29.9,29,29,696
2015-09-22,2014,12,51,265,245.59,0.79,3,Normal,40,6,4,3,65,118,0.48,127.6,0.52,127.6,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0982,0.0066,0.00026,0.105,0.00414,1,0.115,0.22,0.00867,25.1,0.93,0.97,0.902,29.2,28.3,28.3,680
2015-09-23,2014,12,52,266,242.58,0.8,3,Normal,40,6,4,3,65,118,0.49,124.6,0.51,124.6,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0971,0.00634,0.00025,0.103,0.00408,1,0.111,0.214,0.00845,25.1,0.928,0.97,0.901,28.5,27.7,27.7,664
2015-09-24,2014,12,52,267,239.57,0.81,3,Normal,40,6,4,3,65,118,0.49,121.6,0.51,121.6,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0961,0.00608,0.00024,0.102,0.00403,1,0.107,0.209,0.00823,25.2,0.926,0.97,0.899,27.8,27,27,647
2015-09-25,2014,12,52,268,237.11,0.81,3,Normal,40,6,4,3,65,118,0.5,119.1,0.5,119.1,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0952,0.00587,0.000231,0.101,0.00398,1,0.103,0.204,0.00805,25.2,0.925,0.97,0.897,27.2,26.4,26.4,633
2015-09-26,2014,12,52,269,234.65,0.82,3,Normal,40,6,4,3,65,118,0.5,116.7,0.5,116.7,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0943,0.00567,0.000223,0.1,0.00394,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.895,26.6,25.8,25.8,619
2015-09-27,2014,12,52,270,232.19,0.83,3,Normal,40,6,4,3,65,118,0.51,114.2,0.49,114.2,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0935,0.00546,0.000215,0.0989,0.00389,1,0.0967,0.196,0.0077,25.2,0.921,0.97,0.894,26,25.2,25.2,606
2015-09-28,2014,12,52,271,229.73,0.83,3,Normal,40,6,4,3,65,118,0.51,111.7,0.49,111.7,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0926,0.00525,0.000206,0.0979,0.00385,1,0.0933,0.191,0.00752,25.2,0.92,0.97,0.892,25.4,24.7,24.7,592
2015-09-29,2014,12,52,272,228.36,0.84,3,Normal,40,6,4,3,65,118,0.52,110.4,0.48,110.4,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.0921,0.00513,0.000202,0.0973,0.00382,1,0.0915,0.189,0.00742,25.2,0.919,0.97,0.891,25.1,24.3,24.3,584
2015-09-30,2014,12,53,273,226.45,0.84,3,Normal,40,6,4,3,65,118,0.52,108.5,0.48,108.5,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0915,0.00497,0.000195,0.0964,0.00379,1,0.0889,0.185,0.00728,25.3,0.917,0.97,0.89,24.6,23.9,23.9,574
2015-10-01,2015,1,1,274,224.53,0.85,3,Normal,37,5,3,2,50,97,0.43,127.5,0.57,127.5,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0964,0.00659,0.000259,0.103,0.00405,1,0.115,0.218,0.00855,25.2,0.93,0.97,0.902,29.3,28.5,28.5,683
2015-10-02,2015,1,1,275,222.62,0.85,3,Normal,37,5,3,2,50,97,0.44,125.6,0.56,125.6,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0957,0.00643,0.000252,0.102,0.00401,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,28.9,28,28,673
2015-10-03,2015,1,1,276,222.35,0.85,3,Normal,37,5,3,2,50,97,0.44,125.3,0.56,125.3,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.0064,0.000252,0.102,0.00401,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.8,28,28,671
2015-10-04,2015,1,1,277,222.62,0.85,3,Normal,37,5,3,2,50,97,0.44,125.6,0.56,125.6,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0957,0.00643,0.000252,0.102,0.00401,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,28.9,28,28,673
2015-10-05,2015,1,1,278,221.8,0.85,3,Normal,37,5,3,2,50,97,0.44,124.8,0.56,124.8,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0955,0.00636,0.00025,0.102,0.004,1,0.111,0.213,0.00836,25.3,0.928,0.97,0.901,28.7,27.8,27.8,668
2015-10-06,2015,1,1,279,219.89,0.86,3,Normal,37,5,3,2,50,97,0.44,122.9,0.56,122.9,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.0062,0.000243,0.101,0.00396,1,0.108,0.209,0.00822,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2015-10-07,2015,1,1,280,218.52,0.87,3,Normal,37,5,3,2,50,97,0.44,121.5,0.56,121.5,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2015-10-08,2015,1,2,281,216.6,0.87,3,Normal,37,5,3,2,50,97,0.45,119.6,0.55,119.6,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00592,0.000232,0.0995,0.0039,1,0.104,0.203,0.00798,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2015-10-09,2015,1,2,282,214.69,0.88,3,Normal,37,5,3,2,50,97,0.45,117.7,0.55,117.7,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00575,0.000226,0.0987,0.00387,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2015-10-10,2015,1,2,283,212.78,0.88,3,Normal,37,5,3,2,50,97,0.46,115.8,0.54,115.8,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.00559,0.000219,0.0979,0.00383,1,0.0988,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2015-10-11,2015,1,2,284,210.86,0.89,3,Normal,37,5,3,2,50,97,0.46,113.9,0.54,113.9,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.097,0.0038,1,0.0962,0.193,0.00757,25.3,0.921,0.97,0.893,26.1,25.3,25.3,606
2015-10-12,2015,1,2,285,209.49,0.89,3,Normal,37,5,3,2,50,97,0.46,112.5,0.54,112.5,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0911,0.00531,0.000208,0.0964,0.00378,1,0.0944,0.191,0.00747,25.4,0.92,0.97,0.892,25.7,24.9,24.9,599
2015-10-13,2015,1,2,286,208.13,0.9,3,Normal,37,5,3,2,50,97,0.47,111.1,0.53,111.1,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.0052,0.000203,0.0958,0.00375,1,0.0925,0.188,0.00737,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2015-10-14,2015,1,2,287,206.21,0.9,3,Normal,37,5,3,2,50,97,0.47,109.2,0.53,109.2,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00503,0.000197,0.095,0.00372,1,0.0899,0.185,0.00723,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2015-10-15,2015,1,3,288,206.49,0.9,3,Normal,37,5,3,2,50,97,0.47,109.5,0.53,109.5,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0901,0.00506,0.000198,0.0951,0.00372,1,0.0903,0.185,0.00725,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2015-10-16,2015,1,3,289,206.76,0.9,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.00508,0.000199,0.0952,0.00373,1,0.0907,0.186,0.00727,25.4,0.918,0.97,0.89,25.1,24.3,24.3,583
2015-10-17,2015,1,3,290,205.39,0.9,3,Normal,37,5,3,2,50,97,0.47,108.4,0.53,108.4,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0897,0.00496,0.000194,0.0946,0.0037,1,0.0888,0.183,0.00718,25.4,0.917,0.97,0.889,24.7,24,24,576
2015-10-18,2015,1,3,291,203.48,0.91,3,Normal,37,5,3,2,50,97,0.48,106.5,0.52,106.5,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.089,0.0048,0.000188,0.0938,0.00367,1,0.0862,0.18,0.00704,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2015-10-19,2015,1,3,292,201.56,0.91,3,Normal,37,5,3,2,50,97,0.48,104.6,0.52,104.6,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0883,0.00464,0.000181,0.093,0.00363,1,0.0837,0.177,0.0069,25.4,0,0,0,0,0,0,0
2015-10-20,2015,1,3,293,199.65,0.91,3,Normal,37,5,3,2,50,97,0.49,102.7,0.51,102.7,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0876,0.00448,0.000175,0.0921,0.0036,1,0.0811,0.173,0.00677,25.4,0,0,0,0,0,0,0
2015-10-21,2015,1,3,294,197.74,0.92,3,Normal,37,5,3,2,50,97,0.49,100.7,0.51,100.7,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.087,0.00431,0.000169,0.0913,0.00357,1,0.0785,0.17,0.00663,25.4,0,0,0,0,0,0,0
2015-10-22,2015,1,4,295,195.82,0.92,3,Normal,37,5,3,2,50,97,0.49,98.82,0.51,98.82,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0863,0.00415,0.000162,0.0904,0.00353,1,0.0759,0.166,0.0065,25.4,0,0,0,0,0,0,0
2015-10-23,2015,1,4,296,193.91,0.92,3,Normal,37,5,3,2,50,97,0.5,96.91,0.5,96.91,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0856,0.00399,0.000156,0.0896,0.0035,1,0.0733,0.163,0.00637,25.4,0,0,0,0,0,0,0
2015-10-24,2015,1,4,297,191.99,0.92,3,Normal,37,5,3,2,50,97,0.51,94.99,0.49,94.99,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0849,0.00382,0.000149,0.0888,0.00347,1,0.0707,0.159,0.00623,25.4,0,0,0,0,0,0,0
2015-10-25,2015,1,4,298,190.08,0.93,3,Normal,37,5,3,2,50,97,0.51,93.08,0.49,93.08,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0843,0.00366,0.000143,0.0879,0.00344,1,0.0682,0.156,0.0061,25.4,0,0,0,0,0,0,0
2015-10-26,2015,1,4,299,188.71,0.93,3,Normal,37,5,3,2,50,97,0.51,91.71,0.49,91.71,0,0,0,0,-2,2,37,5,3,0,52,137,990,964.4,25.6,0.0838,0.00355,0.000139,0.0873,0.00341,1,0.0663,0.154,0.00601,25.4,0,0,0,0,0,0,0
2015-10-27,2015,1,4,300,187.35,0.93,3,Normal,37,5,3,2,50,97,0.52,90.35,0.48,90.35,0,0,0,0,-2,2,37,5,3,0,52,135,990,964.4,25.6,0.0833,0.00343,0.000134,0.0867,0.00339,1,0.0645,0.151,0.00591,25.4,0,0,0,0,0,0,0
2015-10-28,2015,1,4,301,185.43,0.93,3,Normal,37,5,3,2,50,97,0.52,88.43,0.48,88.43,0,0,0,0,-2,2,37,5,3,0,52,133,990,964.4,25.6,0.0826,0.00327,0.000128,0.0859,0.00336,1,0.0619,0.148,0.00578,25.4,0,0,0,0,0,0,0
2015-10-29,2015,1,5,302,185.16,0.93,3,Normal,37,5,3,2,50,97,0.52,88.16,0.48,88.16,0,0,0,0,-2,2,37,5,3,0,52,133,990,964.4,25.6,0.0825,0.00324,0.000127,0.0858,0.00335,1,0.0615,0.147,0.00576,25.4,0,0,0,0,0,0,0
2015-10-30,2015,1,5,303,183.24,0.94,3,Normal,37,5,3,2,50,97,0.53,86.24,0.47,86.24,0,0,0,0,-2,2,37,5,3,0,52,131,990,964.4,25.6,0.0818,0.00308,0.00012,0.0849,0.00332,1,0.0589,0.144,0.00563,25.4,0,0,0,0,0,0,0
2015-10-31,2015,1,5,304,182.97,0.94,3,Normal,37,5,3,2,50,97,0.53,85.97,0.47,85.97,0,0,0,0,-2,2,37,5,3,0,52,131,990,964.4,25.6,0.0818,0.00306,0.00012,0.0848,0.00332,1,0.0586,0.143,0.00561,25.4,0,0,0,0,0,0,0
