date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-11-01,2015,2,5,305,185.43,0.93,4,Mod_Dry,29,4,2,2,30,67,0.36,118.4,0.64,118.4,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0897,0.00582,0.000227,0.0955,0.00373,1,0.102,0.198,0.00774,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2015-11-02,2015,2,5,306,187.89,0.93,4,Mod_Dry,29,4,2,2,30,67,0.36,120.9,0.64,120.9,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00603,0.000236,0.0966,0.00378,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.8,27,27,648
2015-11-03,2015,2,5,307,188.71,0.93,4,Mod_Dry,29,4,2,2,30,67,0.35,121.7,0.65,121.7,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0908,0.0061,0.000238,0.0969,0.00379,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.898,28,27.2,27.2,653
2015-11-04,2015,2,5,308,189.53,0.93,4,Mod_Dry,29,4,2,2,30,67,0.35,122.5,0.65,122.5,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0911,0.00617,0.000241,0.0973,0.0038,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2015-11-05,2015,2,6,309,190.35,0.93,4,Mod_Dry,29,4,2,2,30,67,0.35,123.3,0.65,123.3,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00623,0.000244,0.0977,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2015-11-06,2015,2,6,310,190.63,0.93,4,Mod_Dry,29,4,2,2,30,67,0.35,123.6,0.65,123.6,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0915,0.00626,0.000245,0.0978,0.00382,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2015-11-07,2015,2,6,311,190.9,0.93,4,Mod_Dry,29,4,2,2,30,67,0.35,123.9,0.65,123.9,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00628,0.000246,0.0979,0.00383,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
2015-11-08,2015,2,6,312,190.08,0.93,4,Mod_Dry,29,4,2,2,30,67,0.35,123.1,0.65,123.1,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00621,0.000243,0.0975,0.00381,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2015-11-09,2015,2,6,313,190.9,0.93,4,Mod_Dry,29,4,2,2,30,67,0.35,123.9,0.65,123.9,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00628,0.000246,0.0979,0.00383,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
2015-11-10,2015,2,6,314,191.17,0.93,4,Mod_Dry,29,4,2,2,30,67,0.35,124.2,0.65,124.2,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.0063,0.000246,0.098,0.00383,1,0.11,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
2015-11-11,2015,2,6,315,190.9,0.93,4,Mod_Dry,29,4,2,2,30,67,0.35,123.9,0.65,123.9,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00628,0.000246,0.0979,0.00383,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
2015-11-12,2015,2,7,316,193.36,0.92,4,Mod_Dry,29,4,2,2,30,67,0.35,126.4,0.65,126.4,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.00649,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2015-11-13,2015,2,7,317,195.82,0.92,4,Mod_Dry,29,4,2,2,30,67,0.34,128.8,0.66,128.8,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.0067,0.000262,0.1,0.00391,1,0.116,0.216,0.00846,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2015-11-14,2015,2,7,318,195,0.92,4,Mod_Dry,29,4,2,2,30,67,0.34,128,0.66,128,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00663,0.000259,0.0997,0.0039,1,0.115,0.215,0.0084,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2015-11-15,2015,2,7,319,194.73,0.92,4,Mod_Dry,29,4,2,2,30,67,0.34,127.7,0.66,127.7,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.093,0.00661,0.000258,0.0996,0.00389,1,0.115,0.215,0.00838,25.4,0.93,0.97,0.902,29.5,28.7,28.7,688
2015-11-16,2015,2,7,320,194.46,0.92,4,Mod_Dry,29,4,2,2,30,67,0.34,127.5,0.66,127.5,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0929,0.00658,0.000257,0.0995,0.00389,1,0.115,0.214,0.00836,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
2015-11-17,2015,2,7,321,197.46,0.92,4,Mod_Dry,29,4,2,2,30,67,0.34,130.5,0.66,130.5,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0939,0.00684,0.000267,0.101,0.00394,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2015-11-18,2015,2,7,322,201.56,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,134.6,0.67,134.6,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0954,0.00719,0.000281,0.103,0.00401,1,0.124,0.227,0.00886,25.4,0.932,0.97,0.904,31.2,30.3,30.3,726
2015-11-19,2015,2,8,323,205.12,0.9,4,Mod_Dry,29,4,2,2,30,67,0.33,138.1,0.67,138.1,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00749,0.000293,0.104,0.00407,1,0.129,0.233,0.00912,25.3,0.934,0.97,0.906,32,31.1,31.1,746
2015-11-20,2015,2,8,324,207.58,0.9,4,Mod_Dry,29,4,2,2,30,67,0.32,140.6,0.68,140.6,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.0077,0.000301,0.105,0.00412,1,0.132,0.237,0.00929,25.3,0.935,0.97,0.907,32.6,31.6,31.6,760
2015-11-21,2015,2,8,325,210.59,0.89,5,Dry,23,4,2,2,19,50,0.24,160.6,0.76,160.6,0,0,0,0,-2,2,23,4,2,0,21,190,990,964.5,25.5,0.102,0.0094,0.000368,0.112,0.00438,1,0.159,0.271,0.0106,25.3,0.942,0.971,0.914,37.5,36.4,36.4,873
2015-11-22,2015,2,8,326,215.78,0.88,5,Dry,23,4,2,2,19,50,0.23,165.8,0.77,165.8,0,0,0,0,-2,2,23,4,2,0,21,195,990,964.5,25.5,0.104,0.00984,0.000386,0.114,0.00447,1,0.166,0.28,0.011,25.2,0.944,0.973,0.918,38.7,37.7,37.7,904
2015-11-23,2015,2,8,327,220.43,0.86,5,Dry,23,4,2,2,19,50,0.23,170.4,0.77,170.4,0,0,0,0,-2,2,23,4,2,0,21,199,990,964.5,25.5,0.106,0.0102,0.000402,0.116,0.00456,1,0.173,0.289,0.0113,25.2,0.945,0.976,0.922,39.8,38.8,38.8,932
2015-11-24,2015,2,8,328,221.8,0.85,5,Dry,23,4,2,2,19,50,0.23,171.8,0.78,171.8,0,0,0,0,-2,2,23,4,2,0,21,201,990,964.5,25.5,0.106,0.0104,0.000406,0.117,0.00458,1,0.174,0.291,0.0114,25.2,0.946,0.976,0.923,40.1,39.2,39.2,940
2015-11-25,2015,2,8,329,220.98,0.86,5,Dry,23,4,2,2,19,50,0.23,171,0.77,171,0,0,0,0,-2,2,23,4,2,0,21,200,990,964.5,25.5,0.106,0.0103,0.000404,0.116,0.00457,1,0.173,0.29,0.0114,25.2,0.945,0.976,0.922,39.9,39,39,935
2015-11-26,2015,2,9,330,220.16,0.86,5,Dry,23,4,2,2,19,50,0.23,170.2,0.77,170.2,0,0,0,0,-2,2,23,4,2,0,21,199,990,964.5,25.5,0.106,0.0102,0.000401,0.116,0.00455,1,0.172,0.288,0.0113,25.2,0.945,0.975,0.922,39.7,38.7,38.7,930
2015-11-27,2015,2,9,331,219.34,0.86,5,Dry,23,4,2,2,19,50,0.23,169.3,0.77,169.3,0,0,0,0,-2,2,23,4,2,0,21,198,990,964.5,25.5,0.106,0.0101,0.000398,0.116,0.00454,1,0.171,0.287,0.0113,25.2,0.945,0.975,0.921,39.5,38.5,38.5,925
2015-11-28,2015,2,9,332,218.52,0.87,5,Dry,23,4,2,2,19,50,0.23,168.5,0.77,168.5,0,0,0,0,-2,2,23,4,2,0,21,198,990,964.5,25.5,0.105,0.0101,0.000395,0.115,0.00452,1,0.17,0.285,0.0112,25.2,0.944,0.975,0.92,39.3,38.3,38.3,920
2015-11-29,2015,2,9,333,219.34,0.86,5,Dry,23,4,2,2,19,50,0.23,169.3,0.77,169.3,0,0,0,0,-2,2,23,4,2,0,21,198,990,964.5,25.5,0.106,0.0101,0.000398,0.116,0.00454,1,0.171,0.287,0.0113,25.2,0.945,0.975,0.921,39.5,38.5,38.5,925
2015-11-30,2015,2,9,334,221.8,0.85,5,Dry,23,4,2,2,19,50,0.23,171.8,0.78,171.8,0,0,0,0,-2,2,23,4,2,0,21,201,990,964.5,25.5,0.106,0.0104,0.000406,0.117,0.00458,1,0.174,0.291,0.0114,25.2,0.946,0.976,0.923,40.1,39.2,39.2,940
2015-12-01,2015,3,9,335,223.71,0.85,5,Dry,26,4,3,2,24,59,0.26,164.7,0.74,164.7,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00975,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,895
2015-12-02,2015,3,9,336,223.44,0.85,5,Dry,26,4,3,2,24,59,0.26,164.4,0.74,164.4,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,894
2015-12-03,2015,3,10,337,226.45,0.84,5,Dry,26,4,3,2,24,59,0.26,167.4,0.74,167.4,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00998,0.000392,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2015-12-04,2015,3,10,338,231.64,0.83,5,Dry,26,4,3,2,24,59,0.26,172.6,0.74,172.6,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00466,1,0.176,0.294,0.0116,25.1,0.946,0.976,0.924,40.2,39.3,39.3,943
2015-12-05,2015,3,10,339,236.84,0.82,5,Dry,26,4,3,2,24,59,0.25,177.8,0.75,177.8,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.183,0.303,0.012,25.1,0.948,0.979,0.928,41.4,40.6,40.6,974
2015-12-06,2015,3,10,340,240.94,0.8,5,Dry,26,4,3,2,24,59,0.24,181.9,0.76,181.9,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,997
2015-12-07,2015,3,10,341,243.4,0.8,5,Dry,26,4,3,2,24,59,0.24,184.4,0.76,184.4,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2015-12-08,2015,3,10,342,244.77,0.79,5,Dry,26,4,3,2,24,59,0.24,185.8,0.76,185.8,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000456,0.124,0.00491,1,0.193,0.318,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2015-12-09,2015,3,10,343,247.23,0.78,5,Dry,26,4,3,2,24,59,0.24,188.2,0.76,188.2,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2015-12-10,2015,3,11,344,253.52,0.77,5,Dry,26,4,3,2,24,59,0.23,194.5,0.77,194.5,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000486,0.128,0.00507,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2015-12-11,2015,3,11,345,258.71,0.75,5,Dry,26,4,3,2,24,59,0.23,199.7,0.77,199.7,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000504,0.13,0.00516,1,0.212,0.342,0.0136,24.9,0.955,0.98,0.935,46.6,45.7,45.7,1100
2015-12-12,2015,3,11,346,263.36,0.74,5,Dry,26,4,3,2,24,59,0.22,204.4,0.78,204.4,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.00052,0.132,0.00525,1,0.218,0.351,0.0139,24.9,0.955,0.98,0.936,47.7,46.7,46.7,1120
2015-12-13,2015,3,11,347,266.92,0.73,5,Dry,26,4,3,2,24,59,0.22,207.9,0.78,207.9,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2015-12-14,2015,3,11,348,268.83,0.73,5,Dry,26,4,3,2,24,59,0.22,209.8,0.78,209.8,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000539,0.135,0.00534,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,48.9,48,48,1150
2015-12-15,2015,3,11,349,272.39,0.72,5,Dry,26,4,3,2,24,59,0.22,213.4,0.78,213.4,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0139,0.000551,0.136,0.00541,1,0.231,0.367,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2015-12-16,2015,3,11,350,277.03,0.71,5,Dry,26,4,3,2,24,59,0.21,218,0.79,218,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000567,0.138,0.00549,1,0.237,0.375,0.0149,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2015-12-17,2015,3,12,351,281.68,0.71,5,Dry,26,4,3,2,24,59,0.21,222.7,0.79,222.7,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000583,0.14,0.00558,1,0.243,0.384,0.0152,24.8,0.959,0.98,0.94,51.9,48.2,48.2,1160
2015-12-18,2015,3,12,352,287.42,0.7,5,Dry,26,4,3,2,24,59,0.2,228.4,0.8,228.4,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0152,0.000603,0.143,0.00568,2,0.0967,0.24,0.00953,24.9,0.922,0.97,0.895,25.7,25,49.9,1200
2015-12-19,2015,3,12,353,293.71,0.69,5,Dry,26,4,3,2,24,59,0.2,234.7,0.8,234.7,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000625,0.146,0.0058,2,0.101,0.247,0.00982,24.9,0.924,0.97,0.897,26.5,25.7,51.3,1230
2015-12-20,2015,3,12,354,296.72,0.68,5,Dry,26,4,3,2,24,59,0.2,237.7,0.8,237.7,0,0,0,0,-2,2,26,4,3,0,26,271,990,964.9,25.1,0.131,0.016,0.000635,0.147,0.00585,2,0.103,0.25,0.00995,24.9,0.925,0.97,0.898,26.8,26,52,1250
2015-12-21,2015,3,12,355,295.9,0.68,5,Dry,26,4,3,2,24,59,0.2,236.9,0.8,236.9,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000633,0.147,0.00584,2,0.102,0.249,0.00992,24.9,0.925,0.97,0.897,26.7,25.9,51.8,1240
2015-12-22,2015,3,12,356,296.72,0.68,5,Dry,26,4,3,2,24,59,0.2,237.7,0.8,237.7,0,0,0,0,-2,2,26,4,3,0,26,271,990,964.9,25.1,0.131,0.016,0.000635,0.147,0.00585,2,0.103,0.25,0.00995,24.9,0.925,0.97,0.898,26.8,26,52,1250
2015-12-23,2015,3,12,357,300.28,0.68,5,Dry,26,4,3,2,24,59,0.2,241.3,0.8,241.3,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0163,0.000648,0.149,0.00592,2,0.105,0.254,0.0101,24.8,0.926,0.97,0.899,27.2,26.4,52.8,1270
2015-12-24,2015,3,13,358,307.11,0.67,5,Dry,26,4,3,2,24,59,0.19,248.1,0.81,248.1,0,0,0,0,-2,2,26,4,3,0,26,281,990,964.9,25.1,0.135,0.0168,0.000672,0.152,0.00605,2,0.11,0.262,0.0104,24.8,0.929,0.97,0.901,28,27.2,54.4,1300
2015-12-25,2015,3,13,359,315.59,0.66,5,Dry,26,4,3,2,24,59,0.19,256.6,0.81,256.6,0,0,0,0,-2,2,26,4,3,0,26,290,990,965,25,0.138,0.0201,0.000804,0.158,0.00631,2,0.116,0.274,0.0109,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2015-12-26,2015,3,13,360,320.24,0.65,5,Dry,26,4,3,2,24,59,0.18,261.2,0.82,261.2,0,0,0,0,-2,2,26,4,3,0,26,294,990,965,25,0.139,0.0223,0.000892,0.162,0.00647,2,0.119,0.281,0.0112,24.7,0.932,0.97,0.904,29.5,28.6,57.2,1370
2015-12-27,2015,3,13,361,323.79,0.65,5,Dry,26,4,3,2,24,59,0.18,264.8,0.82,264.8,0,0,0,0,-2,2,26,4,3,0,26,298,990,965,25,0.141,0.024,0.00096,0.165,0.00659,2,0.121,0.286,0.0114,24.7,0.932,0.97,0.904,29.9,29,58,1390
2015-12-28,2015,3,13,362,331.17,0.64,5,Dry,26,4,3,2,24,59,0.18,272.2,0.82,272.2,0,0,0,0,-2,2,26,4,3,0,26,305,990,965.1,24.9,0.143,0.0275,0.0011,0.171,0.00684,2,0.126,0.297,0.0119,24.6,0.934,0.97,0.906,30.7,29.8,59.6,1430
2015-12-29,2015,3,13,363,336.92,0.63,5,Dry,26,4,3,2,24,59,0.17,277.9,0.82,277.9,0,0,0,0,-2,2,26,4,3,0,26,311,990,965.1,24.9,0.145,0.0302,0.00121,0.175,0.00704,2,0.13,0.306,0.0123,24.6,0.935,0.97,0.907,31.4,30.4,60.9,1460
2015-12-30,2015,3,13,364,341.02,0.63,5,Dry,26,4,3,2,24,59,0.17,282,0.83,282,0,0,0,0,-2,2,26,4,3,0,26,315,990,965.1,24.9,0.147,0.0321,0.00129,0.179,0.00718,2,0.133,0.312,0.0125,24.6,0.936,0.97,0.908,31.8,30.9,61.7,1480
2015-12-31,2015,3,14,365,343.48,0.62,5,Dry,26,4,3,2,24,59,0.17,284.5,0.83,284.5,0,0,0,0,-2,2,26,4,3,0,26,317,990,965.1,24.9,0.148,0.0333,0.00134,0.181,0.00727,2,0.135,0.315,0.0127,24.6,0.937,0.97,0.909,32.1,31.1,62.3,1490
2016-01-01,2015,4,14,1,345.94,0.62,5,Dry,29,5,4,2,33,73,0.21,272.9,0.79,272.9,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0278,0.00112,0.173,0.00696,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.7,29.8,59.6,1430
2016-01-02,2015,4,14,2,350.59,0.62,5,Dry,29,5,4,2,33,73,0.21,277.6,0.79,277.6,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.03,0.00121,0.177,0.00712,2,0.13,0.307,0.0123,24.5,0.935,0.97,0.907,31.2,30.3,60.6,1450
2016-01-03,2015,4,14,3,360.16,0.61,5,Dry,29,5,4,2,33,73,0.2,287.2,0.8,287.2,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0345,0.00139,0.185,0.00745,2,0.136,0.321,0.013,24.5,0.937,0.97,0.909,32.3,31.3,62.7,1500
2016-01-04,2015,4,14,4,371.37,0.6,5,Dry,29,5,4,2,33,73,0.2,298.4,0.8,298.4,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0398,0.00161,0.194,0.00784,2,0.144,0.338,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.1,1560
2016-01-05,2015,4,14,5,380.39,0.59,5,Dry,29,5,4,2,33,73,0.19,307.4,0.81,307.4,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0441,0.00179,0.202,0.00816,2,0.15,0.352,0.0142,24.3,0.941,0.97,0.913,34.5,33.5,67,1610
2016-01-06,2015,4,14,6,387.23,0.58,5,Dry,29,5,4,2,33,73,0.19,314.2,0.81,314.2,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0473,0.00192,0.207,0.0084,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.2,68.5,1640
2016-01-07,2015,4,15,7,395.16,0.57,5,Dry,29,5,4,2,33,73,0.18,322.2,0.81,322.2,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.163,0.0511,0.00207,0.214,0.00868,2,0.16,0.374,0.0152,24.3,0.944,0.97,0.915,36.2,35.1,70.1,1680
2016-01-08,2015,4,15,8,407.46,0.56,5,Dry,29,5,4,2,33,73,0.18,334.5,0.82,334.5,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0569,0.00231,0.224,0.00911,2,0.168,0.392,0.016,24.2,0.946,0.971,0.918,37.5,36.4,72.8,1750
2016-01-09,2015,4,15,9,419.77,0.55,5,Dry,29,5,4,2,33,73,0.17,346.8,0.83,346.8,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.171,0.0627,0.00256,0.234,0.00955,2,0.177,0.411,0.0168,24.1,0.948,0.974,0.923,38.8,37.8,75.6,1810
2016-01-10,2015,4,15,10,428.79,0.55,5,Dry,29,5,4,2,33,73,0.17,355.8,0.83,355.8,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.175,0.0669,0.00274,0.241,0.00987,2,0.183,0.424,0.0173,24,0.949,0.976,0.926,39.8,38.8,77.7,1860
2016-01-11,2015,4,15,11,441.1,0.54,5,Dry,29,5,4,2,33,73,0.17,368.1,0.83,368.1,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0727,0.00298,0.252,0.0103,2,0.191,0.443,0.0181,24,0.951,0.978,0.93,41.1,40.3,80.5,1930
2016-01-12,2015,4,15,12,453.4,0.53,5,Dry,29,5,4,2,33,73,0.16,380.4,0.84,380.4,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0785,0.00322,0.262,0.0107,2,0.199,0.461,0.0189,23.9,0.952,0.98,0.933,42.5,41.6,83.2,2000
2016-01-13,2015,4,15,13,464.61,0.52,5,Dry,29,5,4,2,33,73,0.16,391.6,0.84,391.6,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.0838,0.00345,0.271,0.0111,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.7,42.8,85.6,2050
2016-01-14,2015,4,16,14,478.01,0.51,5,Dry,29,5,4,2,33,73,0.15,405,0.85,405,0,0,0,0,-2,2,29,5,4,0,35,443,990,965.8,24.2,0.192,0.0902,0.00372,0.282,0.0116,2,0.216,0.498,0.0205,23.8,0.955,0.98,0.936,45.1,44.2,88.3,2120
2016-01-15,2015,4,16,15,491.41,0.5,5,Dry,29,5,4,2,33,73,0.15,418.4,0.85,418.4,0,0,0,0,-2,2,29,5,4,0,35,456,990,965.8,24.2,0.197,0.0965,0.00399,0.293,0.0121,2,0.225,0.518,0.0214,23.7,0.956,0.98,0.937,46.4,45.5,91,2180
2016-01-16,2015,4,16,16,503.71,0.5,5,Dry,29,5,4,2,33,73,0.14,430.7,0.85,430.7,0,0,0,0,-2,2,29,5,4,0,35,469,990,965.9,24.1,0.201,0.102,0.00424,0.303,0.0126,2,0.233,0.536,0.0222,23.6,0.957,0.98,0.938,47.7,46.7,93.5,2240
2016-01-17,2015,4,16,17,515.47,0.49,5,Dry,29,5,4,2,33,73,0.14,442.5,0.86,442.5,0,0,0,0,-2,2,29,5,4,0,35,480,990,965.9,24.1,0.205,0.108,0.00448,0.313,0.013,2,0.241,0.554,0.023,23.5,0.958,0.98,0.939,48.9,47.9,95.8,2300
2016-01-18,2015,4,16,18,527.23,0.48,5,Dry,29,5,4,2,33,73,0.14,454.2,0.86,454.2,0,0,0,0,-2,2,29,5,4,0,35,492,990,966,24,0.209,0.113,0.00472,0.323,0.0134,2,0.249,0.572,0.0238,23.5,0.958,0.98,0.939,50,48.2,96.4,2310
2016-01-19,2015,4,16,19,535.16,0.48,5,Dry,29,5,4,2,33,73,0.14,462.2,0.86,462.2,0,0,0,0,-2,2,29,5,4,0,35,500,990,966,24,0.212,0.117,0.00488,0.329,0.0137,2,0.254,0.584,0.0243,23.4,0.957,0.98,0.938,50.8,48.2,96.4,2310
2016-01-20,2015,4,16,20,541.99,0.47,5,Dry,29,5,4,2,33,73,0.14,469,0.86,469,0,0,0,0,-2,2,29,5,4,0,35,507,990,966,24,0.215,0.12,0.00502,0.335,0.014,2,0.259,0.594,0.0248,23.4,0.957,0.98,0.937,51.4,48.2,96.4,2310
2016-01-21,2015,4,17,21,548.83,0.47,4,Mod_Dry,34,5,4,3,45,91,0.17,457.8,0.83,457.8,0,0,0,0,-3,3,34,5,4,0,48,501,990,966.1,23.9,0.212,0.115,0.00481,0.327,0.0137,2,0.252,0.579,0.0242,23.4,0.958,0.98,0.938,50.2,48.2,96.4,2310
2016-01-22,2015,4,17,22,554.57,0.47,4,Mod_Dry,34,5,4,3,45,91,0.16,463.6,0.84,463.6,0,0,0,0,-3,3,34,5,4,0,48,507,990,966.1,23.9,0.214,0.118,0.00493,0.332,0.0139,2,0.255,0.588,0.0246,23.3,0.957,0.98,0.938,50.7,48.2,96.4,2310
2016-01-23,2015,4,17,23,560.86,0.46,4,Mod_Dry,34,5,4,3,45,91,0.16,469.9,0.84,469.9,0,0,0,0,-3,3,34,5,4,0,48,513,990,966.1,23.9,0.218,0.121,0.00506,0.339,0.0142,2,0.26,0.598,0.0251,23.3,0.957,0.98,0.938,51.3,48.2,96.4,2310
2016-01-24,2015,4,17,24,567.15,0.46,4,Mod_Dry,34,5,4,3,45,91,0.16,476.1,0.84,476.1,0,0,0,0,-3,3,34,5,4,0,48,519,990,966.2,23.8,0.222,0.124,0.00519,0.345,0.0145,2,0.264,0.609,0.0255,23.2,0.956,0.98,0.937,51.9,48.2,96.4,2310
2016-01-25,2015,4,17,25,571.8,0.46,4,Mod_Dry,34,5,4,3,45,91,0.16,480.8,0.84,480.8,0,0,0,0,-3,3,34,5,4,0,48,524,990,966.2,23.8,0.224,0.126,0.00529,0.35,0.0147,2,0.267,0.617,0.0259,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2016-01-26,2015,4,17,26,576.45,0.45,4,Mod_Dry,34,5,4,3,45,91,0.16,485.4,0.84,485.4,0,0,0,0,-3,3,34,5,4,0,48,528,990,966.2,23.8,0.227,0.128,0.00538,0.355,0.0149,3,0.161,0.516,0.0217,23.3,0.945,0.97,0.916,34.9,33.9,102,2440
2016-01-27,2015,4,17,27,580.55,0.45,4,Mod_Dry,34,5,4,3,45,91,0.16,489.6,0.84,489.6,0,0,0,0,-3,3,34,5,4,0,48,533,990,966.2,23.8,0.229,0.13,0.00547,0.359,0.0151,3,0.163,0.522,0.0219,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
2016-01-28,2015,4,18,28,585.74,0.45,4,Mod_Dry,34,5,4,3,45,91,0.15,494.7,0.84,494.7,0,0,0,0,-3,3,34,5,4,0,48,538,990,966.2,23.8,0.232,0.133,0.00558,0.365,0.0153,3,0.165,0.53,0.0223,23.2,0.946,0.97,0.917,35.5,34.5,103,2480
2016-01-29,2015,4,18,29,595.31,0.45,4,Mod_Dry,34,5,4,3,45,91,0.15,504.3,0.85,504.3,0,0,0,0,-3,3,34,5,4,0,48,547,990,966.3,23.7,0.238,0.138,0.00581,0.375,0.0158,3,0.169,0.545,0.023,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2016-01-30,2015,4,18,30,605.43,0.44,4,Mod_Dry,34,5,4,3,45,91,0.15,514.4,0.85,514.4,0,0,0,0,-3,3,34,5,4,0,48,557,990,966.3,23.7,0.243,0.145,0.00611,0.388,0.0164,3,0.174,0.562,0.0237,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2016-01-31,2015,4,18,31,617.74,0.43,4,Mod_Dry,34,5,4,3,45,91,0.15,526.7,0.85,526.7,0,0,0,0,-3,3,34,5,4,0,48,570,990,966.4,23.6,0.25,0.153,0.00647,0.403,0.0171,3,0.18,0.583,0.0247,23,0.949,0.971,0.921,37.7,36.6,110,2630
2016-02-01,2015,5,18,32,630.04,0.43,4,Mod_Dry,36,6,5,4,54,105,0.17,525,0.83,525,0,0,0,0,-4,4,36,6,5,0,58,572,990,966.4,23.6,0.252,0.152,0.00643,0.403,0.0171,3,0.179,0.582,0.0247,23,0.949,0.971,0.921,37.5,36.3,109,2620
2016-02-02,2015,5,18,33,645.08,0.42,4,Mod_Dry,36,6,5,4,54,105,0.16,540.1,0.84,540.1,0,0,0,0,-4,4,36,6,5,0,58,587,990,966.5,23.5,0.26,0.162,0.00688,0.422,0.0179,3,0.186,0.607,0.0258,22.9,0.95,0.973,0.924,38.4,37.4,112,2690
2016-02-03,2015,5,18,34,661.76,0.41,4,Mod_Dry,36,6,5,4,54,105,0.16,556.8,0.84,556.8,0,0,0,0,-4,4,36,6,5,0,58,604,990,966.5,23.5,0.27,0.173,0.00737,0.443,0.0189,3,0.193,0.636,0.0271,22.8,0.951,0.975,0.927,39.5,38.5,116,2770
2016-02-04,2015,5,19,35,679.53,0.4,4,Mod_Dry,36,6,5,4,54,105,0.15,574.5,0.84,574.5,0,0,0,0,-4,4,36,6,5,0,58,622,990,966.6,23.4,0.28,0.185,0.0079,0.465,0.0199,3,0.201,0.666,0.0285,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
2016-02-05,2015,5,19,36,697.31,0.4,4,Mod_Dry,36,6,5,4,54,105,0.15,592.3,0.85,592.3,0,0,0,0,-4,4,36,6,5,0,58,639,990,966.7,23.3,0.29,0.197,0.00844,0.486,0.0209,3,0.209,0.696,0.0298,22.6,0.954,0.98,0.935,41.8,40.9,123,2950
2016-02-06,2015,5,19,37,716.72,0.39,4,Mod_Dry,36,6,5,4,54,105,0.15,611.7,0.85,611.7,0,0,0,0,-4,4,36,6,5,0,58,659,990,966.8,23.2,0.301,0.21,0.00902,0.51,0.022,3,0.218,0.728,0.0313,22.5,0.955,0.98,0.936,43,42.1,126,3030
2016-02-07,2015,5,19,38,734.49,0.38,4,Mod_Dry,36,6,5,4,54,105,0.14,629.5,0.86,629.5,0,0,0,0,-4,4,36,6,5,0,58,676,990,966.8,23.2,0.311,0.221,0.00956,0.532,0.023,3,0.226,0.758,0.0327,22.4,0.956,0.98,0.936,44.1,43.2,130,3110
2016-02-08,2015,5,19,39,751.17,0.38,4,Mod_Dry,36,6,5,4,54,105,0.14,646.2,0.86,646.2,0,0,0,0,-4,4,36,6,5,0,58,693,990,966.9,23.1,0.32,0.233,0.0101,0.553,0.0239,3,0.233,0.786,0.034,22.3,0.956,0.98,0.937,45.1,44.2,132,3180
2016-02-09,2015,5,19,40,768.4,0.37,4,Mod_Dry,36,6,5,4,54,105,0.14,663.4,0.86,663.4,0,0,0,0,-4,4,36,6,5,0,58,710,990,967,23,0.33,0.244,0.0106,0.574,0.0249,3,0.241,0.815,0.0354,22.2,0.957,0.98,0.938,46.1,45.2,135,3250
2016-02-10,2015,5,19,41,778.46,0.36,4,Mod_Dry,36,6,5,4,54,105,0.14,673.5,0.86,673.5,0,0,0,0,-4,4,36,6,5,0,58,720,990,967,23,0.336,0.251,0.0109,0.587,0.0255,3,0.246,0.832,0.0362,22.2,0.957,0.98,0.938,46.7,45.7,137,3290
2016-02-11,2015,5,20,42,791.07,0.36,4,Mod_Dry,36,6,5,4,54,105,0.13,686.1,0.87,686.1,0,0,0,0,-4,4,36,6,5,0,58,733,990,967.1,22.9,0.343,0.259,0.0113,0.602,0.0263,3,0.251,0.854,0.0372,22.1,0.957,0.98,0.938,47.4,46.5,139,3340
2016-02-12,2015,5,20,43,805.49,0.35,4,Mod_Dry,36,6,5,4,54,105,0.13,700.5,0.87,700.5,0,0,0,0,-4,4,36,6,5,0,58,747,990,967.1,22.9,0.351,0.269,0.0118,0.62,0.0271,3,0.258,0.878,0.0384,22,0.957,0.98,0.938,48.2,47.2,142,3400
2016-02-13,2015,5,20,44,828.59,0.34,4,Mod_Dry,36,6,5,4,54,105,0.13,723.6,0.87,723.6,0,0,0,0,-4,4,36,6,5,0,58,771,990,967.2,22.8,0.364,0.284,0.0125,0.649,0.0285,3,0.268,0.917,0.0402,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2016-02-14,2015,5,20,45,853.78,0.33,4,Mod_Dry,36,6,5,4,54,105,0.12,748.8,0.88,748.8,0,0,0,0,-4,4,36,6,5,0,58,796,990,967.3,22.7,0.383,0.301,0.0133,0.685,0.0302,3,0.279,0.964,0.0425,21.7,0.957,0.98,0.938,50.9,48.2,145,3470
2016-02-15,2015,5,20,46,880.66,0.32,4,Mod_Dry,36,6,5,4,54,105,0.12,775.7,0.88,775.7,0,0,0,0,-4,4,36,6,5,0,58,823,990,967.4,22.6,0.408,0.314,0.0139,0.722,0.032,3,0.287,1.01,0.0447,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
2016-02-16,2015,5,20,47,913.46,0.31,4,Mod_Dry,36,6,5,4,54,105,0.12,808.5,0.89,808.5,0,0,0,0,-4,4,36,6,5,0,58,855,990,967.6,22.4,0.438,0.33,0.0147,0.768,0.0342,4,0.215,0.984,0.0438,21.5,0.954,0.977,0.932,40.6,39.6,159,3810
2016-02-17,2015,5,20,48,947.93,0.3,4,Mod_Dry,36,6,5,4,54,105,0.11,842.9,0.89,842.9,0,0,0,0,-4,4,36,6,5,0,58,890,990,967.7,22.3,0.47,0.347,0.0156,0.817,0.0366,4,0.227,1.04,0.0468,21.3,0.954,0.98,0.935,41.9,41.1,164,3950
2016-02-18,2015,5,21,49,979,0.29,4,Mod_Dry,36,6,5,4,54,105,0.11,874,0.89,874,0,0,0,0,-4,4,36,6,5,0,58,921,990,967.8,22.2,0.498,0.362,0.0163,0.86,0.0388,4,0.237,1.1,0.0495,21.1,0.955,0.98,0.936,43.2,42.3,169,4060
2016-02-19,2015,5,21,50,1011.1,0.28,4,Mod_Dry,36,6,5,4,54,105,0.1,906.1,0.9,906.1,0,0,0,0,-4,4,36,6,5,0,58,953,990,967.9,22.1,0.527,0.378,0.0171,0.905,0.041,4,0.248,1.15,0.0523,20.9,0.956,0.98,0.936,44.4,43.5,174,4180
2016-02-20,2015,5,21,51,1049.3,0.28,4,Mod_Dry,36,6,5,4,54,105,0.1,944.3,0.9,944.3,0,0,0,0,-4,4,36,6,5,0,58,991,990,968.1,21.9,0.562,0.396,0.018,0.958,0.0437,4,0.261,1.22,0.0556,20.7,0.956,0.98,0.937,45.9,44.9,180,4310
2016-02-21,2015,5,21,52,1088.6,0.27,3,Normal,43,7,5,4,78,137,0.13,951.6,0.87,951.6,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.576,0.4,0.0183,0.976,0.0447,4,0.264,1.24,0.0568,20.6,0.955,0.98,0.936,45.9,45,180,4320
2016-02-22,2015,5,21,53,1134.4,0.26,3,Normal,43,7,5,4,78,137,0.12,997.4,0.88,997.4,0,0,0,0,-4,4,43,7,5,0,82,1050,990,968.3,21.7,0.629,0.422,0.0195,1.05,0.0485,4,0.279,1.33,0.0613,20.3,0.956,0.98,0.936,47.6,46.6,186,4470
2016-02-23,2015,5,21,54,1176,0.25,3,Normal,43,7,5,4,78,137,0.12,1039,0.88,1039,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.5,21.5,0.69,0.511,0.0237,1.2,0.0557,4,0.288,1.49,0.0691,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
2016-02-24,2015,5,21,55,1218.4,0.25,3,Normal,43,7,5,4,78,137,0.11,1081,0.89,1081,0,0,0,0,-4,4,43,7,5,0,82,1140,990,968.6,21.4,0.752,0.606,0.0283,1.36,0.0634,4,0.296,1.65,0.0773,19.8,0.954,0.98,0.935,50,48.2,193,4630
2016-02-25,2015,5,22,56,1255.9,0.24,3,Normal,43,7,5,4,78,137,0.11,1119,0.89,1100,19,4,1,1,-3,16,47,8,6,1,94,1160,990,968.7,21.3,0.788,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2016-02-26,2015,5,22,57,1300,0.24,3,Normal,43,7,5,4,78,137,0.1,1163,0.9,1100,63,14,2,2,-2,47,57,9,7,2,125,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2016-02-27,2015,5,22,58,1344.8,0.23,3,Normal,43,7,5,4,78,137,0.1,1208,0.9,1100,108,24,3,3,-1,79,67,10,8,3,157,1190,990,969,21,0.823,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2016-02-28,2015,5,22,59,1390.5,0.22,3,Normal,43,7,5,4,78,137,0.099,1253,0.9,1100,153,35,5,5,1,107,78,12,10,5,185,1200,990,969.1,20.9,0.845,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2016-02-29,2015,5,22,60,1412,0.22,3,Normal,43,7,5,4,78,137,0.097,1275,0.9,1100,175,40,5,5,1,124,83,12,10,5,202,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2016-03-01,2015,6,22,61,1440,0.21,3,Normal,49,9,9,9,107,183,0.13,1257,0.87,1100,157,35,5,5,-4,116,84,14,14,5,223,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2016-03-02,2015,6,22,62,1468.1,0.2,3,Normal,49,9,9,9,107,183,0.13,1285,0.88,1100,185,42,6,6,-3,134,91,15,15,6,241,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2016-03-03,2015,6,23,63,1496.6,0.2,3,Normal,49,9,9,9,107,183,0.12,1314,0.88,1100,214,48,6,7,-3,156,97,15,16,6,263,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47,188,4520
2016-03-04,2015,6,23,64,1525.3,0.19,3,Normal,49,9,9,9,107,183,0.12,1342,0.88,1100,242,51,7,7,-2,179,100,16,16,7,286,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2016-03-05,2015,6,23,65,1554.2,0.19,3,Normal,49,9,9,9,107,183,0.12,1371,0.88,1100,271,51,8,8,-1,205,100,17,17,8,312,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2016-03-06,2015,6,23,66,1583.3,0.19,3,Normal,49,9,9,9,107,183,0.12,1400,0.88,1100,300,51,9,9,0,231,100,18,18,9,338,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2016-03-07,2015,6,23,67,1612.7,0.18,3,Normal,49,9,9,9,107,183,0.11,1430,0.89,1100,330,51,9,10,1,259,100,18,19,10,366,1240,990,969.8,20.2,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4420
2016-03-08,2015,6,23,68,1642.3,0.18,3,Normal,49,9,9,9,107,183,0.11,1459,0.89,1100,359,51,9,11,2,286,100,18,20,11,393,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2016-03-09,2015,6,23,69,1665.5,0.17,3,Normal,49,9,9,9,107,183,0.11,1482,0.89,1100,382,51,9,12,2,308,100,18,21,11,415,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2016-03-10,2015,6,24,70,1688.8,0.17,3,Normal,49,9,9,9,107,183,0.11,1506,0.89,1100,406,51,9,12,3,331,100,18,21,12,438,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.3,45.4,181,4350
2016-03-11,2015,6,24,71,1712.2,0.17,3,Normal,49,9,9,9,107,183,0.11,1529,0.89,1100,429,51,9,13,4,352,100,18,22,13,459,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2016-03-12,2015,6,24,72,1735.8,0.16,3,Normal,49,9,9,9,107,183,0.1,1553,0.9,1100,453,51,9,14,5,374,100,18,23,14,481,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,44.9,180,4320
2016-03-13,2015,6,24,73,1766.3,0.16,3,Normal,49,9,9,9,107,183,0.1,1583,0.9,1100,483,51,9,15,5,403,100,18,24,14,510,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2016-03-14,2015,6,24,74,1797,0.16,3,Normal,49,9,9,9,107,183,0.1,1614,0.9,1100,514,51,9,16,6,432,100,18,25,15,539,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2016-03-15,2015,6,24,75,1834.7,0.15,3,Normal,49,9,9,9,107,183,0.1,1652,0.9,1100,552,51,9,16,8,468,100,18,25,17,575,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2016-03-16,2015,6,24,76,1872.8,0.15,3,Normal,49,9,9,9,107,183,0.098,1690,0.9,1100,590,51,9,16,9,505,100,18,25,18,612,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2016-03-17,2015,6,25,77,1918.2,0.14,3,Normal,49,9,9,9,107,183,0.095,1735,0.91,1100,635,51,9,16,10,549,100,18,25,19,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2016-03-18,2015,6,25,78,1971,0.14,3,Normal,49,9,9,9,107,183,0.093,1788,0.91,1100,688,51,9,16,12,600,100,18,25,21,707,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2016-03-19,2015,6,25,79,2031.5,0.13,3,Normal,49,9,9,9,107,183,0.09,1848,0.91,1100,748,51,9,16,13,659,100,18,25,22,766,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2016-03-20,2015,6,25,80,2099.8,0.13,3,Normal,49,9,9,9,107,183,0.087,1917,0.91,1100,817,51,9,16,16,725,100,18,25,25,832,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2016-03-21,2015,6,25,81,2176.3,0.12,3,Normal,49,9,9,9,107,183,0.084,1993,0.92,1100,893,51,9,16,18,799,100,18,25,27,906,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2016-03-22,2015,6,25,82,2253.7,0.12,3,Normal,49,9,9,9,107,183,0.081,2071,0.92,1100,971,51,9,16,20,875,100,18,25,29,982,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
2016-03-23,2015,6,25,83,2309.5,0.11,3,Normal,49,9,9,9,107,183,0.079,2127,0.92,1100,1030,51,9,16,22,929,100,18,25,31,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2016-03-24,2015,6,26,84,2358.3,0.11,3,Normal,49,9,9,9,107,183,0.078,2175,0.92,1100,1080,51,9,16,23,976,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2016-03-25,2015,6,26,85,2414.9,0.1,3,Normal,49,9,9,9,107,183,0.076,2232,0.92,1100,1130,51,9,16,25,1030,100,18,25,34,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2016-03-26,2015,6,26,86,2464.3,0.1,3,Normal,49,9,9,9,107,183,0.074,2281,0.93,1100,1180,51,9,16,26,1080,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2016-03-27,2015,6,26,87,2514.1,0.096,3,Normal,49,9,9,9,107,183,0.073,2331,0.93,1100,1230,51,9,16,28,1130,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2016-03-28,2015,6,26,88,2556.4,0.093,3,Normal,49,9,9,9,107,183,0.072,2373,0.93,1100,1270,51,9,16,29,1170,100,18,25,38,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2016-03-29,2015,6,26,89,2599,0.089,3,Normal,49,9,9,9,107,183,0.07,2416,0.93,1100,1320,51,9,16,30,1210,100,18,25,39,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.7,155,3710
2016-03-30,2015,6,26,90,2634,0.087,3,Normal,49,9,9,9,107,183,0.07,2451,0.93,1100,1350,51,9,16,32,1240,100,18,25,41,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2016-03-31,2015,6,27,91,2661.3,0.085,3,Normal,49,9,9,9,107,183,0.069,2478,0.93,1100,1380,51,9,16,32,1270,100,18,25,41,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2016-04-01,2015,7,27,92,2688.7,0.082,3,Normal,54,13,14,19,117,217,0.081,2472,0.92,1100,1370,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2016-04-02,2015,7,27,93,2708.3,0.081,3,Normal,54,13,14,19,117,217,0.08,2491,0.92,1100,1390,46,5,11,23,1310,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2016-04-03,2015,7,27,94,2720.1,0.08,3,Normal,54,13,14,19,117,217,0.08,2503,0.92,1100,1400,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
2016-04-04,2015,7,27,95,2731.9,0.079,3,Normal,54,13,14,19,117,217,0.079,2515,0.92,1100,1420,46,5,11,23,1330,100,18,25,42,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2016-04-05,2015,7,27,96,2743.8,0.078,3,Normal,54,13,14,19,117,217,0.079,2527,0.92,1100,1430,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3610
2016-04-06,2015,7,27,97,2755.6,0.076,3,Normal,54,13,14,19,117,217,0.079,2539,0.92,1100,1440,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2016-04-07,2015,7,28,98,2767.5,0.075,3,Normal,54,13,14,19,117,217,0.078,2550,0.92,1100,1450,46,5,11,25,1360,100,18,25,44,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2016-04-08,2015,7,28,99,2779.4,0.074,3,Normal,54,13,14,19,117,217,0.078,2562,0.92,1100,1460,46,5,11,25,1380,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2016-04-09,2015,7,28,100,2791.2,0.073,3,Normal,54,13,14,19,117,217,0.078,2574,0.92,1100,1470,46,5,11,25,1390,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2016-04-10,2015,7,28,101,2803.2,0.072,3,Normal,54,13,14,19,117,217,0.077,2586,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
2016-04-11,2015,7,28,102,2815.1,0.07,3,Normal,54,13,14,19,117,217,0.077,2598,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2016-04-12,2015,7,28,103,2827,0.069,3,Normal,54,13,14,19,117,217,0.077,2610,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2016-04-13,2015,7,28,104,2839,0.069,3,Normal,54,13,14,19,117,217,0.076,2622,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2016-04-14,2015,7,29,105,2850.9,0.068,3,Normal,54,13,14,19,117,217,0.076,2634,0.92,1100,1530,46,5,11,27,1450,100,18,25,46,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2016-04-15,2015,7,29,106,2854.9,0.068,3,Normal,54,13,14,19,117,217,0.076,2638,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2016-04-16,2015,7,29,107,2858.9,0.067,3,Normal,54,13,14,19,117,217,0.076,2642,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2016-04-17,2015,7,29,108,2862.9,0.067,3,Normal,54,13,14,19,117,217,0.076,2646,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2016-04-18,2015,7,29,109,2858.9,0.067,3,Normal,54,13,14,19,117,217,0.076,2642,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2016-04-19,2015,7,29,110,2846.9,0.068,3,Normal,54,13,14,19,117,217,0.076,2630,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2016-04-20,2015,7,29,111,2827,0.069,3,Normal,54,13,14,19,117,217,0.077,2610,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2016-04-21,2015,7,30,112,2807.1,0.071,3,Normal,54,13,14,19,117,217,0.077,2590,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2016-04-22,2015,7,30,113,2779.4,0.074,3,Normal,54,13,14,19,117,217,0.078,2562,0.92,1100,1460,46,5,11,25,1380,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2016-04-23,2015,7,30,114,2751.7,0.077,3,Normal,54,13,14,19,117,217,0.079,2535,0.92,1100,1440,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2016-04-24,2015,7,30,115,2724.1,0.08,3,Normal,54,13,14,19,117,217,0.08,2507,0.92,1100,1410,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2016-04-25,2015,7,30,116,2688.7,0.082,3,Normal,54,13,14,19,117,217,0.081,2472,0.92,1100,1370,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2016-04-26,2015,7,30,117,2653.5,0.085,3,Normal,54,13,14,19,117,217,0.082,2437,0.92,1100,1340,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2016-04-27,2015,7,30,118,2618.4,0.088,3,Normal,54,13,14,19,117,217,0.083,2401,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2016-04-28,2015,7,31,119,2583.5,0.091,3,Normal,54,13,14,19,117,217,0.084,2367,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2016-04-29,2015,7,31,120,2548.7,0.093,3,Normal,54,13,14,19,117,217,0.085,2332,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2016-04-30,2015,7,31,121,2514.1,0.096,3,Normal,54,13,14,19,117,217,0.086,2297,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2016-05-01,2015,8,31,122,2479.6,0.099,3,Normal,55,13,13,17,178,276,0.11,2204,0.89,1100,1100,45,5,12,16,1030,100,18,25,33,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2016-05-02,2015,8,31,123,2445.3,0.1,3,Normal,55,13,13,17,178,276,0.11,2169,0.89,1100,1070,45,5,12,15,992,100,18,25,32,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2016-05-03,2015,8,31,124,2411.1,0.11,3,Normal,55,13,13,17,178,276,0.11,2135,0.89,1100,1040,45,5,12,14,959,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2016-05-04,2015,8,31,125,2377.1,0.11,3,Normal,55,13,13,17,178,276,0.12,2101,0.88,1100,1000,45,5,12,13,926,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2016-05-05,2015,8,32,126,2343.2,0.11,3,Normal,55,13,13,17,178,276,0.12,2067,0.88,1100,967,45,5,12,12,893,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2016-05-06,2015,8,32,127,2309.5,0.11,3,Normal,55,13,13,17,178,276,0.12,2034,0.88,1100,934,45,5,12,11,861,100,18,25,28,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2016-05-07,2015,8,32,128,2276,0.12,3,Normal,55,13,13,17,178,276,0.12,2000,0.88,1100,900,45,5,12,10,828,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2016-05-08,2015,8,32,129,2227.8,0.12,3,Normal,55,13,13,17,178,276,0.12,1952,0.88,1100,852,45,5,12,9,781,100,18,25,26,959,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42.1,41.2,165,3960
2016-05-09,2015,8,32,130,2172.7,0.12,3,Normal,55,13,13,17,178,276,0.13,1897,0.87,1100,797,45,5,12,7,728,100,18,25,24,906,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2016-05-10,2015,8,32,131,2125.2,0.13,3,Normal,55,13,13,17,178,276,0.13,1849,0.87,1100,749,45,5,12,5,682,100,18,25,22,860,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2016-05-11,2015,8,32,132,2078.2,0.13,3,Normal,55,13,13,17,178,276,0.13,1802,0.87,1100,702,45,5,12,4,636,100,18,25,21,814,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2016-05-12,2015,8,33,133,2031.5,0.13,3,Normal,55,13,13,17,178,276,0.14,1755,0.86,1100,655,45,5,12,3,590,100,18,25,20,768,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2016-05-13,2015,8,33,134,1985.2,0.14,3,Normal,55,13,13,17,178,276,0.14,1709,0.86,1100,609,45,5,12,1,546,100,18,25,18,724,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2016-05-14,2015,8,33,135,1939.2,0.14,3,Normal,55,13,13,17,178,276,0.14,1663,0.86,1100,563,45,5,12,0,501,100,18,25,17,679,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2016-05-15,2015,8,33,136,1900.7,0.14,3,Normal,55,13,13,17,178,276,0.14,1625,0.85,1100,525,45,5,12,-1,464,100,18,25,16,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2016-05-16,2015,8,33,137,1862.4,0.15,3,Normal,55,13,13,17,178,276,0.15,1586,0.85,1100,486,45,5,12,-2,426,100,18,25,15,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2016-05-17,2015,8,33,138,1824.4,0.15,3,Normal,55,13,13,17,178,276,0.15,1548,0.85,1100,448,45,5,12,-4,390,100,18,25,13,568,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2016-05-18,2015,8,33,139,1786.7,0.16,3,Normal,55,13,13,17,178,276,0.15,1511,0.85,1100,411,45,5,12,-5,354,100,18,25,12,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2016-05-19,2015,8,34,140,1749.3,0.16,3,Normal,55,13,13,17,178,276,0.16,1473,0.84,1100,373,45,5,11,-6,318,100,18,24,11,496,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2016-05-20,2015,8,34,141,1712.2,0.17,3,Normal,55,13,13,17,178,276,0.16,1436,0.84,1100,336,45,5,10,-7,283,100,18,23,10,461,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4330
2016-05-21,2015,8,34,142,1675.5,0.17,3,Normal,55,13,13,17,178,276,0.17,1399,0.83,1100,299,45,5,9,-8,248,100,18,22,9,426,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2016-05-22,2015,8,34,143,1639,0.18,3,Normal,55,13,13,17,178,276,0.17,1363,0.83,1100,263,45,5,8,-9,214,100,18,21,8,392,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2016-05-23,2015,8,34,144,1602.9,0.18,3,Normal,55,13,13,17,178,276,0.17,1327,0.83,1100,227,45,5,7,-10,180,100,18,20,7,358,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2016-05-24,2015,8,34,145,1573.6,0.19,3,Normal,55,13,13,17,178,276,0.17,1298,0.82,1100,198,45,5,6,-11,153,100,18,19,6,331,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2016-05-25,2015,8,34,146,1544.5,0.19,3,Normal,55,13,13,17,178,276,0.18,1269,0.82,1100,169,38,5,5,-12,133,93,18,18,5,311,1230,990,969.6,20.4,0.89,0.648,0.0318,1.54,0.0755,4,0.3,1.84,0.0902,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2016-05-26,2015,8,35,147,1515.7,0.2,3,Normal,55,13,13,17,178,276,0.18,1240,0.82,1100,140,32,4,4,-13,113,87,17,17,4,291,1220,990,969.5,20.5,0.876,0.648,0.0317,1.52,0.0745,4,0.3,1.82,0.0891,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2016-05-27,2015,8,35,148,1487.1,0.2,3,Normal,55,13,13,17,178,276,0.19,1211,0.81,1100,111,25,3,3,-14,94,80,16,16,3,272,1210,990,969.4,20.6,0.863,0.648,0.0315,1.51,0.0735,4,0.3,1.81,0.0881,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2016-05-28,2015,8,35,149,1458.7,0.21,3,Normal,55,13,13,17,178,276,0.19,1183,0.81,1100,83,19,2,3,-15,74,74,15,16,2,252,1210,990,969.4,20.6,0.852,0.648,0.0314,1.5,0.0727,4,0.3,1.8,0.0872,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2016-05-29,2015,8,35,150,1430.6,0.21,3,Normal,55,13,13,17,178,276,0.19,1155,0.81,1100,55,12,2,2,-15,54,67,15,15,2,232,1200,990,969.3,20.7,0.841,0.648,0.0312,1.49,0.0718,4,0.3,1.79,0.0862,19,0.952,0.98,0.933,48.7,47.7,191,4580
2016-05-30,2015,8,35,151,1402.8,0.22,3,Normal,55,13,13,17,178,276,0.2,1127,0.8,1100,27,6,1,1,-16,35,61,14,14,1,213,1190,990,969.2,20.8,0.829,0.648,0.0311,1.48,0.0709,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,48.9,48,192,4610
2016-05-31,2015,8,35,152,1363,0.23,3,Normal,55,13,13,17,178,276,0.2,1087,0.8,1087,0,0,0,0,-17,17,55,13,13,0,195,1170,990,969,21,0.798,0.619,0.0295,1.42,0.0676,4,0.297,1.71,0.0818,19.2,0.953,0.98,0.934,48.9,47.9,192,4600
