date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-06-01,2015,9,35,153,1311.9,0.23,4,Mod_Dry,45,10,9,9,88,161,0.12,1151,0.88,1100,51,12,2,2,-7,42,57,12,11,2,130,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2016-06-02,2015,9,36,154,1267.6,0.24,4,Mod_Dry,45,10,9,9,88,161,0.13,1107,0.87,1100,7,2,0,0,-9,14,47,10,9,0,102,1170,990,968.7,21.3,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2016-06-03,2015,9,36,155,1229.9,0.24,4,Mod_Dry,45,10,9,9,88,161,0.13,1069,0.87,1069,0,0,0,0,-9,9,45,10,9,0,97,1130,990,968.6,21.4,0.747,0.578,0.027,1.32,0.062,4,0.294,1.62,0.0757,19.8,0.954,0.98,0.935,49.4,48.2,193,4630
2016-06-04,2015,9,36,156,1192.8,0.25,4,Mod_Dry,45,10,9,9,88,161,0.14,1032,0.86,1032,0,0,0,0,-9,9,45,10,9,0,97,1100,990,968.5,21.5,0.692,0.495,0.023,1.19,0.0552,4,0.286,1.47,0.0685,20,0.955,0.98,0.936,48.4,47.4,190,4550
2016-06-05,2015,9,36,157,1162,0.25,4,Mod_Dry,45,10,9,9,88,161,0.14,1001,0.86,1001,0,0,0,0,-9,9,45,10,9,0,97,1070,990,968.4,21.6,0.647,0.425,0.0197,1.07,0.0497,4,0.28,1.35,0.0627,20.2,0.955,0.98,0.936,47.5,46.5,186,4460
2016-06-06,2015,9,36,158,1131.7,0.26,4,Mod_Dry,45,10,9,9,88,161,0.14,970.7,0.86,970.7,0,0,0,0,-9,9,45,10,9,0,97,1030,990,968.3,21.7,0.603,0.409,0.0189,1.01,0.0466,4,0.27,1.28,0.0591,20.4,0.955,0.98,0.936,46.4,45.5,182,4360
2016-06-07,2015,9,36,159,1101.9,0.27,4,Mod_Dry,45,10,9,9,88,161,0.15,940.9,0.85,940.9,0,0,0,0,-9,9,45,10,9,0,97,1000,990,968.2,21.8,0.575,0.394,0.0181,0.969,0.0445,4,0.26,1.23,0.0564,20.6,0.955,0.98,0.936,45.3,44.4,178,4260
2016-06-08,2015,9,36,160,1072.7,0.27,4,Mod_Dry,45,10,9,9,88,161,0.15,911.7,0.85,911.7,0,0,0,0,-9,9,45,10,9,0,97,976,990,968.1,21.9,0.548,0.38,0.0174,0.928,0.0424,4,0.25,1.18,0.0539,20.7,0.955,0.98,0.936,44.2,43.3,173,4160
2016-06-09,2015,9,37,161,1049.3,0.28,4,Mod_Dry,45,10,9,9,88,161,0.15,888.3,0.85,888.3,0,0,0,0,-9,9,45,10,9,0,97,952,990,968.1,21.9,0.527,0.369,0.0168,0.896,0.0408,4,0.242,1.14,0.0518,20.8,0.955,0.98,0.936,43.3,42.4,170,4070
2016-06-10,2015,9,37,162,1026.2,0.28,4,Mod_Dry,45,10,9,9,88,161,0.16,865.2,0.84,865.2,0,0,0,0,-9,9,45,10,9,0,97,929,990,968,22,0.506,0.358,0.0162,0.863,0.0392,4,0.235,1.1,0.0499,20.9,0.955,0.98,0.935,42.4,41.5,166,3990
2016-06-11,2015,9,37,163,1003.6,0.29,4,Mod_Dry,45,10,9,9,88,161,0.16,842.6,0.84,842.6,0,0,0,0,-9,9,45,10,9,0,97,907,990,967.9,22.1,0.485,0.347,0.0157,0.832,0.0377,4,0.227,1.06,0.0479,21,0.954,0.979,0.934,41.4,40.6,162,3900
2016-06-12,2015,9,37,164,981.43,0.29,4,Mod_Dry,45,10,9,9,88,161,0.16,820.4,0.84,820.4,0,0,0,0,-9,9,45,10,9,0,97,884,990,967.8,22.2,0.465,0.336,0.0152,0.801,0.0361,4,0.219,1.02,0.046,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
2016-06-13,2015,9,37,165,964.53,0.3,4,Mod_Dry,45,10,9,9,88,161,0.17,803.5,0.83,803.5,0,0,0,0,-9,9,45,10,9,0,97,868,990,967.8,22.2,0.449,0.328,0.0147,0.777,0.0349,4,0.214,0.991,0.0445,21.3,0.953,0.976,0.93,39.9,38.9,156,3740
2016-06-14,2015,9,37,166,947.93,0.3,4,Mod_Dry,45,10,9,9,88,161,0.17,786.9,0.83,786.9,0,0,0,0,-9,9,45,10,9,0,97,851,990,967.7,22.3,0.434,0.32,0.0143,0.754,0.0338,4,0.208,0.962,0.0431,21.3,0.953,0.974,0.928,39.2,38.2,153,3670
2016-06-15,2015,9,37,167,931.65,0.31,4,Mod_Dry,45,10,9,9,88,161,0.17,770.6,0.83,770.6,0,0,0,0,-9,9,45,10,9,0,97,835,990,967.6,22.4,0.419,0.312,0.0139,0.731,0.0327,3,0.286,1.02,0.0454,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
2016-06-16,2015,9,38,168,915.71,0.31,4,Mod_Dry,45,10,9,9,88,161,0.18,754.7,0.82,754.7,0,0,0,0,-9,9,45,10,9,0,97,819,990,967.6,22.4,0.404,0.304,0.0136,0.709,0.0316,3,0.281,0.99,0.0441,21.4,0.957,0.98,0.938,50.6,48.2,145,3470
2016-06-17,2015,9,38,169,900.13,0.32,4,Mod_Dry,45,10,9,9,88,161,0.18,739.1,0.82,739.1,0,0,0,0,-9,9,45,10,9,0,97,803,990,967.5,22.5,0.39,0.295,0.0131,0.685,0.0304,3,0.275,0.96,0.0427,21.5,0.957,0.98,0.938,49.8,48.2,145,3470
2016-06-18,2015,9,38,170,884.93,0.32,4,Mod_Dry,45,10,9,9,88,161,0.18,723.9,0.82,723.9,0,0,0,0,-9,9,45,10,9,0,97,788,990,967.4,22.6,0.376,0.285,0.0126,0.661,0.0293,3,0.268,0.929,0.0412,21.6,0.957,0.98,0.938,49,48,144,3460
2016-06-19,2015,9,38,171,870.14,0.33,4,Mod_Dry,45,10,9,9,88,161,0.18,709.1,0.81,709.1,0,0,0,0,-9,9,45,10,9,0,97,773,990,967.4,22.6,0.366,0.275,0.0121,0.641,0.0283,3,0.262,0.902,0.0399,21.7,0.957,0.98,0.938,48.2,47.2,142,3400
2016-06-20,2015,9,38,172,855.79,0.33,4,Mod_Dry,45,10,9,9,88,161,0.19,694.8,0.81,694.8,0,0,0,0,-9,9,45,10,9,0,97,759,990,967.3,22.7,0.358,0.265,0.0117,0.623,0.0275,3,0.255,0.878,0.0387,21.8,0.957,0.98,0.938,47.4,46.4,139,3340
2016-06-21,2015,9,38,173,845.83,0.33,4,Mod_Dry,45,10,9,9,88,161,0.19,684.8,0.81,684.8,0,0,0,0,-9,9,45,10,9,0,97,749,990,967.3,22.7,0.352,0.258,0.0114,0.611,0.0269,3,0.251,0.861,0.0379,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
2016-06-22,2015,9,38,174,836.14,0.34,4,Mod_Dry,45,10,9,9,88,161,0.19,675.1,0.81,675.1,0,0,0,0,-9,9,45,10,9,0,97,739,990,967.2,22.8,0.347,0.252,0.0111,0.599,0.0263,3,0.246,0.845,0.0371,21.9,0.957,0.98,0.938,46.3,45.3,136,3260
2016-06-23,2015,9,39,175,826.74,0.34,4,Mod_Dry,45,10,9,9,88,161,0.2,665.7,0.81,665.7,0,0,0,0,-9,9,45,10,9,0,97,730,990,967.2,22.8,0.341,0.246,0.0108,0.587,0.0258,3,0.242,0.829,0.0364,22,0.957,0.98,0.937,45.7,44.8,134,3230
2016-06-24,2015,9,39,176,817.64,0.34,4,Mod_Dry,45,10,9,9,88,161,0.2,656.6,0.8,656.6,0,0,0,0,-9,9,45,10,9,0,97,721,990,967.2,22.8,0.336,0.24,0.0105,0.576,0.0252,3,0.238,0.814,0.0356,22,0.956,0.98,0.937,45.2,44.3,133,3190
2016-06-25,2015,9,39,177,808.89,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,647.9,0.8,647.9,0,0,0,0,-9,9,45,10,9,0,97,712,990,967.1,22.9,0.331,0.234,0.0102,0.565,0.0247,3,0.234,0.799,0.0349,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2016-06-26,2015,9,39,178,800.52,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,639.5,0.8,639.5,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.326,0.228,0.00997,0.555,0.0242,3,0.23,0.785,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2016-06-27,2015,9,39,179,792.59,0.36,4,Mod_Dry,45,10,9,9,88,161,0.2,631.6,0.8,631.6,0,0,0,0,-9,9,45,10,9,0,97,696,990,967.1,22.9,0.322,0.223,0.00972,0.545,0.0238,3,0.227,0.771,0.0336,22.2,0.955,0.98,0.936,43.7,42.8,129,3080
2016-06-28,2015,9,39,180,785.19,0.36,4,Mod_Dry,45,10,9,9,88,161,0.2,624.2,0.8,624.2,0,0,0,0,-9,9,45,10,9,0,97,688,990,967,23,0.318,0.218,0.00949,0.536,0.0233,3,0.223,0.759,0.0331,22.2,0.955,0.98,0.936,43.3,42.4,127,3050
2016-06-29,2015,9,39,181,778.46,0.36,4,Mod_Dry,45,10,9,9,88,161,0.21,617.5,0.79,617.5,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.314,0.213,0.00929,0.527,0.0229,3,0.22,0.748,0.0325,22.2,0.955,0.98,0.936,42.9,42,126,3020
2016-06-30,2015,9,40,182,770.59,0.37,4,Mod_Dry,45,10,9,9,88,161,0.21,609.6,0.79,609.6,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00905,0.518,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
2016-07-01,2015,10,40,183,763.75,0.37,3,Normal,50,10,9,9,108,186,0.24,577.8,0.76,577.8,0,0,0,0,-9,9,50,10,9,0,117,647,990,967,23,0.294,0.187,0.00811,0.481,0.0209,3,0.202,0.683,0.0297,22.4,0.953,0.977,0.93,40.2,39.3,118,2830
2016-07-02,2015,10,40,184,751.45,0.38,3,Normal,50,10,9,9,108,186,0.25,565.5,0.75,565.5,0,0,0,0,-9,9,50,10,9,0,117,634,990,966.9,23.1,0.287,0.179,0.00774,0.466,0.0202,3,0.197,0.663,0.0287,22.4,0.952,0.975,0.928,39.5,38.5,115,2770
2016-07-03,2015,10,40,185,740.24,0.38,3,Normal,50,10,9,9,108,186,0.25,554.2,0.75,554.2,0,0,0,0,-9,9,50,10,9,0,117,623,990,966.9,23.1,0.281,0.171,0.0074,0.452,0.0195,3,0.192,0.644,0.0278,22.5,0.951,0.973,0.926,38.8,37.7,113,2720
2016-07-04,2015,10,40,186,728.48,0.38,3,Normal,50,10,9,9,108,186,0.26,542.5,0.74,542.5,0,0,0,0,-9,9,50,10,9,0,117,611,990,966.8,23.2,0.274,0.163,0.00705,0.437,0.0189,3,0.187,0.624,0.0269,22.6,0.95,0.972,0.923,38,36.9,111,2660
2016-07-05,2015,10,40,187,716.72,0.39,3,Normal,50,10,9,9,108,186,0.26,530.7,0.74,530.7,0,0,0,0,-9,9,50,10,9,0,117,600,990,966.8,23.2,0.267,0.156,0.00669,0.423,0.0182,3,0.181,0.604,0.026,22.6,0.949,0.97,0.921,37.3,36.2,108,2600
2016-07-06,2015,10,40,188,705.51,0.39,3,Normal,50,10,9,9,108,186,0.26,519.5,0.74,519.5,0,0,0,0,-9,9,50,10,9,0,117,589,990,966.7,23.3,0.261,0.148,0.00636,0.409,0.0176,3,0.176,0.585,0.0251,22.7,0.948,0.97,0.92,36.5,35.4,106,2550
2016-07-07,2015,10,41,189,695.39,0.4,3,Normal,50,10,9,9,108,186,0.27,509.4,0.73,509.4,0,0,0,0,-9,9,50,10,9,0,117,578,990,966.7,23.3,0.255,0.141,0.00606,0.396,0.017,3,0.172,0.568,0.0244,22.8,0.947,0.97,0.919,35.9,34.8,104,2510
2016-07-08,2015,10,41,190,684.73,0.4,3,Normal,50,10,9,9,108,186,0.27,498.7,0.73,498.7,0,0,0,0,-9,9,50,10,9,0,117,568,990,966.6,23.4,0.249,0.134,0.00575,0.384,0.0164,3,0.167,0.55,0.0236,22.8,0.946,0.97,0.918,35.2,34.1,102,2460
2016-07-09,2015,10,41,191,674.06,0.41,3,Normal,50,10,9,9,108,186,0.28,488.1,0.72,488.1,0,0,0,0,-9,9,50,10,9,0,117,557,990,966.6,23.4,0.243,0.129,0.00553,0.372,0.0159,2,0.272,0.644,0.0275,22.8,0.956,0.98,0.937,52.1,48.2,96.4,2310
2016-07-10,2015,10,41,192,663.95,0.41,3,Normal,50,10,9,9,108,186,0.28,477.9,0.72,477.9,0,0,0,0,-9,9,50,10,9,0,117,547,990,966.6,23.4,0.237,0.125,0.00531,0.362,0.0154,2,0.265,0.627,0.0267,22.8,0.957,0.98,0.937,51.2,48.2,96.4,2310
2016-07-11,2015,10,41,193,654.92,0.42,3,Normal,50,10,9,9,108,186,0.28,468.9,0.72,468.9,0,0,0,0,-9,9,50,10,9,0,117,538,990,966.5,23.5,0.232,0.12,0.00512,0.353,0.015,2,0.259,0.612,0.026,22.9,0.957,0.98,0.938,50.3,48.2,96.4,2310
2016-07-12,2015,10,41,194,645.35,0.42,3,Normal,50,10,9,9,108,186,0.29,459.4,0.71,459.4,0,0,0,0,-9,9,50,10,9,0,117,528,990,966.5,23.5,0.227,0.116,0.00492,0.343,0.0146,2,0.253,0.595,0.0253,22.9,0.957,0.98,0.938,49.4,48.2,96.4,2310
2016-07-13,2015,10,41,195,635.78,0.43,3,Normal,50,10,9,9,108,186,0.29,449.8,0.71,449.8,0,0,0,0,-9,9,50,10,9,0,117,519,990,966.4,23.6,0.221,0.111,0.00472,0.333,0.0141,2,0.246,0.579,0.0246,23,0.958,0.98,0.939,48.6,47.6,95.2,2280
2016-07-14,2015,10,42,196,626.21,0.43,3,Normal,50,10,9,9,108,186,0.3,440.2,0.7,440.2,0,0,0,0,-9,9,50,10,9,0,117,509,990,966.4,23.6,0.216,0.107,0.00453,0.323,0.0137,2,0.24,0.562,0.0238,23,0.957,0.98,0.938,47.6,46.7,93.3,2240
2016-07-15,2015,10,42,197,617.19,0.44,3,Normal,50,10,9,9,108,186,0.3,431.2,0.7,431.2,0,0,0,0,-9,9,50,10,9,0,117,500,990,966.4,23.6,0.212,0.103,0.00434,0.315,0.0133,2,0.234,0.548,0.0232,23.1,0.957,0.98,0.938,46.7,45.8,91.5,2200
2016-07-16,2015,10,42,198,609.26,0.44,3,Normal,50,10,9,9,108,186,0.3,423.3,0.69,423.3,0,0,0,0,-9,9,50,10,9,0,117,492,990,966.3,23.7,0.209,0.0988,0.00417,0.308,0.013,2,0.228,0.536,0.0227,23.1,0.956,0.98,0.937,45.9,45,90,2160
2016-07-17,2015,10,42,199,600.78,0.44,3,Normal,50,10,9,9,108,186,0.31,414.8,0.69,414.8,0,0,0,0,-9,9,50,10,9,0,117,484,990,966.3,23.7,0.206,0.0948,0.004,0.301,0.0127,2,0.222,0.524,0.0221,23.2,0.956,0.98,0.937,45,44.1,88.3,2120
2016-07-18,2015,10,42,200,592.31,0.45,3,Normal,50,10,9,9,108,186,0.31,406.3,0.69,406.3,0,0,0,0,-9,9,50,10,9,0,117,475,990,966.3,23.7,0.203,0.0908,0.00382,0.294,0.0124,2,0.217,0.511,0.0215,23.2,0.955,0.98,0.936,44.2,43.3,86.6,2080
2016-07-19,2015,10,42,201,583.83,0.45,3,Normal,50,10,9,9,108,186,0.32,397.8,0.68,397.8,0,0,0,0,-9,9,50,10,9,0,117,467,990,966.2,23.8,0.2,0.0868,0.00365,0.287,0.0121,2,0.211,0.498,0.021,23.3,0.955,0.98,0.935,43.3,42.5,84.9,2040
2016-07-20,2015,10,42,202,575.9,0.45,3,Normal,50,10,9,9,108,186,0.32,389.9,0.68,389.9,0,0,0,0,-9,9,50,10,9,0,117,459,990,966.2,23.8,0.197,0.083,0.00349,0.281,0.0118,2,0.206,0.486,0.0204,23.3,0.954,0.98,0.935,42.5,41.7,83.3,2000
2016-07-21,2015,10,43,203,567.97,0.46,2,Mod_Wet,58,11,11,11,136,227,0.4,341,0.6,341,0,0,0,0,-11,11,58,11,11,0,147,421,990,966.2,23.8,0.184,0.0599,0.00251,0.244,0.0102,2,0.173,0.417,0.0175,23.4,0.947,0.97,0.919,37.1,36,72,1730
2016-07-22,2015,10,43,204,561.14,0.46,2,Mod_Wet,58,11,11,11,136,227,0.41,334.1,0.59,334.1,0,0,0,0,-11,11,58,11,11,0,147,414,990,966.1,23.9,0.182,0.0567,0.00238,0.238,0.00999,2,0.168,0.406,0.017,23.5,0.946,0.97,0.918,36.4,35.3,70.6,1690
2016-07-23,2015,10,43,205,553.75,0.47,2,Mod_Wet,58,11,11,11,136,227,0.41,326.8,0.59,326.8,0,0,0,0,-11,11,58,11,11,0,147,407,990,966.1,23.9,0.179,0.0532,0.00223,0.232,0.00972,2,0.163,0.395,0.0165,23.5,0.945,0.97,0.917,35.6,34.5,69.1,1660
2016-07-24,2015,10,43,206,546.37,0.47,2,Mod_Wet,58,11,11,11,136,227,0.41,319.4,0.58,319.4,0,0,0,0,-11,11,58,11,11,0,147,399,990,966.1,23.9,0.176,0.0497,0.00208,0.226,0.00945,2,0.158,0.384,0.0161,23.6,0.944,0.97,0.916,34.8,33.8,67.6,1620
2016-07-25,2015,10,43,207,538.99,0.47,2,Mod_Wet,58,11,11,11,136,227,0.42,312,0.58,312,0,0,0,0,-11,11,58,11,11,0,147,392,990,966,24,0.174,0.0463,0.00193,0.22,0.00918,2,0.153,0.373,0.0156,23.6,0.943,0.97,0.915,34,33,66,1590
2016-07-26,2015,10,43,208,532.15,0.48,2,Mod_Wet,58,11,11,11,136,227,0.43,305.1,0.57,305.1,0,0,0,0,-11,11,58,11,11,0,147,385,990,966,24,0.171,0.043,0.00179,0.214,0.00894,2,0.148,0.363,0.0151,23.6,0.942,0.97,0.914,33.3,32.3,64.6,1550
2016-07-27,2015,10,43,209,525.31,0.48,2,Mod_Wet,58,11,11,11,136,227,0.43,298.3,0.57,298.3,0,0,0,0,-11,11,58,11,11,0,147,378,990,966,24,0.169,0.0398,0.00166,0.209,0.00869,2,0.144,0.353,0.0147,23.7,0.941,0.97,0.912,32.6,31.6,63.2,1520
2016-07-28,2015,10,44,210,518.48,0.49,2,Mod_Wet,58,11,11,11,136,227,0.44,291.5,0.56,291.5,0,0,0,0,-11,11,58,11,11,0,147,371,990,965.9,24.1,0.167,0.0366,0.00152,0.203,0.00844,2,0.139,0.342,0.0142,23.7,0.939,0.97,0.911,31.8,30.9,61.8,1480
2016-07-29,2015,10,44,211,512.74,0.49,2,Mod_Wet,58,11,11,11,136,227,0.44,285.7,0.56,285.7,0,0,0,0,-11,11,58,11,11,0,147,366,990,965.9,24.1,0.165,0.0339,0.00141,0.198,0.00824,2,0.135,0.334,0.0139,23.8,0.938,0.97,0.91,31.2,30.3,60.6,1450
2016-07-30,2015,10,44,212,506.45,0.49,2,Mod_Wet,58,11,11,11,136,227,0.45,279.4,0.55,279.4,0,0,0,0,-11,11,58,11,11,0,147,359,990,965.9,24.1,0.162,0.0309,0.00128,0.193,0.00801,2,0.131,0.324,0.0134,23.8,0.937,0.97,0.908,30.5,29.6,59.2,1420
2016-07-31,2015,10,44,213,500.16,0.5,2,Mod_Wet,58,11,11,11,136,227,0.45,273.2,0.55,273.2,0,0,0,0,-11,11,58,11,11,0,147,353,990,965.9,24.1,0.16,0.0279,0.00116,0.188,0.00779,2,0.127,0.315,0.013,23.8,0.935,0.97,0.907,29.9,29,57.9,1390
2016-08-01,2015,11,44,214,492.78,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,308.8,0.63,308.8,0,0,0,0,-6,6,54,9,8,0,113,380,990,965.8,24.2,0.17,0.0447,0.00185,0.214,0.00886,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,33,65.9,1580
2016-08-02,2015,11,44,215,485.94,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,301.9,0.62,301.9,0,0,0,0,-6,6,54,9,8,0,113,373,990,965.8,24.2,0.167,0.0415,0.00171,0.209,0.00862,2,0.146,0.355,0.0147,23.9,0.941,0.97,0.913,33.2,32.3,64.5,1550
2016-08-03,2015,11,44,216,479.1,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,295.1,0.62,295.1,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.0383,0.00158,0.203,0.00837,2,0.142,0.345,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63.1,1510
2016-08-04,2015,11,45,217,472.27,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,288.3,0.61,288.3,0,0,0,0,-6,6,54,9,8,0,113,359,990,965.7,24.3,0.162,0.0351,0.00144,0.197,0.00813,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.6,1480
2016-08-05,2015,11,45,218,466.53,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,282.5,0.61,282.5,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.16,0.0324,0.00133,0.193,0.00793,2,0.133,0.326,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.4,1450
2016-08-06,2015,11,45,219,460.24,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,276.2,0.6,276.2,0,0,0,0,-6,6,54,9,8,0,113,347,990,965.7,24.3,0.158,0.0294,0.00121,0.187,0.00771,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
2016-08-07,2015,11,45,220,453.95,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,269.9,0.59,269.9,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0264,0.00108,0.182,0.00748,2,0.125,0.307,0.0126,24.1,0.934,0.97,0.906,29.7,28.9,57.7,1390
2016-08-08,2015,11,45,221,447.66,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,263.7,0.59,263.7,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0234,0.000962,0.177,0.00726,2,0.12,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.4,1350
2016-08-09,2015,11,45,222,441.37,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,257.4,0.58,257.4,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0205,0.000839,0.172,0.00704,2,0.116,0.288,0.0118,24.1,0.932,0.97,0.904,28.4,27.5,55,1320
2016-08-10,2015,11,45,223,435.63,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,251.6,0.58,251.6,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.149,0.0178,0.000727,0.167,0.00684,2,0.112,0.28,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.8,1290
2016-08-11,2015,11,46,224,429.89,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,245.9,0.57,245.9,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0167,0.000681,0.164,0.0067,2,0.108,0.272,0.0111,24.2,0.929,0.97,0.901,27.1,26.3,52.5,1260
2016-08-12,2015,11,46,225,425.24,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,241.2,0.57,241.2,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0163,0.000664,0.162,0.00662,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.5,1240
2016-08-13,2015,11,46,226,420.04,0.55,2,Mod_Wet,54,9,8,6,107,184,0.44,236,0.56,236,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000645,0.16,0.00652,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.897,26,25.2,50.4,1210
2016-08-14,2015,11,46,227,414.85,0.56,2,Mod_Wet,54,9,8,6,107,184,0.44,230.8,0.56,230.8,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000627,0.157,0.00642,1,0.254,0.412,0.0168,24.1,0.957,0.98,0.938,52.3,48.2,48.2,1160
2016-08-15,2015,11,46,228,409.65,0.56,2,Mod_Wet,54,9,8,6,107,184,0.45,225.7,0.55,225.7,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.0149,0.000608,0.155,0.00632,1,0.247,0.402,0.0164,24.2,0.959,0.98,0.939,51.2,48.2,48.2,1160
2016-08-16,2015,11,46,229,404.46,0.57,2,Mod_Wet,54,9,8,6,107,184,0.46,220.5,0.55,220.5,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0145,0.000589,0.153,0.00622,1,0.24,0.393,0.016,24.2,0.958,0.98,0.939,50.1,48.2,48.2,1160
2016-08-17,2015,11,46,230,399.26,0.57,2,Mod_Wet,54,9,8,6,107,184,0.46,215.3,0.54,215.3,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.137,0.014,0.000571,0.151,0.00612,1,0.233,0.384,0.0156,24.2,0.957,0.98,0.938,48.9,48,48,1150
2016-08-18,2015,11,47,231,394.61,0.57,2,Mod_Wet,54,9,8,6,107,184,0.47,210.6,0.53,210.6,0,0,0,0,-6,6,54,9,8,0,113,282,990,965.4,24.6,0.135,0.0137,0.000554,0.149,0.00603,1,0.227,0.375,0.0152,24.3,0.957,0.98,0.937,47.9,47,47,1130
2016-08-19,2015,11,47,232,389.96,0.58,2,Mod_Wet,54,9,8,6,107,184,0.47,206,0.53,206,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.3,24.7,0.133,0.0133,0.000538,0.147,0.00594,1,0.221,0.367,0.0149,24.3,0.956,0.98,0.937,46.9,45.9,45.9,1100
2016-08-20,2015,11,47,233,385.31,0.58,2,Mod_Wet,54,9,8,6,107,184,0.48,201.3,0.52,201.3,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.132,0.0129,0.000521,0.144,0.00586,1,0.214,0.359,0.0145,24.3,0.955,0.98,0.936,45.9,44.9,44.9,1080
2016-08-21,2015,11,47,234,380.67,0.59,3,Normal,47,8,6,5,89,155,0.41,225.7,0.59,225.7,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.0149,0.000605,0.152,0.00614,1,0.247,0.399,0.0161,24.3,0.959,0.98,0.94,51.6,48.2,48.2,1160
2016-08-22,2015,11,47,235,377.11,0.59,3,Normal,47,8,6,5,89,155,0.41,222.1,0.59,222.1,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.135,0.0146,0.000592,0.15,0.00607,1,0.242,0.392,0.0159,24.3,0.958,0.98,0.939,50.8,48.2,48.2,1160
2016-08-23,2015,11,47,236,373.01,0.59,3,Normal,47,8,6,5,89,155,0.42,218,0.58,218,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000577,0.148,0.00599,1,0.237,0.385,0.0156,24.3,0.958,0.98,0.939,49.9,48.2,48.2,1160
2016-08-24,2015,11,47,237,368.91,0.6,3,Normal,47,8,6,5,89,155,0.42,213.9,0.58,213.9,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.133,0.0139,0.000563,0.146,0.00592,1,0.231,0.378,0.0153,24.4,0.957,0.98,0.938,48.9,48,48,1150
2016-08-25,2015,11,48,238,364.81,0.6,3,Normal,47,8,6,5,89,155,0.42,209.8,0.57,209.8,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000548,0.145,0.00584,1,0.226,0.37,0.015,24.4,0.956,0.98,0.937,48,47.1,47.1,1130
2016-08-26,2015,11,48,239,360.71,0.61,3,Normal,47,8,6,5,89,155,0.43,205.7,0.57,205.7,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0132,0.000534,0.143,0.00576,1,0.22,0.363,0.0146,24.4,0.956,0.98,0.937,47.1,46.2,46.2,1110
2016-08-27,2015,11,48,240,356.6,0.61,3,Normal,47,8,6,5,89,155,0.43,201.6,0.56,201.6,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.000519,0.141,0.00569,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.2,45.3,45.3,1090
2016-08-28,2015,11,48,241,352.5,0.61,3,Normal,47,8,6,5,89,155,0.44,197.5,0.56,197.5,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0125,0.000505,0.139,0.00561,1,0.209,0.348,0.014,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1060
2016-08-29,2015,11,48,242,348.95,0.62,3,Normal,47,8,6,5,89,155,0.44,193.9,0.56,193.9,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0122,0.000492,0.138,0.00554,1,0.204,0.342,0.0138,24.5,0.953,0.98,0.934,44.4,43.5,43.5,1050
2016-08-30,2015,11,48,243,345.39,0.62,3,Normal,47,8,6,5,89,155,0.45,190.4,0.55,190.4,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.00048,0.136,0.00548,1,0.2,0.336,0.0135,24.5,0.952,0.98,0.933,43.6,42.7,42.7,1030
2016-08-31,2015,11,48,244,341.84,0.63,3,Normal,47,8,6,5,89,155,0.45,186.8,0.55,186.8,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0116,0.000467,0.135,0.00541,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,42.8,41.9,41.9,1010
2016-09-01,2015,12,49,245,338.28,0.63,3,Normal,40,6,4,3,65,118,0.35,220.3,0.65,220.3,0,0,0,0,-3,3,40,6,4,0,68,270,990,965.1,24.9,0.131,0.0145,0.000581,0.145,0.00584,1,0.24,0.385,0.0155,24.5,0.958,0.98,0.939,50.8,48.2,48.2,1160
2016-09-02,2015,12,49,246,333.09,0.64,3,Normal,40,6,4,3,65,118,0.35,215.1,0.65,215.1,0,0,0,0,-3,3,40,6,4,0,68,265,990,965.1,24.9,0.129,0.014,0.000563,0.143,0.00574,1,0.233,0.376,0.0151,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
2016-09-03,2015,12,49,247,328.44,0.64,3,Normal,40,6,4,3,65,118,0.36,210.4,0.64,210.4,0,0,0,0,-3,3,40,6,4,0,68,260,990,965,25,0.127,0.0136,0.000546,0.141,0.00565,1,0.227,0.368,0.0147,24.6,0.957,0.98,0.937,48.5,47.6,47.6,1140
2016-09-04,2015,12,49,248,323.79,0.65,3,Normal,40,6,4,3,65,118,0.36,205.8,0.64,205.8,0,0,0,0,-3,3,40,6,4,0,68,256,990,965,25,0.126,0.0132,0.00053,0.139,0.00557,1,0.22,0.359,0.0144,24.6,0.956,0.98,0.937,47.5,46.5,46.5,1120
2016-09-05,2015,12,49,249,319.14,0.65,3,Normal,40,6,4,3,65,118,0.37,201.1,0.63,201.1,0,0,0,0,-3,3,40,6,4,0,68,251,990,965,25,0.124,0.0128,0.000514,0.137,0.00548,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.4,45.5,45.5,1090
2016-09-06,2015,12,49,250,315.59,0.66,3,Normal,40,6,4,3,65,118,0.37,197.6,0.63,197.6,0,0,0,0,-3,3,40,6,4,0,68,248,990,965,25,0.123,0.0125,0.000501,0.135,0.00541,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2016-09-07,2015,12,49,251,311.49,0.66,3,Normal,40,6,4,3,65,118,0.38,193.5,0.62,193.5,0,0,0,0,-3,3,40,6,4,0,68,243,990,965,25,0.121,0.0122,0.000487,0.134,0.00534,1,0.204,0.337,0.0135,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
2016-09-08,2015,12,50,252,307.39,0.67,3,Normal,40,6,4,3,65,118,0.38,189.4,0.62,189.4,0,0,0,0,-3,3,40,6,4,0,68,239,990,964.9,25.1,0.12,0.0118,0.000473,0.132,0.00526,1,0.198,0.33,0.0132,24.7,0.952,0.98,0.933,43.7,42.8,42.8,1030
2016-09-09,2015,12,50,253,303.28,0.67,3,Normal,40,6,4,3,65,118,0.39,185.3,0.61,185.3,0,0,0,0,-3,3,40,6,4,0,68,235,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
2016-09-10,2015,12,50,254,299.18,0.68,3,Normal,40,6,4,3,65,118,0.39,181.2,0.61,181.2,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0112,0.000444,0.128,0.00511,1,0.187,0.315,0.0126,24.8,0.949,0.98,0.93,41.8,41,41,983
2016-09-11,2015,12,50,255,295.63,0.68,3,Normal,40,6,4,3,65,118,0.4,177.6,0.6,177.6,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0108,0.000432,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,962
2016-09-12,2015,12,50,256,292.07,0.69,3,Normal,40,6,4,3,65,118,0.4,174.1,0.6,174.1,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0105,0.00042,0.125,0.00498,1,0.177,0.303,0.012,24.8,0.947,0.976,0.924,40.1,39.2,39.2,940
2016-09-13,2015,12,50,257,288.52,0.7,3,Normal,40,6,4,3,65,118,0.41,170.5,0.59,170.5,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.113,0.0102,0.000407,0.124,0.00492,1,0.173,0.296,0.0118,24.8,0.946,0.975,0.922,39.3,38.3,38.3,919
2016-09-14,2015,12,50,258,284.96,0.7,3,Normal,40,6,4,3,65,118,0.41,167,0.59,167,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00994,0.000395,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.4,37.4,898
2016-09-15,2015,12,51,259,282.5,0.7,3,Normal,40,6,4,3,65,118,0.42,164.5,0.58,164.5,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00973,0.000387,0.121,0.00481,1,0.165,0.286,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2016-09-16,2015,12,51,260,279.49,0.71,3,Normal,40,6,4,3,65,118,0.42,161.5,0.58,161.5,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00948,0.000376,0.12,0.00475,1,0.161,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
2016-09-17,2015,12,51,261,276.49,0.72,3,Normal,40,6,4,3,65,118,0.43,158.5,0.57,158.5,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00922,0.000366,0.118,0.0047,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,849
2016-09-18,2015,12,51,262,273.48,0.72,3,Normal,40,6,4,3,65,118,0.43,155.5,0.57,155.5,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00897,0.000356,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
2016-09-19,2015,12,51,263,270.47,0.73,3,Normal,40,6,4,3,65,118,0.44,152.5,0.56,152.5,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00871,0.000345,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,817
2016-09-20,2015,12,51,264,267.46,0.73,3,Normal,40,6,4,3,65,118,0.44,149.5,0.56,149.5,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00845,0.000335,0.114,0.00453,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2016-09-21,2015,12,51,265,264.46,0.74,3,Normal,40,6,4,3,65,118,0.45,146.5,0.55,146.5,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.0082,0.000325,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.6,32.6,784
2016-09-22,2015,12,52,266,261.45,0.75,3,Normal,40,6,4,3,65,118,0.45,143.4,0.55,143.4,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00794,0.000315,0.112,0.00442,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,32.9,32,32,767
2016-09-23,2015,12,52,267,258.44,0.75,3,Normal,40,6,4,3,65,118,0.46,140.4,0.54,140.4,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00769,0.000304,0.11,0.00437,1,0.132,0.243,0.0096,25,0.935,0.97,0.907,32.2,31.3,31.3,750
2016-09-24,2015,12,52,268,255.98,0.76,3,Normal,40,6,4,3,65,118,0.46,138,0.54,138,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00748,0.000296,0.109,0.00433,1,0.129,0.238,0.00942,25,0.934,0.97,0.906,31.7,30.7,30.7,737
2016-09-25,2015,12,52,269,253.52,0.77,3,Normal,40,6,4,3,65,118,0.47,135.5,0.54,135.5,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00727,0.000287,0.108,0.00428,1,0.125,0.234,0.00924,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2016-09-26,2015,12,52,270,251.06,0.77,3,Normal,40,6,4,3,65,118,0.47,133.1,0.53,133.1,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00706,0.000279,0.107,0.00424,1,0.122,0.229,0.00907,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2016-09-27,2015,12,52,271,248.6,0.78,3,Normal,40,6,4,3,65,118,0.47,130.6,0.53,130.6,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0993,0.00685,0.000271,0.106,0.00419,1,0.119,0.225,0.00889,25.1,0.931,0.97,0.903,29.9,29,29,696
2016-09-28,2015,12,52,272,246.14,0.79,3,Normal,40,6,4,3,65,118,0.48,128.1,0.52,128.1,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0984,0.00664,0.000262,0.105,0.00415,1,0.115,0.221,0.00871,25.1,0.93,0.97,0.902,29.3,28.5,28.5,683
2016-09-29,2015,12,53,273,243.67,0.8,3,Normal,40,6,4,3,65,118,0.48,125.7,0.52,125.7,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0975,0.00643,0.000254,0.104,0.0041,1,0.112,0.216,0.00853,25.1,0.929,0.97,0.901,28.8,27.9,27.9,670
2016-09-30,2015,12,53,274,241.21,0.8,3,Normal,40,6,4,3,65,118,0.49,123.2,0.51,123.2,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0967,0.00622,0.000245,0.103,0.00406,1,0.109,0.212,0.00835,25.1,0.928,0.97,0.9,28.2,27.3,27.3,656
2016-10-01,2016,1,1,275,238.75,0.81,3,Normal,37,5,3,2,50,97,0.41,141.8,0.59,141.8,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.101,0.0078,0.000307,0.109,0.00431,1,0.134,0.243,0.00958,25.1,0.936,0.97,0.907,32.7,31.7,31.7,761
2016-10-02,2016,1,1,276,238.48,0.81,3,Normal,37,5,3,2,50,97,0.41,141.5,0.59,141.5,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00778,0.000307,0.109,0.0043,1,0.133,0.243,0.00956,25.1,0.935,0.97,0.907,32.6,31.6,31.6,759
2016-10-03,2016,1,1,277,238.21,0.81,3,Normal,37,5,3,2,50,97,0.41,141.2,0.59,141.2,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00775,0.000306,0.109,0.0043,1,0.133,0.242,0.00954,25.1,0.935,0.97,0.907,32.5,31.6,31.6,758
2016-10-04,2016,1,1,278,235.74,0.82,3,Normal,37,5,3,2,50,97,0.41,138.7,0.59,138.7,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00754,0.000297,0.108,0.00425,1,0.13,0.238,0.00936,25.1,0.934,0.97,0.906,32,31,31,744
2016-10-05,2016,1,1,279,233.28,0.83,3,Normal,37,5,3,2,50,97,0.42,136.3,0.58,136.3,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0995,0.00733,0.000289,0.107,0.00421,1,0.126,0.233,0.00919,25.2,0.933,0.97,0.905,31.4,30.4,30.4,731
2016-10-06,2016,1,1,280,230.82,0.83,3,Normal,37,5,3,2,50,97,0.42,133.8,0.58,133.8,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0986,0.00712,0.00028,0.106,0.00416,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2016-10-07,2016,1,1,281,228.36,0.84,3,Normal,37,5,3,2,50,97,0.42,131.4,0.57,131.4,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0978,0.00692,0.000272,0.105,0.00412,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2016-10-08,2016,1,2,282,228.09,0.84,3,Normal,37,5,3,2,50,97,0.42,131.1,0.57,131.1,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.00689,0.000271,0.105,0.00411,1,0.119,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
2016-10-09,2016,1,2,283,227.27,0.84,3,Normal,37,5,3,2,50,97,0.43,130.3,0.57,130.3,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00682,0.000268,0.104,0.0041,1,0.118,0.223,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2016-10-10,2016,1,2,284,225.9,0.84,3,Normal,37,5,3,2,50,97,0.43,128.9,0.57,128.9,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.00671,0.000264,0.104,0.00407,1,0.117,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2016-10-11,2016,1,2,285,222.89,0.85,3,Normal,37,5,3,2,50,97,0.43,125.9,0.56,125.9,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00645,0.000253,0.102,0.00402,1,0.112,0.215,0.00843,25.2,0.929,0.97,0.901,29,28.1,28.1,674
2016-10-12,2016,1,2,286,220.43,0.86,3,Normal,37,5,3,2,50,97,0.44,123.4,0.56,123.4,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.095,0.00624,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,660
2016-10-13,2016,1,2,287,217.97,0.87,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00603,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
2016-10-14,2016,1,2,288,215.51,0.88,3,Normal,37,5,3,2,50,97,0.45,118.5,0.55,118.5,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0932,0.00582,0.000228,0.0991,0.00388,1,0.102,0.202,0.0079,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2016-10-15,2016,1,3,289,213.05,0.88,3,Normal,37,5,3,2,50,97,0.46,116,0.55,116,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00561,0.00022,0.098,0.00384,1,0.0992,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2016-10-16,2016,1,3,290,210.59,0.89,3,Normal,37,5,3,2,50,97,0.46,113.6,0.54,113.6,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.00379,1,0.0958,0.193,0.00755,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2016-10-17,2016,1,3,291,209.22,0.89,3,Normal,37,5,3,2,50,97,0.46,112.2,0.54,112.2,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00529,0.000207,0.0963,0.00377,1,0.094,0.19,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2016-10-18,2016,1,3,292,207.31,0.9,3,Normal,37,5,3,2,50,97,0.47,110.3,0.53,110.3,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00513,0.000201,0.0955,0.00374,1,0.0914,0.187,0.00731,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
2016-10-19,2016,1,3,293,205.39,0.9,3,Normal,37,5,3,2,50,97,0.47,108.4,0.53,108.4,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0897,0.00496,0.000194,0.0946,0.0037,1,0.0888,0.183,0.00718,25.4,0.917,0.97,0.889,24.7,24,24,576
2016-10-20,2016,1,3,294,203.48,0.91,3,Normal,37,5,3,2,50,97,0.48,106.5,0.52,106.5,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.089,0.0048,0.000188,0.0938,0.00367,1,0.0862,0.18,0.00704,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2016-10-21,2016,1,3,295,201.56,0.91,3,Normal,37,5,3,2,50,97,0.48,104.6,0.52,104.6,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0883,0.00464,0.000181,0.093,0.00363,1,0.0837,0.177,0.0069,25.4,0,0,0,0,0,0,0
2016-10-22,2016,1,4,296,199.65,0.91,3,Normal,37,5,3,2,50,97,0.49,102.7,0.51,102.7,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0876,0.00448,0.000175,0.0921,0.0036,1,0.0811,0.173,0.00677,25.4,0,0,0,0,0,0,0
2016-10-23,2016,1,4,297,197.74,0.92,3,Normal,37,5,3,2,50,97,0.49,100.7,0.51,100.7,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.087,0.00431,0.000169,0.0913,0.00357,1,0.0785,0.17,0.00663,25.4,0,0,0,0,0,0,0
2016-10-24,2016,1,4,298,195.82,0.92,3,Normal,37,5,3,2,50,97,0.49,98.82,0.51,98.82,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0863,0.00415,0.000162,0.0904,0.00353,1,0.0759,0.166,0.0065,25.4,0,0,0,0,0,0,0
2016-10-25,2016,1,4,299,193.91,0.92,3,Normal,37,5,3,2,50,97,0.5,96.91,0.5,96.91,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0856,0.00399,0.000156,0.0896,0.0035,1,0.0733,0.163,0.00637,25.4,0,0,0,0,0,0,0
2016-10-26,2016,1,4,300,191.99,0.92,3,Normal,37,5,3,2,50,97,0.51,94.99,0.49,94.99,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0849,0.00382,0.000149,0.0888,0.00347,1,0.0707,0.159,0.00623,25.4,0,0,0,0,0,0,0
2016-10-27,2016,1,4,301,190.63,0.93,3,Normal,37,5,3,2,50,97,0.51,93.63,0.49,93.63,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0845,0.00371,0.000145,0.0882,0.00345,1,0.0689,0.157,0.00614,25.4,0,0,0,0,0,0,0
2016-10-28,2016,1,4,302,190.35,0.93,3,Normal,37,5,3,2,50,97,0.51,93.35,0.49,93.35,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0844,0.00368,0.000144,0.088,0.00344,1,0.0685,0.157,0.00612,25.4,0,0,0,0,0,0,0
2016-10-29,2016,1,5,303,189.53,0.93,3,Normal,37,5,3,2,50,97,0.51,92.53,0.49,92.53,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0841,0.00362,0.000141,0.0877,0.00343,1,0.0674,0.155,0.00606,25.4,0,0,0,0,0,0,0
2016-10-30,2016,1,5,304,188.17,0.93,3,Normal,37,5,3,2,50,97,0.52,91.17,0.48,91.17,0,0,0,0,-2,2,37,5,3,0,52,136,990,964.4,25.6,0.0836,0.0035,0.000137,0.0871,0.00341,1,0.0656,0.153,0.00597,25.4,0,0,0,0,0,0,0
2016-10-31,2016,1,5,305,186.8,0.93,3,Normal,37,5,3,2,50,97,0.52,89.8,0.48,89.8,0,0,0,0,-2,2,37,5,3,0,52,135,990,964.4,25.6,0.0831,0.00338,0.000132,0.0865,0.00338,1,0.0637,0.15,0.00587,25.4,0,0,0,0,0,0,0
2016-11-01,2016,2,5,306,187.07,0.93,4,Mod_Dry,29,4,2,2,30,67,0.36,120.1,0.64,120.1,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0903,0.00596,0.000233,0.0962,0.00376,1,0.105,0.201,0.00785,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2016-11-02,2016,2,5,307,188.99,0.93,4,Mod_Dry,29,4,2,2,30,67,0.35,122,0.65,122,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0909,0.00612,0.000239,0.0971,0.00379,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2016-11-03,2016,2,5,308,189.81,0.93,4,Mod_Dry,29,4,2,2,30,67,0.35,122.8,0.65,122.8,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00619,0.000242,0.0974,0.00381,1,0.108,0.206,0.00804,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2016-11-04,2016,2,5,309,193.91,0.92,4,Mod_Dry,29,4,2,2,30,67,0.35,126.9,0.65,126.9,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00654,0.000255,0.0992,0.00388,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
2016-11-05,2016,2,6,310,201.29,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,134.3,0.67,134.3,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0953,0.00716,0.00028,0.102,0.004,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.1,30.2,30.2,725
2016-11-06,2016,2,6,311,203.75,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,136.8,0.67,136.8,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0961,0.00737,0.000288,0.104,0.00405,1,0.127,0.231,0.00902,25.3,0.933,0.97,0.905,31.7,30.8,30.8,738
2016-11-07,2016,2,6,312,203.48,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,136.5,0.67,136.5,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0961,0.00735,0.000287,0.103,0.00404,1,0.127,0.23,0.009,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2016-11-08,2016,2,6,313,202.66,0.91,4,Mod_Dry,29,4,2,2,30,67,0.33,135.7,0.67,135.7,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0958,0.00728,0.000285,0.103,0.00403,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.5,30.5,30.5,732
2016-11-09,2016,2,6,314,205.12,0.9,4,Mod_Dry,29,4,2,2,30,67,0.33,138.1,0.67,138.1,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00749,0.000293,0.104,0.00407,1,0.129,0.233,0.00912,25.3,0.934,0.97,0.906,32,31.1,31.1,746
2016-11-10,2016,2,6,315,210.86,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,143.9,0.68,143.9,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00798,0.000312,0.107,0.00418,1,0.137,0.243,0.00953,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2016-11-11,2016,2,6,316,212.23,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,145.2,0.68,145.2,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0991,0.00809,0.000317,0.107,0.0042,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.7,32.7,32.7,785
2016-11-12,2016,2,7,317,214.14,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,147.1,0.69,147.1,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0998,0.00826,0.000324,0.108,0.00424,1,0.141,0.249,0.00977,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2016-11-13,2016,2,7,318,216.06,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,149.1,0.69,149.1,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00842,0.00033,0.109,0.00427,1,0.144,0.253,0.00991,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2016-11-14,2016,2,7,319,213.05,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,146.1,0.69,146.1,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0994,0.00816,0.00032,0.108,0.00422,1,0.14,0.247,0.00969,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2016-11-15,2016,2,7,320,210.59,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,143.6,0.68,143.6,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0986,0.00796,0.000312,0.107,0.00417,1,0.136,0.243,0.00951,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
2016-11-16,2016,2,7,321,208.13,0.9,4,Mod_Dry,29,4,2,2,30,67,0.32,141.1,0.68,141.1,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00775,0.000303,0.105,0.00413,1,0.133,0.238,0.00933,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2016-11-17,2016,2,7,322,208.95,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,141.9,0.68,141.9,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00782,0.000306,0.106,0.00414,1,0.134,0.24,0.00939,25.3,0.935,0.97,0.907,32.9,32,32,767
2016-11-18,2016,2,7,323,211.96,0.89,4,Mod_Dry,29,4,2,2,30,67,0.32,145,0.68,145,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.099,0.00807,0.000316,0.107,0.0042,1,0.138,0.245,0.00961,25.3,0.937,0.97,0.908,33.7,32.7,32.7,784
2016-11-19,2016,2,8,324,214.42,0.88,4,Mod_Dry,29,4,2,2,30,67,0.31,147.4,0.69,147.4,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0999,0.00828,0.000325,0.108,0.00424,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.909,34.2,33.2,33.2,797
2016-11-20,2016,2,8,325,217.42,0.87,4,Mod_Dry,29,4,2,2,30,67,0.31,150.4,0.69,150.4,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00854,0.000335,0.11,0.0043,1,0.146,0.255,0.01,25.2,0.939,0.97,0.911,35,33.9,33.9,814
2016-11-21,2016,2,8,326,218.79,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,151.8,0.69,151.8,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00865,0.000339,0.11,0.00432,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.2,34.2,821
2016-11-22,2016,2,8,327,220.16,0.86,4,Mod_Dry,29,4,2,2,30,67,0.3,153.2,0.7,153.2,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00877,0.000344,0.111,0.00435,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.6,34.5,34.5,829
2016-11-23,2016,2,8,328,221.53,0.86,4,Mod_Dry,29,4,2,2,30,67,0.3,154.5,0.7,154.5,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.102,0.00889,0.000349,0.111,0.00437,1,0.151,0.262,0.0103,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
2016-11-24,2016,2,8,329,223.44,0.85,4,Mod_Dry,29,4,2,2,30,67,0.3,156.4,0.7,156.4,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00905,0.000355,0.112,0.0044,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
2016-11-25,2016,2,8,330,225.35,0.84,4,Mod_Dry,29,4,2,2,30,67,0.3,158.3,0.7,158.3,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.6,25.4,0.104,0.00921,0.000362,0.113,0.00444,1,0.156,0.269,0.0106,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2016-11-26,2016,2,9,331,225.63,0.84,4,Mod_Dry,29,4,2,2,30,67,0.3,158.6,0.7,158.6,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.00923,0.000363,0.113,0.00444,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,36.9,35.8,35.8,858
2016-11-27,2016,2,9,332,222.62,0.85,4,Mod_Dry,29,4,2,2,30,67,0.3,155.6,0.7,155.6,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00898,0.000353,0.112,0.00439,1,0.153,0.264,0.0104,25.2,0.94,0.97,0.912,36.2,35.1,35.1,842
2016-11-28,2016,2,9,333,219.61,0.86,4,Mod_Dry,29,4,2,2,30,67,0.3,152.6,0.69,152.6,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00872,0.000342,0.11,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.4,34.4,826
2016-11-29,2016,2,9,334,219.89,0.86,4,Mod_Dry,29,4,2,2,30,67,0.3,152.9,0.69,152.9,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00875,0.000343,0.111,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.5,34.5,827
2016-11-30,2016,2,9,335,222.35,0.85,4,Mod_Dry,29,4,2,2,30,67,0.3,155.3,0.7,155.3,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00895,0.000352,0.112,0.00438,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36.1,35,35,841
2016-12-01,2016,3,9,336,222.62,0.85,5,Dry,26,4,3,2,24,59,0.27,163.6,0.73,163.6,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00966,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37,37,889
2016-12-02,2016,3,9,337,220.71,0.86,5,Dry,26,4,3,2,24,59,0.27,161.7,0.73,161.7,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.0095,0.000373,0.114,0.00446,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2016-12-03,2016,3,10,338,220.43,0.86,5,Dry,26,4,3,2,24,59,0.27,161.4,0.73,161.4,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00947,0.000372,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2016-12-04,2016,3,10,339,220.16,0.86,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00445,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,874
2016-12-05,2016,3,10,340,218.79,0.86,5,Dry,26,4,3,2,24,59,0.27,159.8,0.73,159.8,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00933,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,866
2016-12-06,2016,3,10,341,218.52,0.87,5,Dry,26,4,3,2,24,59,0.27,159.5,0.73,159.5,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.103,0.00931,0.000365,0.113,0.00442,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,865
2016-12-07,2016,3,10,342,219.89,0.86,5,Dry,26,4,3,2,24,59,0.27,160.9,0.73,160.9,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2016-12-08,2016,3,10,343,222.89,0.85,5,Dry,26,4,3,2,24,59,0.27,163.9,0.73,163.9,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00968,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2016-12-09,2016,3,10,344,223.17,0.85,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.0097,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.2,37.2,37.2,892
2016-12-10,2016,3,11,345,225.63,0.84,5,Dry,26,4,3,2,24,59,0.26,166.6,0.74,166.6,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00991,0.00039,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.8,37.8,907
2016-12-11,2016,3,11,346,230.28,0.83,5,Dry,26,4,3,2,24,59,0.26,171.3,0.74,171.3,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,38.9,38.9,935
2016-12-12,2016,3,11,347,232.74,0.83,5,Dry,26,4,3,2,24,59,0.25,173.7,0.75,173.7,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000414,0.119,0.00468,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,949
2016-12-13,2016,3,11,348,234.65,0.82,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2016-12-14,2016,3,11,349,237.66,0.81,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
2016-12-15,2016,3,11,350,241.76,0.8,5,Dry,26,4,3,2,24,59,0.24,182.8,0.76,182.8,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2016-12-16,2016,3,11,351,244.77,0.79,5,Dry,26,4,3,2,24,59,0.24,185.8,0.76,185.8,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000456,0.124,0.00491,1,0.193,0.318,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2016-12-17,2016,3,12,352,247.78,0.78,5,Dry,26,4,3,2,24,59,0.24,188.8,0.76,188.8,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000466,0.126,0.00496,1,0.197,0.323,0.0128,25,0.951,0.98,0.932,44,43.1,43.1,1030
2016-12-18,2016,3,12,353,251.33,0.77,5,Dry,26,4,3,2,24,59,0.23,192.3,0.77,192.3,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2016-12-19,2016,3,12,354,255.43,0.76,5,Dry,26,4,3,2,24,59,0.23,196.4,0.77,196.4,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.117,0.0124,0.000492,0.129,0.0051,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.934,45.8,44.9,44.9,1080
2016-12-20,2016,3,12,355,258.99,0.75,5,Dry,26,4,3,2,24,59,0.23,200,0.77,200,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000505,0.131,0.00517,1,0.212,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2016-12-21,2016,3,12,356,261.45,0.75,5,Dry,26,4,3,2,24,59,0.23,202.4,0.77,202.4,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.119,0.013,0.000513,0.132,0.00521,1,0.216,0.347,0.0138,24.9,0.955,0.98,0.936,47.2,46.3,46.3,1110
2016-12-22,2016,3,12,357,264.46,0.74,5,Dry,26,4,3,2,24,59,0.22,205.5,0.78,205.5,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000523,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,47.9,47,47,1130
2016-12-23,2016,3,12,358,268.56,0.73,5,Dry,26,4,3,2,24,59,0.22,209.6,0.78,209.6,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000538,0.135,0.00534,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.9,47.9,47.9,1150
2016-12-24,2016,3,13,359,272.11,0.72,5,Dry,26,4,3,2,24,59,0.22,213.1,0.78,213.1,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0139,0.00055,0.136,0.0054,1,0.23,0.366,0.0145,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2016-12-25,2016,3,13,360,274.57,0.72,5,Dry,26,4,3,2,24,59,0.21,215.6,0.79,215.6,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.000558,0.137,0.00545,1,0.234,0.371,0.0147,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2016-12-26,2016,3,13,361,275.39,0.72,5,Dry,26,4,3,2,24,59,0.21,216.4,0.79,216.4,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.124,0.0141,0.000561,0.138,0.00546,1,0.235,0.372,0.0148,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2016-12-27,2016,3,13,362,276.76,0.72,5,Dry,26,4,3,2,24,59,0.21,217.8,0.79,217.8,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000566,0.138,0.00549,1,0.236,0.375,0.0149,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2016-12-28,2016,3,13,363,281.41,0.71,5,Dry,26,4,3,2,24,59,0.21,222.4,0.79,222.4,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0147,0.000582,0.14,0.00557,1,0.243,0.383,0.0152,24.8,0.959,0.98,0.94,51.8,48.2,48.2,1160
2016-12-29,2016,3,13,364,285.51,0.7,5,Dry,26,4,3,2,24,59,0.21,226.5,0.79,226.5,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000596,0.142,0.00565,2,0.0954,0.238,0.00944,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2016-12-30,2016,3,13,365,286.88,0.7,5,Dry,26,4,3,2,24,59,0.21,227.9,0.79,227.9,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.000601,0.143,0.00567,2,0.0963,0.239,0.0095,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1200
2016-12-31,2016,3,14,366,292.07,0.69,5,Dry,26,4,3,2,24,59,0.2,233.1,0.8,233.1,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.129,0.0156,0.000619,0.145,0.00577,2,0.0998,0.245,0.00974,24.9,0.924,0.97,0.896,26.3,25.5,51,1220
