date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-01-01,2016,4,14,1,298.91,0.68,5,Dry,29,5,4,2,33,73,0.24,225.9,0.76,225.9,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000596,0.144,0.00572,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2017-01-02,2016,4,14,2,307.39,0.67,5,Dry,29,5,4,2,33,73,0.24,234.4,0.76,234.4,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000625,0.147,0.00588,2,0.101,0.248,0.0099,24.8,0.924,0.97,0.897,26.4,25.6,51.1,1230
2017-01-03,2016,4,14,3,315.31,0.66,5,Dry,29,5,4,2,33,73,0.23,242.3,0.77,242.3,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000653,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,52.9,1270
2017-01-04,2016,4,14,4,324.89,0.64,5,Dry,29,5,4,2,33,73,0.23,251.9,0.78,251.9,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0179,0.000716,0.156,0.00624,2,0.113,0.268,0.0107,24.7,0.93,0.97,0.902,28.4,27.5,55,1320
2017-01-05,2016,4,14,5,331.72,0.64,5,Dry,29,5,4,2,33,73,0.22,258.7,0.78,258.7,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0211,0.000847,0.161,0.00647,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.1,28.3,56.5,1360
2017-01-06,2016,4,14,6,336.92,0.63,5,Dry,29,5,4,2,33,73,0.22,263.9,0.78,263.9,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0236,0.000946,0.166,0.00665,2,0.121,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.6,1380
2017-01-07,2016,4,15,7,343.21,0.62,5,Dry,29,5,4,2,33,73,0.21,270.2,0.79,270.2,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0265,0.00107,0.171,0.00687,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59,1420
2017-01-08,2016,4,15,8,353.87,0.61,5,Dry,29,5,4,2,33,73,0.21,280.9,0.79,280.9,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0316,0.00127,0.18,0.00723,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.3,1470
2017-01-09,2016,4,15,9,365.63,0.6,5,Dry,29,5,4,2,33,73,0.2,292.6,0.8,292.6,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0371,0.0015,0.189,0.00764,2,0.14,0.329,0.0133,24.4,0.939,0.97,0.91,32.9,31.9,63.9,1530
2017-01-10,2016,4,15,10,376.29,0.59,5,Dry,29,5,4,2,33,73,0.19,303.3,0.81,303.3,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0422,0.00171,0.198,0.00802,2,0.147,0.345,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
2017-01-11,2016,4,15,11,388.05,0.58,5,Dry,29,5,4,2,33,73,0.19,315.1,0.81,315.1,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0477,0.00193,0.208,0.00843,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.6,1650
2017-01-12,2016,4,15,12,400.9,0.57,5,Dry,29,5,4,2,33,73,0.18,327.9,0.82,327.9,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.0538,0.00219,0.218,0.00888,2,0.164,0.382,0.0155,24.2,0.945,0.97,0.916,36.8,35.7,71.4,1710
2017-01-13,2016,4,15,13,415.39,0.56,5,Dry,29,5,4,2,33,73,0.18,342.4,0.82,342.4,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0606,0.00247,0.23,0.00939,2,0.174,0.404,0.0165,24.1,0.947,0.972,0.921,38.4,37.3,74.6,1790
2017-01-14,2016,4,16,14,432.07,0.54,5,Dry,29,5,4,2,33,73,0.17,359.1,0.83,359.1,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.176,0.0685,0.0028,0.244,0.00998,2,0.185,0.429,0.0175,24,0.95,0.976,0.927,40.2,39.2,78.4,1880
2017-01-15,2016,4,16,15,446.02,0.53,5,Dry,29,5,4,2,33,73,0.16,373,0.84,373,0,0,0,0,-2,2,29,5,4,0,35,411,990,965.6,24.4,0.181,0.0751,0.00308,0.256,0.0105,2,0.194,0.45,0.0184,23.9,0.951,0.98,0.932,41.7,40.8,81.6,1960
2017-01-16,2016,4,16,16,458.32,0.53,5,Dry,29,5,4,2,33,73,0.16,385.3,0.84,385.3,0,0,0,0,-2,2,29,5,4,0,35,423,990,965.7,24.3,0.185,0.0809,0.00332,0.266,0.0109,2,0.203,0.468,0.0192,23.9,0.953,0.98,0.934,43,42.1,84.2,2020
2017-01-17,2016,4,16,17,471.72,0.52,5,Dry,29,5,4,2,33,73,0.15,398.7,0.84,398.7,0,0,0,0,-2,2,29,5,4,0,35,437,990,965.7,24.3,0.19,0.0872,0.00359,0.277,0.0114,2,0.212,0.488,0.0201,23.8,0.955,0.98,0.936,44.4,43.5,87,2090
2017-01-18,2016,4,16,18,485.67,0.51,5,Dry,29,5,4,2,33,73,0.15,412.7,0.85,412.7,0,0,0,0,-2,2,29,5,4,0,35,451,990,965.8,24.2,0.195,0.0938,0.00387,0.288,0.0119,2,0.221,0.509,0.021,23.7,0.956,0.98,0.937,45.9,44.9,89.9,2160
2017-01-19,2016,4,16,19,494.69,0.5,5,Dry,29,5,4,2,33,73,0.15,421.7,0.85,421.7,0,0,0,0,-2,2,29,5,4,0,35,460,990,965.8,24.2,0.198,0.098,0.00406,0.296,0.0122,2,0.227,0.523,0.0216,23.7,0.956,0.98,0.937,46.8,45.8,91.7,2200
2017-01-20,2016,4,16,20,504.26,0.49,5,Dry,29,5,4,2,33,73,0.14,431.3,0.85,431.3,0,0,0,0,-2,2,29,5,4,0,35,469,990,965.9,24.1,0.201,0.103,0.00425,0.304,0.0126,2,0.234,0.537,0.0223,23.6,0.957,0.98,0.938,47.8,46.8,93.6,2250
2017-01-21,2016,4,17,21,516.02,0.49,5,Dry,29,5,4,2,33,73,0.14,443,0.86,443,0,0,0,0,-2,2,29,5,4,0,35,481,990,965.9,24.1,0.205,0.108,0.00449,0.313,0.013,2,0.242,0.555,0.023,23.5,0.958,0.98,0.939,48.9,48,95.9,2300
2017-01-22,2016,4,17,22,527.78,0.48,5,Dry,29,5,4,2,33,73,0.14,454.8,0.86,454.8,0,0,0,0,-2,2,29,5,4,0,35,493,990,966,24,0.209,0.114,0.00473,0.323,0.0134,2,0.249,0.573,0.0238,23.5,0.958,0.98,0.939,50.1,48.2,96.4,2310
2017-01-23,2016,4,17,23,538.99,0.47,5,Dry,29,5,4,2,33,73,0.14,466,0.86,466,0,0,0,0,-2,2,29,5,4,0,35,504,990,966,24,0.213,0.119,0.00496,0.332,0.0139,2,0.257,0.589,0.0246,23.4,0.957,0.98,0.938,51.1,48.2,96.4,2310
2017-01-24,2016,4,17,24,548.01,0.47,5,Dry,29,5,4,2,33,73,0.13,475,0.87,475,0,0,0,0,-2,2,29,5,4,0,35,513,990,966.1,23.9,0.218,0.123,0.00515,0.341,0.0143,2,0.263,0.604,0.0253,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
2017-01-25,2016,4,17,25,554.3,0.47,5,Dry,29,5,4,2,33,73,0.13,481.3,0.87,481.3,0,0,0,0,-2,2,29,5,4,0,35,519,990,966.1,23.9,0.222,0.126,0.00528,0.348,0.0145,2,0.267,0.615,0.0257,23.3,0.956,0.98,0.937,52.5,48.2,96.4,2310
2017-01-26,2016,4,17,26,562.78,0.46,5,Dry,29,5,4,2,33,73,0.13,489.8,0.87,489.8,0,0,0,0,-2,2,29,5,4,0,35,528,990,966.1,23.9,0.226,0.13,0.00545,0.357,0.0149,3,0.163,0.52,0.0218,23.3,0.945,0.97,0.917,35.3,34.3,103,2470
2017-01-27,2016,4,17,27,572.89,0.46,5,Dry,29,5,4,2,33,73,0.13,499.9,0.87,499.9,0,0,0,0,-2,2,29,5,4,0,35,538,990,966.2,23.8,0.232,0.135,0.00566,0.367,0.0154,3,0.167,0.535,0.0224,23.3,0.946,0.97,0.918,36,34.9,105,2510
2017-01-28,2016,4,18,28,580.82,0.45,5,Dry,29,5,4,2,33,73,0.13,507.8,0.87,507.8,0,0,0,0,-2,2,29,5,4,0,35,546,990,966.2,23.8,0.237,0.14,0.0059,0.377,0.0158,3,0.171,0.548,0.023,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
2017-01-29,2016,4,18,29,588.75,0.45,5,Dry,29,5,4,2,33,73,0.12,515.8,0.88,515.8,0,0,0,0,-2,2,29,5,4,0,35,554,990,966.2,23.8,0.241,0.146,0.00613,0.387,0.0163,3,0.175,0.561,0.0236,23.2,0.948,0.97,0.919,37.1,35.9,108,2590
2017-01-30,2016,4,18,30,596.68,0.44,5,Dry,29,5,4,2,33,73,0.12,523.7,0.88,523.7,0,0,0,0,-2,2,29,5,4,0,35,562,990,966.3,23.7,0.246,0.151,0.00636,0.397,0.0167,3,0.178,0.575,0.0242,23.1,0.949,0.971,0.921,37.6,36.5,109,2630
2017-01-31,2016,4,18,31,605.71,0.44,5,Dry,29,5,4,2,33,73,0.12,532.7,0.88,532.7,0,0,0,0,-2,2,29,5,4,0,35,571,990,966.3,23.7,0.251,0.157,0.00662,0.408,0.0172,3,0.182,0.59,0.0249,23.1,0.949,0.972,0.923,38.2,37.1,111,2670
2017-02-01,2016,5,18,32,618.01,0.43,4,Mod_Dry,36,6,5,4,54,105,0.17,513,0.83,513,0,0,0,0,-4,4,36,6,5,0,58,560,990,966.4,23.6,0.245,0.144,0.00608,0.388,0.0164,3,0.173,0.562,0.0238,23.1,0.948,0.97,0.919,36.7,35.6,107,2560
2017-02-02,2016,5,18,33,630.31,0.43,4,Mod_Dry,36,6,5,4,54,105,0.17,525.3,0.83,525.3,0,0,0,0,-4,4,36,6,5,0,58,572,990,966.4,23.6,0.252,0.152,0.00644,0.404,0.0171,3,0.179,0.583,0.0247,23,0.949,0.971,0.921,37.5,36.4,109,2620
2017-02-03,2016,5,18,34,644.26,0.42,4,Mod_Dry,36,6,5,4,54,105,0.16,539.3,0.84,539.3,0,0,0,0,-4,4,36,6,5,0,58,586,990,966.5,23.5,0.26,0.161,0.00685,0.421,0.0179,3,0.185,0.606,0.0258,22.9,0.95,0.973,0.924,38.4,37.3,112,2690
2017-02-04,2016,5,19,35,657.66,0.42,4,Mod_Dry,36,6,5,4,54,105,0.16,552.7,0.84,552.7,0,0,0,0,-4,4,36,6,5,0,58,600,990,966.5,23.5,0.267,0.17,0.00725,0.437,0.0186,3,0.191,0.629,0.0268,22.8,0.951,0.974,0.927,39.2,38.2,115,2750
2017-02-05,2016,5,19,36,667.78,0.41,4,Mod_Dry,36,6,5,4,54,105,0.16,562.8,0.84,562.8,0,0,0,0,-4,4,36,6,5,0,58,610,990,966.6,23.4,0.273,0.177,0.00755,0.45,0.0192,3,0.196,0.646,0.0276,22.8,0.952,0.976,0.929,39.9,38.9,117,2800
2017-02-06,2016,5,19,37,678.44,0.4,4,Mod_Dry,36,6,5,4,54,105,0.15,573.4,0.84,573.4,0,0,0,0,-4,4,36,6,5,0,58,620,990,966.6,23.4,0.279,0.184,0.00787,0.463,0.0198,3,0.201,0.664,0.0284,22.7,0.952,0.977,0.931,40.6,39.6,119,2850
2017-02-07,2016,5,19,38,691.29,0.4,4,Mod_Dry,36,6,5,4,54,105,0.15,586.3,0.85,586.3,0,0,0,0,-4,4,36,6,5,0,58,633,990,966.7,23.3,0.286,0.193,0.00826,0.479,0.0205,3,0.206,0.685,0.0294,22.6,0.953,0.979,0.933,41.4,40.5,122,2920
2017-02-08,2016,5,19,39,703.6,0.39,4,Mod_Dry,36,6,5,4,54,105,0.15,598.6,0.85,598.6,0,0,0,0,-4,4,36,6,5,0,58,646,990,966.7,23.3,0.293,0.201,0.00863,0.494,0.0212,3,0.212,0.706,0.0303,22.6,0.954,0.98,0.935,42.2,41.3,124,2980
2017-02-09,2016,5,19,40,715.9,0.39,4,Mod_Dry,36,6,5,4,54,105,0.15,610.9,0.85,610.9,0,0,0,0,-4,4,36,6,5,0,58,658,990,966.8,23.2,0.3,0.209,0.009,0.509,0.0219,3,0.217,0.727,0.0313,22.5,0.955,0.98,0.936,42.9,42.1,126,3030
2017-02-10,2016,5,19,41,727.11,0.39,4,Mod_Dry,36,6,5,4,54,105,0.14,622.1,0.86,622.1,0,0,0,0,-4,4,36,6,5,0,58,669,990,966.8,23.2,0.307,0.217,0.00934,0.523,0.0226,3,0.222,0.746,0.0322,22.4,0.955,0.98,0.936,43.6,42.7,128,3080
2017-02-11,2016,5,20,42,737.23,0.38,4,Mod_Dry,36,6,5,4,54,105,0.14,632.2,0.86,632.2,0,0,0,0,-4,4,36,6,5,0,58,679,990,966.8,23.2,0.313,0.223,0.00965,0.536,0.0231,3,0.227,0.763,0.033,22.4,0.956,0.98,0.937,44.2,43.3,130,3120
2017-02-12,2016,5,20,43,748.44,0.38,4,Mod_Dry,36,6,5,4,54,105,0.14,643.4,0.86,643.4,0,0,0,0,-4,4,36,6,5,0,58,690,990,966.9,23.1,0.319,0.231,0.00999,0.55,0.0238,3,0.232,0.782,0.0338,22.3,0.956,0.98,0.937,44.9,44,132,3170
2017-02-13,2016,5,20,44,760.74,0.37,4,Mod_Dry,36,6,5,4,54,105,0.14,655.7,0.86,655.7,0,0,0,0,-4,4,36,6,5,0,58,703,990,966.9,23.1,0.326,0.239,0.0104,0.565,0.0245,3,0.238,0.802,0.0348,22.3,0.956,0.98,0.937,45.6,44.7,134,3220
2017-02-14,2016,5,20,45,769.77,0.37,4,Mod_Dry,36,6,5,4,54,105,0.14,664.8,0.86,664.8,0,0,0,0,-4,4,36,6,5,0,58,712,990,967,23,0.331,0.245,0.0106,0.576,0.025,3,0.242,0.818,0.0355,22.2,0.957,0.98,0.938,46.2,45.2,136,3260
2017-02-15,2016,5,20,46,777.21,0.36,4,Mod_Dry,36,6,5,4,54,105,0.14,672.2,0.86,672.2,0,0,0,0,-4,4,36,6,5,0,58,719,990,967,23,0.335,0.25,0.0109,0.585,0.0255,3,0.245,0.83,0.0361,22.2,0.957,0.98,0.938,46.6,45.7,137,3290
2017-02-16,2016,5,20,47,789.56,0.36,4,Mod_Dry,36,6,5,4,54,105,0.13,684.6,0.87,684.6,0,0,0,0,-4,4,36,6,5,0,58,732,990,967.1,22.9,0.342,0.258,0.0113,0.601,0.0262,3,0.251,0.851,0.0371,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
2017-02-17,2016,5,20,48,807.18,0.35,4,Mod_Dry,36,6,5,4,54,105,0.13,702.2,0.87,702.2,0,0,0,0,-4,4,36,6,5,0,58,749,990,967.1,22.9,0.352,0.27,0.0118,0.622,0.0272,3,0.258,0.881,0.0385,22,0.957,0.98,0.938,48.3,47.3,142,3410
2017-02-18,2016,5,21,49,826.74,0.34,4,Mod_Dry,36,6,5,4,54,105,0.13,721.7,0.87,721.7,0,0,0,0,-4,4,36,6,5,0,58,769,990,967.2,22.8,0.363,0.283,0.0124,0.647,0.0284,3,0.267,0.914,0.0401,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2017-02-19,2016,5,21,50,851.78,0.33,4,Mod_Dry,36,6,5,4,54,105,0.12,746.8,0.88,746.8,0,0,0,0,-4,4,36,6,5,0,58,794,990,967.3,22.7,0.382,0.3,0.0132,0.681,0.03,3,0.279,0.96,0.0423,21.7,0.957,0.98,0.938,50.8,48.2,145,3470
2017-02-20,2016,5,21,51,882.79,0.32,4,Mod_Dry,36,6,5,4,54,105,0.12,777.8,0.88,777.8,0,0,0,0,-4,4,36,6,5,0,58,825,990,967.4,22.6,0.41,0.315,0.014,0.725,0.0321,4,0.205,0.93,0.0412,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
2017-02-21,2016,5,21,52,915.71,0.31,4,Mod_Dry,36,6,5,4,54,105,0.12,810.7,0.89,810.7,0,0,0,0,-4,4,36,6,5,0,58,858,990,967.6,22.4,0.44,0.331,0.0148,0.771,0.0344,4,0.216,0.988,0.044,21.4,0.954,0.977,0.932,40.7,39.7,159,3820
2017-02-22,2016,5,21,53,955,0.3,4,Mod_Dry,36,6,5,4,54,105,0.11,850,0.89,850,0,0,0,0,-4,4,36,6,5,0,58,897,990,967.7,22.3,0.476,0.35,0.0157,0.826,0.0371,4,0.229,1.06,0.0474,21.2,0.955,0.98,0.935,42.2,41.4,166,3970
2017-02-23,2016,5,21,54,996.16,0.29,4,Mod_Dry,36,6,5,4,54,105,0.1,891.2,0.9,891.2,0,0,0,0,-4,4,36,6,5,0,58,938,990,967.9,22.1,0.514,0.37,0.0167,0.884,0.04,4,0.243,1.13,0.051,21,0.955,0.98,0.936,43.8,42.9,172,4120
2017-02-24,2016,5,21,55,1044.1,0.28,4,Mod_Dry,36,6,5,4,54,105,0.1,939.1,0.9,939.1,0,0,0,0,-4,4,36,6,5,0,58,986,990,968,22,0.558,0.394,0.0179,0.951,0.0433,4,0.259,1.21,0.0551,20.8,0.956,0.98,0.937,45.7,44.7,179,4300
2017-02-25,2016,5,22,56,1093.9,0.27,4,Mod_Dry,36,6,5,4,54,105,0.096,988.9,0.9,988.9,0,0,0,0,-4,4,36,6,5,0,58,1040,990,968.2,21.8,0.605,0.418,0.0192,1.02,0.0469,4,0.276,1.3,0.0595,20.5,0.956,0.98,0.937,47.5,46.6,186,4470
2017-02-26,2016,5,22,57,1145.4,0.26,4,Mod_Dry,36,6,5,4,54,105,0.092,1040,0.91,1040,0,0,0,0,-4,4,36,6,5,0,58,1090,990,968.4,21.6,0.68,0.514,0.0237,1.19,0.0552,4,0.288,1.48,0.0685,20.2,0.955,0.98,0.936,49.1,48.1,193,4620
2017-02-27,2016,5,22,58,1198.5,0.25,4,Mod_Dry,36,6,5,4,54,105,0.088,1093,0.91,1093,0,0,0,0,-4,4,36,6,5,0,58,1140,990,968.5,21.5,0.758,0.633,0.0295,1.39,0.0648,4,0.299,1.69,0.0787,19.8,0.954,0.98,0.935,50.6,48.2,193,4630
2017-02-28,2016,5,22,59,1258.8,0.24,4,Mod_Dry,36,6,5,4,54,105,0.083,1154,0.92,1100,54,12,2,2,-2,40,48,8,7,2,94,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2017-03-01,2016,6,22,60,1320.8,0.23,3,Normal,49,9,9,9,107,183,0.14,1138,0.86,1100,38,9,1,1,-8,35,58,10,10,1,142,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2017-03-02,2016,6,22,61,1390.5,0.22,3,Normal,49,9,9,9,107,183,0.13,1207,0.87,1100,107,24,3,3,-6,83,73,12,12,3,190,1200,990,969.1,20.9,0.841,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2017-03-03,2016,6,22,62,1430.6,0.21,3,Normal,49,9,9,9,107,183,0.13,1248,0.87,1100,148,33,4,5,-5,111,82,13,14,4,218,1210,990,969.3,20.7,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2017-03-04,2016,6,23,63,1477.6,0.2,3,Normal,49,9,9,9,107,183,0.12,1295,0.88,1100,195,44,6,6,-3,142,93,15,15,6,249,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2017-03-05,2016,6,23,64,1531.7,0.19,3,Normal,49,9,9,9,107,183,0.12,1349,0.88,1100,249,51,7,8,-2,185,100,16,17,7,292,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2017-03-06,2016,6,23,65,1586.6,0.18,3,Normal,49,9,9,9,107,183,0.12,1404,0.89,1100,304,51,9,9,0,235,100,18,18,9,342,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2017-03-07,2016,6,23,66,1642.3,0.18,3,Normal,49,9,9,9,107,183,0.11,1459,0.89,1100,359,51,9,11,2,286,100,18,20,11,393,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2017-03-08,2016,6,23,67,1705.5,0.17,3,Normal,49,9,9,9,107,183,0.11,1523,0.89,1100,423,51,9,13,4,346,100,18,22,13,453,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2017-03-09,2016,6,23,68,1769.7,0.16,3,Normal,49,9,9,9,107,183,0.1,1587,0.9,1100,487,51,9,15,6,406,100,18,24,15,513,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2017-03-10,2016,6,23,69,1841.6,0.15,3,Normal,49,9,9,9,107,183,0.099,1659,0.9,1100,559,51,9,16,8,475,100,18,25,17,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2017-03-11,2016,6,24,70,1914.7,0.14,3,Normal,49,9,9,9,107,183,0.096,1732,0.9,1100,632,51,9,16,10,546,100,18,25,19,653,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2017-03-12,2016,6,24,71,1995.8,0.14,3,Normal,49,9,9,9,107,183,0.092,1813,0.91,1100,713,51,9,16,12,625,100,18,25,21,732,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2017-03-13,2016,6,24,72,2092.6,0.13,3,Normal,49,9,9,9,107,183,0.087,1910,0.91,1100,810,51,9,16,15,719,100,18,25,24,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2017-03-14,2016,6,24,73,2205.7,0.12,3,Normal,49,9,9,9,107,183,0.083,2023,0.92,1100,923,51,9,16,19,828,100,18,25,28,935,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2017-03-15,2016,6,24,74,2313.3,0.11,3,Normal,49,9,9,9,107,183,0.079,2130,0.92,1100,1030,51,9,16,22,932,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2017-03-16,2016,6,24,75,2414.9,0.1,3,Normal,49,9,9,9,107,183,0.076,2232,0.92,1100,1130,51,9,16,25,1030,100,18,25,34,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2017-03-17,2016,6,24,76,2533.3,0.095,3,Normal,49,9,9,9,107,183,0.072,2350,0.93,1100,1250,51,9,16,29,1150,100,18,25,38,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2017-03-18,2016,6,25,77,2661.3,0.085,3,Normal,49,9,9,9,107,183,0.069,2478,0.93,1100,1380,51,9,16,32,1270,100,18,25,41,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2017-03-19,2016,6,25,78,2799.2,0.072,3,Normal,49,9,9,9,107,183,0.065,2616,0.94,1100,1520,51,9,16,36,1400,100,18,25,45,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2017-03-20,2016,6,25,79,2939.1,0.062,3,Normal,49,9,9,9,107,183,0.062,2756,0.94,1100,1660,51,9,16,41,1540,100,18,25,50,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2017-03-21,2016,6,25,80,3089.3,0.051,3,Normal,49,9,9,9,107,183,0.059,2906,0.94,1100,1810,51,9,16,45,1690,100,18,25,54,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2017-03-22,2016,6,25,81,3258.2,0.043,3,Normal,49,9,9,9,107,183,0.056,3075,0.94,1100,1980,51,9,16,50,1850,100,18,25,59,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2017-03-23,2016,6,25,82,3396,0.037,3,Normal,49,9,9,9,107,183,0.054,3213,0.95,1100,2110,51,9,16,54,1980,100,18,25,63,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2017-03-24,2016,6,25,83,3543.9,0.03,3,Normal,49,9,9,9,107,183,0.052,3361,0.95,1100,2260,51,9,16,59,2130,100,18,25,68,2230,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.904,33.7,32.7,131,3140
2017-03-25,2016,6,26,84,3684.9,0.025,3,Normal,49,9,9,9,107,183,0.05,3502,0.95,1100,2400,51,9,16,63,2260,100,18,25,72,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2017-03-26,2016,6,26,85,3827.5,0.021,3,Normal,49,9,9,9,107,183,0.048,3645,0.95,1100,2550,51,9,16,67,2400,100,18,25,76,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2017-03-27,2016,6,26,86,3971.6,0.018,3,Normal,49,9,9,9,107,183,0.046,3789,0.95,1100,2690,51,9,16,71,2540,100,18,25,80,2650,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.2,121,2900
2017-03-28,2016,6,26,87,4108.2,0.015,3,Normal,49,9,9,9,107,183,0.044,3925,0.95,1100,2830,51,9,16,71,2680,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.111,4,0.3,1.87,0.133,12.2,0.922,0.97,0.895,30.5,29.5,118,2840
2017-03-29,2016,6,26,88,4237.2,0.012,3,Normal,49,9,9,9,107,183,0.043,4054,0.96,1100,2950,51,9,16,71,2810,100,18,25,80,2910,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.8,28.9,116,2780
2017-03-30,2016,6,26,89,4340.3,0.0097,3,Normal,49,9,9,9,107,183,0.042,4157,0.96,1100,3060,51,9,16,71,2910,100,18,25,80,3020,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2730
2017-03-31,2016,6,26,90,4416.8,0.008,3,Normal,49,9,9,9,107,183,0.041,4234,0.96,1100,3130,51,9,16,71,2990,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2017-04-01,2016,7,27,91,4475.6,0.0067,2,Mod_Wet,70,14,18,25,168,295,0.066,4181,0.93,1100,3080,30,4,7,55,2990,100,18,25,80,3150,1240,990,976.6,13.4,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.7,111,2660
2017-04-02,2016,7,27,92,4525.6,0.0056,2,Mod_Wet,70,14,18,25,168,295,0.065,4231,0.94,1100,3130,30,4,7,55,3040,100,18,25,80,3200,1240,990,976.6,13.4,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.5,110,2640
2017-04-03,2016,7,27,93,4557.4,0.005,2,Mod_Wet,70,14,18,25,168,295,0.065,4262,0.94,1100,3160,30,4,7,55,3070,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.3,109,2620
2017-04-04,2016,7,27,94,4580.2,0.0045,2,Mod_Wet,70,14,18,25,168,295,0.064,4285,0.94,1100,3190,30,4,7,55,3090,100,18,25,80,3260,1240,990,976.7,13.3,0.926,0.648,0.0489,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.886,28.1,27.2,109,2610
2017-04-05,2016,7,27,95,4593.9,0.0042,2,Mod_Wet,70,14,18,25,168,295,0.064,4299,0.94,1100,3200,30,4,7,55,3100,100,18,25,80,3270,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.4,0.914,0.97,0.886,28,27.1,109,2610
2017-04-06,2016,7,27,96,4598.4,0.0041,2,Mod_Wet,70,14,18,25,168,295,0.064,4303,0.94,1100,3200,30,4,7,55,3110,100,18,25,80,3280,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.4,0.914,0.97,0.886,28,27.1,109,2600
2017-04-07,2016,7,27,97,4603,0.004,2,Mod_Wet,70,14,18,25,168,295,0.064,4308,0.94,1100,3210,30,4,7,55,3110,100,18,25,80,3280,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27.1,108,2600
2017-04-08,2016,7,28,98,4607.6,0.0039,2,Mod_Wet,70,14,18,25,168,295,0.064,4313,0.94,1100,3210,30,4,7,55,3120,100,18,25,80,3290,1240,990,976.8,13.2,0.926,0.648,0.0491,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27.1,108,2600
2017-04-09,2016,7,28,99,4603,0.004,2,Mod_Wet,70,14,18,25,168,295,0.064,4308,0.94,1100,3210,30,4,7,55,3110,100,18,25,80,3280,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27.1,108,2600
2017-04-10,2016,7,28,100,4598.4,0.0041,2,Mod_Wet,70,14,18,25,168,295,0.064,4303,0.94,1100,3200,30,4,7,55,3110,100,18,25,80,3280,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.4,0.914,0.97,0.886,28,27.1,109,2600
2017-04-11,2016,7,28,101,4593.9,0.0042,2,Mod_Wet,70,14,18,25,168,295,0.064,4299,0.94,1100,3200,30,4,7,55,3100,100,18,25,80,3270,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.4,0.914,0.97,0.886,28,27.1,109,2610
2017-04-12,2016,7,28,102,4580.2,0.0045,2,Mod_Wet,70,14,18,25,168,295,0.064,4285,0.94,1100,3190,30,4,7,55,3090,100,18,25,80,3260,1240,990,976.7,13.3,0.926,0.648,0.0489,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.886,28.1,27.2,109,2610
2017-04-13,2016,7,28,103,4566.5,0.0048,2,Mod_Wet,70,14,18,25,168,295,0.065,4272,0.94,1100,3170,30,4,7,55,3080,100,18,25,80,3240,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2017-04-14,2016,7,28,104,4552.9,0.0051,2,Mod_Wet,70,14,18,25,168,295,0.065,4258,0.94,1100,3160,30,4,7,55,3060,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.3,109,2630
2017-04-15,2016,7,29,105,4530.1,0.0055,2,Mod_Wet,70,14,18,25,168,295,0.065,4235,0.94,1100,3140,30,4,7,55,3040,100,18,25,80,3210,1240,990,976.7,13.3,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.5,110,2640
2017-04-16,2016,7,29,106,4498.3,0.0062,2,Mod_Wet,70,14,18,25,168,295,0.066,4203,0.93,1100,3100,30,4,7,55,3010,100,18,25,80,3180,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.5,27.6,110,2650
2017-04-17,2016,7,29,107,4466.6,0.0069,2,Mod_Wet,70,14,18,25,168,295,0.066,4172,0.93,1100,3070,30,4,7,55,2980,100,18,25,80,3140,1240,990,976.5,13.5,0.926,0.648,0.0481,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.8,111,2670
2017-04-18,2016,7,29,108,4425.9,0.0078,2,Mod_Wet,70,14,18,25,168,295,0.067,4131,0.93,1100,3030,30,4,7,55,2940,100,18,25,80,3100,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.8,28,112,2690
2017-04-19,2016,7,29,109,4385.3,0.0087,2,Mod_Wet,70,14,18,25,168,295,0.067,4090,0.93,1100,2990,30,4,7,55,2890,100,18,25,80,3060,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.2,113,2710
2017-04-20,2016,7,29,110,4335.8,0.0098,2,Mod_Wet,70,14,18,25,168,295,0.068,4041,0.93,1100,2940,30,4,7,55,2850,100,18,25,80,3010,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2730
2017-04-21,2016,7,29,111,4277.4,0.011,2,Mod_Wet,70,14,18,25,168,295,0.069,3982,0.93,1100,2880,30,4,7,55,2790,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2760
2017-04-22,2016,7,30,112,4219.4,0.012,2,Mod_Wet,70,14,18,25,168,295,0.07,3924,0.93,1100,2820,30,4,7,55,2730,100,18,25,80,2900,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2017-04-23,2016,7,30,113,4161.5,0.014,2,Mod_Wet,70,14,18,25,168,295,0.071,3866,0.93,1100,2770,30,4,7,55,2670,100,18,25,80,2840,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.134,12.2,0.921,0.97,0.894,30.2,29.3,117,2810
2017-04-24,2016,7,30,114,4103.8,0.015,2,Mod_Wet,70,14,18,25,168,295,0.072,3809,0.93,1100,2710,30,4,7,55,2610,100,18,25,80,2780,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.111,4,0.3,1.87,0.133,12.3,0.922,0.97,0.895,30.5,29.6,118,2840
2017-04-25,2016,7,30,115,4046.4,0.016,2,Mod_Wet,70,14,18,25,168,295,0.073,3751,0.93,1100,2650,30,4,7,55,2560,100,18,25,80,2720,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.111,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,119,2870
2017-04-26,2016,7,30,116,3989.2,0.017,2,Mod_Wet,70,14,18,25,168,295,0.074,3694,0.93,1100,2590,30,4,7,53,2500,100,18,25,78,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,121,2890
2017-04-27,2016,7,30,117,3932.2,0.018,2,Mod_Wet,70,14,18,25,168,295,0.075,3637,0.93,1100,2540,30,4,7,51,2450,100,18,25,76,2610,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.898,31.4,30.5,122,2930
2017-04-28,2016,7,30,118,3875.4,0.02,2,Mod_Wet,70,14,18,25,168,295,0.076,3580,0.92,1100,2480,30,4,7,49,2390,100,18,25,74,2560,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.899,31.8,30.8,123,2960
2017-04-29,2016,7,31,119,3818.8,0.021,2,Mod_Wet,70,14,18,25,168,295,0.077,3524,0.92,1100,2420,30,4,7,48,2340,100,18,25,73,2500,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.127,12.8,0.927,0.97,0.9,32.1,31.1,125,2990
2017-04-30,2016,7,31,120,3762.5,0.023,2,Mod_Wet,70,14,18,25,168,295,0.078,3468,0.92,1100,2370,30,4,7,46,2280,100,18,25,71,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,12.9,0.929,0.97,0.901,32.4,31.5,126,3020
2017-05-01,2016,8,31,121,3706.4,0.025,2,Mod_Wet,65,14,17,23,202,321,0.087,3385,0.91,1100,2290,35,4,8,46,2190,100,18,25,69,2390,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
2017-05-02,2016,8,31,122,3659.2,0.026,2,Mod_Wet,65,14,17,23,202,321,0.088,3338,0.91,1100,2240,35,4,8,44,2150,100,18,25,67,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3080
2017-05-03,2016,8,31,123,3612.1,0.028,2,Mod_Wet,65,14,17,23,202,321,0.089,3291,0.91,1100,2190,35,4,8,43,2100,100,18,25,66,2300,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2017-05-04,2016,8,31,124,3565.1,0.029,2,Mod_Wet,65,14,17,23,202,321,0.09,3244,0.91,1100,2140,35,4,8,41,2060,100,18,25,64,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2017-05-05,2016,8,31,125,3518.4,0.031,2,Mod_Wet,65,14,17,23,202,321,0.091,3197,0.91,1100,2100,35,4,8,40,2010,100,18,25,63,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.8,32.8,131,3150
2017-05-06,2016,8,32,126,3471.8,0.033,2,Mod_Wet,65,14,17,23,202,321,0.092,3151,0.91,1100,2050,35,4,8,39,1970,100,18,25,62,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2017-05-07,2016,8,32,127,3425.4,0.035,2,Mod_Wet,65,14,17,23,202,321,0.094,3104,0.91,1100,2000,35,4,8,37,1920,100,18,25,60,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2017-05-08,2016,8,32,128,3387.6,0.037,2,Mod_Wet,65,14,17,23,202,321,0.095,3067,0.91,1100,1970,35,4,8,36,1880,100,18,25,59,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.6,134,3220
2017-05-09,2016,8,32,129,3349.8,0.039,2,Mod_Wet,65,14,17,23,202,321,0.096,3029,0.9,1100,1930,35,4,8,35,1850,100,18,25,58,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2017-05-10,2016,8,32,130,3312.2,0.041,2,Mod_Wet,65,14,17,23,202,321,0.097,2991,0.9,1100,1890,35,4,8,34,1810,100,18,25,57,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2017-05-11,2016,8,32,131,3274.8,0.042,2,Mod_Wet,65,14,17,23,202,321,0.098,2954,0.9,1100,1850,35,4,8,33,1770,100,18,25,56,1980,1240,990,974.1,15.9,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3280
2017-05-12,2016,8,32,132,3229.1,0.045,2,Mod_Wet,65,14,17,23,202,321,0.099,2908,0.9,1100,1810,35,4,8,31,1730,100,18,25,54,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.117,14.1,0.935,0.97,0.907,35.5,34.5,138,3310
2017-05-13,2016,8,33,133,3183.7,0.047,2,Mod_Wet,65,14,17,23,202,321,0.1,2863,0.9,1100,1760,35,4,8,30,1690,100,18,25,53,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2017-05-14,2016,8,33,134,3138.4,0.049,2,Mod_Wet,65,14,17,23,202,321,0.1,2817,0.9,1100,1720,35,4,8,29,1640,100,18,25,52,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2017-05-15,2016,8,33,135,3093.3,0.051,2,Mod_Wet,65,14,17,23,202,321,0.1,2772,0.9,1100,1670,35,4,8,27,1600,100,18,25,50,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2017-05-16,2016,8,33,136,3040.3,0.055,2,Mod_Wet,65,14,17,23,202,321,0.11,2719,0.89,1100,1620,35,4,8,26,1550,100,18,25,49,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2017-05-17,2016,8,33,137,2987.6,0.058,2,Mod_Wet,65,14,17,23,202,321,0.11,2667,0.89,1100,1570,35,4,8,24,1500,100,18,25,47,1700,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.6,0.939,0.97,0.911,37.1,36,144,3450
2017-05-18,2016,8,33,138,2935.1,0.062,2,Mod_Wet,65,14,17,23,202,321,0.11,2614,0.89,1100,1510,35,4,8,22,1450,100,18,25,45,1650,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2017-05-19,2016,8,33,139,2882.9,0.066,2,Mod_Wet,65,14,17,23,202,321,0.11,2562,0.89,1100,1460,35,4,8,21,1390,100,18,25,44,1600,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2017-05-20,2016,8,34,140,2831,0.069,2,Mod_Wet,65,14,17,23,202,321,0.11,2510,0.89,1100,1410,35,4,8,19,1340,100,18,25,42,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2017-05-21,2016,8,34,141,2779.4,0.074,2,Mod_Wet,65,14,17,23,202,321,0.12,2458,0.89,1100,1360,35,4,8,18,1290,100,18,25,41,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2017-05-22,2016,8,34,142,2728,0.079,2,Mod_Wet,65,14,17,23,202,321,0.12,2407,0.88,1100,1310,35,4,8,16,1240,100,18,25,39,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2017-05-23,2016,8,34,143,2677,0.083,2,Mod_Wet,65,14,17,23,202,321,0.12,2356,0.88,1100,1260,35,4,8,15,1190,100,18,25,38,1400,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2017-05-24,2016,8,34,144,2626.2,0.087,2,Mod_Wet,65,14,17,23,202,321,0.12,2305,0.88,1100,1210,35,4,8,13,1150,100,18,25,36,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2017-05-25,2016,8,34,145,2575.8,0.091,2,Mod_Wet,65,14,17,23,202,321,0.13,2255,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2017-05-26,2016,8,34,146,2525.6,0.095,2,Mod_Wet,65,14,17,23,202,321,0.13,2205,0.87,1100,1110,35,4,8,10,1050,100,18,25,33,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2017-05-27,2016,8,35,147,2475.8,0.099,2,Mod_Wet,65,14,17,23,202,321,0.13,2155,0.87,1100,1060,35,4,8,9,999,100,18,25,32,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2017-05-28,2016,8,35,148,2426.3,0.1,2,Mod_Wet,65,14,17,23,202,321,0.13,2105,0.87,1100,1010,35,4,8,7,951,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2017-05-29,2016,8,35,149,2377.1,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,2056,0.86,1100,956,35,4,8,6,903,100,18,25,29,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2017-05-30,2016,8,35,150,2335.7,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,2015,0.86,1100,915,35,4,8,4,864,100,18,25,27,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2017-05-31,2016,8,35,151,2294.6,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1974,0.86,1100,874,35,4,8,3,824,100,18,25,26,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2017-06-01,2016,9,35,152,2246.3,0.12,2,Mod_Wet,62,12,14,16,153,257,0.11,1989,0.89,1100,889,38,6,11,11,823,100,18,25,27,976,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
2017-06-02,2016,9,35,153,2183.6,0.12,2,Mod_Wet,62,12,14,16,153,257,0.12,1927,0.88,1100,827,38,6,11,9,763,100,18,25,25,916,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2017-06-03,2016,9,36,154,2121.6,0.13,2,Mod_Wet,62,12,14,16,153,257,0.12,1865,0.88,1100,765,38,6,11,7,703,100,18,25,23,856,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2017-06-04,2016,9,36,155,2067.4,0.13,2,Mod_Wet,62,12,14,16,153,257,0.12,1810,0.88,1100,710,38,6,11,5,650,100,18,25,21,803,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2017-06-05,2016,9,36,156,2013.6,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1757,0.87,1100,657,38,6,11,4,598,100,18,25,20,751,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.4,42.6,170,4090
2017-06-06,2016,9,36,157,1960.4,0.14,2,Mod_Wet,62,12,14,16,153,257,0.13,1703,0.87,1100,603,38,6,11,2,546,100,18,25,18,699,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2017-06-07,2016,9,36,158,1907.7,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1651,0.86,1100,551,38,6,11,1,495,100,18,25,17,648,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2017-06-08,2016,9,36,159,1862.4,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1605,0.86,1100,505,38,6,11,-1,451,100,18,25,15,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2017-06-09,2016,9,36,160,1817.5,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1561,0.86,1100,461,38,6,11,-2,408,100,18,25,14,561,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2017-06-10,2016,9,37,161,1773.1,0.16,2,Mod_Wet,62,12,14,16,153,257,0.14,1516,0.85,1100,416,38,6,11,-4,365,100,18,25,12,518,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2017-06-11,2016,9,37,162,1729,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1472,0.85,1100,372,38,6,11,-5,322,100,18,25,11,475,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2017-06-12,2016,9,37,163,1685.5,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1428,0.85,1100,328,38,6,10,-6,280,100,18,24,10,433,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.3,45.4,181,4360
2017-06-13,2016,9,37,164,1648.9,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1392,0.84,1100,292,38,6,9,-7,246,100,18,23,9,399,1240,990,970,20,0.921,0.648,0.0323,1.57,0.0783,4,0.3,1.87,0.0933,18.2,0.951,0.98,0.932,46.6,45.7,183,4390
2017-06-14,2016,9,37,165,1612.7,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1356,0.84,1100,256,38,6,8,-8,212,100,18,22,8,365,1240,990,969.8,20.2,0.919,0.648,0.0322,1.57,0.0777,4,0.3,1.87,0.0926,18.3,0.952,0.98,0.933,46.9,46,184,4420
2017-06-15,2016,9,37,166,1576.8,0.19,2,Mod_Wet,62,12,14,16,153,257,0.16,1320,0.84,1100,220,38,6,7,-9,178,100,18,21,7,331,1240,990,969.7,20.3,0.916,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2017-06-16,2016,9,37,167,1541.3,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1284,0.83,1100,184,38,6,6,-10,144,100,18,20,6,297,1240,990,969.6,20.4,0.913,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2017-06-17,2016,9,38,168,1506.1,0.2,2,Mod_Wet,62,12,14,16,153,257,0.17,1249,0.83,1100,149,34,4,5,-12,118,96,16,19,4,271,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2017-06-18,2016,9,38,169,1477.6,0.2,2,Mod_Wet,62,12,14,16,153,257,0.17,1221,0.83,1100,121,27,4,4,-12,98,89,16,18,4,251,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2017-06-19,2016,9,38,170,1449.3,0.21,2,Mod_Wet,62,12,14,16,153,257,0.18,1192,0.82,1100,92,21,3,3,-13,78,83,15,17,3,231,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2017-06-20,2016,9,38,171,1421.3,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1164,0.82,1100,64,14,2,2,-14,60,76,14,16,2,213,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
2017-06-21,2016,9,38,172,1393.5,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1137,0.82,1100,37,8,1,1,-15,42,70,13,15,1,195,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2017-06-22,2016,9,38,173,1341.8,0.23,2,Mod_Wet,62,12,14,16,153,257,0.19,1085,0.81,1085,0,0,0,0,-16,16,62,12,14,0,169,1170,990,969,21,0.805,0.614,0.0292,1.42,0.0675,4,0.297,1.72,0.0816,19.3,0.953,0.98,0.934,49,48,192,4610
2017-06-23,2016,9,38,174,1291.1,0.24,2,Mod_Wet,62,12,14,16,153,257,0.2,1034,0.8,1034,0,0,0,0,-16,16,62,12,14,0,169,1120,990,968.8,21.2,0.731,0.5,0.0236,1.23,0.0581,4,0.287,1.52,0.0716,19.7,0.954,0.98,0.935,47.6,46.6,187,4480
2017-06-24,2016,9,39,175,1247.2,0.24,2,Mod_Wet,62,12,14,16,153,257,0.21,990.2,0.79,990.2,0,0,0,0,-16,16,62,12,14,0,169,1080,990,968.7,21.3,0.667,0.418,0.0196,1.08,0.0509,4,0.277,1.36,0.0638,20,0.955,0.98,0.936,46.3,45.4,181,4350
2017-06-25,2016,9,39,176,1204.2,0.25,2,Mod_Wet,62,12,14,16,153,257,0.21,947.2,0.79,947.2,0,0,0,0,-16,16,62,12,14,0,169,1040,990,968.5,21.5,0.603,0.397,0.0185,1,0.0466,4,0.262,1.26,0.0589,20.2,0.955,0.98,0.936,44.8,43.9,176,4210
2017-06-26,2016,9,39,177,1167.6,0.25,2,Mod_Wet,62,12,14,16,153,257,0.22,910.6,0.78,910.6,0,0,0,0,-16,16,62,12,14,0,169,999,990,968.4,21.6,0.569,0.38,0.0176,0.949,0.044,4,0.25,1.2,0.0556,20.4,0.955,0.98,0.936,43.4,42.6,170,4090
2017-06-27,2016,9,39,178,1131.7,0.26,2,Mod_Wet,62,12,14,16,153,257,0.23,874.7,0.77,874.7,0,0,0,0,-16,16,62,12,14,0,169,963,990,968.3,21.7,0.536,0.362,0.0167,0.899,0.0414,4,0.238,1.14,0.0524,20.5,0.954,0.98,0.935,42.1,41.2,165,3960
2017-06-28,2016,9,39,179,1101.9,0.27,2,Mod_Wet,62,12,14,16,153,257,0.23,844.9,0.77,844.9,0,0,0,0,-16,16,62,12,14,0,169,933,990,968.2,21.8,0.509,0.348,0.016,0.857,0.0393,4,0.228,1.08,0.0498,20.7,0.954,0.978,0.933,40.9,40,160,3840
2017-06-29,2016,9,39,180,1072.7,0.27,2,Mod_Wet,62,12,14,16,153,257,0.24,815.7,0.76,815.7,0,0,0,0,-16,16,62,12,14,0,169,904,990,968.1,21.9,0.482,0.334,0.0153,0.816,0.0373,4,0.218,1.03,0.0473,20.8,0.953,0.975,0.93,39.7,38.7,155,3720
2017-06-30,2016,9,39,181,1044.1,0.28,2,Mod_Wet,62,12,14,16,153,257,0.25,787.1,0.75,787.1,0,0,0,0,-16,16,62,12,14,0,169,875,990,968,22,0.456,0.32,0.0146,0.776,0.0353,3,0.29,1.07,0.0485,20.9,0.956,0.98,0.937,51.4,48.2,145,3470
2017-07-01,2016,10,40,182,1021.1,0.28,2,Mod_Wet,58,11,11,11,136,227,0.22,794.1,0.78,794.1,0,0,0,0,-11,11,58,11,11,0,147,874,990,968,22,0.455,0.323,0.0147,0.779,0.0353,3,0.292,1.07,0.0486,21,0.956,0.98,0.937,52,48.2,145,3470
2017-07-02,2016,10,40,183,998.63,0.29,2,Mod_Wet,58,11,11,11,136,227,0.23,771.6,0.77,771.6,0,0,0,0,-11,11,58,11,11,0,147,852,990,967.9,22.1,0.435,0.312,0.0141,0.747,0.0338,3,0.286,1.03,0.0467,21.1,0.956,0.98,0.937,50.8,48.2,145,3470
2017-07-03,2016,10,40,184,976.57,0.29,2,Mod_Wet,58,11,11,11,136,227,0.23,749.6,0.77,749.6,0,0,0,0,-11,11,58,11,11,0,147,830,990,967.8,22.2,0.414,0.302,0.0136,0.716,0.0323,3,0.28,0.996,0.0449,21.2,0.957,0.98,0.938,49.7,48.2,145,3470
2017-07-04,2016,10,40,185,955,0.3,2,Mod_Wet,58,11,11,11,136,227,0.24,728,0.76,728,0,0,0,0,-11,11,58,11,11,0,147,808,990,967.7,22.3,0.395,0.287,0.0129,0.682,0.0306,3,0.27,0.952,0.0427,21.3,0.957,0.98,0.937,48.6,47.6,143,3430
2017-07-05,2016,10,40,186,933.95,0.31,2,Mod_Wet,58,11,11,11,136,227,0.24,707,0.76,707,0,0,0,0,-11,11,58,11,11,0,147,787,990,967.6,22.4,0.375,0.273,0.0122,0.649,0.029,3,0.261,0.909,0.0407,21.5,0.957,0.98,0.937,47.4,46.5,139,3350
2017-07-06,2016,10,40,187,917.96,0.31,2,Mod_Wet,58,11,11,11,136,227,0.25,691,0.75,691,0,0,0,0,-11,11,58,11,11,0,147,771,990,967.6,22.4,0.365,0.263,0.0117,0.627,0.028,3,0.253,0.881,0.0393,21.5,0.956,0.98,0.937,46.6,45.6,137,3280
2017-07-07,2016,10,40,188,902.33,0.32,2,Mod_Wet,58,11,11,11,136,227,0.25,675.3,0.75,675.3,0,0,0,0,-11,11,58,11,11,0,147,755,990,967.5,22.5,0.356,0.252,0.0112,0.608,0.027,3,0.246,0.854,0.038,21.6,0.957,0.98,0.937,45.7,44.8,134,3220
2017-07-08,2016,10,41,189,887.07,0.32,2,Mod_Wet,58,11,11,11,136,227,0.26,660.1,0.74,660.1,0,0,0,0,-11,11,58,11,11,0,147,740,990,967.4,22.6,0.347,0.242,0.0107,0.589,0.0261,3,0.24,0.829,0.0367,21.7,0.956,0.98,0.937,44.8,43.9,132,3160
2017-07-09,2016,10,41,190,872.22,0.33,2,Mod_Wet,58,11,11,11,136,227,0.26,645.2,0.74,645.2,0,0,0,0,-11,11,58,11,11,0,147,725,990,967.4,22.6,0.339,0.232,0.0103,0.571,0.0252,3,0.233,0.804,0.0355,21.8,0.956,0.98,0.936,44,43.1,129,3100
2017-07-10,2016,10,41,191,857.81,0.33,2,Mod_Wet,58,11,11,11,136,227,0.27,630.8,0.73,630.8,0,0,0,0,-11,11,58,11,11,0,147,711,990,967.3,22.7,0.33,0.222,0.00981,0.553,0.0244,3,0.226,0.779,0.0344,21.9,0.955,0.98,0.936,43.1,42.2,127,3040
2017-07-11,2016,10,41,192,843.87,0.34,2,Mod_Wet,58,11,11,11,136,227,0.27,616.9,0.73,616.9,0,0,0,0,-11,11,58,11,11,0,147,697,990,967.3,22.7,0.323,0.213,0.00938,0.536,0.0236,3,0.22,0.756,0.0333,22,0.955,0.98,0.936,42.3,41.4,124,2980
2017-07-12,2016,10,41,193,830.46,0.34,2,Mod_Wet,58,11,11,11,136,227,0.27,603.5,0.73,603.5,0,0,0,0,-11,11,58,11,11,0,147,683,990,967.2,22.8,0.315,0.204,0.00896,0.519,0.0228,3,0.214,0.733,0.0322,22,0.954,0.979,0.934,41.5,40.6,122,2930
2017-07-13,2016,10,41,194,817.64,0.34,2,Mod_Wet,58,11,11,11,136,227,0.28,590.6,0.72,590.6,0,0,0,0,-11,11,58,11,11,0,147,671,990,967.2,22.8,0.308,0.196,0.00857,0.503,0.022,3,0.208,0.711,0.0312,22.1,0.953,0.978,0.932,40.7,39.8,119,2870
2017-07-14,2016,10,41,195,808.89,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,581.9,0.72,581.9,0,0,0,0,-11,11,58,11,11,0,147,662,990,967.1,22.9,0.303,0.19,0.0083,0.492,0.0215,3,0.204,0.697,0.0305,22.2,0.953,0.976,0.93,40.2,39.2,118,2820
2017-07-15,2016,10,42,196,800.52,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,573.5,0.72,573.5,0,0,0,0,-11,11,58,11,11,0,147,654,990,967.1,22.9,0.298,0.184,0.00804,0.482,0.0211,3,0.201,0.683,0.0298,22.2,0.952,0.975,0.929,39.7,38.7,116,2780
2017-07-16,2016,10,42,197,792.59,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,565.6,0.71,565.6,0,0,0,0,-11,11,58,11,11,0,147,646,990,967.1,22.9,0.293,0.179,0.0078,0.472,0.0206,3,0.197,0.669,0.0292,22.3,0.952,0.974,0.927,39.2,38.2,114,2750
2017-07-17,2016,10,42,198,785.19,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,558.2,0.71,558.2,0,0,0,0,-11,11,58,11,11,0,147,638,990,967,23,0.289,0.174,0.00757,0.463,0.0202,3,0.194,0.657,0.0286,22.3,0.951,0.973,0.926,38.7,37.7,113,2710
2017-07-18,2016,10,42,199,778.46,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,551.5,0.71,551.5,0,0,0,0,-11,11,58,11,11,0,147,631,990,967,23,0.285,0.169,0.00737,0.455,0.0198,3,0.191,0.645,0.0281,22.3,0.951,0.972,0.924,38.3,37.2,112,2680
2017-07-19,2016,10,42,200,770.59,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,543.6,0.7,543.6,0,0,0,0,-11,11,58,11,11,0,147,624,990,967,23,0.281,0.164,0.00713,0.445,0.0193,3,0.187,0.632,0.0275,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2017-07-20,2016,10,42,201,764.85,0.37,2,Mod_Wet,58,11,11,11,136,227,0.3,537.9,0.7,537.9,0,0,0,0,-11,11,58,11,11,0,147,618,990,967,23,0.278,0.16,0.00696,0.438,0.019,3,0.185,0.622,0.027,22.4,0.95,0.97,0.922,37.4,36.3,109,2620
2017-07-21,2016,10,42,202,751.99,0.38,2,Mod_Wet,58,11,11,11,136,227,0.3,525,0.7,525,0,0,0,0,-11,11,58,11,11,0,147,605,990,966.9,23.1,0.27,0.152,0.00657,0.422,0.0183,3,0.179,0.601,0.026,22.5,0.949,0.97,0.92,36.6,35.5,107,2560
2017-07-22,2016,10,43,203,740.78,0.38,2,Mod_Wet,58,11,11,11,136,227,0.31,513.8,0.69,513.8,0,0,0,0,-11,11,58,11,11,0,147,594,990,966.9,23.1,0.264,0.144,0.00623,0.408,0.0176,3,0.174,0.582,0.0251,22.6,0.948,0.97,0.919,35.9,34.8,104,2510
2017-07-23,2016,10,43,204,729.03,0.38,2,Mod_Wet,58,11,11,11,136,227,0.31,502,0.69,502,0,0,0,0,-11,11,58,11,11,0,147,582,990,966.8,23.2,0.257,0.136,0.00588,0.394,0.017,3,0.168,0.562,0.0242,22.6,0.946,0.97,0.918,35.1,34.1,102,2450
2017-07-24,2016,10,43,205,717.81,0.39,2,Mod_Wet,58,11,11,11,136,227,0.32,490.8,0.68,490.8,0,0,0,0,-11,11,58,11,11,0,147,571,990,966.8,23.2,0.251,0.131,0.00563,0.382,0.0164,2,0.274,0.655,0.0282,22.6,0.956,0.98,0.937,51.9,48.2,96.4,2310
2017-07-25,2016,10,43,206,707.7,0.39,2,Mod_Wet,58,11,11,11,136,227,0.32,480.7,0.68,480.7,0,0,0,0,-11,11,58,11,11,0,147,561,990,966.7,23.3,0.245,0.126,0.00541,0.371,0.0159,2,0.267,0.638,0.0274,22.6,0.957,0.98,0.937,51,48.2,96.4,2310
2017-07-26,2016,10,43,207,697.03,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,470,0.67,470,0,0,0,0,-11,11,58,11,11,0,147,550,990,966.7,23.3,0.239,0.121,0.00518,0.36,0.0154,2,0.26,0.62,0.0266,22.7,0.957,0.98,0.938,50,48.2,96.4,2310
2017-07-27,2016,10,43,208,686.37,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,459.4,0.67,459.4,0,0,0,0,-11,11,58,11,11,0,147,539,990,966.6,23.4,0.233,0.116,0.00496,0.349,0.0149,2,0.253,0.601,0.0258,22.8,0.957,0.98,0.938,49.1,48.1,96.2,2310
2017-07-28,2016,10,43,209,676.25,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,449.3,0.66,449.3,0,0,0,0,-11,11,58,11,11,0,147,529,990,966.6,23.4,0.227,0.111,0.00475,0.338,0.0145,2,0.246,0.584,0.025,22.8,0.958,0.98,0.939,48.1,47.2,94.3,2260
2017-07-29,2016,10,44,210,666.14,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,439.1,0.66,439.1,0,0,0,0,-11,11,58,11,11,0,147,519,990,966.6,23.4,0.222,0.106,0.00453,0.328,0.014,2,0.239,0.567,0.0242,22.9,0.957,0.98,0.938,47.1,46.2,92.4,2220
2017-07-30,2016,10,44,211,657.11,0.42,2,Mod_Wet,58,11,11,11,136,227,0.34,430.1,0.66,430.1,0,0,0,0,-11,11,58,11,11,0,147,510,990,966.5,23.5,0.216,0.102,0.00435,0.318,0.0136,2,0.233,0.551,0.0235,22.9,0.957,0.98,0.938,46.2,45.3,90.6,2180
