date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-07-31,2016,10,44,212,647.54,0.42,2,Mod_Wet,58,11,11,11,136,227,0.35,420.5,0.65,420.5,0,0,0,0,-11,11,58,11,11,0,147,501,990,966.5,23.5,0.212,0.0975,0.00415,0.31,0.0132,2,0.226,0.536,0.0228,23,0.956,0.98,0.937,45.3,44.4,88.8,2130
2017-08-01,2016,11,44,213,637.97,0.43,2,Mod_Wet,54,9,8,6,107,184,0.29,454,0.71,454,0,0,0,0,-6,6,54,9,8,0,113,525,990,966.5,23.5,0.225,0.113,0.00481,0.338,0.0144,2,0.249,0.587,0.0249,23,0.958,0.98,0.939,49,48,96,2300
2017-08-02,2016,11,44,214,627.31,0.43,2,Mod_Wet,54,9,8,6,107,184,0.29,443.3,0.71,443.3,0,0,0,0,-6,6,54,9,8,0,113,514,990,966.4,23.6,0.219,0.108,0.00459,0.327,0.0139,2,0.242,0.569,0.0241,23,0.958,0.98,0.939,47.9,47,93.9,2250
2017-08-03,2016,11,44,215,618.28,0.43,2,Mod_Wet,54,9,8,6,107,184,0.3,434.3,0.7,434.3,0,0,0,0,-6,6,54,9,8,0,113,505,990,966.4,23.6,0.214,0.104,0.0044,0.318,0.0135,2,0.236,0.553,0.0234,23.1,0.957,0.98,0.938,47,46.1,92.2,2210
2017-08-04,2016,11,44,216,608.71,0.44,2,Mod_Wet,54,9,8,6,107,184,0.3,424.7,0.7,424.7,0,0,0,0,-6,6,54,9,8,0,113,496,990,966.3,23.7,0.21,0.0995,0.0042,0.31,0.0131,2,0.229,0.539,0.0228,23.1,0.956,0.98,0.937,46.1,45.1,90.3,2170
2017-08-05,2016,11,45,217,599.14,0.44,2,Mod_Wet,54,9,8,6,107,184,0.31,415.1,0.69,415.1,0,0,0,0,-6,6,54,9,8,0,113,486,990,966.3,23.7,0.207,0.0949,0.00401,0.302,0.0127,2,0.223,0.525,0.0221,23.2,0.956,0.98,0.937,45.1,44.2,88.4,2120
2017-08-06,2016,11,45,218,589.57,0.45,2,Mod_Wet,54,9,8,6,107,184,0.31,405.6,0.69,405.6,0,0,0,0,-6,6,54,9,8,0,113,477,990,966.3,23.7,0.204,0.0904,0.00381,0.294,0.0124,2,0.216,0.51,0.0215,23.2,0.955,0.98,0.936,44.1,43.3,86.5,2080
2017-08-07,2016,11,45,219,580.55,0.45,2,Mod_Wet,54,9,8,6,107,184,0.32,396.6,0.68,396.6,0,0,0,0,-6,6,54,9,8,0,113,468,990,966.2,23.8,0.201,0.0862,0.00362,0.287,0.0121,2,0.21,0.497,0.0209,23.3,0.954,0.98,0.935,43.2,42.4,84.7,2030
2017-08-08,2016,11,45,220,572.62,0.46,2,Mod_Wet,54,9,8,6,107,184,0.32,388.6,0.68,388.6,0,0,0,0,-6,6,54,9,8,0,113,460,990,966.2,23.8,0.198,0.0824,0.00346,0.28,0.0118,2,0.205,0.485,0.0204,23.3,0.953,0.98,0.934,42.4,41.6,83.1,1990
2017-08-09,2016,11,45,221,564.14,0.46,2,Mod_Wet,54,9,8,6,107,184,0.33,380.1,0.67,380.1,0,0,0,0,-6,6,54,9,8,0,113,451,990,966.1,23.9,0.195,0.0784,0.00329,0.273,0.0114,2,0.199,0.472,0.0198,23.4,0.952,0.979,0.933,41.5,40.7,81.3,1950
2017-08-10,2016,11,45,222,555.67,0.47,2,Mod_Wet,54,9,8,6,107,184,0.33,371.7,0.67,371.7,0,0,0,0,-6,6,54,9,8,0,113,443,990,966.1,23.9,0.192,0.0744,0.00311,0.266,0.0111,2,0.193,0.46,0.0192,23.4,0.951,0.977,0.93,40.6,39.7,79.4,1910
2017-08-11,2016,11,45,223,547.74,0.47,1,Wet,58,10,10,7,117,202,0.37,345.7,0.63,345.7,0,0,0,0,-7,7,58,10,10,0,124,424,990,966.1,23.9,0.185,0.0622,0.0026,0.247,0.0103,2,0.176,0.423,0.0177,23.5,0.948,0.971,0.921,37.8,36.7,73.4,1760
2017-08-12,2016,11,46,224,540.9,0.47,1,Wet,58,10,10,7,117,202,0.37,338.9,0.63,338.9,0,0,0,0,-7,7,58,10,10,0,124,417,990,966,24,0.183,0.059,0.00246,0.242,0.0101,2,0.171,0.413,0.0172,23.6,0.947,0.97,0.918,37.1,36,71.9,1730
2017-08-13,2016,11,46,225,533.52,0.48,1,Wet,58,10,10,7,117,202,0.38,331.5,0.62,331.5,0,0,0,0,-7,7,58,10,10,0,124,410,990,966,24,0.18,0.0555,0.00231,0.236,0.00981,2,0.166,0.402,0.0167,23.6,0.946,0.97,0.917,36.3,35.2,70.4,1690
2017-08-14,2016,11,46,226,526.14,0.48,1,Wet,58,10,10,7,117,202,0.38,324.1,0.62,324.1,0,0,0,0,-7,7,58,10,10,0,124,402,990,966,24,0.177,0.052,0.00216,0.229,0.00955,2,0.161,0.391,0.0163,23.6,0.945,0.97,0.916,35.5,34.4,68.9,1650
2017-08-15,2016,11,46,227,518.75,0.49,1,Wet,58,10,10,7,117,202,0.39,316.8,0.61,316.8,0,0,0,0,-7,7,58,10,10,0,124,395,990,965.9,24.1,0.175,0.0485,0.00202,0.223,0.00928,2,0.156,0.38,0.0158,23.7,0.944,0.97,0.915,34.7,33.7,67.3,1620
2017-08-16,2016,11,46,228,511.92,0.49,1,Wet,58,10,10,7,117,202,0.4,309.9,0.6,309.9,0,0,0,0,-7,7,58,10,10,0,124,388,990,965.9,24.1,0.172,0.0453,0.00188,0.218,0.00904,2,0.152,0.369,0.0153,23.7,0.942,0.97,0.914,34,33,65.9,1580
2017-08-17,2016,11,46,229,505.08,0.49,1,Wet,58,10,10,7,117,202,0.4,303.1,0.6,303.1,0,0,0,0,-7,7,58,10,10,0,124,381,990,965.9,24.1,0.17,0.0421,0.00174,0.212,0.00879,2,0.147,0.359,0.0149,23.8,0.941,0.97,0.913,33.3,32.3,64.5,1550
2017-08-18,2016,11,46,230,498.24,0.5,1,Wet,58,10,10,7,117,202,0.41,296.2,0.59,296.2,0,0,0,0,-7,7,58,10,10,0,124,374,990,965.8,24.2,0.168,0.0388,0.00161,0.206,0.00855,2,0.142,0.349,0.0144,23.8,0.94,0.97,0.912,32.5,31.5,63.1,1510
2017-08-19,2016,11,47,231,492.5,0.5,1,Wet,58,10,10,7,117,202,0.41,290.5,0.59,290.5,0,0,0,0,-7,7,58,10,10,0,124,369,990,965.8,24.2,0.166,0.0361,0.00149,0.202,0.00834,2,0.139,0.34,0.0141,23.8,0.939,0.97,0.911,31.9,30.9,61.9,1480
2017-08-20,2016,11,47,232,486.21,0.51,1,Wet,58,10,10,7,117,202,0.41,284.2,0.58,284.2,0,0,0,0,-7,7,58,10,10,0,124,362,990,965.8,24.2,0.163,0.0331,0.00137,0.197,0.00812,2,0.134,0.331,0.0137,23.9,0.938,0.97,0.909,31.2,30.3,60.5,1450
2017-08-21,2016,11,47,233,479.92,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,295.9,0.62,295.9,0,0,0,0,-6,6,54,9,8,0,113,367,990,965.8,24.2,0.165,0.0387,0.0016,0.204,0.0084,2,0.142,0.346,0.0143,23.9,0.94,0.97,0.912,32.6,31.6,63.2,1520
2017-08-22,2016,11,47,234,473.64,0.51,2,Mod_Wet,54,9,8,6,107,184,0.39,289.6,0.61,289.6,0,0,0,0,-6,6,54,9,8,0,113,361,990,965.7,24.3,0.163,0.0357,0.00147,0.199,0.00818,2,0.138,0.337,0.0139,23.9,0.939,0.97,0.911,31.9,30.9,61.9,1490
2017-08-23,2016,11,47,235,467.35,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,283.4,0.61,283.4,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.161,0.0327,0.00135,0.193,0.00796,2,0.134,0.327,0.0135,24,0.937,0.97,0.909,31.2,30.3,60.6,1450
2017-08-24,2016,11,47,236,461.6,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,277.6,0.6,277.6,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.03,0.00123,0.189,0.00775,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.3,1420
2017-08-25,2016,11,47,237,455.86,0.53,2,Mod_Wet,54,9,8,6,107,184,0.4,271.9,0.6,271.9,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.157,0.0273,0.00112,0.184,0.00755,2,0.126,0.31,0.0127,24,0.935,0.97,0.907,30,29.1,58.1,1390
2017-08-26,2016,11,48,238,450.12,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,266.1,0.59,266.1,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.155,0.0246,0.00101,0.179,0.00735,2,0.122,0.301,0.0124,24.1,0.934,0.97,0.906,29.3,28.4,56.9,1370
2017-08-27,2016,11,48,239,445.47,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,261.5,0.59,261.5,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0224,0.000919,0.175,0.00719,2,0.119,0.294,0.0121,24.1,0.933,0.97,0.905,28.8,28,55.9,1340
2017-08-28,2016,11,48,240,440.28,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,256.3,0.58,256.3,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.02,0.000818,0.171,0.007,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.8,1320
2017-08-29,2016,11,48,241,435.08,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,251.1,0.58,251.1,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0175,0.000716,0.167,0.00682,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.8,53.7,1290
2017-08-30,2016,11,48,242,429.89,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,245.9,0.57,245.9,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0167,0.000681,0.164,0.0067,2,0.108,0.272,0.0111,24.2,0.929,0.97,0.901,27.1,26.3,52.5,1260
2017-08-31,2016,11,48,243,424.69,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,240.7,0.57,240.7,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0162,0.000662,0.162,0.0066,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.4,1230
2017-09-01,2016,12,48,244,418.4,0.56,2,Mod_Wet,46,7,6,4,75,138,0.33,280.4,0.67,280.4,0,0,0,0,-4,4,46,7,6,0,79,339,990,965.5,24.5,0.155,0.0313,0.00128,0.187,0.00761,2,0.132,0.318,0.013,24.2,0.936,0.97,0.908,31.2,30.2,60.4,1450
2017-09-02,2016,12,49,245,412.66,0.56,2,Mod_Wet,46,7,6,4,75,138,0.33,274.7,0.67,274.7,0,0,0,0,-4,4,46,7,6,0,79,334,990,965.5,24.5,0.153,0.0286,0.00117,0.182,0.00741,2,0.128,0.31,0.0126,24.2,0.935,0.97,0.907,30.5,29.6,59.2,1420
2017-09-03,2016,12,49,246,406.37,0.57,2,Mod_Wet,46,7,6,4,75,138,0.34,268.4,0.66,268.4,0,0,0,0,-4,4,46,7,6,0,79,327,990,965.4,24.6,0.151,0.0257,0.00104,0.177,0.00719,2,0.124,0.3,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.9,1390
2017-09-04,2016,12,49,247,400.63,0.57,2,Mod_Wet,46,7,6,4,75,138,0.34,262.6,0.66,262.6,0,0,0,0,-4,4,46,7,6,0,79,322,990,965.4,24.6,0.149,0.023,0.000933,0.172,0.00699,2,0.12,0.292,0.0119,24.3,0.932,0.97,0.905,29.2,28.3,56.6,1360
2017-09-05,2016,12,49,248,394.89,0.57,2,Mod_Wet,46,7,6,4,75,138,0.35,256.9,0.65,256.9,0,0,0,0,-4,4,46,7,6,0,79,316,990,965.4,24.6,0.147,0.0203,0.000822,0.167,0.00679,2,0.116,0.283,0.0115,24.3,0.931,0.97,0.903,28.6,27.7,55.4,1330
2017-09-06,2016,12,49,249,390.24,0.58,2,Mod_Wet,46,7,6,4,75,138,0.35,252.2,0.65,252.2,0,0,0,0,-4,4,46,7,6,0,79,311,990,965.4,24.6,0.145,0.0181,0.000733,0.163,0.00663,2,0.113,0.276,0.0112,24.4,0.93,0.97,0.902,28,27.2,54.4,1310
2017-09-07,2016,12,49,250,385.04,0.58,2,Mod_Wet,46,7,6,4,75,138,0.36,247,0.64,247,0,0,0,0,-4,4,46,7,6,0,79,306,990,965.3,24.7,0.144,0.0167,0.000679,0.16,0.0065,2,0.109,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.6,53.3,1280
2017-09-08,2016,12,49,251,379.85,0.59,2,Mod_Wet,46,7,6,4,75,138,0.36,241.8,0.64,241.8,0,0,0,0,-4,4,46,7,6,0,79,301,990,965.3,24.7,0.142,0.0163,0.00066,0.158,0.0064,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26.1,52.1,1250
2017-09-09,2016,12,50,252,374.65,0.59,2,Mod_Wet,46,7,6,4,75,138,0.37,236.7,0.63,236.7,0,0,0,0,-4,4,46,7,6,0,79,296,990,965.3,24.7,0.14,0.0159,0.000642,0.156,0.0063,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.897,26.3,25.5,51,1220
2017-09-10,2016,12,50,253,369.46,0.6,2,Mod_Wet,46,7,6,4,75,138,0.37,231.5,0.63,231.5,0,0,0,0,-4,4,46,7,6,0,79,290,990,965.2,24.8,0.138,0.0154,0.000623,0.153,0.0062,2,0.0987,0.252,0.0102,24.5,0.924,0.97,0.896,25.7,24.9,49.8,1200
2017-09-11,2016,12,50,254,364.81,0.6,2,Mod_Wet,46,7,6,4,75,138,0.38,226.8,0.62,226.8,0,0,0,0,-4,4,46,7,6,0,79,286,990,965.2,24.8,0.136,0.015,0.000607,0.151,0.00611,1,0.249,0.4,0.0161,24.4,0.959,0.98,0.939,52,48.2,48.2,1160
2017-09-12,2016,12,50,255,360.16,0.61,2,Mod_Wet,46,7,6,4,75,138,0.38,222.2,0.62,222.2,0,0,0,0,-4,4,46,7,6,0,79,281,990,965.2,24.8,0.135,0.0146,0.00059,0.149,0.00602,1,0.242,0.392,0.0158,24.4,0.958,0.98,0.939,51,48.2,48.2,1160
2017-09-13,2016,12,50,256,355.51,0.61,2,Mod_Wet,46,7,6,4,75,138,0.39,217.5,0.61,217.5,0,0,0,0,-4,4,46,7,6,0,79,277,990,965.2,24.8,0.133,0.0142,0.000574,0.147,0.00594,1,0.236,0.383,0.0154,24.4,0.958,0.98,0.939,49.9,48.2,48.2,1160
2017-09-14,2016,12,50,257,351.96,0.61,2,Mod_Wet,46,7,6,4,75,138,0.39,214,0.61,214,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.0139,0.000561,0.146,0.00587,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.1,48.1,48.1,1160
2017-09-15,2016,12,50,258,347.85,0.62,2,Mod_Wet,46,7,6,4,75,138,0.4,209.8,0.6,209.8,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.13,0.0136,0.000547,0.144,0.00579,1,0.226,0.37,0.0149,24.5,0.956,0.98,0.937,48.2,47.2,47.2,1130
2017-09-16,2016,12,51,259,343.75,0.62,2,Mod_Wet,46,7,6,4,75,138,0.4,205.8,0.6,205.8,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0132,0.000532,0.142,0.00572,1,0.22,0.362,0.0146,24.5,0.956,0.98,0.937,47.3,46.3,46.3,1110
2017-09-17,2016,12,51,260,339.65,0.63,2,Mod_Wet,46,7,6,4,75,138,0.41,201.7,0.59,201.7,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.000518,0.14,0.00564,1,0.215,0.355,0.0143,24.5,0.955,0.98,0.936,46.4,45.4,45.4,1090
2017-09-18,2016,12,51,261,335.55,0.63,2,Mod_Wet,46,7,6,4,75,138,0.41,197.6,0.59,197.6,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0125,0.000503,0.139,0.00556,1,0.209,0.348,0.014,24.6,0.954,0.98,0.935,45.4,44.5,44.5,1070
2017-09-19,2016,12,51,262,331.45,0.64,2,Mod_Wet,46,7,6,4,75,138,0.42,193.4,0.58,193.4,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.125,0.0122,0.000489,0.137,0.00549,1,0.204,0.34,0.0137,24.6,0.953,0.98,0.934,44.5,43.6,43.6,1050
2017-09-20,2016,12,51,263,327.35,0.64,2,Mod_Wet,46,7,6,4,75,138,0.42,189.3,0.58,189.3,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000474,0.135,0.00541,1,0.198,0.333,0.0133,24.6,0.952,0.98,0.933,43.5,42.7,42.7,1020
2017-09-21,2016,12,51,264,323.79,0.65,2,Mod_Wet,46,7,6,4,75,138,0.43,185.8,0.57,185.8,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0115,0.000462,0.133,0.00534,1,0.193,0.327,0.0131,24.7,0.951,0.98,0.932,42.7,41.8,41.8,1000
2017-09-22,2016,12,51,265,320.24,0.65,2,Mod_Wet,46,7,6,4,75,138,0.43,182.2,0.57,182.2,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.121,0.0112,0.00045,0.132,0.00528,1,0.189,0.32,0.0128,24.7,0.949,0.98,0.93,41.9,41,41,985
2017-09-23,2016,12,52,266,316.68,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,178.7,0.56,178.7,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.119,0.0109,0.000437,0.13,0.00521,1,0.184,0.314,0.0126,24.7,0.948,0.978,0.928,41.1,40.2,40.2,964
2017-09-24,2016,12,52,267,313.13,0.66,2,Mod_Wet,46,7,6,4,75,138,0.44,175.1,0.56,175.1,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000425,0.129,0.00514,1,0.179,0.308,0.0123,24.7,0.947,0.977,0.925,40.2,39.3,39.3,943
2017-09-25,2016,12,52,268,309.57,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,171.6,0.55,171.6,0,0,0,0,-4,4,46,7,6,0,79,231,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00508,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.4,38.4,38.4,922
2017-09-26,2016,12,52,269,306.02,0.67,2,Mod_Wet,46,7,6,4,75,138,0.45,168,0.55,168,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.116,0.01,0.0004,0.126,0.00501,1,0.169,0.295,0.0118,24.8,0.945,0.973,0.919,38.6,37.5,37.5,901
2017-09-27,2016,12,52,270,303.56,0.67,2,Mod_Wet,46,7,6,4,75,138,0.46,165.6,0.55,165.6,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00982,0.000392,0.125,0.00497,1,0.166,0.291,0.0116,24.8,0.944,0.972,0.918,38,36.9,36.9,886
2017-09-28,2016,12,52,271,300.55,0.68,2,Mod_Wet,46,7,6,4,75,138,0.46,162.6,0.54,162.6,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00957,0.000381,0.123,0.00491,1,0.162,0.285,0.0114,24.8,0.943,0.97,0.915,37.3,36.2,36.2,869
2017-09-29,2016,12,52,272,297.54,0.68,2,Mod_Wet,46,7,6,4,75,138,0.46,159.5,0.54,159.5,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00931,0.000371,0.122,0.00486,1,0.158,0.28,0.0111,24.8,0.942,0.97,0.914,36.6,35.5,35.5,852
2017-09-30,2016,12,53,273,294.53,0.69,2,Mod_Wet,46,7,6,4,75,138,0.47,156.5,0.53,156.5,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00906,0.00036,0.121,0.0048,1,0.154,0.274,0.0109,24.8,0.941,0.97,0.913,35.9,34.8,34.8,836
2017-10-01,2017,1,1,274,291.53,0.69,2,Mod_Wet,41,6,4,3,56,110,0.38,181.5,0.62,181.5,0,0,0,0,-3,3,41,6,4,0,59,233,990,964.9,25.1,0.118,0.0112,0.000445,0.129,0.00512,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
2017-10-02,2017,1,1,275,289.06,0.69,2,Mod_Wet,41,6,4,3,56,110,0.38,179.1,0.62,179.1,0,0,0,0,-3,3,41,6,4,0,59,230,990,964.9,25.1,0.117,0.011,0.000436,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
2017-10-03,2017,1,1,276,286.6,0.7,2,Mod_Wet,41,6,4,3,56,110,0.38,176.6,0.62,176.6,0,0,0,0,-3,3,41,6,4,0,59,228,990,964.8,25.2,0.116,0.0108,0.000428,0.127,0.00503,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.926,40.8,39.9,39.9,957
2017-10-04,2017,1,1,277,284.14,0.7,2,Mod_Wet,41,6,4,3,56,110,0.39,174.1,0.61,174.1,0,0,0,0,-3,3,41,6,4,0,59,225,990,964.8,25.2,0.115,0.0106,0.000419,0.126,0.00499,1,0.178,0.303,0.012,24.9,0.947,0.976,0.924,40.2,39.2,39.2,942
2017-10-05,2017,1,1,278,282.78,0.7,2,Mod_Wet,41,6,4,3,56,110,0.39,172.8,0.61,172.8,0,0,0,0,-3,3,41,6,4,0,59,224,990,964.8,25.2,0.115,0.0104,0.000415,0.125,0.00496,1,0.176,0.301,0.0119,24.9,0.946,0.976,0.923,39.9,38.9,38.9,934
2017-10-06,2017,1,1,279,280.86,0.71,2,Mod_Wet,41,6,4,3,56,110,0.39,170.9,0.61,170.9,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,922
2017-10-07,2017,1,1,280,278.95,0.71,2,Mod_Wet,41,6,4,3,56,110,0.39,168.9,0.61,168.9,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,39,38,38,911
2017-10-08,2017,1,2,281,279.22,0.71,2,Mod_Wet,41,6,4,3,56,110,0.39,169.2,0.61,169.2,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,913
2017-10-09,2017,1,2,282,280.04,0.71,2,Mod_Wet,41,6,4,3,56,110,0.39,170,0.61,170,0,0,0,0,-3,3,41,6,4,0,59,221,990,964.8,25.2,0.114,0.0102,0.000405,0.124,0.00491,1,0.172,0.296,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,917
2017-10-10,2017,1,2,283,278.67,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,168.7,0.6,168.7,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
2017-10-11,2017,1,2,284,275.67,0.72,2,Mod_Wet,41,6,4,3,56,110,0.4,165.7,0.6,165.7,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00983,0.00039,0.122,0.00484,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,892
2017-10-12,2017,1,2,285,273.21,0.72,2,Mod_Wet,41,6,4,3,56,110,0.4,163.2,0.6,163.2,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00962,0.000382,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,877
2017-10-13,2017,1,2,286,270.74,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,160.7,0.59,160.7,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00941,0.000373,0.12,0.00475,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37.1,35.9,35.9,863
2017-10-14,2017,1,2,287,269.38,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,159.4,0.59,159.4,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.11,0.0093,0.000369,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,855
2017-10-15,2017,1,3,288,267.46,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,157.5,0.59,157.5,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00469,1,0.155,0.273,0.0108,25,0.942,0.97,0.913,36.3,35.2,35.2,845
2017-10-16,2017,1,3,289,264.46,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,154.5,0.58,154.5,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
2017-10-17,2017,1,3,290,261.99,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,152,0.58,152,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00867,0.000343,0.116,0.00459,1,0.148,0.264,0.0104,25,0.94,0.97,0.912,35,34,34,815
2017-10-18,2017,1,3,291,259.53,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,149.5,0.58,149.5,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00846,0.000335,0.115,0.00454,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2017-10-19,2017,1,3,292,257.07,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,147.1,0.57,147.1,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00825,0.000326,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
2017-10-20,2017,1,3,293,255.71,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,145.7,0.57,145.7,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00814,0.000322,0.113,0.00447,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2017-10-21,2017,1,3,294,253.79,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,143.8,0.57,143.8,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00444,1,0.137,0.249,0.00984,25,0.937,0.97,0.908,33.1,32.1,32.1,770
2017-10-22,2017,1,4,295,250.78,0.77,2,Mod_Wet,41,6,4,3,56,110,0.44,140.8,0.56,140.8,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00772,0.000305,0.111,0.00439,1,0.133,0.243,0.00963,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
2017-10-23,2017,1,4,296,249.42,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,139.4,0.56,139.4,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.0076,0.0003,0.11,0.00436,1,0.131,0.241,0.00953,25.1,0.935,0.97,0.907,32,31.1,31.1,746
2017-10-24,2017,1,4,297,246.41,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,136.4,0.55,136.4,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00734,0.00029,0.109,0.00431,1,0.127,0.236,0.00931,25.1,0.933,0.97,0.905,31.3,30.4,30.4,729
2017-10-25,2017,1,4,298,245.04,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,135,0.55,135,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00723,0.000285,0.108,0.00428,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2017-10-26,2017,1,4,299,243.13,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,133.1,0.55,133.1,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.101,0.00707,0.000279,0.108,0.00425,1,0.122,0.23,0.00907,25.1,0.932,0.97,0.904,30.6,29.6,29.6,711
2017-10-27,2017,1,4,300,241.21,0.8,2,Mod_Wet,41,6,4,3,56,110,0.46,131.2,0.54,131.2,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0998,0.0069,0.000272,0.107,0.00421,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2017-10-28,2017,1,4,301,242.03,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,132,0.55,132,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.00697,0.000275,0.107,0.00423,1,0.121,0.228,0.00899,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
2017-10-29,2017,1,5,302,241.21,0.8,2,Mod_Wet,41,6,4,3,56,110,0.46,131.2,0.54,131.2,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0998,0.0069,0.000272,0.107,0.00421,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2017-10-30,2017,1,5,303,239.85,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,129.8,0.54,129.8,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0994,0.00679,0.000268,0.106,0.00419,1,0.118,0.224,0.00883,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
2017-10-31,2017,1,5,304,239.57,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,129.6,0.54,129.6,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0993,0.00676,0.000267,0.106,0.00418,1,0.117,0.223,0.00881,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
2017-11-01,2017,2,5,305,238.75,0.81,3,Normal,36,5,3,2,47,93,0.39,145.8,0.61,145.8,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00436,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2017-11-02,2017,2,5,306,239.03,0.81,3,Normal,36,5,3,2,47,93,0.39,146,0.61,146,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00437,1,0.14,0.25,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2017-11-03,2017,2,5,307,242.58,0.8,3,Normal,36,5,3,2,47,93,0.38,149.6,0.62,149.6,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00846,0.000334,0.112,0.00443,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.5,33.5,804
2017-11-04,2017,2,5,308,245.04,0.79,3,Normal,36,5,3,2,47,93,0.38,152,0.62,152,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00867,0.000342,0.113,0.00448,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
2017-11-05,2017,2,6,309,243.13,0.8,3,Normal,36,5,3,2,47,93,0.38,150.1,0.62,150.1,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00851,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2017-11-06,2017,2,6,310,241.76,0.8,3,Normal,36,5,3,2,47,93,0.39,148.8,0.61,148.8,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00839,0.000331,0.112,0.00442,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
2017-11-07,2017,2,6,311,240.39,0.81,3,Normal,36,5,3,2,47,93,0.39,147.4,0.61,147.4,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00828,0.000326,0.111,0.00439,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,34,33,33,792
2017-11-08,2017,2,6,312,240.12,0.81,3,Normal,36,5,3,2,47,93,0.39,147.1,0.61,147.1,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00826,0.000326,0.111,0.00439,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,34,33,33,791
2017-11-09,2017,2,6,313,242.58,0.8,3,Normal,36,5,3,2,47,93,0.38,149.6,0.62,149.6,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00846,0.000334,0.112,0.00443,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.5,33.5,804
2017-11-10,2017,2,6,314,247.23,0.78,3,Normal,36,5,3,2,47,93,0.38,154.2,0.62,154.2,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00886,0.00035,0.114,0.00452,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,830
2017-11-11,2017,2,6,315,251.33,0.77,3,Normal,36,5,3,2,47,93,0.37,158.3,0.63,158.3,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00921,0.000364,0.116,0.00459,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,852
2017-11-12,2017,2,7,316,251.6,0.77,3,Normal,36,5,3,2,47,93,0.37,158.6,0.63,158.6,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00923,0.000365,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,853
2017-11-13,2017,2,7,317,250.24,0.78,3,Normal,36,5,3,2,47,93,0.37,157.2,0.63,157.2,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.107,0.00912,0.00036,0.116,0.00457,1,0.155,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,846
2017-11-14,2017,2,7,318,247.78,0.78,3,Normal,36,5,3,2,47,93,0.38,154.8,0.63,154.8,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00453,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2017-11-15,2017,2,7,319,246.41,0.79,3,Normal,36,5,3,2,47,93,0.38,153.4,0.62,153.4,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00879,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,825
2017-11-16,2017,2,7,320,247.78,0.78,3,Normal,36,5,3,2,47,93,0.38,154.8,0.63,154.8,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00453,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2017-11-17,2017,2,7,321,249.14,0.78,3,Normal,36,5,3,2,47,93,0.37,156.1,0.63,156.1,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00902,0.000357,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2017-11-18,2017,2,7,322,247.23,0.78,3,Normal,36,5,3,2,47,93,0.38,154.2,0.62,154.2,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00886,0.00035,0.114,0.00452,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,830
2017-11-19,2017,2,8,323,245.31,0.79,3,Normal,36,5,3,2,47,93,0.38,152.3,0.62,152.3,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.0087,0.000343,0.114,0.00448,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.2,34.1,34.1,819
2017-11-20,2017,2,8,324,242.31,0.8,3,Normal,36,5,3,2,47,93,0.38,149.3,0.62,149.3,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00844,0.000333,0.112,0.00443,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
2017-11-21,2017,2,8,325,240.94,0.8,3,Normal,36,5,3,2,47,93,0.39,147.9,0.61,147.9,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00832,0.000328,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
2017-11-22,2017,2,8,326,242.31,0.8,3,Normal,36,5,3,2,47,93,0.38,149.3,0.62,149.3,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00844,0.000333,0.112,0.00443,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
2017-11-23,2017,2,8,327,246.96,0.79,3,Normal,36,5,3,2,47,93,0.38,154,0.62,154,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00884,0.000349,0.114,0.00451,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
2017-11-24,2017,2,8,328,251.6,0.77,3,Normal,36,5,3,2,47,93,0.37,158.6,0.63,158.6,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00923,0.000365,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,853
2017-11-25,2017,2,8,329,255.16,0.76,3,Normal,36,5,3,2,47,93,0.36,162.2,0.64,162.2,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00953,0.000377,0.118,0.00466,1,0.161,0.279,0.011,25,0.943,0.971,0.915,37.5,36.4,36.4,873
2017-11-26,2017,2,9,330,255.98,0.76,3,Normal,36,5,3,2,47,93,0.36,163,0.64,163,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.109,0.0096,0.00038,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,878
2017-11-27,2017,2,9,331,254.06,0.76,3,Normal,36,5,3,2,47,93,0.37,161.1,0.63,161.1,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00944,0.000373,0.117,0.00464,1,0.16,0.277,0.011,25,0.943,0.97,0.914,37.2,36.1,36.1,867
2017-11-28,2017,2,9,332,252.15,0.77,3,Normal,36,5,3,2,47,93,0.37,159.2,0.63,159.2,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00928,0.000367,0.117,0.00461,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,856
2017-11-29,2017,2,9,333,249.14,0.78,3,Normal,36,5,3,2,47,93,0.37,156.1,0.63,156.1,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00902,0.000357,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2017-11-30,2017,2,9,334,246.68,0.79,3,Normal,36,5,3,2,47,93,0.38,153.7,0.62,153.7,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00881,0.000348,0.114,0.00451,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,827
2017-12-01,2017,3,9,335,245.31,0.79,4,Mod_Dry,31,5,3,2,36,77,0.31,168.3,0.69,168.3,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.109,0.0101,0.000397,0.119,0.00469,1,0.17,0.288,0.0114,25,0.945,0.974,0.92,39,38,38,913
2017-12-02,2017,3,9,336,246.14,0.79,4,Mod_Dry,31,5,3,2,36,77,0.31,169.1,0.69,169.1,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.0047,1,0.171,0.29,0.0115,25,0.945,0.974,0.921,39.2,38.2,38.2,918
2017-12-03,2017,3,10,337,246.96,0.79,4,Mod_Dry,31,5,3,2,36,77,0.31,170,0.69,170,0,0,0,0,-2,2,31,5,3,0,38,209,990,964.7,25.3,0.109,0.0102,0.000403,0.119,0.00472,1,0.172,0.291,0.0115,25,0.945,0.975,0.921,39.4,38.4,38.4,922
2017-12-04,2017,3,10,338,248.87,0.78,4,Mod_Dry,31,5,3,2,36,77,0.31,171.9,0.69,171.9,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0104,0.000409,0.12,0.00475,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,39.9,38.9,38.9,934
2017-12-05,2017,3,10,339,254.06,0.76,4,Mod_Dry,31,5,3,2,36,77,0.3,177.1,0.7,177.1,0,0,0,0,-2,2,31,5,3,0,38,216,990,964.7,25.3,0.112,0.0108,0.000427,0.123,0.00485,1,0.182,0.304,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,965
2017-12-06,2017,3,10,340,259.26,0.75,4,Mod_Dry,31,5,3,2,36,77,0.3,182.3,0.7,182.3,0,0,0,0,-2,2,31,5,3,0,38,221,990,964.7,25.3,0.114,0.0112,0.000445,0.125,0.00494,1,0.189,0.313,0.0124,24.9,0.949,0.98,0.93,42.3,41.5,41.5,996
2017-12-07,2017,3,10,341,260.63,0.75,4,Mod_Dry,31,5,3,2,36,77,0.29,183.6,0.7,183.6,0,0,0,0,-2,2,31,5,3,0,38,223,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00497,1,0.19,0.316,0.0125,24.9,0.95,0.98,0.931,42.7,41.8,41.8,1000
2017-12-08,2017,3,10,342,261.99,0.75,4,Mod_Dry,31,5,3,2,36,77,0.29,185,0.71,185,0,0,0,0,-2,2,31,5,3,0,38,224,990,964.7,25.3,0.115,0.0115,0.000454,0.126,0.00499,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,43,42.1,42.1,1010
2017-12-09,2017,3,10,343,266.64,0.74,4,Mod_Dry,31,5,3,2,36,77,0.29,189.6,0.71,189.6,0,0,0,0,-2,2,31,5,3,0,38,229,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00508,1,0.199,0.327,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2017-12-10,2017,3,11,344,271.29,0.73,4,Mod_Dry,31,5,3,2,36,77,0.28,194.3,0.72,194.3,0,0,0,0,-2,2,31,5,3,0,38,233,990,964.8,25.2,0.118,0.0123,0.000486,0.13,0.00516,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2017-12-11,2017,3,11,345,273.75,0.72,5,Dry,26,4,3,2,24,59,0.22,214.8,0.78,214.8,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000556,0.137,0.00543,1,0.232,0.369,0.0147,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2017-12-12,2017,3,11,346,276.76,0.72,5,Dry,26,4,3,2,24,59,0.21,217.8,0.79,217.8,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000566,0.138,0.00549,1,0.236,0.375,0.0149,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2017-12-13,2017,3,11,347,279.77,0.71,5,Dry,26,4,3,2,24,59,0.21,220.8,0.79,220.8,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000576,0.14,0.00554,1,0.241,0.38,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2017-12-14,2017,3,11,348,280.04,0.71,5,Dry,26,4,3,2,24,59,0.21,221,0.79,221,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000577,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2017-12-15,2017,3,11,349,280.31,0.71,5,Dry,26,4,3,2,24,59,0.21,221.3,0.79,221.3,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0146,0.000578,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.6,48.2,48.2,1160
2017-12-16,2017,3,11,350,283.32,0.7,5,Dry,26,4,3,2,24,59,0.21,224.3,0.79,224.3,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000589,0.141,0.00561,1,0.245,0.386,0.0154,24.8,0.959,0.98,0.94,52.3,48.2,48.2,1160
2017-12-17,2017,3,12,351,289.61,0.69,5,Dry,26,4,3,2,24,59,0.2,230.6,0.8,230.6,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000611,0.144,0.00572,2,0.0982,0.242,0.00963,24.9,0.923,0.97,0.895,26,25.2,50.4,1210
2017-12-18,2017,3,12,352,295.35,0.68,5,Dry,26,4,3,2,24,59,0.2,236.3,0.8,236.3,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.131,0.0158,0.000631,0.146,0.00583,2,0.102,0.248,0.00989,24.9,0.925,0.97,0.897,26.7,25.9,51.7,1240
2017-12-19,2017,3,12,353,301.1,0.68,5,Dry,26,4,3,2,24,59,0.2,242.1,0.8,242.1,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.133,0.0163,0.000651,0.149,0.00594,2,0.106,0.255,0.0102,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2017-12-20,2017,3,12,354,305.74,0.67,5,Dry,26,4,3,2,24,59,0.19,246.7,0.81,246.7,0,0,0,0,-2,2,26,4,3,0,26,280,990,964.9,25.1,0.134,0.0167,0.000667,0.151,0.00602,2,0.109,0.26,0.0104,24.8,0.928,0.97,0.9,27.9,27,54.1,1300
2017-12-21,2017,3,12,355,308.21,0.67,5,Dry,26,4,3,2,24,59,0.19,249.2,0.81,249.2,0,0,0,0,-2,2,26,4,3,0,26,282,990,964.9,25.1,0.135,0.0169,0.000676,0.152,0.00607,2,0.111,0.263,0.0105,24.8,0.929,0.97,0.901,28.1,27.3,54.6,1310
2017-12-22,2017,3,12,356,311.21,0.66,5,Dry,26,4,3,2,24,59,0.19,252.2,0.81,252.2,0,0,0,0,-2,2,26,4,3,0,26,285,990,965,25,0.136,0.018,0.00072,0.154,0.00616,2,0.113,0.267,0.0107,24.8,0.93,0.97,0.902,28.5,27.6,55.3,1330
2017-12-23,2017,3,12,357,315.86,0.66,5,Dry,26,4,3,2,24,59,0.19,256.9,0.81,256.9,0,0,0,0,-2,2,26,4,3,0,26,290,990,965,25,0.138,0.0202,0.000809,0.158,0.00632,2,0.116,0.274,0.0109,24.7,0.931,0.97,0.903,29,28.1,56.3,1350
2017-12-24,2017,3,13,358,323.79,0.65,5,Dry,26,4,3,2,24,59,0.18,264.8,0.82,264.8,0,0,0,0,-2,2,26,4,3,0,26,298,990,965,25,0.141,0.024,0.00096,0.165,0.00659,2,0.121,0.286,0.0114,24.7,0.932,0.97,0.904,29.9,29,58,1390
2017-12-25,2017,3,13,359,333.36,0.63,5,Dry,26,4,3,2,24,59,0.18,274.4,0.82,274.4,0,0,0,0,-2,2,26,4,3,0,26,307,990,965.1,24.9,0.144,0.0285,0.00114,0.173,0.00692,2,0.128,0.3,0.012,24.6,0.934,0.97,0.906,31,30,60.1,1440
2017-12-26,2017,3,13,360,341.29,0.63,5,Dry,26,4,3,2,24,59,0.17,282.3,0.83,282.3,0,0,0,0,-2,2,26,4,3,0,26,315,990,965.1,24.9,0.147,0.0322,0.0013,0.179,0.00719,2,0.133,0.312,0.0125,24.6,0.936,0.97,0.908,31.9,30.9,61.8,1480
2017-12-27,2017,3,13,361,350.86,0.62,5,Dry,26,4,3,2,24,59,0.17,291.9,0.83,291.9,0,0,0,0,-2,2,26,4,3,0,26,325,990,965.2,24.8,0.15,0.0368,0.00148,0.187,0.00752,2,0.14,0.326,0.0131,24.5,0.938,0.97,0.91,32.9,31.9,63.9,1530
2017-12-28,2017,3,13,362,362.62,0.6,5,Dry,26,4,3,2,24,59,0.16,303.6,0.84,303.6,0,0,0,0,-2,2,26,4,3,0,26,337,990,965.2,24.8,0.154,0.0423,0.00171,0.197,0.00793,2,0.147,0.344,0.0139,24.4,0.941,0.97,0.912,34.2,33.2,66.4,1590
2017-12-29,2017,3,13,363,371.64,0.6,5,Dry,26,4,3,2,24,59,0.16,312.6,0.84,312.6,0,0,0,0,-2,2,26,4,3,0,26,346,990,965.3,24.7,0.158,0.0466,0.00188,0.204,0.00825,2,0.154,0.358,0.0145,24.4,0.942,0.97,0.914,35.2,34.2,68.3,1640
2017-12-30,2017,3,13,364,382.31,0.59,5,Dry,26,4,3,2,24,59,0.15,323.3,0.85,323.3,0,0,0,0,-2,2,26,4,3,0,26,356,990,965.3,24.7,0.161,0.0516,0.00209,0.213,0.00862,2,0.161,0.374,0.0151,24.3,0.944,0.97,0.916,36.4,35.3,70.6,1690
2017-12-31,2017,3,14,365,392.42,0.58,5,Dry,26,4,3,2,24,59,0.15,333.4,0.85,333.4,0,0,0,0,-2,2,26,4,3,0,26,366,990,965.4,24.6,0.165,0.0564,0.00229,0.221,0.00898,2,0.168,0.389,0.0158,24.2,0.946,0.971,0.918,37.5,36.4,72.8,1750
2018-01-01,2017,4,14,1,406.37,0.57,5,Dry,29,5,4,2,33,73,0.18,333.4,0.82,333.4,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.167,0.0564,0.00229,0.223,0.00907,2,0.168,0.39,0.0159,24.2,0.946,0.97,0.918,37.4,36.3,72.5,1740
2018-01-02,2017,4,14,2,421.96,0.55,5,Dry,29,5,4,2,33,73,0.17,349,0.83,349,0,0,0,0,-2,2,29,5,4,0,35,387,990,965.5,24.5,0.172,0.0637,0.0026,0.236,0.00962,2,0.178,0.414,0.0169,24.1,0.948,0.974,0.923,39.1,38.1,76.1,1830
2018-01-03,2017,4,14,3,434.26,0.54,5,Dry,29,5,4,2,33,73,0.17,361.3,0.83,361.3,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0695,0.00284,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.4,39.5,78.9,1890
2018-01-04,2017,4,14,4,446.02,0.53,5,Dry,29,5,4,2,33,73,0.16,373,0.84,373,0,0,0,0,-2,2,29,5,4,0,35,411,990,965.6,24.4,0.181,0.0751,0.00308,0.256,0.0105,2,0.194,0.45,0.0184,23.9,0.951,0.98,0.932,41.7,40.8,81.6,1960
2018-01-05,2017,4,14,5,457.78,0.53,5,Dry,29,5,4,2,33,73,0.16,384.8,0.84,384.8,0,0,0,0,-2,2,29,5,4,0,35,423,990,965.7,24.3,0.185,0.0806,0.00331,0.265,0.0109,2,0.202,0.468,0.0192,23.9,0.953,0.98,0.934,42.9,42.1,84.1,2020
2018-01-06,2017,4,14,6,467.89,0.52,5,Dry,29,5,4,2,33,73,0.16,394.9,0.84,394.9,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.188,0.0854,0.00351,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,44,43.1,86.2,2070
2018-01-07,2017,4,15,7,478.56,0.51,5,Dry,29,5,4,2,33,73,0.15,405.6,0.85,405.6,0,0,0,0,-2,2,29,5,4,0,35,444,990,965.8,24.2,0.192,0.0904,0.00373,0.283,0.0117,2,0.216,0.499,0.0206,23.7,0.955,0.98,0.936,45.1,44.2,88.4,2120
2018-01-08,2017,4,15,8,490.31,0.5,5,Dry,29,5,4,2,33,73,0.15,417.3,0.85,417.3,0,0,0,0,-2,2,29,5,4,0,35,455,990,965.8,24.2,0.196,0.096,0.00397,0.292,0.0121,2,0.224,0.516,0.0213,23.7,0.956,0.98,0.937,46.3,45.4,90.8,2180
2018-01-09,2017,4,15,9,502.62,0.5,5,Dry,29,5,4,2,33,73,0.14,429.6,0.85,429.6,0,0,0,0,-2,2,29,5,4,0,35,468,990,965.9,24.1,0.201,0.102,0.00422,0.302,0.0125,2,0.232,0.535,0.0222,23.6,0.957,0.98,0.938,47.6,46.6,93.3,2240
2018-01-10,2017,4,15,10,518.75,0.49,5,Dry,29,5,4,2,33,73,0.14,445.8,0.86,445.8,0,0,0,0,-2,2,29,5,4,0,35,484,990,965.9,24.1,0.206,0.109,0.00455,0.316,0.0131,2,0.243,0.559,0.0232,23.5,0.958,0.98,0.939,49.2,48.2,96.4,2310
2018-01-11,2017,4,15,11,531.06,0.48,4,Mod_Dry,34,5,4,3,45,91,0.17,440.1,0.83,440.1,0,0,0,0,-3,3,34,5,4,0,48,483,990,966,24,0.206,0.107,0.00444,0.313,0.013,2,0.24,0.552,0.023,23.5,0.958,0.98,0.938,48.5,47.5,95,2280
2018-01-12,2017,4,15,12,540.63,0.47,4,Mod_Dry,34,5,4,3,45,91,0.17,449.6,0.83,449.6,0,0,0,0,-3,3,34,5,4,0,48,493,990,966,24,0.209,0.111,0.00464,0.321,0.0134,2,0.246,0.567,0.0236,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
2018-01-13,2017,4,15,13,550.2,0.47,4,Mod_Dry,34,5,4,3,45,91,0.17,459.2,0.83,459.2,0,0,0,0,-3,3,34,5,4,0,48,502,990,966.1,23.9,0.213,0.116,0.00484,0.329,0.0137,2,0.252,0.581,0.0243,23.3,0.957,0.98,0.938,50.3,48.2,96.4,2310
2018-01-14,2017,4,16,14,561.41,0.46,4,Mod_Dry,34,5,4,3,45,91,0.16,470.4,0.84,470.4,0,0,0,0,-3,3,34,5,4,0,48,513,990,966.1,23.9,0.218,0.121,0.00507,0.339,0.0142,2,0.26,0.599,0.0251,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2018-01-15,2017,4,16,15,571.53,0.46,4,Mod_Dry,34,5,4,3,45,91,0.16,480.5,0.84,480.5,0,0,0,0,-3,3,34,5,4,0,48,524,990,966.2,23.8,0.224,0.126,0.00528,0.35,0.0147,2,0.267,0.617,0.0259,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2018-01-16,2017,4,16,16,580.55,0.45,4,Mod_Dry,34,5,4,3,45,91,0.16,489.6,0.84,489.6,0,0,0,0,-3,3,34,5,4,0,48,533,990,966.2,23.8,0.229,0.13,0.00547,0.359,0.0151,3,0.163,0.522,0.0219,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
2018-01-17,2017,4,16,17,593.4,0.45,4,Mod_Dry,34,5,4,3,45,91,0.15,502.4,0.85,502.4,0,0,0,0,-3,3,34,5,4,0,48,545,990,966.3,23.7,0.236,0.137,0.00576,0.373,0.0157,3,0.169,0.542,0.0228,23.2,0.946,0.97,0.918,36,35,105,2520
2018-01-18,2017,4,16,18,602.42,0.44,4,Mod_Dry,34,5,4,3,45,91,0.15,511.4,0.85,511.4,0,0,0,0,-3,3,34,5,4,0,48,554,990,966.3,23.7,0.242,0.143,0.00602,0.384,0.0162,3,0.173,0.557,0.0235,23.1,0.947,0.97,0.919,36.6,35.5,107,2560
2018-01-19,2017,4,16,19,608.17,0.44,4,Mod_Dry,34,5,4,3,45,91,0.15,517.2,0.85,517.2,0,0,0,0,-3,3,34,5,4,0,48,560,990,966.3,23.7,0.245,0.146,0.00619,0.391,0.0165,3,0.175,0.567,0.0239,23.1,0.948,0.97,0.92,37,35.9,108,2590
2018-01-20,2017,4,16,20,614.46,0.44,4,Mod_Dry,34,5,4,3,45,91,0.15,523.5,0.85,523.5,0,0,0,0,-3,3,34,5,4,0,48,566,990,966.4,23.6,0.248,0.151,0.00637,0.399,0.0169,3,0.178,0.577,0.0244,23.1,0.949,0.971,0.921,37.4,36.3,109,2620
2018-01-21,2017,4,17,21,620.2,0.43,4,Mod_Dry,34,5,4,3,45,91,0.15,529.2,0.85,529.2,0,0,0,0,-3,3,34,5,4,0,48,572,990,966.4,23.6,0.252,0.155,0.00654,0.406,0.0172,3,0.181,0.587,0.0248,23,0.949,0.971,0.922,37.8,36.7,110,2640
2018-01-22,2017,4,17,22,627.03,0.43,4,Mod_Dry,34,5,4,3,45,91,0.14,536,0.85,536,0,0,0,0,-3,3,34,5,4,0,48,579,990,966.4,23.6,0.256,0.159,0.00674,0.415,0.0176,3,0.184,0.598,0.0254,23,0.95,0.972,0.923,38.3,37.2,112,2680
2018-01-23,2017,4,17,23,634.96,0.43,4,Mod_Dry,34,5,4,3,45,91,0.14,544,0.86,544,0,0,0,0,-3,3,34,5,4,0,48,587,990,966.4,23.6,0.26,0.164,0.00698,0.424,0.018,3,0.187,0.612,0.026,22.9,0.95,0.973,0.925,38.8,37.7,113,2720
2018-01-24,2017,4,17,24,640.71,0.42,4,Mod_Dry,34,5,4,3,45,91,0.14,549.7,0.86,549.7,0,0,0,0,-3,3,34,5,4,0,48,593,990,966.5,23.5,0.263,0.168,0.00715,0.432,0.0183,3,0.19,0.621,0.0264,22.9,0.951,0.974,0.926,39.2,38.1,114,2750
2018-01-25,2017,4,17,25,645.9,0.42,4,Mod_Dry,34,5,4,3,45,91,0.14,554.9,0.86,554.9,0,0,0,0,-3,3,34,5,4,0,48,598,990,966.5,23.5,0.266,0.172,0.0073,0.438,0.0186,3,0.192,0.63,0.0268,22.9,0.951,0.975,0.927,39.5,38.5,115,2770
2018-01-26,2017,4,17,26,650.55,0.42,4,Mod_Dry,34,5,4,3,45,91,0.14,559.5,0.86,559.5,0,0,0,0,-3,3,34,5,4,0,48,603,990,966.5,23.5,0.269,0.175,0.00744,0.444,0.0189,3,0.194,0.638,0.0272,22.9,0.951,0.976,0.928,39.8,38.8,116,2790
2018-01-27,2017,4,17,27,657.39,0.42,4,Mod_Dry,34,5,4,3,45,91,0.14,566.4,0.86,566.4,0,0,0,0,-3,3,34,5,4,0,48,609,990,966.5,23.5,0.273,0.179,0.00764,0.452,0.0193,3,0.197,0.65,0.0277,22.8,0.952,0.977,0.93,40.2,39.3,118,2830
2018-01-28,2017,4,18,28,662.03,0.41,4,Mod_Dry,34,5,4,3,45,91,0.14,571,0.86,571,0,0,0,0,-3,3,34,5,4,0,48,614,990,966.5,23.5,0.275,0.182,0.00778,0.458,0.0195,3,0.199,0.657,0.028,22.8,0.952,0.977,0.931,40.5,39.6,119,2850
2018-01-29,2017,4,18,29,666.68,0.41,4,Mod_Dry,34,5,4,3,45,91,0.14,575.7,0.86,575.7,0,0,0,0,-3,3,34,5,4,0,48,619,990,966.6,23.4,0.278,0.186,0.00792,0.464,0.0198,3,0.202,0.665,0.0284,22.8,0.953,0.978,0.931,40.8,39.9,120,2870
2018-01-30,2017,4,18,30,671.88,0.41,4,Mod_Dry,34,5,4,3,45,91,0.14,580.9,0.86,580.9,0,0,0,0,-3,3,34,5,4,0,48,624,990,966.6,23.4,0.281,0.189,0.00807,0.47,0.0201,3,0.204,0.674,0.0288,22.7,0.953,0.978,0.933,41.2,40.3,121,2900
2018-01-31,2017,4,18,31,678.17,0.4,4,Mod_Dry,34,5,4,3,45,91,0.13,587.2,0.87,587.2,0,0,0,0,-3,3,34,5,4,0,48,630,990,966.6,23.4,0.285,0.193,0.00826,0.478,0.0204,3,0.207,0.685,0.0293,22.7,0.954,0.979,0.934,41.6,40.7,122,2930
2018-02-01,2017,5,18,32,687.74,0.4,4,Mod_Dry,36,6,5,4,54,105,0.15,582.7,0.85,582.7,0,0,0,0,-4,4,36,6,5,0,58,630,990,966.7,23.3,0.284,0.19,0.00815,0.475,0.0203,3,0.205,0.679,0.0291,22.7,0.953,0.979,0.933,41.2,40.3,121,2900
2018-02-02,2017,5,18,33,698.4,0.4,4,Mod_Dry,36,6,5,4,54,105,0.15,593.4,0.85,593.4,0,0,0,0,-4,4,36,6,5,0,58,640,990,966.7,23.3,0.29,0.197,0.00847,0.488,0.0209,3,0.21,0.697,0.0299,22.6,0.954,0.98,0.935,41.8,41,123,2950
2018-02-03,2017,5,18,34,706.33,0.39,4,Mod_Dry,36,6,5,4,54,105,0.15,601.3,0.85,601.3,0,0,0,0,-4,4,36,6,5,0,58,648,990,966.7,23.3,0.295,0.203,0.00871,0.498,0.0214,3,0.213,0.711,0.0305,22.6,0.954,0.98,0.935,42.3,41.5,124,2990
2018-02-04,2017,5,19,35,715.9,0.39,4,Mod_Dry,36,6,5,4,54,105,0.15,610.9,0.85,610.9,0,0,0,0,-4,4,36,6,5,0,58,658,990,966.8,23.2,0.3,0.209,0.009,0.509,0.0219,3,0.217,0.727,0.0313,22.5,0.955,0.98,0.936,42.9,42.1,126,3030
2018-02-05,2017,5,19,36,729.85,0.38,4,Mod_Dry,36,6,5,4,54,105,0.14,624.9,0.86,624.9,0,0,0,0,-4,4,36,6,5,0,58,672,990,966.8,23.2,0.308,0.218,0.00942,0.527,0.0227,3,0.224,0.75,0.0324,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2018-02-06,2017,5,19,37,744.34,0.38,4,Mod_Dry,36,6,5,4,54,105,0.14,639.3,0.86,639.3,0,0,0,0,-4,4,36,6,5,0,58,686,990,966.9,23.1,0.317,0.228,0.00986,0.545,0.0236,3,0.23,0.775,0.0335,22.3,0.956,0.98,0.937,44.6,43.8,131,3150
2018-02-07,2017,5,19,38,761.56,0.37,4,Mod_Dry,36,6,5,4,54,105,0.14,656.6,0.86,656.6,0,0,0,0,-4,4,36,6,5,0,58,704,990,966.9,23.1,0.326,0.24,0.0104,0.566,0.0245,3,0.238,0.804,0.0349,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
2018-02-08,2017,5,19,39,774.84,0.37,4,Mod_Dry,36,6,5,4,54,105,0.14,669.8,0.86,669.8,0,0,0,0,-4,4,36,6,5,0,58,717,990,967,23,0.334,0.248,0.0108,0.582,0.0253,3,0.244,0.826,0.0359,22.2,0.957,0.98,0.938,46.5,45.5,137,3280
2018-02-09,2017,5,19,40,786.62,0.36,4,Mod_Dry,36,6,5,4,54,105,0.13,681.6,0.87,681.6,0,0,0,0,-4,4,36,6,5,0,58,729,990,967,23,0.341,0.256,0.0112,0.597,0.026,3,0.249,0.846,0.0369,22.1,0.957,0.98,0.938,47.1,46.2,139,3330
2018-02-10,2017,5,19,41,800.52,0.35,4,Mod_Dry,36,6,5,4,54,105,0.13,695.5,0.87,695.5,0,0,0,0,-4,4,36,6,5,0,58,743,990,967.1,22.9,0.348,0.266,0.0116,0.614,0.0268,3,0.255,0.87,0.038,22,0.957,0.98,0.938,47.9,47,141,3380
2018-02-11,2017,5,20,42,815.86,0.35,4,Mod_Dry,36,6,5,4,54,105,0.13,710.9,0.87,710.9,0,0,0,0,-4,4,36,6,5,0,58,758,990,967.2,22.8,0.357,0.276,0.0121,0.633,0.0277,3,0.262,0.895,0.0392,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
2018-02-12,2017,5,20,43,836.14,0.34,4,Mod_Dry,36,6,5,4,54,105,0.13,731.1,0.87,731.1,0,0,0,0,-4,4,36,6,5,0,58,778,990,967.2,22.8,0.369,0.289,0.0127,0.658,0.0289,3,0.272,0.93,0.0409,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
2018-02-13,2017,5,20,44,857.81,0.33,4,Mod_Dry,36,6,5,4,54,105,0.12,752.8,0.88,752.8,0,0,0,0,-4,4,36,6,5,0,58,800,990,967.3,22.7,0.387,0.303,0.0134,0.69,0.0305,3,0.281,0.971,0.0428,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2018-02-14,2017,5,20,45,884.93,0.32,4,Mod_Dry,36,6,5,4,54,105,0.12,779.9,0.88,779.9,0,0,0,0,-4,4,36,6,5,0,58,827,990,967.4,22.6,0.412,0.316,0.014,0.728,0.0323,4,0.206,0.934,0.0414,21.6,0.952,0.975,0.928,39.4,38.4,154,3690
2018-02-15,2017,5,20,46,917.96,0.31,4,Mod_Dry,36,6,5,4,54,105,0.11,813,0.89,813,0,0,0,0,-4,4,36,6,5,0,58,860,990,967.6,22.4,0.442,0.332,0.0148,0.775,0.0345,4,0.217,0.992,0.0442,21.4,0.954,0.978,0.932,40.7,39.8,159,3820
2018-02-16,2017,5,20,47,957.38,0.3,4,Mod_Dry,36,6,5,4,54,105,0.11,852.4,0.89,852.4,0,0,0,0,-4,4,36,6,5,0,58,899,990,967.7,22.3,0.478,0.352,0.0158,0.83,0.0373,4,0.23,1.06,0.0476,21.2,0.955,0.98,0.935,42.3,41.5,166,3980
2018-02-17,2017,5,20,48,1003.6,0.29,4,Mod_Dry,36,6,5,4,54,105,0.1,898.6,0.9,898.6,0,0,0,0,-4,4,36,6,5,0,58,946,990,967.9,22.1,0.521,0.374,0.0169,0.894,0.0405,4,0.246,1.14,0.0516,20.9,0.956,0.98,0.936,44.1,43.2,173,4150
2018-02-18,2017,5,21,49,1051.8,0.27,4,Mod_Dry,36,6,5,4,54,105,0.1,946.9,0.9,946.9,0,0,0,0,-4,4,36,6,5,0,58,994,990,968.1,21.9,0.565,0.397,0.0181,0.962,0.0439,4,0.262,1.22,0.0558,20.7,0.956,0.98,0.937,46,45,180,4320
2018-02-19,2017,5,21,50,1107.3,0.26,4,Mod_Dry,36,6,5,4,54,105,0.095,1002,0.91,1002,0,0,0,0,-4,4,36,6,5,0,58,1050,990,968.2,21.8,0.624,0.428,0.0197,1.05,0.0484,4,0.28,1.33,0.0612,20.4,0.956,0.98,0.937,48,47,188,4510
2018-02-20,2017,5,21,51,1170.4,0.25,4,Mod_Dry,36,6,5,4,54,105,0.09,1065,0.91,1065,0,0,0,0,-4,4,36,6,5,0,58,1110,990,968.4,21.6,0.717,0.57,0.0264,1.29,0.0597,4,0.293,1.58,0.0733,20,0.955,0.98,0.936,49.9,48.2,193,4630
2018-02-21,2017,5,21,52,1241.4,0.24,3,Normal,43,7,5,4,78,137,0.11,1104,0.89,1100,4,1,0,0,-4,7,44,7,5,0,85,1160,990,968.7,21.3,0.781,0.648,0.0304,1.43,0.0669,4,0.3,1.73,0.081,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2018-02-22,2017,5,21,53,1320.8,0.23,3,Normal,43,7,5,4,78,137,0.1,1184,0.9,1100,84,19,3,3,-1,60,62,10,8,3,138,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2018-02-23,2017,5,21,54,1402.8,0.22,3,Normal,43,7,5,4,78,137,0.098,1266,0.9,1100,166,38,5,5,1,117,81,12,10,5,195,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2018-02-24,2017,5,21,55,1449.3,0.21,3,Normal,43,7,5,4,78,137,0.095,1312,0.91,1100,212,48,6,6,2,150,91,13,11,6,228,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2018-02-25,2017,5,22,56,1502.9,0.2,3,Normal,43,7,5,4,78,137,0.091,1366,0.91,1100,266,57,8,8,4,189,100,15,13,8,267,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,47.9,47,188,4510
2018-02-26,2017,5,22,57,1563.9,0.19,3,Normal,43,7,5,4,78,137,0.088,1427,0.91,1100,327,57,10,10,6,244,100,17,15,10,322,1230,990,969.7,20.3,0.898,0.648,0.0319,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2018-02-27,2017,5,22,58,1625.8,0.18,3,Normal,43,7,5,4,78,137,0.084,1489,0.92,1100,389,57,11,12,8,301,100,18,17,12,379,1240,990,969.9,20.1,0.906,0.648,0.0322,1.55,0.0773,4,0.3,1.85,0.0922,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2018-02-28,2017,5,22,59,1688.8,0.17,3,Normal,43,7,5,4,78,137,0.081,1552,0.92,1100,452,57,11,14,10,360,100,18,19,14,438,1240,990,970.1,19.9,0.911,0.648,0.0326,1.56,0.0783,4,0.3,1.86,0.0934,18,0.951,0.98,0.932,46.3,45.4,182,4360
2018-03-01,2017,6,22,60,1759.5,0.16,2,Mod_Wet,59,11,12,13,144,239,0.14,1520,0.86,1100,420,41,7,13,0,359,100,18,25,13,503,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2018-03-02,2017,6,22,61,1824.4,0.15,2,Mod_Wet,59,11,12,13,144,239,0.13,1585,0.87,1100,485,41,7,13,2,422,100,18,25,15,566,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
