date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-03-03,2017,6,22,62,1890.2,0.15,2,Mod_Wet,59,11,12,13,144,239,0.13,1651,0.87,1100,551,41,7,13,4,486,100,18,25,17,630,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2018-03-04,2017,6,23,63,1956.9,0.14,2,Mod_Wet,59,11,12,13,144,239,0.12,1718,0.88,1100,618,41,7,13,6,551,100,18,25,19,695,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2018-03-05,2017,6,23,64,2017.2,0.13,2,Mod_Wet,59,11,12,13,144,239,0.12,1778,0.88,1100,678,41,7,13,7,610,100,18,25,20,754,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2018-03-06,2017,6,23,65,2071,0.13,2,Mod_Wet,59,11,12,13,144,239,0.12,1832,0.89,1100,732,41,7,13,9,662,100,18,25,22,806,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2018-03-07,2017,6,23,66,2118,0.13,2,Mod_Wet,59,11,12,13,144,239,0.11,1879,0.89,1100,779,41,7,13,10,708,100,18,25,23,852,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2018-03-08,2017,6,23,67,2165.3,0.12,2,Mod_Wet,59,11,12,13,144,239,0.11,1926,0.89,1100,826,41,7,13,12,753,100,18,25,25,897,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2018-03-09,2017,6,23,68,2220.4,0.12,2,Mod_Wet,59,11,12,13,144,239,0.11,1981,0.89,1100,881,41,7,13,13,807,100,18,25,26,951,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2018-03-10,2017,6,23,69,2276,0.12,2,Mod_Wet,59,11,12,13,144,239,0.1,2037,0.9,1100,937,41,7,13,15,861,100,18,25,28,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2018-03-11,2017,6,24,70,2317,0.11,3,Normal,49,9,9,9,107,183,0.079,2134,0.92,1100,1030,51,9,16,22,936,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2018-03-12,2017,6,24,71,2358.3,0.11,3,Normal,49,9,9,9,107,183,0.078,2175,0.92,1100,1080,51,9,16,23,976,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2018-03-13,2017,6,24,72,2399.8,0.11,3,Normal,49,9,9,9,107,183,0.076,2217,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2018-03-14,2017,6,24,73,2441.5,0.1,3,Normal,49,9,9,9,107,183,0.075,2258,0.93,1100,1160,51,9,16,26,1060,100,18,25,35,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2018-03-15,2017,6,24,74,2483.4,0.098,3,Normal,49,9,9,9,107,183,0.074,2300,0.93,1100,1200,51,9,16,27,1100,100,18,25,36,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2018-03-16,2017,6,24,75,2525.6,0.095,3,Normal,49,9,9,9,107,183,0.072,2343,0.93,1100,1240,51,9,16,28,1140,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2018-03-17,2017,6,24,76,2575.8,0.091,3,Normal,49,9,9,9,107,183,0.071,2393,0.93,1100,1290,51,9,16,30,1190,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2018-03-18,2017,6,25,77,2626.2,0.087,3,Normal,49,9,9,9,107,183,0.07,2443,0.93,1100,1340,51,9,16,31,1240,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2018-03-19,2017,6,25,78,2677,0.083,3,Normal,49,9,9,9,107,183,0.068,2494,0.93,1100,1390,51,9,16,33,1290,100,18,25,42,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2018-03-20,2017,6,25,79,2720.1,0.08,3,Normal,49,9,9,9,107,183,0.067,2537,0.93,1100,1440,51,9,16,34,1330,100,18,25,43,1430,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
2018-03-21,2017,6,25,80,2771.4,0.075,3,Normal,49,9,9,9,107,183,0.066,2588,0.93,1100,1490,51,9,16,36,1380,100,18,25,45,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2018-03-22,2017,6,25,81,2815.1,0.07,3,Normal,49,9,9,9,107,183,0.065,2632,0.94,1100,1530,51,9,16,37,1420,100,18,25,46,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2018-03-23,2017,6,25,82,2858.9,0.067,3,Normal,49,9,9,9,107,183,0.064,2676,0.94,1100,1580,51,9,16,38,1460,100,18,25,47,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2018-03-24,2017,6,25,83,2894.9,0.065,3,Normal,49,9,9,9,107,183,0.063,2712,0.94,1100,1610,51,9,16,39,1500,100,18,25,48,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2018-03-25,2017,6,26,84,2923,0.063,3,Normal,49,9,9,9,107,183,0.063,2740,0.94,1100,1640,51,9,16,40,1520,100,18,25,49,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2018-03-26,2017,6,26,85,2951.2,0.061,3,Normal,49,9,9,9,107,183,0.062,2768,0.94,1100,1670,51,9,16,41,1550,100,18,25,50,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2018-03-27,2017,6,26,86,2979.5,0.059,3,Normal,49,9,9,9,107,183,0.061,2796,0.94,1100,1700,51,9,16,42,1580,100,18,25,51,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2018-03-28,2017,6,26,87,3015.9,0.056,3,Normal,49,9,9,9,107,183,0.061,2833,0.94,1100,1730,51,9,16,43,1610,100,18,25,52,1720,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2018-03-29,2017,6,26,88,3052.5,0.054,3,Normal,49,9,9,9,107,183,0.06,2870,0.94,1100,1770,51,9,16,44,1650,100,18,25,53,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2018-03-30,2017,6,26,89,3089.3,0.051,3,Normal,49,9,9,9,107,183,0.059,2906,0.94,1100,1810,51,9,16,45,1690,100,18,25,54,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2018-03-31,2017,6,26,90,3134.3,0.049,3,Normal,49,9,9,9,107,183,0.058,2951,0.94,1100,1850,51,9,16,47,1730,100,18,25,56,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2018-04-01,2017,7,27,91,3187.8,0.046,3,Normal,54,13,14,19,117,217,0.068,2971,0.93,1100,1870,46,5,11,37,1770,100,18,25,56,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2018-04-02,2017,7,27,92,3241.6,0.044,3,Normal,54,13,14,19,117,217,0.067,3025,0.93,1100,1930,46,5,11,39,1820,100,18,25,58,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.4,34.4,138,3300
2018-04-03,2017,7,27,93,3287.3,0.042,3,Normal,54,13,14,19,117,217,0.066,3070,0.93,1100,1970,46,5,11,40,1870,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2018-04-04,2017,7,27,94,3333.1,0.04,3,Normal,54,13,14,19,117,217,0.065,3116,0.94,1100,2020,46,5,11,41,1910,100,18,25,60,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2018-04-05,2017,7,27,95,3387.6,0.037,3,Normal,54,13,14,19,117,217,0.064,3171,0.94,1100,2070,46,5,11,43,1970,100,18,25,62,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.6,134,3220
2018-04-06,2017,7,27,96,3442.3,0.034,3,Normal,54,13,14,19,117,217,0.063,3225,0.94,1100,2130,46,5,11,45,2020,100,18,25,64,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2018-04-07,2017,7,27,97,3497.2,0.032,3,Normal,54,13,14,19,117,217,0.062,3280,0.94,1100,2180,46,5,11,46,2070,100,18,25,65,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,32.9,132,3160
2018-04-08,2017,7,28,98,3552.4,0.029,3,Normal,54,13,14,19,117,217,0.061,3335,0.94,1100,2240,46,5,11,48,2130,100,18,25,67,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,131,3130
2018-04-09,2017,7,28,99,3616.3,0.027,3,Normal,54,13,14,19,117,217,0.06,3399,0.94,1100,2300,46,5,11,50,2190,100,18,25,69,2300,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2018-04-10,2017,7,28,100,3680.6,0.026,3,Normal,54,13,14,19,117,217,0.059,3464,0.94,1100,2360,46,5,11,52,2250,100,18,25,71,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2018-04-11,2017,7,28,101,3745.2,0.024,2,Mod_Wet,70,14,18,25,168,295,0.079,3450,0.92,1100,2350,30,4,7,46,2260,100,18,25,71,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.6,126,3030
2018-04-12,2017,7,28,102,3801.5,0.022,2,Mod_Wet,70,14,18,25,168,295,0.078,3506,0.92,1100,2410,30,4,7,47,2320,100,18,25,72,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2018-04-13,2017,7,28,103,3858,0.02,2,Mod_Wet,70,14,18,25,168,295,0.076,3563,0.92,1100,2460,30,4,7,49,2370,100,18,25,74,2540,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.9,30.9,124,2970
2018-04-14,2017,7,28,104,3905.9,0.019,2,Mod_Wet,70,14,18,25,168,295,0.075,3611,0.92,1100,2510,30,4,7,50,2420,100,18,25,75,2590,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.6,30.6,123,2940
2018-04-15,2017,7,29,105,3945.3,0.018,2,Mod_Wet,70,14,18,25,168,295,0.075,3650,0.93,1100,2550,30,4,7,52,2460,100,18,25,77,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.3,30.4,122,2920
2018-04-16,2017,7,29,106,3984.8,0.017,2,Mod_Wet,70,14,18,25,168,295,0.074,3690,0.93,1100,2590,30,4,7,53,2500,100,18,25,78,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.897,31.1,30.2,121,2900
2018-04-17,2017,7,29,107,4015.5,0.017,2,Mod_Wet,70,14,18,25,168,295,0.073,3721,0.93,1100,2620,30,4,7,54,2530,100,18,25,79,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
2018-04-18,2017,7,29,108,4037.6,0.016,2,Mod_Wet,70,14,18,25,168,295,0.073,3743,0.93,1100,2640,30,4,7,54,2550,100,18,25,79,2720,1240,990,975.7,14.3,0.926,0.648,0.0455,1.57,0.11,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
2018-04-19,2017,7,29,109,4050.8,0.016,2,Mod_Wet,70,14,18,25,168,295,0.073,3756,0.93,1100,2660,30,4,7,55,2560,100,18,25,80,2730,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.111,4,0.3,1.87,0.132,12.4,0.923,0.97,0.895,30.8,29.8,119,2860
2018-04-20,2017,7,29,110,4055.2,0.016,2,Mod_Wet,70,14,18,25,168,295,0.073,3760,0.93,1100,2660,30,4,7,55,2560,100,18,25,80,2730,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
2018-04-21,2017,7,29,111,4059.6,0.016,2,Mod_Wet,70,14,18,25,168,295,0.073,3765,0.93,1100,2670,30,4,7,55,2570,100,18,25,80,2740,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
2018-04-22,2017,7,30,112,4064,0.016,2,Mod_Wet,70,14,18,25,168,295,0.073,3769,0.93,1100,2670,30,4,7,55,2570,100,18,25,80,2740,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
2018-04-23,2017,7,30,113,4059.6,0.016,2,Mod_Wet,70,14,18,25,168,295,0.073,3765,0.93,1100,2670,30,4,7,55,2570,100,18,25,80,2740,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
2018-04-24,2017,7,30,114,4055.2,0.016,2,Mod_Wet,70,14,18,25,168,295,0.073,3760,0.93,1100,2660,30,4,7,55,2560,100,18,25,80,2730,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
2018-04-25,2017,7,30,115,4050.8,0.016,2,Mod_Wet,70,14,18,25,168,295,0.073,3756,0.93,1100,2660,30,4,7,55,2560,100,18,25,80,2730,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.111,4,0.3,1.87,0.132,12.4,0.923,0.97,0.895,30.8,29.8,119,2860
2018-04-26,2017,7,30,116,4037.6,0.016,2,Mod_Wet,70,14,18,25,168,295,0.073,3743,0.93,1100,2640,30,4,7,54,2550,100,18,25,79,2720,1240,990,975.7,14.3,0.926,0.648,0.0455,1.57,0.11,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
2018-04-27,2017,7,30,117,4024.3,0.016,2,Mod_Wet,70,14,18,25,168,295,0.073,3729,0.93,1100,2630,30,4,7,54,2530,100,18,25,79,2700,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
2018-04-28,2017,7,30,118,4011.1,0.017,2,Mod_Wet,70,14,18,25,168,295,0.073,3716,0.93,1100,2620,30,4,7,53,2520,100,18,25,78,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30,120,2880
2018-04-29,2017,7,31,119,3997.9,0.017,2,Mod_Wet,70,14,18,25,168,295,0.074,3703,0.93,1100,2600,30,4,7,53,2510,100,18,25,78,2680,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31,30.1,120,2890
2018-04-30,2017,7,31,120,3984.8,0.017,2,Mod_Wet,70,14,18,25,168,295,0.074,3690,0.93,1100,2590,30,4,7,53,2500,100,18,25,78,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.897,31.1,30.2,121,2900
2018-05-01,2017,8,31,121,3962.8,0.018,2,Mod_Wet,65,14,17,23,202,321,0.081,3642,0.92,1100,2540,35,4,8,53,2440,100,18,25,76,2640,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.3,121,2910
2018-05-02,2017,8,31,122,3940.9,0.018,2,Mod_Wet,65,14,17,23,202,321,0.082,3620,0.92,1100,2520,35,4,8,53,2420,100,18,25,76,2620,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
2018-05-03,2017,8,31,123,3919,0.019,2,Mod_Wet,65,14,17,23,202,321,0.082,3598,0.92,1100,2500,35,4,8,52,2400,100,18,25,75,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2930
2018-05-04,2017,8,31,124,3897.2,0.019,2,Mod_Wet,65,14,17,23,202,321,0.082,3576,0.92,1100,2480,35,4,8,51,2380,100,18,25,74,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
2018-05-05,2017,8,31,125,3866.7,0.02,2,Mod_Wet,65,14,17,23,202,321,0.083,3546,0.92,1100,2450,35,4,8,50,2350,100,18,25,73,2550,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.8,30.9,123,2960
2018-05-06,2017,8,32,126,3836.2,0.021,2,Mod_Wet,65,14,17,23,202,321,0.084,3515,0.92,1100,2420,35,4,8,49,2320,100,18,25,72,2520,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31,124,2980
2018-05-07,2017,8,32,127,3797.2,0.022,2,Mod_Wet,65,14,17,23,202,321,0.085,3476,0.92,1100,2380,35,4,8,48,2280,100,18,25,71,2480,1240,990,975.3,14.7,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
2018-05-08,2017,8,32,128,3758.2,0.023,2,Mod_Wet,65,14,17,23,202,321,0.085,3437,0.92,1100,2340,35,4,8,47,2240,100,18,25,70,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
2018-05-09,2017,8,32,129,3719.4,0.024,2,Mod_Wet,65,14,17,23,202,321,0.086,3398,0.91,1100,2300,35,4,8,46,2210,100,18,25,69,2410,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2018-05-10,2017,8,32,130,3672.1,0.026,2,Mod_Wet,65,14,17,23,202,321,0.087,3351,0.91,1100,2250,35,4,8,45,2160,100,18,25,68,2360,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2018-05-11,2017,8,32,131,3624.9,0.027,1,Wet,71,14,18,24,213,340,0.094,3285,0.91,1100,2190,29,4,7,42,2100,100,18,25,66,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.2,129,3090
2018-05-12,2017,8,32,132,3577.9,0.029,1,Wet,71,14,18,24,213,340,0.095,3238,0.91,1100,2140,29,4,7,40,2060,100,18,25,64,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2018-05-13,2017,8,33,133,3531.1,0.03,1,Wet,71,14,18,24,213,340,0.096,3191,0.9,1100,2090,29,4,7,39,2010,100,18,25,63,2230,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3140
2018-05-14,2017,8,33,134,3484.5,0.032,1,Wet,71,14,18,24,213,340,0.098,3144,0.9,1100,2040,29,4,7,37,1970,100,18,25,61,2180,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2018-05-15,2017,8,33,135,3438,0.035,1,Wet,71,14,18,24,213,340,0.099,3098,0.9,1100,2000,29,4,7,36,1920,100,18,25,60,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2018-05-16,2017,8,33,136,3383.4,0.037,1,Wet,71,14,18,24,213,340,0.1,3043,0.9,1100,1940,29,4,7,34,1870,100,18,25,58,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3220
2018-05-17,2017,8,33,137,3328.9,0.04,1,Wet,71,14,18,24,213,340,0.1,2989,0.9,1100,1890,29,4,7,33,1820,100,18,25,57,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2018-05-18,2017,8,33,138,3274.8,0.042,1,Wet,71,14,18,24,213,340,0.1,2935,0.9,1100,1840,29,4,7,31,1760,100,18,25,55,1980,1240,990,974.1,15.9,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3280
2018-05-19,2017,8,33,139,3204.3,0.046,1,Wet,71,14,18,24,213,340,0.11,2864,0.89,1100,1760,29,4,7,29,1700,100,18,25,53,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2018-05-20,2017,8,34,140,3134.3,0.049,1,Wet,71,14,18,24,213,340,0.11,2794,0.89,1100,1690,29,4,7,27,1630,100,18,25,51,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2018-05-21,2017,8,34,141,3064.8,0.053,1,Wet,71,14,18,24,213,340,0.11,2725,0.89,1100,1630,29,4,7,25,1560,100,18,25,49,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3400
2018-05-22,2017,8,34,142,3003.8,0.057,1,Wet,71,14,18,24,213,340,0.11,2664,0.89,1100,1560,29,4,7,23,1500,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2018-05-23,2017,8,34,143,2943.2,0.061,1,Wet,71,14,18,24,213,340,0.12,2603,0.88,1100,1500,29,4,7,21,1440,100,18,25,45,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2018-05-24,2017,8,34,144,2882.9,0.066,1,Wet,71,14,18,24,213,340,0.12,2543,0.88,1100,1440,29,4,7,19,1380,100,18,25,43,1600,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2018-05-25,2017,8,34,145,2823,0.07,1,Wet,71,14,18,24,213,340,0.12,2483,0.88,1100,1380,29,4,7,17,1330,100,18,25,41,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2018-05-26,2017,8,34,146,2763.5,0.076,1,Wet,71,14,18,24,213,340,0.12,2424,0.88,1100,1320,29,4,7,16,1270,100,18,25,40,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2018-05-27,2017,8,35,147,2704.4,0.081,1,Wet,71,14,18,24,213,340,0.13,2364,0.87,1100,1260,29,4,7,14,1210,100,18,25,38,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2018-05-28,2017,8,35,148,2645.7,0.086,1,Wet,71,14,18,24,213,340,0.13,2306,0.87,1100,1210,29,4,7,12,1150,100,18,25,36,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2018-05-29,2017,8,35,149,2595.1,0.09,1,Wet,71,14,18,24,213,340,0.13,2255,0.87,1100,1160,29,4,7,11,1100,100,18,25,35,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2018-05-30,2017,8,35,150,2544.9,0.094,1,Wet,71,14,18,24,213,340,0.13,2205,0.87,1100,1110,29,4,7,9,1060,100,18,25,33,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2018-05-31,2017,8,35,151,2494.9,0.098,1,Wet,71,14,18,24,213,340,0.14,2155,0.86,1100,1060,29,4,7,8,1010,100,18,25,32,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2018-06-01,2017,9,35,152,2445.3,0.1,2,Mod_Wet,62,12,14,16,153,257,0.1,2188,0.9,1100,1090,38,6,11,17,1020,100,18,25,33,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2018-06-02,2017,9,35,153,2396,0.11,2,Mod_Wet,62,12,14,16,153,257,0.11,2139,0.89,1100,1040,38,6,11,15,969,100,18,25,31,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2018-06-03,2017,9,36,154,2347,0.11,2,Mod_Wet,62,12,14,16,153,257,0.11,2090,0.89,1100,990,38,6,11,14,921,100,18,25,30,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2018-06-04,2017,9,36,155,2298.3,0.11,2,Mod_Wet,62,12,14,16,153,257,0.11,2041,0.89,1100,941,38,6,11,12,874,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2018-06-05,2017,9,36,156,2250,0.12,2,Mod_Wet,62,12,14,16,153,257,0.11,1993,0.89,1100,893,38,6,11,11,827,100,18,25,27,980,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2018-06-06,2017,9,36,157,2187.3,0.12,2,Mod_Wet,62,12,14,16,153,257,0.12,1930,0.88,1100,830,38,6,11,9,766,100,18,25,25,919,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2018-06-07,2017,9,36,158,2125.2,0.13,2,Mod_Wet,62,12,14,16,153,257,0.12,1868,0.88,1100,768,38,6,11,7,706,100,18,25,23,859,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2018-06-08,2017,9,36,159,2063.8,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1807,0.88,1100,707,38,6,11,5,647,100,18,25,21,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2018-06-09,2017,9,36,160,2010.1,0.14,2,Mod_Wet,62,12,14,16,153,257,0.13,1753,0.87,1100,653,38,6,11,4,594,100,18,25,20,747,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2018-06-10,2017,9,37,161,1956.9,0.14,2,Mod_Wet,62,12,14,16,153,257,0.13,1700,0.87,1100,600,38,6,11,2,543,100,18,25,18,696,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2018-06-11,2017,9,37,162,1904.2,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1647,0.86,1100,547,38,6,11,0,492,100,18,25,16,645,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2018-06-12,2017,9,37,163,1858.9,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1602,0.86,1100,502,38,6,11,-1,448,100,18,25,15,601,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2018-06-13,2017,9,37,164,1814.1,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1557,0.86,1100,457,38,6,11,-2,404,100,18,25,14,557,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2018-06-14,2017,9,37,165,1769.7,0.16,2,Mod_Wet,62,12,14,16,153,257,0.14,1513,0.85,1100,413,38,6,11,-4,362,100,18,25,12,515,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2018-06-15,2017,9,37,166,1725.7,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1469,0.85,1100,369,38,6,11,-5,319,100,18,25,11,472,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2018-06-16,2017,9,37,167,1682.1,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1425,0.85,1100,325,38,6,10,-6,277,100,18,24,10,430,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0789,4,0.3,1.87,0.0939,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2018-06-17,2017,9,38,168,1645.6,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1389,0.84,1100,289,38,6,9,-7,243,100,18,23,9,396,1240,990,970,20,0.921,0.648,0.0323,1.57,0.0783,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2018-06-18,2017,9,38,169,1609.4,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1352,0.84,1100,252,38,6,8,-8,208,100,18,22,8,361,1240,990,969.8,20.2,0.919,0.648,0.0321,1.57,0.0777,4,0.3,1.87,0.0926,18.3,0.952,0.98,0.933,47,46,184,4420
2018-06-19,2017,9,38,170,1573.6,0.19,2,Mod_Wet,62,12,14,16,153,257,0.16,1317,0.84,1100,217,38,6,7,-9,175,100,18,21,7,328,1240,990,969.7,20.3,0.916,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2018-06-20,2017,9,38,171,1538.1,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1281,0.83,1100,181,38,5,6,-11,143,100,17,20,5,296,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2018-06-21,2017,9,38,172,1502.9,0.2,2,Mod_Wet,62,12,14,16,153,257,0.17,1246,0.83,1100,146,33,4,4,-12,117,95,16,18,4,270,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,47,188,4510
2018-06-22,2017,9,38,173,1468.1,0.2,2,Mod_Wet,62,12,14,16,153,257,0.17,1211,0.82,1100,111,25,3,3,-13,93,87,15,17,3,246,1220,990,969.4,20.6,0.873,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2018-06-23,2017,9,38,174,1440,0.21,2,Mod_Wet,62,12,14,16,153,257,0.18,1183,0.82,1100,83,19,2,3,-14,73,81,14,17,2,226,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2018-06-24,2017,9,39,175,1412,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1155,0.82,1100,55,12,2,2,-14,53,74,14,16,2,206,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.8,191,4590
2018-06-25,2017,9,39,176,1378.2,0.22,2,Mod_Wet,62,12,14,16,153,257,0.19,1121,0.81,1100,21,5,1,1,-15,29,67,13,15,1,182,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2018-06-26,2017,9,39,177,1326.8,0.23,2,Mod_Wet,62,12,14,16,153,257,0.19,1070,0.81,1070,0,0,0,0,-16,16,62,12,14,0,169,1160,990,968.9,21.1,0.783,0.58,0.0275,1.36,0.0647,4,0.294,1.66,0.0786,19.4,0.954,0.98,0.935,48.6,47.6,190,4570
2018-06-27,2017,9,39,178,1276.4,0.24,2,Mod_Wet,62,12,14,16,153,257,0.2,1019,0.8,1019,0,0,0,0,-16,16,62,12,14,0,169,1110,990,968.8,21.2,0.709,0.467,0.022,1.18,0.0554,4,0.284,1.46,0.0688,19.8,0.955,0.98,0.935,47.2,46.2,185,4440
2018-06-28,2017,9,39,179,1232.8,0.24,2,Mod_Wet,62,12,14,16,153,257,0.21,975.8,0.79,975.8,0,0,0,0,-16,16,62,12,14,0,169,1060,990,968.6,21.4,0.645,0.411,0.0192,1.06,0.0494,4,0.272,1.33,0.0622,20,0.955,0.98,0.936,45.8,44.9,179,4310
2018-06-29,2017,9,39,180,1195.7,0.25,2,Mod_Wet,62,12,14,16,153,257,0.21,938.7,0.79,938.7,0,0,0,0,-16,16,62,12,14,0,169,1030,990,968.5,21.5,0.595,0.393,0.0183,0.988,0.046,4,0.259,1.25,0.0581,20.2,0.955,0.98,0.936,44.5,43.6,174,4180
2018-06-30,2017,9,39,181,1159.2,0.26,2,Mod_Wet,62,12,14,16,153,257,0.22,902.2,0.78,902.2,0,0,0,0,-16,16,62,12,14,0,169,990,990,968.4,21.6,0.561,0.376,0.0174,0.937,0.0434,4,0.247,1.18,0.0548,20.4,0.955,0.98,0.936,43.1,42.3,169,4060
2018-07-01,2017,10,40,182,1123.5,0.26,2,Mod_Wet,58,11,11,11,136,227,0.2,896.5,0.8,896.5,0,0,0,0,-11,11,58,11,11,0,147,977,990,968.3,21.7,0.549,0.373,0.0172,0.922,0.0425,4,0.245,1.17,0.0537,20.5,0.955,0.98,0.936,43.1,42.3,169,4060
2018-07-02,2017,10,40,183,1093.9,0.27,2,Mod_Wet,58,11,11,11,136,227,0.21,866.9,0.79,866.9,0,0,0,0,-11,11,58,11,11,0,147,947,990,968.2,21.8,0.522,0.359,0.0164,0.88,0.0404,4,0.235,1.12,0.0512,20.7,0.954,0.98,0.935,42,41.1,164,3950
2018-07-03,2017,10,40,184,1064.9,0.27,2,Mod_Wet,58,11,11,11,136,227,0.21,837.9,0.79,837.9,0,0,0,0,-11,11,58,11,11,0,147,918,990,968.1,21.9,0.495,0.345,0.0157,0.84,0.0383,4,0.225,1.06,0.0486,20.8,0.954,0.978,0.932,40.8,39.9,160,3830
2018-07-04,2017,10,40,185,1036.4,0.28,2,Mod_Wet,58,11,11,11,136,227,0.22,809.4,0.78,809.4,0,0,0,0,-11,11,58,11,11,0,147,889,990,968,22,0.469,0.331,0.015,0.8,0.0364,4,0.216,1.02,0.0462,21,0.953,0.975,0.929,39.7,38.7,155,3710
2018-07-05,2017,10,40,186,1013.6,0.28,2,Mod_Wet,58,11,11,11,136,227,0.22,786.6,0.78,786.6,0,0,0,0,-11,11,58,11,11,0,147,867,990,967.9,22.1,0.448,0.32,0.0145,0.768,0.0348,3,0.29,1.06,0.048,21,0.956,0.98,0.937,51.6,48.2,145,3470
2018-07-06,2017,10,40,187,991.23,0.29,2,Mod_Wet,58,11,11,11,136,227,0.23,764.2,0.77,764.2,0,0,0,0,-11,11,58,11,11,0,147,844,990,967.9,22.1,0.428,0.309,0.014,0.737,0.0333,3,0.284,1.02,0.0461,21.1,0.957,0.98,0.937,50.5,48.2,145,3470
2018-07-07,2017,10,40,188,969.33,0.3,2,Mod_Wet,58,11,11,11,136,227,0.23,742.3,0.77,742.3,0,0,0,0,-11,11,58,11,11,0,147,822,990,967.8,22.2,0.408,0.297,0.0134,0.705,0.0317,3,0.277,0.981,0.0442,21.2,0.957,0.98,0.937,49.3,48.2,145,3470
2018-07-08,2017,10,41,189,947.93,0.3,2,Mod_Wet,58,11,11,11,136,227,0.24,720.9,0.76,720.9,0,0,0,0,-11,11,58,11,11,0,147,801,990,967.7,22.3,0.388,0.283,0.0127,0.671,0.0301,3,0.267,0.938,0.042,21.4,0.957,0.98,0.937,48.2,47.2,142,3400
2018-07-09,2017,10,41,190,931.65,0.31,2,Mod_Wet,58,11,11,11,136,227,0.24,704.6,0.76,704.6,0,0,0,0,-11,11,58,11,11,0,147,785,990,967.6,22.4,0.373,0.272,0.0121,0.645,0.0288,3,0.26,0.905,0.0404,21.5,0.956,0.98,0.937,47.3,46.4,139,3340
2018-07-10,2017,10,41,191,915.71,0.31,2,Mod_Wet,58,11,11,11,136,227,0.25,688.7,0.75,688.7,0,0,0,0,-11,11,58,11,11,0,147,769,990,967.6,22.4,0.363,0.261,0.0116,0.624,0.0278,3,0.252,0.877,0.0391,21.6,0.957,0.98,0.937,46.4,45.5,137,3280
2018-07-11,2017,10,41,192,900.13,0.32,2,Mod_Wet,58,11,11,11,136,227,0.25,673.1,0.75,673.1,0,0,0,0,-11,11,58,11,11,0,147,753,990,967.5,22.5,0.355,0.251,0.0111,0.605,0.0269,3,0.245,0.851,0.0378,21.6,0.956,0.98,0.937,45.6,44.7,134,3220
2018-07-12,2017,10,41,193,884.93,0.32,2,Mod_Wet,58,11,11,11,136,227,0.26,657.9,0.74,657.9,0,0,0,0,-11,11,58,11,11,0,147,738,990,967.4,22.6,0.346,0.24,0.0107,0.586,0.026,3,0.239,0.825,0.0366,21.7,0.956,0.98,0.937,44.7,43.8,131,3150
2018-07-13,2017,10,41,194,870.14,0.33,2,Mod_Wet,58,11,11,11,136,227,0.26,643.1,0.74,643.1,0,0,0,0,-11,11,58,11,11,0,147,723,990,967.4,22.6,0.337,0.231,0.0102,0.568,0.0251,3,0.232,0.8,0.0354,21.8,0.955,0.98,0.936,43.8,43,129,3090
2018-07-14,2017,10,41,195,855.79,0.33,2,Mod_Wet,58,11,11,11,136,227,0.27,628.8,0.73,628.8,0,0,0,0,-11,11,58,11,11,0,147,709,990,967.3,22.7,0.329,0.221,0.00975,0.55,0.0243,3,0.225,0.776,0.0342,21.9,0.955,0.98,0.936,43,42.1,126,3030
2018-07-15,2017,10,42,196,841.92,0.34,2,Mod_Wet,58,11,11,11,136,227,0.27,614.9,0.73,614.9,0,0,0,0,-11,11,58,11,11,0,147,695,990,967.3,22.7,0.321,0.212,0.00932,0.533,0.0235,3,0.219,0.752,0.0331,22,0.955,0.98,0.935,42.2,41.3,124,2980
2018-07-16,2017,10,42,197,828.59,0.34,2,Mod_Wet,58,11,11,11,136,227,0.27,601.6,0.73,601.6,0,0,0,0,-11,11,58,11,11,0,147,682,990,967.2,22.8,0.314,0.203,0.0089,0.517,0.0227,3,0.213,0.73,0.032,22.1,0.954,0.979,0.934,41.4,40.5,122,2920
2018-07-17,2017,10,42,198,819.43,0.34,2,Mod_Wet,58,11,11,11,136,227,0.28,592.4,0.72,592.4,0,0,0,0,-11,11,58,11,11,0,147,672,990,967.2,22.8,0.309,0.197,0.00862,0.505,0.0221,3,0.209,0.714,0.0313,22.1,0.954,0.978,0.932,40.8,39.9,120,2870
2018-07-18,2017,10,42,199,810.61,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,583.6,0.72,583.6,0,0,0,0,-11,11,58,11,11,0,147,664,990,967.1,22.9,0.304,0.191,0.00835,0.494,0.0216,3,0.205,0.7,0.0306,22.2,0.953,0.977,0.931,40.3,39.3,118,2830
2018-07-19,2017,10,42,200,802.16,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,575.2,0.72,575.2,0,0,0,0,-11,11,58,11,11,0,147,655,990,967.1,22.9,0.299,0.185,0.00809,0.484,0.0211,3,0.201,0.685,0.0299,22.2,0.952,0.976,0.929,39.8,38.8,116,2790
2018-07-20,2017,10,42,201,794.14,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,567.1,0.71,567.1,0,0,0,0,-11,11,58,11,11,0,147,647,990,967.1,22.9,0.294,0.18,0.00785,0.474,0.0207,3,0.198,0.672,0.0293,22.3,0.952,0.974,0.927,39.3,38.3,115,2750
2018-07-21,2017,10,42,202,786.62,0.36,1,Wet,63,12,13,13,155,256,0.33,530.6,0.68,530.6,0,0,0,0,-13,13,63,12,13,0,168,619,990,967,23,0.278,0.155,0.00677,0.434,0.0189,3,0.181,0.615,0.0268,22.3,0.949,0.97,0.921,36.8,35.7,107,2570
2018-07-22,2017,10,43,203,779.74,0.36,1,Wet,63,12,13,13,155,256,0.33,523.7,0.67,523.7,0,0,0,0,-13,13,63,12,13,0,168,612,990,967,23,0.274,0.151,0.00656,0.425,0.0185,3,0.178,0.603,0.0262,22.4,0.949,0.97,0.92,36.3,35.3,106,2540
2018-07-23,2017,10,43,204,773.72,0.37,1,Wet,63,12,13,13,155,256,0.33,517.7,0.67,517.7,0,0,0,0,-13,13,63,12,13,0,168,606,990,967,23,0.271,0.147,0.00638,0.418,0.0182,3,0.175,0.593,0.0258,22.4,0.948,0.97,0.92,36,34.9,105,2510
2018-07-24,2017,10,43,205,766.21,0.37,1,Wet,63,12,13,13,155,256,0.33,510.2,0.67,510.2,0,0,0,0,-13,13,63,12,13,0,168,598,990,967,23,0.266,0.142,0.00616,0.408,0.0177,3,0.172,0.58,0.0252,22.5,0.947,0.97,0.919,35.5,34.4,103,2480
2018-07-25,2017,10,43,206,755,0.37,1,Wet,63,12,13,13,155,256,0.34,499,0.66,499,0,0,0,0,-13,13,63,12,13,0,168,587,990,966.9,23.1,0.26,0.135,0.00583,0.395,0.0171,2,0.279,0.674,0.0292,22.4,0.956,0.98,0.937,52.4,48.2,96.4,2310
2018-07-26,2017,10,43,207,743.24,0.38,1,Wet,63,12,13,13,155,256,0.34,487.2,0.66,487.2,0,0,0,0,-13,13,63,12,13,0,168,575,990,966.9,23.1,0.253,0.129,0.00558,0.382,0.0165,2,0.271,0.654,0.0283,22.5,0.956,0.98,0.937,51.4,48.2,96.4,2310
2018-07-27,2017,10,43,208,731.49,0.38,1,Wet,63,12,13,13,155,256,0.35,475.5,0.65,475.5,0,0,0,0,-13,13,63,12,13,0,168,563,990,966.8,23.2,0.247,0.123,0.00533,0.37,0.016,2,0.263,0.634,0.0273,22.5,0.957,0.98,0.938,50.3,48.2,96.4,2310
2018-07-28,2017,10,43,209,720.28,0.39,1,Wet,63,12,13,13,155,256,0.35,464.3,0.65,464.3,0,0,0,0,-13,13,63,12,13,0,168,552,990,966.8,23.2,0.24,0.118,0.00509,0.359,0.0154,2,0.256,0.614,0.0265,22.6,0.957,0.98,0.938,49.3,48.2,96.4,2310
2018-07-29,2017,10,44,210,710.16,0.39,1,Wet,63,12,13,13,155,256,0.36,454.2,0.64,454.2,0,0,0,0,-13,13,63,12,13,0,168,542,990,966.7,23.3,0.235,0.113,0.00487,0.348,0.015,2,0.249,0.597,0.0257,22.7,0.958,0.98,0.938,48.3,47.4,94.7,2270
2018-07-30,2017,10,44,211,699.49,0.4,1,Wet,63,12,13,13,155,256,0.37,443.5,0.63,443.5,0,0,0,0,-13,13,63,12,13,0,168,531,990,966.7,23.3,0.229,0.108,0.00465,0.337,0.0145,2,0.242,0.579,0.0248,22.7,0.957,0.98,0.938,47.3,46.4,92.7,2230
2018-07-31,2017,10,44,212,688.83,0.4,1,Wet,63,12,13,13,155,256,0.37,432.8,0.63,432.8,0,0,0,0,-13,13,63,12,13,0,168,521,990,966.7,23.3,0.223,0.103,0.00442,0.326,0.014,2,0.235,0.56,0.024,22.8,0.957,0.98,0.938,46.3,45.3,90.7,2180
2018-08-01,2017,11,44,213,678.71,0.4,1,Wet,58,10,10,7,117,202,0.3,476.7,0.7,476.7,0,0,0,0,-7,7,58,10,10,0,124,555,990,966.6,23.4,0.242,0.124,0.0053,0.366,0.0156,2,0.264,0.63,0.0269,22.8,0.957,0.98,0.937,50.9,48.2,96.4,2310
2018-08-02,2017,11,44,214,666.96,0.41,1,Wet,58,10,10,7,117,202,0.3,465,0.7,465,0,0,0,0,-7,7,58,10,10,0,124,543,990,966.6,23.4,0.235,0.118,0.00506,0.354,0.0151,2,0.256,0.61,0.026,22.8,0.957,0.98,0.938,49.8,48.2,96.4,2310
2018-08-03,2017,11,44,215,656.84,0.42,1,Wet,58,10,10,7,117,202,0.31,454.8,0.69,454.8,0,0,0,0,-7,7,58,10,10,0,124,533,990,966.5,23.5,0.229,0.114,0.00484,0.343,0.0146,2,0.25,0.593,0.0252,22.9,0.958,0.98,0.939,48.9,47.9,95.8,2300
2018-08-04,2017,11,44,216,646.17,0.42,1,Wet,58,10,10,7,117,202,0.31,444.2,0.69,444.2,0,0,0,0,-7,7,58,10,10,0,124,522,990,966.5,23.5,0.223,0.109,0.00462,0.332,0.0141,2,0.242,0.574,0.0244,22.9,0.958,0.98,0.938,47.8,46.9,93.8,2250
2018-08-05,2017,11,45,217,636.06,0.43,1,Wet,58,10,10,7,117,202,0.32,434.1,0.68,434.1,0,0,0,0,-7,7,58,10,10,0,124,512,990,966.4,23.6,0.218,0.104,0.00441,0.321,0.0136,2,0.235,0.557,0.0236,23,0.957,0.98,0.938,46.8,45.9,91.8,2200
2018-08-06,2017,11,45,218,627.03,0.43,1,Wet,58,10,10,7,117,202,0.32,425,0.68,425,0,0,0,0,-7,7,58,10,10,0,124,503,990,966.4,23.6,0.213,0.0996,0.00422,0.313,0.0133,2,0.229,0.542,0.023,23,0.956,0.98,0.937,45.9,45,90.1,2160
2018-08-07,2017,11,45,219,617.46,0.43,1,Wet,58,10,10,7,117,202,0.33,415.5,0.67,415.5,0,0,0,0,-7,7,58,10,10,0,124,493,990,966.4,23.6,0.21,0.0951,0.00402,0.305,0.0129,2,0.223,0.528,0.0223,23.1,0.956,0.98,0.937,45,44.1,88.2,2120
2018-08-08,2017,11,45,220,607.89,0.44,1,Wet,58,10,10,7,117,202,0.33,405.9,0.67,405.9,0,0,0,0,-7,7,58,10,10,0,124,484,990,966.3,23.7,0.206,0.0906,0.00383,0.297,0.0125,2,0.216,0.513,0.0217,23.2,0.955,0.98,0.936,44,43.1,86.3,2070
2018-08-09,2017,11,45,221,598.87,0.44,1,Wet,58,10,10,7,117,202,0.34,396.9,0.66,396.9,0,0,0,0,-7,7,58,10,10,0,124,475,990,966.3,23.7,0.203,0.0863,0.00364,0.289,0.0122,2,0.21,0.5,0.0211,23.2,0.954,0.98,0.935,43.1,42.2,84.5,2030
2018-08-10,2017,11,45,222,590.94,0.45,1,Wet,58,10,10,7,117,202,0.34,388.9,0.66,388.9,0,0,0,0,-7,7,58,10,10,0,124,467,990,966.3,23.7,0.2,0.0826,0.00348,0.283,0.0119,2,0.205,0.488,0.0206,23.3,0.953,0.98,0.934,42.3,41.4,82.9,1990
2018-08-11,2017,11,45,223,582.46,0.45,1,Wet,58,10,10,7,117,202,0.35,380.5,0.65,380.5,0,0,0,0,-7,7,58,10,10,0,124,458,990,966.2,23.8,0.197,0.0786,0.0033,0.276,0.0116,2,0.199,0.475,0.02,23.3,0.952,0.979,0.932,41.4,40.5,81.1,1950
2018-08-12,2017,11,46,224,573.99,0.46,1,Wet,58,10,10,7,117,202,0.35,372,0.65,372,0,0,0,0,-7,7,58,10,10,0,124,450,990,966.2,23.8,0.194,0.0746,0.00313,0.269,0.0113,2,0.194,0.463,0.0194,23.4,0.951,0.977,0.93,40.5,39.6,79.2,1900
2018-08-13,2017,11,46,225,565.51,0.46,1,Wet,58,10,10,7,117,202,0.36,363.5,0.64,363.5,0,0,0,0,-7,7,58,10,10,0,124,442,990,966.1,23.9,0.191,0.0706,0.00296,0.262,0.011,2,0.188,0.45,0.0189,23.4,0.95,0.975,0.927,39.6,38.7,77.3,1860
2018-08-14,2017,11,46,226,557.58,0.46,1,Wet,58,10,10,7,117,202,0.36,355.6,0.64,355.6,0,0,0,0,-7,7,58,10,10,0,124,434,990,966.1,23.9,0.189,0.0668,0.0028,0.255,0.0107,2,0.183,0.438,0.0183,23.5,0.949,0.973,0.924,38.8,37.8,75.6,1810
2018-08-15,2017,11,46,227,549.65,0.47,1,Wet,58,10,10,7,117,202,0.37,347.6,0.63,347.6,0,0,0,0,-7,7,58,10,10,0,124,426,990,966.1,23.9,0.186,0.0631,0.00264,0.249,0.0104,2,0.177,0.426,0.0178,23.5,0.948,0.972,0.921,38,36.9,73.8,1770
2018-08-16,2017,11,46,228,542.81,0.47,1,Wet,58,10,10,7,117,202,0.37,340.8,0.63,340.8,0,0,0,0,-7,7,58,10,10,0,124,419,990,966,24,0.183,0.0599,0.0025,0.243,0.0102,2,0.173,0.416,0.0174,23.5,0.947,0.97,0.919,37.3,36.2,72.3,1740
2018-08-17,2017,11,46,229,535.43,0.48,1,Wet,58,10,10,7,117,202,0.38,333.4,0.62,333.4,0,0,0,0,-7,7,58,10,10,0,124,411,990,966,24,0.181,0.0564,0.00235,0.237,0.00988,2,0.168,0.405,0.0169,23.6,0.946,0.97,0.918,36.5,35.4,70.8,1700
2018-08-18,2017,11,46,230,528.05,0.48,1,Wet,58,10,10,7,117,202,0.38,326.1,0.62,326.1,0,0,0,0,-7,7,58,10,10,0,124,404,990,966,24,0.178,0.0529,0.0022,0.231,0.00962,2,0.163,0.394,0.0164,23.6,0.945,0.97,0.917,35.7,34.6,69.3,1660
2018-08-19,2017,11,47,231,520.67,0.48,1,Wet,58,10,10,7,117,202,0.39,318.7,0.61,318.7,0,0,0,0,-7,7,58,10,10,0,124,397,990,965.9,24.1,0.176,0.0494,0.00205,0.225,0.00935,2,0.158,0.383,0.0159,23.7,0.944,0.97,0.915,34.9,33.9,67.7,1630
2018-08-20,2017,11,47,232,513.83,0.49,1,Wet,58,10,10,7,117,202,0.39,311.8,0.61,311.8,0,0,0,0,-7,7,58,10,10,0,124,390,990,965.9,24.1,0.173,0.0462,0.00192,0.219,0.0091,2,0.153,0.372,0.0155,23.7,0.943,0.97,0.914,34.2,33.2,66.3,1590
2018-08-21,2017,11,47,233,506.99,0.49,1,Wet,58,10,10,7,117,202,0.4,305,0.6,305,0,0,0,0,-7,7,58,10,10,0,124,383,990,965.9,24.1,0.171,0.043,0.00178,0.214,0.00886,2,0.148,0.362,0.015,23.8,0.942,0.97,0.913,33.5,32.5,64.9,1560
2018-08-22,2017,11,47,234,501.25,0.5,1,Wet,58,10,10,7,117,202,0.4,299.3,0.6,299.3,0,0,0,0,-7,7,58,10,10,0,124,377,990,965.9,24.1,0.169,0.0402,0.00167,0.209,0.00865,2,0.144,0.353,0.0146,23.8,0.941,0.97,0.913,32.8,31.9,63.7,1530
2018-08-23,2017,11,47,235,494.96,0.5,1,Wet,58,10,10,7,117,202,0.41,293,0.59,293,0,0,0,0,-7,7,58,10,10,0,124,371,990,965.8,24.2,0.166,0.0373,0.00154,0.204,0.00843,2,0.14,0.344,0.0142,23.8,0.939,0.97,0.911,32.2,31.2,62.4,1500
2018-08-24,2017,11,47,236,488.67,0.5,1,Wet,58,10,10,7,117,202,0.41,286.7,0.59,286.7,0,0,0,0,-7,7,58,10,10,0,124,365,990,965.8,24.2,0.164,0.0343,0.00142,0.199,0.0082,2,0.136,0.335,0.0138,23.9,0.938,0.97,0.91,31.5,30.5,61.1,1470
2018-08-25,2017,11,47,237,482.39,0.51,1,Wet,58,10,10,7,117,202,0.42,280.4,0.58,280.4,0,0,0,0,-7,7,58,10,10,0,124,358,990,965.8,24.2,0.162,0.0313,0.00129,0.193,0.00798,2,0.132,0.325,0.0134,23.9,0.937,0.97,0.909,30.8,29.9,59.7,1430
2018-08-26,2017,11,48,238,476.1,0.51,1,Wet,58,10,10,7,117,202,0.42,274.1,0.58,274.1,0,0,0,0,-7,7,58,10,10,0,124,352,990,965.7,24.3,0.16,0.0284,0.00117,0.188,0.00776,2,0.128,0.316,0.013,23.9,0.935,0.97,0.907,30.1,29.2,58.4,1400
2018-08-27,2017,11,48,239,470.35,0.52,1,Wet,58,10,10,7,117,202,0.43,268.4,0.57,268.4,0,0,0,0,-7,7,58,10,10,0,124,346,990,965.7,24.3,0.158,0.0257,0.00106,0.183,0.00755,2,0.124,0.307,0.0126,24,0.934,0.97,0.906,29.5,28.6,57.2,1370
2018-08-28,2017,11,48,240,464.61,0.52,1,Wet,58,10,10,7,117,202,0.43,262.6,0.56,262.6,0,0,0,0,-7,7,58,10,10,0,124,341,990,965.7,24.3,0.156,0.023,0.000944,0.179,0.00735,2,0.12,0.298,0.0123,24,0.933,0.97,0.905,28.8,28,56,1340
2018-08-29,2017,11,48,241,459.96,0.52,1,Wet,58,10,10,7,117,202,0.44,258,0.56,258,0,0,0,0,-7,7,58,10,10,0,124,336,990,965.7,24.3,0.154,0.0208,0.000853,0.175,0.00719,2,0.117,0.291,0.012,24,0.932,0.97,0.904,28.3,27.5,55,1320
2018-08-30,2017,11,48,242,454.77,0.53,1,Wet,58,10,10,7,117,202,0.44,252.8,0.56,252.8,0,0,0,0,-7,7,58,10,10,0,124,331,990,965.6,24.4,0.152,0.0183,0.000752,0.171,0.007,2,0.113,0.284,0.0116,24.1,0.931,0.97,0.903,27.8,26.9,53.9,1290
2018-08-31,2017,11,48,243,449.57,0.53,1,Wet,58,10,10,7,117,202,0.45,247.6,0.55,247.6,0,0,0,0,-7,7,58,10,10,0,124,326,990,965.6,24.4,0.15,0.0168,0.000689,0.167,0.00686,2,0.11,0.277,0.0114,24.1,0.929,0.97,0.901,27.2,26.4,52.7,1270
2018-09-01,2017,12,48,244,443.28,0.54,1,Wet,48,8,7,4,79,146,0.33,297.3,0.67,297.3,0,0,0,0,-4,4,48,8,7,0,83,360,990,965.6,24.4,0.163,0.0393,0.00161,0.202,0.00828,2,0.143,0.345,0.0141,24.1,0.94,0.97,0.912,33,32,64,1540
2018-09-02,2017,12,49,245,437.54,0.54,1,Wet,48,8,7,4,79,146,0.33,291.5,0.67,291.5,0,0,0,0,-4,4,48,8,7,0,83,355,990,965.6,24.4,0.161,0.0366,0.0015,0.197,0.00807,2,0.139,0.337,0.0138,24.1,0.939,0.97,0.911,32.3,31.4,62.7,1510
2018-09-03,2017,12,49,246,431.25,0.55,1,Wet,48,8,7,4,79,146,0.34,285.3,0.66,285.3,0,0,0,0,-4,4,48,8,7,0,83,348,990,965.5,24.5,0.158,0.0336,0.00138,0.192,0.00785,2,0.135,0.327,0.0134,24.1,0.938,0.97,0.909,31.6,30.7,61.4,1470
2018-09-04,2017,12,49,247,424.96,0.55,1,Wet,48,8,7,4,79,146,0.34,279,0.66,279,0,0,0,0,-4,4,48,8,7,0,83,342,990,965.5,24.5,0.156,0.0307,0.00125,0.187,0.00763,2,0.131,0.318,0.013,24.2,0.936,0.97,0.908,31,30,60,1440
2018-09-05,2017,12,49,248,419.22,0.55,1,Wet,48,8,7,4,79,146,0.35,273.2,0.65,273.2,0,0,0,0,-4,4,48,8,7,0,83,336,990,965.5,24.5,0.154,0.028,0.00114,0.182,0.00743,2,0.127,0.309,0.0126,24.2,0.935,0.97,0.907,30.3,29.4,58.8,1410
2018-09-06,2017,12,49,249,414.57,0.56,1,Wet,48,8,7,4,79,146,0.35,268.6,0.65,268.6,0,0,0,0,-4,4,48,8,7,0,83,332,990,965.5,24.5,0.153,0.0258,0.00105,0.178,0.00727,2,0.124,0.302,0.0123,24.2,0.934,0.97,0.906,29.8,28.9,57.8,1390
2018-09-07,2017,12,49,250,409.38,0.56,1,Wet,48,8,7,4,79,146,0.36,263.4,0.64,263.4,0,0,0,0,-4,4,48,8,7,0,83,326,990,965.4,24.6,0.151,0.0233,0.000949,0.174,0.00709,2,0.12,0.294,0.012,24.3,0.933,0.97,0.905,29.2,28.4,56.7,1360
2018-09-08,2017,12,49,251,404.18,0.57,1,Wet,48,8,7,4,79,146,0.36,258.2,0.64,258.2,0,0,0,0,-4,4,48,8,7,0,83,321,990,965.4,24.6,0.149,0.0209,0.000849,0.17,0.00691,2,0.117,0.287,0.0117,24.3,0.932,0.97,0.904,28.7,27.8,55.6,1330
2018-09-09,2017,12,50,252,398.99,0.57,1,Wet,48,8,7,4,79,146,0.37,253,0.63,253,0,0,0,0,-4,4,48,8,7,0,83,316,990,965.4,24.6,0.147,0.0184,0.000748,0.165,0.00672,2,0.113,0.279,0.0113,24.3,0.93,0.97,0.902,28.1,27.2,54.5,1310
2018-09-10,2017,12,50,253,394.34,0.58,1,Wet,48,8,7,4,79,146,0.37,248.3,0.63,248.3,0,0,0,0,-4,4,48,8,7,0,83,311,990,965.4,24.6,0.145,0.0169,0.000685,0.162,0.00659,2,0.11,0.272,0.0111,24.4,0.929,0.97,0.901,27.6,26.7,53.5,1280
2018-09-11,2017,12,50,254,389.69,0.58,1,Wet,48,8,7,4,79,146,0.38,243.7,0.63,243.7,0,0,0,0,-4,4,48,8,7,0,83,307,990,965.3,24.7,0.144,0.0165,0.000668,0.16,0.0065,2,0.107,0.267,0.0108,24.4,0.928,0.97,0.9,27,26.2,52.4,1260
2018-09-12,2017,12,50,255,386.14,0.58,1,Wet,48,8,7,4,79,146,0.38,240.1,0.62,240.1,0,0,0,0,-4,4,48,8,7,0,83,303,990,965.3,24.7,0.143,0.0162,0.000655,0.159,0.00643,2,0.105,0.263,0.0107,24.4,0.926,0.97,0.899,26.6,25.8,51.7,1240
2018-09-13,2017,12,50,256,382.03,0.59,1,Wet,48,8,7,4,79,146,0.38,236,0.62,236,0,0,0,0,-4,4,48,8,7,0,83,299,990,965.3,24.7,0.141,0.0158,0.00064,0.157,0.00635,2,0.102,0.259,0.0105,24.4,0.925,0.97,0.897,26.2,25.4,50.7,1220
2018-09-14,2017,12,50,257,377.93,0.59,1,Wet,48,8,7,4,79,146,0.39,231.9,0.61,231.9,0,0,0,0,-4,4,48,8,7,0,83,295,990,965.3,24.7,0.14,0.0155,0.000626,0.155,0.00628,2,0.0991,0.254,0.0103,24.5,0.924,0.97,0.896,25.7,24.9,49.8,1200
2018-09-15,2017,12,50,258,373.83,0.59,1,Wet,48,8,7,4,79,146,0.39,227.8,0.61,227.8,0,0,0,0,-4,4,48,8,7,0,83,291,990,965.3,24.7,0.138,0.0151,0.000611,0.153,0.0062,1,0.25,0.403,0.0163,24.3,0.958,0.98,0.939,52.1,48.2,48.2,1160
2018-09-16,2017,12,51,259,369.73,0.6,1,Wet,48,8,7,4,79,146,0.4,223.7,0.6,223.7,0,0,0,0,-4,4,48,8,7,0,83,287,990,965.2,24.8,0.137,0.0148,0.000597,0.151,0.00612,1,0.245,0.396,0.016,24.4,0.959,0.98,0.939,51.2,48.2,48.2,1160
2018-09-17,2017,12,51,260,365.63,0.6,1,Wet,48,8,7,4,79,146,0.4,219.6,0.6,219.6,0,0,0,0,-4,4,48,8,7,0,83,283,990,965.2,24.8,0.135,0.0144,0.000582,0.15,0.00604,1,0.239,0.389,0.0157,24.4,0.958,0.98,0.939,50.3,48.2,48.2,1160
2018-09-18,2017,12,51,261,361.53,0.61,1,Wet,48,8,7,4,79,146,0.4,215.5,0.6,215.5,0,0,0,0,-4,4,48,8,7,0,83,279,990,965.2,24.8,0.134,0.0141,0.000568,0.148,0.00597,1,0.233,0.381,0.0154,24.4,0.957,0.98,0.938,49.4,48.2,48.2,1160
2018-09-19,2017,12,51,262,357.42,0.61,1,Wet,48,8,7,4,79,146,0.41,211.4,0.59,211.4,0,0,0,0,-4,4,48,8,7,0,83,274,990,965.2,24.8,0.132,0.0137,0.000553,0.146,0.00589,1,0.228,0.374,0.0151,24.4,0.957,0.98,0.938,48.5,47.5,47.5,1140
2018-09-20,2017,12,51,263,353.32,0.61,1,Wet,48,8,7,4,79,146,0.41,207.3,0.59,207.3,0,0,0,0,-4,4,48,8,7,0,83,270,990,965.2,24.8,0.131,0.0134,0.000538,0.144,0.00581,1,0.222,0.367,0.0148,24.5,0.956,0.98,0.937,47.6,46.6,46.6,1120
2018-09-21,2017,12,51,264,349.77,0.62,1,Wet,48,8,7,4,79,146,0.42,203.8,0.58,203.8,0,0,0,0,-4,4,48,8,7,0,83,267,990,965.1,24.9,0.13,0.0131,0.000526,0.143,0.00574,1,0.218,0.36,0.0145,24.5,0.955,0.98,0.936,46.8,45.8,45.8,1100
2018-09-22,2017,12,51,265,346.21,0.62,1,Wet,48,8,7,4,79,146,0.42,200.2,0.58,200.2,0,0,0,0,-4,4,48,8,7,0,83,263,990,965.1,24.9,0.128,0.0128,0.000513,0.141,0.00568,1,0.213,0.354,0.0142,24.5,0.955,0.98,0.936,46,45,45,1080
2018-09-23,2017,12,52,266,342.66,0.62,1,Wet,48,8,7,4,79,146,0.43,196.7,0.57,196.7,0,0,0,0,-4,4,48,8,7,0,83,260,990,965.1,24.9,0.127,0.0125,0.000501,0.14,0.00561,1,0.208,0.348,0.014,24.5,0.954,0.98,0.935,45.1,44.2,44.2,1060
2018-09-24,2017,12,52,267,339.1,0.63,1,Wet,48,8,7,4,79,146,0.43,193.1,0.57,193.1,0,0,0,0,-4,4,48,8,7,0,83,256,990,965.1,24.9,0.126,0.0122,0.000488,0.138,0.00554,1,0.203,0.341,0.0137,24.6,0.953,0.98,0.934,44.3,43.4,43.4,1040
2018-09-25,2017,12,52,268,335.55,0.63,1,Wet,48,8,7,4,79,146,0.43,189.6,0.56,189.6,0,0,0,0,-4,4,48,8,7,0,83,253,990,965.1,24.9,0.125,0.0119,0.000476,0.137,0.00548,1,0.198,0.335,0.0134,24.6,0.952,0.98,0.933,43.5,42.6,42.6,1020
2018-09-26,2017,12,52,269,331.99,0.64,1,Wet,48,8,7,4,79,146,0.44,186,0.56,186,0,0,0,0,-4,4,48,8,7,0,83,249,990,965.1,24.9,0.123,0.0116,0.000463,0.135,0.00541,1,0.194,0.329,0.0132,24.6,0.951,0.98,0.932,42.7,41.8,41.8,1000
2018-09-27,2017,12,52,270,328.44,0.64,1,Wet,48,8,7,4,79,146,0.45,182.4,0.56,182.4,0,0,0,0,-4,4,48,8,7,0,83,245,990,965,25,0.122,0.0113,0.000451,0.133,0.00535,1,0.189,0.322,0.0129,24.6,0.95,0.98,0.931,41.9,41,41,984
