date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-09-28,2017,12,52,271,324.89,0.64,1,Wet,48,8,7,4,79,146,0.45,178.9,0.55,178.9,0,0,0,0,-4,4,48,8,7,0,83,242,990,965,25,0.121,0.011,0.000439,0.132,0.00528,1,0.184,0.316,0.0126,24.7,0.948,0.978,0.928,41,40.1,40.1,963
2018-09-29,2017,12,52,272,321.33,0.65,1,Wet,48,8,7,4,79,146,0.45,175.3,0.55,175.3,0,0,0,0,-4,4,48,8,7,0,83,238,990,965,25,0.12,0.0107,0.000426,0.13,0.00521,1,0.179,0.309,0.0124,24.7,0.947,0.976,0.925,40.2,39.3,39.3,942
2018-09-30,2017,12,53,273,317.78,0.65,1,Wet,48,8,7,4,79,146,0.46,171.8,0.54,171.8,0,0,0,0,-4,4,48,8,7,0,83,235,990,965,25,0.118,0.0104,0.000414,0.129,0.00515,1,0.174,0.303,0.0121,24.7,0.946,0.975,0.922,39.4,38.4,38.4,921
2018-10-01,2018,1,1,274,314.22,0.66,2,Mod_Wet,41,6,4,3,56,110,0.35,204.2,0.65,204.2,0,0,0,0,-3,3,41,6,4,0,59,255,990,965,25,0.126,0.0131,0.000524,0.139,0.00554,1,0.218,0.357,0.0143,24.7,0.956,0.98,0.936,47.2,46.3,46.3,1110
2018-10-02,2018,1,1,275,311.76,0.66,2,Mod_Wet,41,6,4,3,56,110,0.35,201.8,0.65,201.8,0,0,0,0,-3,3,41,6,4,0,59,253,990,965,25,0.125,0.0129,0.000515,0.138,0.0055,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.7,45.7,45.7,1100
2018-10-03,2018,1,1,276,308.75,0.67,2,Mod_Wet,41,6,4,3,56,110,0.36,198.8,0.64,198.8,0,0,0,0,-3,3,41,6,4,0,59,250,990,964.9,25.1,0.124,0.0126,0.000505,0.136,0.00544,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,46,45,45,1080
2018-10-04,2018,1,1,277,305.74,0.67,2,Mod_Wet,41,6,4,3,56,110,0.36,195.7,0.64,195.7,0,0,0,0,-3,3,41,6,4,0,59,247,990,964.9,25.1,0.123,0.0124,0.000494,0.135,0.00538,1,0.207,0.342,0.0136,24.7,0.953,0.98,0.934,45.3,44.4,44.4,1060
2018-10-05,2018,1,1,278,302.74,0.67,2,Mod_Wet,41,6,4,3,56,110,0.36,192.7,0.64,192.7,0,0,0,0,-3,3,41,6,4,0,59,244,990,964.9,25.1,0.122,0.0121,0.000484,0.134,0.00533,1,0.203,0.336,0.0134,24.7,0.953,0.98,0.933,44.6,43.7,43.7,1050
2018-10-06,2018,1,1,279,299.73,0.68,2,Mod_Wet,41,6,4,3,56,110,0.37,189.7,0.63,189.7,0,0,0,0,-3,3,41,6,4,0,59,241,990,964.9,25.1,0.12,0.0119,0.000473,0.132,0.00527,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,43.9,43,43,1030
2018-10-07,2018,1,1,280,296.72,0.68,2,Mod_Wet,41,6,4,3,56,110,0.37,186.7,0.63,186.7,0,0,0,0,-3,3,41,6,4,0,59,238,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00522,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1010
2018-10-08,2018,1,2,281,293.71,0.69,2,Mod_Wet,41,6,4,3,56,110,0.38,183.7,0.63,183.7,0,0,0,0,-3,3,41,6,4,0,59,235,990,964.9,25.1,0.118,0.0114,0.000452,0.13,0.00516,1,0.191,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
2018-10-09,2018,1,2,282,290.71,0.69,2,Mod_Wet,41,6,4,3,56,110,0.38,180.7,0.62,180.7,0,0,0,0,-3,3,41,6,4,0,59,232,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.00511,1,0.186,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
2018-10-10,2018,1,2,283,287.7,0.7,2,Mod_Wet,41,6,4,3,56,110,0.38,177.7,0.62,177.7,0,0,0,0,-3,3,41,6,4,0,59,229,990,964.9,25.1,0.116,0.0109,0.000432,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,963
2018-10-11,2018,1,2,284,284.69,0.7,2,Mod_Wet,41,6,4,3,56,110,0.39,174.7,0.61,174.7,0,0,0,0,-3,3,41,6,4,0,59,226,990,964.8,25.2,0.115,0.0106,0.000421,0.126,0.005,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.3,39.4,39.4,945
2018-10-12,2018,1,2,285,282.23,0.71,2,Mod_Wet,41,6,4,3,56,110,0.39,172.2,0.61,172.2,0,0,0,0,-3,3,41,6,4,0,59,223,990,964.8,25.2,0.114,0.0104,0.000413,0.125,0.00495,1,0.175,0.3,0.0119,24.9,0.946,0.975,0.923,39.7,38.8,38.8,931
2018-10-13,2018,1,2,286,279.77,0.71,2,Mod_Wet,41,6,4,3,56,110,0.39,169.8,0.61,169.8,0,0,0,0,-3,3,41,6,4,0,59,221,990,964.8,25.2,0.113,0.0102,0.000404,0.124,0.00491,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,916
2018-10-14,2018,1,2,287,277.31,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,167.3,0.6,167.3,0,0,0,0,-3,3,41,6,4,0,59,218,990,964.8,25.2,0.113,0.00997,0.000396,0.123,0.00486,1,0.168,0.291,0.0115,24.9,0.945,0.973,0.919,38.6,37.6,37.6,901
2018-10-15,2018,1,3,288,278.13,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,168.1,0.6,168.1,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.01,0.000399,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
2018-10-16,2018,1,3,289,278.95,0.71,2,Mod_Wet,41,6,4,3,56,110,0.39,168.9,0.61,168.9,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,39,38,38,911
2018-10-17,2018,1,3,290,275.94,0.72,2,Mod_Wet,41,6,4,3,56,110,0.4,165.9,0.6,165.9,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00985,0.000391,0.122,0.00484,1,0.167,0.288,0.0114,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
2018-10-18,2018,1,3,291,272.93,0.72,2,Mod_Wet,41,6,4,3,56,110,0.4,162.9,0.6,162.9,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.0096,0.000381,0.121,0.00479,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
2018-10-19,2018,1,3,292,269.92,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,159.9,0.59,159.9,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00934,0.00037,0.119,0.00473,1,0.158,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,858
2018-10-20,2018,1,3,293,266.92,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,156.9,0.59,156.9,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00909,0.00036,0.118,0.00468,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,842
2018-10-21,2018,1,3,294,264.46,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,154.5,0.58,154.5,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
2018-10-22,2018,1,4,295,261.99,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,152,0.58,152,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00867,0.000343,0.116,0.00459,1,0.148,0.264,0.0104,25,0.94,0.97,0.912,35,34,34,815
2018-10-23,2018,1,4,296,259.53,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,149.5,0.58,149.5,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00846,0.000335,0.115,0.00454,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2018-10-24,2018,1,4,297,257.07,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,147.1,0.57,147.1,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00825,0.000326,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
2018-10-25,2018,1,4,298,254.61,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,144.6,0.57,144.6,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00804,0.000318,0.113,0.00445,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2018-10-26,2018,1,4,299,252.15,0.77,2,Mod_Wet,41,6,4,3,56,110,0.44,142.2,0.56,142.2,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00783,0.00031,0.112,0.00441,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2018-10-27,2018,1,4,300,249.69,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,139.7,0.56,139.7,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00762,0.000301,0.11,0.00437,1,0.131,0.242,0.00955,25.1,0.935,0.97,0.907,32.1,31.1,31.1,747
2018-10-28,2018,1,4,301,247.23,0.78,2,Mod_Wet,41,6,4,3,56,110,0.45,137.2,0.56,137.2,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00432,1,0.128,0.237,0.00937,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2018-10-29,2018,1,5,302,244.77,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,134.8,0.55,134.8,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00721,0.000284,0.108,0.00428,1,0.124,0.233,0.00919,25.1,0.933,0.97,0.905,30.9,30,30,720
2018-10-30,2018,1,5,303,242.31,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,132.3,0.55,132.3,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.007,0.000276,0.107,0.00423,1,0.121,0.228,0.00901,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
2018-10-31,2018,1,5,304,239.85,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,129.8,0.54,129.8,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0994,0.00679,0.000268,0.106,0.00419,1,0.118,0.224,0.00883,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
2018-11-01,2018,2,5,305,238.48,0.81,2,Mod_Wet,40,6,4,3,53,106,0.44,132.5,0.56,132.5,0,0,0,0,-3,3,40,6,4,0,56,182,990,964.6,25.4,0.0999,0.00701,0.000276,0.107,0.00422,1,0.121,0.228,0.009,25.1,0.932,0.97,0.904,30.4,29.5,29.5,709
2018-11-02,2018,2,5,306,239.3,0.81,2,Mod_Wet,40,6,4,3,53,106,0.44,133.3,0.56,133.3,0,0,0,0,-3,3,40,6,4,0,56,183,990,964.6,25.4,0.1,0.00708,0.000279,0.107,0.00423,1,0.122,0.23,0.00906,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2018-11-03,2018,2,5,307,240.67,0.8,2,Mod_Wet,40,6,4,3,53,106,0.44,134.7,0.56,134.7,0,0,0,0,-3,3,40,6,4,0,56,185,990,964.6,25.4,0.101,0.0072,0.000284,0.108,0.00426,1,0.124,0.232,0.00916,25.1,0.933,0.97,0.905,30.9,30,30,720
2018-11-04,2018,2,5,308,243.67,0.8,2,Mod_Wet,40,6,4,3,53,106,0.43,137.7,0.56,137.7,0,0,0,0,-3,3,40,6,4,0,56,188,990,964.7,25.3,0.102,0.00745,0.000294,0.109,0.00431,1,0.128,0.238,0.00938,25.1,0.934,0.97,0.906,31.7,30.7,30.7,737
2018-11-05,2018,2,6,309,245.04,0.79,2,Mod_Wet,40,6,4,3,53,106,0.43,139,0.57,139,0,0,0,0,-3,3,40,6,4,0,56,189,990,964.7,25.3,0.102,0.00757,0.000299,0.11,0.00434,1,0.13,0.24,0.00948,25.1,0.935,0.97,0.906,32,31,31,744
2018-11-06,2018,2,6,310,248.05,0.78,2,Mod_Wet,40,6,4,3,53,106,0.43,142.1,0.57,142.1,0,0,0,0,-3,3,40,6,4,0,56,192,990,964.7,25.3,0.103,0.00782,0.000309,0.111,0.00439,1,0.134,0.245,0.0097,25.1,0.936,0.97,0.908,32.7,31.7,31.7,761
2018-11-07,2018,2,6,311,248.32,0.78,2,Mod_Wet,40,6,4,3,53,106,0.43,142.3,0.57,142.3,0,0,0,0,-3,3,40,6,4,0,56,192,990,964.7,25.3,0.103,0.00785,0.00031,0.111,0.0044,1,0.135,0.246,0.00971,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2018-11-08,2018,2,6,312,250.24,0.78,2,Mod_Wet,40,6,4,3,53,106,0.42,144.2,0.58,144.2,0,0,0,0,-3,3,40,6,4,0,56,194,990,964.7,25.3,0.104,0.00801,0.000317,0.112,0.00443,1,0.137,0.249,0.00985,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2018-11-09,2018,2,6,313,253.24,0.77,2,Mod_Wet,40,6,4,3,53,106,0.42,147.2,0.58,147.2,0,0,0,0,-3,3,40,6,4,0,56,197,990,964.7,25.3,0.105,0.00827,0.000327,0.113,0.00448,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2018-11-10,2018,2,6,314,252.42,0.77,2,Mod_Wet,40,6,4,3,53,106,0.42,146.4,0.58,146.4,0,0,0,0,-3,3,40,6,4,0,56,196,990,964.7,25.3,0.105,0.0082,0.000324,0.113,0.00447,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2018-11-11,2018,2,6,315,250.51,0.78,3,Normal,36,5,3,2,47,93,0.37,157.5,0.63,157.5,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00914,0.000361,0.116,0.00458,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
2018-11-12,2018,2,7,316,250.78,0.77,3,Normal,36,5,3,2,47,93,0.37,157.8,0.63,157.8,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00916,0.000362,0.116,0.00458,1,0.156,0.271,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,849
2018-11-13,2018,2,7,317,252.15,0.77,3,Normal,36,5,3,2,47,93,0.37,159.2,0.63,159.2,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00928,0.000367,0.117,0.00461,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,856
2018-11-14,2018,2,7,318,250.24,0.78,3,Normal,36,5,3,2,47,93,0.37,157.2,0.63,157.2,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.107,0.00912,0.00036,0.116,0.00457,1,0.155,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,846
2018-11-15,2018,2,7,319,247.78,0.78,3,Normal,36,5,3,2,47,93,0.38,154.8,0.63,154.8,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00453,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2018-11-16,2018,2,7,320,246.41,0.79,3,Normal,36,5,3,2,47,93,0.38,153.4,0.62,153.4,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00879,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,825
2018-11-17,2018,2,7,321,246.68,0.79,3,Normal,36,5,3,2,47,93,0.38,153.7,0.62,153.7,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00881,0.000348,0.114,0.00451,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,827
2018-11-18,2018,2,7,322,247.5,0.78,3,Normal,36,5,3,2,47,93,0.38,154.5,0.62,154.5,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00888,0.000351,0.114,0.00452,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
2018-11-19,2018,2,8,323,246.14,0.79,3,Normal,36,5,3,2,47,93,0.38,153.1,0.62,153.1,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00877,0.000346,0.114,0.0045,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
2018-11-20,2018,2,8,324,244.22,0.79,3,Normal,36,5,3,2,47,93,0.38,151.2,0.62,151.2,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.0086,0.00034,0.113,0.00446,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2018-11-21,2018,2,8,325,243.95,0.79,3,Normal,36,5,3,2,47,93,0.38,150.9,0.62,150.9,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00858,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2018-11-22,2018,2,8,326,244.77,0.79,3,Normal,36,5,3,2,47,93,0.38,151.8,0.62,151.8,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00865,0.000341,0.113,0.00447,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
2018-11-23,2018,2,8,327,243.95,0.79,3,Normal,36,5,3,2,47,93,0.38,150.9,0.62,150.9,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00858,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2018-11-24,2018,2,8,328,245.86,0.79,3,Normal,36,5,3,2,47,93,0.38,152.9,0.62,152.9,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00874,0.000345,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,822
2018-11-25,2018,2,8,329,247.78,0.78,3,Normal,36,5,3,2,47,93,0.38,154.8,0.63,154.8,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00453,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2018-11-26,2018,2,9,330,249.14,0.78,3,Normal,36,5,3,2,47,93,0.37,156.1,0.63,156.1,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00902,0.000357,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2018-11-27,2018,2,9,331,250.51,0.78,3,Normal,36,5,3,2,47,93,0.37,157.5,0.63,157.5,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00914,0.000361,0.116,0.00458,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
2018-11-28,2018,2,9,332,251.88,0.77,3,Normal,36,5,3,2,47,93,0.37,158.9,0.63,158.9,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00925,0.000366,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2018-11-29,2018,2,9,333,253.24,0.77,3,Normal,36,5,3,2,47,93,0.37,160.2,0.63,160.2,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.108,0.00937,0.000371,0.117,0.00463,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,862
2018-11-30,2018,2,9,334,252.42,0.77,3,Normal,36,5,3,2,47,93,0.37,159.4,0.63,159.4,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.0093,0.000368,0.117,0.00461,1,0.158,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,858
2018-12-01,2018,3,9,335,255.43,0.76,4,Mod_Dry,31,5,3,2,36,77,0.3,178.4,0.7,178.4,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00487,1,0.183,0.307,0.0121,25,0.948,0.979,0.928,41.4,40.6,40.6,973
2018-12-02,2018,3,9,336,256.8,0.76,4,Mod_Dry,31,5,3,2,36,77,0.3,179.8,0.7,179.8,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.011,0.000437,0.124,0.0049,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,982
2018-12-03,2018,3,10,337,257.07,0.76,4,Mod_Dry,31,5,3,2,36,77,0.3,180.1,0.7,180.1,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.0111,0.000437,0.124,0.0049,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,983
2018-12-04,2018,3,10,338,260.08,0.75,4,Mod_Dry,31,5,3,2,36,77,0.3,183.1,0.7,183.1,0,0,0,0,-2,2,31,5,3,0,38,222,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00496,1,0.19,0.315,0.0125,24.9,0.949,0.98,0.93,42.5,41.7,41.7,1000
2018-12-05,2018,3,10,339,261.99,0.75,4,Mod_Dry,31,5,3,2,36,77,0.29,185,0.71,185,0,0,0,0,-2,2,31,5,3,0,38,224,990,964.7,25.3,0.115,0.0115,0.000454,0.126,0.00499,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,43,42.1,42.1,1010
2018-12-06,2018,3,10,340,263.91,0.74,4,Mod_Dry,31,5,3,2,36,77,0.29,186.9,0.71,186.9,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0116,0.000461,0.127,0.00503,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
2018-12-07,2018,3,10,341,266.92,0.73,4,Mod_Dry,31,5,3,2,36,77,0.29,189.9,0.71,189.9,0,0,0,0,-2,2,31,5,3,0,38,229,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00508,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.1,43.3,43.3,1040
2018-12-08,2018,3,10,342,269.92,0.73,4,Mod_Dry,31,5,3,2,36,77,0.28,192.9,0.71,192.9,0,0,0,0,-2,2,31,5,3,0,38,232,990,964.8,25.2,0.117,0.0121,0.000482,0.13,0.00514,1,0.203,0.332,0.0132,24.9,0.952,0.98,0.933,44.8,44,44,1050
2018-12-09,2018,3,10,343,270.2,0.73,4,Mod_Dry,31,5,3,2,36,77,0.28,193.2,0.71,193.2,0,0,0,0,-2,2,31,5,3,0,38,232,990,964.8,25.2,0.117,0.0122,0.000483,0.13,0.00514,1,0.203,0.333,0.0132,24.9,0.953,0.98,0.934,44.9,44,44,1060
2018-12-10,2018,3,11,344,268.83,0.73,4,Mod_Dry,31,5,3,2,36,77,0.29,191.8,0.71,191.8,0,0,0,0,-2,2,31,5,3,0,38,231,990,964.8,25.2,0.117,0.0121,0.000478,0.129,0.00512,1,0.201,0.331,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2018-12-11,2018,3,11,345,267.46,0.73,4,Mod_Dry,31,5,3,2,36,77,0.29,190.5,0.71,190.5,0,0,0,0,-2,2,31,5,3,0,38,229,990,964.8,25.2,0.117,0.0119,0.000473,0.128,0.00509,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2018-12-12,2018,3,11,346,266.1,0.74,4,Mod_Dry,31,5,3,2,36,77,0.29,189.1,0.71,189.1,0,0,0,0,-2,2,31,5,3,0,38,228,990,964.8,25.2,0.116,0.0118,0.000469,0.128,0.00507,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,43.9,43.1,43.1,1030
2018-12-13,2018,3,11,347,263.09,0.74,4,Mod_Dry,31,5,3,2,36,77,0.29,186.1,0.71,186.1,0,0,0,0,-2,2,31,5,3,0,38,225,990,964.8,25.2,0.115,0.0116,0.000458,0.127,0.00501,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.2,42.4,42.4,1020
2018-12-14,2018,3,11,348,261.72,0.75,4,Mod_Dry,31,5,3,2,36,77,0.29,184.7,0.71,184.7,0,0,0,0,-2,2,31,5,3,0,38,224,990,964.7,25.3,0.114,0.0115,0.000453,0.126,0.00499,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,42.9,42.1,42.1,1010
2018-12-15,2018,3,11,349,263.09,0.74,4,Mod_Dry,31,5,3,2,36,77,0.29,186.1,0.71,186.1,0,0,0,0,-2,2,31,5,3,0,38,225,990,964.8,25.2,0.115,0.0116,0.000458,0.127,0.00501,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.2,42.4,42.4,1020
2018-12-16,2018,3,11,350,263.36,0.74,4,Mod_Dry,31,5,3,2,36,77,0.29,186.4,0.71,186.4,0,0,0,0,-2,2,31,5,3,0,38,225,990,964.8,25.2,0.115,0.0116,0.000459,0.127,0.00502,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
2018-12-17,2018,3,12,351,261.99,0.75,4,Mod_Dry,31,5,3,2,36,77,0.29,185,0.71,185,0,0,0,0,-2,2,31,5,3,0,38,224,990,964.7,25.3,0.115,0.0115,0.000454,0.126,0.00499,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,43,42.1,42.1,1010
2018-12-18,2018,3,12,352,261.72,0.75,4,Mod_Dry,31,5,3,2,36,77,0.29,184.7,0.71,184.7,0,0,0,0,-2,2,31,5,3,0,38,224,990,964.7,25.3,0.114,0.0115,0.000453,0.126,0.00499,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,42.9,42.1,42.1,1010
2018-12-19,2018,3,12,353,259.81,0.75,4,Mod_Dry,31,5,3,2,36,77,0.3,182.8,0.7,182.8,0,0,0,0,-2,2,31,5,3,0,38,222,990,964.7,25.3,0.114,0.0113,0.000447,0.125,0.00495,1,0.189,0.314,0.0124,24.9,0.949,0.98,0.93,42.5,41.6,41.6,999
2018-12-20,2018,3,12,354,261.72,0.75,4,Mod_Dry,31,5,3,2,36,77,0.29,184.7,0.71,184.7,0,0,0,0,-2,2,31,5,3,0,38,224,990,964.7,25.3,0.114,0.0115,0.000453,0.126,0.00499,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,42.9,42.1,42.1,1010
2018-12-21,2018,3,12,355,263.09,0.74,5,Dry,26,4,3,2,24,59,0.22,204.1,0.78,204.1,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.7,46.7,1120
2018-12-22,2018,3,12,356,263.36,0.74,5,Dry,26,4,3,2,24,59,0.22,204.4,0.78,204.4,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.00052,0.132,0.00525,1,0.218,0.351,0.0139,24.9,0.955,0.98,0.936,47.7,46.7,46.7,1120
2018-12-23,2018,3,12,357,264.73,0.74,5,Dry,26,4,3,2,24,59,0.22,205.7,0.78,205.7,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,48,47,47,1130
2018-12-24,2018,3,13,358,264.46,0.74,5,Dry,26,4,3,2,24,59,0.22,205.5,0.78,205.5,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000523,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,47.9,47,47,1130
2018-12-25,2018,3,13,359,265.28,0.74,5,Dry,26,4,3,2,24,59,0.22,206.3,0.78,206.3,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000526,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.2,47.2,1130
2018-12-26,2018,3,13,360,267.74,0.73,5,Dry,26,4,3,2,24,59,0.22,208.7,0.78,208.7,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00532,1,0.224,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1150
2018-12-27,2018,3,13,361,268.56,0.73,5,Dry,26,4,3,2,24,59,0.22,209.6,0.78,209.6,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000538,0.135,0.00534,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.9,47.9,47.9,1150
2018-12-28,2018,3,13,362,269.38,0.73,5,Dry,26,4,3,2,24,59,0.22,210.4,0.78,210.4,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.227,0.362,0.0143,24.9,0.957,0.98,0.937,49.1,48.1,48.1,1150
2018-12-29,2018,3,13,363,272.39,0.72,5,Dry,26,4,3,2,24,59,0.22,213.4,0.78,213.4,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0139,0.000551,0.136,0.00541,1,0.231,0.367,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2018-12-30,2018,3,13,364,274.85,0.72,5,Dry,26,4,3,2,24,59,0.21,215.8,0.79,215.8,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.000559,0.137,0.00545,1,0.234,0.371,0.0147,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2018-12-31,2018,3,14,365,277.31,0.71,5,Dry,26,4,3,2,24,59,0.21,218.3,0.79,218.3,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000568,0.139,0.0055,1,0.237,0.376,0.0149,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2019-01-01,2018,4,14,1,276.49,0.72,5,Dry,29,5,4,2,33,73,0.26,203.5,0.74,203.5,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000518,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.4,46.4,46.4,1110
2019-01-02,2018,4,14,2,277.31,0.71,5,Dry,29,5,4,2,33,73,0.26,204.3,0.74,204.3,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000521,0.134,0.00533,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.6,46.6,46.6,1120
2019-01-03,2018,4,14,3,279.77,0.71,5,Dry,29,5,4,2,33,73,0.26,206.8,0.74,206.8,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000529,0.135,0.00537,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.2,47.2,1130
2019-01-04,2018,4,14,4,282.23,0.71,5,Dry,29,5,4,2,33,73,0.26,209.2,0.74,209.2,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000538,0.136,0.00542,1,0.225,0.361,0.0144,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1150
2019-01-05,2018,4,14,5,284.69,0.7,5,Dry,29,5,4,2,33,73,0.26,211.7,0.74,211.7,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0137,0.000546,0.137,0.00546,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2019-01-06,2018,4,14,6,286.06,0.7,5,Dry,29,5,4,2,33,73,0.26,213.1,0.74,213.1,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000551,0.138,0.00549,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2019-01-07,2018,4,15,7,287.42,0.7,5,Dry,29,5,4,2,33,73,0.25,214.4,0.75,214.4,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000556,0.139,0.00551,1,0.232,0.371,0.0147,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2019-01-08,2018,4,15,8,289.89,0.69,5,Dry,29,5,4,2,33,73,0.25,216.9,0.75,216.9,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000564,0.14,0.00556,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2019-01-09,2018,4,15,9,290.71,0.69,5,Dry,29,5,4,2,33,73,0.25,217.7,0.75,217.7,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000567,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2019-01-10,2018,4,15,10,289.34,0.69,5,Dry,29,5,4,2,33,73,0.25,216.3,0.75,216.3,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000562,0.139,0.00555,1,0.235,0.374,0.0149,24.8,0.958,0.98,0.939,50.3,48.2,48.2,1160
2019-01-11,2018,4,15,11,290.16,0.69,5,Dry,29,5,4,2,33,73,0.25,217.2,0.75,217.2,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000565,0.14,0.00556,1,0.236,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2019-01-12,2018,4,15,12,294.26,0.69,5,Dry,29,5,4,2,33,73,0.25,221.3,0.75,221.3,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0146,0.000579,0.142,0.00564,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2019-01-13,2018,4,15,13,299.46,0.68,5,Dry,29,5,4,2,33,73,0.24,226.5,0.76,226.5,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000598,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2019-01-14,2018,4,16,14,304.1,0.67,5,Dry,29,5,4,2,33,73,0.24,231.1,0.76,231.1,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000614,0.146,0.00582,2,0.0985,0.244,0.00974,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2019-01-15,2018,4,16,15,306.56,0.67,5,Dry,29,5,4,2,33,73,0.24,233.6,0.76,233.6,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000622,0.147,0.00586,2,0.1,0.247,0.00986,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
2019-01-16,2018,4,16,16,306.84,0.67,5,Dry,29,5,4,2,33,73,0.24,233.8,0.76,233.8,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000623,0.147,0.00587,2,0.1,0.247,0.00987,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
2019-01-17,2018,4,16,17,310.39,0.66,5,Dry,29,5,4,2,33,73,0.23,237.4,0.77,237.4,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000636,0.149,0.00593,2,0.103,0.251,0.01,24.8,0.925,0.97,0.898,26.7,25.9,51.8,1240
2019-01-18,2018,4,16,18,313.95,0.66,5,Dry,29,5,4,2,33,73,0.23,240.9,0.77,240.9,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000648,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
2019-01-19,2018,4,16,19,316.96,0.65,5,Dry,29,5,4,2,33,73,0.23,244,0.77,244,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000659,0.152,0.00606,2,0.107,0.259,0.0103,24.8,0.927,0.97,0.9,27.5,26.6,53.3,1280
2019-01-20,2018,4,16,20,321.6,0.65,5,Dry,29,5,4,2,33,73,0.23,248.6,0.77,248.6,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000675,0.154,0.00614,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.3,1300
2019-01-21,2018,4,17,21,329.53,0.64,5,Dry,29,5,4,2,33,73,0.22,256.5,0.78,256.5,0,0,0,0,-2,2,29,5,4,0,35,295,990,965,25,0.139,0.0201,0.000805,0.16,0.00639,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56,1350
2019-01-22,2018,4,17,22,337.46,0.63,5,Dry,29,5,4,2,33,73,0.22,264.5,0.78,264.5,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0238,0.000956,0.166,0.00667,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
2019-01-23,2018,4,17,23,343.21,0.62,5,Dry,29,5,4,2,33,73,0.21,270.2,0.79,270.2,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0265,0.00107,0.171,0.00687,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59,1420
2019-01-24,2018,4,17,24,350.04,0.62,5,Dry,29,5,4,2,33,73,0.21,277,0.79,277,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.2,24.8,0.147,0.0298,0.0012,0.176,0.0071,2,0.13,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.5,1450
2019-01-25,2018,4,17,25,357.97,0.61,5,Dry,29,5,4,2,33,73,0.2,285,0.8,285,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0335,0.00135,0.183,0.00738,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.2,1490
2019-01-26,2018,4,17,26,365.9,0.6,5,Dry,29,5,4,2,33,73,0.2,292.9,0.8,292.9,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0372,0.0015,0.19,0.00765,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.91,32.9,32,63.9,1530
2019-01-27,2018,4,17,27,376.56,0.59,5,Dry,29,5,4,2,33,73,0.19,303.6,0.81,303.6,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0423,0.00171,0.198,0.00803,2,0.147,0.346,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
2019-01-28,2018,4,18,28,390.51,0.58,5,Dry,29,5,4,2,33,73,0.19,317.5,0.81,317.5,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0489,0.00198,0.21,0.00851,2,0.157,0.367,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.2,1660
2019-01-29,2018,4,18,29,405,0.57,5,Dry,29,5,4,2,33,73,0.18,332,0.82,332,0,0,0,0,-2,2,29,5,4,0,35,370,990,965.4,24.6,0.166,0.0557,0.00227,0.222,0.00903,2,0.167,0.388,0.0158,24.2,0.945,0.97,0.917,37.2,36.1,72.2,1730
2019-01-30,2018,4,18,30,419.49,0.55,5,Dry,29,5,4,2,33,73,0.17,346.5,0.83,346.5,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0625,0.00255,0.234,0.00954,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.923,38.8,37.8,75.6,1810
2019-01-31,2018,4,18,31,431.8,0.54,5,Dry,29,5,4,2,33,73,0.17,358.8,0.83,358.8,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.176,0.0684,0.00279,0.244,0.00997,2,0.185,0.429,0.0175,24,0.95,0.976,0.927,40.1,39.2,78.4,1880
2019-02-01,2018,5,18,32,443.01,0.54,5,Dry,31,6,4,3,41,85,0.19,358,0.81,358,0,0,0,0,-3,3,31,6,4,0,44,399,990,965.6,24.4,0.176,0.068,0.00279,0.244,0.01,2,0.184,0.428,0.0176,24,0.949,0.976,0.927,40,39,78,1870
2019-02-02,2018,5,18,33,458.05,0.53,5,Dry,31,6,4,3,41,85,0.19,373.1,0.81,373.1,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.182,0.0751,0.00308,0.257,0.0105,2,0.194,0.451,0.0185,23.9,0.951,0.979,0.932,41.6,40.7,81.4,1950
2019-02-03,2018,5,18,34,473.09,0.51,5,Dry,31,6,4,3,41,85,0.18,388.1,0.82,388.1,0,0,0,0,-3,3,31,6,4,0,44,429,990,965.7,24.3,0.187,0.0822,0.00339,0.269,0.0111,2,0.204,0.474,0.0195,23.8,0.953,0.98,0.934,43.2,42.3,84.6,2030
2019-02-04,2018,5,19,35,488.13,0.51,5,Dry,31,6,4,3,41,85,0.17,403.1,0.83,403.1,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.0893,0.00369,0.282,0.0116,2,0.215,0.496,0.0205,23.7,0.955,0.98,0.936,44.8,43.9,87.7,2110
2019-02-05,2018,5,19,36,504.26,0.49,5,Dry,31,6,4,3,41,85,0.17,419.3,0.83,419.3,0,0,0,0,-3,3,31,6,4,0,44,460,990,965.9,24.1,0.198,0.0969,0.00402,0.295,0.0122,2,0.226,0.52,0.0216,23.6,0.956,0.98,0.937,46.4,45.5,91,2180
2019-02-06,2018,5,19,37,518.75,0.49,5,Dry,31,6,4,3,41,85,0.16,433.8,0.84,433.8,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00431,0.307,0.0127,2,0.235,0.542,0.0225,23.5,0.957,0.98,0.938,47.9,46.9,93.9,2250
2019-02-07,2018,5,19,38,531.06,0.48,5,Dry,31,6,4,3,41,85,0.16,446.1,0.84,446.1,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.11,0.00456,0.317,0.0132,2,0.244,0.561,0.0233,23.4,0.958,0.98,0.939,49.1,48.2,96.3,2310
2019-02-08,2018,5,19,39,541.17,0.47,5,Dry,31,6,4,3,41,85,0.16,456.2,0.84,456.2,0,0,0,0,-3,3,31,6,4,0,44,497,990,966,24,0.211,0.114,0.00477,0.325,0.0136,2,0.25,0.576,0.024,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2019-02-09,2018,5,19,40,554.03,0.47,5,Dry,31,6,4,3,41,85,0.15,469,0.85,469,0,0,0,0,-3,3,31,6,4,0,44,510,990,966.1,23.9,0.216,0.12,0.00504,0.337,0.0141,2,0.259,0.596,0.0249,23.3,0.957,0.98,0.938,51.3,48.2,96.4,2310
2019-02-10,2018,5,19,41,568.52,0.46,5,Dry,31,6,4,3,41,85,0.15,483.5,0.85,483.5,0,0,0,0,-3,3,31,6,4,0,44,525,990,966.2,23.8,0.225,0.127,0.00534,0.352,0.0148,2,0.269,0.621,0.026,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2019-02-11,2018,5,20,42,583.56,0.45,5,Dry,31,6,4,3,41,85,0.15,498.6,0.85,498.6,0,0,0,0,-3,3,31,6,4,0,44,540,990,966.2,23.8,0.233,0.134,0.00565,0.367,0.0155,3,0.167,0.534,0.0225,23.2,0.946,0.97,0.918,35.8,34.8,104,2500
2019-02-12,2018,5,20,43,599.69,0.44,5,Dry,31,6,4,3,41,85,0.14,514.7,0.86,514.7,0,0,0,0,-3,3,31,6,4,0,44,556,990,966.3,23.7,0.242,0.145,0.00611,0.387,0.0163,3,0.174,0.561,0.0237,23.1,0.948,0.97,0.919,36.9,35.8,107,2580
2019-02-13,2018,5,20,44,616.37,0.44,5,Dry,31,6,4,3,41,85,0.14,531.4,0.86,531.4,0,0,0,0,-3,3,31,6,4,0,44,572,990,966.4,23.6,0.252,0.156,0.0066,0.408,0.0173,3,0.182,0.589,0.0249,23,0.949,0.972,0.922,38,36.9,111,2660
2019-02-14,2018,5,20,45,632.5,0.43,5,Dry,31,6,4,3,41,85,0.13,547.5,0.87,547.5,0,0,0,0,-3,3,31,6,4,0,44,589,990,966.4,23.6,0.261,0.167,0.00707,0.428,0.0181,3,0.189,0.617,0.0262,23,0.951,0.974,0.926,39.1,38,114,2740
2019-02-15,2018,5,20,46,650.82,0.42,5,Dry,31,6,4,3,41,85,0.13,565.8,0.87,565.8,0,0,0,0,-3,3,31,6,4,0,44,607,990,966.5,23.5,0.271,0.179,0.00762,0.45,0.0192,3,0.197,0.647,0.0276,22.8,0.952,0.977,0.93,40.2,39.3,118,2830
2019-02-16,2018,5,20,47,668.6,0.41,5,Dry,31,6,4,3,41,85,0.13,583.6,0.87,583.6,0,0,0,0,-3,3,31,6,4,0,44,625,990,966.6,23.4,0.281,0.191,0.00815,0.472,0.0202,3,0.205,0.677,0.0289,22.7,0.953,0.979,0.933,41.4,40.5,122,2920
2019-02-17,2018,5,20,48,685.28,0.4,5,Dry,31,6,4,3,41,85,0.12,600.3,0.88,600.3,0,0,0,0,-3,3,31,6,4,0,44,641,990,966.6,23.4,0.291,0.202,0.00865,0.493,0.0211,3,0.213,0.706,0.0302,22.7,0.954,0.98,0.935,42.4,41.6,125,2990
2019-02-18,2018,5,21,49,707.42,0.39,5,Dry,31,6,4,3,41,85,0.12,622.4,0.88,622.4,0,0,0,0,-3,3,31,6,4,0,44,663,990,966.7,23.3,0.304,0.217,0.00932,0.52,0.0224,3,0.223,0.743,0.0319,22.5,0.955,0.98,0.936,43.8,42.9,129,3090
2019-02-19,2018,5,21,50,730.67,0.38,5,Dry,31,6,4,3,41,85,0.12,645.7,0.88,645.7,0,0,0,0,-3,3,31,6,4,0,44,687,990,966.8,23.2,0.317,0.232,0.01,0.549,0.0237,3,0.233,0.782,0.0337,22.4,0.956,0.98,0.937,45.2,44.3,133,3190
2019-02-20,2018,5,21,51,750.63,0.38,5,Dry,31,6,4,3,41,85,0.11,665.6,0.89,665.6,0,0,0,0,-3,3,31,6,4,0,44,707,990,966.9,23.1,0.328,0.246,0.0106,0.574,0.0248,3,0.242,0.816,0.0353,22.3,0.957,0.98,0.938,46.4,45.5,136,3270
2019-02-21,2018,5,21,52,770.04,0.37,5,Dry,31,6,4,3,41,85,0.11,685,0.89,685,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.848,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2019-02-22,2018,5,21,53,781.06,0.36,5,Dry,31,6,4,3,41,85,0.11,696.1,0.89,696.1,0,0,0,0,-3,3,31,6,4,0,44,737,990,967,23,0.345,0.266,0.0116,0.611,0.0266,3,0.256,0.867,0.0377,22.1,0.957,0.98,0.938,48.1,47.2,142,3400
2019-02-23,2018,5,21,54,794.14,0.35,5,Dry,31,6,4,3,41,85,0.11,709.1,0.89,709.1,0,0,0,0,-3,3,31,6,4,0,44,750,990,967.1,22.9,0.353,0.275,0.012,0.628,0.0274,3,0.262,0.889,0.0388,22,0.957,0.98,0.938,48.9,47.9,144,3450
2019-02-24,2018,5,21,55,805.49,0.35,5,Dry,31,6,4,3,41,85,0.11,720.5,0.89,720.5,0,0,0,0,-3,3,31,6,4,0,44,761,990,967.1,22.9,0.359,0.282,0.0123,0.642,0.028,3,0.267,0.908,0.0397,22,0.957,0.98,0.938,49.5,48.2,145,3470
2019-02-25,2018,5,22,56,817.64,0.34,5,Dry,31,6,4,3,41,85,0.1,732.6,0.9,732.6,0,0,0,0,-3,3,31,6,4,0,44,774,990,967.2,22.8,0.366,0.29,0.0127,0.657,0.0288,3,0.272,0.929,0.0407,21.9,0.957,0.98,0.938,50.2,48.2,145,3470
2019-02-26,2018,5,22,57,830.46,0.34,5,Dry,31,6,4,3,41,85,0.1,745.5,0.9,745.5,0,0,0,0,-3,3,31,6,4,0,44,786,990,967.2,22.8,0.375,0.299,0.0131,0.674,0.0296,3,0.278,0.952,0.0418,21.8,0.957,0.98,0.938,50.9,48.2,145,3470
2019-02-27,2018,5,22,58,843.87,0.34,5,Dry,31,6,4,3,41,85,0.1,758.9,0.9,758.9,0,0,0,0,-3,3,31,6,4,0,44,800,990,967.3,22.7,0.387,0.306,0.0135,0.693,0.0305,3,0.282,0.976,0.0429,21.7,0.957,0.98,0.937,51.6,48.2,145,3470
2019-02-28,2018,5,22,59,857.81,0.33,5,Dry,31,6,4,3,41,85,0.099,772.8,0.9,772.8,0,0,0,0,-3,3,31,6,4,0,44,814,990,967.3,22.7,0.4,0.313,0.0138,0.713,0.0315,3,0.286,0.999,0.0441,21.7,0.956,0.98,0.937,52.3,48.2,145,3470
2019-03-01,2018,6,22,60,872.22,0.33,4,Mod_Dry,41,8,7,6,67,129,0.15,743.2,0.85,743.2,0,0,0,0,-6,6,41,8,7,0,73,799,990,967.4,22.6,0.387,0.297,0.0132,0.684,0.0303,3,0.277,0.961,0.0425,21.7,0.957,0.98,0.938,50.3,48.2,145,3470
2019-03-02,2018,6,22,61,887.07,0.32,4,Mod_Dry,41,8,7,6,67,129,0.14,758.1,0.85,758.1,0,0,0,0,-6,6,41,8,7,0,73,814,990,967.4,22.6,0.4,0.306,0.0136,0.706,0.0313,3,0.282,0.988,0.0438,21.6,0.957,0.98,0.937,51.1,48.2,145,3470
2019-03-03,2018,6,22,62,902.33,0.32,4,Mod_Dry,41,8,7,6,67,129,0.14,773.3,0.86,773.3,0,0,0,0,-6,6,41,8,7,0,73,829,990,967.5,22.5,0.414,0.313,0.0139,0.727,0.0323,3,0.286,1.01,0.0451,21.5,0.956,0.98,0.937,51.9,48.2,145,3470
2019-03-04,2018,6,23,63,917.96,0.31,4,Mod_Dry,41,8,7,6,67,129,0.14,789,0.86,789,0,0,0,0,-6,6,41,8,7,0,73,845,990,967.6,22.4,0.428,0.321,0.0143,0.749,0.0334,4,0.209,0.958,0.0427,21.5,0.953,0.975,0.929,39.6,38.6,154,3700
2019-03-05,2018,6,23,64,938.59,0.31,4,Mod_Dry,41,8,7,6,67,129,0.14,809.6,0.86,809.6,0,0,0,0,-6,6,41,8,7,0,73,866,990,967.7,22.3,0.447,0.331,0.0148,0.778,0.0348,4,0.216,0.994,0.0445,21.4,0.954,0.977,0.931,40.4,39.5,158,3790
2019-03-06,2018,6,23,65,955,0.3,4,Mod_Dry,41,8,7,6,67,129,0.14,826,0.86,826,0,0,0,0,-6,6,41,8,7,0,73,882,990,967.7,22.3,0.462,0.339,0.0152,0.801,0.036,4,0.221,1.02,0.0459,21.3,0.954,0.978,0.933,41.1,40.2,161,3860
2019-03-07,2018,6,23,66,971.74,0.3,4,Mod_Dry,41,8,7,6,67,129,0.13,842.7,0.87,842.7,0,0,0,0,-6,6,41,8,7,0,73,899,990,967.8,22.2,0.478,0.347,0.0156,0.825,0.0371,4,0.227,1.05,0.0473,21.2,0.954,0.98,0.935,41.7,40.9,164,3920
2019-03-08,2018,6,23,67,988.77,0.29,4,Mod_Dry,41,8,7,6,67,129,0.13,859.8,0.87,859.8,0,0,0,0,-6,6,41,8,7,0,73,916,990,967.9,22.1,0.493,0.355,0.016,0.848,0.0383,4,0.233,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.5,166,3990
2019-03-09,2018,6,23,68,1001.1,0.29,4,Mod_Dry,41,8,7,6,67,129,0.13,872.1,0.87,872.1,0,0,0,0,-6,6,41,8,7,0,73,928,990,967.9,22.1,0.505,0.361,0.0163,0.866,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.9,42,168,4030
2019-03-10,2018,6,23,69,1008.6,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,879.6,0.87,879.6,0,0,0,0,-6,6,41,8,7,0,73,936,990,967.9,22.1,0.511,0.365,0.0165,0.876,0.0397,4,0.239,1.12,0.0505,21,0.955,0.98,0.936,43.2,42.3,169,4060
2019-03-11,2018,6,24,70,1016.1,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,887.1,0.87,887.1,0,0,0,0,-6,6,41,8,7,0,73,943,990,968,22,0.518,0.368,0.0167,0.887,0.0402,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.5,42.6,170,4090
2019-03-12,2018,6,24,71,1023.7,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,894.7,0.87,894.7,0,0,0,0,-6,6,41,8,7,0,73,951,990,968,22,0.525,0.372,0.0169,0.897,0.0407,4,0.244,1.14,0.0518,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
2019-03-13,2018,6,24,72,1026.2,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,897.2,0.87,897.2,0,0,0,0,-6,6,41,8,7,0,73,953,990,968,22,0.527,0.373,0.017,0.901,0.0409,4,0.245,1.15,0.0521,20.9,0.955,0.98,0.936,43.9,43,172,4130
2019-03-14,2018,6,24,73,1023.7,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,894.7,0.87,894.7,0,0,0,0,-6,6,41,8,7,0,73,951,990,968,22,0.525,0.372,0.0169,0.897,0.0407,4,0.244,1.14,0.0518,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
2019-03-15,2018,6,24,74,1021.1,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,892.1,0.87,892.1,0,0,0,0,-6,6,41,8,7,0,73,948,990,968,22,0.523,0.371,0.0168,0.894,0.0406,4,0.244,1.14,0.0516,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
2019-03-16,2018,6,24,75,1013.6,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,884.6,0.87,884.6,0,0,0,0,-6,6,41,8,7,0,73,941,990,967.9,22.1,0.516,0.367,0.0166,0.883,0.04,4,0.241,1.12,0.051,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2019-03-17,2018,6,24,76,1011.1,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,882.1,0.87,882.1,0,0,0,0,-6,6,41,8,7,0,73,938,990,967.9,22.1,0.514,0.366,0.0166,0.88,0.0399,4,0.24,1.12,0.0507,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2019-03-18,2018,6,25,77,1003.6,0.29,4,Mod_Dry,41,8,7,6,67,129,0.13,874.6,0.87,874.6,0,0,0,0,-6,6,41,8,7,0,73,931,990,967.9,22.1,0.507,0.362,0.0164,0.869,0.0393,4,0.238,1.11,0.0501,21,0.955,0.98,0.936,43,42.1,168,4040
2019-03-19,2018,6,25,78,996.16,0.29,4,Mod_Dry,41,8,7,6,67,129,0.13,867.2,0.87,867.2,0,0,0,0,-6,6,41,8,7,0,73,923,990,967.9,22.1,0.5,0.359,0.0162,0.859,0.0388,4,0.235,1.09,0.0495,21,0.955,0.98,0.936,42.7,41.8,167,4010
2019-03-20,2018,6,25,79,983.87,0.29,4,Mod_Dry,41,8,7,6,67,129,0.13,854.9,0.87,854.9,0,0,0,0,-6,6,41,8,7,0,73,911,990,967.8,22.2,0.489,0.353,0.0159,0.842,0.038,4,0.231,1.07,0.0484,21.1,0.955,0.98,0.935,42.2,41.4,165,3970
2019-03-21,2018,6,25,80,971.74,0.3,4,Mod_Dry,41,8,7,6,67,129,0.13,842.7,0.87,842.7,0,0,0,0,-6,6,41,8,7,0,73,899,990,967.8,22.2,0.478,0.347,0.0156,0.825,0.0371,4,0.227,1.05,0.0473,21.2,0.954,0.98,0.935,41.7,40.9,164,3920
2019-03-22,2018,6,25,81,959.75,0.3,4,Mod_Dry,41,8,7,6,67,129,0.13,830.8,0.87,830.8,0,0,0,0,-6,6,41,8,7,0,73,887,990,967.7,22.3,0.467,0.341,0.0153,0.808,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,161,3880
2019-03-23,2018,6,25,82,947.93,0.3,4,Mod_Dry,41,8,7,6,67,129,0.14,818.9,0.86,818.9,0,0,0,0,-6,6,41,8,7,0,73,875,990,967.7,22.3,0.456,0.335,0.015,0.791,0.0355,4,0.219,1.01,0.0453,21.3,0.954,0.978,0.932,40.8,39.9,159,3830
2019-03-24,2018,6,25,83,936.27,0.31,4,Mod_Dry,41,8,7,6,67,129,0.14,807.3,0.86,807.3,0,0,0,0,-6,6,41,8,7,0,73,863,990,967.6,22.4,0.445,0.33,0.0147,0.775,0.0347,4,0.215,0.99,0.0443,21.4,0.953,0.977,0.931,40.3,39.4,158,3780
2019-03-25,2018,6,26,84,929.35,0.31,4,Mod_Dry,41,8,7,6,67,129,0.14,800.4,0.86,800.4,0,0,0,0,-6,6,41,8,7,0,73,856,990,967.6,22.4,0.439,0.326,0.0146,0.765,0.0342,4,0.213,0.978,0.0437,21.4,0.953,0.976,0.931,40,39.1,156,3750
2019-03-26,2018,6,26,85,922.5,0.31,4,Mod_Dry,41,8,7,6,67,129,0.14,793.5,0.86,793.5,0,0,0,0,-6,6,41,8,7,0,73,850,990,967.6,22.4,0.433,0.323,0.0144,0.756,0.0337,4,0.21,0.966,0.0431,21.4,0.953,0.976,0.93,39.8,38.8,155,3720
2019-03-27,2018,6,26,86,915.71,0.31,4,Mod_Dry,41,8,7,6,67,129,0.14,786.7,0.86,786.7,0,0,0,0,-6,6,41,8,7,0,73,843,990,967.6,22.4,0.426,0.32,0.0143,0.746,0.0333,4,0.208,0.954,0.0425,21.5,0.953,0.975,0.929,39.5,38.5,154,3690
2019-03-28,2018,6,26,87,913.46,0.31,4,Mod_Dry,41,8,7,6,67,129,0.14,784.5,0.86,784.5,0,0,0,0,-6,6,41,8,7,0,73,840,990,967.6,22.4,0.424,0.319,0.0142,0.743,0.0331,4,0.207,0.95,0.0423,21.5,0.953,0.975,0.928,39.4,38.4,154,3690
2019-03-29,2018,6,26,88,911.22,0.31,4,Mod_Dry,41,8,7,6,67,129,0.14,782.2,0.86,782.2,0,0,0,0,-6,6,41,8,7,0,73,838,990,967.5,22.5,0.422,0.318,0.0141,0.74,0.0329,4,0.206,0.946,0.0421,21.5,0.952,0.974,0.928,39.3,38.3,153,3680
2019-03-30,2018,6,26,89,913.46,0.31,4,Mod_Dry,41,8,7,6,67,129,0.14,784.5,0.86,784.5,0,0,0,0,-6,6,41,8,7,0,73,840,990,967.6,22.4,0.424,0.319,0.0142,0.743,0.0331,4,0.207,0.95,0.0423,21.5,0.953,0.975,0.928,39.4,38.4,154,3690
2019-03-31,2018,6,26,90,915.71,0.31,4,Mod_Dry,41,8,7,6,67,129,0.14,786.7,0.86,786.7,0,0,0,0,-6,6,41,8,7,0,73,843,990,967.6,22.4,0.426,0.32,0.0143,0.746,0.0333,4,0.208,0.954,0.0425,21.5,0.953,0.975,0.929,39.5,38.5,154,3690
2019-04-01,2018,7,27,91,922.5,0.31,5,Dry,40,10,8,5,62,125,0.14,797.5,0.86,797.5,0,0,0,0,-5,5,40,10,8,0,67,856,990,967.6,22.4,0.438,0.325,0.0145,0.763,0.0341,4,0.212,0.975,0.0435,21.4,0.953,0.976,0.93,40,39,156,3740
2019-04-02,2018,7,27,92,929.35,0.31,5,Dry,40,10,8,5,62,125,0.14,804.4,0.86,804.4,0,0,0,0,-5,5,40,10,8,0,67,862,990,967.6,22.4,0.444,0.328,0.0147,0.773,0.0345,4,0.214,0.987,0.0441,21.4,0.953,0.977,0.931,40.2,39.3,157,3770
2019-04-03,2018,7,27,93,936.27,0.31,5,Dry,40,10,8,5,62,125,0.13,811.3,0.87,811.3,0,0,0,0,-5,5,40,10,8,0,67,869,990,967.6,22.4,0.451,0.332,0.0148,0.782,0.035,4,0.216,0.999,0.0447,21.4,0.954,0.977,0.932,40.5,39.6,158,3800
2019-04-04,2018,7,27,94,943.24,0.3,5,Dry,40,10,8,5,62,125,0.13,818.2,0.87,818.2,0,0,0,0,-5,5,40,10,8,0,67,876,990,967.7,22.3,0.457,0.335,0.015,0.792,0.0355,4,0.219,1.01,0.0453,21.3,0.954,0.978,0.932,40.8,39.9,159,3830
2019-04-05,2018,7,27,95,945.58,0.3,5,Dry,40,10,8,5,62,125,0.13,820.6,0.87,820.6,0,0,0,0,-5,5,40,10,8,0,67,879,990,967.7,22.3,0.459,0.336,0.0151,0.795,0.0356,4,0.219,1.01,0.0455,21.3,0.954,0.978,0.933,40.9,40,160,3840
2019-04-06,2018,7,27,96,952.64,0.3,5,Dry,40,10,8,5,62,125,0.13,827.6,0.87,827.6,0,0,0,0,-5,5,40,10,8,0,67,886,990,967.7,22.3,0.466,0.34,0.0152,0.805,0.0361,4,0.222,1.03,0.0461,21.3,0.954,0.979,0.933,41.2,40.3,161,3870
2019-04-07,2018,7,27,97,964.53,0.3,5,Dry,40,10,8,5,62,125,0.13,839.5,0.87,839.5,0,0,0,0,-5,5,40,10,8,0,67,898,990,967.8,22.2,0.477,0.345,0.0155,0.822,0.037,4,0.226,1.05,0.0471,21.2,0.954,0.98,0.935,41.6,40.8,163,3910
2019-04-08,2018,7,28,98,971.74,0.3,5,Dry,40,10,8,5,62,125,0.13,846.7,0.87,846.7,0,0,0,0,-5,5,40,10,8,0,67,905,990,967.8,22.2,0.483,0.349,0.0157,0.832,0.0375,4,0.228,1.06,0.0477,21.2,0.954,0.98,0.935,41.9,41.1,164,3940
2019-04-09,2018,7,28,99,974.15,0.29,5,Dry,40,10,8,5,62,125,0.13,849.1,0.87,849.1,0,0,0,0,-5,5,40,10,8,0,67,907,990,967.8,22.2,0.485,0.35,0.0158,0.835,0.0376,4,0.229,1.06,0.0479,21.1,0.954,0.98,0.935,42,41.2,165,3950
2019-04-10,2018,7,28,100,981.43,0.29,5,Dry,40,10,8,5,62,125,0.13,856.4,0.87,856.4,0,0,0,0,-5,5,40,10,8,0,67,914,990,967.8,22.2,0.492,0.354,0.0159,0.846,0.0381,4,0.232,1.08,0.0486,21.1,0.955,0.98,0.935,42.3,41.4,166,3980
2019-04-11,2018,7,28,101,988.77,0.29,5,Dry,40,10,8,5,62,125,0.13,863.8,0.87,863.8,0,0,0,0,-5,5,40,10,8,0,67,922,990,967.9,22.1,0.499,0.357,0.0161,0.856,0.0386,4,0.234,1.09,0.0492,21.1,0.955,0.98,0.936,42.6,41.7,167,4010
2019-04-12,2018,7,28,102,986.32,0.29,5,Dry,40,10,8,5,62,125,0.13,861.3,0.87,861.3,0,0,0,0,-5,5,40,10,8,0,67,919,990,967.8,22.2,0.496,0.356,0.0161,0.852,0.0385,4,0.233,1.09,0.049,21.1,0.955,0.98,0.936,42.5,41.6,167,4000
2019-04-13,2018,7,28,103,983.87,0.29,5,Dry,40,10,8,5,62,125,0.13,858.9,0.87,858.9,0,0,0,0,-5,5,40,10,8,0,67,917,990,967.8,22.2,0.494,0.355,0.016,0.849,0.0383,4,0.232,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.5,166,3990
2019-04-14,2018,7,28,104,981.43,0.29,5,Dry,40,10,8,5,62,125,0.13,856.4,0.87,856.4,0,0,0,0,-5,5,40,10,8,0,67,914,990,967.8,22.2,0.492,0.354,0.0159,0.846,0.0381,4,0.232,1.08,0.0486,21.1,0.955,0.98,0.935,42.3,41.4,166,3980
2019-04-15,2018,7,29,105,979,0.29,5,Dry,40,10,8,5,62,125,0.13,854,0.87,854,0,0,0,0,-5,5,40,10,8,0,67,912,990,967.8,22.2,0.49,0.352,0.0159,0.842,0.038,4,0.231,1.07,0.0484,21.1,0.955,0.98,0.935,42.2,41.3,165,3970
2019-04-16,2018,7,29,106,976.57,0.29,5,Dry,40,10,8,5,62,125,0.13,851.6,0.87,851.6,0,0,0,0,-5,5,40,10,8,0,67,910,990,967.8,22.2,0.488,0.351,0.0158,0.839,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2019-04-17,2018,7,29,107,979,0.29,5,Dry,40,10,8,5,62,125,0.13,854,0.87,854,0,0,0,0,-5,5,40,10,8,0,67,912,990,967.8,22.2,0.49,0.352,0.0159,0.842,0.038,4,0.231,1.07,0.0484,21.1,0.955,0.98,0.935,42.2,41.3,165,3970
2019-04-18,2018,7,29,108,976.57,0.29,5,Dry,40,10,8,5,62,125,0.13,851.6,0.87,851.6,0,0,0,0,-5,5,40,10,8,0,67,910,990,967.8,22.2,0.488,0.351,0.0158,0.839,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2019-04-19,2018,7,29,109,969.33,0.3,5,Dry,40,10,8,5,62,125,0.13,844.3,0.87,844.3,0,0,0,0,-5,5,40,10,8,0,67,902,990,967.8,22.2,0.481,0.348,0.0156,0.829,0.0373,4,0.227,1.06,0.0475,21.2,0.954,0.98,0.935,41.8,41,164,3930
2019-04-20,2018,7,29,110,962.14,0.3,5,Dry,40,10,8,5,62,125,0.13,837.1,0.87,837.1,0,0,0,0,-5,5,40,10,8,0,67,895,990,967.7,22.3,0.474,0.344,0.0155,0.819,0.0368,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.5,40.7,163,3900
2019-04-21,2018,7,29,111,955,0.3,5,Dry,40,10,8,5,62,125,0.13,830,0.87,830,0,0,0,0,-5,5,40,10,8,0,67,888,990,967.7,22.3,0.468,0.341,0.0153,0.809,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,161,3880
2019-04-22,2018,7,30,112,952.64,0.3,5,Dry,40,10,8,5,62,125,0.13,827.6,0.87,827.6,0,0,0,0,-5,5,40,10,8,0,67,886,990,967.7,22.3,0.466,0.34,0.0152,0.805,0.0361,4,0.222,1.03,0.0461,21.3,0.954,0.979,0.933,41.2,40.3,161,3870
2019-04-23,2018,7,30,113,945.58,0.3,5,Dry,40,10,8,5,62,125,0.13,820.6,0.87,820.6,0,0,0,0,-5,5,40,10,8,0,67,879,990,967.7,22.3,0.459,0.336,0.0151,0.795,0.0356,4,0.219,1.01,0.0455,21.3,0.954,0.978,0.933,40.9,40,160,3840
2019-04-24,2018,7,30,114,938.59,0.31,5,Dry,40,10,8,5,62,125,0.13,813.6,0.87,813.6,0,0,0,0,-5,5,40,10,8,0,67,872,990,967.7,22.3,0.453,0.333,0.0149,0.786,0.0352,4,0.217,1,0.0449,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2019-04-25,2018,7,30,115,927.06,0.31,5,Dry,40,10,8,5,62,125,0.14,802.1,0.86,802.1,0,0,0,0,-5,5,40,10,8,0,67,860,990,967.6,22.4,0.442,0.327,0.0146,0.769,0.0344,4,0.213,0.983,0.0439,21.4,0.953,0.976,0.931,40.1,39.2,157,3760
2019-04-26,2018,7,30,116,915.71,0.31,5,Dry,40,10,8,5,62,125,0.14,790.7,0.86,790.7,0,0,0,0,-5,5,40,10,8,0,67,849,990,967.6,22.4,0.432,0.322,0.0143,0.754,0.0336,4,0.209,0.963,0.0429,21.5,0.953,0.975,0.929,39.7,38.7,155,3710
2019-04-27,2018,7,30,117,904.54,0.32,5,Dry,40,10,8,5,62,125,0.14,779.5,0.86,779.5,0,0,0,0,-5,5,40,10,8,0,67,838,990,967.5,22.5,0.422,0.316,0.0141,0.738,0.0328,3,0.288,1.03,0.0456,21.5,0.956,0.98,0.937,52.3,48.2,145,3470
2019-04-28,2018,7,30,118,893.56,0.32,5,Dry,40,10,8,5,62,125,0.14,768.6,0.86,768.6,0,0,0,0,-5,5,40,10,8,0,67,827,990,967.5,22.5,0.412,0.311,0.0138,0.723,0.0321,3,0.285,1.01,0.0447,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
2019-04-29,2018,7,31,119,882.79,0.32,5,Dry,40,10,8,5,62,125,0.14,757.8,0.86,757.8,0,0,0,0,-5,5,40,10,8,0,67,816,990,967.4,22.6,0.402,0.306,0.0135,0.708,0.0313,3,0.282,0.99,0.0438,21.6,0.957,0.98,0.937,51.1,48.2,145,3470
2019-04-30,2018,7,31,120,872.22,0.33,5,Dry,40,10,8,5,62,125,0.14,747.2,0.86,747.2,0,0,0,0,-5,5,40,10,8,0,67,805,990,967.4,22.6,0.392,0.3,0.0133,0.692,0.0306,3,0.279,0.971,0.0429,21.6,0.957,0.98,0.938,50.6,48.2,145,3470
2019-05-01,2018,8,31,121,865.99,0.33,5,Dry,42,9,8,6,82,147,0.17,719,0.83,719,0,0,0,0,-6,6,42,9,8,0,88,778,990,967.4,22.6,0.369,0.281,0.0124,0.65,0.0287,3,0.266,0.916,0.0405,21.7,0.957,0.98,0.938,48.8,47.9,144,3450
2019-05-02,2018,8,31,122,859.84,0.33,5,Dry,42,9,8,6,82,147,0.17,712.8,0.83,712.8,0,0,0,0,-6,6,42,9,8,0,88,772,990,967.3,22.7,0.365,0.277,0.0122,0.642,0.0283,3,0.263,0.906,0.04,21.8,0.957,0.98,0.938,48.5,47.5,143,3420
2019-05-03,2018,8,31,123,853.78,0.33,5,Dry,42,9,8,6,82,147,0.17,706.8,0.83,706.8,0,0,0,0,-6,6,42,9,8,0,88,766,990,967.3,22.7,0.362,0.273,0.012,0.635,0.028,3,0.261,0.895,0.0395,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
