date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-05-04,2018,8,31,124,847.8,0.33,5,Dry,42,9,8,6,82,147,0.17,700.8,0.83,700.8,0,0,0,0,-6,6,42,9,8,0,88,760,990,967.3,22.7,0.358,0.269,0.0119,0.627,0.0276,3,0.258,0.885,0.039,21.8,0.957,0.98,0.938,47.8,46.9,141,3380
2019-05-05,2018,8,31,125,841.92,0.34,5,Dry,42,9,8,6,82,147,0.17,694.9,0.82,694.9,0,0,0,0,-6,6,42,9,8,0,88,754,990,967.3,22.7,0.355,0.265,0.0117,0.62,0.0273,3,0.255,0.875,0.0385,21.9,0.957,0.98,0.938,47.5,46.6,140,3350
2019-05-06,2018,8,32,126,836.14,0.34,5,Dry,42,9,8,6,82,147,0.18,689.1,0.82,689.1,0,0,0,0,-6,6,42,9,8,0,88,748,990,967.2,22.8,0.352,0.261,0.0115,0.613,0.0269,3,0.253,0.866,0.038,21.9,0.957,0.98,0.938,47.2,46.2,139,3330
2019-05-07,2018,8,32,127,830.46,0.34,5,Dry,42,9,8,6,82,147,0.18,683.5,0.82,683.5,0,0,0,0,-6,6,42,9,8,0,88,742,990,967.2,22.8,0.348,0.258,0.0113,0.606,0.0266,3,0.25,0.856,0.0376,21.9,0.957,0.98,0.938,46.9,45.9,138,3310
2019-05-08,2018,8,32,128,824.89,0.34,5,Dry,42,9,8,6,82,147,0.18,677.9,0.82,677.9,0,0,0,0,-6,6,42,9,8,0,88,737,990,967.2,22.8,0.345,0.254,0.0111,0.599,0.0263,3,0.248,0.847,0.0371,22,0.957,0.98,0.938,46.6,45.6,137,3280
2019-05-09,2018,8,32,129,815.86,0.35,5,Dry,42,9,8,6,82,147,0.18,668.9,0.82,668.9,0,0,0,0,-6,6,42,9,8,0,88,728,990,967.2,22.8,0.34,0.248,0.0109,0.588,0.0257,3,0.243,0.831,0.0364,22,0.957,0.98,0.938,46,45.1,135,3250
2019-05-10,2018,8,32,130,807.18,0.35,5,Dry,42,9,8,6,82,147,0.18,660.2,0.82,660.2,0,0,0,0,-6,6,42,9,8,0,88,719,990,967.1,22.9,0.335,0.242,0.0106,0.577,0.0252,3,0.24,0.817,0.0357,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
2019-05-11,2018,8,32,131,798.9,0.35,5,Dry,42,9,8,6,82,147,0.18,651.9,0.82,651.9,0,0,0,0,-6,6,42,9,8,0,88,711,990,967.1,22.9,0.331,0.236,0.0103,0.567,0.0248,3,0.236,0.803,0.0351,22.1,0.956,0.98,0.937,45,44.1,132,3180
2019-05-12,2018,8,32,132,791.07,0.36,5,Dry,42,9,8,6,82,147,0.19,644.1,0.81,644.1,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.557,0.0243,3,0.232,0.79,0.0344,22.1,0.956,0.98,0.937,44.6,43.7,131,3140
2019-05-13,2018,8,33,133,783.79,0.36,5,Dry,42,9,8,6,82,147,0.19,636.8,0.81,636.8,0,0,0,0,-6,6,42,9,8,0,88,696,990,967,23,0.322,0.226,0.00986,0.548,0.0239,3,0.229,0.777,0.0339,22.2,0.956,0.98,0.937,44.1,43.3,130,3110
2019-05-14,2018,8,33,134,777.21,0.36,5,Dry,42,9,8,6,82,147,0.19,630.2,0.81,630.2,0,0,0,0,-6,6,42,9,8,0,88,689,990,967,23,0.318,0.222,0.00966,0.54,0.0235,3,0.226,0.766,0.0333,22.2,0.955,0.98,0.936,43.7,42.9,129,3090
2019-05-15,2018,8,33,135,770.31,0.37,5,Dry,42,9,8,6,82,147,0.19,623.3,0.81,623.3,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00944,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2019-05-16,2018,8,33,136,762.39,0.37,5,Dry,42,9,8,6,82,147,0.19,615.4,0.81,615.4,0,0,0,0,-6,6,42,9,8,0,88,674,990,966.9,23.1,0.31,0.212,0.0092,0.522,0.0226,3,0.219,0.741,0.0322,22.3,0.955,0.98,0.936,42.9,42,126,3020
2019-05-17,2018,8,33,137,750.08,0.38,5,Dry,42,9,8,6,82,147,0.2,603.1,0.8,603.1,0,0,0,0,-6,6,42,9,8,0,88,662,990,966.9,23.1,0.303,0.204,0.00883,0.507,0.0219,3,0.214,0.721,0.0312,22.4,0.954,0.98,0.935,42.1,41.3,124,2970
2019-05-18,2018,8,33,138,737.78,0.38,5,Dry,42,9,8,6,82,147,0.2,590.8,0.8,590.8,0,0,0,0,-6,6,42,9,8,0,88,650,990,966.9,23.1,0.296,0.196,0.00845,0.491,0.0212,3,0.208,0.7,0.0302,22.4,0.954,0.979,0.934,41.3,40.5,121,2910
2019-05-19,2018,8,33,139,725.47,0.39,5,Dry,42,9,8,6,82,147,0.2,578.5,0.8,578.5,0,0,0,0,-6,6,42,9,8,0,88,637,990,966.8,23.2,0.289,0.187,0.00808,0.476,0.0205,3,0.203,0.679,0.0293,22.5,0.953,0.977,0.931,40.6,39.6,119,2850
2019-05-20,2018,8,34,140,713.17,0.39,5,Dry,42,9,8,6,82,147,0.21,566.2,0.79,566.2,0,0,0,0,-6,6,42,9,8,0,88,625,990,966.8,23.2,0.282,0.179,0.00771,0.461,0.0198,3,0.197,0.658,0.0283,22.6,0.952,0.976,0.929,39.8,38.8,116,2800
2019-05-21,2018,8,34,141,700.86,0.4,5,Dry,42,9,8,6,82,147,0.21,553.9,0.79,553.9,0,0,0,0,-6,6,42,9,8,0,88,613,990,966.7,23.3,0.275,0.171,0.00734,0.446,0.0191,3,0.192,0.638,0.0274,22.7,0.951,0.974,0.926,39,38,114,2740
2019-05-22,2018,8,34,142,689.65,0.4,5,Dry,42,9,8,6,82,147,0.21,542.6,0.79,542.6,0,0,0,0,-6,6,42,9,8,0,88,602,990,966.7,23.3,0.268,0.163,0.007,0.432,0.0185,3,0.187,0.619,0.0265,22.7,0.95,0.972,0.924,38.3,37.2,112,2680
2019-05-23,2018,8,34,143,677.89,0.41,5,Dry,42,9,8,6,82,147,0.22,530.9,0.78,530.9,0,0,0,0,-6,6,42,9,8,0,88,590,990,966.6,23.4,0.262,0.156,0.00665,0.417,0.0178,3,0.181,0.599,0.0256,22.8,0.949,0.971,0.921,37.5,36.4,109,2620
2019-05-24,2018,8,34,144,666.14,0.41,5,Dry,42,9,8,6,82,147,0.22,519.1,0.78,519.1,0,0,0,0,-6,6,42,9,8,0,88,578,990,966.6,23.4,0.255,0.148,0.00631,0.403,0.0172,3,0.176,0.579,0.0247,22.9,0.948,0.97,0.92,36.8,35.7,107,2570
2019-05-25,2018,8,34,145,654.38,0.42,5,Dry,42,9,8,6,82,147,0.23,507.4,0.78,507.4,0,0,0,0,-6,6,42,9,8,0,88,566,990,966.5,23.5,0.248,0.14,0.00596,0.388,0.0165,3,0.171,0.559,0.0238,22.9,0.947,0.97,0.919,36,34.9,105,2510
2019-05-26,2018,8,34,146,642.62,0.42,5,Dry,42,9,8,6,82,147,0.23,495.6,0.77,495.6,0,0,0,0,-6,6,42,9,8,0,88,555,990,966.5,23.5,0.242,0.133,0.00565,0.375,0.0159,3,0.166,0.54,0.023,23,0.946,0.97,0.917,35.2,34.2,103,2460
2019-05-27,2018,8,35,147,631.41,0.43,5,Dry,42,9,8,6,82,147,0.23,484.4,0.77,484.4,0,0,0,0,-6,6,42,9,8,0,88,543,990,966.4,23.6,0.235,0.128,0.00541,0.363,0.0154,2,0.269,0.632,0.0268,22.9,0.956,0.98,0.937,52.1,48.2,96.4,2310
2019-05-28,2018,8,35,148,621.29,0.43,5,Dry,42,9,8,6,82,147,0.24,474.3,0.76,474.3,0,0,0,0,-6,6,42,9,8,0,88,533,990,966.4,23.6,0.23,0.123,0.0052,0.352,0.0149,2,0.263,0.615,0.026,23,0.957,0.98,0.938,51.2,48.2,96.4,2310
2019-05-29,2018,8,35,149,610.63,0.44,5,Dry,42,9,8,6,82,147,0.24,463.6,0.76,463.6,0,0,0,0,-6,6,42,9,8,0,88,523,990,966.3,23.7,0.224,0.118,0.00498,0.341,0.0144,2,0.255,0.597,0.0252,23.1,0.957,0.98,0.938,50.2,48.2,96.4,2310
2019-05-30,2018,8,35,150,599.96,0.44,5,Dry,42,9,8,6,82,147,0.24,453,0.76,453,0,0,0,0,-6,6,42,9,8,0,88,512,990,966.3,23.7,0.217,0.113,0.00476,0.33,0.0139,2,0.248,0.579,0.0244,23.1,0.958,0.98,0.939,49.2,48.2,96.4,2310
2019-05-31,2018,8,35,151,589.85,0.45,5,Dry,42,9,8,6,82,147,0.25,442.9,0.75,442.9,0,0,0,0,-6,6,42,9,8,0,88,502,990,966.3,23.7,0.213,0.108,0.00455,0.321,0.0135,2,0.241,0.562,0.0237,23.2,0.958,0.98,0.939,48.2,47.2,94.5,2270
2019-06-01,2018,9,35,152,580.82,0.45,5,Dry,39,9,7,5,59,119,0.2,461.8,0.8,461.8,0,0,0,0,-5,5,39,9,7,0,64,517,990,966.2,23.8,0.22,0.117,0.00492,0.337,0.0142,2,0.254,0.591,0.0249,23.2,0.957,0.98,0.938,50.3,48.2,96.4,2310
2019-06-02,2018,9,35,153,571.25,0.46,5,Dry,39,9,7,5,59,119,0.21,452.3,0.79,452.3,0,0,0,0,-5,5,39,9,7,0,64,507,990,966.2,23.8,0.215,0.112,0.00472,0.327,0.0137,2,0.248,0.575,0.0241,23.3,0.958,0.98,0.939,49.4,48.2,96.4,2310
2019-06-03,2018,9,36,154,561.68,0.46,5,Dry,39,9,7,5,59,119,0.21,442.7,0.79,442.7,0,0,0,0,-5,5,39,9,7,0,64,498,990,966.1,23.9,0.211,0.108,0.00452,0.319,0.0134,2,0.241,0.56,0.0235,23.3,0.958,0.98,0.939,48.5,47.5,95,2280
2019-06-04,2018,9,36,155,552.66,0.47,5,Dry,39,9,7,5,59,119,0.21,433.7,0.79,433.7,0,0,0,0,-5,5,39,9,7,0,64,489,990,966.1,23.9,0.208,0.104,0.00434,0.312,0.013,2,0.235,0.547,0.0229,23.4,0.957,0.98,0.938,47.6,46.6,93.2,2240
2019-06-05,2018,9,36,156,543.64,0.47,5,Dry,39,9,7,5,59,119,0.22,424.6,0.78,424.6,0,0,0,0,-5,5,39,9,7,0,64,480,990,966,24,0.205,0.0994,0.00415,0.304,0.0127,2,0.229,0.533,0.0223,23.4,0.957,0.98,0.937,46.6,45.7,91.4,2190
2019-06-06,2018,9,36,157,535.71,0.48,5,Dry,39,9,7,5,59,119,0.22,416.7,0.78,416.7,0,0,0,0,-5,5,39,9,7,0,64,472,990,966,24,0.202,0.0957,0.00399,0.298,0.0124,2,0.224,0.521,0.0217,23.5,0.956,0.98,0.937,45.8,44.9,89.9,2160
2019-06-07,2018,9,36,158,527.23,0.48,5,Dry,39,9,7,5,59,119,0.23,408.2,0.77,408.2,0,0,0,0,-5,5,39,9,7,0,64,463,990,966,24,0.199,0.0917,0.00382,0.291,0.0121,2,0.218,0.509,0.0212,23.5,0.955,0.98,0.936,45,44.1,88.2,2120
2019-06-08,2018,9,36,159,518.75,0.49,5,Dry,39,9,7,5,59,119,0.23,399.8,0.77,399.8,0,0,0,0,-5,5,39,9,7,0,64,455,990,965.9,24.1,0.196,0.0877,0.00364,0.284,0.0118,2,0.212,0.496,0.0206,23.6,0.955,0.98,0.936,44.1,43.2,86.5,2080
2019-06-09,2018,9,36,160,510.28,0.49,5,Dry,39,9,7,5,59,119,0.23,391.3,0.77,391.3,0,0,0,0,-5,5,39,9,7,0,64,446,990,965.9,24.1,0.193,0.0837,0.00347,0.277,0.0115,2,0.207,0.483,0.0201,23.6,0.954,0.98,0.935,43.2,42.4,84.7,2030
2019-06-10,2018,9,37,161,502.35,0.5,5,Dry,39,9,7,5,59,119,0.24,383.4,0.76,383.4,0,0,0,0,-5,5,39,9,7,0,64,438,990,965.9,24.1,0.19,0.0799,0.00331,0.27,0.0112,2,0.201,0.471,0.0195,23.7,0.953,0.98,0.934,42.4,41.5,83.1,1990
2019-06-11,2018,9,37,162,495.51,0.5,5,Dry,39,9,7,5,59,119,0.24,376.5,0.76,376.5,0,0,0,0,-5,5,39,9,7,0,64,432,990,965.8,24.2,0.188,0.0767,0.00317,0.265,0.0109,2,0.197,0.461,0.0191,23.7,0.952,0.98,0.933,41.7,40.8,81.6,1960
2019-06-12,2018,9,37,163,488.13,0.51,5,Dry,39,9,7,5,59,119,0.24,369.1,0.76,369.1,0,0,0,0,-5,5,39,9,7,0,64,424,990,965.8,24.2,0.185,0.0732,0.00303,0.258,0.0107,2,0.192,0.45,0.0186,23.8,0.951,0.978,0.93,40.9,40,80,1920
2019-06-13,2018,9,37,164,480.74,0.51,5,Dry,39,9,7,5,59,119,0.25,361.7,0.75,361.7,0,0,0,0,-5,5,39,9,7,0,64,417,990,965.8,24.2,0.183,0.0697,0.00288,0.252,0.0104,2,0.187,0.439,0.0181,23.8,0.95,0.976,0.927,40.1,39.1,78.3,1880
2019-06-14,2018,9,37,165,473.36,0.51,5,Dry,39,9,7,5,59,119,0.25,354.4,0.75,354.4,0,0,0,0,-5,5,39,9,7,0,64,409,990,965.7,24.3,0.18,0.0663,0.00273,0.246,0.0101,2,0.182,0.428,0.0176,23.8,0.949,0.975,0.925,39.3,38.3,76.6,1840
2019-06-15,2018,9,37,166,466.53,0.52,5,Dry,39,9,7,5,59,119,0.26,347.5,0.74,347.5,0,0,0,0,-5,5,39,9,7,0,64,403,990,965.7,24.3,0.178,0.063,0.00259,0.241,0.0099,2,0.177,0.418,0.0172,23.9,0.948,0.973,0.922,38.6,37.5,75.1,1800
2019-06-16,2018,9,37,167,459.69,0.52,5,Dry,39,9,7,5,59,119,0.26,340.7,0.74,340.7,0,0,0,0,-5,5,39,9,7,0,64,396,990,965.7,24.3,0.175,0.0598,0.00246,0.235,0.00966,2,0.172,0.407,0.0167,23.9,0.947,0.971,0.92,37.8,36.8,73.5,1760
2019-06-17,2018,9,38,168,453.95,0.53,5,Dry,39,9,7,5,59,119,0.26,334.9,0.74,334.9,0,0,0,0,-5,5,39,9,7,0,64,390,990,965.6,24.4,0.173,0.0571,0.00234,0.23,0.00945,2,0.169,0.399,0.0164,24,0.946,0.97,0.918,37.2,36.1,72.2,1730
2019-06-18,2018,9,38,169,447.66,0.53,5,Dry,39,9,7,5,59,119,0.27,328.7,0.73,328.7,0,0,0,0,-5,5,39,9,7,0,64,384,990,965.6,24.4,0.171,0.0541,0.00222,0.225,0.00923,2,0.164,0.389,0.016,24,0.945,0.97,0.917,36.6,35.5,70.9,1700
2019-06-19,2018,9,38,170,441.37,0.54,5,Dry,39,9,7,5,59,119,0.27,322.4,0.73,322.4,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.169,0.0512,0.0021,0.22,0.00901,2,0.16,0.38,0.0156,24,0.944,0.97,0.916,35.9,34.8,69.6,1670
2019-06-20,2018,9,38,171,435.08,0.54,5,Dry,39,9,7,5,59,119,0.27,316.1,0.73,316.1,0,0,0,0,-5,5,39,9,7,0,64,371,990,965.6,24.4,0.166,0.0482,0.00197,0.215,0.00878,2,0.156,0.371,0.0152,24.1,0.943,0.97,0.915,35.2,34.1,68.3,1640
2019-06-21,2018,9,38,172,428.79,0.55,5,Dry,39,9,7,5,59,119,0.28,309.8,0.72,309.8,0,0,0,0,-5,5,39,9,7,0,64,365,990,965.5,24.5,0.164,0.0452,0.00185,0.209,0.00856,2,0.152,0.361,0.0148,24.1,0.942,0.97,0.914,34.5,33.5,66.9,1610
2019-06-22,2018,9,38,173,423.05,0.55,5,Dry,39,9,7,5,59,119,0.28,304.1,0.72,304.1,0,0,0,0,-5,5,39,9,7,0,64,359,990,965.5,24.5,0.162,0.0425,0.00174,0.205,0.00836,2,0.148,0.352,0.0144,24.1,0.941,0.97,0.913,33.9,32.9,65.7,1580
2019-06-23,2018,9,38,174,417.31,0.56,5,Dry,39,9,7,5,59,119,0.28,298.3,0.71,298.3,0,0,0,0,-5,5,39,9,7,0,64,353,990,965.5,24.5,0.16,0.0398,0.00162,0.2,0.00816,2,0.144,0.344,0.014,24.2,0.94,0.97,0.912,33.3,32.3,64.5,1550
2019-06-24,2018,9,39,175,411.56,0.56,5,Dry,39,9,7,5,59,119,0.29,292.6,0.71,292.6,0,0,0,0,-5,5,39,9,7,0,64,348,990,965.5,24.5,0.158,0.0371,0.00151,0.195,0.00796,2,0.14,0.335,0.0137,24.2,0.939,0.97,0.911,32.6,31.6,63.3,1520
2019-06-25,2018,9,39,176,406.92,0.56,5,Dry,39,9,7,5,59,119,0.29,287.9,0.71,287.9,0,0,0,0,-5,5,39,9,7,0,64,343,990,965.4,24.6,0.157,0.0349,0.00142,0.191,0.00779,2,0.137,0.328,0.0134,24.2,0.938,0.97,0.91,32.1,31.1,62.3,1490
2019-06-26,2018,9,39,177,401.72,0.57,5,Dry,39,9,7,5,59,119,0.3,282.7,0.7,282.7,0,0,0,0,-5,5,39,9,7,0,64,338,990,965.4,24.6,0.155,0.0324,0.00132,0.187,0.00761,2,0.133,0.321,0.013,24.3,0.937,0.97,0.909,31.5,30.6,61.2,1470
2019-06-27,2018,9,39,178,396.53,0.57,5,Dry,39,9,7,5,59,119,0.3,277.5,0.7,277.5,0,0,0,0,-5,5,39,9,7,0,64,333,990,965.4,24.6,0.153,0.03,0.00122,0.183,0.00743,2,0.13,0.313,0.0127,24.3,0.936,0.97,0.908,30.9,30,60,1440
2019-06-28,2018,9,39,179,391.33,0.58,5,Dry,39,9,7,5,59,119,0.3,272.3,0.7,272.3,0,0,0,0,-5,5,39,9,7,0,64,327,990,965.4,24.6,0.151,0.0275,0.00112,0.179,0.00725,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.4,29.5,58.9,1410
2019-06-29,2018,9,39,180,386.14,0.58,5,Dry,39,9,7,5,59,119,0.31,267.1,0.69,267.1,0,0,0,0,-5,5,39,9,7,0,64,322,990,965.3,24.7,0.149,0.0251,0.00102,0.174,0.00707,2,0.123,0.297,0.012,24.4,0.933,0.97,0.905,29.8,28.9,57.8,1390
2019-06-30,2018,9,39,181,380.94,0.59,5,Dry,39,9,7,5,59,119,0.31,261.9,0.69,261.9,0,0,0,0,-5,5,39,9,7,0,64,317,990,965.3,24.7,0.147,0.0226,0.000917,0.17,0.00688,2,0.119,0.289,0.0117,24.4,0.932,0.97,0.904,29.2,28.3,56.7,1360
2019-07-01,2018,10,40,182,376.29,0.59,5,Dry,37,8,6,4,53,108,0.29,268.3,0.71,268.3,0,0,0,0,-4,4,37,8,6,0,57,319,990,965.3,24.7,0.148,0.0256,0.00104,0.174,0.00703,2,0.124,0.297,0.012,24.4,0.934,0.97,0.905,30,29.1,58.2,1400
2019-07-02,2018,10,40,183,371.1,0.6,5,Dry,37,8,6,4,53,108,0.29,263.1,0.71,263.1,0,0,0,0,-4,4,37,8,6,0,57,314,990,965.3,24.7,0.146,0.0232,0.000937,0.17,0.00685,2,0.12,0.29,0.0117,24.5,0.932,0.97,0.904,29.4,28.5,57.1,1370
2019-07-03,2018,10,40,184,365.9,0.6,5,Dry,37,8,6,4,53,108,0.29,257.9,0.7,257.9,0,0,0,0,-4,4,37,8,6,0,57,309,990,965.2,24.8,0.145,0.0207,0.000837,0.165,0.00667,2,0.117,0.282,0.0114,24.5,0.931,0.97,0.903,28.8,28,55.9,1340
2019-07-04,2018,10,40,185,360.71,0.61,5,Dry,37,8,6,4,53,108,0.3,252.7,0.7,252.7,0,0,0,0,-4,4,37,8,6,0,57,304,990,965.2,24.8,0.143,0.0183,0.000737,0.161,0.00649,2,0.113,0.274,0.0111,24.5,0.93,0.97,0.902,28.3,27.4,54.8,1320
2019-07-05,2018,10,40,186,355.51,0.61,5,Dry,37,8,6,4,53,108,0.3,247.5,0.7,247.5,0,0,0,0,-4,4,37,8,6,0,57,299,990,965.2,24.8,0.141,0.0168,0.000676,0.158,0.00635,2,0.11,0.267,0.0108,24.6,0.929,0.97,0.901,27.7,26.8,53.7,1290
2019-07-06,2018,10,40,187,350.86,0.62,5,Dry,37,8,6,4,53,108,0.31,242.9,0.69,242.9,0,0,0,0,-4,4,37,8,6,0,57,294,990,965.2,24.8,0.139,0.0164,0.00066,0.156,0.00626,2,0.106,0.262,0.0105,24.6,0.927,0.97,0.899,27.1,26.3,52.7,1260
2019-07-07,2018,10,40,188,346.21,0.62,5,Dry,37,8,6,4,53,108,0.31,238.2,0.69,238.2,0,0,0,0,-4,4,37,8,6,0,57,289,990,965.1,24.9,0.138,0.016,0.000643,0.154,0.00618,2,0.103,0.257,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
2019-07-08,2018,10,41,189,341.56,0.63,5,Dry,37,8,6,4,53,108,0.32,233.6,0.68,233.6,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0156,0.000627,0.152,0.00609,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.896,26.1,25.3,50.6,1210
2019-07-09,2018,10,41,190,338.01,0.63,5,Dry,37,8,6,4,53,108,0.32,230,0.68,230,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000614,0.15,0.00602,2,0.0978,0.248,0.00995,24.7,0.923,0.97,0.895,25.7,24.9,49.8,1200
2019-07-10,2018,10,41,191,333.91,0.63,5,Dry,37,8,6,4,53,108,0.32,225.9,0.68,225.9,0,0,0,0,-4,4,37,8,6,0,57,277,990,965.1,24.9,0.133,0.015,0.0006,0.148,0.00595,1,0.247,0.396,0.0159,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
2019-07-11,2018,10,41,192,329.81,0.64,5,Dry,37,8,6,4,53,108,0.33,221.8,0.67,221.8,0,0,0,0,-4,4,37,8,6,0,57,273,990,965,25,0.132,0.0146,0.000585,0.146,0.00587,1,0.242,0.388,0.0156,24.6,0.959,0.98,0.939,51.2,48.2,48.2,1160
2019-07-12,2018,10,41,193,325.71,0.64,5,Dry,37,8,6,4,53,108,0.33,217.7,0.67,217.7,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.13,0.0143,0.000571,0.145,0.00579,1,0.236,0.381,0.0153,24.6,0.958,0.98,0.939,50.3,48.2,48.2,1160
2019-07-13,2018,10,41,194,321.6,0.65,5,Dry,37,8,6,4,53,108,0.34,213.6,0.66,213.6,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.0139,0.000556,0.143,0.00571,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2019-07-14,2018,10,41,195,317.5,0.65,5,Dry,37,8,6,4,53,108,0.34,209.5,0.66,209.5,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.127,0.0136,0.000542,0.141,0.00564,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.4,47.5,47.5,1140
2019-07-15,2018,10,42,196,313.95,0.66,5,Dry,37,8,6,4,53,108,0.34,205.9,0.66,205.9,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.00053,0.139,0.00557,1,0.221,0.36,0.0144,24.7,0.956,0.98,0.937,47.6,46.7,46.7,1120
2019-07-16,2018,10,42,197,310.39,0.66,5,Dry,37,8,6,4,53,108,0.35,202.4,0.65,202.4,0,0,0,0,-4,4,37,8,6,0,57,253,990,965,25,0.125,0.013,0.000517,0.138,0.00551,1,0.216,0.354,0.0141,24.7,0.955,0.98,0.936,46.8,45.9,45.9,1100
2019-07-17,2018,10,42,198,306.84,0.67,5,Dry,37,8,6,4,53,108,0.35,198.8,0.65,198.8,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0127,0.000505,0.136,0.00544,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,46,45.1,45.1,1080
2019-07-18,2018,10,42,199,303.28,0.67,5,Dry,37,8,6,4,53,108,0.36,195.3,0.64,195.3,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.000492,0.135,0.00537,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2019-07-19,2018,10,42,200,299.73,0.68,5,Dry,37,8,6,4,53,108,0.36,191.7,0.64,191.7,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.012,0.00048,0.133,0.00531,1,0.201,0.335,0.0133,24.8,0.952,0.98,0.933,44.3,43.5,43.5,1040
2019-07-20,2018,10,42,201,296.17,0.68,5,Dry,37,8,6,4,53,108,0.36,188.2,0.64,188.2,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000468,0.132,0.00524,1,0.197,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
2019-07-21,2018,10,42,202,293.71,0.69,5,Dry,37,8,6,4,53,108,0.37,185.7,0.63,185.7,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0115,0.000459,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42.1,42.1,1010
2019-07-22,2018,10,43,203,290.71,0.69,5,Dry,37,8,6,4,53,108,0.37,182.7,0.63,182.7,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.2,41.4,41.4,993
2019-07-23,2018,10,43,204,287.7,0.7,5,Dry,37,8,6,4,53,108,0.38,179.7,0.63,179.7,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00509,1,0.185,0.313,0.0124,24.8,0.948,0.979,0.929,41.5,40.7,40.7,976
2019-07-24,2018,10,43,205,284.69,0.7,5,Dry,37,8,6,4,53,108,0.38,176.7,0.62,176.7,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.000428,0.127,0.00503,1,0.181,0.308,0.0122,24.9,0.948,0.978,0.926,40.8,39.9,39.9,958
2019-07-25,2018,10,43,206,281.68,0.71,5,Dry,37,8,6,4,53,108,0.38,173.7,0.62,173.7,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0105,0.000418,0.125,0.00498,1,0.177,0.302,0.012,24.9,0.947,0.976,0.924,40.1,39.1,39.1,940
2019-07-26,2018,10,43,207,278.67,0.71,5,Dry,37,8,6,4,53,108,0.39,170.7,0.61,170.7,0,0,0,0,-4,4,37,8,6,0,57,222,990,964.8,25.2,0.114,0.0103,0.000407,0.124,0.00492,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,922
2019-07-27,2018,10,43,208,275.67,0.72,5,Dry,37,8,6,4,53,108,0.39,167.7,0.61,167.7,0,0,0,0,-4,4,37,8,6,0,57,219,990,964.8,25.2,0.113,0.01,0.000397,0.123,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.919,38.7,37.7,37.7,904
2019-07-28,2018,10,43,209,272.66,0.72,5,Dry,37,8,6,4,53,108,0.4,164.7,0.6,164.7,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.00975,0.000387,0.121,0.00482,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,886
2019-07-29,2018,10,44,210,269.65,0.73,5,Dry,37,8,6,4,53,108,0.4,161.7,0.6,161.7,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00949,0.000376,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
2019-07-30,2018,10,44,211,267.19,0.73,5,Dry,37,8,6,4,53,108,0.4,159.2,0.6,159.2,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00928,0.000368,0.119,0.00472,1,0.157,0.276,0.011,25,0.942,0.97,0.914,36.7,35.6,35.6,854
2019-07-31,2018,10,44,212,264.73,0.74,5,Dry,37,8,6,4,53,108,0.41,156.7,0.59,156.7,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00907,0.000359,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35,35,841
2019-08-01,2018,11,44,213,262.27,0.74,5,Dry,34,7,5,3,44,93,0.35,169.3,0.65,169.3,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.112,0.0101,0.000401,0.122,0.00482,1,0.171,0.293,0.0116,25,0.945,0.974,0.921,39.2,38.1,38.1,916
2019-08-02,2018,11,44,214,258.17,0.75,5,Dry,34,7,5,3,44,93,0.36,165.2,0.64,165.2,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00979,0.000387,0.12,0.00474,1,0.165,0.285,0.0113,25,0.944,0.972,0.918,38.2,37.1,37.1,891
2019-08-03,2018,11,44,215,254.61,0.76,5,Dry,34,7,5,3,44,93,0.36,161.6,0.64,161.6,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00949,0.000375,0.118,0.00468,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.2,36.2,870
2019-08-04,2018,11,44,216,251.06,0.77,5,Dry,34,7,5,3,44,93,0.37,158.1,0.63,158.1,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.108,0.00919,0.000363,0.117,0.00461,1,0.156,0.273,0.0108,25,0.942,0.97,0.913,36.5,35.4,35.4,850
2019-08-05,2018,11,45,217,248.6,0.78,5,Dry,34,7,5,3,44,93,0.37,155.6,0.63,155.6,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00898,0.000355,0.116,0.00457,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,35.9,34.9,34.9,837
2019-08-06,2018,11,45,218,245.59,0.79,5,Dry,34,7,5,3,44,93,0.38,152.6,0.62,152.6,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00872,0.000344,0.114,0.00451,1,0.148,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,821
2019-08-07,2018,11,45,219,242.58,0.8,5,Dry,34,7,5,3,44,93,0.38,149.6,0.62,149.6,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00846,0.000334,0.113,0.00446,1,0.144,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.5,33.5,804
2019-08-08,2018,11,45,220,239.57,0.81,5,Dry,34,7,5,3,44,93,0.39,146.6,0.61,146.6,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.103,0.00821,0.000324,0.112,0.0044,1,0.14,0.252,0.00994,25.1,0.938,0.97,0.909,33.8,32.8,32.8,788
2019-08-09,2018,11,45,221,236.56,0.82,5,Dry,34,7,5,3,44,93,0.39,143.6,0.61,143.6,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.102,0.00795,0.000313,0.11,0.00435,1,0.136,0.247,0.00972,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2019-08-10,2018,11,45,222,233.56,0.82,5,Dry,34,7,5,3,44,93,0.4,140.6,0.6,140.6,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.0077,0.000303,0.109,0.00429,1,0.132,0.241,0.0095,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2019-08-11,2018,11,45,223,230.55,0.83,5,Dry,34,7,5,3,44,93,0.4,137.6,0.6,137.6,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00744,0.000293,0.108,0.00424,1,0.128,0.236,0.00928,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2019-08-12,2018,11,46,224,228.09,0.84,5,Dry,34,7,5,3,44,93,0.41,135.1,0.59,135.1,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0994,0.00723,0.000284,0.107,0.00419,1,0.125,0.232,0.0091,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2019-08-13,2018,11,46,225,225.63,0.84,5,Dry,34,7,5,3,44,93,0.41,132.6,0.59,132.6,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0986,0.00702,0.000276,0.106,0.00415,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.6,29.6,29.6,711
2019-08-14,2018,11,46,226,223.17,0.85,5,Dry,34,7,5,3,44,93,0.42,130.2,0.58,130.2,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0977,0.00681,0.000268,0.105,0.00411,1,0.118,0.223,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2019-08-15,2018,11,46,227,220.71,0.86,5,Dry,34,7,5,3,44,93,0.42,127.7,0.58,127.7,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0968,0.00661,0.000259,0.103,0.00406,1,0.115,0.218,0.00857,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2019-08-16,2018,11,46,228,218.24,0.87,5,Dry,34,7,5,3,44,93,0.43,125.2,0.57,125.2,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.096,0.0064,0.000251,0.102,0.00402,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.8,28,28,671
2019-08-17,2018,11,46,229,215.78,0.88,5,Dry,34,7,5,3,44,93,0.43,122.8,0.57,122.8,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0951,0.00619,0.000243,0.101,0.00397,1,0.108,0.21,0.00822,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2019-08-18,2018,11,46,230,213.32,0.88,5,Dry,34,7,5,3,44,93,0.44,120.3,0.56,120.3,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0942,0.00598,0.000234,0.1,0.00393,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2019-08-19,2018,11,47,231,211.96,0.89,5,Dry,34,7,5,3,44,93,0.44,119,0.56,119,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0938,0.00586,0.00023,0.0996,0.0039,1,0.103,0.203,0.00794,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2019-08-20,2018,11,47,232,210.04,0.89,5,Dry,34,7,5,3,44,93,0.44,117,0.56,117,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0931,0.0057,0.000223,0.0988,0.00387,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.8,26,26,625
2019-08-21,2018,11,47,233,208.13,0.9,5,Dry,34,7,5,3,44,93,0.45,115.1,0.55,115.1,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0924,0.00554,0.000217,0.0979,0.00383,1,0.0979,0.196,0.00767,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2019-08-22,2018,11,47,234,206.21,0.9,5,Dry,34,7,5,3,44,93,0.45,113.2,0.55,113.2,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0917,0.00537,0.00021,0.0971,0.0038,1,0.0953,0.192,0.00753,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2019-08-23,2018,11,47,235,204.3,0.9,5,Dry,34,7,5,3,44,93,0.46,111.3,0.55,111.3,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.091,0.00521,0.000204,0.0963,0.00376,1,0.0928,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2019-08-24,2018,11,47,236,202.39,0.91,5,Dry,34,7,5,3,44,93,0.46,109.4,0.54,109.4,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0904,0.00505,0.000197,0.0954,0.00373,1,0.0902,0.186,0.00725,25.4,0,0,0,0,0,0,0
2019-08-25,2018,11,47,237,200.47,0.91,5,Dry,34,7,5,3,44,93,0.46,107.5,0.54,107.5,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0897,0.00488,0.000191,0.0946,0.00369,1,0.0876,0.182,0.00712,25.4,0,0,0,0,0,0,0
2019-08-26,2018,11,48,238,198.56,0.91,5,Dry,34,7,5,3,44,93,0.47,105.6,0.53,105.6,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.089,0.00472,0.000184,0.0937,0.00366,1,0.085,0.179,0.00698,25.4,0,0,0,0,0,0,0
2019-08-27,2018,11,48,239,196.64,0.92,5,Dry,34,7,5,3,44,93,0.47,103.6,0.53,103.6,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0883,0.00456,0.000178,0.0929,0.00363,1,0.0824,0.175,0.00685,25.4,0,0,0,0,0,0,0
2019-08-28,2018,11,48,240,194.73,0.92,5,Dry,34,7,5,3,44,93,0.48,101.7,0.52,101.7,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0877,0.0044,0.000172,0.0921,0.0036,1,0.0798,0.172,0.00672,25.4,0,0,0,0,0,0,0
2019-08-29,2018,11,48,241,193.36,0.92,5,Dry,34,7,5,3,44,93,0.48,100.4,0.52,100.4,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0872,0.00428,0.000167,0.0915,0.00357,1,0.078,0.169,0.00662,25.4,0,0,0,0,0,0,0
2019-08-30,2018,11,48,242,191.45,0.93,5,Dry,34,7,5,3,44,93,0.49,98.45,0.51,98.45,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0865,0.00412,0.000161,0.0906,0.00354,1,0.0754,0.166,0.00649,25.4,0,0,0,0,0,0,0
2019-08-31,2018,11,48,243,189.53,0.93,5,Dry,34,7,5,3,44,93,0.49,96.53,0.51,96.53,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0858,0.00396,0.000155,0.0898,0.00351,1,0.0728,0.163,0.00636,25.4,0,0,0,0,0,0,0
2019-09-01,2018,12,48,244,187.62,0.93,5,Dry,30,6,4,2,30,72,0.38,115.6,0.62,115.6,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0905,0.00558,0.000218,0.096,0.00375,1,0.0986,0.195,0.00761,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
2019-09-02,2018,12,49,245,184.61,0.94,5,Dry,30,6,4,2,30,72,0.39,112.6,0.61,112.6,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0894,0.00532,0.000208,0.0947,0.0037,1,0.0945,0.189,0.0074,25.4,0.92,0.97,0.892,25.8,25,25,600
2019-09-03,2018,12,49,246,182.15,0.94,5,Dry,30,6,4,2,30,72,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0885,0.00511,0.0002,0.0936,0.00366,1,0.0912,0.185,0.00723,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2019-09-04,2018,12,49,247,179.69,0.94,5,Dry,30,6,4,2,30,72,0.4,107.7,0.6,107.7,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0877,0.0049,0.000192,0.0926,0.00362,1,0.0879,0.18,0.00706,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2019-09-05,2018,12,49,248,177.23,0.95,5,Dry,30,6,4,2,30,72,0.41,105.2,0.59,105.2,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0868,0.00469,0.000184,0.0915,0.00358,1,0.0846,0.176,0.00689,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2019-09-06,2018,12,49,249,174.77,0.95,5,Dry,30,6,4,2,30,72,0.41,102.8,0.59,102.8,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.0859,0.00449,0.000176,0.0904,0.00354,1,0.0812,0.172,0.00672,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
2019-09-07,2018,12,49,250,173.4,0.95,5,Dry,30,6,4,2,30,72,0.41,101.4,0.58,101.4,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0854,0.00437,0.000171,0.0898,0.00352,1,0.0794,0.169,0.00662,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2019-09-08,2018,12,49,251,171.49,0.95,5,Dry,30,6,4,2,30,72,0.42,99.49,0.58,99.49,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0848,0.00421,0.000165,0.089,0.00348,1,0.0768,0.166,0.00649,25.4,0.911,0.969,0.883,22.6,21.9,21.9,524
2019-09-09,2018,12,50,252,169.57,0.95,5,Dry,30,6,4,2,30,72,0.42,97.57,0.57,97.57,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0841,0.00404,0.000158,0.0881,0.00345,1,0.0742,0.162,0.00636,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
2019-09-10,2018,12,50,253,167.66,0.96,5,Dry,30,6,4,2,30,72,0.43,95.66,0.57,95.66,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0834,0.00388,0.000152,0.0873,0.00342,1,0.0716,0.159,0.00622,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2019-09-11,2018,12,50,254,165.74,0.96,5,Dry,30,6,4,2,30,72,0.43,93.74,0.57,93.74,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0827,0.00372,0.000146,0.0865,0.00339,1,0.069,0.155,0.00609,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2019-09-12,2018,12,50,255,163.83,0.96,5,Dry,30,6,4,2,30,72,0.44,91.83,0.56,91.83,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0821,0.00356,0.000139,0.0856,0.00335,1,0.0665,0.152,0.00596,25.4,0.92,0.965,0.888,21,20.3,20.3,487
2019-09-13,2018,12,50,256,161.92,0.96,5,Dry,30,6,4,2,30,72,0.45,89.92,0.56,89.92,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0814,0.00339,0.000133,0.0848,0.00332,1,0.0639,0.149,0.00582,25.4,0.922,0.964,0.889,20.6,19.9,19.9,478
2019-09-14,2018,12,50,257,160,0.96,5,Dry,30,6,4,2,30,72,0.45,88,0.55,88,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0807,0.00323,0.000127,0.0839,0.00329,1,0.0613,0.145,0.00569,25.4,0.925,0.964,0.891,20.2,19.5,19.5,468
2019-09-15,2018,12,50,258,158.09,0.97,5,Dry,30,6,4,2,30,72,0.46,86.09,0.55,86.09,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.08,0.00307,0.00012,0.0831,0.00326,1,0.0587,0.142,0.00556,25.4,0.927,0.963,0.892,19.9,19.1,19.1,459
2019-09-16,2018,12,51,259,156.17,0.97,5,Dry,30,6,4,2,30,72,0.46,84.17,0.54,84.17,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0794,0.0029,0.000114,0.0823,0.00322,1,0.0561,0.138,0.00542,25.4,0.929,0.962,0.893,19.5,18.7,18.7,449
2019-09-17,2018,12,51,260,154.81,0.97,5,Dry,30,6,4,2,30,72,0.47,82.81,0.54,82.81,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0789,0.00279,0.000109,0.0817,0.0032,1,0.0543,0.136,0.00533,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
2019-09-18,2018,12,51,261,153.44,0.97,5,Dry,30,6,4,2,30,72,0.47,81.44,0.53,81.44,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0784,0.00267,0.000105,0.0811,0.00318,1,0.0524,0.134,0.00523,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2019-09-19,2018,12,51,262,152.07,0.97,5,Dry,30,6,4,2,30,72,0.47,80.07,0.53,80.07,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0779,0.00256,0.0001,0.0805,0.00315,1,0.0506,0.131,0.00514,25.4,0.934,0.96,0.896,18.6,17.9,17.9,429
2019-09-20,2018,12,51,263,150.71,0.97,5,Dry,30,6,4,2,30,72,0.48,78.71,0.52,78.71,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0774,0.00244,0.0000957,0.0799,0.00313,1,0.0488,0.129,0.00504,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2019-09-21,2018,12,51,264,149.34,0.97,5,Dry,30,6,4,2,30,72,0.48,77.34,0.52,77.34,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0769,0.00232,0.0000911,0.0793,0.00311,1,0.0469,0.126,0.00495,25.4,0.937,0.96,0.899,18,17.3,17.3,415
2019-09-22,2018,12,51,265,147.97,0.98,5,Dry,30,6,4,2,30,72,0.49,75.97,0.51,75.97,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0765,0.00221,0.0000866,0.0787,0.00309,1,0.0451,0.124,0.00485,25.4,0.939,0.96,0.901,17.7,17,17,409
2019-09-23,2018,12,52,266,146.6,0.98,5,Dry,30,6,4,2,30,72,0.49,74.6,0.51,74.6,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.076,0.00209,0.000082,0.0781,0.00306,1,0.0432,0.121,0.00476,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
2019-09-24,2018,12,52,267,145.24,0.98,5,Dry,30,6,4,2,30,72,0.5,73.24,0.5,73.24,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0755,0.00198,0.0000775,0.0775,0.00304,1,0.0414,0.119,0.00466,25.4,0.931,0.96,0.893,17,16.3,16.3,391
2019-09-25,2018,12,52,268,143.87,0.98,5,Dry,30,6,4,2,30,72,0.5,71.87,0.5,71.87,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.075,0.00186,0.0000729,0.0769,0.00301,1,0.0395,0.116,0.00456,25.4,0.923,0.96,0.886,16.5,15.9,15.9,381
2019-09-26,2018,12,52,269,142.5,0.98,5,Dry,30,6,4,2,30,72,0.51,70.5,0.49,70.5,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0745,0.00174,0.0000683,0.0763,0.00299,1,0.0377,0.114,0.00447,25.4,0.916,0.96,0.879,16.1,15.4,15.4,370
2019-09-27,2018,12,52,270,141.14,0.98,5,Dry,30,6,4,2,30,72,0.51,69.14,0.49,69.14,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0741,0.00163,0.0000638,0.0757,0.00297,1,0.0358,0.112,0.00437,25.4,0.908,0.96,0.872,15.6,15,15,360
2019-09-28,2018,12,52,271,139.77,0.98,5,Dry,30,6,4,2,30,72,0.52,67.77,0.48,67.77,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0736,0.00151,0.0000592,0.0751,0.00294,1,0.034,0.109,0.00428,25.4,0.901,0.96,0.865,15.2,14.6,14.6,350
2019-09-29,2018,12,52,272,138.4,0.98,5,Dry,30,6,4,2,30,72,0.52,66.4,0.48,66.4,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0731,0.00139,0.0000547,0.0745,0.00292,1,0.0321,0.107,0.00418,25.4,0.893,0.96,0.857,14.8,14.2,14.2,340
2019-09-30,2018,12,53,273,137.03,0.98,5,Dry,30,6,4,2,30,72,0.53,65.03,0.47,65.03,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0726,0.00128,0.0000501,0.0739,0.0029,1,0.0303,0.104,0.00409,25.4,0.886,0.96,0.85,14.3,13.8,13.8,330
2019-10-01,2019,1,1,274,135.67,0.98,5,Dry,24,4,2,2,20,52,0.38,83.67,0.62,83.67,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0756,0.00286,0.000112,0.0785,0.00308,1,0.0555,0.134,0.00525,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2019-10-02,2019,1,1,275,134.3,0.98,5,Dry,24,4,2,2,20,52,0.39,82.3,0.61,82.3,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00275,0.000108,0.0779,0.00306,1,0.0536,0.132,0.00516,25.4,0.931,0.961,0.894,19.1,18.3,18.3,439
2019-10-03,2019,1,1,276,132.93,0.99,5,Dry,24,4,2,2,20,52,0.39,80.93,0.61,80.93,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00263,0.000103,0.0773,0.00303,1,0.0518,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18,18,433
2019-10-04,2019,1,1,277,132.66,0.99,5,Dry,24,4,2,2,20,52,0.39,80.66,0.61,80.66,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.00261,0.000102,0.0772,0.00303,1,0.0514,0.129,0.00504,25.4,0.933,0.96,0.896,18.7,18,18,431
2019-10-05,2019,1,1,278,131.84,0.99,5,Dry,24,4,2,2,20,52,0.39,79.84,0.61,79.84,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00254,0.0000995,0.0768,0.00301,1,0.0503,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.8,17.8,427
2019-10-06,2019,1,1,279,129.92,0.99,5,Dry,24,4,2,2,20,52,0.4,77.92,0.6,77.92,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00237,0.0000931,0.076,0.00298,1,0.0477,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.4,17.4,418
2019-10-07,2019,1,1,280,128.56,0.99,5,Dry,24,4,2,2,20,52,0.4,76.56,0.6,76.56,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0731,0.00226,0.0000885,0.0754,0.00296,1,0.0459,0.121,0.00476,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
2019-10-08,2019,1,2,281,127.19,0.99,5,Dry,24,4,2,2,20,52,0.41,75.19,0.59,75.19,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00214,0.000084,0.0748,0.00293,1,0.044,0.119,0.00466,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
2019-10-09,2019,1,2,282,128.01,0.99,5,Dry,24,4,2,2,20,52,0.41,76.01,0.59,76.01,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.00221,0.0000867,0.0752,0.00295,1,0.0451,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,409
2019-10-10,2019,1,2,283,130.47,0.99,5,Dry,24,4,2,2,20,52,0.4,78.47,0.6,78.47,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0738,0.00242,0.0000949,0.0762,0.00299,1,0.0484,0.125,0.00489,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
2019-10-11,2019,1,2,284,132.39,0.99,5,Dry,24,4,2,2,20,52,0.39,80.39,0.61,80.39,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00258,0.000101,0.0771,0.00302,1,0.051,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2019-10-12,2019,1,2,285,132.11,0.99,5,Dry,24,4,2,2,20,52,0.39,80.11,0.61,80.11,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00256,0.0001,0.077,0.00302,1,0.0506,0.128,0.005,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2019-10-13,2019,1,2,286,131.84,0.99,5,Dry,24,4,2,2,20,52,0.39,79.84,0.61,79.84,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00254,0.0000995,0.0768,0.00301,1,0.0503,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.8,17.8,427
2019-10-14,2019,1,2,287,130.47,0.99,5,Dry,24,4,2,2,20,52,0.4,78.47,0.6,78.47,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0738,0.00242,0.0000949,0.0762,0.00299,1,0.0484,0.125,0.00489,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
2019-10-15,2019,1,3,288,129.1,0.99,5,Dry,24,4,2,2,20,52,0.4,77.1,0.6,77.1,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0733,0.0023,0.0000903,0.0756,0.00297,1,0.0466,0.122,0.00479,25.4,0.938,0.96,0.9,18,17.3,17.3,414
2019-10-16,2019,1,3,289,127.74,0.99,5,Dry,24,4,2,2,20,52,0.41,75.74,0.59,75.74,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.00219,0.0000858,0.075,0.00294,1,0.0447,0.12,0.0047,25.4,0.939,0.96,0.902,17.7,17,17,408
2019-10-17,2019,1,3,290,126.37,0.99,5,Dry,24,4,2,2,20,52,0.41,74.37,0.59,74.37,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00207,0.0000812,0.0744,0.00292,1,0.0429,0.117,0.0046,25.4,0.937,0.96,0.9,17.3,16.7,16.7,400
2019-10-18,2019,1,3,291,125,0.99,5,Dry,24,4,2,2,20,52,0.42,73,0.58,73,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00196,0.0000767,0.0738,0.0029,1,0.0411,0.115,0.00451,25.4,0.93,0.96,0.892,16.9,16.2,16.2,389
2019-10-19,2019,1,3,292,123.09,0.99,5,Dry,24,4,2,2,20,52,0.42,71.09,0.58,71.09,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0712,0.00179,0.0000703,0.073,0.00286,1,0.0385,0.111,0.00437,25.4,0.919,0.96,0.883,16.3,15.6,15.6,375
2019-10-20,2019,1,3,293,121.72,0.99,5,Dry,24,4,2,2,20,52,0.43,69.72,0.57,69.72,0,0,0,0,-2,2,24,4,2,0,22,99.7,990,964.5,25.5,0.0708,0.00168,0.0000657,0.0725,0.00284,1,0.0366,0.109,0.00428,25.4,0.912,0.96,0.875,15.8,15.2,15.2,365
2019-10-21,2019,1,3,294,120.35,0.99,5,Dry,24,4,2,2,20,52,0.43,68.35,0.57,68.35,0,0,0,0,-2,2,24,4,2,0,22,98.3,990,964.5,25.5,0.0708,0.00156,0.0000612,0.0724,0.00284,1,0.0348,0.107,0.0042,25.4,0.904,0.96,0.868,15.4,14.8,14.8,355
2019-10-22,2019,1,4,295,118.99,0.99,5,Dry,24,4,2,2,20,52,0.44,66.99,0.56,66.99,0,0,0,0,-2,2,24,4,2,0,22,97,990,964.5,25.5,0.0708,0.00144,0.0000566,0.0723,0.00283,1,0.0329,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
2019-10-23,2019,1,4,296,117.62,0.99,5,Dry,24,4,2,2,20,52,0.44,65.62,0.56,65.62,0,0,0,0,-2,2,24,4,2,0,22,95.6,990,964.5,25.5,0.0708,0.00133,0.0000521,0.0722,0.00283,1,0.0311,0.103,0.00405,25.4,0.889,0.96,0.853,14.5,13.9,13.9,335
2019-10-24,2019,1,4,297,118.44,0.99,5,Dry,24,4,2,2,20,52,0.44,66.44,0.56,66.44,0,0,0,0,-2,2,24,4,2,0,22,96.4,990,964.5,25.5,0.0708,0.0014,0.0000548,0.0722,0.00283,1,0.0322,0.104,0.00409,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
2019-10-25,2019,1,4,298,119.81,0.99,5,Dry,24,4,2,2,20,52,0.43,67.81,0.57,67.81,0,0,0,0,-2,2,24,4,2,0,22,97.8,990,964.5,25.5,0.0708,0.00151,0.0000594,0.0723,0.00284,1,0.034,0.106,0.00417,25.4,0.901,0.96,0.865,15.2,14.6,14.6,351
2019-10-26,2019,1,4,299,120.08,0.99,5,Dry,24,4,2,2,20,52,0.43,68.08,0.57,68.08,0,0,0,0,-2,2,24,4,2,0,22,98.1,990,964.5,25.5,0.0708,0.00154,0.0000603,0.0724,0.00284,1,0.0344,0.107,0.00419,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
2019-10-27,2019,1,4,300,120.9,0.99,5,Dry,24,4,2,2,20,52,0.43,68.9,0.57,68.9,0,0,0,0,-2,2,24,4,2,0,22,98.9,990,964.5,25.5,0.0708,0.00161,0.000063,0.0724,0.00284,1,0.0355,0.108,0.00423,25.4,0.907,0.96,0.871,15.6,14.9,14.9,359
2019-10-28,2019,1,4,301,120.08,0.99,5,Dry,24,4,2,2,20,52,0.43,68.08,0.57,68.08,0,0,0,0,-2,2,24,4,2,0,22,98.1,990,964.5,25.5,0.0708,0.00154,0.0000603,0.0724,0.00284,1,0.0344,0.107,0.00419,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
2019-10-29,2019,1,5,302,120.35,0.99,5,Dry,24,4,2,2,20,52,0.43,68.35,0.57,68.35,0,0,0,0,-2,2,24,4,2,0,22,98.3,990,964.5,25.5,0.0708,0.00156,0.0000612,0.0724,0.00284,1,0.0348,0.107,0.0042,25.4,0.904,0.96,0.868,15.4,14.8,14.8,355
2019-10-30,2019,1,5,303,120.63,0.99,5,Dry,24,4,2,2,20,52,0.43,68.63,0.57,68.63,0,0,0,0,-2,2,24,4,2,0,22,98.6,990,964.5,25.5,0.0708,0.00158,0.0000621,0.0724,0.00284,1,0.0352,0.108,0.00422,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
2019-10-31,2019,1,5,304,118.71,0.99,5,Dry,24,4,2,2,20,52,0.44,66.71,0.56,66.71,0,0,0,0,-2,2,24,4,2,0,22,96.7,990,964.5,25.5,0.0708,0.00142,0.0000557,0.0722,0.00283,1,0.0326,0.105,0.00411,25.4,0.895,0.96,0.859,14.9,14.3,14.3,343
2019-11-01,2019,2,5,305,118.44,0.99,5,Dry,23,4,2,2,19,50,0.42,68.44,0.58,68.44,0,0,0,0,-2,2,23,4,2,0,21,97.4,990,964.5,25.5,0.0708,0.00157,0.0000615,0.0724,0.00284,1,0.0349,0.107,0.00421,25.4,0.905,0.96,0.869,15.4,14.8,14.8,355
2019-11-02,2019,2,5,306,119.26,0.99,5,Dry,23,4,2,2,19,50,0.42,69.26,0.58,69.26,0,0,0,0,-2,2,23,4,2,0,21,98.3,990,964.5,25.5,0.0708,0.00164,0.0000642,0.0725,0.00284,1,0.036,0.108,0.00425,25.4,0.909,0.96,0.873,15.7,15.1,15.1,361
2019-11-03,2019,2,5,307,119.53,0.99,5,Dry,23,4,2,2,19,50,0.42,69.53,0.58,69.53,0,0,0,0,-2,2,23,4,2,0,21,98.5,990,964.5,25.5,0.0708,0.00166,0.0000651,0.0725,0.00284,1,0.0364,0.109,0.00427,25.4,0.911,0.96,0.874,15.8,15.1,15.1,363
2019-11-04,2019,2,5,308,119.81,0.99,5,Dry,23,4,2,2,19,50,0.42,69.81,0.58,69.81,0,0,0,0,-2,2,23,4,2,0,21,98.8,990,964.5,25.5,0.0708,0.00168,0.000066,0.0725,0.00284,1,0.0367,0.109,0.00428,25.4,0.912,0.96,0.876,15.9,15.2,15.2,365
2019-11-05,2019,2,6,309,120.08,0.99,5,Dry,23,4,2,2,19,50,0.42,70.08,0.58,70.08,0,0,0,0,-2,2,23,4,2,0,21,99.1,990,964.5,25.5,0.0708,0.00171,0.0000669,0.0725,0.00284,1,0.0371,0.11,0.0043,25.4,0.914,0.96,0.877,15.9,15.3,15.3,367
2019-11-06,2019,2,6,310,120.9,0.99,5,Dry,23,4,2,2,19,50,0.41,70.9,0.59,70.9,0,0,0,0,-2,2,23,4,2,0,21,99.9,990,964.5,25.5,0.0708,0.00178,0.0000697,0.0726,0.00285,1,0.0382,0.111,0.00435,25.4,0.918,0.96,0.882,16.2,15.6,15.6,374
2019-11-07,2019,2,6,311,121.72,0.99,5,Dry,23,4,2,2,19,50,0.41,71.72,0.59,71.72,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0711,0.00185,0.0000724,0.0729,0.00286,1,0.0393,0.112,0.0044,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
2019-11-08,2019,2,6,312,125.28,0.99,5,Dry,23,4,2,2,19,50,0.4,75.28,0.6,75.28,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0723,0.00215,0.0000843,0.0745,0.00292,1,0.0441,0.119,0.00465,25.4,0.94,0.96,0.903,17.6,16.9,16.9,406
2019-11-09,2019,2,6,313,128.83,0.99,5,Dry,23,4,2,2,19,50,0.39,78.83,0.61,78.83,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00245,0.0000961,0.076,0.00298,1,0.0489,0.125,0.0049,25.4,0.935,0.96,0.898,18.3,17.6,17.6,423
2019-11-10,2019,2,6,314,129.65,0.99,5,Dry,23,4,2,2,19,50,0.39,79.65,0.61,79.65,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0739,0.00252,0.0000988,0.0764,0.003,1,0.05,0.126,0.00496,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
2019-11-11,2019,2,6,315,130.47,0.99,5,Dry,23,4,2,2,19,50,0.38,80.47,0.62,80.47,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0742,0.00259,0.000102,0.0768,0.00301,1,0.0511,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,17.9,17.9,431
2019-11-12,2019,2,7,316,130.74,0.99,5,Dry,23,4,2,2,19,50,0.38,80.74,0.62,80.74,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0743,0.00261,0.000102,0.0769,0.00301,1,0.0515,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,18,18,432
2019-11-13,2019,2,7,317,133.21,0.98,5,Dry,23,4,2,2,19,50,0.38,83.21,0.63,83.21,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00282,0.000111,0.078,0.00306,1,0.0548,0.133,0.00521,25.4,0.929,0.961,0.894,19.2,18.5,18.5,444
2019-11-14,2019,2,7,318,136.21,0.98,5,Dry,23,4,2,2,19,50,0.37,86.21,0.63,86.21,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00308,0.000121,0.0793,0.00311,1,0.0589,0.138,0.00542,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
2019-11-15,2019,2,7,319,135.39,0.98,5,Dry,23,4,2,2,19,50,0.37,85.39,0.63,85.39,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0759,0.00301,0.000118,0.0789,0.00309,1,0.0578,0.137,0.00536,25.4,0.927,0.962,0.892,19.7,18.9,18.9,455
2019-11-16,2019,2,7,320,137.85,0.98,5,Dry,23,4,2,2,19,50,0.36,87.85,0.64,87.85,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0768,0.00322,0.000126,0.08,0.00314,1,0.0611,0.141,0.00553,25.4,0.924,0.963,0.89,20.2,19.4,19.4,467
2019-11-17,2019,2,7,321,140.86,0.98,5,Dry,23,4,2,2,19,50,0.35,90.86,0.65,90.86,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00347,0.000136,0.0813,0.00319,1,0.0652,0.146,0.00574,25.4,0.92,0.965,0.888,20.8,20.1,20.1,481
2019-11-18,2019,2,7,322,142.23,0.98,5,Dry,23,4,2,2,19,50,0.35,92.23,0.65,92.23,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.00359,0.000141,0.0819,0.00321,1,0.067,0.149,0.00584,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2019-11-19,2019,2,8,323,147.42,0.98,5,Dry,23,4,2,2,19,50,0.34,97.42,0.66,97.42,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00403,0.000158,0.0842,0.0033,1,0.074,0.158,0.0062,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2019-11-20,2019,2,8,324,149.34,0.97,5,Dry,23,4,2,2,19,50,0.34,99.34,0.67,99.34,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.00419,0.000164,0.085,0.00333,1,0.0766,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2019-11-21,2019,2,8,325,147.97,0.98,5,Dry,23,4,2,2,19,50,0.34,97.97,0.66,97.97,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0803,0.00408,0.00016,0.0844,0.00331,1,0.0748,0.159,0.00624,25.3,0.913,0.968,0.884,22.2,21.5,21.5,516
2019-11-22,2019,2,8,326,149.34,0.97,5,Dry,23,4,2,2,19,50,0.34,99.34,0.67,99.34,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.00419,0.000164,0.085,0.00333,1,0.0766,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2019-11-23,2019,2,8,327,152.35,0.97,5,Dry,23,4,2,2,19,50,0.33,102.3,0.67,102.3,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00445,0.000174,0.0863,0.00339,1,0.0807,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2019-11-24,2019,2,8,328,151.53,0.97,5,Dry,23,4,2,2,19,50,0.33,101.5,0.67,101.5,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00438,0.000172,0.086,0.00337,1,0.0796,0.166,0.00649,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2019-11-25,2019,2,8,329,151.8,0.97,5,Dry,23,4,2,2,19,50,0.33,101.8,0.67,101.8,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.0044,0.000173,0.0861,0.00338,1,0.0799,0.166,0.00651,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
2019-11-26,2019,2,9,330,155.9,0.97,5,Dry,23,4,2,2,19,50,0.32,105.9,0.68,105.9,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00475,0.000186,0.0879,0.00345,1,0.0855,0.173,0.0068,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2019-11-27,2019,2,9,331,158.91,0.97,5,Dry,23,4,2,2,19,50,0.32,108.9,0.69,108.9,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00501,0.000196,0.0892,0.0035,1,0.0895,0.179,0.007,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2019-11-28,2019,2,9,332,159.73,0.96,5,Dry,23,4,2,2,19,50,0.31,109.7,0.69,109.7,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00508,0.000199,0.0896,0.00351,1,0.0906,0.18,0.00706,25.3,0.918,0.97,0.89,25,24.3,24.3,583
2019-11-29,2019,2,9,333,161.1,0.96,5,Dry,23,4,2,2,19,50,0.31,111.1,0.69,111.1,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.00519,0.000203,0.0902,0.00353,1,0.0925,0.183,0.00716,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
2019-11-30,2019,2,9,334,161.37,0.96,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000204,0.0903,0.00354,1,0.0928,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2019-12-01,2019,3,9,335,162.19,0.96,5,Dry,26,4,3,2,24,59,0.36,103.2,0.64,103.2,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00452,0.000177,0.0881,0.00345,1,0.0818,0.17,0.00666,25.4,0.913,0.97,0.886,23.4,22.7,22.7,545
2019-12-02,2019,3,9,336,165.2,0.96,5,Dry,26,4,3,2,24,59,0.36,106.2,0.64,106.2,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0847,0.00478,0.000187,0.0894,0.0035,1,0.0859,0.175,0.00687,25.4,0.915,0.97,0.888,24.2,23.4,23.4,563
2019-12-03,2019,3,10,337,170.39,0.95,5,Dry,26,4,3,2,24,59,0.35,111.4,0.65,111.4,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0865,0.00522,0.000204,0.0917,0.00359,1,0.0929,0.185,0.00723,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2019-12-04,2019,3,10,338,175.04,0.95,5,Dry,26,4,3,2,24,59,0.34,116,0.66,116,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0881,0.00561,0.00022,0.0937,0.00367,1,0.0992,0.193,0.00755,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2019-12-05,2019,3,10,339,180.24,0.94,5,Dry,26,4,3,2,24,59,0.33,121.2,0.67,121.2,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00606,0.000237,0.096,0.00376,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
