date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-12-06,2019,3,10,340,183.79,0.94,5,Dry,26,4,3,2,24,59,0.32,124.8,0.68,124.8,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00636,0.000249,0.0976,0.00382,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
2019-12-07,2019,3,10,341,187.89,0.93,5,Dry,26,4,3,2,24,59,0.31,128.9,0.69,128.9,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0927,0.00671,0.000262,0.0994,0.00389,1,0.117,0.216,0.00844,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2019-12-08,2019,3,10,342,190.9,0.93,5,Dry,26,4,3,2,24,59,0.31,131.9,0.69,131.9,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00696,0.000272,0.101,0.00394,1,0.121,0.221,0.00865,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
2019-12-09,2019,3,10,343,192.27,0.92,5,Dry,26,4,3,2,24,59,0.31,133.3,0.69,133.3,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00708,0.000277,0.101,0.00396,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.9,30,30,719
2019-12-10,2019,3,11,344,192.54,0.92,5,Dry,26,4,3,2,24,59,0.31,133.5,0.69,133.5,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0943,0.0071,0.000278,0.101,0.00396,1,0.123,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,721
2019-12-11,2019,3,11,345,190.63,0.93,5,Dry,26,4,3,2,24,59,0.31,131.6,0.69,131.6,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0936,0.00694,0.000271,0.101,0.00393,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2019-12-12,2019,3,11,346,191.45,0.93,5,Dry,26,4,3,2,24,59,0.31,132.4,0.69,132.4,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0939,0.00701,0.000274,0.101,0.00395,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.7,29.8,29.8,714
2019-12-13,2019,3,11,347,193.91,0.92,5,Dry,26,4,3,2,24,59,0.3,134.9,0.7,134.9,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00722,0.000282,0.102,0.00399,1,0.125,0.227,0.00886,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2019-12-14,2019,3,11,348,194.18,0.92,5,Dry,26,4,3,2,24,59,0.3,135.2,0.7,135.2,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00724,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.905,31.4,30.4,30.4,730
2019-12-15,2019,3,11,349,197.19,0.92,5,Dry,26,4,3,2,24,59,0.3,138.2,0.7,138.2,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.0075,0.000293,0.103,0.00404,1,0.129,0.233,0.00908,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
2019-12-16,2019,3,11,350,201.29,0.91,5,Dry,26,4,3,2,24,59,0.29,142.3,0.71,142.3,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00784,0.000307,0.105,0.00411,1,0.135,0.24,0.00937,25.4,0.935,0.97,0.907,33.1,32.1,32.1,770
2019-12-17,2019,3,12,351,205.39,0.9,5,Dry,26,4,3,2,24,59,0.29,146.4,0.71,146.4,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00819,0.00032,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33,33,793
2019-12-18,2019,3,12,352,209.49,0.89,5,Dry,26,4,3,2,24,59,0.28,150.5,0.72,150.5,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00854,0.000334,0.109,0.00426,1,0.146,0.254,0.00996,25.3,0.939,0.97,0.911,35,34,34,816
2019-12-19,2019,3,12,353,209.77,0.89,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000335,0.109,0.00427,1,0.146,0.255,0.00998,25.3,0.939,0.97,0.911,35.1,34,34,817
2019-12-20,2019,3,12,354,212.78,0.88,5,Dry,26,4,3,2,24,59,0.28,153.8,0.72,153.8,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00882,0.000346,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,834
2019-12-21,2019,3,12,355,219.06,0.86,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00443,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2019-12-22,2019,3,12,356,224.26,0.85,5,Dry,26,4,3,2,24,59,0.26,165.3,0.74,165.3,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.0098,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.4,37.4,899
2019-12-23,2019,3,12,357,225.63,0.84,5,Dry,26,4,3,2,24,59,0.26,166.6,0.74,166.6,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00991,0.00039,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.8,37.8,907
2019-12-24,2019,3,13,358,226.99,0.84,5,Dry,26,4,3,2,24,59,0.26,168,0.74,168,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2019-12-25,2019,3,13,359,228.36,0.84,5,Dry,26,4,3,2,24,59,0.26,169.4,0.74,169.4,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000399,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,923
2019-12-26,2019,3,13,360,234.65,0.82,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2019-12-27,2019,3,13,361,243.67,0.8,5,Dry,26,4,3,2,24,59,0.24,184.7,0.76,184.7,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0114,0.000452,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43,42.2,42.2,1010
2019-12-28,2019,3,13,362,251.6,0.77,5,Dry,26,4,3,2,24,59,0.23,192.6,0.77,192.6,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2019-12-29,2019,3,13,363,260.08,0.75,5,Dry,26,4,3,2,24,59,0.23,201.1,0.77,201.1,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000508,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,46.9,46,46,1100
2019-12-30,2019,3,13,364,264.73,0.74,5,Dry,26,4,3,2,24,59,0.22,205.7,0.78,205.7,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,48,47,47,1130
2019-12-31,2019,3,14,365,268.28,0.73,5,Dry,26,4,3,2,24,59,0.22,209.3,0.78,209.3,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000537,0.135,0.00533,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.8,47.8,47.8,1150
2020-01-01,2019,4,14,1,274.57,0.72,5,Dry,29,5,4,2,33,73,0.27,201.6,0.73,201.6,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000511,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,46.9,46,46,1100
2020-01-02,2019,4,14,2,280.86,0.71,5,Dry,29,5,4,2,33,73,0.26,207.9,0.74,207.9,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000533,0.136,0.00539,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.4,47.4,47.4,1140
2020-01-03,2019,4,14,3,285.51,0.7,5,Dry,29,5,4,2,33,73,0.26,212.5,0.74,212.5,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.000549,0.138,0.00548,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2020-01-04,2019,4,14,4,290.71,0.69,5,Dry,29,5,4,2,33,73,0.25,217.7,0.75,217.7,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000567,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2020-01-05,2019,4,14,5,295.9,0.68,5,Dry,29,5,4,2,33,73,0.25,222.9,0.75,222.9,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000585,0.142,0.00567,1,0.243,0.386,0.0154,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2020-01-06,2019,4,14,6,298.36,0.68,5,Dry,29,5,4,2,33,73,0.24,225.4,0.76,225.4,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000594,0.143,0.00571,1,0.247,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2020-01-07,2019,4,15,7,301.37,0.68,5,Dry,29,5,4,2,33,73,0.24,228.4,0.76,228.4,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.13,0.0152,0.000604,0.145,0.00577,2,0.0966,0.241,0.00962,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1200
2020-01-08,2019,4,15,8,305.47,0.67,5,Dry,29,5,4,2,33,73,0.24,232.5,0.76,232.5,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000619,0.146,0.00584,2,0.0994,0.246,0.00981,24.8,0.924,0.97,0.896,26.1,25.4,50.7,1220
2020-01-09,2019,4,15,9,309.57,0.66,5,Dry,29,5,4,2,33,73,0.24,236.6,0.76,236.6,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.132,0.0159,0.000633,0.148,0.00592,2,0.102,0.25,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
2020-01-10,2019,4,15,10,313.13,0.66,5,Dry,29,5,4,2,33,73,0.23,240.1,0.77,240.1,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000646,0.15,0.00599,2,0.105,0.254,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2020-01-11,2019,4,15,11,316.68,0.65,5,Dry,29,5,4,2,33,73,0.23,243.7,0.77,243.7,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000658,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2020-01-12,2019,4,15,12,320.24,0.65,5,Dry,29,5,4,2,33,73,0.23,247.2,0.77,247.2,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0168,0.000671,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.901,27.8,27,54,1300
2020-01-13,2019,4,15,13,325.43,0.64,5,Dry,29,5,4,2,33,73,0.22,252.4,0.78,252.4,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0181,0.000727,0.156,0.00625,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.6,55.2,1320
2020-01-14,2019,4,16,14,330.08,0.64,5,Dry,29,5,4,2,33,73,0.22,257.1,0.78,257.1,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0203,0.000815,0.16,0.00641,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2020-01-15,2019,4,16,15,336.37,0.63,5,Dry,29,5,4,2,33,73,0.22,263.4,0.78,263.4,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0233,0.000935,0.165,0.00663,2,0.12,0.285,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.5,1380
2020-01-16,2019,4,16,16,343.21,0.62,5,Dry,29,5,4,2,33,73,0.21,270.2,0.79,270.2,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0265,0.00107,0.171,0.00687,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59,1420
2020-01-17,2019,4,16,17,350.04,0.62,5,Dry,29,5,4,2,33,73,0.21,277,0.79,277,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.2,24.8,0.147,0.0298,0.0012,0.176,0.0071,2,0.13,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.5,1450
2020-01-18,2019,4,16,18,357.97,0.61,5,Dry,29,5,4,2,33,73,0.2,285,0.8,285,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0335,0.00135,0.183,0.00738,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.2,1490
2020-01-19,2019,4,16,19,365.9,0.6,5,Dry,29,5,4,2,33,73,0.2,292.9,0.8,292.9,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0372,0.0015,0.19,0.00765,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.91,32.9,32,63.9,1530
2020-01-20,2019,4,16,20,374.92,0.59,5,Dry,29,5,4,2,33,73,0.2,301.9,0.81,301.9,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.156,0.0415,0.00168,0.197,0.00797,2,0.146,0.343,0.0139,24.4,0.941,0.97,0.912,34,32.9,65.9,1580
2020-01-21,2019,4,17,21,387.78,0.58,5,Dry,29,5,4,2,33,73,0.19,314.8,0.81,314.8,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0476,0.00193,0.208,0.00842,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.6,1650
2020-01-22,2019,4,17,22,400.63,0.57,5,Dry,29,5,4,2,33,73,0.18,327.6,0.82,327.6,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.0536,0.00218,0.218,0.00887,2,0.164,0.382,0.0155,24.2,0.945,0.97,0.916,36.8,35.6,71.3,1710
2020-01-23,2019,4,17,23,413.48,0.56,5,Dry,29,5,4,2,33,73,0.18,340.5,0.82,340.5,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0597,0.00243,0.229,0.00932,2,0.172,0.401,0.0163,24.1,0.947,0.972,0.92,38.2,37.1,74.2,1780
2020-01-24,2019,4,17,24,425.78,0.55,5,Dry,29,5,4,2,33,73,0.17,352.8,0.83,352.8,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.173,0.0655,0.00268,0.239,0.00976,2,0.181,0.42,0.0171,24.1,0.949,0.975,0.925,39.5,38.5,77,1850
2020-01-25,2019,4,17,25,438.09,0.54,5,Dry,29,5,4,2,33,73,0.17,365.1,0.83,365.1,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0713,0.00292,0.249,0.0102,2,0.189,0.438,0.0179,24,0.95,0.978,0.929,40.8,39.9,79.8,1920
2020-01-26,2019,4,17,26,454.22,0.53,5,Dry,29,5,4,2,33,73,0.16,381.2,0.84,381.2,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0789,0.00324,0.262,0.0108,2,0.2,0.462,0.019,23.9,0.953,0.98,0.934,42.5,41.7,83.4,2000
2020-01-27,2019,4,17,27,471.45,0.52,5,Dry,29,5,4,2,33,73,0.15,398.4,0.84,398.4,0,0,0,0,-2,2,29,5,4,0,35,436,990,965.7,24.3,0.19,0.0871,0.00359,0.277,0.0114,2,0.211,0.488,0.0201,23.8,0.955,0.98,0.936,44.4,43.5,87,2090
2020-01-28,2019,4,18,28,487.03,0.51,5,Dry,29,5,4,2,33,73,0.15,414,0.85,414,0,0,0,0,-2,2,29,5,4,0,35,452,990,965.8,24.2,0.195,0.0944,0.0039,0.289,0.012,2,0.222,0.511,0.0211,23.7,0.956,0.98,0.937,46,45.1,90.1,2160
2020-01-29,2019,4,18,29,502.62,0.5,5,Dry,29,5,4,2,33,73,0.14,429.6,0.85,429.6,0,0,0,0,-2,2,29,5,4,0,35,468,990,965.9,24.1,0.201,0.102,0.00422,0.302,0.0125,2,0.232,0.535,0.0222,23.6,0.957,0.98,0.938,47.6,46.6,93.3,2240
2020-01-30,2019,4,18,30,522.03,0.48,5,Dry,29,5,4,2,33,73,0.14,449,0.86,449,0,0,0,0,-2,2,29,5,4,0,35,487,990,965.9,24.1,0.207,0.111,0.00461,0.318,0.0132,2,0.246,0.564,0.0234,23.5,0.958,0.98,0.939,49.6,48.2,96.4,2310
2020-01-31,2019,4,18,31,543.09,0.47,5,Dry,29,5,4,2,33,73,0.13,470.1,0.87,470.1,0,0,0,0,-2,2,29,5,4,0,35,508,990,966,24,0.215,0.121,0.00505,0.336,0.014,2,0.26,0.596,0.0249,23.4,0.957,0.98,0.937,51.5,48.2,96.4,2310
2020-02-01,2019,5,18,32,564.69,0.46,5,Dry,31,6,4,3,41,85,0.15,479.7,0.85,479.7,0,0,0,0,-3,3,31,6,4,0,44,521,990,966.1,23.9,0.222,0.125,0.00526,0.348,0.0146,2,0.266,0.614,0.0257,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2020-02-02,2019,5,18,33,586.29,0.45,5,Dry,31,6,4,3,41,85,0.14,501.3,0.85,501.3,0,0,0,0,-3,3,31,6,4,0,44,542,990,966.2,23.8,0.235,0.136,0.00572,0.371,0.0156,3,0.168,0.539,0.0227,23.2,0.946,0.97,0.918,36,34.9,105,2520
2020-02-03,2019,5,18,34,606.8,0.44,5,Dry,31,6,4,3,41,85,0.14,521.8,0.86,521.8,0,0,0,0,-3,3,31,6,4,0,44,563,990,966.3,23.7,0.246,0.15,0.00632,0.396,0.0167,3,0.177,0.573,0.0242,23.1,0.948,0.97,0.92,37.4,36.3,109,2610
2020-02-04,2019,5,19,35,625.67,0.43,5,Dry,31,6,4,3,41,85,0.14,540.7,0.86,540.7,0,0,0,0,-3,3,31,6,4,0,44,582,990,966.4,23.6,0.257,0.162,0.00687,0.419,0.0178,3,0.186,0.605,0.0256,23,0.95,0.973,0.924,38.6,37.6,113,2700
2020-02-05,2019,5,19,36,644.53,0.42,5,Dry,31,6,4,3,41,85,0.13,559.5,0.87,559.5,0,0,0,0,-3,3,31,6,4,0,44,601,990,966.5,23.5,0.268,0.175,0.00743,0.443,0.0188,3,0.194,0.637,0.0271,22.9,0.951,0.976,0.928,39.8,38.9,117,2800
2020-02-06,2019,5,19,37,663.95,0.41,5,Dry,31,6,4,3,41,85,0.13,579,0.87,579,0,0,0,0,-3,3,31,6,4,0,44,620,990,966.6,23.4,0.279,0.188,0.00801,0.467,0.0199,3,0.203,0.67,0.0286,22.8,0.953,0.978,0.932,41.1,40.2,121,2890
2020-02-07,2019,5,19,38,684.46,0.4,5,Dry,31,6,4,3,41,85,0.12,599.5,0.88,599.5,0,0,0,0,-3,3,31,6,4,0,44,640,990,966.6,23.4,0.29,0.201,0.00862,0.492,0.0211,3,0.212,0.704,0.0301,22.7,0.954,0.98,0.935,42.4,41.5,125,2990
2020-02-08,2019,5,19,39,705.51,0.39,5,Dry,31,6,4,3,41,85,0.12,620.5,0.88,620.5,0,0,0,0,-3,3,31,6,4,0,44,662,990,966.7,23.3,0.302,0.216,0.00926,0.518,0.0223,3,0.222,0.74,0.0318,22.5,0.955,0.98,0.936,43.7,42.8,128,3080
2020-02-09,2019,5,19,40,728.75,0.38,5,Dry,31,6,4,3,41,85,0.12,643.8,0.88,643.8,0,0,0,0,-3,3,31,6,4,0,44,685,990,966.8,23.2,0.316,0.231,0.00996,0.547,0.0236,3,0.232,0.779,0.0336,22.4,0.956,0.98,0.937,45.1,44.2,133,3180
2020-02-10,2019,5,19,41,755.82,0.37,5,Dry,31,6,4,3,41,85,0.11,670.8,0.89,670.8,0,0,0,0,-3,3,31,6,4,0,44,712,990,966.9,23.1,0.331,0.249,0.0108,0.58,0.0251,3,0.244,0.825,0.0357,22.3,0.957,0.98,0.938,46.7,45.8,137,3300
2020-02-11,2019,5,20,42,776,0.37,4,Mod_Dry,36,6,5,4,54,105,0.14,671,0.86,671,0,0,0,0,-4,4,36,6,5,0,58,718,990,967,23,0.335,0.249,0.0108,0.584,0.0254,3,0.244,0.828,0.036,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
2020-02-12,2019,5,20,43,797.29,0.35,4,Mod_Dry,36,6,5,4,54,105,0.13,692.3,0.87,692.3,0,0,0,0,-4,4,36,6,5,0,58,739,990,967.1,22.9,0.347,0.263,0.0115,0.61,0.0266,3,0.254,0.864,0.0377,22,0.957,0.98,0.938,47.7,46.8,140,3370
2020-02-13,2019,5,20,44,826.74,0.34,4,Mod_Dry,36,6,5,4,54,105,0.13,721.7,0.87,721.7,0,0,0,0,-4,4,36,6,5,0,58,769,990,967.2,22.8,0.363,0.283,0.0124,0.647,0.0284,3,0.267,0.914,0.0401,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2020-02-14,2019,5,20,45,863.93,0.33,4,Mod_Dry,36,6,5,4,54,105,0.12,758.9,0.88,758.9,0,0,0,0,-4,4,36,6,5,0,58,806,990,967.4,22.6,0.393,0.306,0.0135,0.699,0.0309,3,0.282,0.981,0.0433,21.7,0.957,0.98,0.937,51.4,48.2,145,3470
2020-02-15,2019,5,20,46,913.46,0.31,4,Mod_Dry,36,6,5,4,54,105,0.12,808.5,0.89,808.5,0,0,0,0,-4,4,36,6,5,0,58,855,990,967.6,22.4,0.438,0.33,0.0147,0.768,0.0342,4,0.215,0.984,0.0438,21.5,0.954,0.977,0.932,40.6,39.6,159,3810
2020-02-16,2019,5,20,47,971.74,0.3,4,Mod_Dry,36,6,5,4,54,105,0.11,866.7,0.89,866.7,0,0,0,0,-4,4,36,6,5,0,58,914,990,967.8,22.2,0.491,0.359,0.0161,0.85,0.0383,4,0.235,1.08,0.0488,21.1,0.955,0.98,0.936,42.9,42,168,4030
2020-02-17,2019,5,20,48,1039,0.28,4,Mod_Dry,36,6,5,4,54,105,0.1,934,0.9,934,0,0,0,0,-4,4,36,6,5,0,58,981,990,968,22,0.553,0.391,0.0178,0.944,0.043,4,0.258,1.2,0.0547,20.8,0.956,0.98,0.937,45.5,44.6,178,4280
2020-02-18,2019,5,21,49,1115.4,0.26,4,Mod_Dry,36,6,5,4,54,105,0.094,1010,0.91,1010,0,0,0,0,-4,4,36,6,5,0,58,1060,990,968.3,21.7,0.636,0.446,0.0205,1.08,0.0498,4,0.282,1.36,0.0628,20.4,0.956,0.98,0.937,48.2,47.3,189,4540
2020-02-19,2019,5,21,50,1207,0.25,4,Mod_Dry,36,6,5,4,54,105,0.087,1102,0.91,1100,2,0,0,0,-4,6,36,6,5,0,60,1150,990,968.6,21.4,0.767,0.648,0.0302,1.42,0.066,4,0.3,1.72,0.08,19.7,0.954,0.98,0.935,50.8,48.2,193,4630
2020-02-20,2019,5,21,51,1314.8,0.23,4,Mod_Dry,36,6,5,4,54,105,0.08,1210,0.92,1100,110,25,3,3,-1,80,61,9,8,3,134,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.8,48.2,193,4630
2020-02-21,2019,5,21,52,1402.8,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1241,0.89,1100,141,32,4,4,-1,102,81,12,11,4,195,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2020-02-22,2019,5,21,53,1449.3,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1287,0.89,1100,187,42,6,6,1,132,91,14,13,6,225,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2020-02-23,2019,5,21,54,1496.6,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1335,0.89,1100,235,51,7,7,2,168,100,15,14,7,261,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47,188,4510
2020-02-24,2019,5,21,55,1544.5,0.19,2,Mod_Wet,49,8,7,5,93,162,0.1,1383,0.9,1100,283,51,8,9,3,212,100,16,16,8,305,1230,990,969.6,20.4,0.898,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0906,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2020-02-25,2019,5,22,56,1593.1,0.18,2,Mod_Wet,49,8,7,5,93,162,0.1,1431,0.9,1100,331,51,10,10,5,255,100,18,17,10,348,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.0769,4,0.3,1.85,0.0917,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2020-02-26,2019,5,22,57,1635.7,0.18,2,Mod_Wet,49,8,7,5,93,162,0.099,1474,0.9,1100,374,51,10,11,6,296,100,18,18,11,389,1240,990,969.9,20.1,0.908,0.648,0.0323,1.56,0.0775,4,0.3,1.86,0.0925,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2020-02-27,2019,5,22,58,1672.1,0.17,2,Mod_Wet,49,8,7,5,93,162,0.097,1510,0.9,1100,410,51,10,13,7,329,100,18,20,12,422,1240,990,970,20,0.913,0.648,0.0325,1.56,0.0782,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2020-02-28,2019,5,22,59,1702.2,0.17,2,Mod_Wet,49,8,7,5,93,162,0.095,1540,0.91,1100,440,51,10,13,8,358,100,18,20,13,451,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.2,45.3,181,4340
2020-02-29,2019,5,22,60,1732.4,0.17,2,Mod_Wet,49,8,7,5,93,162,0.093,1570,0.91,1100,470,51,10,14,9,386,100,18,21,14,479,1240,990,970.2,19.8,0.916,0.648,0.0328,1.56,0.0791,4,0.3,1.86,0.0943,17.9,0.951,0.98,0.932,45.9,45,180,4320
2020-03-01,2019,6,22,61,1762.9,0.16,2,Mod_Wet,59,11,12,13,144,239,0.14,1524,0.86,1100,424,41,7,13,0,363,100,18,25,13,507,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2020-03-02,2019,6,22,62,1786.7,0.16,2,Mod_Wet,59,11,12,13,144,239,0.13,1548,0.87,1100,448,41,7,13,0,387,100,18,25,13,531,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2020-03-03,2019,6,23,63,1817.5,0.15,2,Mod_Wet,59,11,12,13,144,239,0.13,1579,0.87,1100,479,41,7,13,1,417,100,18,25,14,561,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2020-03-04,2019,6,23,64,1855.5,0.15,2,Mod_Wet,59,11,12,13,144,239,0.13,1616,0.87,1100,516,41,7,13,2,453,100,18,25,15,597,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2020-03-05,2019,6,23,65,1893.7,0.15,2,Mod_Wet,59,11,12,13,144,239,0.13,1655,0.87,1100,555,41,7,13,4,490,100,18,25,17,634,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2020-03-06,2019,6,23,66,1939.2,0.14,2,Mod_Wet,59,11,12,13,144,239,0.12,1700,0.88,1100,600,41,7,13,5,534,100,18,25,18,678,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2020-03-07,2019,6,23,67,1985.2,0.14,2,Mod_Wet,59,11,12,13,144,239,0.12,1746,0.88,1100,646,41,7,13,6,579,100,18,25,19,723,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2020-03-08,2019,6,23,68,2031.5,0.13,2,Mod_Wet,59,11,12,13,144,239,0.12,1792,0.88,1100,692,41,7,13,8,623,100,18,25,21,767,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2020-03-09,2019,6,23,69,2085.4,0.13,2,Mod_Wet,59,11,12,13,144,239,0.12,1846,0.89,1100,746,41,7,13,9,676,100,18,25,22,820,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2020-03-10,2019,6,24,70,2147.1,0.13,2,Mod_Wet,59,11,12,13,144,239,0.11,1908,0.89,1100,808,41,7,13,11,736,100,18,25,24,880,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2020-03-11,2019,6,24,71,2209.4,0.12,3,Normal,49,9,9,9,107,183,0.083,2026,0.92,1100,926,51,9,16,19,831,100,18,25,28,938,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2020-03-12,2019,6,24,72,2272.3,0.12,3,Normal,49,9,9,9,107,183,0.081,2089,0.92,1100,989,51,9,16,21,892,100,18,25,30,999,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2020-03-13,2019,6,24,73,2320.7,0.11,3,Normal,49,9,9,9,107,183,0.079,2138,0.92,1100,1040,51,9,16,22,940,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2020-03-14,2019,6,24,74,2377.1,0.11,3,Normal,49,9,9,9,107,183,0.077,2194,0.92,1100,1090,51,9,16,24,994,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2020-03-15,2019,6,24,75,2441.5,0.1,3,Normal,49,9,9,9,107,183,0.075,2258,0.93,1100,1160,51,9,16,26,1060,100,18,25,35,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2020-03-16,2019,6,24,76,2514.1,0.096,3,Normal,49,9,9,9,107,183,0.073,2331,0.93,1100,1230,51,9,16,28,1130,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2020-03-17,2019,6,25,77,2587.4,0.09,3,Normal,49,9,9,9,107,183,0.071,2404,0.93,1100,1300,51,9,16,30,1200,100,18,25,39,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2020-03-18,2019,6,25,78,2653.5,0.085,3,Normal,49,9,9,9,107,183,0.069,2471,0.93,1100,1370,51,9,16,32,1260,100,18,25,41,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2020-03-19,2019,6,25,79,2712.3,0.081,3,Normal,49,9,9,9,107,183,0.068,2529,0.93,1100,1430,51,9,16,34,1320,100,18,25,43,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
2020-03-20,2019,6,25,80,2763.5,0.076,3,Normal,49,9,9,9,107,183,0.066,2581,0.93,1100,1480,51,9,16,35,1370,100,18,25,44,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2020-03-21,2019,6,25,81,2815.1,0.07,3,Normal,49,9,9,9,107,183,0.065,2632,0.94,1100,1530,51,9,16,37,1420,100,18,25,46,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2020-03-22,2019,6,25,82,2866.9,0.067,3,Normal,49,9,9,9,107,183,0.064,2684,0.94,1100,1580,51,9,16,39,1470,100,18,25,48,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2020-03-23,2019,6,25,83,2919,0.063,3,Normal,49,9,9,9,107,183,0.063,2736,0.94,1100,1640,51,9,16,40,1520,100,18,25,49,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2020-03-24,2019,6,26,84,2963.3,0.06,3,Normal,49,9,9,9,107,183,0.062,2780,0.94,1100,1680,51,9,16,41,1560,100,18,25,50,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2020-03-25,2019,6,26,85,3007.8,0.057,3,Normal,49,9,9,9,107,183,0.061,2825,0.94,1100,1730,51,9,16,43,1610,100,18,25,52,1710,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2020-03-26,2019,6,26,86,3060.7,0.053,3,Normal,49,9,9,9,107,183,0.06,2878,0.94,1100,1780,51,9,16,44,1660,100,18,25,53,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2020-03-27,2019,6,26,87,3113.8,0.05,3,Normal,49,9,9,9,107,183,0.059,2931,0.94,1100,1830,51,9,16,46,1710,100,18,25,55,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2020-03-28,2019,6,26,88,3175.4,0.047,3,Normal,49,9,9,9,107,183,0.058,2992,0.94,1100,1890,51,9,16,48,1770,100,18,25,57,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.8,139,3340
2020-03-29,2019,6,26,89,3237.4,0.044,3,Normal,49,9,9,9,107,183,0.057,3054,0.94,1100,1950,51,9,16,50,1830,100,18,25,59,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3300
2020-03-30,2019,6,26,90,3308.1,0.041,3,Normal,49,9,9,9,107,183,0.055,3125,0.94,1100,2030,51,9,16,52,1900,100,18,25,61,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
2020-03-31,2019,6,27,91,3379.2,0.037,3,Normal,49,9,9,9,107,183,0.054,3196,0.95,1100,2100,51,9,16,54,1970,100,18,25,63,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3230
2020-04-01,2019,7,27,92,3459.1,0.034,3,Normal,54,13,14,19,117,217,0.063,3242,0.94,1100,2140,46,5,11,45,2040,100,18,25,64,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3180
2020-04-02,2019,7,27,93,3539.6,0.03,3,Normal,54,13,14,19,117,217,0.061,3323,0.94,1100,2220,46,5,11,48,2110,100,18,25,67,2230,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.932,0.97,0.904,33.7,32.7,131,3140
2020-04-03,2019,7,27,94,3629.2,0.027,3,Normal,54,13,14,19,117,217,0.06,3412,0.94,1100,2310,46,5,11,50,2200,100,18,25,69,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
2020-04-04,2019,7,27,95,3719.4,0.024,3,Normal,54,13,14,19,117,217,0.058,3502,0.94,1100,2400,46,5,11,53,2290,100,18,25,72,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2020-04-05,2019,7,27,96,3801.5,0.022,3,Normal,54,13,14,19,117,217,0.057,3584,0.94,1100,2480,46,5,11,56,2370,100,18,25,75,2480,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2020-04-06,2019,7,27,97,3884.1,0.02,3,Normal,54,13,14,19,117,217,0.056,3667,0.94,1100,2570,46,5,11,58,2450,100,18,25,77,2560,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.8,123,2950
2020-04-07,2019,7,28,98,3958.4,0.018,3,Normal,54,13,14,19,117,217,0.055,3741,0.94,1100,2640,46,5,11,60,2520,100,18,25,79,2640,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.3,30.3,121,2910
2020-04-08,2019,7,28,99,4033.2,0.016,3,Normal,54,13,14,19,117,217,0.054,3816,0.95,1100,2720,46,5,11,61,2590,100,18,25,80,2710,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
2020-04-09,2019,7,28,100,4108.2,0.015,3,Normal,54,13,14,19,117,217,0.053,3891,0.95,1100,2790,46,5,11,61,2670,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.111,4,0.3,1.87,0.133,12.2,0.922,0.97,0.895,30.5,29.5,118,2840
2020-04-10,2019,7,28,101,4174.8,0.013,3,Normal,54,13,14,19,117,217,0.052,3958,0.95,1100,2860,46,5,11,61,2740,100,18,25,80,2850,1240,990,976,14,0.926,0.648,0.0463,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2810
2020-04-11,2019,7,28,102,4232.7,0.012,2,Mod_Wet,70,14,18,25,168,295,0.07,3938,0.93,1100,2840,30,4,7,55,2740,100,18,25,80,2910,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.8,28.9,116,2780
2020-04-12,2019,7,28,103,4281.9,0.011,2,Mod_Wet,70,14,18,25,168,295,0.069,3987,0.93,1100,2890,30,4,7,55,2790,100,18,25,80,2960,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2750
2020-04-13,2019,7,28,104,4331.3,0.0098,2,Mod_Wet,70,14,18,25,168,295,0.068,4036,0.93,1100,2940,30,4,7,55,2840,100,18,25,80,3010,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2730
2020-04-14,2019,7,29,105,4371.7,0.009,2,Mod_Wet,70,14,18,25,168,295,0.068,4077,0.93,1100,2980,30,4,7,55,2880,100,18,25,80,3050,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.2,113,2710
2020-04-15,2019,7,29,106,4403.3,0.0083,2,Mod_Wet,70,14,18,25,168,295,0.067,4108,0.93,1100,3010,30,4,7,55,2910,100,18,25,80,3080,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,112,2700
2020-04-16,2019,7,29,107,4425.9,0.0078,2,Mod_Wet,70,14,18,25,168,295,0.067,4131,0.93,1100,3030,30,4,7,55,2940,100,18,25,80,3100,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.8,28,112,2690
2020-04-17,2019,7,29,108,4448.5,0.0073,2,Mod_Wet,70,14,18,25,168,295,0.066,4153,0.93,1100,3050,30,4,7,55,2960,100,18,25,80,3130,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.9,111,2670
2020-04-18,2019,7,29,109,4471.1,0.0068,2,Mod_Wet,70,14,18,25,168,295,0.066,4176,0.93,1100,3080,30,4,7,55,2980,100,18,25,80,3150,1240,990,976.5,13.5,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.8,111,2660
2020-04-19,2019,7,29,110,4493.8,0.0063,2,Mod_Wet,70,14,18,25,168,295,0.066,4199,0.93,1100,3100,30,4,7,55,3000,100,18,25,80,3170,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.5,27.6,111,2650
2020-04-20,2019,7,29,111,4516.5,0.0058,2,Mod_Wet,70,14,18,25,168,295,0.065,4221,0.94,1100,3120,30,4,7,55,3030,100,18,25,80,3190,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.5,110,2640
2020-04-21,2019,7,30,112,4530.1,0.0055,2,Mod_Wet,70,14,18,25,168,295,0.065,4235,0.94,1100,3140,30,4,7,55,3040,100,18,25,80,3210,1240,990,976.7,13.3,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.5,110,2640
2020-04-22,2019,7,30,113,4525.6,0.0056,2,Mod_Wet,70,14,18,25,168,295,0.065,4231,0.94,1100,3130,30,4,7,55,3040,100,18,25,80,3200,1240,990,976.6,13.4,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.5,110,2640
2020-04-23,2019,7,30,114,4511.9,0.0059,2,Mod_Wet,70,14,18,25,168,295,0.065,4217,0.94,1100,3120,30,4,7,55,3020,100,18,25,80,3190,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.6,110,2640
2020-04-24,2019,7,30,115,4489.2,0.0064,2,Mod_Wet,70,14,18,25,168,295,0.066,4194,0.93,1100,3090,30,4,7,55,3000,100,18,25,80,3170,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.6,0.916,0.97,0.888,28.5,27.7,111,2660
2020-04-25,2019,7,30,116,4457.5,0.0071,2,Mod_Wet,70,14,18,25,168,295,0.066,4163,0.93,1100,3060,30,4,7,55,2970,100,18,25,80,3140,1240,990,976.5,13.5,0.926,0.648,0.0481,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.8,111,2670
2020-04-26,2019,7,30,117,4425.9,0.0078,2,Mod_Wet,70,14,18,25,168,295,0.067,4131,0.93,1100,3030,30,4,7,55,2940,100,18,25,80,3100,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.8,28,112,2690
2020-04-27,2019,7,30,118,4385.3,0.0087,2,Mod_Wet,70,14,18,25,168,295,0.067,4090,0.93,1100,2990,30,4,7,55,2890,100,18,25,80,3060,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.2,113,2710
2020-04-28,2019,7,31,119,4335.8,0.0098,2,Mod_Wet,70,14,18,25,168,295,0.068,4041,0.93,1100,2940,30,4,7,55,2850,100,18,25,80,3010,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2730
2020-04-29,2019,7,31,120,4277.4,0.011,2,Mod_Wet,70,14,18,25,168,295,0.069,3982,0.93,1100,2880,30,4,7,55,2790,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2760
2020-04-30,2019,7,31,121,4219.4,0.012,2,Mod_Wet,70,14,18,25,168,295,0.07,3924,0.93,1100,2820,30,4,7,55,2730,100,18,25,80,2900,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2020-05-01,2019,8,31,122,4161.5,0.014,2,Mod_Wet,65,14,17,23,202,321,0.077,3840,0.92,1100,2740,35,4,8,57,2640,100,18,25,80,2840,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.134,12.2,0.921,0.97,0.894,30.2,29.3,117,2810
2020-05-02,2019,8,31,123,4103.8,0.015,2,Mod_Wet,65,14,17,23,202,321,0.078,3783,0.92,1100,2680,35,4,8,57,2580,100,18,25,80,2780,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.111,4,0.3,1.87,0.133,12.3,0.922,0.97,0.895,30.5,29.6,118,2840
2020-05-03,2019,8,31,124,4046.4,0.016,2,Mod_Wet,65,14,17,23,202,321,0.079,3725,0.92,1100,2630,35,4,8,56,2520,100,18,25,79,2720,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.111,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,119,2870
2020-05-04,2019,8,31,125,3989.2,0.017,2,Mod_Wet,65,14,17,23,202,321,0.081,3668,0.92,1100,2570,35,4,8,54,2470,100,18,25,77,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,121,2890
2020-05-05,2019,8,32,126,3923.4,0.019,2,Mod_Wet,65,14,17,23,202,321,0.082,3602,0.92,1100,2500,35,4,8,52,2400,100,18,25,75,2610,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.925,0.97,0.898,31.5,30.5,122,2930
2020-05-06,2019,8,32,127,3858,0.02,2,Mod_Wet,65,14,17,23,202,321,0.083,3537,0.92,1100,2440,35,4,8,50,2340,100,18,25,73,2540,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.9,30.9,124,2970
2020-05-07,2019,8,32,128,3792.8,0.022,2,Mod_Wet,65,14,17,23,202,321,0.085,3472,0.92,1100,2370,35,4,8,48,2280,100,18,25,71,2480,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
2020-05-08,2019,8,32,129,3728,0.024,2,Mod_Wet,65,14,17,23,202,321,0.086,3407,0.91,1100,2310,35,4,8,46,2210,100,18,25,69,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.7,127,3040
2020-05-09,2019,8,32,130,3663.5,0.026,2,Mod_Wet,65,14,17,23,202,321,0.088,3342,0.91,1100,2240,35,4,8,44,2150,100,18,25,67,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3070
2020-05-10,2019,8,32,131,3607.8,0.028,2,Mod_Wet,65,14,17,23,202,321,0.089,3287,0.91,1100,2190,35,4,8,43,2100,100,18,25,66,2300,1240,990,974.8,15.2,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2020-05-11,2019,8,32,132,3552.4,0.029,2,Mod_Wet,65,14,17,23,202,321,0.09,3231,0.91,1100,2130,35,4,8,41,2040,100,18,25,64,2250,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,131,3130
2020-05-12,2019,8,33,133,3497.2,0.032,2,Mod_Wet,65,14,17,23,202,321,0.092,3176,0.91,1100,2080,35,4,8,39,1990,100,18,25,62,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,32.9,132,3160
2020-05-13,2019,8,33,134,3442.3,0.034,2,Mod_Wet,65,14,17,23,202,321,0.093,3121,0.91,1100,2020,35,4,8,38,1940,100,18,25,61,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2020-05-14,2019,8,33,135,3387.6,0.037,2,Mod_Wet,65,14,17,23,202,321,0.095,3067,0.91,1100,1970,35,4,8,36,1880,100,18,25,59,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.6,134,3220
2020-05-15,2019,8,33,136,3333.1,0.04,2,Mod_Wet,65,14,17,23,202,321,0.096,3012,0.9,1100,1910,35,4,8,34,1830,100,18,25,57,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2020-05-16,2019,8,33,137,3278.9,0.042,2,Mod_Wet,65,14,17,23,202,321,0.098,2958,0.9,1100,1860,35,4,8,33,1780,100,18,25,56,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2020-05-17,2019,8,33,138,3208.4,0.045,2,Mod_Wet,65,14,17,23,202,321,0.1,2887,0.9,1100,1790,35,4,8,31,1710,100,18,25,54,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.6,138,3320
2020-05-18,2019,8,33,139,3138.4,0.049,2,Mod_Wet,65,14,17,23,202,321,0.1,2817,0.9,1100,1720,35,4,8,29,1640,100,18,25,52,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2020-05-19,2019,8,34,140,3068.8,0.053,2,Mod_Wet,65,14,17,23,202,321,0.1,2748,0.9,1100,1650,35,4,8,26,1580,100,18,25,49,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2020-05-20,2019,8,34,141,2999.7,0.058,2,Mod_Wet,65,14,17,23,202,321,0.11,2679,0.89,1100,1580,35,4,8,24,1510,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3440
2020-05-21,2019,8,34,142,2931.1,0.062,2,Mod_Wet,65,14,17,23,202,321,0.11,2610,0.89,1100,1510,35,4,8,22,1440,100,18,25,45,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
2020-05-22,2019,8,34,143,2862.9,0.067,2,Mod_Wet,65,14,17,23,202,321,0.11,2542,0.89,1100,1440,35,4,8,20,1380,100,18,25,43,1580,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2020-05-23,2019,8,34,144,2803.2,0.072,2,Mod_Wet,65,14,17,23,202,321,0.12,2482,0.89,1100,1380,35,4,8,18,1320,100,18,25,41,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
2020-05-24,2019,8,34,145,2743.8,0.078,2,Mod_Wet,65,14,17,23,202,321,0.12,2423,0.88,1100,1320,35,4,8,17,1260,100,18,25,40,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3610
2020-05-25,2019,8,34,146,2684.8,0.083,2,Mod_Wet,65,14,17,23,202,321,0.12,2364,0.88,1100,1260,35,4,8,15,1200,100,18,25,38,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2020-05-26,2019,8,35,147,2626.2,0.087,2,Mod_Wet,65,14,17,23,202,321,0.12,2305,0.88,1100,1210,35,4,8,13,1150,100,18,25,36,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2020-05-27,2019,8,35,148,2568,0.092,2,Mod_Wet,65,14,17,23,202,321,0.13,2247,0.88,1100,1150,35,4,8,11,1090,100,18,25,34,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
2020-05-28,2019,8,35,149,2517.9,0.096,2,Mod_Wet,65,14,17,23,202,321,0.13,2197,0.87,1100,1100,35,4,8,10,1040,100,18,25,33,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2020-05-29,2019,8,35,150,2468.2,0.1,2,Mod_Wet,65,14,17,23,202,321,0.13,2147,0.87,1100,1050,35,4,8,8,992,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2020-05-30,2019,8,35,151,2418.7,0.1,2,Mod_Wet,65,14,17,23,202,321,0.13,2098,0.87,1100,998,35,4,8,7,944,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2020-05-31,2019,8,35,152,2369.5,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,2049,0.86,1100,949,35,4,8,5,897,100,18,25,28,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2020-06-01,2019,9,35,153,2320.7,0.11,2,Mod_Wet,62,12,14,16,153,257,0.11,2064,0.89,1100,964,38,6,11,13,896,100,18,25,29,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2020-06-02,2019,9,36,154,2272.3,0.12,2,Mod_Wet,62,12,14,16,153,257,0.11,2015,0.89,1100,915,38,6,11,11,849,100,18,25,27,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2020-06-03,2019,9,36,155,2209.4,0.12,2,Mod_Wet,62,12,14,16,153,257,0.12,1952,0.88,1100,852,38,6,11,10,787,100,18,25,26,940,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2020-06-04,2019,9,36,156,2147.1,0.13,2,Mod_Wet,62,12,14,16,153,257,0.12,1890,0.88,1100,790,38,6,11,8,727,100,18,25,24,880,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2020-06-05,2019,9,36,157,2085.4,0.13,2,Mod_Wet,62,12,14,16,153,257,0.12,1828,0.88,1100,728,38,6,11,6,667,100,18,25,22,820,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2020-06-06,2019,9,36,158,2024.3,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1767,0.87,1100,667,38,6,11,4,608,100,18,25,20,761,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2020-06-07,2019,9,36,159,1971,0.14,2,Mod_Wet,62,12,14,16,153,257,0.13,1714,0.87,1100,614,38,6,11,2,557,100,18,25,18,710,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2020-06-08,2019,9,36,160,1918.2,0.14,2,Mod_Wet,62,12,14,16,153,257,0.13,1661,0.87,1100,561,38,6,11,1,505,100,18,25,17,658,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2020-06-09,2019,9,37,161,1865.9,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1609,0.86,1100,509,38,6,11,-1,455,100,18,25,15,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2020-06-10,2019,9,37,162,1821,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1564,0.86,1100,464,38,6,11,-2,411,100,18,25,14,564,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2020-06-11,2019,9,37,163,1776.5,0.16,2,Mod_Wet,62,12,14,16,153,257,0.14,1519,0.85,1100,419,38,6,11,-3,367,100,18,25,13,520,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2020-06-12,2019,9,37,164,1732.4,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1475,0.85,1100,375,38,6,11,-5,325,100,18,25,11,478,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2020-06-13,2019,9,37,165,1688.8,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1432,0.85,1100,332,38,6,10,-6,284,100,18,24,10,437,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.3,45.3,181,4350
2020-06-14,2019,9,37,166,1652.2,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1395,0.84,1100,295,38,6,9,-7,249,100,18,23,9,402,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0933,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2020-06-15,2019,9,37,167,1616,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1359,0.84,1100,259,38,6,8,-8,215,100,18,22,8,368,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0778,4,0.3,1.87,0.0927,18.3,0.952,0.98,0.933,46.9,46,184,4410
2020-06-16,2019,9,38,168,1580.1,0.19,2,Mod_Wet,62,12,14,16,153,257,0.16,1323,0.84,1100,223,38,6,7,-9,181,100,18,21,7,334,1240,990,969.7,20.3,0.916,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2020-06-17,2019,9,38,169,1544.5,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1288,0.83,1100,188,38,6,6,-10,148,100,18,20,6,301,1240,990,969.6,20.4,0.913,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2020-06-18,2019,9,38,170,1509.3,0.2,2,Mod_Wet,62,12,14,16,153,257,0.17,1252,0.83,1100,152,34,5,5,-11,119,96,17,19,5,272,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2020-06-19,2019,9,38,171,1474.4,0.2,2,Mod_Wet,62,12,14,16,153,257,0.17,1217,0.83,1100,117,26,4,4,-12,95,88,16,18,4,248,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
2020-06-20,2019,9,38,172,1446.2,0.21,2,Mod_Wet,62,12,14,16,153,257,0.18,1189,0.82,1100,89,20,3,3,-13,76,82,15,17,3,229,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2020-06-21,2019,9,38,173,1418.2,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1161,0.82,1100,61,14,2,2,-14,57,76,14,16,2,210,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
2020-06-22,2019,9,38,174,1390.5,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1133,0.81,1100,33,7,1,1,-15,39,69,13,15,1,192,1200,990,969.1,20.9,0.841,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2020-06-23,2019,9,39,175,1332.8,0.23,2,Mod_Wet,62,12,14,16,153,257,0.19,1076,0.81,1076,0,0,0,0,-16,16,62,12,14,0,169,1160,990,968.9,21.1,0.792,0.594,0.0282,1.39,0.0658,4,0.295,1.68,0.0798,19.4,0.954,0.98,0.934,48.7,47.7,191,4580
2020-06-24,2019,9,39,176,1282.3,0.24,2,Mod_Wet,62,12,14,16,153,257,0.2,1025,0.8,1025,0,0,0,0,-16,16,62,12,14,0,169,1110,990,968.8,21.2,0.718,0.48,0.0226,1.2,0.0565,4,0.285,1.48,0.0699,19.7,0.954,0.98,0.935,47.3,46.4,186,4450
2020-06-25,2019,9,39,177,1238.5,0.24,2,Mod_Wet,62,12,14,16,153,257,0.21,981.5,0.79,981.5,0,0,0,0,-16,16,62,12,14,0,169,1070,990,968.6,21.4,0.654,0.414,0.0194,1.07,0.05,4,0.274,1.34,0.0628,20,0.955,0.98,0.936,46,45.1,180,4330
2020-06-26,2019,9,39,178,1195.7,0.25,2,Mod_Wet,62,12,14,16,153,257,0.21,938.7,0.79,938.7,0,0,0,0,-16,16,62,12,14,0,169,1030,990,968.5,21.5,0.595,0.393,0.0183,0.988,0.046,4,0.259,1.25,0.0581,20.2,0.955,0.98,0.936,44.5,43.6,174,4180
2020-06-27,2019,9,39,179,1159.2,0.26,2,Mod_Wet,62,12,14,16,153,257,0.22,902.2,0.78,902.2,0,0,0,0,-16,16,62,12,14,0,169,990,990,968.4,21.6,0.561,0.376,0.0174,0.937,0.0434,4,0.247,1.18,0.0548,20.4,0.955,0.98,0.936,43.1,42.3,169,4060
2020-06-28,2019,9,39,180,1123.5,0.26,2,Mod_Wet,62,12,14,16,153,257,0.23,866.5,0.77,866.5,0,0,0,0,-16,16,62,12,14,0,169,955,990,968.3,21.7,0.529,0.358,0.0165,0.887,0.0409,4,0.235,1.12,0.0517,20.6,0.954,0.98,0.935,41.7,40.9,164,3930
2020-06-29,2019,9,39,181,1093.9,0.27,2,Mod_Wet,62,12,14,16,153,257,0.23,836.9,0.77,836.9,0,0,0,0,-16,16,62,12,14,0,169,925,990,968.2,21.8,0.502,0.344,0.0158,0.846,0.0388,4,0.225,1.07,0.0491,20.7,0.953,0.977,0.932,40.6,39.6,159,3810
2020-06-30,2019,9,40,182,1064.9,0.27,2,Mod_Wet,62,12,14,16,153,257,0.24,807.9,0.76,807.9,0,0,0,0,-16,16,62,12,14,0,169,896,990,968.1,21.9,0.475,0.33,0.0151,0.805,0.0368,4,0.215,1.02,0.0466,20.9,0.953,0.975,0.929,39.4,38.4,154,3690
2020-07-01,2019,10,40,183,1036.4,0.28,2,Mod_Wet,58,11,11,11,136,227,0.22,809.4,0.78,809.4,0,0,0,0,-11,11,58,11,11,0,147,889,990,968,22,0.469,0.331,0.015,0.8,0.0364,4,0.216,1.02,0.0462,21,0.953,0.975,0.929,39.7,38.7,155,3710
2020-07-02,2019,10,40,184,1013.6,0.28,2,Mod_Wet,58,11,11,11,136,227,0.22,786.6,0.78,786.6,0,0,0,0,-11,11,58,11,11,0,147,867,990,967.9,22.1,0.448,0.32,0.0145,0.768,0.0348,3,0.29,1.06,0.048,21,0.956,0.98,0.937,51.6,48.2,145,3470
2020-07-03,2019,10,40,185,991.23,0.29,2,Mod_Wet,58,11,11,11,136,227,0.23,764.2,0.77,764.2,0,0,0,0,-11,11,58,11,11,0,147,844,990,967.9,22.1,0.428,0.309,0.014,0.737,0.0333,3,0.284,1.02,0.0461,21.1,0.957,0.98,0.937,50.5,48.2,145,3470
