date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-07-04,2019,10,40,186,969.33,0.3,2,Mod_Wet,58,11,11,11,136,227,0.23,742.3,0.77,742.3,0,0,0,0,-11,11,58,11,11,0,147,822,990,967.8,22.2,0.408,0.297,0.0134,0.705,0.0317,3,0.277,0.981,0.0442,21.2,0.957,0.98,0.937,49.3,48.2,145,3470
2020-07-05,2019,10,40,187,947.93,0.3,2,Mod_Wet,58,11,11,11,136,227,0.24,720.9,0.76,720.9,0,0,0,0,-11,11,58,11,11,0,147,801,990,967.7,22.3,0.388,0.283,0.0127,0.671,0.0301,3,0.267,0.938,0.042,21.4,0.957,0.98,0.937,48.2,47.2,142,3400
2020-07-06,2019,10,40,188,931.65,0.31,2,Mod_Wet,58,11,11,11,136,227,0.24,704.6,0.76,704.6,0,0,0,0,-11,11,58,11,11,0,147,785,990,967.6,22.4,0.373,0.272,0.0121,0.645,0.0288,3,0.26,0.905,0.0404,21.5,0.956,0.98,0.937,47.3,46.4,139,3340
2020-07-07,2019,10,41,189,915.71,0.31,2,Mod_Wet,58,11,11,11,136,227,0.25,688.7,0.75,688.7,0,0,0,0,-11,11,58,11,11,0,147,769,990,967.6,22.4,0.363,0.261,0.0116,0.624,0.0278,3,0.252,0.877,0.0391,21.6,0.957,0.98,0.937,46.4,45.5,137,3280
2020-07-08,2019,10,41,190,900.13,0.32,2,Mod_Wet,58,11,11,11,136,227,0.25,673.1,0.75,673.1,0,0,0,0,-11,11,58,11,11,0,147,753,990,967.5,22.5,0.355,0.251,0.0111,0.605,0.0269,3,0.245,0.851,0.0378,21.6,0.956,0.98,0.937,45.6,44.7,134,3220
2020-07-09,2019,10,41,191,884.93,0.32,2,Mod_Wet,58,11,11,11,136,227,0.26,657.9,0.74,657.9,0,0,0,0,-11,11,58,11,11,0,147,738,990,967.4,22.6,0.346,0.24,0.0107,0.586,0.026,3,0.239,0.825,0.0366,21.7,0.956,0.98,0.937,44.7,43.8,131,3150
2020-07-10,2019,10,41,192,870.14,0.33,2,Mod_Wet,58,11,11,11,136,227,0.26,643.1,0.74,643.1,0,0,0,0,-11,11,58,11,11,0,147,723,990,967.4,22.6,0.337,0.231,0.0102,0.568,0.0251,3,0.232,0.8,0.0354,21.8,0.955,0.98,0.936,43.8,43,129,3090
2020-07-11,2019,10,41,193,855.79,0.33,2,Mod_Wet,58,11,11,11,136,227,0.27,628.8,0.73,628.8,0,0,0,0,-11,11,58,11,11,0,147,709,990,967.3,22.7,0.329,0.221,0.00975,0.55,0.0243,3,0.225,0.776,0.0342,21.9,0.955,0.98,0.936,43,42.1,126,3030
2020-07-12,2019,10,41,194,841.92,0.34,2,Mod_Wet,58,11,11,11,136,227,0.27,614.9,0.73,614.9,0,0,0,0,-11,11,58,11,11,0,147,695,990,967.3,22.7,0.321,0.212,0.00932,0.533,0.0235,3,0.219,0.752,0.0331,22,0.955,0.98,0.935,42.2,41.3,124,2980
2020-07-13,2019,10,41,195,828.59,0.34,2,Mod_Wet,58,11,11,11,136,227,0.27,601.6,0.73,601.6,0,0,0,0,-11,11,58,11,11,0,147,682,990,967.2,22.8,0.314,0.203,0.0089,0.517,0.0227,3,0.213,0.73,0.032,22.1,0.954,0.979,0.934,41.4,40.5,122,2920
2020-07-14,2019,10,42,196,815.86,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,588.9,0.72,588.9,0,0,0,0,-11,11,58,11,11,0,147,669,990,967.2,22.8,0.307,0.194,0.00851,0.501,0.0219,3,0.207,0.708,0.031,22.1,0.953,0.977,0.932,40.6,39.7,119,2860
2020-07-15,2019,10,42,197,807.18,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,580.2,0.72,580.2,0,0,0,0,-11,11,58,11,11,0,147,660,990,967.1,22.9,0.302,0.189,0.00824,0.49,0.0214,3,0.204,0.694,0.0303,22.2,0.953,0.976,0.93,40.1,39.1,117,2820
2020-07-16,2019,10,42,198,798.9,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,571.9,0.72,571.9,0,0,0,0,-11,11,58,11,11,0,147,652,990,967.1,22.9,0.297,0.183,0.00799,0.48,0.021,3,0.2,0.68,0.0297,22.2,0.952,0.975,0.928,39.6,38.6,116,2780
2020-07-17,2019,10,42,199,791.07,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,564.1,0.71,564.1,0,0,0,0,-11,11,58,11,11,0,147,644,990,967.1,22.9,0.293,0.178,0.00775,0.47,0.0205,3,0.196,0.667,0.0291,22.3,0.952,0.974,0.927,39.1,38.1,114,2740
2020-07-18,2019,10,42,200,783.79,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,556.8,0.71,556.8,0,0,0,0,-11,11,58,11,11,0,147,637,990,967,23,0.288,0.173,0.00753,0.461,0.0201,3,0.193,0.654,0.0285,22.3,0.951,0.973,0.925,38.6,37.6,113,2710
2020-07-19,2019,10,42,201,777.21,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,550.2,0.71,550.2,0,0,0,0,-11,11,58,11,11,0,147,630,990,967,23,0.285,0.169,0.00733,0.453,0.0197,3,0.19,0.643,0.028,22.3,0.951,0.972,0.924,38.2,37.1,111,2670
2020-07-20,2019,10,42,202,770.31,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,543.3,0.7,543.3,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00712,0.445,0.0193,3,0.187,0.632,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2020-07-21,2019,10,43,203,757.46,0.37,2,Mod_Wet,58,11,11,11,136,227,0.3,530.5,0.7,530.5,0,0,0,0,-11,11,58,11,11,0,147,610,990,966.9,23.1,0.273,0.155,0.00673,0.429,0.0186,3,0.181,0.61,0.0264,22.5,0.949,0.97,0.921,37,35.9,108,2580
2020-07-22,2019,10,43,204,746.25,0.38,2,Mod_Wet,58,11,11,11,136,227,0.3,519.3,0.7,519.3,0,0,0,0,-11,11,58,11,11,0,147,599,990,966.9,23.1,0.267,0.148,0.0064,0.415,0.018,3,0.176,0.591,0.0256,22.5,0.948,0.97,0.92,36.2,35.2,105,2530
2020-07-23,2019,10,43,205,734.49,0.38,2,Mod_Wet,58,11,11,11,136,227,0.31,507.5,0.69,507.5,0,0,0,0,-11,11,58,11,11,0,147,587,990,966.8,23.2,0.26,0.14,0.00604,0.4,0.0173,3,0.171,0.571,0.0247,22.6,0.947,0.97,0.919,35.5,34.4,103,2480
2020-07-24,2019,10,43,206,722.74,0.39,2,Mod_Wet,58,11,11,11,136,227,0.31,495.7,0.69,495.7,0,0,0,0,-11,11,58,11,11,0,147,576,990,966.8,23.2,0.254,0.133,0.00573,0.387,0.0167,2,0.277,0.664,0.0286,22.5,0.956,0.98,0.937,52.4,48.2,96.4,2310
2020-07-25,2019,10,43,207,711.53,0.39,2,Mod_Wet,58,11,11,11,136,227,0.32,484.5,0.68,484.5,0,0,0,0,-11,11,58,11,11,0,147,565,990,966.7,23.3,0.247,0.128,0.00549,0.375,0.0161,2,0.27,0.645,0.0277,22.6,0.956,0.98,0.937,51.4,48.2,96.4,2310
2020-07-26,2019,10,43,208,701.41,0.4,2,Mod_Wet,58,11,11,11,136,227,0.32,474.4,0.68,474.4,0,0,0,0,-11,11,58,11,11,0,147,554,990,966.7,23.3,0.242,0.123,0.00528,0.365,0.0156,2,0.263,0.627,0.0269,22.7,0.957,0.98,0.938,50.4,48.2,96.4,2310
2020-07-27,2019,10,43,209,690.74,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,463.7,0.67,463.7,0,0,0,0,-11,11,58,11,11,0,147,544,990,966.7,23.3,0.236,0.118,0.00505,0.353,0.0151,2,0.256,0.609,0.0261,22.7,0.957,0.98,0.938,49.5,48.2,96.4,2310
2020-07-28,2019,10,44,210,680.08,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,453.1,0.67,453.1,0,0,0,0,-11,11,58,11,11,0,147,533,990,966.6,23.4,0.229,0.113,0.00483,0.342,0.0146,2,0.248,0.591,0.0253,22.8,0.958,0.98,0.939,48.5,47.5,95,2280
2020-07-29,2019,10,44,211,669.42,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,442.4,0.66,442.4,0,0,0,0,-11,11,58,11,11,0,147,522,990,966.6,23.4,0.223,0.108,0.0046,0.331,0.0141,2,0.241,0.572,0.0244,22.8,0.957,0.98,0.938,47.5,46.5,93,2230
2020-07-30,2019,10,44,212,659.3,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,432.3,0.66,432.3,0,0,0,0,-11,11,58,11,11,0,147,512,990,966.5,23.5,0.218,0.103,0.00439,0.321,0.0137,2,0.234,0.555,0.0237,22.9,0.957,0.98,0.938,46.5,45.5,91.1,2190
2020-07-31,2019,10,44,213,650.28,0.42,2,Mod_Wet,58,11,11,11,136,227,0.35,423.3,0.65,423.3,0,0,0,0,-11,11,58,11,11,0,147,503,990,966.5,23.5,0.213,0.0988,0.0042,0.312,0.0133,2,0.228,0.54,0.023,23,0.956,0.98,0.937,45.6,44.7,89.3,2140
2020-08-01,2019,11,44,214,639.61,0.42,2,Mod_Wet,54,9,8,6,107,184,0.29,455.6,0.71,455.6,0,0,0,0,-6,6,54,9,8,0,113,527,990,966.5,23.5,0.226,0.114,0.00484,0.34,0.0144,2,0.25,0.59,0.0251,23,0.958,0.98,0.939,49.1,48.1,96.3,2310
2020-08-02,2019,11,44,215,629.49,0.43,2,Mod_Wet,54,9,8,6,107,184,0.29,445.5,0.71,445.5,0,0,0,0,-6,6,54,9,8,0,113,516,990,966.4,23.6,0.22,0.109,0.00463,0.329,0.014,2,0.243,0.573,0.0243,23,0.958,0.98,0.939,48.1,47.2,94.4,2260
2020-08-03,2019,11,44,216,618.83,0.43,2,Mod_Wet,54,9,8,6,107,184,0.3,434.8,0.7,434.8,0,0,0,0,-6,6,54,9,8,0,113,506,990,966.4,23.6,0.214,0.104,0.00441,0.318,0.0135,2,0.236,0.554,0.0235,23.1,0.957,0.98,0.938,47.1,46.1,92.3,2210
2020-08-04,2019,11,45,217,609.81,0.44,2,Mod_Wet,54,9,8,6,107,184,0.3,425.8,0.7,425.8,0,0,0,0,-6,6,54,9,8,0,113,497,990,966.3,23.7,0.211,0.1,0.00423,0.311,0.0131,2,0.23,0.541,0.0229,23.1,0.957,0.98,0.937,46.2,45.3,90.5,2170
2020-08-05,2019,11,45,218,600.24,0.44,2,Mod_Wet,54,9,8,6,107,184,0.31,416.2,0.69,416.2,0,0,0,0,-6,6,54,9,8,0,113,487,990,966.3,23.7,0.207,0.0955,0.00403,0.303,0.0128,2,0.223,0.526,0.0222,23.2,0.956,0.98,0.937,45.2,44.3,88.6,2130
2020-08-06,2019,11,45,219,590.67,0.45,2,Mod_Wet,54,9,8,6,107,184,0.31,406.7,0.69,406.7,0,0,0,0,-6,6,54,9,8,0,113,478,990,966.3,23.7,0.204,0.0909,0.00383,0.295,0.0124,2,0.217,0.512,0.0216,23.2,0.955,0.98,0.936,44.3,43.4,86.7,2080
2020-08-07,2019,11,45,220,581.1,0.45,2,Mod_Wet,54,9,8,6,107,184,0.32,397.1,0.68,397.1,0,0,0,0,-6,6,54,9,8,0,113,468,990,966.2,23.8,0.201,0.0864,0.00363,0.287,0.0121,2,0.211,0.498,0.0209,23.3,0.954,0.98,0.935,43.3,42.4,84.8,2040
2020-08-08,2019,11,45,221,572.07,0.46,2,Mod_Wet,54,9,8,6,107,184,0.32,388.1,0.68,388.1,0,0,0,0,-6,6,54,9,8,0,113,459,990,966.2,23.8,0.198,0.0822,0.00345,0.28,0.0117,2,0.204,0.484,0.0203,23.3,0.953,0.98,0.934,42.3,41.5,83,1990
2020-08-09,2019,11,45,222,564.14,0.46,2,Mod_Wet,54,9,8,6,107,184,0.33,380.1,0.67,380.1,0,0,0,0,-6,6,54,9,8,0,113,451,990,966.1,23.9,0.195,0.0784,0.00329,0.273,0.0114,2,0.199,0.472,0.0198,23.4,0.952,0.979,0.933,41.5,40.7,81.3,1950
2020-08-10,2019,11,45,223,555.67,0.47,2,Mod_Wet,54,9,8,6,107,184,0.33,371.7,0.67,371.7,0,0,0,0,-6,6,54,9,8,0,113,443,990,966.1,23.9,0.192,0.0744,0.00311,0.266,0.0111,2,0.193,0.46,0.0192,23.4,0.951,0.977,0.93,40.6,39.7,79.4,1910
2020-08-11,2019,11,46,224,547.19,0.47,1,Wet,58,10,10,7,117,202,0.37,345.2,0.63,345.2,0,0,0,0,-7,7,58,10,10,0,124,423,990,966.1,23.9,0.185,0.0619,0.00259,0.247,0.0103,2,0.176,0.422,0.0176,23.5,0.948,0.971,0.921,37.7,36.6,73.3,1760
2020-08-12,2019,11,46,225,539.26,0.47,1,Wet,58,10,10,7,117,202,0.38,337.3,0.63,337.3,0,0,0,0,-7,7,58,10,10,0,124,415,990,966,24,0.182,0.0582,0.00243,0.24,0.01,2,0.17,0.41,0.0171,23.6,0.947,0.97,0.918,36.9,35.8,71.6,1720
2020-08-13,2019,11,46,226,531.33,0.48,1,Wet,58,10,10,7,117,202,0.38,329.3,0.62,329.3,0,0,0,0,-7,7,58,10,10,0,124,407,990,966,24,0.179,0.0544,0.00227,0.234,0.00974,2,0.165,0.399,0.0166,23.6,0.945,0.97,0.917,36,35,69.9,1680
2020-08-14,2019,11,46,227,524.49,0.48,1,Wet,58,10,10,7,117,202,0.39,322.5,0.61,322.5,0,0,0,0,-7,7,58,10,10,0,124,400,990,966,24,0.177,0.0512,0.00213,0.228,0.00949,2,0.16,0.388,0.0162,23.7,0.944,0.97,0.916,35.3,34.3,68.5,1640
2020-08-15,2019,11,46,228,517.11,0.49,1,Wet,58,10,10,7,117,202,0.39,315.1,0.61,315.1,0,0,0,0,-7,7,58,10,10,0,124,393,990,965.9,24.1,0.174,0.0477,0.00198,0.222,0.00922,2,0.155,0.377,0.0157,23.7,0.943,0.97,0.915,34.5,33.5,67,1610
2020-08-16,2019,11,46,229,509.73,0.49,1,Wet,58,10,10,7,117,202,0.4,307.7,0.6,307.7,0,0,0,0,-7,7,58,10,10,0,124,386,990,965.9,24.1,0.172,0.0442,0.00184,0.216,0.00896,2,0.15,0.366,0.0152,23.7,0.942,0.97,0.914,33.8,32.7,65.5,1570
2020-08-17,2019,11,46,230,502.35,0.5,1,Wet,58,10,10,7,117,202,0.4,300.4,0.6,300.4,0,0,0,0,-7,7,58,10,10,0,124,378,990,965.9,24.1,0.169,0.0408,0.00169,0.21,0.00869,2,0.145,0.355,0.0147,23.8,0.941,0.97,0.913,33,32,63.9,1530
2020-08-18,2019,11,47,231,495.51,0.5,1,Wet,58,10,10,7,117,202,0.41,293.5,0.59,293.5,0,0,0,0,-7,7,58,10,10,0,124,372,990,965.8,24.2,0.167,0.0375,0.00155,0.204,0.00845,2,0.141,0.345,0.0143,23.8,0.94,0.97,0.911,32.2,31.3,62.5,1500
2020-08-19,2019,11,47,232,488.67,0.5,1,Wet,58,10,10,7,117,202,0.41,286.7,0.59,286.7,0,0,0,0,-7,7,58,10,10,0,124,365,990,965.8,24.2,0.164,0.0343,0.00142,0.199,0.0082,2,0.136,0.335,0.0138,23.9,0.938,0.97,0.91,31.5,30.5,61.1,1470
2020-08-20,2019,11,47,233,482.93,0.51,1,Wet,58,10,10,7,117,202,0.42,280.9,0.58,280.9,0,0,0,0,-7,7,58,10,10,0,124,359,990,965.8,24.2,0.162,0.0316,0.0013,0.194,0.008,2,0.132,0.326,0.0135,23.9,0.937,0.97,0.909,30.8,29.9,59.8,1440
2020-08-21,2019,11,47,234,476.64,0.51,2,Mod_Wet,54,9,8,6,107,184,0.39,292.6,0.61,292.6,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0371,0.00153,0.201,0.00829,2,0.14,0.341,0.0141,23.9,0.939,0.97,0.911,32.2,31.3,62.5,1500
2020-08-22,2019,11,47,235,470.35,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,286.4,0.61,286.4,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.162,0.0342,0.00141,0.196,0.00806,2,0.136,0.332,0.0137,24,0.938,0.97,0.91,31.5,30.6,61.2,1470
2020-08-23,2019,11,47,236,464.06,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,280.1,0.6,280.1,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.0312,0.00128,0.191,0.00784,2,0.132,0.322,0.0133,24,0.937,0.97,0.909,30.9,29.9,59.9,1440
2020-08-24,2019,11,47,237,457.78,0.53,2,Mod_Wet,54,9,8,6,107,184,0.4,273.8,0.6,273.8,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0282,0.00116,0.185,0.00762,2,0.127,0.313,0.0128,24,0.935,0.97,0.907,30.2,29.3,58.5,1400
2020-08-25,2019,11,48,238,452.03,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,268,0.59,268,0,0,0,0,-6,6,54,9,8,0,113,339,990,965.6,24.4,0.155,0.0255,0.00105,0.181,0.00742,2,0.123,0.304,0.0125,24.1,0.934,0.97,0.906,29.5,28.6,57.3,1380
2020-08-26,2019,11,48,239,446.29,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,262.3,0.59,262.3,0,0,0,0,-6,6,54,9,8,0,113,333,990,965.6,24.4,0.153,0.0228,0.000935,0.176,0.00721,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,28.9,28,56.1,1350
2020-08-27,2019,11,48,240,440.55,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,256.6,0.58,256.6,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0201,0.000823,0.171,0.00701,2,0.116,0.287,0.0117,24.1,0.931,0.97,0.903,28.3,27.4,54.9,1320
2020-08-28,2019,11,48,241,435.9,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,251.9,0.58,251.9,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.149,0.0179,0.000732,0.167,0.00685,2,0.113,0.28,0.0115,24.2,0.93,0.97,0.902,27.8,26.9,53.9,1290
2020-08-29,2019,11,48,242,430.71,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,246.7,0.57,246.7,0,0,0,0,-6,6,54,9,8,0,113,318,990,965.5,24.5,0.148,0.0167,0.000684,0.164,0.00672,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.7,1270
2020-08-30,2019,11,48,243,425.51,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,241.5,0.57,241.5,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000665,0.162,0.00662,2,0.106,0.268,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.6,1240
2020-08-31,2019,11,48,244,420.31,0.55,2,Mod_Wet,54,9,8,6,107,184,0.44,236.3,0.56,236.3,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000646,0.16,0.00652,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.898,26,25.2,50.4,1210
2020-09-01,2019,12,49,245,415.67,0.56,2,Mod_Wet,46,7,6,4,75,138,0.33,277.7,0.67,277.7,0,0,0,0,-4,4,46,7,6,0,79,337,990,965.5,24.5,0.154,0.0301,0.00123,0.184,0.00752,2,0.13,0.314,0.0128,24.2,0.936,0.97,0.908,30.9,29.9,59.9,1440
2020-09-02,2019,12,49,246,409.38,0.56,2,Mod_Wet,46,7,6,4,75,138,0.34,271.4,0.66,271.4,0,0,0,0,-4,4,46,7,6,0,79,330,990,965.4,24.6,0.152,0.0271,0.0011,0.179,0.0073,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.2,29.3,58.5,1400
2020-09-03,2019,12,49,247,403.09,0.57,2,Mod_Wet,46,7,6,4,75,138,0.34,265.1,0.66,265.1,0,0,0,0,-4,4,46,7,6,0,79,324,990,965.4,24.6,0.15,0.0241,0.000981,0.174,0.00708,2,0.121,0.295,0.012,24.3,0.933,0.97,0.905,29.5,28.6,57.2,1370
2020-09-04,2019,12,49,248,396.8,0.57,2,Mod_Wet,46,7,6,4,75,138,0.35,258.8,0.65,258.8,0,0,0,0,-4,4,46,7,6,0,79,318,990,965.4,24.6,0.148,0.0212,0.000859,0.169,0.00686,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.8,27.9,55.8,1340
2020-09-05,2019,12,49,249,390.51,0.58,2,Mod_Wet,46,7,6,4,75,138,0.35,252.5,0.65,252.5,0,0,0,0,-4,4,46,7,6,0,79,312,990,965.4,24.6,0.145,0.0182,0.000738,0.164,0.00664,2,0.113,0.277,0.0112,24.4,0.93,0.97,0.902,28.1,27.2,54.5,1310
2020-09-06,2019,12,49,250,384.77,0.58,2,Mod_Wet,46,7,6,4,75,138,0.36,246.8,0.64,246.8,0,0,0,0,-4,4,46,7,6,0,79,306,990,965.3,24.7,0.143,0.0167,0.000678,0.16,0.00649,2,0.109,0.269,0.0109,24.4,0.929,0.97,0.901,27.4,26.6,53.2,1280
2020-09-07,2019,12,49,251,380.12,0.59,2,Mod_Wet,46,7,6,4,75,138,0.36,242.1,0.64,242.1,0,0,0,0,-4,4,46,7,6,0,79,301,990,965.3,24.7,0.142,0.0163,0.000661,0.158,0.0064,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26.1,52.2,1250
2020-09-08,2019,12,50,252,374.92,0.59,2,Mod_Wet,46,7,6,4,75,138,0.37,236.9,0.63,236.9,0,0,0,0,-4,4,46,7,6,0,79,296,990,965.3,24.7,0.14,0.0159,0.000643,0.156,0.0063,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.898,26.3,25.5,51,1220
2020-09-09,2019,12,50,253,369.73,0.6,2,Mod_Wet,46,7,6,4,75,138,0.37,231.7,0.63,231.7,0,0,0,0,-4,4,46,7,6,0,79,291,990,965.2,24.8,0.138,0.0154,0.000624,0.154,0.00621,2,0.0989,0.253,0.0102,24.5,0.924,0.97,0.896,25.7,24.9,49.9,1200
2020-09-10,2019,12,50,254,364.53,0.6,2,Mod_Wet,46,7,6,4,75,138,0.38,226.5,0.62,226.5,0,0,0,0,-4,4,46,7,6,0,79,286,990,965.2,24.8,0.136,0.015,0.000606,0.151,0.00611,1,0.248,0.4,0.0161,24.4,0.959,0.98,0.939,51.9,48.2,48.2,1160
2020-09-11,2019,12,50,255,359.34,0.61,2,Mod_Wet,46,7,6,4,75,138,0.38,221.3,0.62,221.3,0,0,0,0,-4,4,46,7,6,0,79,280,990,965.2,24.8,0.134,0.0146,0.000587,0.149,0.00601,1,0.241,0.39,0.0157,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
2020-09-12,2019,12,50,256,354.69,0.61,2,Mod_Wet,46,7,6,4,75,138,0.39,216.7,0.61,216.7,0,0,0,0,-4,4,46,7,6,0,79,276,990,965.2,24.8,0.133,0.0142,0.000571,0.147,0.00592,1,0.235,0.382,0.0154,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
2020-09-13,2019,12,50,257,350.04,0.62,2,Mod_Wet,46,7,6,4,75,138,0.39,212,0.61,212,0,0,0,0,-4,4,46,7,6,0,79,271,990,965.2,24.8,0.131,0.0138,0.000554,0.145,0.00583,1,0.229,0.374,0.015,24.5,0.957,0.98,0.938,48.7,47.7,47.7,1150
2020-09-14,2019,12,50,258,345.39,0.62,2,Mod_Wet,46,7,6,4,75,138,0.4,207.4,0.6,207.4,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.13,0.0134,0.000538,0.143,0.00575,1,0.222,0.365,0.0147,24.5,0.956,0.98,0.937,47.7,46.7,46.7,1120
2020-09-15,2019,12,51,259,341.84,0.63,2,Mod_Wet,46,7,6,4,75,138,0.4,203.8,0.6,203.8,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000525,0.141,0.00568,1,0.218,0.359,0.0144,24.5,0.955,0.98,0.936,46.9,45.9,45.9,1100
2020-09-16,2019,12,51,260,337.74,0.63,2,Mod_Wet,46,7,6,4,75,138,0.41,199.7,0.59,199.7,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0127,0.000511,0.14,0.0056,1,0.212,0.352,0.0141,24.6,0.955,0.98,0.936,45.9,45,45,1080
2020-09-17,2019,12,51,261,333.64,0.63,2,Mod_Wet,46,7,6,4,75,138,0.41,195.6,0.59,195.6,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.125,0.0124,0.000497,0.138,0.00553,1,0.207,0.344,0.0138,24.6,0.954,0.98,0.934,45,44.1,44.1,1060
2020-09-18,2019,12,51,262,329.53,0.64,2,Mod_Wet,46,7,6,4,75,138,0.42,191.5,0.58,191.5,0,0,0,0,-4,4,46,7,6,0,79,251,990,965,25,0.124,0.012,0.000482,0.136,0.00545,1,0.201,0.337,0.0135,24.6,0.952,0.98,0.933,44,43.1,43.1,1040
2020-09-19,2019,12,51,263,325.98,0.64,2,Mod_Wet,46,7,6,4,75,138,0.42,188,0.58,188,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0117,0.00047,0.134,0.00538,1,0.196,0.331,0.0132,24.6,0.951,0.98,0.932,43.2,42.3,42.3,1020
2020-09-20,2019,12,51,264,322.42,0.65,2,Mod_Wet,46,7,6,4,75,138,0.43,184.4,0.57,184.4,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000457,0.133,0.00532,1,0.191,0.324,0.013,24.7,0.95,0.98,0.931,42.4,41.5,41.5,997
2020-09-21,2019,12,51,265,318.87,0.65,2,Mod_Wet,46,7,6,4,75,138,0.43,180.9,0.57,180.9,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0111,0.000445,0.131,0.00525,1,0.187,0.318,0.0127,24.7,0.949,0.979,0.929,41.6,40.7,40.7,977
2020-09-22,2019,12,52,266,315.31,0.66,2,Mod_Wet,46,7,6,4,75,138,0.44,177.3,0.56,177.3,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000432,0.13,0.00519,1,0.182,0.312,0.0125,24.7,0.948,0.978,0.927,40.7,39.8,39.8,956
2020-09-23,2019,12,52,267,311.76,0.66,2,Mod_Wet,46,7,6,4,75,138,0.44,173.8,0.56,173.8,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0105,0.00042,0.128,0.00512,1,0.177,0.305,0.0122,24.7,0.947,0.976,0.924,39.9,38.9,38.9,935
2020-09-24,2019,12,52,268,308.21,0.67,2,Mod_Wet,46,7,6,4,75,138,0.45,170.2,0.55,170.2,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000408,0.127,0.00505,1,0.172,0.299,0.0119,24.8,0.946,0.974,0.921,39.1,38.1,38.1,914
2020-09-25,2019,12,52,269,304.65,0.67,2,Mod_Wet,46,7,6,4,75,138,0.45,166.7,0.55,166.7,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00992,0.000395,0.125,0.00499,1,0.167,0.293,0.0117,24.8,0.945,0.972,0.918,38.3,37.2,37.2,893
2020-09-26,2019,12,52,270,301.1,0.68,2,Mod_Wet,46,7,6,4,75,138,0.46,163.1,0.54,163.1,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00961,0.000383,0.124,0.00492,1,0.163,0.286,0.0114,24.8,0.943,0.971,0.916,37.4,36.3,36.3,872
2020-09-27,2019,12,52,271,298.64,0.68,2,Mod_Wet,46,7,6,4,75,138,0.46,160.6,0.54,160.6,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.0094,0.000375,0.122,0.00488,1,0.159,0.282,0.0112,24.8,0.943,0.97,0.914,36.9,35.8,35.8,858
2020-09-28,2019,12,52,272,296.17,0.68,2,Mod_Wet,46,7,6,4,75,138,0.47,158.2,0.53,158.2,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00919,0.000366,0.121,0.00483,1,0.156,0.277,0.011,24.8,0.942,0.97,0.914,36.3,35.2,35.2,845
2020-09-29,2019,12,53,273,292.62,0.69,2,Mod_Wet,46,7,6,4,75,138,0.47,154.6,0.53,154.6,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00889,0.000354,0.12,0.00477,1,0.151,0.271,0.0108,24.9,0.941,0.97,0.913,35.5,34.4,34.4,826
2020-09-30,2019,12,53,274,290.16,0.69,2,Mod_Wet,46,7,6,4,75,138,0.48,152.2,0.52,152.2,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00868,0.000345,0.119,0.00472,1,0.148,0.267,0.0106,24.9,0.94,0.97,0.912,34.9,33.8,33.8,812
2020-10-01,2020,1,1,275,287.15,0.7,2,Mod_Wet,41,6,4,3,56,110,0.38,177.2,0.62,177.2,0,0,0,0,-3,3,41,6,4,0,59,228,990,964.8,25.2,0.116,0.0108,0.00043,0.127,0.00504,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,960
2020-10-02,2020,1,1,276,284.14,0.7,2,Mod_Wet,41,6,4,3,56,110,0.39,174.1,0.61,174.1,0,0,0,0,-3,3,41,6,4,0,59,225,990,964.8,25.2,0.115,0.0106,0.000419,0.126,0.00499,1,0.178,0.303,0.012,24.9,0.947,0.976,0.924,40.2,39.2,39.2,942
2020-10-03,2020,1,1,277,281.14,0.71,2,Mod_Wet,41,6,4,3,56,110,0.39,171.1,0.61,171.1,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00493,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,924
2020-10-04,2020,1,1,278,278.13,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,168.1,0.6,168.1,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.01,0.000399,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
2020-10-05,2020,1,1,279,275.12,0.72,2,Mod_Wet,41,6,4,3,56,110,0.4,165.1,0.6,165.1,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00979,0.000388,0.122,0.00483,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38.1,37,37,888
2020-10-06,2020,1,1,280,272.66,0.72,2,Mod_Wet,41,6,4,3,56,110,0.4,162.7,0.6,162.7,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00958,0.00038,0.121,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,874
2020-10-07,2020,1,1,281,270.2,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,160.2,0.59,160.2,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00937,0.000371,0.119,0.00474,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,860
2020-10-08,2020,1,2,282,267.74,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,157.7,0.59,157.7,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.00916,0.000363,0.118,0.00469,1,0.155,0.274,0.0109,25,0.942,0.97,0.913,36.4,35.3,35.3,846
2020-10-09,2020,1,2,283,265.28,0.74,2,Mod_Wet,41,6,4,3,56,110,0.41,155.3,0.58,155.3,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.00895,0.000355,0.117,0.00465,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.8,34.7,34.7,833
2020-10-10,2020,1,2,284,262.81,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,152.8,0.58,152.8,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.107,0.00874,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2020-10-11,2020,1,2,285,260.35,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,150.3,0.58,150.3,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.107,0.00853,0.000338,0.115,0.00456,1,0.145,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2020-10-12,2020,1,2,286,257.89,0.75,2,Mod_Wet,41,6,4,3,56,110,0.43,147.9,0.57,147.9,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00832,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2020-10-13,2020,1,2,287,256.53,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,146.5,0.57,146.5,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00821,0.000325,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2020-10-14,2020,1,2,288,254.61,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,144.6,0.57,144.6,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00804,0.000318,0.113,0.00445,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2020-10-15,2020,1,3,289,252.7,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,142.7,0.56,142.7,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00788,0.000312,0.112,0.00442,1,0.135,0.247,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2020-10-16,2020,1,3,290,252.42,0.77,2,Mod_Wet,41,6,4,3,56,110,0.44,142.4,0.56,142.4,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00786,0.000311,0.112,0.00441,1,0.135,0.246,0.00974,25,0.936,0.97,0.908,32.7,31.8,31.8,762
2020-10-17,2020,1,3,291,249.42,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,139.4,0.56,139.4,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.0076,0.0003,0.11,0.00436,1,0.131,0.241,0.00953,25.1,0.935,0.97,0.907,32,31.1,31.1,746
2020-10-18,2020,1,3,292,246.96,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,137,0.56,137,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00739,0.000292,0.109,0.00432,1,0.127,0.237,0.00935,25.1,0.934,0.97,0.906,31.5,30.5,30.5,732
2020-10-19,2020,1,3,293,244.49,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,134.5,0.55,134.5,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00718,0.000283,0.108,0.00427,1,0.124,0.232,0.00917,25.1,0.933,0.97,0.905,30.9,30,30,719
2020-10-20,2020,1,3,294,242.03,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,132,0.55,132,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.00697,0.000275,0.107,0.00423,1,0.121,0.228,0.00899,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
2020-10-21,2020,1,3,295,239.57,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,129.6,0.54,129.6,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0993,0.00676,0.000267,0.106,0.00418,1,0.117,0.223,0.00881,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
2020-10-22,2020,1,4,296,237.11,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,127.1,0.54,127.1,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0984,0.00655,0.000258,0.105,0.00414,1,0.114,0.219,0.00863,25.2,0.93,0.97,0.902,29.2,28.3,28.3,679
2020-10-23,2020,1,4,297,235.74,0.82,2,Mod_Wet,41,6,4,3,56,110,0.47,125.7,0.53,125.7,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.0979,0.00644,0.000254,0.104,0.00411,1,0.112,0.217,0.00853,25.2,0.929,0.97,0.901,28.8,28,28,671
2020-10-24,2020,1,4,298,233.83,0.82,2,Mod_Wet,41,6,4,3,56,110,0.47,123.8,0.53,123.8,0,0,0,0,-3,3,41,6,4,0,59,175,990,964.6,25.4,0.0972,0.00628,0.000247,0.104,0.00408,1,0.11,0.213,0.00839,25.2,0.928,0.97,0.9,28.4,27.5,27.5,661
2020-10-25,2020,1,4,299,231.92,0.83,2,Mod_Wet,41,6,4,3,56,110,0.47,121.9,0.53,121.9,0,0,0,0,-3,3,41,6,4,0,59,173,990,964.6,25.4,0.0966,0.00611,0.000241,0.103,0.00404,1,0.107,0.21,0.00826,25.2,0.927,0.97,0.899,27.9,27.1,27.1,650
2020-10-26,2020,1,4,300,230,0.83,2,Mod_Wet,41,6,4,3,56,110,0.48,120,0.52,120,0,0,0,0,-3,3,41,6,4,0,59,171,990,964.6,25.4,0.0959,0.00595,0.000234,0.102,0.00401,1,0.104,0.206,0.00812,25.2,0.925,0.97,0.898,27.5,26.6,26.6,639
2020-10-27,2020,1,4,301,228.09,0.84,2,Mod_Wet,41,6,4,3,56,110,0.48,118.1,0.52,118.1,0,0,0,0,-3,3,41,6,4,0,59,169,990,964.6,25.4,0.0952,0.00579,0.000228,0.101,0.00397,1,0.102,0.203,0.00798,25.2,0.924,0.97,0.896,27,26.2,26.2,628
2020-10-28,2020,1,4,302,226.17,0.84,2,Mod_Wet,41,6,4,3,56,110,0.49,116.2,0.51,116.2,0,0,0,0,-3,3,41,6,4,0,59,167,990,964.6,25.4,0.0945,0.00562,0.000221,0.1,0.00394,1,0.0993,0.199,0.00784,25.2,0.923,0.97,0.895,26.5,25.7,25.7,618
2020-10-29,2020,1,5,303,224.81,0.85,2,Mod_Wet,41,6,4,3,56,110,0.49,114.8,0.51,114.8,0,0,0,0,-3,3,41,6,4,0,59,166,990,964.5,25.5,0.0941,0.00551,0.000216,0.0996,0.00391,1,0.0975,0.197,0.00774,25.3,0.922,0.97,0.894,26.2,25.4,25.4,610
2020-10-30,2020,1,5,304,223.44,0.85,2,Mod_Wet,41,6,4,3,56,110,0.49,113.4,0.51,113.4,0,0,0,0,-3,3,41,6,4,0,59,164,990,964.5,25.5,0.0936,0.00539,0.000212,0.099,0.00389,1,0.0956,0.195,0.00764,25.3,0.921,0.97,0.893,25.9,25.1,25.1,602
2020-10-31,2020,1,5,305,222.07,0.85,2,Mod_Wet,41,6,4,3,56,110,0.49,112.1,0.51,112.1,0,0,0,0,-3,3,41,6,4,0,59,163,990,964.5,25.5,0.0931,0.00528,0.000207,0.0984,0.00386,1,0.0938,0.192,0.00755,25.3,0.92,0.97,0.892,25.6,24.8,24.8,595
2020-11-01,2020,2,5,306,221.8,0.85,3,Normal,36,5,3,2,47,93,0.42,128.8,0.58,128.8,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0965,0.0067,0.000263,0.103,0.00405,1,0.116,0.22,0.00862,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2020-11-02,2020,2,5,307,220.98,0.86,3,Normal,36,5,3,2,47,93,0.42,128,0.58,128,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0962,0.00663,0.00026,0.103,0.00404,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2020-11-03,2020,2,5,308,221.8,0.85,3,Normal,36,5,3,2,47,93,0.42,128.8,0.58,128.8,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0965,0.0067,0.000263,0.103,0.00405,1,0.116,0.22,0.00862,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2020-11-04,2020,2,5,309,224.81,0.85,3,Normal,36,5,3,2,47,93,0.41,131.8,0.59,131.8,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0976,0.00695,0.000273,0.105,0.00411,1,0.12,0.225,0.00884,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2020-11-05,2020,2,6,310,226.72,0.84,3,Normal,36,5,3,2,47,93,0.41,133.7,0.59,133.7,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00712,0.00028,0.105,0.00414,1,0.123,0.228,0.00898,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2020-11-06,2020,2,6,311,229.73,0.83,3,Normal,36,5,3,2,47,93,0.41,136.7,0.59,136.7,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0993,0.00737,0.00029,0.107,0.0042,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2020-11-07,2020,2,6,312,232.74,0.83,3,Normal,36,5,3,2,47,93,0.4,139.7,0.6,139.7,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00763,0.0003,0.108,0.00425,1,0.131,0.239,0.00941,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2020-11-08,2020,2,6,313,231.92,0.83,3,Normal,36,5,3,2,47,93,0.4,138.9,0.6,138.9,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00756,0.000297,0.108,0.00424,1,0.13,0.238,0.00935,25.2,0.934,0.97,0.906,32,31.1,31.1,746
2020-11-09,2020,2,6,314,231.1,0.83,3,Normal,36,5,3,2,47,93,0.4,138.1,0.6,138.1,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0998,0.00749,0.000295,0.107,0.00422,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2020-11-10,2020,2,6,315,229.18,0.83,3,Normal,36,5,3,2,47,93,0.41,136.2,0.59,136.2,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0991,0.00733,0.000288,0.106,0.00419,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2020-11-11,2020,2,6,316,230.55,0.83,3,Normal,36,5,3,2,47,93,0.4,137.6,0.6,137.6,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0996,0.00744,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2020-11-12,2020,2,7,317,235.74,0.82,3,Normal,36,5,3,2,47,93,0.4,142.7,0.6,142.7,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.101,0.00788,0.000311,0.109,0.00431,1,0.135,0.245,0.00963,25.1,0.936,0.97,0.908,32.9,32,32,767
2020-11-13,2020,2,7,318,238.75,0.81,3,Normal,36,5,3,2,47,93,0.39,145.8,0.61,145.8,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00436,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2020-11-14,2020,2,7,319,241.76,0.8,3,Normal,36,5,3,2,47,93,0.39,148.8,0.61,148.8,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00839,0.000331,0.112,0.00442,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
2020-11-15,2020,2,7,320,244.77,0.79,3,Normal,36,5,3,2,47,93,0.38,151.8,0.62,151.8,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00865,0.000341,0.113,0.00447,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
2020-11-16,2020,2,7,321,246.14,0.79,3,Normal,36,5,3,2,47,93,0.38,153.1,0.62,153.1,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00877,0.000346,0.114,0.0045,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
2020-11-17,2020,2,7,322,248.6,0.78,3,Normal,36,5,3,2,47,93,0.37,155.6,0.63,155.6,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00898,0.000355,0.115,0.00454,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,837
2020-11-18,2020,2,7,323,252.15,0.77,3,Normal,36,5,3,2,47,93,0.37,159.2,0.63,159.2,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00928,0.000367,0.117,0.00461,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,856
2020-11-19,2020,2,8,324,253.52,0.77,3,Normal,36,5,3,2,47,93,0.37,160.5,0.63,160.5,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00939,0.000372,0.117,0.00463,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37.1,36,36,864
2020-11-20,2020,2,8,325,252.7,0.77,3,Normal,36,5,3,2,47,93,0.37,159.7,0.63,159.7,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.107,0.00932,0.000369,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,859
2020-11-21,2020,2,8,326,250.78,0.77,3,Normal,36,5,3,2,47,93,0.37,157.8,0.63,157.8,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00916,0.000362,0.116,0.00458,1,0.156,0.271,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,849
2020-11-22,2020,2,8,327,252.7,0.77,3,Normal,36,5,3,2,47,93,0.37,159.7,0.63,159.7,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.107,0.00932,0.000369,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,859
2020-11-23,2020,2,8,328,256.25,0.76,3,Normal,36,5,3,2,47,93,0.36,163.3,0.64,163.3,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.109,0.00963,0.000381,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.7,36.7,880
2020-11-24,2020,2,8,329,259.81,0.75,3,Normal,36,5,3,2,47,93,0.36,166.8,0.64,166.8,0,0,0,0,-2,2,36,5,3,0,49,211,990,964.7,25.3,0.11,0.00993,0.000393,0.12,0.00474,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.6,37.5,37.5,901
2020-11-25,2020,2,8,330,258.99,0.75,3,Normal,36,5,3,2,47,93,0.36,166,0.64,166,0,0,0,0,-2,2,36,5,3,0,49,210,990,964.7,25.3,0.11,0.00986,0.00039,0.12,0.00473,1,0.167,0.286,0.0113,25,0.944,0.973,0.918,38.4,37.3,37.3,896
2020-11-26,2020,2,9,331,257.62,0.76,3,Normal,36,5,3,2,47,93,0.36,164.6,0.64,164.6,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00974,0.000386,0.119,0.00471,1,0.165,0.284,0.0112,25,0.944,0.972,0.917,38.1,37,37,888
2020-11-27,2020,2,9,332,260.63,0.75,3,Normal,36,5,3,2,47,93,0.36,167.6,0.64,167.6,0,0,0,0,-2,2,36,5,3,0,49,212,990,964.7,25.3,0.11,0.01,0.000396,0.12,0.00476,1,0.169,0.289,0.0114,25,0.945,0.973,0.919,38.8,37.7,37.7,906
2020-11-28,2020,2,9,333,264.18,0.74,3,Normal,36,5,3,2,47,93,0.35,171.2,0.65,171.2,0,0,0,0,-2,2,36,5,3,0,49,215,990,964.8,25.2,0.111,0.0103,0.000408,0.122,0.00482,1,0.174,0.295,0.0117,24.9,0.946,0.975,0.922,39.6,38.6,38.6,927
2020-11-29,2020,2,9,334,268.28,0.73,3,Normal,36,5,3,2,47,93,0.35,175.3,0.65,175.3,0,0,0,0,-2,2,36,5,3,0,49,219,990,964.8,25.2,0.113,0.0106,0.000422,0.124,0.0049,1,0.179,0.303,0.012,24.9,0.947,0.977,0.925,40.6,39.7,39.7,952
2020-11-30,2020,2,9,335,268.56,0.73,3,Normal,36,5,3,2,47,93,0.35,175.6,0.65,175.6,0,0,0,0,-2,2,36,5,3,0,49,220,990,964.8,25.2,0.113,0.0107,0.000423,0.124,0.0049,1,0.18,0.303,0.012,24.9,0.947,0.977,0.926,40.6,39.7,39.7,953
2020-12-01,2020,3,9,336,269.92,0.73,4,Mod_Dry,31,5,3,2,36,77,0.28,192.9,0.71,192.9,0,0,0,0,-2,2,31,5,3,0,38,232,990,964.8,25.2,0.117,0.0121,0.000482,0.13,0.00514,1,0.203,0.332,0.0132,24.9,0.952,0.98,0.933,44.8,44,44,1050
2020-12-02,2020,3,9,337,276.21,0.72,4,Mod_Dry,31,5,3,2,36,77,0.28,199.2,0.72,199.2,0,0,0,0,-2,2,31,5,3,0,38,238,990,964.8,25.2,0.12,0.0127,0.000503,0.132,0.00525,1,0.211,0.344,0.0136,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2020-12-03,2020,3,10,338,281.96,0.71,4,Mod_Dry,31,5,3,2,36,77,0.27,205,0.73,205,0,0,0,0,-2,2,31,5,3,0,38,244,990,964.8,25.2,0.122,0.0132,0.000523,0.135,0.00536,1,0.219,0.354,0.0141,24.8,0.956,0.98,0.936,47.7,46.7,46.7,1120
2020-12-04,2020,3,10,339,287.7,0.7,4,Mod_Dry,31,5,3,2,36,77,0.27,210.7,0.73,210.7,0,0,0,0,-2,2,31,5,3,0,38,250,990,964.9,25.1,0.124,0.0137,0.000543,0.137,0.00546,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49,48,48,1150
2020-12-05,2020,3,10,340,292.89,0.69,4,Mod_Dry,31,5,3,2,36,77,0.26,215.9,0.74,215.9,0,0,0,0,-2,2,31,5,3,0,38,255,990,964.9,25.1,0.125,0.0141,0.000561,0.14,0.00556,1,0.234,0.374,0.0149,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2020-12-06,2020,3,10,341,299.18,0.68,4,Mod_Dry,31,5,3,2,36,77,0.26,222.2,0.74,222.2,0,0,0,0,-2,2,31,5,3,0,38,261,990,964.9,25.1,0.128,0.0146,0.000583,0.142,0.00567,1,0.242,0.385,0.0153,24.7,0.959,0.98,0.94,51.6,48.2,48.2,1160
2020-12-07,2020,3,10,342,306.02,0.67,4,Mod_Dry,31,5,3,2,36,77,0.25,229,0.75,229,0,0,0,0,-2,2,31,5,3,0,38,268,990,964.9,25.1,0.13,0.0152,0.000607,0.145,0.0058,2,0.0971,0.242,0.00967,24.8,0.923,0.97,0.895,25.7,25,49.9,1200
2020-12-08,2020,3,10,343,314.49,0.66,4,Mod_Dry,31,5,3,2,36,77,0.24,237.5,0.76,237.5,0,0,0,0,-2,2,31,5,3,0,38,276,990,965,25,0.133,0.0159,0.000637,0.149,0.00596,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.7,25.9,51.8,1240
2020-12-09,2020,3,10,344,321.33,0.65,4,Mod_Dry,31,5,3,2,36,77,0.24,244.3,0.76,244.3,0,0,0,0,-2,2,31,5,3,0,38,283,990,965,25,0.136,0.0165,0.000661,0.152,0.00608,2,0.107,0.259,0.0104,24.7,0.927,0.97,0.9,27.5,26.7,53.3,1280
2020-12-10,2020,3,11,345,328.17,0.64,4,Mod_Dry,31,5,3,2,36,77,0.23,251.2,0.77,251.2,0,0,0,0,-2,2,31,5,3,0,38,290,990,965,25,0.138,0.0176,0.000703,0.155,0.00623,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.4,54.8,1320
2020-12-11,2020,3,11,346,337.74,0.63,4,Mod_Dry,31,5,3,2,36,77,0.23,260.7,0.77,260.7,0,0,0,0,-2,2,31,5,3,0,38,300,990,965.1,24.9,0.141,0.0221,0.000886,0.163,0.00656,2,0.118,0.282,0.0113,24.6,0.932,0.97,0.904,29.3,28.5,56.9,1370
2020-12-12,2020,3,11,347,345.67,0.62,4,Mod_Dry,31,5,3,2,36,77,0.22,268.7,0.78,268.7,0,0,0,0,-2,2,31,5,3,0,38,308,990,965.1,24.9,0.144,0.0258,0.00104,0.17,0.00683,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.6,1410
2020-12-13,2020,3,11,348,354.69,0.61,4,Mod_Dry,31,5,3,2,36,77,0.22,277.7,0.78,277.7,0,0,0,0,-2,2,31,5,3,0,38,317,990,965.2,24.8,0.147,0.0301,0.00121,0.177,0.00714,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.2,30.3,60.6,1450
2020-12-14,2020,3,11,349,364.81,0.6,4,Mod_Dry,31,5,3,2,36,77,0.21,287.8,0.79,287.8,0,0,0,0,-2,2,31,5,3,0,38,327,990,965.2,24.8,0.151,0.0348,0.00141,0.186,0.0075,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.8,1510
2020-12-15,2020,3,11,350,375.47,0.59,4,Mod_Dry,31,5,3,2,36,77,0.2,298.5,0.8,298.5,0,0,0,0,-2,2,31,5,3,0,38,337,990,965.3,24.7,0.155,0.0399,0.00161,0.195,0.00787,2,0.144,0.338,0.0137,24.4,0.94,0.97,0.912,33.5,32.5,65.1,1560
2020-12-16,2020,3,11,351,387.23,0.58,4,Mod_Dry,31,5,3,2,36,77,0.2,310.2,0.8,310.2,0,0,0,0,-2,2,31,5,3,0,38,349,990,965.3,24.7,0.159,0.0454,0.00184,0.204,0.00828,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.8,33.8,67.6,1620
2020-12-17,2020,3,12,352,400.08,0.57,4,Mod_Dry,31,5,3,2,36,77,0.19,323.1,0.81,323.1,0,0,0,0,-2,2,31,5,3,0,38,362,990,965.4,24.6,0.163,0.0515,0.00209,0.215,0.00873,2,0.161,0.375,0.0153,24.2,0.944,0.97,0.916,36.2,35.1,70.3,1690
2020-12-18,2020,3,12,353,411.29,0.56,4,Mod_Dry,31,5,3,2,36,77,0.19,334.3,0.81,334.3,0,0,0,0,-2,2,31,5,3,0,38,373,990,965.5,24.5,0.167,0.0568,0.00231,0.224,0.00913,2,0.168,0.392,0.016,24.2,0.946,0.971,0.918,37.5,36.3,72.7,1740
2020-12-19,2020,3,12,354,423.6,0.55,4,Mod_Dry,31,5,3,2,36,77,0.18,346.6,0.82,346.6,0,0,0,0,-2,2,31,5,3,0,38,386,990,965.5,24.5,0.172,0.0626,0.00256,0.234,0.00956,2,0.176,0.411,0.0168,24.1,0.948,0.973,0.923,38.8,37.8,75.5,1810
2020-12-20,2020,3,12,355,439.73,0.54,4,Mod_Dry,31,5,3,2,36,77,0.17,362.7,0.82,362.7,0,0,0,0,-2,2,31,5,3,0,38,402,990,965.6,24.4,0.177,0.0702,0.00287,0.248,0.0101,2,0.187,0.435,0.0178,24,0.95,0.977,0.928,40.5,39.6,79.2,1900
2020-12-21,2020,3,12,356,455.31,0.53,3,Normal,38,5,4,3,54,104,0.23,351.3,0.77,351.3,0,0,0,0,-3,3,38,5,4,0,57,398,990,965.6,24.4,0.176,0.0648,0.00266,0.241,0.00989,2,0.18,0.421,0.0173,23.9,0.949,0.974,0.924,39.1,38.1,76.2,1830
2020-12-22,2020,3,12,357,474.18,0.51,3,Normal,38,5,4,3,54,104,0.22,370.2,0.78,370.2,0,0,0,0,-3,3,38,5,4,0,57,417,990,965.7,24.3,0.183,0.0737,0.00304,0.256,0.0106,2,0.192,0.449,0.0185,23.8,0.951,0.978,0.931,41.1,40.2,80.5,1930
2020-12-23,2020,3,12,358,497.42,0.5,3,Normal,38,5,4,3,54,104,0.21,393.4,0.79,393.4,0,0,0,0,-3,3,38,5,4,0,57,440,990,965.8,24.2,0.191,0.0847,0.00351,0.276,0.0114,2,0.208,0.484,0.02,23.7,0.954,0.98,0.935,43.6,42.7,85.4,2050
2020-12-24,2020,3,13,359,519.57,0.49,3,Normal,38,5,4,3,54,104,0.2,415.6,0.8,415.6,0,0,0,0,-3,3,38,5,4,0,57,463,990,965.9,24.1,0.199,0.0951,0.00395,0.294,0.0122,2,0.223,0.517,0.0215,23.5,0.956,0.98,0.937,45.9,44.9,89.9,2160
2020-12-25,2020,3,13,360,541.72,0.47,3,Normal,38,5,4,3,54,104,0.19,437.7,0.81,437.7,0,0,0,0,-3,3,38,5,4,0,57,485,990,966,24,0.207,0.106,0.00441,0.312,0.013,2,0.238,0.55,0.023,23.4,0.957,0.98,0.938,48.1,47.1,94.3,2260
2020-12-26,2020,3,13,361,566.6,0.46,3,Normal,38,5,4,3,54,104,0.18,462.6,0.82,462.6,0,0,0,0,-3,3,38,5,4,0,57,510,990,966.1,23.9,0.216,0.117,0.00492,0.333,0.014,2,0.255,0.588,0.0247,23.3,0.957,0.98,0.938,50.5,48.2,96.4,2310
2020-12-27,2020,3,13,362,590.94,0.45,3,Normal,38,5,4,3,54,104,0.18,486.9,0.82,486.9,0,0,0,0,-3,3,38,5,4,0,57,534,990,966.3,23.7,0.23,0.129,0.00543,0.359,0.0151,3,0.162,0.52,0.0219,23.2,0.945,0.97,0.917,34.9,33.9,102,2440
2020-12-28,2020,3,13,363,618.01,0.43,3,Normal,38,5,4,3,54,104,0.17,514,0.83,514,0,0,0,0,-3,3,38,5,4,0,57,561,990,966.4,23.6,0.245,0.144,0.00611,0.39,0.0165,3,0.174,0.564,0.0238,23.1,0.948,0.97,0.919,36.7,35.6,107,2570
2020-12-29,2020,3,13,364,642.35,0.42,3,Normal,38,5,4,3,54,104,0.16,538.4,0.84,538.4,0,0,0,0,-3,3,38,5,4,0,57,585,990,966.5,23.5,0.259,0.161,0.00683,0.42,0.0178,3,0.185,0.605,0.0257,22.9,0.95,0.972,0.924,38.3,37.3,112,2680
2020-12-30,2020,3,13,365,665.59,0.41,3,Normal,38,5,4,3,54,104,0.16,561.6,0.84,561.6,0,0,0,0,-3,3,38,5,4,0,57,609,990,966.6,23.4,0.272,0.176,0.00752,0.449,0.0191,3,0.195,0.644,0.0275,22.8,0.952,0.976,0.928,39.8,38.9,117,2800
2020-12-31,2020,3,14,366,692.11,0.4,3,Normal,38,5,4,3,54,104,0.15,588.1,0.85,588.1,0,0,0,0,-3,3,38,5,4,0,57,635,990,966.7,23.3,0.287,0.194,0.00831,0.481,0.0206,3,0.207,0.688,0.0295,22.6,0.954,0.979,0.934,41.5,40.6,122,2930
2021-01-01,2020,4,14,1,718.64,0.39,2,Mod_Wet,46,7,6,4,76,139,0.19,579.6,0.81,579.6,0,0,0,0,-4,4,46,7,6,0,80,639,990,966.8,23.2,0.289,0.188,0.0081,0.478,0.0206,3,0.203,0.681,0.0293,22.5,0.953,0.978,0.931,40.7,39.8,119,2860
2021-01-02,2020,4,14,2,744.06,0.38,2,Mod_Wet,46,7,6,4,76,139,0.19,605.1,0.81,605.1,0,0,0,0,-4,4,46,7,6,0,80,664,990,966.9,23.1,0.304,0.205,0.00887,0.509,0.022,3,0.215,0.724,0.0313,22.4,0.954,0.98,0.935,42.3,41.4,124,2980
2021-01-03,2020,4,14,3,770.04,0.37,2,Mod_Wet,46,7,6,4,76,139,0.18,631,0.82,631,0,0,0,0,-4,4,46,7,6,0,80,690,990,967,23,0.319,0.223,0.00967,0.541,0.0235,3,0.226,0.768,0.0333,22.3,0.955,0.98,0.936,43.9,43,129,3090
2021-01-04,2020,4,14,4,786.62,0.36,2,Mod_Wet,46,7,6,4,76,139,0.18,647.6,0.82,647.6,0,0,0,0,-4,4,46,7,6,0,80,707,990,967,23,0.328,0.234,0.0102,0.562,0.0245,3,0.234,0.796,0.0347,22.2,0.956,0.98,0.937,44.8,44,132,3160
2021-01-05,2020,4,14,5,803.82,0.35,2,Mod_Wet,46,7,6,4,76,139,0.17,664.8,0.83,664.8,0,0,0,0,-4,4,46,7,6,0,80,724,990,967.1,22.9,0.338,0.245,0.0107,0.583,0.0255,3,0.242,0.825,0.036,22.1,0.957,0.98,0.938,45.9,44.9,135,3240
2021-01-06,2020,4,14,6,819.43,0.34,2,Mod_Wet,46,7,6,4,76,139,0.17,680.4,0.83,680.4,0,0,0,0,-4,4,46,7,6,0,80,739,990,967.2,22.8,0.347,0.256,0.0112,0.602,0.0264,3,0.249,0.851,0.0373,22,0.957,0.98,0.938,46.8,45.8,137,3300
2021-01-07,2020,4,15,7,839.99,0.34,2,Mod_Wet,46,7,6,4,76,139,0.17,701,0.83,701,0,0,0,0,-4,4,46,7,6,0,80,760,990,967.3,22.7,0.358,0.269,0.0118,0.628,0.0276,3,0.258,0.886,0.0389,21.9,0.957,0.98,0.938,47.9,47,141,3380
2021-01-08,2020,4,15,8,857.81,0.33,2,Mod_Wet,46,7,6,4,76,139,0.16,718.8,0.84,718.8,0,0,0,0,-4,4,46,7,6,0,80,778,990,967.3,22.7,0.369,0.281,0.0124,0.65,0.0287,3,0.266,0.916,0.0404,21.8,0.957,0.98,0.938,48.9,47.9,144,3450
2021-01-09,2020,4,15,9,876.42,0.32,2,Mod_Wet,46,7,6,4,76,139,0.16,737.4,0.84,737.4,0,0,0,0,-4,4,46,7,6,0,80,796,990,967.4,22.6,0.384,0.294,0.013,0.678,0.03,3,0.274,0.952,0.0421,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
2021-01-10,2020,4,15,10,895.74,0.32,2,Mod_Wet,46,7,6,4,76,139,0.15,756.7,0.84,756.7,0,0,0,0,-4,4,46,7,6,0,80,816,990,967.5,22.5,0.402,0.305,0.0136,0.707,0.0314,3,0.282,0.989,0.0439,21.5,0.957,0.98,0.938,50.9,48.2,145,3470
2021-01-11,2020,4,15,11,915.71,0.31,2,Mod_Wet,46,7,6,4,76,139,0.15,776.7,0.85,776.7,0,0,0,0,-4,4,46,7,6,0,80,836,990,967.6,22.4,0.42,0.315,0.014,0.735,0.0328,3,0.287,1.02,0.0456,21.4,0.956,0.98,0.937,52,48.2,145,3470
2021-01-12,2020,4,15,12,940.91,0.31,2,Mod_Wet,46,7,6,4,76,139,0.15,801.9,0.85,801.9,0,0,0,0,-4,4,46,7,6,0,80,861,990,967.7,22.3,0.443,0.327,0.0146,0.77,0.0345,4,0.213,0.983,0.044,21.4,0.953,0.976,0.93,40,39.1,156,3750
2021-01-13,2020,4,15,13,966.93,0.3,2,Mod_Wet,46,7,6,4,76,139,0.14,827.9,0.86,827.9,0,0,0,0,-4,4,46,7,6,0,80,887,990,967.8,22.2,0.467,0.34,0.0153,0.807,0.0363,4,0.222,1.03,0.0463,21.2,0.954,0.978,0.933,41.1,40.2,161,3860
2021-01-14,2020,4,16,14,993.69,0.29,2,Mod_Wet,46,7,6,4,76,139,0.14,854.7,0.86,854.7,0,0,0,0,-4,4,46,7,6,0,80,914,990,967.9,22.1,0.491,0.353,0.0159,0.844,0.0381,4,0.231,1.07,0.0486,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2021-01-15,2020,4,16,15,1016.1,0.28,2,Mod_Wet,46,7,6,4,76,139,0.14,877.1,0.86,877.1,0,0,0,0,-4,4,46,7,6,0,80,936,990,968,22,0.512,0.364,0.0165,0.875,0.0397,4,0.239,1.11,0.0505,20.9,0.955,0.98,0.936,43,42.1,169,4040
2021-01-16,2020,4,16,16,1033.8,0.28,2,Mod_Wet,46,7,6,4,76,139,0.13,894.9,0.87,894.9,0,0,0,0,-4,4,46,7,6,0,80,954,990,968,22,0.528,0.372,0.0169,0.9,0.0409,4,0.245,1.14,0.052,20.8,0.955,0.98,0.936,43.7,42.8,171,4110
2021-01-17,2020,4,16,17,1051.8,0.27,2,Mod_Wet,46,7,6,4,76,139,0.13,912.9,0.87,912.9,0,0,0,0,-4,4,46,7,6,0,80,972,990,968.1,21.9,0.545,0.381,0.0174,0.925,0.0422,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
2021-01-18,2020,4,16,18,1075.4,0.27,2,Mod_Wet,46,7,6,4,76,139,0.13,936.4,0.87,936.4,0,0,0,0,-4,4,46,7,6,0,80,995,990,968.1,21.9,0.566,0.392,0.0179,0.958,0.0438,4,0.259,1.22,0.0557,20.6,0.955,0.98,0.936,45.3,44.4,178,4260
2021-01-19,2020,4,16,19,1099.3,0.27,2,Mod_Wet,46,7,6,4,76,139,0.13,960.3,0.87,960.3,0,0,0,0,-4,4,46,7,6,0,80,1020,990,968.2,21.8,0.588,0.404,0.0185,0.992,0.0455,4,0.267,1.26,0.0578,20.5,0.955,0.98,0.936,46.2,45.3,181,4340
2021-01-20,2020,4,16,20,1123.5,0.26,2,Mod_Wet,46,7,6,4,76,139,0.12,984.5,0.88,984.5,0,0,0,0,-4,4,46,7,6,0,80,1040,990,968.3,21.7,0.616,0.416,0.0191,1.03,0.0475,4,0.275,1.31,0.0602,20.4,0.956,0.98,0.936,47.1,46.1,185,4430
2021-01-21,2020,4,17,21,1153.7,0.26,1,Wet,49,8,7,5,81,150,0.13,1004,0.87,1004,0,0,0,0,-5,5,49,8,7,0,86,1070,990,968.4,21.6,0.651,0.431,0.02,1.08,0.0501,4,0.281,1.36,0.0631,20.3,0.955,0.98,0.936,47.6,46.7,187,4480
2021-01-22,2020,4,17,22,1184.4,0.25,1,Wet,49,8,7,5,81,150,0.13,1034,0.87,1034,0,0,0,0,-5,5,49,8,7,0,86,1100,990,968.5,21.5,0.696,0.5,0.0233,1.2,0.0556,4,0.287,1.48,0.0689,20,0.955,0.98,0.936,48.5,47.6,190,4570
2021-01-23,2020,4,17,23,1215.5,0.25,1,Wet,49,8,7,5,81,150,0.12,1066,0.88,1066,0,0,0,0,-5,5,49,8,7,0,86,1130,990,968.6,21.4,0.742,0.57,0.0266,1.31,0.0613,4,0.293,1.61,0.0749,19.8,0.955,0.98,0.936,49.4,48.2,193,4630
2021-01-24,2020,4,17,24,1253,0.24,1,Wet,49,8,7,5,81,150,0.12,1103,0.88,1100,3,1,0,0,-5,7,50,8,7,0,88,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2021-01-25,2020,4,17,25,1297,0.24,1,Wet,49,8,7,5,81,150,0.12,1147,0.88,1100,47,11,1,1,-4,38,60,9,8,1,119,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2021-01-26,2020,4,17,26,1335.8,0.23,1,Wet,49,8,7,5,81,150,0.11,1186,0.89,1100,86,19,3,3,-2,63,68,11,10,3,144,1190,990,969,21,0.829,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0844,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2021-01-27,2020,4,17,27,1375.2,0.22,1,Wet,49,8,7,5,81,150,0.11,1225,0.89,1100,125,28,4,4,-1,90,77,12,11,4,171,1200,990,969.1,20.9,0.845,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2021-01-28,2020,4,18,28,1402.8,0.22,1,Wet,49,8,7,5,81,150,0.11,1253,0.89,1100,153,35,5,5,0,108,84,13,12,5,189,1210,990,969.2,20.8,0.858,0.648,0.0311,1.51,0.0723,4,0.3,1.81,0.0867,19,0.953,0.98,0.934,48.9,47.9,192,4600
2021-01-29,2020,4,18,29,1418.2,0.22,1,Wet,49,8,7,5,81,150,0.11,1268,0.89,1100,168,38,5,5,0,120,87,13,12,5,201,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.8,191,4580
2021-01-30,2020,4,18,30,1440,0.21,1,Wet,49,8,7,5,81,150,0.1,1290,0.9,1100,190,43,6,6,1,134,92,14,13,6,215,1220,990,969.3,20.7,0.873,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2021-01-31,2020,4,18,31,1455.6,0.21,1,Wet,49,8,7,5,81,150,0.1,1306,0.9,1100,206,47,6,6,1,146,96,14,13,6,227,1220,990,969.3,20.7,0.879,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2021-02-01,2020,5,18,32,1465,0.21,1,Wet,55,10,10,8,114,197,0.13,1268,0.87,1100,168,38,5,5,-3,123,93,15,15,5,237,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
