date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-02-02,2020,5,18,33,1474.4,0.2,1,Wet,55,10,10,8,114,197,0.13,1277,0.87,1100,177,40,5,5,-3,130,95,15,15,5,244,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2021-02-03,2020,5,18,34,1490.2,0.2,1,Wet,55,10,10,8,114,197,0.13,1293,0.87,1100,193,44,6,6,-2,139,99,16,16,6,253,1230,990,969.5,20.5,0.895,0.648,0.0315,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47.1,188,4520
2021-02-04,2020,5,19,35,1506.1,0.2,1,Wet,55,10,10,8,114,197,0.13,1309,0.87,1100,209,45,6,6,-2,154,100,16,16,6,268,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0754,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4510
2021-02-05,2020,5,19,36,1515.7,0.2,1,Wet,55,10,10,8,114,197,0.13,1319,0.87,1100,219,45,7,7,-1,161,100,17,17,7,275,1230,990,969.5,20.5,0.903,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2021-02-06,2020,5,19,37,1525.3,0.19,1,Wet,55,10,10,8,114,197,0.13,1328,0.87,1100,228,45,7,7,-1,170,100,17,17,7,284,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2021-02-07,2020,5,19,38,1541.3,0.19,1,Wet,55,10,10,8,114,197,0.13,1344,0.87,1100,244,45,7,7,-1,186,100,17,17,7,300,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2021-02-08,2020,5,19,39,1557.4,0.19,1,Wet,55,10,10,8,114,197,0.13,1360,0.87,1100,260,45,8,8,0,199,100,18,18,8,313,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2021-02-09,2020,5,19,40,1573.6,0.19,1,Wet,55,10,10,8,114,197,0.13,1377,0.88,1100,277,45,8,8,0,216,100,18,18,8,330,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2021-02-10,2020,5,19,41,1596.3,0.18,1,Wet,55,10,10,8,114,197,0.12,1399,0.88,1100,299,45,8,9,1,236,100,18,19,9,350,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2021-02-11,2020,5,20,42,1619.3,0.18,2,Mod_Wet,49,8,7,5,93,162,0.1,1457,0.9,1100,357,51,10,11,6,279,100,18,18,11,372,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4410
2021-02-12,2020,5,20,43,1648.9,0.18,2,Mod_Wet,49,8,7,5,93,162,0.098,1487,0.9,1100,387,51,10,12,7,307,100,18,19,12,400,1240,990,970,20,0.911,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2021-02-13,2020,5,20,44,1678.8,0.17,2,Mod_Wet,49,8,7,5,93,162,0.097,1517,0.9,1100,417,51,10,13,8,335,100,18,20,13,428,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2021-02-14,2020,5,20,45,1715.6,0.17,2,Mod_Wet,49,8,7,5,93,162,0.094,1554,0.91,1100,454,51,10,14,9,370,100,18,21,14,463,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.0789,4,0.3,1.86,0.094,18,0.951,0.98,0.932,46.1,45.1,181,4330
2021-02-15,2020,5,20,46,1766.3,0.16,2,Mod_Wet,49,8,7,5,93,162,0.092,1604,0.91,1100,504,51,10,15,10,418,100,18,22,15,511,1240,990,970.3,19.7,0.919,0.648,0.033,1.57,0.0797,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2021-02-16,2020,5,20,47,1824.4,0.15,2,Mod_Wet,49,8,7,5,93,162,0.089,1662,0.91,1100,562,51,10,17,12,472,100,18,24,17,565,1240,990,970.5,19.5,0.924,0.648,0.0333,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2021-02-17,2020,5,20,48,1897.2,0.15,2,Mod_Wet,49,8,7,5,93,162,0.085,1735,0.92,1100,635,51,10,18,14,542,100,18,25,19,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2021-02-18,2020,5,21,49,1978.1,0.14,2,Mod_Wet,49,8,7,5,93,162,0.082,1816,0.92,1100,716,51,10,18,16,621,100,18,25,21,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2021-02-19,2020,5,21,50,2060.2,0.13,2,Mod_Wet,49,8,7,5,93,162,0.079,1898,0.92,1100,798,51,10,18,19,700,100,18,25,24,793,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2021-02-20,2020,5,21,51,2143.4,0.13,2,Mod_Wet,49,8,7,5,93,162,0.076,1981,0.92,1100,881,51,10,18,21,781,100,18,25,26,874,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2021-02-21,2020,5,21,52,2227.8,0.12,2,Mod_Wet,49,8,7,5,93,162,0.073,2066,0.93,1100,966,51,10,18,24,863,100,18,25,29,956,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42.1,41.2,165,3960
2021-02-22,2020,5,21,53,2298.3,0.11,2,Mod_Wet,49,8,7,5,93,162,0.07,2136,0.93,1100,1040,51,10,18,26,931,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2021-02-23,2020,5,21,54,2362,0.11,2,Mod_Wet,49,8,7,5,93,162,0.069,2200,0.93,1100,1100,51,10,18,28,993,100,18,25,33,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2021-02-24,2020,5,21,55,2433.9,0.1,2,Mod_Wet,49,8,7,5,93,162,0.067,2272,0.93,1100,1170,51,10,18,30,1060,100,18,25,35,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2021-02-25,2020,5,22,56,2506.4,0.097,2,Mod_Wet,49,8,7,5,93,162,0.065,2344,0.94,1100,1240,51,10,18,32,1130,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2021-02-26,2020,5,22,57,2579.6,0.091,2,Mod_Wet,49,8,7,5,93,162,0.063,2418,0.94,1100,1320,51,10,18,35,1200,100,18,25,40,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
2021-02-27,2020,5,22,58,2653.5,0.085,2,Mod_Wet,49,8,7,5,93,162,0.061,2492,0.94,1100,1390,51,10,18,37,1280,100,18,25,42,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2021-02-28,2020,5,22,59,2712.3,0.081,2,Mod_Wet,49,8,7,5,93,162,0.06,2550,0.94,1100,1450,51,10,18,39,1330,100,18,25,44,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
2021-03-01,2020,6,22,60,2755.6,0.076,2,Mod_Wet,59,11,12,13,144,239,0.087,2517,0.91,1100,1420,41,7,13,30,1330,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2021-03-02,2020,6,22,61,2783.3,0.074,2,Mod_Wet,59,11,12,13,144,239,0.086,2544,0.91,1100,1440,41,7,13,30,1350,100,18,25,43,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2021-03-03,2020,6,22,62,2803.2,0.072,2,Mod_Wet,59,11,12,13,144,239,0.085,2564,0.92,1100,1460,41,7,13,31,1370,100,18,25,44,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
2021-03-04,2020,6,23,63,2815.1,0.07,2,Mod_Wet,59,11,12,13,144,239,0.085,2576,0.92,1100,1480,41,7,13,31,1380,100,18,25,44,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2021-03-05,2020,6,23,64,2819.1,0.07,2,Mod_Wet,59,11,12,13,144,239,0.085,2580,0.92,1100,1480,41,7,13,31,1390,100,18,25,44,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
2021-03-06,2020,6,23,65,2815.1,0.07,2,Mod_Wet,59,11,12,13,144,239,0.085,2576,0.92,1100,1480,41,7,13,31,1380,100,18,25,44,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2021-03-07,2020,6,23,66,2811.1,0.071,2,Mod_Wet,59,11,12,13,144,239,0.085,2572,0.92,1100,1470,41,7,13,31,1380,100,18,25,44,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2021-03-08,2020,6,23,67,2807.1,0.071,2,Mod_Wet,59,11,12,13,144,239,0.085,2568,0.92,1100,1470,41,7,13,31,1380,100,18,25,44,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2021-03-09,2020,6,23,68,2803.2,0.072,2,Mod_Wet,59,11,12,13,144,239,0.085,2564,0.92,1100,1460,41,7,13,31,1370,100,18,25,44,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
2021-03-10,2020,6,23,69,2799.2,0.072,2,Mod_Wet,59,11,12,13,144,239,0.085,2560,0.92,1100,1460,41,7,13,31,1370,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2021-03-11,2020,6,24,70,2795.2,0.072,2,Mod_Wet,59,11,12,13,144,239,0.086,2556,0.91,1100,1460,41,7,13,31,1360,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
2021-03-12,2020,6,24,71,2791.2,0.073,2,Mod_Wet,59,11,12,13,144,239,0.086,2552,0.91,1100,1450,41,7,13,31,1360,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2021-03-13,2020,6,24,72,2787.3,0.073,2,Mod_Wet,59,11,12,13,144,239,0.086,2548,0.91,1100,1450,41,7,13,30,1360,100,18,25,43,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2021-03-14,2020,6,24,73,2783.3,0.074,2,Mod_Wet,59,11,12,13,144,239,0.086,2544,0.91,1100,1440,41,7,13,30,1350,100,18,25,43,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2021-03-15,2020,6,24,74,2771.4,0.075,2,Mod_Wet,59,11,12,13,144,239,0.086,2532,0.91,1100,1430,41,7,13,30,1340,100,18,25,43,1490,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2021-03-16,2020,6,24,75,2767.5,0.075,2,Mod_Wet,59,11,12,13,144,239,0.086,2528,0.91,1100,1430,41,7,13,30,1340,100,18,25,43,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2021-03-17,2020,6,24,76,2763.5,0.076,2,Mod_Wet,59,11,12,13,144,239,0.086,2525,0.91,1100,1430,41,7,13,30,1330,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2021-03-18,2020,6,25,77,2759.6,0.076,2,Mod_Wet,59,11,12,13,144,239,0.087,2521,0.91,1100,1420,41,7,13,30,1330,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2021-03-19,2020,6,25,78,2747.7,0.077,2,Mod_Wet,59,11,12,13,144,239,0.087,2509,0.91,1100,1410,41,7,13,29,1320,100,18,25,42,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2021-03-20,2020,6,25,79,2735.9,0.078,2,Mod_Wet,59,11,12,13,144,239,0.087,2497,0.91,1100,1400,41,7,13,29,1310,100,18,25,42,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2021-03-21,2020,6,25,80,2731.9,0.079,2,Mod_Wet,59,11,12,13,144,239,0.087,2493,0.91,1100,1390,41,7,13,29,1300,100,18,25,42,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2021-03-22,2020,6,25,81,2728,0.079,2,Mod_Wet,59,11,12,13,144,239,0.088,2489,0.91,1100,1390,41,7,13,29,1300,100,18,25,42,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2021-03-23,2020,6,25,82,2724.1,0.08,2,Mod_Wet,59,11,12,13,144,239,0.088,2485,0.91,1100,1390,41,7,13,29,1300,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2021-03-24,2020,6,25,83,2728,0.079,2,Mod_Wet,59,11,12,13,144,239,0.088,2489,0.91,1100,1390,41,7,13,29,1300,100,18,25,42,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2021-03-25,2020,6,26,84,2731.9,0.079,2,Mod_Wet,59,11,12,13,144,239,0.087,2493,0.91,1100,1390,41,7,13,29,1300,100,18,25,42,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2021-03-26,2020,6,26,85,2743.8,0.078,2,Mod_Wet,59,11,12,13,144,239,0.087,2505,0.91,1100,1410,41,7,13,29,1320,100,18,25,42,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3610
2021-03-27,2020,6,26,86,2763.5,0.076,2,Mod_Wet,59,11,12,13,144,239,0.086,2525,0.91,1100,1430,41,7,13,30,1330,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2021-03-28,2020,6,26,87,2783.3,0.074,2,Mod_Wet,59,11,12,13,144,239,0.086,2544,0.91,1100,1440,41,7,13,30,1350,100,18,25,43,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2021-03-29,2020,6,26,88,2811.1,0.071,2,Mod_Wet,59,11,12,13,144,239,0.085,2572,0.92,1100,1470,41,7,13,31,1380,100,18,25,44,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2021-03-30,2020,6,26,89,2839,0.069,2,Mod_Wet,59,11,12,13,144,239,0.084,2600,0.92,1100,1500,41,7,13,32,1410,100,18,25,45,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2021-03-31,2020,6,26,90,2874.9,0.066,2,Mod_Wet,59,11,12,13,144,239,0.083,2636,0.92,1100,1540,41,7,13,33,1440,100,18,25,46,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2021-04-01,2020,7,27,91,2902.9,0.064,3,Normal,54,13,14,19,117,217,0.075,2686,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1610,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2021-04-02,2020,7,27,92,2931.1,0.062,3,Normal,54,13,14,19,117,217,0.074,2714,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
2021-04-03,2020,7,27,93,2959.3,0.06,3,Normal,54,13,14,19,117,217,0.073,2742,0.93,1100,1640,46,5,11,30,1550,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.1,145,3470
2021-04-04,2020,7,27,94,2987.6,0.058,3,Normal,54,13,14,19,117,217,0.073,2771,0.93,1100,1670,46,5,11,31,1580,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.6,0.939,0.97,0.911,37.1,36,144,3450
2021-04-05,2020,7,27,95,3024.1,0.056,3,Normal,54,13,14,19,117,217,0.072,2807,0.93,1100,1710,46,5,11,32,1610,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2021-04-06,2020,7,27,96,3060.7,0.053,3,Normal,54,13,14,19,117,217,0.071,2844,0.93,1100,1740,46,5,11,33,1650,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2021-04-07,2020,7,27,97,3097.4,0.051,3,Normal,54,13,14,19,117,217,0.07,2880,0.93,1100,1780,46,5,11,34,1680,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
2021-04-08,2020,7,28,98,3134.3,0.049,3,Normal,54,13,14,19,117,217,0.069,2917,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2021-04-09,2020,7,28,99,3171.3,0.047,3,Normal,54,13,14,19,117,217,0.068,2954,0.93,1100,1850,46,5,11,37,1760,100,18,25,56,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2021-04-10,2020,7,28,100,3208.4,0.045,3,Normal,54,13,14,19,117,217,0.068,2991,0.93,1100,1890,46,5,11,38,1790,100,18,25,57,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.6,138,3320
2021-04-11,2020,7,28,101,3245.7,0.044,3,Normal,54,13,14,19,117,217,0.067,3029,0.93,1100,1930,46,5,11,39,1830,100,18,25,58,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
2021-04-12,2020,7,28,102,3283.1,0.042,3,Normal,54,13,14,19,117,217,0.066,3066,0.93,1100,1970,46,5,11,40,1860,100,18,25,59,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2021-04-13,2020,7,28,103,3312.2,0.041,3,Normal,54,13,14,19,117,217,0.066,3095,0.93,1100,2000,46,5,11,41,1890,100,18,25,60,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2021-04-14,2020,7,28,104,3333.1,0.04,3,Normal,54,13,14,19,117,217,0.065,3116,0.94,1100,2020,46,5,11,41,1910,100,18,25,60,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2021-04-15,2020,7,29,105,3354,0.039,3,Normal,54,13,14,19,117,217,0.065,3137,0.94,1100,2040,46,5,11,42,1930,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2021-04-16,2020,7,29,106,3375,0.038,3,Normal,54,13,14,19,117,217,0.064,3158,0.94,1100,2060,46,5,11,43,1950,100,18,25,62,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,135,3230
2021-04-17,2020,7,29,107,3396,0.037,3,Normal,54,13,14,19,117,217,0.064,3179,0.94,1100,2080,46,5,11,43,1970,100,18,25,62,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2021-04-18,2020,7,29,108,3408.6,0.036,3,Normal,54,13,14,19,117,217,0.064,3192,0.94,1100,2090,46,5,11,44,1990,100,18,25,63,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2021-04-19,2020,7,29,109,3412.8,0.036,3,Normal,54,13,14,19,117,217,0.064,3196,0.94,1100,2100,46,5,11,44,1990,100,18,25,63,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2021-04-20,2020,7,29,110,3417,0.036,3,Normal,54,13,14,19,117,217,0.064,3200,0.94,1100,2100,46,5,11,44,1990,100,18,25,63,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2021-04-21,2020,7,29,111,3412.8,0.036,2,Mod_Wet,70,14,18,25,168,295,0.086,3118,0.91,1100,2020,30,4,7,36,1940,100,18,25,61,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2021-04-22,2020,7,30,112,3400.2,0.036,2,Mod_Wet,70,14,18,25,168,295,0.087,3105,0.91,1100,2010,30,4,7,35,1930,100,18,25,60,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2021-04-23,2020,7,30,113,3387.6,0.037,2,Mod_Wet,70,14,18,25,168,295,0.087,3093,0.91,1100,1990,30,4,7,35,1920,100,18,25,60,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.6,134,3220
2021-04-24,2020,7,30,114,3366.6,0.038,2,Mod_Wet,70,14,18,25,168,295,0.088,3072,0.91,1100,1970,30,4,7,34,1900,100,18,25,59,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2021-04-25,2020,7,30,115,3345.7,0.039,2,Mod_Wet,70,14,18,25,168,295,0.088,3051,0.91,1100,1950,30,4,7,34,1880,100,18,25,59,2040,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2021-04-26,2020,7,30,116,3316.4,0.041,2,Mod_Wet,70,14,18,25,168,295,0.089,3021,0.91,1100,1920,30,4,7,33,1850,100,18,25,58,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2021-04-27,2020,7,30,117,3287.3,0.042,2,Mod_Wet,70,14,18,25,168,295,0.09,2992,0.91,1100,1890,30,4,7,32,1820,100,18,25,57,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2021-04-28,2020,7,30,118,3249.9,0.044,2,Mod_Wet,70,14,18,25,168,295,0.091,2955,0.91,1100,1860,30,4,7,31,1780,100,18,25,56,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3300
2021-04-29,2020,7,31,119,3204.3,0.046,2,Mod_Wet,70,14,18,25,168,295,0.092,2909,0.91,1100,1810,30,4,7,29,1740,100,18,25,54,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2021-04-30,2020,7,31,120,3159,0.048,2,Mod_Wet,70,14,18,25,168,295,0.093,2864,0.91,1100,1760,30,4,7,28,1700,100,18,25,53,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2021-05-01,2020,8,31,121,3113.8,0.05,2,Mod_Wet,65,14,17,23,202,321,0.1,2793,0.9,1100,1690,35,4,8,28,1620,100,18,25,51,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2021-05-02,2020,8,31,122,3068.8,0.053,2,Mod_Wet,65,14,17,23,202,321,0.1,2748,0.9,1100,1650,35,4,8,26,1580,100,18,25,49,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2021-05-03,2020,8,31,123,3024.1,0.056,2,Mod_Wet,65,14,17,23,202,321,0.11,2703,0.89,1100,1600,35,4,8,25,1530,100,18,25,48,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2021-05-04,2020,8,31,124,2979.5,0.059,2,Mod_Wet,65,14,17,23,202,321,0.11,2658,0.89,1100,1560,35,4,8,24,1490,100,18,25,47,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2021-05-05,2020,8,31,125,2935.1,0.062,2,Mod_Wet,65,14,17,23,202,321,0.11,2614,0.89,1100,1510,35,4,8,22,1450,100,18,25,45,1650,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2021-05-06,2020,8,32,126,2898.9,0.064,2,Mod_Wet,65,14,17,23,202,321,0.11,2578,0.89,1100,1480,35,4,8,21,1410,100,18,25,44,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2021-05-07,2020,8,32,127,2862.9,0.067,2,Mod_Wet,65,14,17,23,202,321,0.11,2542,0.89,1100,1440,35,4,8,20,1380,100,18,25,43,1580,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2021-05-08,2020,8,32,128,2819.1,0.07,2,Mod_Wet,65,14,17,23,202,321,0.11,2498,0.89,1100,1400,35,4,8,19,1330,100,18,25,42,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
2021-05-09,2020,8,32,129,2775.4,0.074,2,Mod_Wet,65,14,17,23,202,321,0.12,2454,0.88,1100,1350,35,4,8,18,1290,100,18,25,41,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2021-05-10,2020,8,32,130,2731.9,0.079,2,Mod_Wet,65,14,17,23,202,321,0.12,2411,0.88,1100,1310,35,4,8,16,1250,100,18,25,39,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2021-05-11,2020,8,32,131,2688.7,0.082,2,Mod_Wet,65,14,17,23,202,321,0.12,2368,0.88,1100,1270,35,4,8,15,1210,100,18,25,38,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2021-05-12,2020,8,32,132,2645.7,0.086,2,Mod_Wet,65,14,17,23,202,321,0.12,2325,0.88,1100,1230,35,4,8,14,1160,100,18,25,37,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2021-05-13,2020,8,33,133,2610.7,0.088,2,Mod_Wet,65,14,17,23,202,321,0.12,2290,0.88,1100,1190,35,4,8,13,1130,100,18,25,36,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2021-05-14,2020,8,33,134,2575.8,0.091,2,Mod_Wet,65,14,17,23,202,321,0.13,2255,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2021-05-15,2020,8,33,135,2541,0.094,2,Mod_Wet,65,14,17,23,202,321,0.13,2220,0.87,1100,1120,35,4,8,11,1060,100,18,25,34,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2021-05-16,2020,8,33,136,2506.4,0.097,2,Mod_Wet,65,14,17,23,202,321,0.13,2185,0.87,1100,1090,35,4,8,10,1030,100,18,25,33,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2021-05-17,2020,8,33,137,2472,0.099,2,Mod_Wet,65,14,17,23,202,321,0.13,2151,0.87,1100,1050,35,4,8,9,995,100,18,25,32,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2021-05-18,2020,8,33,138,2437.7,0.1,2,Mod_Wet,65,14,17,23,202,321,0.13,2117,0.87,1100,1020,35,4,8,8,962,100,18,25,31,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2021-05-19,2020,8,33,139,2403.5,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2083,0.87,1100,983,35,4,8,6,930,100,18,25,29,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2021-05-20,2020,8,34,140,2377.1,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,2056,0.86,1100,956,35,4,8,6,903,100,18,25,29,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2021-05-21,2020,8,34,141,2350.7,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,2030,0.86,1100,930,35,4,8,5,878,100,18,25,28,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2021-05-22,2020,8,34,142,2324.5,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,2003,0.86,1100,903,35,4,8,4,852,100,18,25,27,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2021-05-23,2020,8,34,143,2298.3,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1977,0.86,1100,877,35,4,8,3,827,100,18,25,26,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2021-05-24,2020,8,34,144,2272.3,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1951,0.86,1100,851,35,4,8,3,801,100,18,25,26,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2021-05-25,2020,8,34,145,2231.5,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1910,0.86,1100,810,35,4,8,1,762,100,18,25,24,964,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2021-05-26,2020,8,34,146,2191,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1870,0.85,1100,770,35,4,8,0,723,100,18,25,23,925,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2021-05-27,2020,8,35,147,2150.7,0.13,2,Mod_Wet,65,14,17,23,202,321,0.15,1830,0.85,1100,730,35,4,8,-1,684,100,18,25,22,886,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2021-05-28,2020,8,35,148,2110.7,0.13,2,Mod_Wet,65,14,17,23,202,321,0.15,1790,0.85,1100,690,35,4,8,-2,645,100,18,25,21,847,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2021-05-29,2020,8,35,149,2063.8,0.13,2,Mod_Wet,65,14,17,23,202,321,0.16,1743,0.84,1100,643,35,4,8,-4,600,100,18,25,19,802,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2021-05-30,2020,8,35,150,2024.3,0.13,2,Mod_Wet,65,14,17,23,202,321,0.16,1703,0.84,1100,603,35,4,8,-5,561,100,18,25,18,763,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2021-05-31,2020,8,35,151,1985.2,0.14,2,Mod_Wet,65,14,17,23,202,321,0.16,1664,0.84,1100,564,35,4,8,-6,523,100,18,25,17,725,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2021-06-01,2020,9,35,152,1946.3,0.14,2,Mod_Wet,62,12,14,16,153,257,0.13,1689,0.87,1100,589,38,6,11,2,532,100,18,25,18,685,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2021-06-02,2020,9,35,153,1907.7,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1651,0.86,1100,551,38,6,11,1,495,100,18,25,17,648,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2021-06-03,2020,9,36,154,1869.3,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1612,0.86,1100,512,38,6,11,-1,458,100,18,25,15,611,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2021-06-04,2020,9,36,155,1831.3,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1574,0.86,1100,474,38,6,11,-2,421,100,18,25,14,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2021-06-05,2020,9,36,156,1793.5,0.16,2,Mod_Wet,62,12,14,16,153,257,0.14,1537,0.86,1100,437,38,6,11,-3,385,100,18,25,13,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2021-06-06,2020,9,36,157,1756.1,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1499,0.85,1100,399,38,6,11,-4,348,100,18,25,12,501,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2021-06-07,2020,9,36,158,1719,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1462,0.85,1100,362,38,6,11,-5,312,100,18,25,11,465,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0795,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45.1,180,4330
2021-06-08,2020,9,36,159,1682.1,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1425,0.85,1100,325,38,6,10,-6,277,100,18,24,10,430,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0789,4,0.3,1.87,0.0939,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2021-06-09,2020,9,36,160,1645.6,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1389,0.84,1100,289,38,6,9,-7,243,100,18,23,9,396,1240,990,970,20,0.921,0.648,0.0323,1.57,0.0783,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2021-06-10,2020,9,37,161,1609.4,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1352,0.84,1100,252,38,6,8,-8,208,100,18,22,8,361,1240,990,969.8,20.2,0.919,0.648,0.0321,1.57,0.0777,4,0.3,1.87,0.0926,18.3,0.952,0.98,0.933,47,46,184,4420
2021-06-11,2020,9,37,162,1580.1,0.19,2,Mod_Wet,62,12,14,16,153,257,0.16,1323,0.84,1100,223,38,6,7,-9,181,100,18,21,7,334,1240,990,969.7,20.3,0.916,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2021-06-12,2020,9,37,163,1551,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1294,0.83,1100,194,38,6,6,-10,154,100,18,20,6,307,1240,990,969.6,20.4,0.913,0.648,0.0318,1.56,0.0767,4,0.3,1.86,0.0915,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2021-06-13,2020,9,37,164,1522.1,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1265,0.83,1100,165,37,5,5,-11,129,99,17,19,5,282,1240,990,969.6,20.4,0.906,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2021-06-14,2020,9,37,165,1493.4,0.2,2,Mod_Wet,62,12,14,16,153,257,0.17,1236,0.83,1100,136,31,4,4,-12,109,93,16,18,4,262,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47.1,188,4520
2021-06-15,2020,9,37,166,1465,0.21,2,Mod_Wet,62,12,14,16,153,257,0.17,1208,0.82,1100,108,24,3,3,-13,91,86,15,17,3,244,1220,990,969.4,20.6,0.871,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2021-06-16,2020,9,37,167,1436.8,0.21,2,Mod_Wet,62,12,14,16,153,257,0.18,1180,0.82,1100,80,18,2,2,-14,72,80,14,16,2,225,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2021-06-17,2020,9,38,168,1408.9,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1152,0.82,1100,52,12,2,2,-14,50,74,14,16,2,203,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
2021-06-18,2020,9,38,169,1375.2,0.22,2,Mod_Wet,62,12,14,16,153,257,0.19,1118,0.81,1100,18,4,1,1,-15,27,66,13,15,1,180,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2021-06-19,2020,9,38,170,1323.8,0.23,2,Mod_Wet,62,12,14,16,153,257,0.19,1067,0.81,1067,0,0,0,0,-16,16,62,12,14,0,169,1150,990,968.9,21.1,0.779,0.573,0.0272,1.35,0.0641,4,0.293,1.65,0.078,19.4,0.954,0.98,0.935,48.5,47.5,190,4560
2021-06-20,2020,9,38,171,1279.3,0.24,2,Mod_Wet,62,12,14,16,153,257,0.2,1022,0.8,1022,0,0,0,0,-16,16,62,12,14,0,169,1110,990,968.8,21.2,0.714,0.473,0.0223,1.19,0.0559,4,0.284,1.47,0.0693,19.8,0.955,0.98,0.935,47.3,46.3,185,4450
2021-06-21,2020,9,38,172,1235.6,0.24,2,Mod_Wet,62,12,14,16,153,257,0.21,978.6,0.79,978.6,0,0,0,0,-16,16,62,12,14,0,169,1070,990,968.6,21.4,0.65,0.413,0.0193,1.06,0.0497,4,0.273,1.34,0.0625,20,0.955,0.98,0.936,45.9,45,180,4320
2021-06-22,2020,9,38,173,1198.5,0.25,2,Mod_Wet,62,12,14,16,153,257,0.21,941.5,0.79,941.5,0,0,0,0,-16,16,62,12,14,0,169,1030,990,968.5,21.5,0.597,0.395,0.0184,0.992,0.0462,4,0.26,1.25,0.0583,20.2,0.955,0.98,0.936,44.6,43.7,175,4190
2021-06-23,2020,9,38,174,1162,0.25,2,Mod_Wet,62,12,14,16,153,257,0.22,905,0.78,905,0,0,0,0,-16,16,62,12,14,0,169,993,990,968.4,21.6,0.564,0.377,0.0175,0.941,0.0436,4,0.248,1.19,0.0551,20.4,0.955,0.98,0.936,43.2,42.4,169,4070
2021-06-24,2020,9,39,175,1131.7,0.26,2,Mod_Wet,62,12,14,16,153,257,0.23,874.7,0.77,874.7,0,0,0,0,-16,16,62,12,14,0,169,963,990,968.3,21.7,0.536,0.362,0.0167,0.899,0.0414,4,0.238,1.14,0.0524,20.5,0.954,0.98,0.935,42.1,41.2,165,3960
2021-06-25,2020,9,39,176,1101.9,0.27,2,Mod_Wet,62,12,14,16,153,257,0.23,844.9,0.77,844.9,0,0,0,0,-16,16,62,12,14,0,169,933,990,968.2,21.8,0.509,0.348,0.016,0.857,0.0393,4,0.228,1.08,0.0498,20.7,0.954,0.978,0.933,40.9,40,160,3840
2021-06-26,2020,9,39,177,1072.7,0.27,2,Mod_Wet,62,12,14,16,153,257,0.24,815.7,0.76,815.7,0,0,0,0,-16,16,62,12,14,0,169,904,990,968.1,21.9,0.482,0.334,0.0153,0.816,0.0373,4,0.218,1.03,0.0473,20.8,0.953,0.975,0.93,39.7,38.7,155,3720
2021-06-27,2020,9,39,178,1049.3,0.28,2,Mod_Wet,62,12,14,16,153,257,0.24,792.3,0.76,792.3,0,0,0,0,-16,16,62,12,14,0,169,880,990,968.1,21.9,0.461,0.322,0.0147,0.783,0.0357,3,0.291,1.07,0.049,20.9,0.956,0.98,0.937,51.7,48.2,145,3470
2021-06-28,2020,9,39,179,1026.2,0.28,2,Mod_Wet,62,12,14,16,153,257,0.25,769.2,0.75,769.2,0,0,0,0,-16,16,62,12,14,0,169,857,990,968,22,0.44,0.311,0.0141,0.751,0.0341,3,0.285,1.04,0.0471,21,0.956,0.98,0.937,50.5,48.2,145,3470
2021-06-29,2020,9,39,180,1003.6,0.29,2,Mod_Wet,62,12,14,16,153,257,0.26,746.6,0.74,746.6,0,0,0,0,-16,16,62,12,14,0,169,835,990,967.9,22.1,0.419,0.3,0.0136,0.719,0.0325,3,0.278,0.997,0.0451,21.1,0.957,0.98,0.937,49.2,48.2,145,3470
2021-06-30,2020,9,39,181,981.43,0.29,2,Mod_Wet,62,12,14,16,153,257,0.26,724.4,0.74,724.4,0,0,0,0,-16,16,62,12,14,0,169,812,990,967.8,22.2,0.399,0.285,0.0128,0.684,0.0308,3,0.268,0.952,0.0429,21.2,0.956,0.98,0.937,48.1,47.1,141,3390
2021-07-01,2020,10,40,182,959.75,0.3,2,Mod_Wet,58,11,11,11,136,227,0.24,732.8,0.76,732.8,0,0,0,0,-11,11,58,11,11,0,147,813,990,967.7,22.3,0.399,0.29,0.013,0.689,0.031,3,0.272,0.962,0.0432,21.3,0.957,0.98,0.937,48.8,47.8,143,3440
2021-07-02,2020,10,40,183,943.24,0.3,2,Mod_Wet,58,11,11,11,136,227,0.24,716.2,0.76,716.2,0,0,0,0,-11,11,58,11,11,0,147,796,990,967.7,22.3,0.384,0.279,0.0125,0.663,0.0297,3,0.265,0.928,0.0416,21.4,0.957,0.98,0.937,47.9,47,141,3380
2021-07-03,2020,10,40,184,927.06,0.31,2,Mod_Wet,58,11,11,11,136,227,0.24,700.1,0.76,700.1,0,0,0,0,-11,11,58,11,11,0,147,780,990,967.6,22.4,0.37,0.269,0.012,0.638,0.0285,3,0.258,0.896,0.04,21.5,0.956,0.98,0.937,47.1,46.1,138,3320
2021-07-04,2020,10,40,185,911.22,0.31,2,Mod_Wet,58,11,11,11,136,227,0.25,684.2,0.75,684.2,0,0,0,0,-11,11,58,11,11,0,147,764,990,967.5,22.5,0.361,0.258,0.0115,0.619,0.0276,3,0.25,0.869,0.0387,21.6,0.957,0.98,0.937,46.2,45.3,136,3260
2021-07-05,2020,10,40,186,895.74,0.32,2,Mod_Wet,58,11,11,11,136,227,0.25,668.7,0.75,668.7,0,0,0,0,-11,11,58,11,11,0,147,749,990,967.5,22.5,0.352,0.248,0.011,0.6,0.0266,3,0.243,0.843,0.0374,21.7,0.956,0.98,0.937,45.3,44.4,133,3200
2021-07-06,2020,10,40,187,880.66,0.32,2,Mod_Wet,58,11,11,11,136,227,0.26,653.7,0.74,653.7,0,0,0,0,-11,11,58,11,11,0,147,734,990,967.4,22.6,0.343,0.238,0.0105,0.581,0.0257,3,0.237,0.818,0.0362,21.8,0.956,0.98,0.937,44.4,43.6,131,3140
2021-07-07,2020,10,40,188,865.99,0.33,2,Mod_Wet,58,11,11,11,136,227,0.26,639,0.74,639,0,0,0,0,-11,11,58,11,11,0,147,719,990,967.4,22.6,0.335,0.228,0.0101,0.563,0.0249,3,0.23,0.793,0.035,21.8,0.955,0.98,0.936,43.6,42.7,128,3080
2021-07-08,2020,10,41,189,851.78,0.33,2,Mod_Wet,58,11,11,11,136,227,0.27,624.8,0.73,624.8,0,0,0,0,-11,11,58,11,11,0,147,705,990,967.3,22.7,0.327,0.218,0.00962,0.545,0.024,3,0.224,0.769,0.0339,21.9,0.955,0.98,0.936,42.8,41.9,126,3020
2021-07-09,2020,10,41,190,838.06,0.34,2,Mod_Wet,58,11,11,11,136,227,0.27,611.1,0.73,611.1,0,0,0,0,-11,11,58,11,11,0,147,691,990,967.3,22.7,0.319,0.209,0.0092,0.528,0.0232,3,0.217,0.746,0.0328,22,0.954,0.98,0.935,41.9,41.1,123,2960
2021-07-10,2020,10,41,191,824.89,0.34,2,Mod_Wet,58,11,11,11,136,227,0.28,597.9,0.72,597.9,0,0,0,0,-11,11,58,11,11,0,147,678,990,967.2,22.8,0.312,0.2,0.00879,0.512,0.0225,3,0.212,0.724,0.0317,22.1,0.954,0.979,0.933,41.2,40.3,121,2900
2021-07-11,2020,10,41,192,815.86,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,588.9,0.72,588.9,0,0,0,0,-11,11,58,11,11,0,147,669,990,967.2,22.8,0.307,0.194,0.00851,0.501,0.0219,3,0.207,0.708,0.031,22.1,0.953,0.977,0.932,40.6,39.7,119,2860
2021-07-12,2020,10,41,193,807.18,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,580.2,0.72,580.2,0,0,0,0,-11,11,58,11,11,0,147,660,990,967.1,22.9,0.302,0.189,0.00824,0.49,0.0214,3,0.204,0.694,0.0303,22.2,0.953,0.976,0.93,40.1,39.1,117,2820
2021-07-13,2020,10,41,194,798.9,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,571.9,0.72,571.9,0,0,0,0,-11,11,58,11,11,0,147,652,990,967.1,22.9,0.297,0.183,0.00799,0.48,0.021,3,0.2,0.68,0.0297,22.2,0.952,0.975,0.928,39.6,38.6,116,2780
2021-07-14,2020,10,41,195,791.07,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,564.1,0.71,564.1,0,0,0,0,-11,11,58,11,11,0,147,644,990,967.1,22.9,0.293,0.178,0.00775,0.47,0.0205,3,0.196,0.667,0.0291,22.3,0.952,0.974,0.927,39.1,38.1,114,2740
2021-07-15,2020,10,42,196,783.79,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,556.8,0.71,556.8,0,0,0,0,-11,11,58,11,11,0,147,637,990,967,23,0.288,0.173,0.00753,0.461,0.0201,3,0.193,0.654,0.0285,22.3,0.951,0.973,0.925,38.6,37.6,113,2710
2021-07-16,2020,10,42,197,777.21,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,550.2,0.71,550.2,0,0,0,0,-11,11,58,11,11,0,147,630,990,967,23,0.285,0.169,0.00733,0.453,0.0197,3,0.19,0.643,0.028,22.3,0.951,0.972,0.924,38.2,37.1,111,2670
2021-07-17,2020,10,42,198,770.31,0.37,2,Mod_Wet,58,11,11,11,136,227,0.29,543.3,0.7,543.3,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00712,0.445,0.0193,3,0.187,0.632,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2021-07-18,2020,10,42,199,762.39,0.37,2,Mod_Wet,58,11,11,11,136,227,0.3,535.4,0.7,535.4,0,0,0,0,-11,11,58,11,11,0,147,615,990,966.9,23.1,0.276,0.159,0.00688,0.435,0.0189,3,0.183,0.618,0.0268,22.4,0.949,0.97,0.921,37.3,36.2,108,2600
2021-07-19,2020,10,42,200,750.63,0.38,2,Mod_Wet,58,11,11,11,136,227,0.3,523.6,0.7,523.6,0,0,0,0,-11,11,58,11,11,0,147,604,990,966.9,23.1,0.27,0.151,0.00653,0.42,0.0182,3,0.178,0.598,0.0259,22.5,0.949,0.97,0.92,36.5,35.4,106,2550
2021-07-20,2020,10,42,201,738.87,0.38,2,Mod_Wet,58,11,11,11,136,227,0.31,511.9,0.69,511.9,0,0,0,0,-11,11,58,11,11,0,147,592,990,966.9,23.1,0.263,0.143,0.00618,0.406,0.0175,3,0.173,0.579,0.025,22.6,0.947,0.97,0.919,35.8,34.7,104,2500
2021-07-21,2020,10,42,202,727.11,0.39,2,Mod_Wet,58,11,11,11,136,227,0.31,500.1,0.69,500.1,0,0,0,0,-11,11,58,11,11,0,147,580,990,966.8,23.2,0.256,0.135,0.00582,0.391,0.0169,3,0.168,0.559,0.0241,22.6,0.946,0.97,0.918,35,34,102,2450
2021-07-22,2020,10,43,203,715.9,0.39,2,Mod_Wet,58,11,11,11,136,227,0.32,488.9,0.68,488.9,0,0,0,0,-11,11,58,11,11,0,147,569,990,966.8,23.2,0.25,0.13,0.00558,0.38,0.0163,2,0.273,0.652,0.0281,22.6,0.956,0.98,0.937,51.8,48.2,96.4,2310
2021-07-23,2020,10,43,204,705.78,0.39,2,Mod_Wet,58,11,11,11,136,227,0.32,478.8,0.68,478.8,0,0,0,0,-11,11,58,11,11,0,147,559,990,966.7,23.3,0.244,0.125,0.00537,0.369,0.0159,2,0.266,0.635,0.0273,22.6,0.957,0.98,0.937,50.9,48.2,96.4,2310
2021-07-24,2020,10,43,205,695.12,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,468.1,0.67,468.1,0,0,0,0,-11,11,58,11,11,0,147,548,990,966.7,23.3,0.238,0.12,0.00514,0.358,0.0154,2,0.258,0.616,0.0264,22.7,0.957,0.98,0.938,49.9,48.2,96.4,2310
2021-07-25,2020,10,43,206,684.46,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,457.5,0.67,457.5,0,0,0,0,-11,11,58,11,11,0,147,537,990,966.6,23.4,0.232,0.115,0.00492,0.347,0.0148,2,0.251,0.598,0.0256,22.8,0.957,0.98,0.938,48.9,47.9,95.8,2300
2021-07-26,2020,10,43,207,674.34,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,447.3,0.66,447.3,0,0,0,0,-11,11,58,11,11,0,147,527,990,966.6,23.4,0.226,0.11,0.00471,0.336,0.0144,2,0.244,0.581,0.0248,22.8,0.958,0.98,0.939,47.9,47,94,2260
2021-07-27,2020,10,43,208,664.22,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,437.2,0.66,437.2,0,0,0,0,-11,11,58,11,11,0,147,517,990,966.6,23.4,0.22,0.105,0.00449,0.326,0.0139,2,0.238,0.563,0.024,22.9,0.957,0.98,0.938,46.9,46,92,2210
2021-07-28,2020,10,43,209,655.2,0.42,2,Mod_Wet,58,11,11,11,136,227,0.35,428.2,0.65,428.2,0,0,0,0,-11,11,58,11,11,0,147,508,990,966.5,23.5,0.215,0.101,0.00431,0.316,0.0135,2,0.232,0.548,0.0233,22.9,0.957,0.98,0.937,46.1,45.1,90.3,2170
2021-07-29,2020,10,44,210,645.63,0.42,2,Mod_Wet,58,11,11,11,136,227,0.35,418.6,0.65,418.6,0,0,0,0,-11,11,58,11,11,0,147,499,990,966.5,23.5,0.212,0.0966,0.00411,0.308,0.0131,2,0.225,0.533,0.0227,23,0.956,0.98,0.937,45.1,44.2,88.4,2120
2021-07-30,2020,10,44,211,636.06,0.43,2,Mod_Wet,58,11,11,11,136,227,0.36,409.1,0.64,409.1,0,0,0,0,-11,11,58,11,11,0,147,489,990,966.4,23.6,0.208,0.0921,0.00391,0.3,0.0127,2,0.219,0.519,0.022,23,0.955,0.98,0.936,44.1,43.3,86.5,2080
2021-07-31,2020,10,44,212,627.03,0.43,2,Mod_Wet,58,11,11,11,136,227,0.36,400,0.64,400,0,0,0,0,-11,11,58,11,11,0,147,480,990,966.4,23.6,0.205,0.0878,0.00372,0.293,0.0124,2,0.213,0.505,0.0214,23.1,0.955,0.98,0.936,43.2,42.4,84.7,2030
2021-08-01,2020,11,44,213,618.01,0.43,2,Mod_Wet,54,9,8,6,107,184,0.3,434,0.7,434,0,0,0,0,-6,6,54,9,8,0,113,505,990,966.4,23.6,0.214,0.104,0.0044,0.318,0.0134,2,0.235,0.553,0.0234,23.1,0.957,0.98,0.938,47,46.1,92.1,2210
2021-08-02,2020,11,44,214,607.35,0.44,2,Mod_Wet,54,9,8,6,107,184,0.3,423.4,0.7,423.4,0,0,0,0,-6,6,54,9,8,0,113,494,990,966.3,23.7,0.21,0.0988,0.00417,0.309,0.013,2,0.228,0.537,0.0227,23.1,0.956,0.98,0.937,45.9,45,90,2160
2021-08-03,2020,11,44,215,598.32,0.44,2,Mod_Wet,54,9,8,6,107,184,0.31,414.3,0.69,414.3,0,0,0,0,-6,6,54,9,8,0,113,485,990,966.3,23.7,0.207,0.0946,0.00399,0.301,0.0127,2,0.222,0.524,0.0221,23.2,0.956,0.98,0.937,45,44.1,88.2,2120
2021-08-04,2020,11,44,216,588.75,0.45,2,Mod_Wet,54,9,8,6,107,184,0.31,404.8,0.69,404.8,0,0,0,0,-6,6,54,9,8,0,113,476,990,966.2,23.8,0.203,0.09,0.00379,0.293,0.0124,2,0.216,0.509,0.0214,23.2,0.955,0.98,0.936,44.1,43.2,86.4,2070
2021-08-05,2020,11,45,217,579.18,0.45,2,Mod_Wet,54,9,8,6,107,184,0.32,395.2,0.68,395.2,0,0,0,0,-6,6,54,9,8,0,113,466,990,966.2,23.8,0.2,0.0855,0.00359,0.286,0.012,2,0.209,0.495,0.0208,23.3,0.954,0.98,0.935,43.1,42.2,84.4,2030
2021-08-06,2020,11,45,218,570.16,0.46,2,Mod_Wet,54,9,8,6,107,184,0.32,386.2,0.68,386.2,0,0,0,0,-6,6,54,9,8,0,113,457,990,966.2,23.8,0.197,0.0813,0.00341,0.278,0.0117,2,0.203,0.481,0.0202,23.4,0.953,0.98,0.934,42.1,41.3,82.6,1980
2021-08-07,2020,11,45,219,562.23,0.46,2,Mod_Wet,54,9,8,6,107,184,0.33,378.2,0.67,378.2,0,0,0,0,-6,6,54,9,8,0,113,449,990,966.1,23.9,0.194,0.0775,0.00325,0.272,0.0114,2,0.198,0.469,0.0197,23.4,0.952,0.979,0.932,41.3,40.5,80.9,1940
2021-08-08,2020,11,45,220,553.75,0.47,2,Mod_Wet,54,9,8,6,107,184,0.33,369.8,0.67,369.8,0,0,0,0,-6,6,54,9,8,0,113,441,990,966.1,23.9,0.191,0.0735,0.00308,0.265,0.0111,2,0.192,0.457,0.0191,23.5,0.951,0.977,0.929,40.4,39.5,79,1900
2021-08-09,2020,11,45,221,545.28,0.47,2,Mod_Wet,54,9,8,6,107,184,0.34,361.3,0.66,361.3,0,0,0,0,-6,6,54,9,8,0,113,432,990,966.1,23.9,0.188,0.0695,0.0029,0.258,0.0108,2,0.186,0.444,0.0185,23.5,0.95,0.975,0.926,39.6,38.6,77.1,1850
2021-08-10,2020,11,45,222,537.35,0.48,2,Mod_Wet,54,9,8,6,107,184,0.34,353.4,0.66,353.4,0,0,0,0,-6,6,54,9,8,0,113,424,990,966,24,0.185,0.0658,0.00274,0.251,0.0105,2,0.181,0.432,0.018,23.5,0.949,0.973,0.924,38.7,37.7,75.4,1810
2021-08-11,2020,11,45,223,529.42,0.48,2,Mod_Wet,54,9,8,6,107,184,0.35,345.4,0.65,345.4,0,0,0,0,-6,6,54,9,8,0,113,416,990,966,24,0.182,0.062,0.00258,0.245,0.0102,2,0.176,0.42,0.0175,23.6,0.948,0.971,0.921,37.9,36.8,73.6,1770
2021-08-12,2020,11,46,224,522.58,0.48,2,Mod_Wet,54,9,8,6,107,184,0.35,338.6,0.65,338.6,0,0,0,0,-6,6,54,9,8,0,113,410,990,966,24,0.18,0.0588,0.00245,0.239,0.00993,2,0.171,0.41,0.017,23.6,0.947,0.97,0.918,37.2,36,72.1,1730
2021-08-13,2020,11,46,225,515.2,0.49,2,Mod_Wet,54,9,8,6,107,184,0.36,331.2,0.64,331.2,0,0,0,0,-6,6,54,9,8,0,113,402,990,965.9,24.1,0.177,0.0553,0.0023,0.233,0.00967,2,0.166,0.399,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.6,1690
2021-08-14,2020,11,46,226,507.81,0.49,2,Mod_Wet,54,9,8,6,107,184,0.36,323.8,0.64,323.8,0,0,0,0,-6,6,54,9,8,0,113,395,990,965.9,24.1,0.175,0.0518,0.00215,0.227,0.0094,2,0.161,0.388,0.0161,23.7,0.945,0.97,0.916,35.6,34.5,69,1660
2021-08-15,2020,11,46,227,500.43,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,316.4,0.63,316.4,0,0,0,0,-6,6,54,9,8,0,113,387,990,965.9,24.1,0.172,0.0484,0.002,0.221,0.00914,2,0.156,0.377,0.0156,23.8,0.943,0.97,0.915,34.8,33.8,67.5,1620
2021-08-16,2020,11,46,228,493.6,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,309.6,0.63,309.6,0,0,0,0,-6,6,54,9,8,0,113,381,990,965.8,24.2,0.17,0.0451,0.00187,0.215,0.00889,2,0.151,0.366,0.0152,23.8,0.942,0.97,0.914,34.1,33,66.1,1590
2021-08-17,2020,11,46,229,486.76,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,302.8,0.62,302.8,0,0,0,0,-6,6,54,9,8,0,113,374,990,965.8,24.2,0.167,0.0419,0.00173,0.209,0.00865,2,0.147,0.356,0.0147,23.9,0.941,0.97,0.913,33.3,32.3,64.7,1550
2021-08-18,2020,11,46,230,481.02,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,297,0.62,297,0,0,0,0,-6,6,54,9,8,0,113,368,990,965.8,24.2,0.165,0.0392,0.00162,0.205,0.00844,2,0.143,0.348,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.5,1520
2021-08-19,2020,11,47,231,474.73,0.51,2,Mod_Wet,54,9,8,6,107,184,0.39,290.7,0.61,290.7,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0362,0.00149,0.199,0.00822,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32,31.1,62.1,1490
2021-08-20,2020,11,47,232,468.44,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,284.4,0.61,284.4,0,0,0,0,-6,6,54,9,8,0,113,355,990,965.7,24.3,0.161,0.0333,0.00137,0.194,0.008,2,0.134,0.329,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.8,1460
2021-08-21,2020,11,47,233,462.15,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,278.1,0.6,278.1,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.0303,0.00125,0.189,0.00777,2,0.13,0.319,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.5,1430
2021-08-22,2020,11,47,234,455.86,0.53,2,Mod_Wet,54,9,8,6,107,184,0.4,271.9,0.6,271.9,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.157,0.0273,0.00112,0.184,0.00755,2,0.126,0.31,0.0127,24,0.935,0.97,0.907,30,29.1,58.1,1390
2021-08-23,2020,11,47,235,450.12,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,266.1,0.59,266.1,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.155,0.0246,0.00101,0.179,0.00735,2,0.122,0.301,0.0124,24.1,0.934,0.97,0.906,29.3,28.4,56.9,1370
2021-08-24,2020,11,47,236,444.38,0.54,2,Mod_Wet,54,9,8,6,107,184,0.41,260.4,0.59,260.4,0,0,0,0,-6,6,54,9,8,0,113,331,990,965.6,24.4,0.152,0.0219,0.000898,0.174,0.00715,2,0.118,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.8,55.7,1340
2021-08-25,2020,11,47,237,438.64,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,254.6,0.58,254.6,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.15,0.0192,0.000786,0.17,0.00695,2,0.114,0.284,0.0116,24.1,0.931,0.97,0.903,28.1,27.2,54.4,1310
2021-08-26,2020,11,48,238,433.99,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,250,0.58,250,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.017,0.000695,0.166,0.00678,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.7,53.5,1280
2021-08-27,2020,11,48,239,428.79,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,244.8,0.57,244.8,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000677,0.164,0.00668,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,27,26.2,52.3,1260
2021-08-28,2020,11,48,240,423.6,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,239.6,0.57,239.6,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0161,0.000658,0.161,0.00658,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.899,26.4,25.6,51.2,1230
