date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-08-29,2020,11,48,241,418.4,0.56,2,Mod_Wet,54,9,8,6,107,184,0.44,234.4,0.56,234.4,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0157,0.000639,0.159,0.00648,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25,50,1200
2021-08-30,2020,11,48,242,413.21,0.56,2,Mod_Wet,54,9,8,6,107,184,0.45,229.2,0.56,229.2,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.141,0.0152,0.000621,0.157,0.00639,1,0.252,0.409,0.0167,24.1,0.958,0.98,0.939,52,48.2,48.2,1160
2021-08-31,2020,11,48,243,408.01,0.56,2,Mod_Wet,54,9,8,6,107,184,0.45,224,0.55,224,0,0,0,0,-6,6,54,9,8,0,113,295,990,965.4,24.6,0.14,0.0148,0.000602,0.154,0.00629,1,0.245,0.399,0.0163,24.2,0.959,0.98,0.939,50.9,48.2,48.2,1160
2021-09-01,2020,12,48,244,402.27,0.57,2,Mod_Wet,46,7,6,4,75,138,0.34,264.3,0.66,264.3,0,0,0,0,-4,4,46,7,6,0,79,323,990,965.4,24.6,0.15,0.0237,0.000965,0.173,0.00705,2,0.121,0.294,0.012,24.3,0.933,0.97,0.905,29.4,28.5,57,1370
2021-09-02,2020,12,49,245,396.53,0.57,2,Mod_Wet,46,7,6,4,75,138,0.35,258.5,0.65,258.5,0,0,0,0,-4,4,46,7,6,0,79,318,990,965.4,24.6,0.148,0.021,0.000854,0.169,0.00685,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.7,27.9,55.7,1340
2021-09-03,2020,12,49,246,390.24,0.58,2,Mod_Wet,46,7,6,4,75,138,0.35,252.2,0.65,252.2,0,0,0,0,-4,4,46,7,6,0,79,311,990,965.4,24.6,0.145,0.0181,0.000733,0.163,0.00663,2,0.113,0.276,0.0112,24.4,0.93,0.97,0.902,28,27.2,54.4,1310
2021-09-04,2020,12,49,247,384.49,0.58,2,Mod_Wet,46,7,6,4,75,138,0.36,246.5,0.64,246.5,0,0,0,0,-4,4,46,7,6,0,79,305,990,965.3,24.7,0.143,0.0167,0.000677,0.16,0.00649,2,0.109,0.269,0.0109,24.4,0.929,0.97,0.901,27.4,26.6,53.1,1280
2021-09-05,2020,12,49,248,378.75,0.59,2,Mod_Wet,46,7,6,4,75,138,0.36,240.8,0.64,240.8,0,0,0,0,-4,4,46,7,6,0,79,300,990,965.3,24.7,0.141,0.0162,0.000656,0.158,0.00638,2,0.105,0.263,0.0106,24.4,0.927,0.97,0.899,26.7,25.9,51.9,1240
2021-09-06,2020,12,49,249,374.1,0.59,2,Mod_Wet,46,7,6,4,75,138,0.37,236.1,0.63,236.1,0,0,0,0,-4,4,46,7,6,0,79,295,990,965.3,24.7,0.14,0.0158,0.00064,0.156,0.00629,2,0.102,0.257,0.0104,24.5,0.925,0.97,0.897,26.2,25.4,50.8,1220
2021-09-07,2020,12,49,250,368.91,0.6,2,Mod_Wet,46,7,6,4,75,138,0.37,230.9,0.63,230.9,0,0,0,0,-4,4,46,7,6,0,79,290,990,965.2,24.8,0.138,0.0154,0.000621,0.153,0.00619,2,0.0984,0.252,0.0102,24.5,0.923,0.97,0.896,25.6,24.9,49.7,1190
2021-09-08,2020,12,49,251,363.71,0.6,2,Mod_Wet,46,7,6,4,75,138,0.38,225.7,0.62,225.7,0,0,0,0,-4,4,46,7,6,0,79,285,990,965.2,24.8,0.136,0.0149,0.000603,0.151,0.00609,1,0.247,0.398,0.0161,24.4,0.959,0.98,0.94,51.7,48.2,48.2,1160
2021-09-09,2020,12,50,252,358.52,0.61,2,Mod_Wet,46,7,6,4,75,138,0.39,220.5,0.61,220.5,0,0,0,0,-4,4,46,7,6,0,79,280,990,965.2,24.8,0.134,0.0145,0.000584,0.149,0.00599,1,0.24,0.389,0.0157,24.4,0.958,0.98,0.939,50.6,48.2,48.2,1160
2021-09-10,2020,12,50,253,353.87,0.61,2,Mod_Wet,46,7,6,4,75,138,0.39,215.9,0.61,215.9,0,0,0,0,-4,4,46,7,6,0,79,275,990,965.2,24.8,0.133,0.0141,0.000568,0.147,0.00591,1,0.234,0.381,0.0153,24.5,0.957,0.98,0.938,49.6,48.2,48.2,1160
2021-09-11,2020,12,50,254,349.22,0.62,2,Mod_Wet,46,7,6,4,75,138,0.4,211.2,0.6,211.2,0,0,0,0,-4,4,46,7,6,0,79,270,990,965.1,24.9,0.131,0.0137,0.000551,0.145,0.00582,1,0.228,0.372,0.015,24.5,0.957,0.98,0.938,48.5,47.5,47.5,1140
2021-09-12,2020,12,50,255,344.57,0.62,2,Mod_Wet,46,7,6,4,75,138,0.4,206.6,0.6,206.6,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.129,0.0133,0.000535,0.143,0.00573,1,0.221,0.364,0.0146,24.5,0.956,0.98,0.937,47.5,46.5,46.5,1120
2021-09-13,2020,12,50,256,341.02,0.63,2,Mod_Wet,46,7,6,4,75,138,0.41,203,0.59,203,0,0,0,0,-4,4,46,7,6,0,79,262,990,965.1,24.9,0.128,0.013,0.000522,0.141,0.00566,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.7,45.7,45.7,1100
2021-09-14,2020,12,50,257,336.92,0.63,2,Mod_Wet,46,7,6,4,75,138,0.41,198.9,0.59,198.9,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.127,0.0127,0.000508,0.139,0.00559,1,0.211,0.35,0.0141,24.6,0.955,0.98,0.935,45.7,44.8,44.8,1080
2021-09-15,2020,12,50,258,332.81,0.64,2,Mod_Wet,46,7,6,4,75,138,0.41,194.8,0.58,194.8,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000494,0.137,0.00551,1,0.205,0.343,0.0138,24.6,0.953,0.98,0.934,44.8,43.9,43.9,1050
2021-09-16,2020,12,51,259,328.71,0.64,2,Mod_Wet,46,7,6,4,75,138,0.42,190.7,0.58,190.7,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.000479,0.136,0.00543,1,0.2,0.336,0.0134,24.6,0.952,0.98,0.933,43.8,43,43,1030
2021-09-17,2020,12,51,260,324.61,0.65,2,Mod_Wet,46,7,6,4,75,138,0.42,186.6,0.57,186.6,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0116,0.000465,0.134,0.00536,1,0.194,0.328,0.0131,24.6,0.951,0.98,0.932,42.9,42,42,1010
2021-09-18,2020,12,51,261,320.51,0.65,2,Mod_Wet,46,7,6,4,75,138,0.43,182.5,0.57,182.5,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000451,0.132,0.00528,1,0.189,0.321,0.0128,24.7,0.95,0.98,0.931,41.9,41.1,41.1,986
2021-09-19,2020,12,51,262,316.41,0.66,2,Mod_Wet,46,7,6,4,75,138,0.44,178.4,0.56,178.4,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000436,0.13,0.00521,1,0.183,0.314,0.0125,24.7,0.948,0.978,0.928,41,40.1,40.1,962
2021-09-20,2020,12,51,263,312.85,0.66,2,Mod_Wet,46,7,6,4,75,138,0.44,174.8,0.56,174.8,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000424,0.129,0.00514,1,0.179,0.307,0.0123,24.7,0.947,0.976,0.925,40.2,39.2,39.2,941
2021-09-21,2020,12,51,264,309.3,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,171.3,0.55,171.3,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00507,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.3,38.3,38.3,920
2021-09-22,2020,12,51,265,305.74,0.67,2,Mod_Wet,46,7,6,4,75,138,0.45,167.7,0.55,167.7,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.116,0.01,0.000399,0.126,0.00501,1,0.169,0.295,0.0117,24.8,0.945,0.973,0.919,38.5,37.5,37.5,899
2021-09-23,2020,12,52,266,302.19,0.68,2,Mod_Wet,46,7,6,4,75,138,0.46,164.2,0.54,164.2,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00971,0.000387,0.124,0.00494,1,0.164,0.288,0.0115,24.8,0.944,0.971,0.917,37.7,36.6,36.6,878
2021-09-24,2020,12,52,267,298.64,0.68,2,Mod_Wet,46,7,6,4,75,138,0.46,160.6,0.54,160.6,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.0094,0.000375,0.122,0.00488,1,0.159,0.282,0.0112,24.8,0.943,0.97,0.914,36.9,35.8,35.8,858
2021-09-25,2020,12,52,268,295.08,0.69,2,Mod_Wet,46,7,6,4,75,138,0.47,157.1,0.53,157.1,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.0091,0.000362,0.121,0.00481,1,0.155,0.275,0.011,24.8,0.942,0.97,0.913,36,35,35,839
2021-09-26,2020,12,52,269,292.62,0.69,2,Mod_Wet,46,7,6,4,75,138,0.47,154.6,0.53,154.6,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00889,0.000354,0.12,0.00477,1,0.151,0.271,0.0108,24.9,0.941,0.97,0.913,35.5,34.4,34.4,826
2021-09-27,2020,12,52,270,289.61,0.69,2,Mod_Wet,46,7,6,4,75,138,0.48,151.6,0.52,151.6,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00864,0.000344,0.118,0.00471,1,0.147,0.266,0.0106,24.9,0.94,0.97,0.912,34.8,33.7,33.7,809
2021-09-28,2020,12,52,271,286.6,0.7,2,Mod_Wet,46,7,6,4,75,138,0.48,148.6,0.52,148.6,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.00838,0.000333,0.117,0.00466,1,0.143,0.26,0.0103,24.9,0.939,0.97,0.911,34.1,33,33,793
2021-09-29,2020,12,52,272,283.6,0.7,2,Mod_Wet,46,7,6,4,75,138,0.49,145.6,0.51,145.6,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00813,0.000323,0.116,0.0046,1,0.139,0.255,0.0101,24.9,0.938,0.97,0.909,33.3,32.3,32.3,776
2021-09-30,2020,12,53,273,280.59,0.71,2,Mod_Wet,46,7,6,4,75,138,0.49,142.6,0.51,142.6,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00787,0.000313,0.115,0.00455,1,0.135,0.25,0.00991,24.9,0.936,0.97,0.908,32.6,31.7,31.7,760
2021-10-01,2021,1,1,274,277.58,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,167.6,0.6,167.6,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.00999,0.000397,0.123,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2021-10-02,2021,1,1,275,279.49,0.71,2,Mod_Wet,41,6,4,3,56,110,0.39,169.5,0.61,169.5,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0102,0.000403,0.124,0.0049,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,914
2021-10-03,2021,1,1,276,281.41,0.71,2,Mod_Wet,41,6,4,3,56,110,0.39,171.4,0.61,171.4,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00494,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.6,38.6,38.6,926
2021-10-04,2021,1,1,277,281.14,0.71,2,Mod_Wet,41,6,4,3,56,110,0.39,171.1,0.61,171.1,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00493,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,924
2021-10-05,2021,1,1,278,280.86,0.71,2,Mod_Wet,41,6,4,3,56,110,0.39,170.9,0.61,170.9,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,922
2021-10-06,2021,1,1,279,278.95,0.71,2,Mod_Wet,41,6,4,3,56,110,0.39,168.9,0.61,168.9,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,39,38,38,911
2021-10-07,2021,1,1,280,277.03,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,167,0.6,167,0,0,0,0,-3,3,41,6,4,0,59,218,990,964.8,25.2,0.112,0.00995,0.000395,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
2021-10-08,2021,1,2,281,274.57,0.72,2,Mod_Wet,41,6,4,3,56,110,0.4,164.6,0.6,164.6,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00974,0.000386,0.121,0.00482,1,0.165,0.286,0.0113,24.9,0.944,0.972,0.917,38,36.9,36.9,885
2021-10-09,2021,1,2,282,272.11,0.72,2,Mod_Wet,41,6,4,3,56,110,0.4,162.1,0.6,162.1,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00953,0.000378,0.12,0.00477,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,870
2021-10-10,2021,1,2,283,269.1,0.73,2,Mod_Wet,41,6,4,3,56,110,0.41,159.1,0.59,159.1,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.11,0.00927,0.000368,0.119,0.00472,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2021-10-11,2021,1,2,284,266.1,0.74,2,Mod_Wet,41,6,4,3,56,110,0.41,156.1,0.59,156.1,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00902,0.000357,0.118,0.00466,1,0.153,0.271,0.0107,25,0.941,0.97,0.913,36,34.9,34.9,837
2021-10-12,2021,1,2,285,263.09,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,153.1,0.58,153.1,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.108,0.00876,0.000347,0.116,0.00461,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,821
2021-10-13,2021,1,2,286,260.08,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,150.1,0.58,150.1,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00851,0.000337,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2021-10-14,2021,1,2,287,257.07,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,147.1,0.57,147.1,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00825,0.000326,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
2021-10-15,2021,1,3,288,254.06,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,144.1,0.57,144.1,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.008,0.000316,0.112,0.00444,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,771
2021-10-16,2021,1,3,289,251.6,0.77,2,Mod_Wet,41,6,4,3,56,110,0.44,141.6,0.56,141.6,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00779,0.000308,0.111,0.0044,1,0.134,0.245,0.00968,25,0.936,0.97,0.908,32.5,31.6,31.6,758
2021-10-17,2021,1,3,290,250.24,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,140.2,0.56,140.2,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00767,0.000303,0.111,0.00438,1,0.132,0.243,0.00959,25.1,0.935,0.97,0.907,32.2,31.3,31.3,750
2021-10-18,2021,1,3,291,248.32,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,138.3,0.56,138.3,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00751,0.000297,0.11,0.00434,1,0.129,0.239,0.00945,25.1,0.934,0.97,0.906,31.8,30.8,30.8,740
2021-10-19,2021,1,3,292,245.31,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,135.3,0.55,135.3,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00725,0.000286,0.109,0.00429,1,0.125,0.234,0.00923,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2021-10-20,2021,1,3,293,243.95,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,133.9,0.55,133.9,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00714,0.000282,0.108,0.00426,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.8,29.8,29.8,716
2021-10-21,2021,1,3,294,242.03,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,132,0.55,132,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.00697,0.000275,0.107,0.00423,1,0.121,0.228,0.00899,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
2021-10-22,2021,1,4,295,240.12,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,130.1,0.54,130.1,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0995,0.00681,0.000269,0.106,0.00419,1,0.118,0.224,0.00885,25.1,0.931,0.97,0.903,29.9,29,29,695
2021-10-23,2021,1,4,296,241.49,0.8,2,Mod_Wet,41,6,4,3,56,110,0.46,131.5,0.54,131.5,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0999,0.00693,0.000273,0.107,0.00422,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.903,30.2,29.3,29.3,702
2021-10-24,2021,1,4,297,246.68,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,136.7,0.55,136.7,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00737,0.000291,0.109,0.00431,1,0.127,0.236,0.00933,25.1,0.934,0.97,0.906,31.4,30.4,30.4,731
2021-10-25,2021,1,4,298,245.86,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,135.9,0.55,135.9,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.101,0.0073,0.000288,0.109,0.0043,1,0.126,0.235,0.00927,25.1,0.933,0.97,0.905,31.2,30.3,30.3,726
2021-10-26,2021,1,4,299,244.49,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,134.5,0.55,134.5,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00718,0.000283,0.108,0.00427,1,0.124,0.232,0.00917,25.1,0.933,0.97,0.905,30.9,30,30,719
2021-10-27,2021,1,4,300,243.13,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,133.1,0.55,133.1,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.101,0.00707,0.000279,0.108,0.00425,1,0.122,0.23,0.00907,25.1,0.932,0.97,0.904,30.6,29.6,29.6,711
2021-10-28,2021,1,4,301,243.95,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,133.9,0.55,133.9,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00714,0.000282,0.108,0.00426,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.8,29.8,29.8,716
2021-10-29,2021,1,5,302,246.41,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,136.4,0.55,136.4,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00734,0.00029,0.109,0.00431,1,0.127,0.236,0.00931,25.1,0.933,0.97,0.905,31.3,30.4,30.4,729
2021-10-30,2021,1,5,303,247.23,0.78,2,Mod_Wet,41,6,4,3,56,110,0.45,137.2,0.56,137.2,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00432,1,0.128,0.237,0.00937,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2021-10-31,2021,1,5,304,245.86,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,135.9,0.55,135.9,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.101,0.0073,0.000288,0.109,0.0043,1,0.126,0.235,0.00927,25.1,0.933,0.97,0.905,31.2,30.3,30.3,726
2021-11-01,2021,2,5,305,242.85,0.8,2,Mod_Wet,40,6,4,3,53,106,0.44,136.8,0.56,136.8,0,0,0,0,-3,3,40,6,4,0,56,187,990,964.7,25.3,0.101,0.00738,0.000291,0.109,0.0043,1,0.127,0.236,0.00932,25.1,0.934,0.97,0.906,31.5,30.5,30.5,732
2021-11-02,2021,2,5,306,244.77,0.79,2,Mod_Wet,40,6,4,3,53,106,0.43,138.8,0.57,138.8,0,0,0,0,-3,3,40,6,4,0,56,189,990,964.7,25.3,0.102,0.00755,0.000298,0.11,0.00433,1,0.13,0.24,0.00946,25.1,0.934,0.97,0.906,31.9,31,31,743
2021-11-03,2021,2,5,307,249.96,0.78,2,Mod_Wet,40,6,4,3,53,106,0.42,144,0.58,144,0,0,0,0,-3,3,40,6,4,0,56,194,990,964.7,25.3,0.104,0.00799,0.000316,0.112,0.00443,1,0.137,0.249,0.00983,25.1,0.937,0.97,0.909,33.1,32.1,32.1,771
2021-11-04,2021,2,5,308,254.61,0.76,2,Mod_Wet,40,6,4,3,53,106,0.42,148.6,0.58,148.6,0,0,0,0,-3,3,40,6,4,0,56,199,990,964.7,25.3,0.106,0.00838,0.000332,0.114,0.00451,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.2,33.2,797
2021-11-05,2021,2,6,309,254.89,0.76,2,Mod_Wet,40,6,4,3,53,106,0.42,148.9,0.58,148.9,0,0,0,0,-3,3,40,6,4,0,56,199,990,964.7,25.3,0.106,0.00841,0.000332,0.114,0.00451,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,798
2021-11-06,2021,2,6,310,251.88,0.77,2,Mod_Wet,40,6,4,3,53,106,0.42,145.9,0.58,145.9,0,0,0,0,-3,3,40,6,4,0,56,196,990,964.7,25.3,0.105,0.00815,0.000322,0.113,0.00446,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.6,32.6,32.6,782
2021-11-07,2021,2,6,311,248.87,0.78,2,Mod_Wet,40,6,4,3,53,106,0.43,142.9,0.57,142.9,0,0,0,0,-3,3,40,6,4,0,56,193,990,964.7,25.3,0.104,0.00789,0.000312,0.111,0.00441,1,0.135,0.247,0.00976,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2021-11-08,2021,2,6,312,245.86,0.79,2,Mod_Wet,40,6,4,3,53,106,0.43,139.9,0.57,139.9,0,0,0,0,-3,3,40,6,4,0,56,190,990,964.7,25.3,0.103,0.00764,0.000302,0.11,0.00435,1,0.131,0.241,0.00954,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2021-11-09,2021,2,6,313,243.95,0.79,2,Mod_Wet,40,6,4,3,53,106,0.43,137.9,0.56,137.9,0,0,0,0,-3,3,40,6,4,0,56,188,990,964.7,25.3,0.102,0.00748,0.000295,0.109,0.00432,1,0.129,0.238,0.0094,25.1,0.934,0.97,0.906,31.7,30.8,30.8,738
2021-11-10,2021,2,6,314,243.13,0.8,2,Mod_Wet,40,6,4,3,53,106,0.44,137.1,0.56,137.1,0,0,0,0,-3,3,40,6,4,0,56,187,990,964.7,25.3,0.102,0.00741,0.000292,0.109,0.0043,1,0.128,0.237,0.00934,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2021-11-11,2021,2,6,315,241.21,0.8,3,Normal,36,5,3,2,47,93,0.39,148.2,0.61,148.2,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00835,0.000329,0.112,0.00441,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2021-11-12,2021,2,7,316,242.58,0.8,3,Normal,36,5,3,2,47,93,0.38,149.6,0.62,149.6,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00846,0.000334,0.112,0.00443,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.5,33.5,804
2021-11-13,2021,2,7,317,247.23,0.78,3,Normal,36,5,3,2,47,93,0.38,154.2,0.62,154.2,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00886,0.00035,0.114,0.00452,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,830
2021-11-14,2021,2,7,318,250.78,0.77,3,Normal,36,5,3,2,47,93,0.37,157.8,0.63,157.8,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00916,0.000362,0.116,0.00458,1,0.156,0.271,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,849
2021-11-15,2021,2,7,319,253.79,0.77,3,Normal,36,5,3,2,47,93,0.37,160.8,0.63,160.8,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00942,0.000372,0.117,0.00464,1,0.16,0.277,0.0109,25,0.942,0.97,0.914,37.2,36.1,36.1,865
2021-11-16,2021,2,7,320,252.97,0.77,3,Normal,36,5,3,2,47,93,0.37,160,0.63,160,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.108,0.00935,0.00037,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,861
2021-11-17,2021,2,7,321,249.96,0.78,3,Normal,36,5,3,2,47,93,0.37,157,0.63,157,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.00909,0.000359,0.116,0.00457,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,844
2021-11-18,2021,2,7,322,248.6,0.78,3,Normal,36,5,3,2,47,93,0.37,155.6,0.63,155.6,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00898,0.000355,0.115,0.00454,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,837
2021-11-19,2021,2,8,323,249.96,0.78,3,Normal,36,5,3,2,47,93,0.37,157,0.63,157,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.00909,0.000359,0.116,0.00457,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,844
2021-11-20,2021,2,8,324,251.33,0.77,3,Normal,36,5,3,2,47,93,0.37,158.3,0.63,158.3,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00921,0.000364,0.116,0.00459,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,852
2021-11-21,2021,2,8,325,252.7,0.77,3,Normal,36,5,3,2,47,93,0.37,159.7,0.63,159.7,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.107,0.00932,0.000369,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,859
2021-11-22,2021,2,8,326,255.16,0.76,3,Normal,36,5,3,2,47,93,0.36,162.2,0.64,162.2,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00953,0.000377,0.118,0.00466,1,0.161,0.279,0.011,25,0.943,0.971,0.915,37.5,36.4,36.4,873
2021-11-23,2021,2,8,327,255.98,0.76,3,Normal,36,5,3,2,47,93,0.36,163,0.64,163,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.109,0.0096,0.00038,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,878
2021-11-24,2021,2,8,328,254.06,0.76,3,Normal,36,5,3,2,47,93,0.37,161.1,0.63,161.1,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00944,0.000373,0.117,0.00464,1,0.16,0.277,0.011,25,0.943,0.97,0.914,37.2,36.1,36.1,867
2021-11-25,2021,2,8,329,252.7,0.77,3,Normal,36,5,3,2,47,93,0.37,159.7,0.63,159.7,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.107,0.00932,0.000369,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,859
2021-11-26,2021,2,9,330,251.88,0.77,3,Normal,36,5,3,2,47,93,0.37,158.9,0.63,158.9,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00925,0.000366,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2021-11-27,2021,2,9,331,252.7,0.77,3,Normal,36,5,3,2,47,93,0.37,159.7,0.63,159.7,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.107,0.00932,0.000369,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,859
2021-11-28,2021,2,9,332,254.06,0.76,3,Normal,36,5,3,2,47,93,0.37,161.1,0.63,161.1,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00944,0.000373,0.117,0.00464,1,0.16,0.277,0.011,25,0.943,0.97,0.914,37.2,36.1,36.1,867
2021-11-29,2021,2,9,333,255.98,0.76,3,Normal,36,5,3,2,47,93,0.36,163,0.64,163,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.109,0.0096,0.00038,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,878
2021-11-30,2021,2,9,334,254.61,0.76,3,Normal,36,5,3,2,47,93,0.36,161.6,0.64,161.6,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00949,0.000375,0.118,0.00465,1,0.161,0.278,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,870
2021-12-01,2021,3,9,335,254.34,0.76,4,Mod_Dry,31,5,3,2,36,77,0.3,177.3,0.7,177.3,0,0,0,0,-2,2,31,5,3,0,38,216,990,964.7,25.3,0.112,0.0108,0.000428,0.123,0.00485,1,0.182,0.305,0.012,25,0.948,0.979,0.927,41.2,40.3,40.3,967
2021-12-02,2021,3,9,336,254.61,0.76,4,Mod_Dry,31,5,3,2,36,77,0.3,177.6,0.7,177.6,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0108,0.000429,0.123,0.00486,1,0.182,0.305,0.0121,25,0.948,0.979,0.927,41.2,40.3,40.3,968
2021-12-03,2021,3,10,337,253.79,0.77,4,Mod_Dry,31,5,3,2,36,77,0.3,176.8,0.7,176.8,0,0,0,0,-2,2,31,5,3,0,38,216,990,964.7,25.3,0.112,0.0108,0.000426,0.122,0.00484,1,0.181,0.304,0.012,25,0.947,0.978,0.927,41,40.1,40.1,963
2021-12-04,2021,3,10,338,254.06,0.76,4,Mod_Dry,31,5,3,2,36,77,0.3,177.1,0.7,177.1,0,0,0,0,-2,2,31,5,3,0,38,216,990,964.7,25.3,0.112,0.0108,0.000427,0.123,0.00485,1,0.182,0.304,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,965
2021-12-05,2021,3,10,339,254.34,0.76,4,Mod_Dry,31,5,3,2,36,77,0.3,177.3,0.7,177.3,0,0,0,0,-2,2,31,5,3,0,38,216,990,964.7,25.3,0.112,0.0108,0.000428,0.123,0.00485,1,0.182,0.305,0.012,25,0.948,0.979,0.927,41.2,40.3,40.3,967
2021-12-06,2021,3,10,340,256.8,0.76,4,Mod_Dry,31,5,3,2,36,77,0.3,179.8,0.7,179.8,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.011,0.000437,0.124,0.0049,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,982
2021-12-07,2021,3,10,341,262.54,0.74,4,Mod_Dry,31,5,3,2,36,77,0.29,185.5,0.71,185.5,0,0,0,0,-2,2,31,5,3,0,38,225,990,964.8,25.2,0.115,0.0115,0.000456,0.126,0.005,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2021-12-08,2021,3,10,342,265,0.74,4,Mod_Dry,31,5,3,2,36,77,0.29,188,0.71,188,0,0,0,0,-2,2,31,5,3,0,38,227,990,964.8,25.2,0.116,0.0117,0.000465,0.127,0.00505,1,0.196,0.324,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
2021-12-09,2021,3,10,343,266.92,0.73,4,Mod_Dry,31,5,3,2,36,77,0.29,189.9,0.71,189.9,0,0,0,0,-2,2,31,5,3,0,38,229,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00508,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.1,43.3,43.3,1040
2021-12-10,2021,3,11,344,268.83,0.73,4,Mod_Dry,31,5,3,2,36,77,0.29,191.8,0.71,191.8,0,0,0,0,-2,2,31,5,3,0,38,231,990,964.8,25.2,0.117,0.0121,0.000478,0.129,0.00512,1,0.201,0.331,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2021-12-11,2021,3,11,345,271.84,0.73,5,Dry,26,4,3,2,24,59,0.22,212.8,0.78,212.8,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000549,0.136,0.0054,1,0.23,0.366,0.0145,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2021-12-12,2021,3,11,346,274.85,0.72,5,Dry,26,4,3,2,24,59,0.21,215.8,0.79,215.8,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.000559,0.137,0.00545,1,0.234,0.371,0.0147,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2021-12-13,2021,3,11,347,277.31,0.71,5,Dry,26,4,3,2,24,59,0.21,218.3,0.79,218.3,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000568,0.139,0.0055,1,0.237,0.376,0.0149,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2021-12-14,2021,3,11,348,279.77,0.71,5,Dry,26,4,3,2,24,59,0.21,220.8,0.79,220.8,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000576,0.14,0.00554,1,0.241,0.38,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2021-12-15,2021,3,11,349,281.14,0.71,5,Dry,26,4,3,2,24,59,0.21,222.1,0.79,222.1,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0146,0.000581,0.14,0.00557,1,0.242,0.383,0.0152,24.8,0.959,0.98,0.94,51.8,48.2,48.2,1160
2021-12-16,2021,3,11,350,284.69,0.7,5,Dry,26,4,3,2,24,59,0.21,225.7,0.79,225.7,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.0149,0.000594,0.142,0.00563,1,0.247,0.389,0.0155,24.8,0.959,0.98,0.94,52.6,48.2,48.2,1160
2021-12-17,2021,3,12,351,289.89,0.69,5,Dry,26,4,3,2,24,59,0.2,230.9,0.8,230.9,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000612,0.144,0.00573,2,0.0984,0.242,0.00964,24.9,0.923,0.97,0.896,26,25.2,50.5,1210
2021-12-18,2021,3,12,352,294.53,0.69,5,Dry,26,4,3,2,24,59,0.2,235.5,0.8,235.5,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.13,0.0158,0.000628,0.146,0.00581,2,0.101,0.248,0.00985,24.9,0.925,0.97,0.897,26.6,25.8,51.5,1240
2021-12-19,2021,3,12,353,298.09,0.68,5,Dry,26,4,3,2,24,59,0.2,239.1,0.8,239.1,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.132,0.0161,0.00064,0.148,0.00588,2,0.104,0.252,0.01,24.9,0.926,0.97,0.898,27,26.2,52.3,1260
2021-12-20,2021,3,12,354,301.64,0.68,5,Dry,26,4,3,2,24,59,0.2,242.6,0.8,242.6,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000653,0.149,0.00595,2,0.106,0.255,0.0102,24.8,0.927,0.97,0.899,27.4,26.6,53.1,1280
2021-12-21,2021,3,12,355,305.2,0.67,5,Dry,26,4,3,2,24,59,0.19,246.2,0.81,246.2,0,0,0,0,-2,2,26,4,3,0,26,279,990,964.9,25.1,0.134,0.0167,0.000665,0.151,0.00601,2,0.109,0.259,0.0103,24.8,0.928,0.97,0.9,27.8,27,53.9,1290
2021-12-22,2021,3,12,356,309.3,0.66,5,Dry,26,4,3,2,24,59,0.19,250.3,0.81,250.3,0,0,0,0,-2,2,26,4,3,0,26,283,990,964.9,25.1,0.136,0.0171,0.000684,0.153,0.00609,2,0.111,0.264,0.0105,24.8,0.929,0.97,0.901,28.3,27.4,54.8,1320
2021-12-23,2021,3,12,357,312.31,0.66,5,Dry,26,4,3,2,24,59,0.19,253.3,0.81,253.3,0,0,0,0,-2,2,26,4,3,0,26,286,990,965,25,0.137,0.0186,0.000741,0.155,0.0062,2,0.113,0.269,0.0107,24.8,0.93,0.97,0.902,28.6,27.8,55.5,1330
2021-12-24,2021,3,13,358,315.31,0.66,5,Dry,26,4,3,2,24,59,0.19,256.3,0.81,256.3,0,0,0,0,-2,2,26,4,3,0,26,289,990,965,25,0.138,0.02,0.000798,0.158,0.0063,2,0.116,0.273,0.0109,24.8,0.931,0.97,0.903,28.9,28.1,56.2,1350
2021-12-25,2021,3,13,359,317.23,0.65,5,Dry,26,4,3,2,24,59,0.19,258.2,0.81,258.2,0,0,0,0,-2,2,26,4,3,0,26,291,990,965,25,0.138,0.0209,0.000835,0.159,0.00636,2,0.117,0.276,0.011,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
2021-12-26,2021,3,13,360,318.6,0.65,5,Dry,26,4,3,2,24,59,0.18,259.6,0.81,259.6,0,0,0,0,-2,2,26,4,3,0,26,293,990,965,25,0.139,0.0215,0.000861,0.16,0.00641,2,0.118,0.278,0.0111,24.7,0.931,0.97,0.903,29.3,28.4,56.9,1360
2021-12-27,2021,3,13,361,321.6,0.65,5,Dry,26,4,3,2,24,59,0.18,262.6,0.82,262.6,0,0,0,0,-2,2,26,4,3,0,26,296,990,965,25,0.14,0.0229,0.000918,0.163,0.00651,2,0.12,0.283,0.0113,24.7,0.932,0.97,0.904,29.7,28.8,57.5,1380
2021-12-28,2021,3,13,362,322.97,0.65,5,Dry,26,4,3,2,24,59,0.18,264,0.82,264,0,0,0,0,-2,2,26,4,3,0,26,297,990,965,25,0.14,0.0236,0.000944,0.164,0.00656,2,0.121,0.285,0.0114,24.7,0.932,0.97,0.904,29.8,28.9,57.8,1390
2021-12-29,2021,3,13,363,326.53,0.64,5,Dry,26,4,3,2,24,59,0.18,267.5,0.82,267.5,0,0,0,0,-2,2,26,4,3,0,26,301,990,965,25,0.142,0.0253,0.00101,0.167,0.00668,2,0.123,0.29,0.0116,24.7,0.933,0.97,0.905,30.2,29.3,58.6,1410
2021-12-30,2021,3,13,364,331.72,0.64,5,Dry,26,4,3,2,24,59,0.18,272.7,0.82,272.7,0,0,0,0,-2,2,26,4,3,0,26,306,990,965.1,24.9,0.143,0.0277,0.00111,0.171,0.00686,2,0.127,0.298,0.0119,24.6,0.934,0.97,0.906,30.8,29.9,59.7,1430
2021-12-31,2021,3,14,365,338.01,0.63,5,Dry,26,4,3,2,24,59,0.17,279,0.82,279,0,0,0,0,-2,2,26,4,3,0,26,312,990,965.1,24.9,0.146,0.0307,0.00123,0.176,0.00708,2,0.131,0.307,0.0123,24.6,0.935,0.97,0.907,31.5,30.5,61.1,1470
2022-01-01,2021,4,14,1,342.66,0.62,5,Dry,29,5,4,2,33,73,0.21,269.7,0.79,269.7,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0263,0.00106,0.17,0.00685,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.4,58.9,1410
2022-01-02,2021,4,14,2,347.31,0.62,5,Dry,29,5,4,2,33,73,0.21,274.3,0.79,274.3,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0285,0.00115,0.174,0.00701,2,0.128,0.302,0.0121,24.6,0.935,0.97,0.907,30.9,29.9,59.9,1440
2022-01-03,2021,4,14,3,355.78,0.61,5,Dry,29,5,4,2,33,73,0.2,282.8,0.8,282.8,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0325,0.00131,0.181,0.0073,2,0.133,0.315,0.0127,24.5,0.936,0.97,0.908,31.8,30.9,61.7,1480
2022-01-04,2021,4,14,4,365.35,0.6,5,Dry,29,5,4,2,33,73,0.2,292.4,0.8,292.4,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.037,0.00149,0.189,0.00763,2,0.14,0.329,0.0133,24.4,0.939,0.97,0.91,32.9,31.9,63.8,1530
2022-01-05,2021,4,14,5,374.38,0.59,5,Dry,29,5,4,2,33,73,0.2,301.4,0.81,301.4,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0413,0.00167,0.197,0.00795,2,0.146,0.342,0.0139,24.4,0.94,0.97,0.912,33.9,32.9,65.7,1580
2022-01-06,2021,4,14,6,385.04,0.58,5,Dry,29,5,4,2,33,73,0.19,312,0.81,312,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0463,0.00188,0.205,0.00832,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35.1,34,68,1630
2022-01-07,2021,4,15,7,395.16,0.57,5,Dry,29,5,4,2,33,73,0.18,322.2,0.81,322.2,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.163,0.0511,0.00207,0.214,0.00868,2,0.16,0.374,0.0152,24.3,0.944,0.97,0.915,36.2,35.1,70.1,1680
2022-01-08,2021,4,15,8,405.82,0.57,5,Dry,29,5,4,2,33,73,0.18,332.8,0.82,332.8,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.166,0.0561,0.00228,0.222,0.00905,2,0.167,0.39,0.0159,24.2,0.946,0.97,0.917,37.3,36.2,72.4,1740
2022-01-09,2021,4,15,9,416.49,0.56,5,Dry,29,5,4,2,33,73,0.17,343.5,0.82,343.5,0,0,0,0,-2,2,29,5,4,0,35,381,990,965.5,24.5,0.17,0.0611,0.00249,0.231,0.00943,2,0.174,0.406,0.0165,24.1,0.947,0.973,0.921,38.5,37.4,74.9,1800
2022-01-10,2021,4,15,10,425.51,0.55,5,Dry,29,5,4,2,33,73,0.17,352.5,0.83,352.5,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.173,0.0654,0.00267,0.239,0.00975,2,0.18,0.419,0.0171,24.1,0.949,0.975,0.925,39.5,38.5,76.9,1850
2022-01-11,2021,4,15,11,433.44,0.54,5,Dry,29,5,4,2,33,73,0.17,360.4,0.83,360.4,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.6,24.4,0.176,0.0691,0.00283,0.245,0.01,2,0.186,0.431,0.0176,24,0.95,0.977,0.928,40.3,39.4,78.8,1890
2022-01-12,2021,4,15,12,441.92,0.54,5,Dry,29,5,4,2,33,73,0.17,368.9,0.83,368.9,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.0731,0.003,0.252,0.0103,2,0.192,0.444,0.0182,24,0.951,0.979,0.931,41.2,40.4,80.7,1940
2022-01-13,2021,4,15,13,448.75,0.53,5,Dry,29,5,4,2,33,73,0.16,375.8,0.84,375.8,0,0,0,0,-2,2,29,5,4,0,35,414,990,965.6,24.4,0.182,0.0764,0.00313,0.258,0.0106,2,0.196,0.454,0.0186,23.9,0.952,0.98,0.933,42,41.1,82.2,1970
2022-01-14,2021,4,16,14,452.85,0.53,5,Dry,29,5,4,2,33,73,0.16,379.9,0.84,379.9,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0783,0.00321,0.261,0.0107,2,0.199,0.46,0.0189,23.9,0.952,0.98,0.933,42.4,41.6,83.1,1990
2022-01-15,2021,4,16,15,454.77,0.53,5,Dry,29,5,4,2,33,73,0.16,381.8,0.84,381.8,0,0,0,0,-2,2,29,5,4,0,35,420,990,965.6,24.4,0.184,0.0792,0.00325,0.263,0.0108,2,0.2,0.463,0.019,23.9,0.953,0.98,0.934,42.6,41.8,83.5,2000
2022-01-16,2021,4,16,16,455.04,0.53,5,Dry,29,5,4,2,33,73,0.16,382,0.84,382,0,0,0,0,-2,2,29,5,4,0,35,420,990,965.6,24.4,0.184,0.0793,0.00326,0.263,0.0108,2,0.2,0.463,0.019,23.9,0.953,0.98,0.934,42.6,41.8,83.6,2010
2022-01-17,2021,4,16,17,456.96,0.53,5,Dry,29,5,4,2,33,73,0.16,384,0.84,384,0,0,0,0,-2,2,29,5,4,0,35,422,990,965.7,24.3,0.184,0.0802,0.0033,0.265,0.0109,2,0.202,0.466,0.0192,23.9,0.953,0.98,0.934,42.8,42,84,2020
2022-01-18,2021,4,16,18,461.6,0.52,5,Dry,29,5,4,2,33,73,0.16,388.6,0.84,388.6,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0824,0.00339,0.269,0.011,2,0.205,0.473,0.0195,23.8,0.954,0.98,0.934,43.3,42.5,84.9,2040
2022-01-19,2021,4,16,19,468.44,0.52,5,Dry,29,5,4,2,33,73,0.16,395.4,0.84,395.4,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.189,0.0856,0.00353,0.274,0.0113,2,0.209,0.484,0.0199,23.8,0.954,0.98,0.935,44.1,43.2,86.4,2070
2022-01-20,2021,4,16,20,476.92,0.51,5,Dry,29,5,4,2,33,73,0.15,403.9,0.85,403.9,0,0,0,0,-2,2,29,5,4,0,35,442,990,965.7,24.3,0.191,0.0897,0.0037,0.281,0.0116,2,0.215,0.496,0.0205,23.8,0.955,0.98,0.936,45,44.1,88.1,2110
2022-01-21,2021,4,17,21,483.21,0.51,5,Dry,29,5,4,2,33,73,0.15,410.2,0.85,410.2,0,0,0,0,-2,2,29,5,4,0,35,448,990,965.8,24.2,0.194,0.0926,0.00382,0.286,0.0118,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.937,45.6,44.7,89.4,2140
2022-01-22,2021,4,17,22,488.4,0.5,5,Dry,29,5,4,2,33,73,0.15,415.4,0.85,415.4,0,0,0,0,-2,2,29,5,4,0,35,453,990,965.8,24.2,0.196,0.0951,0.00393,0.291,0.012,2,0.223,0.514,0.0212,23.7,0.956,0.98,0.937,46.1,45.2,90.4,2170
2022-01-23,2021,4,17,23,494.14,0.5,5,Dry,29,5,4,2,33,73,0.15,421.1,0.85,421.1,0,0,0,0,-2,2,29,5,4,0,35,459,990,965.8,24.2,0.198,0.0978,0.00404,0.295,0.0122,2,0.227,0.522,0.0216,23.7,0.956,0.98,0.937,46.7,45.8,91.6,2200
2022-01-24,2021,4,17,24,501.53,0.5,5,Dry,29,5,4,2,33,73,0.15,428.5,0.85,428.5,0,0,0,0,-2,2,29,5,4,0,35,467,990,965.9,24.1,0.2,0.101,0.00419,0.301,0.0125,2,0.232,0.533,0.0221,23.6,0.957,0.98,0.938,47.5,46.5,93,2230
2022-01-25,2021,4,17,25,510,0.49,5,Dry,29,5,4,2,33,73,0.14,437,0.86,437,0,0,0,0,-2,2,29,5,4,0,35,475,990,965.9,24.1,0.203,0.105,0.00437,0.308,0.0128,2,0.237,0.546,0.0226,23.6,0.957,0.98,0.938,48.3,47.4,94.7,2270
2022-01-26,2021,4,17,26,521.76,0.48,5,Dry,29,5,4,2,33,73,0.14,448.8,0.86,448.8,0,0,0,0,-2,2,29,5,4,0,35,487,990,965.9,24.1,0.207,0.111,0.00461,0.318,0.0132,2,0.245,0.564,0.0234,23.5,0.958,0.98,0.939,49.5,48.2,96.4,2310
2022-01-27,2021,4,17,27,536.8,0.48,5,Dry,29,5,4,2,33,73,0.14,463.8,0.86,463.8,0,0,0,0,-2,2,29,5,4,0,35,502,990,966,24,0.213,0.118,0.00492,0.331,0.0138,2,0.256,0.586,0.0244,23.4,0.957,0.98,0.938,50.9,48.2,96.4,2310
2022-01-28,2021,4,18,28,552.93,0.47,5,Dry,29,5,4,2,33,73,0.13,479.9,0.87,479.9,0,0,0,0,-2,2,29,5,4,0,35,518,990,966.1,23.9,0.221,0.126,0.00525,0.346,0.0145,2,0.266,0.613,0.0256,23.3,0.956,0.98,0.937,52.4,48.2,96.4,2310
2022-01-29,2021,4,18,29,567.42,0.46,5,Dry,29,5,4,2,33,73,0.13,494.4,0.87,494.4,0,0,0,0,-2,2,29,5,4,0,35,532,990,966.2,23.8,0.229,0.132,0.00555,0.361,0.0152,3,0.165,0.526,0.0221,23.3,0.946,0.97,0.917,35.6,34.6,104,2490
2022-01-30,2021,4,18,30,581.37,0.45,5,Dry,29,5,4,2,33,73,0.13,508.4,0.87,508.4,0,0,0,0,-2,2,29,5,4,0,35,546,990,966.2,23.8,0.237,0.141,0.00591,0.378,0.0159,3,0.171,0.549,0.0231,23.2,0.947,0.97,0.919,36.6,35.5,106,2550
2022-01-31,2021,4,18,31,595.31,0.45,5,Dry,29,5,4,2,33,73,0.12,522.3,0.88,522.3,0,0,0,0,-2,2,29,5,4,0,35,560,990,966.3,23.7,0.245,0.15,0.00632,0.395,0.0166,3,0.178,0.572,0.0241,23.1,0.948,0.971,0.921,37.5,36.4,109,2620
2022-02-01,2021,5,18,32,610.35,0.44,4,Mod_Dry,36,6,5,4,54,105,0.17,505.4,0.83,505.4,0,0,0,0,-4,4,36,6,5,0,58,552,990,966.3,23.7,0.24,0.139,0.00586,0.379,0.016,3,0.17,0.549,0.0232,23.1,0.947,0.97,0.918,36.1,35.1,105,2520
2022-02-02,2021,5,18,33,624.85,0.43,4,Mod_Dry,36,6,5,4,54,105,0.17,519.9,0.83,519.9,0,0,0,0,-4,4,36,6,5,0,58,567,990,966.4,23.6,0.249,0.148,0.00628,0.397,0.0168,3,0.176,0.573,0.0243,23,0.948,0.97,0.92,37.1,36,108,2590
2022-02-03,2021,5,18,34,638.24,0.43,4,Mod_Dry,36,6,5,4,54,105,0.17,533.2,0.83,533.2,0,0,0,0,-4,4,36,6,5,0,58,580,990,966.5,23.5,0.256,0.157,0.00668,0.413,0.0176,3,0.182,0.596,0.0253,23,0.949,0.972,0.923,38,36.9,111,2660
2022-02-04,2021,5,19,35,652.19,0.42,4,Mod_Dry,36,6,5,4,54,105,0.16,547.2,0.84,547.2,0,0,0,0,-4,4,36,6,5,0,58,594,990,966.5,23.5,0.264,0.167,0.00709,0.431,0.0183,3,0.189,0.619,0.0264,22.9,0.951,0.974,0.925,38.9,37.9,114,2730
2022-02-05,2021,5,19,36,665.04,0.41,4,Mod_Dry,36,6,5,4,54,105,0.16,560,0.84,560,0,0,0,0,-4,4,36,6,5,0,58,607,990,966.6,23.4,0.271,0.175,0.00747,0.447,0.0191,3,0.195,0.641,0.0274,22.8,0.951,0.975,0.928,39.7,38.7,116,2790
2022-02-06,2021,5,19,37,675.16,0.41,4,Mod_Dry,36,6,5,4,54,105,0.16,570.2,0.84,570.2,0,0,0,0,-4,4,36,6,5,0,58,617,990,966.6,23.4,0.277,0.182,0.00777,0.459,0.0196,3,0.199,0.658,0.0281,22.7,0.952,0.977,0.93,40.4,39.4,118,2840
2022-02-07,2021,5,19,38,685.82,0.4,4,Mod_Dry,36,6,5,4,54,105,0.15,580.8,0.85,580.8,0,0,0,0,-4,4,36,6,5,0,58,628,990,966.6,23.4,0.283,0.189,0.00809,0.472,0.0202,3,0.204,0.676,0.0289,22.7,0.953,0.978,0.932,41,40.1,120,2890
2022-02-08,2021,5,19,39,694.85,0.4,4,Mod_Dry,36,6,5,4,54,105,0.15,589.9,0.85,589.9,0,0,0,0,-4,4,36,6,5,0,58,637,990,966.7,23.3,0.288,0.195,0.00836,0.483,0.0207,3,0.208,0.691,0.0296,22.6,0.954,0.979,0.934,41.6,40.8,122,2930
2022-02-09,2021,5,19,40,702.78,0.39,4,Mod_Dry,36,6,5,4,54,105,0.15,597.8,0.85,597.8,0,0,0,0,-4,4,36,6,5,0,58,645,990,966.7,23.3,0.293,0.2,0.0086,0.493,0.0212,3,0.212,0.705,0.0303,22.6,0.954,0.98,0.935,42.1,41.3,124,2970
2022-02-10,2021,5,19,41,713.44,0.39,4,Mod_Dry,36,6,5,4,54,105,0.15,608.4,0.85,608.4,0,0,0,0,-4,4,36,6,5,0,58,655,990,966.8,23.2,0.299,0.207,0.00892,0.506,0.0218,3,0.216,0.723,0.0311,22.5,0.955,0.98,0.936,42.8,41.9,126,3020
2022-02-11,2021,5,20,42,725.2,0.39,4,Mod_Dry,36,6,5,4,54,105,0.14,620.2,0.85,620.2,0,0,0,0,-4,4,36,6,5,0,58,667,990,966.8,23.2,0.306,0.215,0.00928,0.521,0.0225,3,0.222,0.743,0.032,22.5,0.955,0.98,0.936,43.5,42.6,128,3070
2022-02-12,2021,5,20,43,738.05,0.38,4,Mod_Dry,36,6,5,4,54,105,0.14,633,0.86,633,0,0,0,0,-4,4,36,6,5,0,58,680,990,966.9,23.1,0.313,0.224,0.00967,0.537,0.0232,3,0.227,0.764,0.033,22.4,0.956,0.98,0.937,44.3,43.4,130,3120
2022-02-13,2021,5,20,44,749.26,0.38,4,Mod_Dry,36,6,5,4,54,105,0.14,644.3,0.86,644.3,0,0,0,0,-4,4,36,6,5,0,58,691,990,966.9,23.1,0.319,0.231,0.01,0.551,0.0238,3,0.232,0.783,0.0339,22.3,0.956,0.98,0.937,44.9,44,132,3170
2022-02-14,2021,5,20,45,763.21,0.37,4,Mod_Dry,36,6,5,4,54,105,0.14,658.2,0.86,658.2,0,0,0,0,-4,4,36,6,5,0,58,705,990,967,23,0.327,0.241,0.0104,0.568,0.0246,3,0.239,0.807,0.035,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2022-02-15,2021,5,20,46,774.84,0.37,4,Mod_Dry,36,6,5,4,54,105,0.14,669.8,0.86,669.8,0,0,0,0,-4,4,36,6,5,0,58,717,990,967,23,0.334,0.248,0.0108,0.582,0.0253,3,0.244,0.826,0.0359,22.2,0.957,0.98,0.938,46.5,45.5,137,3280
2022-02-16,2021,5,20,47,786.62,0.36,4,Mod_Dry,36,6,5,4,54,105,0.13,681.6,0.87,681.6,0,0,0,0,-4,4,36,6,5,0,58,729,990,967,23,0.341,0.256,0.0112,0.597,0.026,3,0.249,0.846,0.0369,22.1,0.957,0.98,0.938,47.1,46.2,139,3330
2022-02-17,2021,5,20,48,803.82,0.35,4,Mod_Dry,36,6,5,4,54,105,0.13,698.8,0.87,698.8,0,0,0,0,-4,4,36,6,5,0,58,746,990,967.1,22.9,0.35,0.268,0.0117,0.618,0.027,3,0.257,0.875,0.0382,22,0.957,0.98,0.938,48.1,47.2,141,3400
2022-02-18,2021,5,21,49,823.06,0.34,4,Mod_Dry,36,6,5,4,54,105,0.13,718.1,0.87,718.1,0,0,0,0,-4,4,36,6,5,0,58,765,990,967.2,22.8,0.361,0.281,0.0123,0.642,0.0281,3,0.266,0.908,0.0398,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
2022-02-19,2021,5,21,50,847.8,0.33,4,Mod_Dry,36,6,5,4,54,105,0.12,742.8,0.88,742.8,0,0,0,0,-4,4,36,6,5,0,58,790,990,967.3,22.7,0.378,0.297,0.0131,0.675,0.0297,3,0.277,0.952,0.0419,21.8,0.957,0.98,0.938,50.6,48.2,145,3470
2022-02-20,2021,5,21,51,878.54,0.32,4,Mod_Dry,36,6,5,4,54,105,0.12,773.5,0.88,773.5,0,0,0,0,-4,4,36,6,5,0,58,821,990,967.4,22.6,0.406,0.313,0.0139,0.719,0.0319,3,0.286,1.01,0.0445,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
2022-02-21,2021,5,21,52,911.22,0.31,4,Mod_Dry,36,6,5,4,54,105,0.12,806.2,0.89,806.2,0,0,0,0,-4,4,36,6,5,0,58,853,990,967.5,22.5,0.436,0.329,0.0147,0.765,0.0341,4,0.215,0.98,0.0436,21.5,0.954,0.977,0.932,40.5,39.5,158,3800
2022-02-22,2021,5,21,53,950.28,0.3,4,Mod_Dry,36,6,5,4,54,105,0.11,845.3,0.89,845.3,0,0,0,0,-4,4,36,6,5,0,58,892,990,967.7,22.3,0.472,0.348,0.0156,0.82,0.0368,4,0.228,1.05,0.047,21.3,0.954,0.98,0.935,42,41.2,165,3950
2022-02-23,2021,5,21,54,996.16,0.29,4,Mod_Dry,36,6,5,4,54,105,0.1,891.2,0.9,891.2,0,0,0,0,-4,4,36,6,5,0,58,938,990,967.9,22.1,0.514,0.37,0.0167,0.884,0.04,4,0.243,1.13,0.051,21,0.955,0.98,0.936,43.8,42.9,172,4120
2022-02-24,2021,5,21,55,1049.3,0.28,4,Mod_Dry,36,6,5,4,54,105,0.1,944.3,0.9,944.3,0,0,0,0,-4,4,36,6,5,0,58,991,990,968.1,21.9,0.562,0.396,0.018,0.958,0.0437,4,0.261,1.22,0.0556,20.7,0.956,0.98,0.937,45.9,44.9,180,4310
2022-02-25,2021,5,22,56,1104.6,0.26,4,Mod_Dry,36,6,5,4,54,105,0.095,999.6,0.91,999.6,0,0,0,0,-4,4,36,6,5,0,58,1050,990,968.2,21.8,0.62,0.423,0.0194,1.04,0.0479,4,0.28,1.32,0.0608,20.4,0.956,0.98,0.937,47.9,46.9,188,4510
2022-02-26,2021,5,22,57,1167.6,0.25,4,Mod_Dry,36,6,5,4,54,105,0.09,1063,0.91,1063,0,0,0,0,-4,4,36,6,5,0,58,1110,990,968.4,21.6,0.713,0.564,0.0261,1.28,0.0592,4,0.293,1.57,0.0727,20,0.955,0.98,0.936,49.8,48.2,193,4630
2022-02-27,2021,5,22,58,1227,0.24,4,Mod_Dry,36,6,5,4,54,105,0.086,1122,0.91,1100,22,5,1,1,-3,18,41,7,6,1,72,1150,990,968.6,21.4,0.778,0.648,0.0303,1.43,0.0667,4,0.3,1.73,0.0807,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
2022-02-28,2021,5,22,59,1282.3,0.24,4,Mod_Dry,36,6,5,4,54,105,0.082,1177,0.92,1100,77,17,2,2,-2,58,53,8,7,2,112,1170,990,968.8,21.2,0.798,0.648,0.0305,1.45,0.0682,4,0.3,1.75,0.0823,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2022-03-01,2021,6,22,60,1326.8,0.23,3,Normal,49,9,9,9,107,183,0.14,1144,0.86,1100,44,10,1,1,-8,40,59,10,10,1,147,1180,990,968.9,21.1,0.814,0.648,0.0308,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2022-03-02,2021,6,22,61,1366,0.23,3,Normal,49,9,9,9,107,183,0.13,1183,0.87,1100,83,19,2,3,-7,66,68,11,12,2,173,1190,990,969.1,20.9,0.832,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2022-03-03,2021,6,22,62,1393.5,0.22,3,Normal,49,9,9,9,107,183,0.13,1211,0.87,1100,111,25,3,3,-6,86,74,12,12,3,193,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2022-03-04,2021,6,23,63,1408.9,0.22,3,Normal,49,9,9,9,107,183,0.13,1226,0.87,1100,126,28,4,4,-5,95,77,13,13,4,202,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
2022-03-05,2021,6,23,64,1424.4,0.21,3,Normal,49,9,9,9,107,183,0.13,1241,0.87,1100,141,32,4,4,-5,106,81,13,13,4,213,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
2022-03-06,2021,6,23,65,1446.2,0.21,3,Normal,49,9,9,9,107,183,0.13,1263,0.87,1100,163,37,5,5,-4,120,86,14,14,5,227,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2022-03-07,2021,6,23,66,1468.1,0.2,3,Normal,49,9,9,9,107,183,0.13,1285,0.88,1100,185,42,6,6,-3,134,91,15,15,6,241,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2022-03-08,2021,6,23,67,1490.2,0.2,3,Normal,49,9,9,9,107,183,0.12,1307,0.88,1100,207,47,6,6,-3,151,96,15,15,6,258,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2022-03-09,2021,6,23,68,1512.5,0.2,3,Normal,49,9,9,9,107,183,0.12,1329,0.88,1100,229,51,7,7,-2,166,100,16,16,7,273,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2022-03-10,2021,6,23,69,1534.9,0.19,3,Normal,49,9,9,9,107,183,0.12,1352,0.88,1100,252,51,8,8,-1,186,100,17,17,8,293,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2022-03-11,2021,6,24,70,1557.4,0.19,3,Normal,49,9,9,9,107,183,0.12,1374,0.88,1100,274,51,8,8,-1,208,100,17,17,8,315,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2022-03-12,2021,6,24,71,1573.6,0.19,3,Normal,49,9,9,9,107,183,0.12,1391,0.88,1100,291,51,9,9,0,222,100,18,18,9,329,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2022-03-13,2021,6,24,72,1589.8,0.18,3,Normal,49,9,9,9,107,183,0.12,1407,0.89,1100,307,51,9,9,0,238,100,18,18,9,345,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2022-03-14,2021,6,24,73,1606.2,0.18,3,Normal,49,9,9,9,107,183,0.11,1423,0.89,1100,323,51,9,10,1,252,100,18,19,10,359,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
2022-03-15,2021,6,24,74,1622.5,0.18,3,Normal,49,9,9,9,107,183,0.11,1440,0.89,1100,340,51,9,10,1,269,100,18,19,10,376,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2022-03-16,2021,6,24,75,1632.4,0.18,3,Normal,49,9,9,9,107,183,0.11,1449,0.89,1100,349,51,9,11,1,277,100,18,20,10,384,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2022-03-17,2021,6,24,76,1642.3,0.18,3,Normal,49,9,9,9,107,183,0.11,1459,0.89,1100,359,51,9,11,2,286,100,18,20,11,393,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2022-03-18,2021,6,25,77,1652.2,0.18,3,Normal,49,9,9,9,107,183,0.11,1469,0.89,1100,369,51,9,11,2,296,100,18,20,11,403,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2022-03-19,2021,6,25,78,1662.2,0.17,3,Normal,49,9,9,9,107,183,0.11,1479,0.89,1100,379,51,9,12,2,305,100,18,21,11,412,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2022-03-20,2021,6,25,79,1672.1,0.17,3,Normal,49,9,9,9,107,183,0.11,1489,0.89,1100,389,51,9,12,3,314,100,18,21,12,421,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2022-03-21,2021,6,25,80,1688.8,0.17,3,Normal,49,9,9,9,107,183,0.11,1506,0.89,1100,406,51,9,12,3,331,100,18,21,12,438,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.3,45.4,181,4350
2022-03-22,2021,6,25,81,1705.5,0.17,3,Normal,49,9,9,9,107,183,0.11,1523,0.89,1100,423,51,9,13,4,346,100,18,22,13,453,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2022-03-23,2021,6,25,82,1729,0.17,3,Normal,49,9,9,9,107,183,0.11,1546,0.89,1100,446,51,9,14,4,368,100,18,23,13,475,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2022-03-24,2021,6,25,83,1759.5,0.16,3,Normal,49,9,9,9,107,183,0.1,1576,0.9,1100,476,51,9,15,5,396,100,18,24,14,503,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.7,179,4290
2022-03-25,2021,6,26,84,1797,0.16,3,Normal,49,9,9,9,107,183,0.1,1614,0.9,1100,514,51,9,16,6,432,100,18,25,15,539,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2022-03-26,2021,6,26,85,1841.6,0.15,3,Normal,49,9,9,9,107,183,0.099,1659,0.9,1100,559,51,9,16,8,475,100,18,25,17,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2022-03-27,2021,6,26,86,1886.7,0.15,3,Normal,49,9,9,9,107,183,0.097,1704,0.9,1100,604,51,9,16,9,519,100,18,25,18,626,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2022-03-28,2021,6,26,87,1932.2,0.14,3,Normal,49,9,9,9,107,183,0.095,1749,0.91,1100,649,51,9,16,10,563,100,18,25,19,670,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2022-03-29,2021,6,26,88,1978.1,0.14,3,Normal,49,9,9,9,107,183,0.092,1795,0.91,1100,695,51,9,16,12,607,100,18,25,21,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2022-03-30,2021,6,26,89,2031.5,0.13,3,Normal,49,9,9,9,107,183,0.09,1848,0.91,1100,748,51,9,16,13,659,100,18,25,22,766,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2022-03-31,2021,6,26,90,2085.4,0.13,3,Normal,49,9,9,9,107,183,0.088,1902,0.91,1100,802,51,9,16,15,711,100,18,25,24,818,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2022-04-01,2021,7,27,91,2132.5,0.13,3,Normal,54,13,14,19,117,217,0.1,1916,0.9,1100,816,46,5,11,5,749,100,18,25,24,866,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
