date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-04-02,2021,7,27,92,2180,0.12,3,Normal,54,13,14,19,117,217,0.1,1963,0.9,1100,863,46,5,11,7,794,100,18,25,26,911,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2022-04-03,2021,7,27,93,2227.8,0.12,3,Normal,54,13,14,19,117,217,0.097,2011,0.9,1100,911,46,5,11,8,841,100,18,25,27,958,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42.1,41.2,165,3960
2022-04-04,2021,7,27,94,2268.5,0.12,3,Normal,54,13,14,19,117,217,0.096,2052,0.9,1100,952,46,5,11,10,880,100,18,25,29,997,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2022-04-05,2021,7,27,95,2294.6,0.12,3,Normal,54,13,14,19,117,217,0.095,2078,0.91,1100,978,46,5,11,10,906,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2022-04-06,2021,7,27,96,2320.7,0.11,3,Normal,54,13,14,19,117,217,0.093,2104,0.91,1100,1000,46,5,11,11,931,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2022-04-07,2021,7,27,97,2347,0.11,3,Normal,54,13,14,19,117,217,0.092,2130,0.91,1100,1030,46,5,11,12,956,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2022-04-08,2021,7,28,98,2373.3,0.11,3,Normal,54,13,14,19,117,217,0.091,2156,0.91,1100,1060,46,5,11,13,981,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2022-04-09,2021,7,28,99,2407.3,0.11,3,Normal,54,13,14,19,117,217,0.09,2190,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2022-04-10,2021,7,28,100,2449.1,0.1,3,Normal,54,13,14,19,117,217,0.089,2232,0.91,1100,1130,46,5,11,15,1060,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2022-04-11,2021,7,28,101,2491.1,0.098,3,Normal,54,13,14,19,117,217,0.087,2274,0.91,1100,1170,46,5,11,16,1100,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2022-04-12,2021,7,28,102,2533.3,0.095,3,Normal,54,13,14,19,117,217,0.086,2316,0.91,1100,1220,46,5,11,17,1140,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2022-04-13,2021,7,28,103,2575.8,0.091,3,Normal,54,13,14,19,117,217,0.084,2359,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2022-04-14,2021,7,28,104,2610.7,0.088,3,Normal,54,13,14,19,117,217,0.083,2394,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2022-04-15,2021,7,29,105,2645.7,0.086,3,Normal,54,13,14,19,117,217,0.082,2429,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2022-04-16,2021,7,29,106,2673.1,0.084,3,Normal,54,13,14,19,117,217,0.081,2456,0.92,1100,1360,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.1,153,3660
2022-04-17,2021,7,29,107,2700.5,0.082,3,Normal,54,13,14,19,117,217,0.08,2483,0.92,1100,1380,46,5,11,22,1300,100,18,25,41,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
2022-04-18,2021,7,29,108,2728,0.079,3,Normal,54,13,14,19,117,217,0.08,2511,0.92,1100,1410,46,5,11,23,1330,100,18,25,42,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2022-04-19,2021,7,29,109,2747.7,0.077,3,Normal,54,13,14,19,117,217,0.079,2531,0.92,1100,1430,46,5,11,24,1350,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2022-04-20,2021,7,29,110,2767.5,0.075,3,Normal,54,13,14,19,117,217,0.078,2550,0.92,1100,1450,46,5,11,25,1360,100,18,25,44,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2022-04-21,2021,7,29,111,2787.3,0.073,3,Normal,54,13,14,19,117,217,0.078,2570,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2022-04-22,2021,7,30,112,2799.2,0.072,3,Normal,54,13,14,19,117,217,0.077,2582,0.92,1100,1480,46,5,11,25,1400,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2022-04-23,2021,7,30,113,2811.1,0.071,3,Normal,54,13,14,19,117,217,0.077,2594,0.92,1100,1490,46,5,11,26,1410,100,18,25,45,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2022-04-24,2021,7,30,114,2815.1,0.07,3,Normal,54,13,14,19,117,217,0.077,2598,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2022-04-25,2021,7,30,115,2819.1,0.07,3,Normal,54,13,14,19,117,217,0.077,2602,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
2022-04-26,2021,7,30,116,2831,0.069,3,Normal,54,13,14,19,117,217,0.077,2614,0.92,1100,1510,46,5,11,26,1430,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2022-04-27,2021,7,30,117,2842.9,0.068,3,Normal,54,13,14,19,117,217,0.076,2626,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2022-04-28,2021,7,30,118,2854.9,0.068,3,Normal,54,13,14,19,117,217,0.076,2638,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2022-04-29,2021,7,31,119,2858.9,0.067,3,Normal,54,13,14,19,117,217,0.076,2642,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2022-04-30,2021,7,31,120,2862.9,0.067,3,Normal,54,13,14,19,117,217,0.076,2646,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2022-05-01,2021,8,31,121,2866.9,0.067,3,Normal,55,13,13,17,178,276,0.096,2591,0.9,1100,1490,45,5,12,28,1400,100,18,25,45,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2022-05-02,2021,8,31,122,2862.9,0.067,3,Normal,55,13,13,17,178,276,0.096,2587,0.9,1100,1490,45,5,12,28,1400,100,18,25,45,1580,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2022-05-03,2021,8,31,123,2850.9,0.068,3,Normal,55,13,13,17,178,276,0.097,2575,0.9,1100,1480,45,5,12,27,1390,100,18,25,44,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2022-05-04,2021,8,31,124,2839,0.069,3,Normal,55,13,13,17,178,276,0.097,2563,0.9,1100,1460,45,5,12,27,1370,100,18,25,44,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2022-05-05,2021,8,31,125,2827,0.069,3,Normal,55,13,13,17,178,276,0.098,2551,0.9,1100,1450,45,5,12,27,1360,100,18,25,44,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2022-05-06,2021,8,32,126,2807.1,0.071,3,Normal,55,13,13,17,178,276,0.098,2531,0.9,1100,1430,45,5,12,26,1340,100,18,25,43,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2022-05-07,2021,8,32,127,2787.3,0.073,3,Normal,55,13,13,17,178,276,0.099,2511,0.9,1100,1410,45,5,12,25,1320,100,18,25,42,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2022-05-08,2021,8,32,128,2759.6,0.076,3,Normal,55,13,13,17,178,276,0.1,2484,0.9,1100,1380,45,5,12,25,1300,100,18,25,42,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2022-05-09,2021,8,32,129,2731.9,0.079,3,Normal,55,13,13,17,178,276,0.1,2456,0.9,1100,1360,45,5,12,24,1270,100,18,25,41,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2022-05-10,2021,8,32,130,2696.6,0.082,3,Normal,55,13,13,17,178,276,0.1,2421,0.9,1100,1320,45,5,12,23,1240,100,18,25,40,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2022-05-11,2021,8,32,131,2661.3,0.085,2,Mod_Wet,65,14,17,23,202,321,0.12,2340,0.88,1100,1240,35,4,8,14,1180,100,18,25,37,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2022-05-12,2021,8,32,132,2626.2,0.087,2,Mod_Wet,65,14,17,23,202,321,0.12,2305,0.88,1100,1210,35,4,8,13,1150,100,18,25,36,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2022-05-13,2021,8,33,133,2591.3,0.09,2,Mod_Wet,65,14,17,23,202,321,0.12,2270,0.88,1100,1170,35,4,8,12,1110,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2022-05-14,2021,8,33,134,2548.7,0.093,2,Mod_Wet,65,14,17,23,202,321,0.13,2228,0.87,1100,1130,35,4,8,11,1070,100,18,25,34,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2022-05-15,2021,8,33,135,2506.4,0.097,2,Mod_Wet,65,14,17,23,202,321,0.13,2185,0.87,1100,1090,35,4,8,10,1030,100,18,25,33,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2022-05-16,2021,8,33,136,2464.3,0.1,2,Mod_Wet,65,14,17,23,202,321,0.13,2143,0.87,1100,1040,35,4,8,8,988,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2022-05-17,2021,8,33,137,2422.5,0.1,2,Mod_Wet,65,14,17,23,202,321,0.13,2101,0.87,1100,1000,35,4,8,7,947,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2022-05-18,2021,8,33,138,2380.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,2060,0.86,1100,960,35,4,8,6,907,100,18,25,29,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2022-05-19,2021,8,33,139,2339.5,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,2018,0.86,1100,918,35,4,8,5,866,100,18,25,28,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2022-05-20,2021,8,34,140,2298.3,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1977,0.86,1100,877,35,4,8,3,827,100,18,25,26,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2022-05-21,2021,8,34,141,2257.4,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1936,0.86,1100,836,35,4,8,2,787,100,18,25,25,989,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2022-05-22,2021,8,34,142,2202,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1881,0.85,1100,781,35,4,8,0,734,100,18,25,23,936,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2022-05-23,2021,8,34,143,2147.1,0.13,2,Mod_Wet,65,14,17,23,202,321,0.15,1826,0.85,1100,726,35,4,8,-1,680,100,18,25,22,882,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2022-05-24,2021,8,34,144,2092.6,0.13,2,Mod_Wet,65,14,17,23,202,321,0.15,1772,0.85,1100,672,35,4,8,-3,628,100,18,25,20,830,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2022-05-25,2021,8,34,145,2038.6,0.13,2,Mod_Wet,65,14,17,23,202,321,0.16,1718,0.84,1100,618,35,4,8,-4,575,100,18,25,19,777,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2022-05-26,2021,8,34,146,1992.3,0.14,2,Mod_Wet,65,14,17,23,202,321,0.16,1671,0.84,1100,571,35,4,8,-6,530,100,18,25,17,732,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2022-05-27,2021,8,35,147,1946.3,0.14,2,Mod_Wet,65,14,17,23,202,321,0.17,1625,0.83,1100,525,35,4,8,-7,485,100,18,25,16,687,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2022-05-28,2021,8,35,148,1900.7,0.14,2,Mod_Wet,65,14,17,23,202,321,0.17,1580,0.83,1100,480,35,4,8,-9,442,100,18,25,14,644,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2022-05-29,2021,8,35,149,1855.5,0.15,2,Mod_Wet,65,14,17,23,202,321,0.17,1534,0.83,1100,434,35,4,8,-10,397,100,18,25,13,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2022-05-30,2021,8,35,150,1810.7,0.15,2,Mod_Wet,65,14,17,23,202,321,0.18,1490,0.82,1100,390,35,4,8,-11,354,100,18,25,12,556,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2022-05-31,2021,8,35,151,1766.3,0.16,2,Mod_Wet,65,14,17,23,202,321,0.18,1445,0.82,1100,345,35,4,8,-13,311,100,18,25,10,513,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2022-06-01,2021,9,35,152,1729,0.17,3,Normal,53,12,12,13,120,210,0.12,1519,0.88,1100,419,47,6,13,0,353,100,18,25,13,473,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2022-06-02,2021,9,35,153,1692.1,0.17,3,Normal,53,12,12,13,120,210,0.12,1482,0.88,1100,382,47,6,12,-2,319,100,18,24,11,439,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2022-06-03,2021,9,36,154,1655.5,0.18,3,Normal,53,12,12,13,120,210,0.13,1446,0.87,1100,346,47,6,11,-3,285,100,18,23,10,405,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2022-06-04,2021,9,36,155,1619.3,0.18,3,Normal,53,12,12,13,120,210,0.13,1409,0.87,1100,309,47,6,9,-4,251,100,18,21,9,371,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2022-06-05,2021,9,36,156,1583.3,0.19,3,Normal,53,12,12,13,120,210,0.13,1373,0.87,1100,273,47,6,8,-5,217,100,18,20,8,337,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2022-06-06,2021,9,36,157,1547.7,0.19,3,Normal,53,12,12,13,120,210,0.14,1338,0.86,1100,238,47,6,7,-6,184,100,18,19,7,304,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2022-06-07,2021,9,36,158,1518.9,0.2,3,Normal,53,12,12,13,120,210,0.14,1309,0.86,1100,209,47,6,6,-7,157,100,18,18,6,277,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2022-06-08,2021,9,36,159,1490.2,0.2,3,Normal,53,12,12,13,120,210,0.14,1280,0.86,1100,180,41,5,5,-8,137,94,17,17,5,257,1230,990,969.5,20.5,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48,47.1,188,4520
2022-06-09,2021,9,36,160,1461.8,0.21,3,Normal,53,12,12,13,120,210,0.14,1252,0.86,1100,152,34,5,5,-8,116,87,17,17,5,236,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2022-06-10,2021,9,37,161,1433.7,0.21,3,Normal,53,12,12,13,120,210,0.15,1224,0.85,1100,124,28,4,4,-9,97,81,16,16,4,217,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2022-06-11,2021,9,37,162,1405.8,0.22,3,Normal,53,12,12,13,120,210,0.15,1196,0.85,1100,96,22,3,3,-10,78,75,15,15,3,198,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.9,47.9,192,4600
2022-06-12,2021,9,37,163,1366,0.23,3,Normal,53,12,12,13,120,210,0.15,1156,0.85,1100,56,13,2,2,-11,50,66,14,14,2,170,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2022-06-13,2021,9,37,164,1314.8,0.23,3,Normal,53,12,12,13,120,210,0.16,1105,0.84,1100,5,1,0,0,-13,17,54,12,12,0,137,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.8,48.2,193,4630
2022-06-14,2021,9,37,165,1270.5,0.24,3,Normal,53,12,12,13,120,210,0.17,1061,0.83,1061,0,0,0,0,-13,13,53,12,12,0,133,1140,990,968.8,21.2,0.753,0.559,0.0263,1.31,0.0618,4,0.292,1.6,0.0755,19.6,0.954,0.98,0.935,48.7,47.8,191,4590
2022-06-15,2021,9,37,166,1227,0.24,3,Normal,53,12,12,13,120,210,0.17,1017,0.83,1017,0,0,0,0,-13,13,53,12,12,0,133,1090,990,968.6,21.4,0.69,0.461,0.0216,1.15,0.0538,4,0.283,1.43,0.0671,20,0.955,0.98,0.936,47.5,46.6,186,4470
2022-06-16,2021,9,37,167,1190,0.25,3,Normal,53,12,12,13,120,210,0.18,980,0.82,980,0,0,0,0,-13,13,53,12,12,0,133,1060,990,968.5,21.5,0.635,0.413,0.0192,1.05,0.0488,4,0.273,1.32,0.0615,20.2,0.955,0.98,0.936,46.3,45.4,182,4360
2022-06-17,2021,9,38,168,1153.7,0.26,3,Normal,53,12,12,13,120,210,0.18,943.7,0.82,943.7,0,0,0,0,-13,13,53,12,12,0,133,1020,990,968.4,21.6,0.589,0.396,0.0183,0.985,0.0456,4,0.261,1.25,0.0576,20.4,0.955,0.98,0.936,45,44.1,176,4240
2022-06-18,2021,9,38,169,1123.5,0.26,3,Normal,53,12,12,13,120,210,0.19,913.5,0.81,913.5,0,0,0,0,-13,13,53,12,12,0,133,991,990,968.3,21.7,0.562,0.381,0.0176,0.943,0.0434,4,0.251,1.19,0.055,20.5,0.955,0.98,0.936,43.9,43,172,4130
2022-06-19,2021,9,38,170,1093.9,0.27,3,Normal,53,12,12,13,120,210,0.19,883.9,0.81,883.9,0,0,0,0,-13,13,53,12,12,0,133,961,990,968.2,21.8,0.535,0.367,0.0168,0.901,0.0413,4,0.241,1.14,0.0524,20.7,0.955,0.98,0.936,42.7,41.9,168,4020
2022-06-20,2021,9,38,171,1064.9,0.27,3,Normal,53,12,12,13,120,210,0.2,854.9,0.8,854.9,0,0,0,0,-13,13,53,12,12,0,133,932,990,968.1,21.9,0.508,0.353,0.0161,0.861,0.0393,4,0.231,1.09,0.0499,20.8,0.954,0.979,0.934,41.6,40.7,163,3910
2022-06-21,2021,9,38,172,1041.5,0.28,3,Normal,53,12,12,13,120,210,0.2,831.5,0.8,831.5,0,0,0,0,-13,13,53,12,12,0,133,909,990,968,22,0.487,0.341,0.0155,0.828,0.0377,4,0.223,1.05,0.0478,20.9,0.954,0.977,0.932,40.7,39.8,159,3820
2022-06-22,2021,9,38,173,1018.6,0.28,3,Normal,53,12,12,13,120,210,0.21,808.6,0.79,808.6,0,0,0,0,-13,13,53,12,12,0,133,886,990,968,22,0.466,0.33,0.015,0.796,0.0361,4,0.215,1.01,0.0459,21,0.953,0.975,0.93,39.7,38.8,155,3720
2022-06-23,2021,9,38,174,996.16,0.29,3,Normal,53,12,12,13,120,210,0.21,786.2,0.79,786.2,0,0,0,0,-13,13,53,12,12,0,133,863,990,967.9,22.1,0.445,0.32,0.0144,0.765,0.0346,3,0.29,1.05,0.0477,21.1,0.956,0.98,0.937,51.8,48.2,145,3470
2022-06-24,2021,9,39,175,974.15,0.29,3,Normal,53,12,12,13,120,210,0.22,764.1,0.78,764.1,0,0,0,0,-13,13,53,12,12,0,133,841,990,967.8,22.2,0.425,0.309,0.0139,0.734,0.033,3,0.284,1.02,0.0458,21.2,0.956,0.98,0.937,50.6,48.2,145,3470
2022-06-25,2021,9,39,176,952.64,0.3,3,Normal,53,12,12,13,120,210,0.22,742.6,0.78,742.6,0,0,0,0,-13,13,53,12,12,0,133,820,990,967.7,22.3,0.405,0.297,0.0133,0.702,0.0315,3,0.277,0.979,0.0439,21.3,0.957,0.98,0.938,49.5,48.2,145,3470
2022-06-26,2021,9,39,177,936.27,0.31,3,Normal,53,12,12,13,120,210,0.22,726.3,0.78,726.3,0,0,0,0,-13,13,53,12,12,0,133,803,990,967.6,22.4,0.39,0.286,0.0128,0.676,0.0303,3,0.269,0.946,0.0423,21.4,0.957,0.98,0.937,48.6,47.7,143,3430
2022-06-27,2021,9,39,178,920.23,0.31,3,Normal,53,12,12,13,120,210,0.23,710.2,0.77,710.2,0,0,0,0,-13,13,53,12,12,0,133,787,990,967.6,22.4,0.376,0.275,0.0123,0.651,0.029,3,0.262,0.913,0.0407,21.5,0.957,0.98,0.937,47.8,46.8,140,3370
2022-06-28,2021,9,39,179,904.54,0.32,3,Normal,53,12,12,13,120,210,0.23,694.5,0.77,694.5,0,0,0,0,-13,13,53,12,12,0,133,772,990,967.5,22.5,0.365,0.265,0.0118,0.63,0.028,3,0.255,0.885,0.0394,21.6,0.957,0.98,0.937,46.9,46,138,3310
2022-06-29,2021,9,39,180,889.23,0.32,3,Normal,53,12,12,13,120,210,0.24,679.2,0.76,679.2,0,0,0,0,-13,13,53,12,12,0,133,756,990,967.5,22.5,0.356,0.255,0.0113,0.611,0.0271,3,0.248,0.859,0.0381,21.7,0.957,0.98,0.937,46.1,45.1,135,3250
2022-06-30,2021,9,39,181,874.32,0.33,3,Normal,53,12,12,13,120,210,0.24,664.3,0.76,664.3,0,0,0,0,-13,13,53,12,12,0,133,741,990,967.4,22.6,0.348,0.245,0.0108,0.593,0.0262,3,0.241,0.834,0.0369,21.8,0.956,0.98,0.937,45.2,44.3,133,3190
2022-07-01,2021,10,40,182,859.84,0.33,3,Normal,50,10,9,9,108,186,0.22,673.8,0.78,673.8,0,0,0,0,-9,9,50,10,9,0,117,743,990,967.3,22.7,0.349,0.251,0.0111,0.6,0.0265,3,0.246,0.846,0.0373,21.8,0.957,0.98,0.938,46,45.1,135,3240
2022-07-02,2021,10,40,183,845.83,0.33,3,Normal,50,10,9,9,108,186,0.22,659.8,0.78,659.8,0,0,0,0,-9,9,50,10,9,0,117,729,990,967.3,22.7,0.341,0.242,0.0106,0.582,0.0256,3,0.239,0.822,0.0362,21.9,0.956,0.98,0.937,45.2,44.3,133,3190
2022-07-03,2021,10,40,184,832.34,0.34,3,Normal,50,10,9,9,108,186,0.22,646.3,0.78,646.3,0,0,0,0,-9,9,50,10,9,0,117,715,990,967.2,22.8,0.333,0.233,0.0102,0.566,0.0248,3,0.233,0.799,0.0351,22,0.956,0.98,0.937,44.4,43.5,130,3130
2022-07-04,2021,10,40,185,819.43,0.34,3,Normal,50,10,9,9,108,186,0.23,633.4,0.77,633.4,0,0,0,0,-9,9,50,10,9,0,117,702,990,967.2,22.8,0.326,0.224,0.00982,0.55,0.0241,3,0.228,0.777,0.0341,22,0.955,0.98,0.936,43.6,42.7,128,3080
2022-07-05,2021,10,40,186,810.61,0.35,3,Normal,50,10,9,9,108,186,0.23,624.6,0.77,624.6,0,0,0,0,-9,9,50,10,9,0,117,694,990,967.1,22.9,0.321,0.218,0.00955,0.539,0.0236,3,0.224,0.763,0.0334,22.1,0.955,0.98,0.936,43.1,42.2,127,3040
2022-07-06,2021,10,40,187,802.16,0.35,3,Normal,50,10,9,9,108,186,0.23,616.2,0.77,616.2,0,0,0,0,-9,9,50,10,9,0,117,685,990,967.1,22.9,0.316,0.213,0.00929,0.528,0.0231,3,0.22,0.748,0.0327,22.1,0.955,0.98,0.936,42.6,41.7,125,3000
2022-07-07,2021,10,40,188,794.14,0.35,3,Normal,50,10,9,9,108,186,0.23,608.1,0.77,608.1,0,0,0,0,-9,9,50,10,9,0,117,677,990,967.1,22.9,0.311,0.207,0.00904,0.519,0.0226,3,0.216,0.735,0.0321,22.2,0.954,0.98,0.935,42.1,41.3,124,2970
2022-07-08,2021,10,41,189,786.62,0.36,3,Normal,50,10,9,9,108,186,0.24,600.6,0.76,600.6,0,0,0,0,-9,9,50,10,9,0,117,670,990,967,23,0.307,0.202,0.00881,0.509,0.0222,3,0.213,0.722,0.0315,22.2,0.954,0.98,0.935,41.7,40.8,122,2940
2022-07-09,2021,10,41,190,779.74,0.36,3,Normal,50,10,9,9,108,186,0.24,593.7,0.76,593.7,0,0,0,0,-9,9,50,10,9,0,117,663,990,967,23,0.303,0.198,0.0086,0.501,0.0218,3,0.21,0.71,0.0309,22.3,0.954,0.979,0.933,41.2,40.3,121,2900
2022-07-10,2021,10,41,191,771.69,0.37,3,Normal,50,10,9,9,108,186,0.24,585.7,0.76,585.7,0,0,0,0,-9,9,50,10,9,0,117,655,990,967,23,0.299,0.192,0.00835,0.491,0.0213,3,0.206,0.697,0.0303,22.3,0.953,0.978,0.932,40.7,39.8,119,2870
2022-07-11,2021,10,41,192,762.39,0.37,2,Mod_Wet,58,11,11,11,136,227,0.3,535.4,0.7,535.4,0,0,0,0,-11,11,58,11,11,0,147,615,990,966.9,23.1,0.276,0.159,0.00688,0.435,0.0189,3,0.183,0.618,0.0268,22.4,0.949,0.97,0.921,37.3,36.2,108,2600
2022-07-12,2021,10,41,193,749.53,0.38,2,Mod_Wet,58,11,11,11,136,227,0.3,522.5,0.7,522.5,0,0,0,0,-11,11,58,11,11,0,147,603,990,966.9,23.1,0.269,0.15,0.0065,0.419,0.0181,3,0.178,0.597,0.0258,22.5,0.948,0.97,0.92,36.5,35.4,106,2550
2022-07-13,2021,10,41,194,738.32,0.38,2,Mod_Wet,58,11,11,11,136,227,0.31,511.3,0.69,511.3,0,0,0,0,-11,11,58,11,11,0,147,591,990,966.9,23.1,0.263,0.143,0.00616,0.405,0.0175,3,0.173,0.578,0.025,22.6,0.947,0.97,0.919,35.7,34.7,104,2500
2022-07-14,2021,10,41,195,726.56,0.39,2,Mod_Wet,58,11,11,11,136,227,0.31,499.6,0.69,499.6,0,0,0,0,-11,11,58,11,11,0,147,580,990,966.8,23.2,0.256,0.135,0.00581,0.391,0.0168,3,0.167,0.558,0.0241,22.6,0.946,0.97,0.918,35,33.9,102,2440
2022-07-15,2021,10,42,196,714.81,0.39,2,Mod_Wet,58,11,11,11,136,227,0.32,487.8,0.68,487.8,0,0,0,0,-11,11,58,11,11,0,147,568,990,966.8,23.2,0.249,0.129,0.00556,0.378,0.0163,2,0.272,0.65,0.028,22.6,0.956,0.98,0.937,51.7,48.2,96.4,2310
2022-07-16,2021,10,42,197,704.69,0.39,2,Mod_Wet,58,11,11,11,136,227,0.32,477.7,0.68,477.7,0,0,0,0,-11,11,58,11,11,0,147,558,990,966.7,23.3,0.243,0.124,0.00535,0.368,0.0158,2,0.265,0.633,0.0272,22.6,0.957,0.98,0.938,50.8,48.2,96.4,2310
2022-07-17,2021,10,42,198,694.03,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,467,0.67,467,0,0,0,0,-11,11,58,11,11,0,147,547,990,966.7,23.3,0.237,0.119,0.00512,0.357,0.0153,2,0.258,0.615,0.0263,22.7,0.957,0.98,0.938,49.8,48.2,96.4,2310
2022-07-18,2021,10,42,199,683.36,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,456.4,0.67,456.4,0,0,0,0,-11,11,58,11,11,0,147,536,990,966.6,23.4,0.231,0.114,0.0049,0.346,0.0148,2,0.251,0.596,0.0255,22.8,0.958,0.98,0.938,48.8,47.8,95.6,2300
2022-07-19,2021,10,42,200,672.7,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,445.7,0.66,445.7,0,0,0,0,-11,11,58,11,11,0,147,526,990,966.6,23.4,0.225,0.109,0.00467,0.335,0.0143,2,0.243,0.578,0.0247,22.8,0.958,0.98,0.938,47.8,46.8,93.7,2250
2022-07-20,2021,10,42,201,662.58,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,435.6,0.66,435.6,0,0,0,0,-11,11,58,11,11,0,147,516,990,966.6,23.4,0.22,0.105,0.00446,0.324,0.0138,2,0.237,0.561,0.0239,22.9,0.957,0.98,0.938,46.8,45.9,91.7,2200
2022-07-21,2021,10,42,202,653.56,0.42,2,Mod_Wet,58,11,11,11,136,227,0.35,426.6,0.65,426.6,0,0,0,0,-11,11,58,11,11,0,147,507,990,966.5,23.5,0.214,0.1,0.00427,0.315,0.0134,2,0.23,0.545,0.0232,22.9,0.956,0.98,0.937,45.9,45,90,2160
2022-07-22,2021,10,43,203,643.99,0.42,2,Mod_Wet,58,11,11,11,136,227,0.35,417,0.65,417,0,0,0,0,-11,11,58,11,11,0,147,497,990,966.5,23.5,0.211,0.0958,0.00407,0.307,0.013,2,0.224,0.531,0.0226,23,0.956,0.98,0.937,44.9,44,88.1,2110
2022-07-23,2021,10,43,204,634.42,0.43,2,Mod_Wet,58,11,11,11,136,227,0.36,407.4,0.64,407.4,0,0,0,0,-11,11,58,11,11,0,147,487,990,966.4,23.6,0.208,0.0913,0.00387,0.299,0.0127,2,0.218,0.516,0.0219,23,0.955,0.98,0.936,44,43.1,86.2,2070
2022-07-24,2021,10,43,205,625.39,0.43,2,Mod_Wet,58,11,11,11,136,227,0.36,398.4,0.64,398.4,0,0,0,0,-11,11,58,11,11,0,147,478,990,966.4,23.6,0.204,0.087,0.00369,0.291,0.0123,2,0.211,0.503,0.0213,23.1,0.955,0.98,0.935,43.1,42.2,84.4,2030
2022-07-25,2021,10,43,206,616.37,0.44,2,Mod_Wet,58,11,11,11,136,227,0.37,389.4,0.63,389.4,0,0,0,0,-11,11,58,11,11,0,147,469,990,966.4,23.6,0.201,0.0828,0.0035,0.284,0.012,2,0.205,0.489,0.0207,23.1,0.953,0.98,0.934,42.1,41.3,82.6,1980
2022-07-26,2021,10,43,207,608.44,0.44,2,Mod_Wet,58,11,11,11,136,227,0.37,381.4,0.63,381.4,0,0,0,0,-11,11,58,11,11,0,147,461,990,966.3,23.7,0.198,0.079,0.00334,0.277,0.0117,2,0.2,0.477,0.0202,23.2,0.953,0.979,0.932,41.3,40.4,80.9,1940
2022-07-27,2021,10,43,208,599.96,0.44,2,Mod_Wet,58,11,11,11,136,227,0.38,373,0.62,373,0,0,0,0,-11,11,58,11,11,0,147,453,990,966.3,23.7,0.195,0.075,0.00317,0.27,0.0114,2,0.194,0.465,0.0196,23.2,0.952,0.977,0.93,40.4,39.5,79,1900
2022-07-28,2021,10,43,209,591.49,0.45,2,Mod_Wet,58,11,11,11,136,227,0.38,364.5,0.62,364.5,0,0,0,0,-11,11,58,11,11,0,147,444,990,966.3,23.7,0.192,0.071,0.00299,0.263,0.0111,2,0.189,0.452,0.019,23.3,0.95,0.975,0.927,39.6,38.6,77.1,1850
2022-07-29,2021,10,44,210,583.01,0.45,2,Mod_Wet,58,11,11,11,136,227,0.39,356,0.61,356,0,0,0,0,-11,11,58,11,11,0,147,436,990,966.2,23.8,0.189,0.067,0.00282,0.256,0.0108,2,0.183,0.439,0.0185,23.3,0.949,0.973,0.924,38.7,37.6,75.3,1810
2022-07-30,2021,10,44,211,575.08,0.45,2,Mod_Wet,58,11,11,11,136,227,0.4,348.1,0.6,348.1,0,0,0,0,-11,11,58,11,11,0,147,428,990,966.2,23.8,0.187,0.0633,0.00266,0.25,0.0105,2,0.177,0.427,0.0179,23.4,0.948,0.971,0.921,37.9,36.8,73.5,1760
2022-07-31,2021,10,44,212,567.15,0.46,2,Mod_Wet,58,11,11,11,136,227,0.4,340.1,0.6,340.1,0,0,0,0,-11,11,58,11,11,0,147,420,990,966.2,23.8,0.184,0.0596,0.0025,0.243,0.0102,2,0.172,0.415,0.0174,23.4,0.947,0.97,0.919,37,35.9,71.8,1720
2022-08-01,2021,11,44,213,559.22,0.46,2,Mod_Wet,54,9,8,6,107,184,0.33,375.2,0.67,375.2,0,0,0,0,-6,6,54,9,8,0,113,446,990,966.1,23.9,0.193,0.0761,0.00319,0.269,0.0113,2,0.196,0.465,0.0195,23.4,0.952,0.978,0.931,41,40.1,80.2,1930
2022-08-02,2021,11,44,214,551.29,0.47,2,Mod_Wet,54,9,8,6,107,184,0.33,367.3,0.67,367.3,0,0,0,0,-6,6,54,9,8,0,113,438,990,966.1,23.9,0.19,0.0724,0.00303,0.263,0.011,2,0.19,0.453,0.0189,23.5,0.951,0.976,0.928,40.2,39.2,78.5,1880
2022-08-03,2021,11,44,215,542.81,0.47,2,Mod_Wet,54,9,8,6,107,184,0.34,358.8,0.66,358.8,0,0,0,0,-6,6,54,9,8,0,113,430,990,966,24,0.187,0.0684,0.00285,0.256,0.0107,2,0.185,0.44,0.0184,23.5,0.95,0.975,0.925,39.3,38.3,76.6,1840
2022-08-04,2021,11,44,216,534.34,0.48,2,Mod_Wet,54,9,8,6,107,184,0.34,350.3,0.66,350.3,0,0,0,0,-6,6,54,9,8,0,113,421,990,966,24,0.184,0.0644,0.00268,0.249,0.0104,2,0.179,0.428,0.0178,23.6,0.949,0.973,0.923,38.4,37.4,74.7,1790
2022-08-05,2021,11,45,217,526.41,0.48,2,Mod_Wet,54,9,8,6,107,184,0.35,342.4,0.65,342.4,0,0,0,0,-6,6,54,9,8,0,113,413,990,966,24,0.181,0.0606,0.00252,0.242,0.0101,2,0.174,0.416,0.0173,23.6,0.947,0.971,0.92,37.6,36.5,72.9,1750
2022-08-06,2021,11,45,218,518.48,0.49,2,Mod_Wet,54,9,8,6,107,184,0.35,334.5,0.65,334.5,0,0,0,0,-6,6,54,9,8,0,113,405,990,965.9,24.1,0.179,0.0569,0.00236,0.236,0.00979,2,0.168,0.404,0.0168,23.7,0.946,0.97,0.918,36.7,35.6,71.2,1710
2022-08-07,2021,11,45,219,511.64,0.49,2,Mod_Wet,54,9,8,6,107,184,0.36,327.6,0.64,327.6,0,0,0,0,-6,6,54,9,8,0,113,399,990,965.9,24.1,0.176,0.0536,0.00223,0.23,0.00954,2,0.164,0.394,0.0163,23.7,0.945,0.97,0.917,36,34.9,69.8,1680
2022-08-08,2021,11,45,220,504.26,0.49,2,Mod_Wet,54,9,8,6,107,184,0.36,320.3,0.64,320.3,0,0,0,0,-6,6,54,9,8,0,113,391,990,965.9,24.1,0.174,0.0502,0.00208,0.224,0.00927,2,0.159,0.382,0.0158,23.7,0.944,0.97,0.916,35.2,34.2,68.3,1640
2022-08-09,2021,11,45,221,496.88,0.5,2,Mod_Wet,54,9,8,6,107,184,0.37,312.9,0.63,312.9,0,0,0,0,-6,6,54,9,8,0,113,384,990,965.8,24.2,0.171,0.0467,0.00193,0.218,0.00901,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.4,33.4,66.8,1600
2022-08-10,2021,11,45,222,490.04,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,306,0.63,306,0,0,0,0,-6,6,54,9,8,0,113,377,990,965.8,24.2,0.169,0.0435,0.0018,0.212,0.00876,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
2022-08-11,2021,11,45,223,483.21,0.51,2,Mod_Wet,54,9,8,6,107,184,0.38,299.2,0.62,299.2,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.0402,0.00166,0.206,0.00852,2,0.144,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,63.9,1530
2022-08-12,2021,11,46,224,477.46,0.51,2,Mod_Wet,54,9,8,6,107,184,0.39,293.5,0.61,293.5,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0375,0.00155,0.202,0.00832,2,0.141,0.342,0.0141,23.9,0.94,0.97,0.911,32.3,31.4,62.7,1510
2022-08-13,2021,11,46,225,471.17,0.52,2,Mod_Wet,54,9,8,6,107,184,0.39,287.2,0.61,287.2,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0345,0.00142,0.196,0.00809,2,0.136,0.333,0.0137,23.9,0.938,0.97,0.91,31.6,30.7,61.4,1470
2022-08-14,2021,11,46,226,464.89,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,280.9,0.6,280.9,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0316,0.0013,0.191,0.00787,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,60,1440
2022-08-15,2021,11,46,227,458.6,0.53,2,Mod_Wet,54,9,8,6,107,184,0.4,274.6,0.6,274.6,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.0286,0.00118,0.186,0.00765,2,0.128,0.314,0.0129,24,0.935,0.97,0.907,30.3,29.3,58.7,1410
2022-08-16,2021,11,46,228,452.31,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,268.3,0.59,268.3,0,0,0,0,-6,6,54,9,8,0,113,339,990,965.6,24.4,0.155,0.0256,0.00105,0.181,0.00743,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.4,1380
2022-08-17,2021,11,46,229,446.56,0.53,2,Mod_Wet,54,9,8,6,107,184,0.41,262.6,0.59,262.6,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0229,0.00094,0.176,0.00722,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,28.9,28.1,56.1,1350
2022-08-18,2021,11,46,230,440.82,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,256.8,0.58,256.8,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0202,0.000828,0.171,0.00702,2,0.116,0.287,0.0118,24.1,0.931,0.97,0.904,28.3,27.5,54.9,1320
2022-08-19,2021,11,47,231,435.08,0.54,2,Mod_Wet,54,9,8,6,107,184,0.42,251.1,0.58,251.1,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0175,0.000716,0.167,0.00682,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.8,53.7,1290
2022-08-20,2021,11,47,232,430.43,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,246.4,0.57,246.4,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.148,0.0167,0.000683,0.164,0.00671,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.1,26.3,52.7,1260
2022-08-21,2021,11,47,233,425.24,0.55,2,Mod_Wet,54,9,8,6,107,184,0.43,241.2,0.57,241.2,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0163,0.000664,0.162,0.00662,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.5,1240
2022-08-22,2021,11,47,234,420.04,0.55,2,Mod_Wet,54,9,8,6,107,184,0.44,236,0.56,236,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000645,0.16,0.00652,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.897,26,25.2,50.4,1210
2022-08-23,2021,11,47,235,414.85,0.56,2,Mod_Wet,54,9,8,6,107,184,0.44,230.8,0.56,230.8,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000627,0.157,0.00642,1,0.254,0.412,0.0168,24.1,0.957,0.98,0.938,52.3,48.2,48.2,1160
2022-08-24,2021,11,47,236,409.65,0.56,2,Mod_Wet,54,9,8,6,107,184,0.45,225.7,0.55,225.7,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.0149,0.000608,0.155,0.00632,1,0.247,0.402,0.0164,24.2,0.959,0.98,0.939,51.2,48.2,48.2,1160
2022-08-25,2021,11,47,237,404.46,0.57,2,Mod_Wet,54,9,8,6,107,184,0.46,220.5,0.55,220.5,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0145,0.000589,0.153,0.00622,1,0.24,0.393,0.016,24.2,0.958,0.98,0.939,50.1,48.2,48.2,1160
2022-08-26,2021,11,48,238,399.81,0.57,2,Mod_Wet,54,9,8,6,107,184,0.46,215.8,0.54,215.8,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000573,0.151,0.00613,1,0.234,0.385,0.0156,24.2,0.957,0.98,0.938,49.1,48.1,48.1,1150
2022-08-27,2021,11,48,239,395.16,0.57,2,Mod_Wet,54,9,8,6,107,184,0.47,211.2,0.53,211.2,0,0,0,0,-6,6,54,9,8,0,113,282,990,965.4,24.6,0.135,0.0137,0.000556,0.149,0.00604,1,0.228,0.376,0.0153,24.2,0.957,0.98,0.938,48,47.1,47.1,1130
2022-08-28,2021,11,48,240,390.51,0.58,2,Mod_Wet,54,9,8,6,107,184,0.47,206.5,0.53,206.5,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.133,0.0133,0.00054,0.147,0.00596,1,0.221,0.368,0.0149,24.3,0.956,0.98,0.937,47,46.1,46.1,1110
2022-08-29,2021,11,48,241,385.86,0.58,2,Mod_Wet,54,9,8,6,107,184,0.48,201.9,0.52,201.9,0,0,0,0,-6,6,54,9,8,0,113,273,990,965.3,24.7,0.132,0.0129,0.000523,0.145,0.00587,1,0.215,0.36,0.0146,24.3,0.955,0.98,0.936,46,45.1,45.1,1080
2022-08-30,2021,11,48,242,381.21,0.59,2,Mod_Wet,54,9,8,6,107,184,0.48,197.2,0.52,197.2,0,0,0,0,-6,6,54,9,8,0,113,268,990,965.3,24.7,0.13,0.0125,0.000507,0.143,0.00578,1,0.209,0.351,0.0142,24.3,0.954,0.98,0.935,44.9,44,44,1060
2022-08-31,2021,11,48,243,377.66,0.59,2,Mod_Wet,54,9,8,6,107,184,0.49,193.7,0.51,193.7,0,0,0,0,-6,6,54,9,8,0,113,265,990,965.3,24.7,0.129,0.0122,0.000494,0.141,0.00571,1,0.204,0.345,0.014,24.4,0.953,0.98,0.934,44.1,43.2,43.2,1040
2022-09-01,2021,12,48,244,372.46,0.59,2,Mod_Wet,46,7,6,4,75,138,0.37,234.5,0.63,234.5,0,0,0,0,-4,4,46,7,6,0,79,293,990,965.3,24.7,0.139,0.0157,0.000634,0.155,0.00626,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26,25.2,50.5,1210
2022-09-02,2021,12,49,245,366.17,0.6,2,Mod_Wet,46,7,6,4,75,138,0.38,228.2,0.62,228.2,0,0,0,0,-4,4,46,7,6,0,79,287,990,965.2,24.8,0.137,0.0151,0.000611,0.152,0.00614,1,0.251,0.403,0.0163,24.4,0.958,0.98,0.939,52.3,48.2,48.2,1160
2022-09-03,2021,12,49,246,361.53,0.61,2,Mod_Wet,46,7,6,4,75,138,0.38,223.5,0.62,223.5,0,0,0,0,-4,4,46,7,6,0,79,283,990,965.2,24.8,0.135,0.0148,0.000595,0.15,0.00605,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.939,51.3,48.2,48.2,1160
2022-09-04,2021,12,49,247,356.33,0.61,2,Mod_Wet,46,7,6,4,75,138,0.39,218.3,0.61,218.3,0,0,0,0,-4,4,46,7,6,0,79,277,990,965.2,24.8,0.133,0.0143,0.000577,0.148,0.00595,1,0.237,0.385,0.0155,24.4,0.958,0.98,0.939,50.1,48.2,48.2,1160
2022-09-05,2021,12,49,248,351.14,0.62,2,Mod_Wet,46,7,6,4,75,138,0.39,213.1,0.61,213.1,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.132,0.0139,0.000558,0.145,0.00585,1,0.23,0.376,0.0151,24.5,0.957,0.98,0.938,48.9,48,48,1150
2022-09-06,2021,12,49,249,345.94,0.62,2,Mod_Wet,46,7,6,4,75,138,0.4,207.9,0.6,207.9,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0134,0.00054,0.143,0.00576,1,0.223,0.366,0.0147,24.5,0.956,0.98,0.937,47.8,46.8,46.8,1120
2022-09-07,2021,12,49,250,341.29,0.63,2,Mod_Wet,46,7,6,4,75,138,0.4,203.3,0.6,203.3,0,0,0,0,-4,4,46,7,6,0,79,262,990,965.1,24.9,0.128,0.013,0.000523,0.141,0.00567,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.7,45.8,45.8,1100
2022-09-08,2021,12,49,251,336.64,0.63,2,Mod_Wet,46,7,6,4,75,138,0.41,198.6,0.59,198.6,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.126,0.0126,0.000507,0.139,0.00558,1,0.211,0.35,0.014,24.6,0.954,0.98,0.935,45.7,44.8,44.8,1070
2022-09-09,2021,12,50,252,331.99,0.64,2,Mod_Wet,46,7,6,4,75,138,0.42,194,0.58,194,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0122,0.000491,0.137,0.0055,1,0.204,0.341,0.0137,24.6,0.953,0.98,0.934,44.6,43.7,43.7,1050
2022-09-10,2021,12,50,253,328.44,0.64,2,Mod_Wet,46,7,6,4,75,138,0.42,190.4,0.58,190.4,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.124,0.0119,0.000478,0.136,0.00543,1,0.2,0.335,0.0134,24.6,0.952,0.98,0.933,43.8,42.9,42.9,1030
2022-09-11,2021,12,50,254,324.34,0.65,2,Mod_Wet,46,7,6,4,75,138,0.42,186.3,0.57,186.3,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0116,0.000464,0.134,0.00535,1,0.194,0.328,0.0131,24.7,0.951,0.98,0.932,42.8,42,42,1010
2022-09-12,2021,12,50,255,320.24,0.65,2,Mod_Wet,46,7,6,4,75,138,0.43,182.2,0.57,182.2,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.121,0.0112,0.00045,0.132,0.00528,1,0.189,0.32,0.0128,24.7,0.949,0.98,0.93,41.9,41,41,985
2022-09-13,2021,12,50,256,316.14,0.66,2,Mod_Wet,46,7,6,4,75,138,0.44,178.1,0.56,178.1,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000435,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,961
2022-09-14,2021,12,50,257,312.03,0.66,2,Mod_Wet,46,7,6,4,75,138,0.44,174,0.56,174,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0105,0.000421,0.128,0.00512,1,0.177,0.306,0.0122,24.7,0.947,0.976,0.924,40,39,39,936
2022-09-15,2021,12,50,258,307.93,0.67,2,Mod_Wet,46,7,6,4,75,138,0.45,169.9,0.55,169.9,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000407,0.127,0.00505,1,0.172,0.298,0.0119,24.8,0.946,0.974,0.921,39,38,38,912
2022-09-16,2021,12,51,259,304.38,0.67,2,Mod_Wet,46,7,6,4,75,138,0.45,166.4,0.55,166.4,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00989,0.000394,0.125,0.00498,1,0.167,0.292,0.0116,24.8,0.945,0.972,0.918,38.2,37.1,37.1,891
2022-09-17,2021,12,51,260,300.82,0.68,2,Mod_Wet,46,7,6,4,75,138,0.46,162.8,0.54,162.8,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00959,0.000382,0.123,0.00492,1,0.162,0.286,0.0114,24.8,0.943,0.97,0.915,37.4,36.3,36.3,870
2022-09-18,2021,12,51,261,297.27,0.68,2,Mod_Wet,46,7,6,4,75,138,0.46,159.3,0.54,159.3,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.113,0.00929,0.00037,0.122,0.00485,1,0.158,0.279,0.0111,24.8,0.942,0.97,0.914,36.5,35.5,35.5,851
2022-09-19,2021,12,51,262,293.71,0.69,2,Mod_Wet,46,7,6,4,75,138,0.47,155.7,0.53,155.7,0,0,0,0,-4,4,46,7,6,0,79,215,990,964.9,25.1,0.111,0.00899,0.000358,0.12,0.00479,1,0.153,0.273,0.0109,24.9,0.941,0.97,0.913,35.7,34.6,34.6,832
2022-09-20,2021,12,51,263,291.25,0.69,2,Mod_Wet,46,7,6,4,75,138,0.47,153.3,0.53,153.3,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00878,0.000349,0.119,0.00474,1,0.149,0.269,0.0107,24.9,0.94,0.97,0.912,35.1,34.1,34.1,818
2022-09-21,2021,12,51,264,288.24,0.7,2,Mod_Wet,46,7,6,4,75,138,0.48,150.2,0.52,150.2,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.00852,0.000339,0.118,0.00469,1,0.145,0.263,0.0105,24.9,0.939,0.97,0.911,34.4,33.4,33.4,802
2022-09-22,2021,12,51,265,285.24,0.7,2,Mod_Wet,46,7,6,4,75,138,0.48,147.2,0.52,147.2,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.00827,0.000329,0.117,0.00463,1,0.141,0.258,0.0102,24.9,0.938,0.97,0.91,33.7,32.7,32.7,785
2022-09-23,2021,12,52,266,282.23,0.71,2,Mod_Wet,46,7,6,4,75,138,0.49,144.2,0.51,144.2,0,0,0,0,-4,4,46,7,6,0,79,203,990,964.8,25.2,0.107,0.00801,0.000318,0.115,0.00458,1,0.137,0.252,0.01,24.9,0.937,0.97,0.909,33,32,32,769
2022-09-24,2021,12,52,267,279.22,0.71,2,Mod_Wet,46,7,6,4,75,138,0.49,141.2,0.51,141.2,0,0,0,0,-4,4,46,7,6,0,79,200,990,964.8,25.2,0.106,0.00775,0.000308,0.114,0.00452,1,0.133,0.247,0.00981,24.9,0.936,0.97,0.908,32.3,31.3,31.3,752
2022-09-25,2021,12,52,268,276.21,0.72,2,Mod_Wet,46,7,6,4,75,138,0.5,138.2,0.5,138.2,0,0,0,0,-4,4,46,7,6,0,79,197,990,964.8,25.2,0.105,0.0075,0.000298,0.113,0.00447,1,0.129,0.242,0.00959,25,0.934,0.97,0.906,31.6,30.7,30.7,736
2022-09-26,2021,12,52,269,273.21,0.72,2,Mod_Wet,46,7,6,4,75,138,0.51,135.2,0.49,135.2,0,0,0,0,-4,4,46,7,6,0,79,194,990,964.8,25.2,0.104,0.00724,0.000287,0.111,0.00442,1,0.125,0.236,0.00938,25,0.933,0.97,0.905,30.9,30,30,719
2022-09-27,2021,12,52,270,270.2,0.73,2,Mod_Wet,46,7,6,4,75,138,0.51,132.2,0.49,132.2,0,0,0,0,-4,4,46,7,6,0,79,191,990,964.8,25.2,0.103,0.00699,0.000277,0.11,0.00436,1,0.121,0.231,0.00916,25,0.932,0.97,0.904,30.2,29.3,29.3,703
2022-09-28,2021,12,52,271,267.19,0.73,2,Mod_Wet,46,7,6,4,75,138,0.52,129.2,0.48,129.2,0,0,0,0,-4,4,46,7,6,0,79,188,990,964.8,25.2,0.102,0.00673,0.000267,0.109,0.00431,1,0.117,0.226,0.00894,25,0.931,0.97,0.903,29.5,28.6,28.6,686
2022-09-29,2021,12,52,272,264.18,0.74,2,Mod_Wet,46,7,6,4,75,138,0.52,126.2,0.48,126.2,0,0,0,0,-4,4,46,7,6,0,79,185,990,964.8,25.2,0.101,0.00648,0.000257,0.107,0.00425,1,0.113,0.22,0.00872,25,0.929,0.97,0.901,28.8,27.9,27.9,670
2022-09-30,2021,12,53,273,261.17,0.75,2,Mod_Wet,46,7,6,4,75,138,0.53,123.2,0.47,123.2,0,0,0,0,-4,4,46,7,6,0,79,182,990,964.7,25.3,0.0998,0.00622,0.000246,0.106,0.0042,1,0.109,0.215,0.00851,25,0.928,0.97,0.9,28.1,27.2,27.2,653
2022-10-01,2022,1,1,274,258.71,0.75,2,Mod_Wet,41,6,4,3,56,110,0.42,148.7,0.57,148.7,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00839,0.000332,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.91,34.2,33.2,33.2,797
2022-10-02,2022,1,1,275,256.25,0.76,2,Mod_Wet,41,6,4,3,56,110,0.43,146.3,0.57,146.3,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00818,0.000324,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.6,32.6,32.6,783
2022-10-03,2022,1,1,276,253.79,0.77,2,Mod_Wet,41,6,4,3,56,110,0.43,143.8,0.57,143.8,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00444,1,0.137,0.249,0.00984,25,0.937,0.97,0.908,33.1,32.1,32.1,770
2022-10-04,2022,1,1,277,251.33,0.77,2,Mod_Wet,41,6,4,3,56,110,0.44,141.3,0.56,141.3,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.0044,1,0.133,0.244,0.00966,25.1,0.936,0.97,0.907,32.5,31.5,31.5,756
2022-10-05,2022,1,1,278,249.96,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,140,0.56,140,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00765,0.000302,0.111,0.00437,1,0.131,0.242,0.00957,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2022-10-06,2022,1,1,279,248.05,0.78,2,Mod_Wet,41,6,4,3,56,110,0.44,138.1,0.56,138.1,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00748,0.000296,0.11,0.00434,1,0.129,0.239,0.00943,25.1,0.934,0.97,0.906,31.7,30.8,30.8,738
2022-10-07,2022,1,1,280,246.14,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,136.1,0.55,136.1,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00732,0.000289,0.109,0.0043,1,0.126,0.235,0.00929,25.1,0.933,0.97,0.905,31.3,30.3,30.3,728
2022-10-08,2022,1,2,281,244.22,0.79,2,Mod_Wet,41,6,4,3,56,110,0.45,134.2,0.55,134.2,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00716,0.000283,0.108,0.00427,1,0.124,0.232,0.00915,25.1,0.933,0.97,0.905,30.8,29.9,29.9,717
2022-10-09,2022,1,2,282,242.31,0.8,2,Mod_Wet,41,6,4,3,56,110,0.45,132.3,0.55,132.3,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.007,0.000276,0.107,0.00423,1,0.121,0.228,0.00901,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
2022-10-10,2022,1,2,283,240.39,0.81,2,Mod_Wet,41,6,4,3,56,110,0.46,130.4,0.54,130.4,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0995,0.00683,0.000269,0.106,0.0042,1,0.119,0.225,0.00887,25.1,0.931,0.97,0.903,29.9,29,29,697
2022-10-11,2022,1,2,284,238.48,0.81,3,Normal,37,5,3,2,50,97,0.41,141.5,0.59,141.5,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00778,0.000307,0.109,0.0043,1,0.133,0.243,0.00956,25.1,0.935,0.97,0.907,32.6,31.6,31.6,759
2022-10-12,2022,1,2,285,236.56,0.82,3,Normal,37,5,3,2,50,97,0.41,139.6,0.59,139.6,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00761,0.0003,0.108,0.00427,1,0.131,0.239,0.00942,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2022-10-13,2022,1,2,286,234.65,0.82,3,Normal,37,5,3,2,50,97,0.41,137.7,0.59,137.7,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00745,0.000293,0.107,0.00423,1,0.128,0.236,0.00929,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2022-10-14,2022,1,2,287,232.74,0.83,3,Normal,37,5,3,2,50,97,0.42,135.7,0.58,135.7,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0993,0.00729,0.000287,0.107,0.0042,1,0.126,0.232,0.00915,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2022-10-15,2022,1,3,288,230.82,0.83,3,Normal,37,5,3,2,50,97,0.42,133.8,0.58,133.8,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0986,0.00712,0.00028,0.106,0.00416,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2022-10-16,2022,1,3,289,228.91,0.84,3,Normal,37,5,3,2,50,97,0.42,131.9,0.58,131.9,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00696,0.000274,0.105,0.00413,1,0.121,0.226,0.00887,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2022-10-17,2022,1,3,290,226.99,0.84,3,Normal,37,5,3,2,50,97,0.43,130,0.57,130,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.0068,0.000267,0.104,0.00409,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,696
2022-10-18,2022,1,3,291,225.63,0.84,3,Normal,37,5,3,2,50,97,0.43,128.6,0.57,128.6,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00668,0.000263,0.103,0.00407,1,0.116,0.22,0.00863,25.2,0.93,0.97,0.902,29.6,28.7,28.7,689
2022-10-19,2022,1,3,292,224.26,0.85,3,Normal,37,5,3,2,50,97,0.43,127.3,0.57,127.3,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00657,0.000258,0.103,0.00404,1,0.114,0.217,0.00853,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2022-10-20,2022,1,3,293,222.35,0.85,3,Normal,37,5,3,2,50,97,0.44,125.3,0.56,125.3,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.0064,0.000252,0.102,0.00401,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.8,28,28,671
2022-10-21,2022,1,3,294,220.43,0.86,3,Normal,37,5,3,2,50,97,0.44,123.4,0.56,123.4,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.095,0.00624,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,660
2022-10-22,2022,1,4,295,219.06,0.86,3,Normal,37,5,3,2,50,97,0.44,122.1,0.56,122.1,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0945,0.00613,0.00024,0.101,0.00395,1,0.107,0.208,0.00816,25.3,0.927,0.97,0.899,28,27.2,27.2,653
2022-10-23,2022,1,4,296,218.79,0.86,3,Normal,37,5,3,2,50,97,0.44,121.8,0.56,121.8,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.0061,0.000239,0.1,0.00394,1,0.107,0.207,0.00814,25.3,0.926,0.97,0.899,28,27.1,27.1,651
2022-10-24,2022,1,4,297,217.97,0.87,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00603,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
2022-10-25,2022,1,4,298,218.79,0.86,3,Normal,37,5,3,2,50,97,0.44,121.8,0.56,121.8,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.0061,0.000239,0.1,0.00394,1,0.107,0.207,0.00814,25.3,0.926,0.97,0.899,28,27.1,27.1,651
2022-10-26,2022,1,4,299,219.06,0.86,3,Normal,37,5,3,2,50,97,0.44,122.1,0.56,122.1,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0945,0.00613,0.00024,0.101,0.00395,1,0.107,0.208,0.00816,25.3,0.927,0.97,0.899,28,27.2,27.2,653
2022-10-27,2022,1,4,300,217.15,0.87,3,Normal,37,5,3,2,50,97,0.45,120.2,0.55,120.2,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00596,0.000234,0.0998,0.00391,1,0.105,0.204,0.00802,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
