date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-10-28,2022,1,4,301,215.78,0.88,3,Normal,37,5,3,2,50,97,0.45,118.8,0.55,118.8,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00585,0.000229,0.0992,0.00389,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.2,26.4,26.4,634
2022-10-29,2022,1,5,302,215.51,0.88,3,Normal,37,5,3,2,50,97,0.45,118.5,0.55,118.5,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0932,0.00582,0.000228,0.0991,0.00388,1,0.102,0.202,0.0079,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2022-10-30,2022,1,5,303,216.88,0.87,3,Normal,37,5,3,2,50,97,0.45,119.9,0.55,119.9,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00594,0.000233,0.0997,0.00391,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2022-10-31,2022,1,5,304,217.15,0.87,3,Normal,37,5,3,2,50,97,0.45,120.2,0.55,120.2,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00596,0.000234,0.0998,0.00391,1,0.105,0.204,0.00802,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2022-11-01,2022,2,5,305,216.88,0.87,3,Normal,36,5,3,2,47,93,0.43,123.9,0.57,123.9,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0948,0.00628,0.000246,0.101,0.00396,1,0.11,0.211,0.00827,25.3,0.928,0.97,0.9,28.5,27.6,27.6,664
2022-11-02,2022,2,5,306,217.7,0.87,3,Normal,36,5,3,2,47,93,0.43,124.7,0.57,124.7,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0951,0.00635,0.000249,0.101,0.00398,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2022-11-03,2022,2,5,307,221.8,0.85,3,Normal,36,5,3,2,47,93,0.42,128.8,0.58,128.8,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0965,0.0067,0.000263,0.103,0.00405,1,0.116,0.22,0.00862,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2022-11-04,2022,2,5,308,226.45,0.84,3,Normal,36,5,3,2,47,93,0.41,133.4,0.59,133.4,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0982,0.00709,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2022-11-05,2022,2,6,309,228.91,0.84,3,Normal,36,5,3,2,47,93,0.41,135.9,0.59,135.9,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.099,0.0073,0.000287,0.106,0.00418,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2022-11-06,2022,2,6,310,232.46,0.83,3,Normal,36,5,3,2,47,93,0.4,139.5,0.6,139.5,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.0076,0.000299,0.108,0.00425,1,0.131,0.239,0.00939,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2022-11-07,2022,2,6,311,237.11,0.81,3,Normal,36,5,3,2,47,93,0.39,144.1,0.61,144.1,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.008,0.000315,0.11,0.00433,1,0.137,0.247,0.00973,25.1,0.937,0.97,0.908,33.3,32.3,32.3,774
2022-11-08,2022,2,6,312,238.48,0.81,3,Normal,36,5,3,2,47,93,0.39,145.5,0.61,145.5,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00812,0.00032,0.111,0.00436,1,0.139,0.249,0.00983,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2022-11-09,2022,2,6,313,240.39,0.81,3,Normal,36,5,3,2,47,93,0.39,147.4,0.61,147.4,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00828,0.000326,0.111,0.00439,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,34,33,33,792
2022-11-10,2022,2,6,314,243.95,0.79,3,Normal,36,5,3,2,47,93,0.38,150.9,0.62,150.9,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00858,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2022-11-11,2022,2,6,315,247.5,0.78,3,Normal,36,5,3,2,47,93,0.38,154.5,0.62,154.5,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00888,0.000351,0.114,0.00452,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
2022-11-12,2022,2,7,316,249.96,0.78,3,Normal,36,5,3,2,47,93,0.37,157,0.63,157,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.00909,0.000359,0.116,0.00457,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,844
2022-11-13,2022,2,7,317,252.97,0.77,3,Normal,36,5,3,2,47,93,0.37,160,0.63,160,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.108,0.00935,0.00037,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,861
2022-11-14,2022,2,7,318,255.98,0.76,3,Normal,36,5,3,2,47,93,0.36,163,0.64,163,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.109,0.0096,0.00038,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,878
2022-11-15,2022,2,7,319,256.8,0.76,3,Normal,36,5,3,2,47,93,0.36,163.8,0.64,163.8,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.00967,0.000383,0.119,0.00469,1,0.164,0.282,0.0112,25,0.943,0.971,0.916,37.9,36.8,36.8,883
2022-11-16,2022,2,7,320,255.43,0.76,3,Normal,36,5,3,2,47,93,0.36,162.4,0.64,162.4,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00956,0.000378,0.118,0.00467,1,0.162,0.28,0.0111,25,0.943,0.971,0.915,37.6,36.5,36.5,875
2022-11-17,2022,2,7,321,254.06,0.76,3,Normal,36,5,3,2,47,93,0.37,161.1,0.63,161.1,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00944,0.000373,0.117,0.00464,1,0.16,0.277,0.011,25,0.943,0.97,0.914,37.2,36.1,36.1,867
2022-11-18,2022,2,7,322,251.06,0.77,3,Normal,36,5,3,2,47,93,0.37,158.1,0.63,158.1,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00919,0.000363,0.116,0.00459,1,0.156,0.272,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,850
2022-11-19,2022,2,8,323,248.05,0.78,3,Normal,36,5,3,2,47,93,0.38,155.1,0.63,155.1,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00893,0.000353,0.115,0.00453,1,0.152,0.267,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,834
2022-11-20,2022,2,8,324,245.04,0.79,3,Normal,36,5,3,2,47,93,0.38,152,0.62,152,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00867,0.000342,0.113,0.00448,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
2022-11-21,2022,2,8,325,245.86,0.79,3,Normal,36,5,3,2,47,93,0.38,152.9,0.62,152.9,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00874,0.000345,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,822
2022-11-22,2022,2,8,326,249.42,0.78,3,Normal,36,5,3,2,47,93,0.37,156.4,0.63,156.4,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00905,0.000357,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.1,35.1,35.1,841
2022-11-23,2022,2,8,327,253.52,0.77,3,Normal,36,5,3,2,47,93,0.37,160.5,0.63,160.5,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00939,0.000372,0.117,0.00463,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37.1,36,36,864
2022-11-24,2022,2,8,328,257.07,0.76,3,Normal,36,5,3,2,47,93,0.36,164.1,0.64,164.1,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.0097,0.000384,0.119,0.0047,1,0.164,0.283,0.0112,25,0.943,0.972,0.917,37.9,36.9,36.9,885
2022-11-25,2022,2,8,329,262.81,0.74,3,Normal,36,5,3,2,47,93,0.35,169.8,0.65,169.8,0,0,0,0,-2,2,36,5,3,0,49,214,990,964.8,25.2,0.111,0.0102,0.000403,0.121,0.0048,1,0.172,0.293,0.0116,25,0.945,0.974,0.921,39.3,38.3,38.3,919
2022-11-26,2022,2,9,330,268.56,0.73,3,Normal,36,5,3,2,47,93,0.35,175.6,0.65,175.6,0,0,0,0,-2,2,36,5,3,0,49,220,990,964.8,25.2,0.113,0.0107,0.000423,0.124,0.0049,1,0.18,0.303,0.012,24.9,0.947,0.977,0.926,40.6,39.7,39.7,953
2022-11-27,2022,2,9,331,272.11,0.72,3,Normal,36,5,3,2,47,93,0.34,179.1,0.66,179.1,0,0,0,0,-2,2,36,5,3,0,49,223,990,964.8,25.2,0.114,0.011,0.000435,0.125,0.00497,1,0.184,0.31,0.0123,24.9,0.948,0.979,0.928,41.5,40.6,40.6,975
2022-11-28,2022,2,9,332,276.21,0.72,3,Normal,36,5,3,2,47,93,0.34,183.2,0.66,183.2,0,0,0,0,-2,2,36,5,3,0,49,227,990,964.8,25.2,0.116,0.0113,0.000449,0.127,0.00504,1,0.19,0.317,0.0126,24.9,0.95,0.98,0.931,42.4,41.6,41.6,998
2022-11-29,2022,2,9,333,279.77,0.71,3,Normal,36,5,3,2,47,93,0.33,186.8,0.67,186.8,0,0,0,0,-2,2,36,5,3,0,49,231,990,964.8,25.2,0.117,0.0116,0.000462,0.129,0.00511,1,0.195,0.323,0.0128,24.9,0.951,0.98,0.932,43.3,42.4,42.4,1020
2022-11-30,2022,2,9,334,282.23,0.71,3,Normal,36,5,3,2,47,93,0.33,189.2,0.67,189.2,0,0,0,0,-2,2,36,5,3,0,49,233,990,964.8,25.2,0.118,0.0118,0.00047,0.13,0.00515,1,0.198,0.328,0.013,24.8,0.951,0.98,0.932,43.9,43,43,1030
2022-12-01,2022,3,9,335,284.69,0.7,3,Normal,38,5,4,3,54,104,0.36,180.7,0.64,180.7,0,0,0,0,-3,3,38,5,4,0,57,228,990,964.8,25.2,0.116,0.0111,0.000441,0.127,0.00505,1,0.186,0.313,0.0125,24.8,0.949,0.98,0.93,41.8,40.9,40.9,982
2022-12-02,2022,3,9,336,286.06,0.7,3,Normal,38,5,4,3,54,104,0.36,182.1,0.64,182.1,0,0,0,0,-3,3,38,5,4,0,57,229,990,964.8,25.2,0.116,0.0112,0.000446,0.128,0.00507,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,42.1,41.3,41.3,990
2022-12-03,2022,3,10,337,289.06,0.69,3,Normal,38,5,4,3,54,104,0.36,185.1,0.64,185.1,0,0,0,0,-3,3,38,5,4,0,57,232,990,964.9,25.1,0.117,0.0115,0.000457,0.129,0.00513,1,0.192,0.321,0.0128,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
2022-12-04,2022,3,10,338,291.53,0.69,3,Normal,38,5,4,3,54,104,0.36,187.5,0.64,187.5,0,0,0,0,-3,3,38,5,4,0,57,235,990,964.9,25.1,0.118,0.0117,0.000465,0.13,0.00517,1,0.196,0.326,0.013,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
2022-12-05,2022,3,10,339,295.63,0.68,3,Normal,38,5,4,3,54,104,0.35,191.6,0.65,191.6,0,0,0,0,-3,3,38,5,4,0,57,239,990,964.9,25.1,0.12,0.012,0.000479,0.132,0.00525,1,0.201,0.333,0.0133,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1040
2022-12-06,2022,3,10,340,303.01,0.67,3,Normal,38,5,4,3,54,104,0.34,199,0.66,199,0,0,0,0,-3,3,38,5,4,0,57,246,990,964.9,25.1,0.122,0.0127,0.000505,0.135,0.00538,1,0.211,0.346,0.0138,24.7,0.954,0.98,0.935,46.1,45.2,45.2,1080
2022-12-07,2022,3,10,341,313.67,0.66,3,Normal,38,5,4,3,54,104,0.33,209.7,0.67,209.7,0,0,0,0,-3,3,38,5,4,0,57,257,990,965,25,0.126,0.0136,0.000542,0.14,0.00558,1,0.226,0.365,0.0146,24.7,0.956,0.98,0.937,48.5,47.5,47.5,1140
2022-12-08,2022,3,10,342,322.7,0.65,3,Normal,38,5,4,3,54,104,0.32,218.7,0.68,218.7,0,0,0,0,-3,3,38,5,4,0,57,266,990,965,25,0.129,0.0143,0.000574,0.144,0.00575,1,0.238,0.381,0.0153,24.6,0.958,0.98,0.939,50.6,48.2,48.2,1160
2022-12-09,2022,3,10,343,332.27,0.64,3,Normal,38,5,4,3,54,104,0.31,228.3,0.69,228.3,0,0,0,0,-3,3,38,5,4,0,57,275,990,965.1,24.9,0.133,0.0152,0.000608,0.148,0.00593,1,0.251,0.399,0.016,24.5,0.959,0.98,0.939,52.7,48.2,48.2,1160
2022-12-10,2022,3,11,344,341.29,0.63,3,Normal,38,5,4,3,54,104,0.3,237.3,0.69,237.3,0,0,0,0,-3,3,38,5,4,0,57,284,990,965.1,24.9,0.136,0.0159,0.00064,0.152,0.0061,2,0.103,0.254,0.0102,24.6,0.925,0.97,0.898,26.5,25.7,51.5,1240
2022-12-11,2022,3,11,345,350.31,0.62,4,Mod_Dry,31,5,3,2,36,77,0.22,273.3,0.78,273.3,0,0,0,0,-2,2,31,5,3,0,38,312,990,965.2,24.8,0.146,0.028,0.00113,0.174,0.00699,2,0.127,0.301,0.0121,24.5,0.934,0.97,0.906,30.7,29.8,59.6,1430
2022-12-12,2022,3,11,346,359.34,0.61,4,Mod_Dry,31,5,3,2,36,77,0.21,282.3,0.79,282.3,0,0,0,0,-2,2,31,5,3,0,38,321,990,965.2,24.8,0.149,0.0323,0.0013,0.181,0.00731,2,0.133,0.314,0.0127,24.5,0.936,0.97,0.908,31.7,30.8,61.6,1480
2022-12-13,2022,3,11,347,367.81,0.6,4,Mod_Dry,31,5,3,2,36,77,0.21,290.8,0.79,290.8,0,0,0,0,-2,2,31,5,3,0,38,330,990,965.2,24.8,0.152,0.0363,0.00146,0.188,0.0076,2,0.139,0.327,0.0132,24.4,0.938,0.97,0.91,32.7,31.7,63.4,1520
2022-12-14,2022,3,11,348,377.39,0.59,4,Mod_Dry,31,5,3,2,36,77,0.2,300.4,0.8,300.4,0,0,0,0,-2,2,31,5,3,0,38,339,990,965.3,24.7,0.155,0.0408,0.00165,0.196,0.00793,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.7,65.5,1570
2022-12-15,2022,3,11,349,387.5,0.58,4,Mod_Dry,31,5,3,2,36,77,0.2,310.5,0.8,310.5,0,0,0,0,-2,2,31,5,3,0,38,350,990,965.3,24.7,0.159,0.0456,0.00185,0.204,0.00829,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.9,33.8,67.6,1620
2022-12-16,2022,3,11,350,395.98,0.57,4,Mod_Dry,31,5,3,2,36,77,0.19,319,0.81,319,0,0,0,0,-2,2,31,5,3,0,38,358,990,965.4,24.6,0.162,0.0496,0.00201,0.211,0.00859,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.7,69.4,1670
2022-12-17,2022,3,12,351,405.55,0.57,4,Mod_Dry,31,5,3,2,36,77,0.19,328.6,0.81,328.6,0,0,0,0,-2,2,31,5,3,0,38,368,990,965.4,24.6,0.165,0.0541,0.0022,0.219,0.00892,2,0.164,0.384,0.0156,24.2,0.945,0.97,0.917,36.8,35.7,71.4,1710
2022-12-18,2022,3,12,352,418.4,0.56,4,Mod_Dry,31,5,3,2,36,77,0.18,341.4,0.82,341.4,0,0,0,0,-2,2,31,5,3,0,38,380,990,965.5,24.5,0.17,0.0601,0.00245,0.23,0.00938,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.921,38.2,37.2,74.3,1780
2022-12-19,2022,3,12,353,431.25,0.55,4,Mod_Dry,31,5,3,2,36,77,0.18,354.3,0.82,354.3,0,0,0,0,-2,2,31,5,3,0,38,393,990,965.5,24.5,0.174,0.0662,0.00271,0.241,0.00983,2,0.182,0.422,0.0173,24,0.949,0.975,0.925,39.6,38.6,77.3,1850
2022-12-20,2022,3,12,354,440.82,0.54,4,Mod_Dry,31,5,3,2,36,77,0.17,363.8,0.82,363.8,0,0,0,0,-2,2,31,5,3,0,38,403,990,965.6,24.4,0.178,0.0707,0.0029,0.248,0.0102,2,0.188,0.437,0.0179,24,0.95,0.977,0.929,40.7,39.7,79.5,1910
2022-12-21,2022,3,12,355,449.85,0.53,3,Normal,38,5,4,3,54,104,0.23,345.9,0.77,345.9,0,0,0,0,-3,3,38,5,4,0,57,393,990,965.6,24.4,0.174,0.0622,0.00255,0.236,0.0097,2,0.176,0.412,0.0169,24,0.948,0.973,0.922,38.5,37.5,74.9,1800
2022-12-22,2022,3,12,356,461.06,0.52,3,Normal,38,5,4,3,54,104,0.23,357.1,0.77,357.1,0,0,0,0,-3,3,38,5,4,0,57,404,990,965.7,24.3,0.178,0.0675,0.00278,0.246,0.0101,2,0.184,0.429,0.0176,23.9,0.949,0.975,0.926,39.7,38.7,77.5,1860
2022-12-23,2022,3,12,357,472.81,0.52,3,Normal,38,5,4,3,54,104,0.22,368.8,0.78,368.8,0,0,0,0,-3,3,38,5,4,0,57,416,990,965.7,24.3,0.182,0.0731,0.00301,0.255,0.0105,2,0.191,0.447,0.0184,23.8,0.951,0.978,0.93,41,40.1,80.2,1920
2022-12-24,2022,3,13,358,484.57,0.51,3,Normal,38,5,4,3,54,104,0.21,380.6,0.79,380.6,0,0,0,0,-3,3,38,5,4,0,57,428,990,965.8,24.2,0.186,0.0786,0.00325,0.265,0.0109,2,0.199,0.464,0.0192,23.8,0.952,0.98,0.933,42.2,41.4,82.8,1990
2022-12-25,2022,3,13,359,493.6,0.5,3,Normal,38,5,4,3,54,104,0.21,389.6,0.79,389.6,0,0,0,0,-3,3,38,5,4,0,57,437,990,965.8,24.2,0.19,0.0829,0.00343,0.273,0.0113,2,0.205,0.478,0.0198,23.7,0.954,0.98,0.935,43.2,42.3,84.6,2030
2022-12-26,2022,3,13,360,503.17,0.5,3,Normal,38,5,4,3,54,104,0.21,399.2,0.79,399.2,0,0,0,0,-3,3,38,5,4,0,57,446,990,965.9,24.1,0.193,0.0874,0.00362,0.28,0.0116,2,0.212,0.492,0.0204,23.6,0.955,0.98,0.936,44.2,43.3,86.6,2080
2022-12-27,2022,3,13,361,513.28,0.49,3,Normal,38,5,4,3,54,104,0.2,409.3,0.8,409.3,0,0,0,0,-3,3,38,5,4,0,57,456,990,965.9,24.1,0.197,0.0922,0.00383,0.289,0.012,2,0.219,0.508,0.0211,23.6,0.956,0.98,0.936,45.2,44.3,88.6,2130
2022-12-28,2022,3,13,362,525.04,0.48,3,Normal,38,5,4,3,54,104,0.2,421,0.8,421,0,0,0,0,-3,3,38,5,4,0,57,468,990,966,24,0.201,0.0977,0.00407,0.298,0.0124,2,0.227,0.525,0.0218,23.5,0.956,0.98,0.937,46.4,45.5,91,2180
2022-12-29,2022,3,13,363,537.35,0.48,3,Normal,38,5,4,3,54,104,0.19,433.4,0.81,433.4,0,0,0,0,-3,3,38,5,4,0,57,480,990,966,24,0.205,0.104,0.00432,0.309,0.0129,2,0.235,0.544,0.0227,23.4,0.957,0.98,0.938,47.7,46.7,93.4,2240
2022-12-30,2022,3,13,364,555.67,0.47,3,Normal,38,5,4,3,54,104,0.19,451.7,0.81,451.7,0,0,0,0,-3,3,38,5,4,0,57,499,990,966.1,23.9,0.212,0.112,0.00469,0.324,0.0135,2,0.247,0.571,0.0239,23.3,0.958,0.98,0.939,49.5,48.2,96.4,2310
2022-12-31,2022,3,14,365,577.81,0.45,3,Normal,38,5,4,3,54,104,0.18,473.8,0.82,473.8,0,0,0,0,-3,3,38,5,4,0,57,521,990,966.2,23.8,0.222,0.123,0.00515,0.345,0.0145,2,0.262,0.607,0.0255,23.2,0.956,0.98,0.937,51.5,48.2,96.4,2310