datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1277935200000,2010,7,2009,10,31,2.38,0.661,1.72,93984.7,173.7,173.7,126.3,4,2,3,888.4,705.2,1190,641.7,449.2,246.6,227,256,0,0,0,0.284,0.215,0.363,641.7,449.2,934,990,990,990,967.4,966.7,968.5,22.6,21.5,23.3,0.352,0.232,0.59,0.227,0.111,0.391,0.01,0.0048,0.018,0.811,0.574,1.24,0.036,0.025,0.058,21.75,20.26,22.69,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.7,35.23,51.93,42.49,34.17,48.2,0,0,0,0,0,0,0.702,0,0.66,0.28,0.72,0.28,39.5
1280613600000,2010,8,2009,11,31,1.5,0.541,0.955,55972.7,96.4,96.4,75.23,2,2,2,558.7,452.3,693.5,356.7,250.3,202,202,202,0,0,0,0.367,0.291,0.447,356.7,250.3,491.5,990,990,990,966.1,965.6,966.7,23.9,23.3,24.4,0.19,0.151,0.25,0.0673,0.0171,0.131,0.0028,0.0007,0.0056,0.441,0.28,0.655,0.019,0.011,0.028,23.45,22.67,24.08,0.947,0.93,0.958,0.974,0.97,0.98,0.923,0.902,0.939,38.77,27.5,52.24,37.62,26.67,48.2,0,0,0,0,0,0,0.418,0,0.545,0.36,0.64,0.36,37.3
1283292000000,2010,9,2009,12,30,0.954,0.372,0.583,35483.1,64.67,64.67,49.28,2,1,1.4,368.1,306.3,446.6,224.8,168.3,143.3,138,146,0,0,0,0.393,0.327,0.451,224.8,168.3,300.6,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.137,0.116,0.164,0.0177,0.0101,0.0409,0.00072,0.0004,0.0017,0.328,0.258,0.407,0.013,0.01,0.016,24.43,24.04,24.77,0.945,0.925,0.959,0.975,0.97,0.98,0.922,0.897,0.94,38.98,26.06,52.54,37.83,25.28,48.2,0,0,0,0,0,0,0.274,0,0.371,0.39,0.61,0.39,37.2
1285884000000,2010,10,2010,1,31,0.722,0.295,0.427,26627.3,43.67,43.67,35.79,1,1,1,269.6,242,302.7,159.6,132,110,110,110,0,0,0,0.41,0.363,0.454,159.6,132,192.7,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.11,0.1,0.122,0.00931,0.00697,0.0121,0.00037,0.00028,0.00048,0.277,0.228,0.336,0.011,0.009,0.013,24.95,24.75,25.12,0.942,0.932,0.953,0.973,0.97,0.98,0.916,0.904,0.933,36.77,30.3,44.56,35.79,29.39,43.67,0,0,0,0,0,0,0.199,0,0.295,0.41,0.59,0.41,36.9
1288562400000,2010,11,2010,2,30,0.654,0.252,0.401,24995.2,40.48,40.48,34.72,1,1,1,252.2,240.1,271.6,154.9,134.1,97.33,93,106,0,0,0,0.387,0.342,0.441,154.9,134.1,178.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.106,0.101,0.114,0.00891,0.00715,0.0109,0.00035,0.00028,0.00043,0.267,0.231,0.309,0.011,0.0091,0.012,25.03,24.91,25.13,0.94,0.932,0.948,0.971,0.97,0.979,0.913,0.904,0.928,35.75,30.82,41.35,34.72,29.89,40.48,0,0,0,0,0,0,0.193,0,0.253,0.39,0.61,0.39,38.2
1291154400000,2010,12,2010,3,31,0.97,0.206,0.763,46314.5,96.4,96.4,62.25,2,1,1.7741935483870968,362,275.1,542.5,285,198.1,77,77,77,0,0,0,0.22,0.142,0.28,285,198.1,465.5,990,990,990,965.2,964.8,966,24.8,24,25.2,0.15,0.119,0.214,0.0378,0.0126,0.119,0.0015,0.0005,0.005,0.355,0.241,0.589,0.014,0.0096,0.025,24.44,23.37,24.86,0.943,0.922,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.64,25.6,51.76,36.48,24.83,48.2,0,0,0,0,0,0,0.346,0,0.207,0.21,0.79,0.21,47.7
1293832800000,2011,1,2010,4,31,2.62,0.366,2.2,115596,192.8,192.8,155.4,4,2,3.4838709677419355,977.4,566.3,1434,840.7,446.3,136.8,120,150,20.52,0,184,0.148,0.105,0.212,820.1,446.3,1100,990,990,990,967.7,966.1,969.3,22.3,20.7,23.9,0.509,0.211,0.871,0.37,0.11,0.648,0.017,0.0046,0.031,1.13,0.531,1.82,0.052,0.022,0.088,21.15,18.91,23.29,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.62,35.21,50.99,44.45,34.16,48.2,0,0,0,0,0,0,0.863,0,0.42,0.14,0.84,0.16,44.1
1296511200000,2011,2,2010,5,28,5.16,0.422,2.66,112930,189.2,189.2,168.1,4,4,4,2132,1468,2545,1958,1271,174.5,162,197,857.9,171,1283,0.0858,0.0637,0.134,1100,1100,1100,990,990,990,971.3,969.4,972.4,18.7,17.6,20.6,0.922,0.88,0.926,0.648,0.648,0.648,0.035,0.031,0.037,1.87,1.83,1.87,0.1,0.089,0.11,16.8,15.71,18.79,0.947,0.944,0.952,0.979,0.976,0.98,0.927,0.921,0.933,42.92,39.99,48.26,42.01,39.03,47.29,0,0,0,0,0,0,0.934,0,2.5,0.082,0.52,0.48,21.9
1298930400000,2011,3,2010,6,31,7.64,0.64,2.95,109866,155.8,155.8,147.7,4,4,4,2852,2556,3204,2613,2317,239,239,239,1513,1217,1865,0.0842,0.0746,0.0935,1100,1100,1100,990,990,990,973.2,972.4,974,16.8,16,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.97,14.13,15.68,0.94,0.936,0.944,0.972,0.97,0.976,0.914,0.908,0.921,37.97,35.67,39.92,36.92,34.6,38.95,0,0,0,0,0,0,0.82,0,4.69,0.084,0.39,0.61,14.4
1301608800000,2011,4,2010,7,30,9.6,0.697,2.85,91528,137.2,137.2,127.1,4,4,4,3703,3258,3937,3434,3041,269,217,295,2334,1941,2542,0.0725,0.0574,0.0841,1100,1100,1100,990,990,990,975.1,974.1,975.5,14.9,14.5,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.045,1.87,1.87,1.87,0.13,0.12,0.13,13.08,12.58,14.02,0.929,0.925,0.935,0.97,0.97,0.97,0.901,0.897,0.907,32.76,31.39,35.35,31.78,30.45,34.29,0,0,0,0,0,0,0.706,0,6.75,0.073,0.3,0.7,9.53
1304200800000,2011,5,2010,8,31,7.18,0.86,2.95,113537,173.5,173.5,152.6,4,4,4,2679,1918,3459,2358,1597,321,321,321,1258,497,2038,0.123,0.0928,0.167,1100,1100,1100,990,990,990,972.7,970.8,974.5,17.3,15.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.042,1.87,1.87,1.87,0.11,0.098,0.12,15.4,13.59,17.29,0.942,0.933,0.949,0.975,0.97,0.98,0.918,0.905,0.93,39.13,34.18,44.25,38.15,33.16,43.37,0,0,0,0,0,0,0.848,0,4.23,0.12,0.41,0.59,15.8
1306879200000,2011,6,2010,9,30,3.5,0.666,2.51,123016,192.7,192.7,170.9,4,3,3.7666666666666666,1349,927.1,1873,1092,670.1,257,257,257,123.8,0,516,0.2,0.137,0.277,968,670.1,1100,990,990,990,969,967.6,970.7,21,19.3,22.4,0.705,0.357,0.926,0.5,0.249,0.648,0.024,0.011,0.034,1.49,0.85,1.87,0.072,0.038,0.097,19.51,17.44,21.54,0.953,0.949,0.957,0.98,0.975,0.98,0.934,0.93,0.937,46.5,39.72,51.69,45.44,38.74,48.2,0,0,0,0,0,0,0.949,0,0.99,0.19,0.72,0.28,35.1
1309471200000,2011,7,2010,10,31,2,0.608,1.39,78717.1,135.8,135.8,105.8,3,2,2.5806451612903225,745.3,600,911.2,518.3,373,227,227,227,0,0,0,0.309,0.249,0.378,518.3,373,684.2,990,990,990,966.9,966.3,967.5,23.1,22.5,23.7,0.268,0.195,0.361,0.153,0.075,0.258,0.0067,0.0032,0.011,0.637,0.465,0.869,0.028,0.02,0.039,22.48,21.59,23.24,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.938,42.62,34.97,51.68,41.51,33.93,48.2,0,0,0,0,0,0,0.588,0,0.61,0.3,0.69,0.31,39.4
1312149600000,2011,8,2010,11,31,1.29,0.493,0.799,47503.6,86.67,86.67,63.85,2,1,1.8387096774193548,482.4,395.7,590.4,298.4,211.7,184,184,184,0,0,0,0.387,0.312,0.465,298.4,211.7,406.4,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.166,0.135,0.204,0.042,0.0137,0.0908,0.0017,0.00056,0.0038,0.376,0.262,0.512,0.016,0.011,0.022,23.85,23.23,24.25,0.944,0.925,0.958,0.974,0.97,0.98,0.919,0.898,0.939,36.95,26.03,52.39,35.8,25.25,48.2,0,0,0,0,0,0,0.355,0,0.491,0.38,0.62,0.38,36.8
1314828000000,2011,9,2010,12,30,0.84,0.358,0.483,29683.9,54.58,54.58,41.23,2,1,1.1666666666666667,324.2,272.1,391.1,186.2,134.1,138,138,138,0,0,0,0.431,0.353,0.507,186.2,134.1,253.1,990,990,990,965,964.8,965.4,25,24.6,25.2,0.122,0.104,0.146,0.0116,0.00715,0.0184,0.00047,0.00028,0.00075,0.3,0.234,0.398,0.012,0.0093,0.016,24.67,24.37,24.98,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.97,25.59,51.69,36.89,24.82,48.2,0,0,0,0,0,0,0.229,0,0.357,0.43,0.57,0.43,35.3
1317420000000,2011,10,2011,1,31,0.659,0.295,0.364,22526.9,36.61,36.61,30.28,1,1,1,245.9,218.8,273.5,135.9,108.8,110,110,110,0,0,0,0.449,0.402,0.503,135.9,108.8,163.5,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.102,0.0919,0.111,0.0073,0.005,0.00965,0.00029,0.0002,0.00038,0.235,0.186,0.284,0.0093,0.0073,0.011,25.1,24.92,25.3,0.932,0.917,0.943,0.97,0.97,0.971,0.905,0.89,0.916,31.21,24.76,37.7,30.28,24.02,36.61,0,0,0,0,0,0,0.168,0,0.295,0.45,0.55,0.45,34.2
1320098400000,2011,11,2011,2,30,0.607,0.241,0.366,22781.6,39.86,39.86,31.64,1,1,1,234.3,217.4,269.1,141.3,124.4,93,93,93,0,0,0,0.398,0.346,0.428,141.3,124.4,176.1,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.101,0.095,0.113,0.00776,0.00633,0.0107,0.00031,0.00025,0.00042,0.242,0.212,0.304,0.0095,0.0083,0.012,25.16,24.92,25.28,0.935,0.928,0.947,0.971,0.97,0.978,0.908,0.9,0.926,32.59,28.63,40.77,31.64,27.78,39.86,0,0,0,0,0,0,0.176,0,0.241,0.4,0.6,0.4,37.5
1322690400000,2011,12,2011,3,31,0.928,0.206,0.722,44030.6,75.4,75.4,59.18,2,1,1.7096774193548387,346.5,271,423.1,269.5,194,77,77,77,0,0,0,0.227,0.182,0.284,269.5,194,346.1,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.144,0.118,0.171,0.0316,0.0122,0.0623,0.0013,0.00049,0.0025,0.341,0.243,0.41,0.014,0.0097,0.017,24.52,24.09,24.88,0.943,0.923,0.959,0.973,0.97,0.98,0.918,0.895,0.94,37.47,25.82,51.95,36.35,25.05,48.2,0,0,0,0,0,0,0.329,0,0.206,0.22,0.78,0.22,47.4
1325368800000,2012,1,2011,4,31,1.39,0.244,1.15,68122.3,122.2,122.2,91.56,3,2,2.225806451612903,520.1,427.1,678.7,429.1,336.1,91,91,91,0,0,0,0.178,0.134,0.213,429.1,336.1,587.7,990,990,990,965.9,965.5,966.6,24.1,23.4,24.5,0.206,0.169,0.285,0.103,0.0577,0.194,0.0043,0.0024,0.0083,0.514,0.396,0.686,0.021,0.016,0.029,23.55,22.7,24.08,0.952,0.945,0.958,0.977,0.97,0.98,0.93,0.916,0.939,42.76,34.99,51.91,41.59,33.94,48.2,0,0,0,0,0,0,0.509,0,0.24,0.18,0.83,0.17,49
1328047200000,2012,2,2011,5,29,2.13,0.316,1.81,99120.5,154.3,154.3,142.4,4,3,3.0344827586206895,849.6,702.5,927.1,723.6,597.5,126,105,137,0,0,0,0.148,0.123,0.16,723.6,597.5,790.1,990,990,990,967.3,966.7,967.6,22.7,22.4,23.3,0.372,0.293,0.429,0.284,0.2,0.321,0.013,0.0086,0.014,0.921,0.704,1.01,0.041,0.03,0.045,21.78,21.43,22.59,0.956,0.953,0.957,0.98,0.975,0.98,0.937,0.929,0.938,48.79,39.56,51.89,47.03,38.57,48.2,0,0,0,0,0,0,0.791,0,0.32,0.15,0.85,0.15,46.5
1330552800000,2012,3,2011,6,31,3.62,0.443,2.81,137567,192.8,192.8,184.9,4,4,4,1353,943.2,1590,1187,814.2,165.6,129,183,136.7,0,307,0.123,0.103,0.142,1051,814.2,1100,990,990,990,969,967.7,969.8,21,20.2,22.3,0.785,0.452,0.908,0.579,0.333,0.648,0.028,0.015,0.032,1.65,1,1.86,0.079,0.045,0.092,19.33,18.37,21.33,0.953,0.952,0.956,0.98,0.977,0.98,0.934,0.932,0.937,47.28,40.6,50.39,46.23,39.68,48.2,0,0,0,0,0,0,1.03,0,0.81,0.12,0.78,0.22,38
1333231200000,2012,4,2011,7,30,4.48,0.384,2.85,129601,184.4,184.4,180,4,4,4,1728,1600,1852,1580,1452,148,148,148,480.4,352,604,0.0858,0.0799,0.0925,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.092,0.097,17.91,17.5,18.33,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.92,44.83,47.05,45,43.93,46.11,0,0,0,0,0,0,1,0,1.63,0.086,0.64,0.36,28.9
1335823200000,2012,5,2011,8,31,3.02,0.471,2.41,123623,192.8,192.8,166.2,4,3,3.6451612903225805,1126,802.2,1580,950.5,655.2,176,147,192,49.29,0,288,0.16,0.122,0.198,901.2,655.2,1100,990,990,990,968.3,967.1,969.7,21.7,20.3,22.9,0.587,0.332,0.911,0.432,0.239,0.648,0.02,0.01,0.032,1.29,0.808,1.86,0.06,0.035,0.092,20.45,18.4,22.08,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,47.01,39.59,52.21,45.72,38.61,48.2,0,0,0,0,0,0,0.923,0,0.61,0.16,0.8,0.2,40.9
1338501600000,2012,6,2011,9,30,1.69,0.345,1.35,77834.4,136.6,136.6,108.1,3,2,2.6333333333333333,653.2,527,791.1,520.2,366,133,119,161,0,0,0,0.21,0.15,0.306,520.2,366,672.1,990,990,990,966.5,966,967.1,23.5,22.9,24,0.258,0.187,0.34,0.155,0.0717,0.25,0.0066,0.003,0.011,0.624,0.449,0.835,0.027,0.019,0.036,22.87,22.1,23.58,0.953,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,42.38,35.34,52.46,41.33,34.28,48.2,0,0,0,0,0,0,0.601,0,0.34,0.2,0.8,0.2,46.1
1341093600000,2012,7,2011,10,31,1.17,0.362,0.804,48092.7,83.19,83.19,64.64,2,1,1.967741935483871,435,364.8,520.1,300,229.8,135,135,135,0,0,0,0.314,0.26,0.37,300,229.8,385.1,990,990,990,965.6,965.2,965.9,24.4,24.1,24.8,0.162,0.137,0.192,0.0414,0.0153,0.0808,0.0017,0.00062,0.0034,0.354,0.255,0.476,0.014,0.01,0.02,24.09,23.58,24.5,0.94,0.924,0.958,0.972,0.97,0.98,0.914,0.897,0.939,34.15,25.98,52.62,33.1,25.2,48.2,0,0,0,0,0,0,0.359,0,0.366,0.31,0.69,0.31,41.1
1343772000000,2012,8,2011,11,31,0.814,0.308,0.506,31284.6,53.34,53.34,42.05,2,1,1.1290322580645162,303.9,259,361.3,188.9,144,115,115,115,0,0,0,0.382,0.318,0.444,188.9,144,246.3,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.12,0.104,0.14,0.0118,0.00799,0.0167,0.00047,0.00032,0.00067,0.309,0.249,0.397,0.012,0.0099,0.016,24.76,24.5,25.01,0.946,0.923,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.89,25.78,52.18,38.72,25,48.2,0,0,0,0,0,0,0.234,0,0.308,0.38,0.62,0.38,38.4
1346450400000,2012,9,2011,12,30,0.561,0.236,0.325,15237.7,37.23,37.23,21.16,1,1,1,216.5,188.4,256.5,125.5,97.44,91,91,91,0,0,0,0.424,0.355,0.483,125.5,97.44,165.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0953,0.0854,0.109,0.00641,0.00403,0.00982,0.00025,0.00016,0.00039,0.214,0.164,0.285,0.0084,0.0064,0.011,25.27,24.99,25.42,0.652,0,0.944,0.679,0,0.972,0.633,0,0.918,21.81,0,38.29,21.16,0,37.23,0,9,0,0,0.3,0,0.118,0.3,0.236,0.42,0.58,0.42,27.2
1349042400000,2012,10,2012,1,31,0.48,0.177,0.303,18697,30.24,30.24,25.13,1,1,1,179.4,170.7,186.5,113.1,97.67,66.23,52,73,0,0,0,0.37,0.279,0.428,113.1,97.67,134.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.088,0.0834,0.0936,0.00537,0.00405,0.00719,0.00021,0.00016,0.00028,0.189,0.162,0.225,0.0074,0.0063,0.0088,25.37,25.35,25.38,0.92,0.911,0.932,0.97,0.968,0.97,0.892,0.882,0.904,25.91,22.2,31.18,25.13,21.49,30.24,0,0,0,0,0,0,0.14,0,0.177,0.37,0.63,0.37,39
1351720800000,2012,11,2012,2,30,0.48,0.144,0.336,20927.2,36.65,36.65,29.07,1,1,1,185.3,173.7,211.7,129.7,106.7,55.67,50,67,0,0,0,0.303,0.236,0.386,129.7,106.7,161.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0855,0.103,0.00677,0.00482,0.00949,0.00026,0.00019,0.00037,0.217,0.177,0.273,0.0085,0.0069,0.011,25.35,25.26,25.37,0.929,0.915,0.942,0.97,0.97,0.971,0.901,0.888,0.915,29.96,24.3,37.73,29.07,23.57,36.65,0,0,0,0,0,0,0.161,0,0.144,0.3,0.7,0.3,43.6
1354312800000,2012,12,2012,3,31,0.684,0.158,0.526,32798.6,62.69,62.69,44.08,2,1,1.1935483870967742,255.3,215.2,345.4,196.3,156.2,59,59,59,0,0,0,0.235,0.171,0.274,196.3,156.2,286.4,990,990,990,964.7,964.5,965.1,25.3,24.9,25.5,0.116,0.102,0.148,0.0133,0.00903,0.0342,0.00053,0.00035,0.0014,0.304,0.244,0.383,0.012,0.0097,0.015,25,24.55,25.24,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.74,26.15,51.85,38.62,25.37,48.2,0,0,0,0,0,0,0.245,0,0.158,0.23,0.77,0.23,48
1356991200000,2013,1,2012,4,31,1.86,0.256,1.61,89743.6,192.8,192.8,120.6,4,2,2.838709677419355,694.9,357.1,1182,599.4,284.1,95.48,73,120,0,0,0,0.146,0.102,0.204,599.4,284.1,1062,990,990,990,966.6,965.2,968.5,23.4,21.5,24.8,0.32,0.149,0.717,0.208,0.0331,0.562,0.0092,0.0013,0.026,0.748,0.317,1.57,0.033,0.013,0.073,22.62,19.96,24.5,0.952,0.937,0.958,0.977,0.97,0.98,0.931,0.909,0.939,43.2,31.97,52.14,42.04,31.01,48.2,0,0,0,0,0,0,0.67,0,0.25,0.14,0.87,0.13,48.2
1359669600000,2013,2,2012,5,28,3.37,0.392,2.66,128652,192.8,192.8,191.4,4,4,4,1391,1213,1545,1229,1051,162,162,162,131.4,0,283,0.117,0.105,0.134,1098,1051,1100,990,990,990,969.1,968.6,969.6,20.9,20.4,21.4,0.843,0.72,0.898,0.643,0.537,0.648,0.031,0.025,0.032,1.79,1.55,1.85,0.086,0.072,0.091,19.08,18.53,19.88,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.93,47.56,50,47.86,46.61,48.2,0,0,0,0,0,0,1.06,0,0.71,0.12,0.79,0.21,38.2
1362088800000,2013,3,2012,6,31,5.8,0.49,2.95,124310,185.4,185.4,167.1,4,4,4,2165,1574,3151,1982,1391,183,183,183,882.1,291,1868,0.0882,0.0581,0.116,1100,1100,1100,990,990,990,971.4,969.7,973.9,18.6,16.1,20.3,0.924,0.908,0.926,0.648,0.648,0.648,0.035,0.032,0.04,1.87,1.86,1.87,0.1,0.092,0.12,16.72,14.25,18.42,0.947,0.936,0.952,0.978,0.97,0.98,0.926,0.908,0.933,42.71,35.99,47.29,41.77,34.91,46.34,0,0,0,0,0,0,0.928,0,2.85,0.084,0.51,0.49,21.4
1364767200000,2013,4,2012,7,30,7.97,0.63,2.85,102249,157.6,157.6,142,4,4,4,3074,2491,3371,2831,2274,243,217,295,1731,1174,2054,0.0794,0.0644,0.0985,1100,1100,1100,990,990,990,973.7,972.3,974.3,16.3,15.7,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.45,13.78,15.84,0.938,0.934,0.944,0.971,0.97,0.977,0.91,0.906,0.922,36.55,34.7,40.34,35.5,33.66,39.41,0,0,0,0,0,0,0.789,0,5.12,0.079,0.36,0.64,12.8
1367359200000,2013,5,2012,8,31,4.77,0.739,2.9,131352,191.9,191.9,176.5,4,4,4,1780,1187,2449,1504,911.2,276,276,276,421.2,0,1073,0.162,0.113,0.232,1083,911.2,1100,990,990,990,970.3,968.5,972.2,19.7,17.8,21.5,0.87,0.563,0.926,0.618,0.38,0.648,0.032,0.018,0.036,1.78,1.19,1.87,0.091,0.055,0.11,17.89,15.94,20.32,0.95,0.945,0.955,0.98,0.977,0.98,0.931,0.923,0.936,45.05,40.62,48.95,44.14,39.7,47.97,0,0,0,0,0,0,0.981,0,1.87,0.15,0.61,0.39,27.5
1370037600000,2013,6,2012,9,30,2.29,0.417,1.87,102405,184.5,184.5,142.2,4,3,3.3,883,709.9,1151,722,548.9,161,161,161,0,0,0,0.186,0.14,0.227,722,548.9,989.9,990,990,990,967.4,966.7,968.4,22.6,21.6,23.3,0.392,0.275,0.631,0.276,0.168,0.418,0.012,0.0072,0.019,0.905,0.632,1.33,0.04,0.027,0.061,21.68,20.3,22.63,0.955,0.951,0.957,0.979,0.973,0.98,0.935,0.925,0.938,44.3,38.59,51.82,43.2,37.55,48.2,0,0,0,0,0,0,0.79,0,0.42,0.18,0.82,0.18,44.7
1372629600000,2013,7,2012,10,31,1.52,0.498,1.03,60044.4,105.2,105.2,80.7,3,2,2.064516129032258,569.2,464.1,699.8,383.2,278.1,186,186,186,0,0,0,0.332,0.266,0.401,383.2,278.1,513.8,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.197,0.158,0.258,0.08,0.0302,0.144,0.0034,0.0012,0.0062,0.471,0.318,0.652,0.02,0.013,0.028,23.38,22.73,23.99,0.949,0.936,0.958,0.975,0.97,0.98,0.926,0.908,0.939,40.45,30.63,52.48,39.23,29.71,48.2,0,0,0,0,0,0,0.448,0,0.49,0.33,0.68,0.32,39.5
1375308000000,2013,8,2012,11,31,1.02,0.415,0.604,36642.6,65.15,65.15,49.25,2,1,1.4193548387096775,380.5,318.3,458.3,225.5,163.3,155,155,155,0,0,0,0.412,0.338,0.487,225.5,163.3,303.3,990,990,990,965.3,965,965.7,24.7,24.3,25,0.137,0.115,0.164,0.0181,0.00963,0.0422,0.00074,0.00039,0.0017,0.326,0.257,0.407,0.013,0.01,0.016,24.38,23.98,24.72,0.944,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.37,25.99,52.49,37.2,25.21,48.2,0,0,0,0,0,0,0.274,0,0.416,0.41,0.59,0.41,35.9
1377986400000,2013,9,2012,12,30,0.686,0.306,0.38,23566.9,44.52,44.52,32.73,1,1,1,264.5,228.1,314.8,146.5,110.1,118,118,118,0,0,0,0.45,0.375,0.517,146.5,110.1,196.8,990,990,990,964.7,964.6,965,25.3,25,25.4,0.105,0.092,0.123,0.0082,0.00511,0.0125,0.00033,0.0002,0.0005,0.253,0.188,0.343,0.01,0.0074,0.014,25,24.68,25.24,0.936,0.919,0.954,0.972,0.97,0.98,0.91,0.891,0.935,33.65,25.04,45.43,32.73,24.28,44.52,0,0,0,0,0,0,0.182,0,0.306,0.45,0.55,0.45,34.4
1380578400000,2013,10,2013,1,31,0.551,0.237,0.314,16169.1,28.92,28.92,21.73,1,1,1,205.6,195.3,226.2,117.1,99.37,88.48,73,97,0,0,0,0.43,0.362,0.494,117.1,99.37,129.2,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0919,0.0865,0.097,0.0057,0.0042,0.00673,0.00022,0.00016,0.00026,0.198,0.167,0.221,0.0078,0.0065,0.0087,25.36,25.22,25.43,0.746,0,0.93,0.782,0,0.97,0.724,0,0.902,22.4,0,29.81,21.73,0,28.92,0,6,0,0,0.194,0,0.121,0.194,0.237,0.43,0.57,0.43,29.3
1383256800000,2013,11,2013,2,30,0.542,0.174,0.369,23055.3,35.27,35.27,32.02,1,1,1,209.2,194.2,223.4,142.2,127.2,67,67,67,0,0,0,0.321,0.3,0.345,142.2,127.2,156.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0981,0.0928,0.103,0.00784,0.00656,0.00905,0.00031,0.00026,0.00036,0.24,0.214,0.266,0.0094,0.0083,0.01,25.3,25.19,25.38,0.935,0.929,0.941,0.97,0.97,0.97,0.907,0.901,0.913,33.01,29.41,36.36,32.02,28.53,35.27,0,0,0,0,0,0,0.178,0,0.173,0.32,0.68,0.32,42.5
1385848800000,2013,12,2013,3,31,0.827,0.158,0.669,41101.4,82.48,82.48,55.24,2,1,1.6129032258064515,308.8,227,434.8,249.8,168,59,59,59,0,0,0,0.198,0.136,0.26,249.8,168,375.8,990,990,990,965,964.6,965.6,25,24.4,25.4,0.135,0.106,0.18,0.0264,0.01,0.0764,0.0011,0.00039,0.0031,0.323,0.238,0.452,0.013,0.0094,0.019,24.72,23.99,25.15,0.942,0.922,0.959,0.974,0.97,0.98,0.918,0.894,0.94,37.11,25.52,51.72,36.06,24.75,48.2,0,0,0,0,0,0,0.307,0,0.158,0.19,0.81,0.19,49.7
1388527200000,2014,1,2013,4,31,2.01,0.314,1.7,94456.7,192.8,192.8,127,4,2,2.967741935483871,750.8,452.6,1196,633.4,361.6,117.4,91,139,0,0,0,0.162,0.116,0.201,633.4,361.6,1057,990,990,990,966.9,965.6,968.5,23.1,21.5,24.4,0.337,0.178,0.721,0.225,0.0697,0.55,0.0099,0.0029,0.026,0.789,0.435,1.56,0.035,0.018,0.073,22.33,19.92,23.93,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.938,44.07,35.55,52.03,42.88,34.49,48.2,0,0,0,0,0,0,0.705,0,0.31,0.16,0.85,0.15,47
1391205600000,2014,2,2013,5,28,3.51,0.392,2.66,127356,192.8,192.8,189.5,4,4,4,1452,1250,1506,1290,1088,162,162,162,189.9,0,244,0.112,0.108,0.13,1100,1088,1100,990,990,990,969.3,968.7,969.5,20.7,20.5,21.3,0.871,0.775,0.89,0.647,0.621,0.648,0.031,0.029,0.032,1.82,1.69,1.84,0.088,0.079,0.09,18.85,18.66,19.62,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.41,47.91,49.94,47.38,46.95,48.2,0,0,0,0,0,0,1.05,0,0.85,0.11,0.76,0.24,36.3
1393624800000,2014,3,2013,6,31,5.25,0.49,2.95,129061,190,190,173.5,4,4,4,1960,1446,2775,1777,1263,183,183,183,676.6,163,1492,0.0978,0.0659,0.127,1100,1100,1100,990,990,990,970.8,969.3,973,19.2,17,20.7,0.911,0.866,0.926,0.648,0.648,0.648,0.034,0.031,0.038,1.86,1.81,1.87,0.097,0.088,0.11,17.31,15.15,18.88,0.949,0.942,0.952,0.979,0.973,0.98,0.929,0.916,0.933,44.3,38.48,48.48,43.37,37.44,47.51,0,0,0,0,0,0,0.964,0,2.3,0.093,0.56,0.44,24.6
1396303200000,2014,4,2013,7,30,7.81,0.562,2.85,103094,148.1,148.1,143.2,4,4,4,3014,2835,3061,2797,2618,217,217,217,1697,1518,1744,0.072,0.0709,0.0765,1100,1100,1100,990,990,990,973.5,973.1,973.7,16.5,16.3,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.58,14.47,15.01,0.938,0.938,0.941,0.97,0.97,0.972,0.91,0.91,0.915,36.9,36.59,38.1,35.8,35.49,37.03,0,0,0,0,0,0,0.795,0,4.96,0.072,0.36,0.64,13.2
1398895200000,2014,5,2013,8,31,6.33,0.778,2.95,119930,180.6,180.6,161.2,4,4,4,2365,1712,2963,2074,1436,290.5,276,321,973.9,336,1587,0.126,0.0931,0.161,1100,1100,1100,990,990,990,971.9,970.2,973.4,18.1,16.6,19.8,0.926,0.921,0.926,0.648,0.648,0.648,0.036,0.033,0.039,1.87,1.87,1.87,0.1,0.094,0.11,16.18,14.7,17.96,0.945,0.939,0.951,0.977,0.97,0.98,0.923,0.911,0.932,41.25,37.24,46.07,40.3,36.12,45.15,0,0,0,0,0,0,0.896,0,3.38,0.12,0.47,0.53,18.9
1401573600000,2014,6,2013,9,30,3.13,0.544,2.39,120889,192.8,192.8,167.9,4,3,3.7,1208,853.8,1675,997.9,643.8,210,210,210,74.2,0,365,0.182,0.125,0.246,923.6,643.8,1100,990,990,990,968.5,967.3,970.1,21.5,19.9,22.7,0.635,0.336,0.921,0.456,0.231,0.648,0.022,0.01,0.032,1.36,0.799,1.87,0.064,0.035,0.094,20.1,18.08,21.89,0.954,0.951,0.957,0.98,0.974,0.98,0.935,0.928,0.938,46.49,39.22,51.13,45.44,38.21,48.2,0,0,0,0,0,0,0.933,0,0.74,0.17,0.76,0.24,38.6
1404165600000,2014,7,2013,10,31,1.85,0.573,1.28,73418.1,131.8,131.8,98.68,3,2,2.3870967741935485,692.5,555.7,840,478.7,328.7,213.8,186,227,0,0,0,0.316,0.221,0.409,478.7,328.7,654,990,990,990,966.7,966.1,967.3,23.3,22.7,23.9,0.246,0.18,0.337,0.132,0.0541,0.238,0.0057,0.0023,0.01,0.592,0.398,0.812,0.025,0.017,0.036,22.74,21.93,23.5,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,42.71,35.44,52.32,41.56,34.37,48.2,0,0,0,0,0,0,0.548,0,0.57,0.31,0.69,0.31,39.7
1406844000000,2014,8,2013,11,31,1.2,0.493,0.704,42143.7,77.56,77.56,56.64,2,1,1.6451612903225807,446.9,367.8,547.2,262.9,183.8,184,184,184,0,0,0,0.417,0.336,0.5,262.9,183.8,363.2,990,990,990,965.6,965.2,966.1,24.4,23.9,24.8,0.153,0.125,0.189,0.0295,0.0114,0.0704,0.0012,0.00046,0.0029,0.352,0.261,0.447,0.014,0.011,0.019,24.04,23.49,24.43,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.5,25.9,52.17,36.38,25.13,48.2,0,0,0,0,0,0,0.315,0,0.496,0.41,0.59,0.41,35.1
1409522400000,2014,9,2013,12,30,0.787,0.358,0.429,26537.7,48.2,48.2,36.86,1,1,1,303.4,254.6,362.6,165.4,116.6,138,138,138,0,0,0,0.46,0.381,0.542,165.4,116.6,224.6,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.115,0.0975,0.136,0.00981,0.00566,0.0148,0.00039,0.00022,0.0006,0.29,0.203,0.396,0.012,0.008,0.016,24.78,24.39,25.08,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.93,26.49,51.52,36.86,25.69,48.2,0,0,0,0,0,0,0.205,0,0.358,0.45,0.55,0.45,33.7
1412114400000,2014,10,2014,1,31,0.609,0.26,0.349,20534.1,34.99,34.99,27.6,1,1,1,227.4,200.2,253.2,130.4,103.2,97,97,97,0,0,0,0.429,0.383,0.485,130.4,103.2,156.2,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0974,0.0878,0.107,0.00683,0.00452,0.00903,0.00027,0.00018,0.00036,0.223,0.174,0.269,0.0088,0.0068,0.011,25.21,25.02,25.42,0.87,0,0.941,0.907,0,0.97,0.844,0,0.913,28.45,0,36.07,27.6,0,34.99,0,2,0,0,0.0645,0,0.153,0.0645,0.26,0.43,0.57,0.43,33.7
1414792800000,2014,11,2014,2,30,0.551,0.196,0.355,20975.2,34.53,34.53,29.13,1,1,1,212.5,199.4,220.2,136.8,106.4,75.67,67,93,0,0,0,0.357,0.304,0.466,136.8,106.4,153.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0972,0.0886,0.102,0.00738,0.00479,0.00877,0.00029,0.00019,0.00034,0.232,0.18,0.26,0.0091,0.007,0.01,25.29,25.22,25.42,0.871,0,0.94,0.905,0,0.97,0.845,0,0.911,30.03,0,35.6,29.13,0,34.53,0,2,0,0,0.0667,0,0.162,0.0667,0.196,0.36,0.64,0.36,38.1
1417384800000,2014,12,2014,3,31,0.649,0.158,0.491,31086.7,48.2,48.2,41.78,1,1,1,242.4,214.1,272.7,183.4,155.1,59,59,59,0,0,0,0.245,0.216,0.276,183.4,155.1,213.7,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.112,0.102,0.123,0.0113,0.00894,0.0139,0.00045,0.00035,0.00055,0.313,0.263,0.367,0.012,0.01,0.015,25.04,24.84,25.25,0.949,0.94,0.957,0.978,0.97,0.98,0.928,0.912,0.938,42.75,36.12,49.83,41.78,35.04,48.2,0,0,0,0,0,0,0.232,0,0.158,0.24,0.76,0.24,47.9
1420063200000,2015,1,2014,4,31,1.06,0.196,0.868,52180.5,111.7,111.7,70.14,3,1,1.8709677419354838,397.2,278.4,607.6,324.2,205.4,73,73,73,0,0,0,0.194,0.12,0.262,324.2,205.4,534.6,990,990,990,965.4,964.8,966.3,24.6,23.7,25.2,0.164,0.121,0.252,0.0553,0.0132,0.158,0.0023,0.00052,0.0067,0.402,0.244,0.618,0.016,0.0097,0.026,24.23,23.08,24.84,0.946,0.923,0.959,0.975,0.97,0.98,0.923,0.896,0.94,39.91,25.99,52.66,38.53,25.21,48.2,0,0,0,0,0,0,0.39,0,0.192,0.18,0.82,0.18,49.2
1422741600000,2015,2,2014,5,28,2.6,0.304,2.2,113515,192.8,192.8,168.9,4,3,3.7142857142857144,1075,636.3,1418,949.8,551.3,125.6,85,162,40.32,0,156,0.117,0.0928,0.144,909.5,551.3,1100,990,990,990,968.1,966.4,969.2,21.9,20.8,23.6,0.591,0.263,0.858,0.447,0.169,0.648,0.021,0.0072,0.031,1.3,0.623,1.81,0.06,0.026,0.087,20.63,18.97,22.93,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.927,0.938,46.55,39.3,51.41,45.39,38.3,48.2,0,0,0,0,0,0,0.938,0,0.4,0.12,0.85,0.15,43.7
1425160800000,2015,3,2014,6,31,4.17,0.49,2.95,138461,191,191,186.1,4,4,4,1557,1421,1804,1374,1238,183,183,183,273.9,138,521,0.118,0.101,0.129,1100,1100,1100,990,990,990,969.7,969.2,970.5,20.3,19.5,20.8,0.888,0.854,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.8,1.87,0.09,0.087,0.096,18.5,17.66,18.97,0.952,0.95,0.952,0.98,0.98,0.98,0.933,0.931,0.933,47.48,45.25,48.72,46.53,44.35,47.75,0,0,0,0,0,0,1.03,0,1.22,0.12,0.71,0.29,33.2
1427839200000,2015,4,2014,7,30,4.64,0.384,2.85,128059,181,181,177.9,4,4,4,1791,1699,1904,1643,1551,148,148,148,542.6,451,656,0.0828,0.0777,0.0871,1100,1100,1100,990,990,990,970.4,970.1,970.8,19.6,19.2,19.9,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.7,17.34,18,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.37,44.37,46.18,44.47,43.49,45.26,0,0,0,0,0,0,0.988,0,1.79,0.083,0.61,0.39,27.6
1430431200000,2015,5,2014,8,31,3.84,0.514,2.8,135082,192.8,192.8,181.6,4,4,4,1434,1036,1852,1242,844.4,192,192,192,197.4,0,560,0.139,0.104,0.185,1044,844.4,1100,990,990,990,969.3,968,970.6,20.7,19.4,22,0.787,0.489,0.926,0.566,0.348,0.648,0.028,0.016,0.033,1.64,1.06,1.87,0.08,0.048,0.097,19.08,17.5,20.92,0.953,0.95,0.955,0.98,0.979,0.98,0.934,0.931,0.936,46.35,41.32,49.79,45.39,40.45,48.2,0,0,0,0,0,0,1.01,0,1.04,0.13,0.73,0.27,35.2
1433109600000,2015,6,2014,9,30,2.4,0.46,1.94,104799,165.7,165.7,145.6,4,3,3.466666666666667,924.1,791.1,1024,746.8,581.1,177.3,161,210,0,0,0,0.195,0.157,0.265,746.8,581.1,862.7,990,990,990,967.6,967.1,968,22.4,22,22.9,0.41,0.3,0.503,0.293,0.189,0.357,0.013,0.0082,0.016,0.938,0.694,1.09,0.042,0.03,0.05,21.47,20.93,22.24,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,43.56,39.42,52.18,42.31,38.43,48.2,0,0,0,0,0,0,0.809,0,0.46,0.19,0.81,0.19,43.7
1435701600000,2015,7,2014,10,31,1.68,0.537,1.15,66075.2,121.3,121.3,88.81,3,2,2.2903225806451615,628.4,499.6,781.1,427.8,272.6,200.5,186,227,0,0,0,0.329,0.238,0.454,427.8,272.6,595.1,990,990,990,966.4,965.8,967,23.6,23,24.2,0.221,0.16,0.304,0.104,0.0277,0.199,0.0044,0.0011,0.0086,0.52,0.314,0.713,0.022,0.013,0.031,23.08,22.26,23.84,0.95,0.935,0.958,0.975,0.97,0.98,0.926,0.907,0.939,40.2,29.8,52.65,38.95,28.9,48.2,0,0,0,0,0,0,0.493,0,0.53,0.32,0.68,0.32,39.3
1438380000000,2015,8,2014,11,31,1.08,0.465,0.612,37135.9,65.92,65.92,49.91,2,1,1.3870967741935485,402.3,331.4,492.8,228.6,176.4,173.7,155,184,0,0,0,0.434,0.373,0.488,228.6,176.4,308.8,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.14,0.119,0.17,0.0185,0.0107,0.0447,0.00076,0.00043,0.0019,0.339,0.26,0.408,0.014,0.011,0.017,24.26,23.82,24.63,0.947,0.925,0.958,0.976,0.97,0.98,0.924,0.897,0.939,39.84,25.81,51.89,38.75,25.04,48.2,0,0,0,0,0,0,0.277,0,0.468,0.43,0.57,0.43,34.4
1441058400000,2015,9,2014,12,30,0.699,0.306,0.393,24404,47.21,47.21,33.89,1,1,1,269.5,226.4,326.8,151.5,108.5,118,118,118,0,0,0,0.443,0.361,0.521,151.5,108.5,208.8,990,990,990,964.8,964.6,965,25.2,25,25.4,0.107,0.0915,0.127,0.00863,0.00497,0.0135,0.00034,0.0002,0.00054,0.262,0.185,0.365,0.01,0.0073,0.015,24.97,24.6,25.26,0.938,0.917,0.956,0.973,0.97,0.98,0.912,0.89,0.937,34.81,24.64,48.18,33.89,23.9,47.21,0,0,0,0,0,0,0.188,0,0.306,0.44,0.56,0.44,34.9
1443650400000,2015,10,2015,1,31,0.548,0.26,0.288,11241.6,28.46,28.46,15.11,1,1,1,204.4,183,224.5,107.4,85.97,97,97,97,0,0,0,0.476,0.432,0.53,107.4,85.97,127.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0893,0.0818,0.0964,0.00488,0.00306,0.00659,0.00019,0.00012,0.00026,0.182,0.143,0.218,0.0071,0.0056,0.0086,25.36,25.24,25.43,0.536,0,0.93,0.563,0,0.97,0.52,0,0.902,15.58,0,29.34,15.11,0,28.46,0,13,0,0,0.419,0,0.0839,0.419,0.26,0.47,0.53,0.47,20.5
1446328800000,2015,11,2015,2,30,0.524,0.159,0.365,22841.3,39.16,39.16,31.72,1,1,1,202,185.4,221.8,140.7,118.4,61.33,50,67,0,0,0,0.307,0.225,0.361,140.7,118.4,171.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0968,0.0897,0.106,0.00771,0.00582,0.0104,0.0003,0.00023,0.00041,0.237,0.198,0.291,0.0093,0.0077,0.011,25.31,25.18,25.38,0.934,0.924,0.946,0.972,0.97,0.976,0.907,0.896,0.923,32.64,27.22,40.11,31.72,26.41,39.16,0,0,0,0,0,0,0.176,0,0.159,0.3,0.7,0.3,43.6
1448920800000,2015,12,2015,3,31,0.747,0.158,0.589,36448.9,62.27,62.27,48.99,2,1,1.4516129032258065,279.1,223.4,343.5,220.1,164.4,59,59,59,0,0,0,0.215,0.172,0.264,220.1,164.4,284.5,990,990,990,964.8,964.5,965.1,25.2,24.9,25.5,0.125,0.105,0.148,0.0163,0.00973,0.0333,0.00065,0.00038,0.0013,0.303,0.24,0.384,0.012,0.0095,0.015,24.88,24.57,25.18,0.942,0.922,0.959,0.975,0.97,0.98,0.918,0.895,0.94,37.47,25.74,51.91,36.41,24.97,48.2,0,0,0,0,0,0,0.272,0,0.158,0.21,0.79,0.21,48.8
1451599200000,2016,1,2015,4,31,1.31,0.213,1.1,64762.8,109.7,109.7,87.05,3,2,2.193548387096774,489.1,345.9,617.7,409.8,272.9,79.39,73,91,0,0,0,0.165,0.135,0.211,409.8,272.9,526.7,990,990,990,965.8,965.1,966.4,24.2,23.6,24.9,0.196,0.145,0.25,0.0927,0.0278,0.153,0.0039,0.0011,0.0065,0.486,0.3,0.617,0.02,0.012,0.026,23.72,23.05,24.57,0.95,0.934,0.958,0.975,0.97,0.98,0.926,0.906,0.939,41.62,30.72,52.31,40.14,29.8,48.2,0,0,0,0,0,0,0.484,0,0.21,0.16,0.84,0.16,49.4
1454277600000,2016,2,2015,5,29,2.37,0.288,2.04,108306,192.8,192.8,155.6,4,3,3.4827586206896552,946.3,630,1412,831.4,525,114.9,105,137,17.86,0,175,0.126,0.097,0.167,813.5,525,1100,990,990,990,967.6,966.4,969.2,22.4,20.8,23.6,0.485,0.252,0.852,0.36,0.152,0.648,0.016,0.0064,0.031,1.1,0.582,1.8,0.05,0.025,0.087,21.29,19,23,0.955,0.949,0.957,0.979,0.971,0.98,0.935,0.921,0.938,45.74,37.45,52.29,44.52,36.35,48.2,0,0,0,0,0,0,0.865,0,0.33,0.12,0.86,0.14,45.7
1456783200000,2016,3,2015,6,31,5.3,0.49,2.95,128500,190.3,190.3,172.7,4,4,4,1979,1440,2661,1796,1257,183,183,183,696.2,157,1378,0.096,0.0688,0.127,1100,1100,1100,990,990,990,970.9,969.3,972.7,19.1,17.3,20.7,0.917,0.863,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.87,1.81,1.87,0.098,0.087,0.11,17.24,15.43,18.9,0.949,0.943,0.952,0.979,0.974,0.98,0.929,0.919,0.933,44.1,39.23,48.54,43.18,38.22,47.57,0,0,0,0,0,0,0.96,0,2.35,0.092,0.56,0.44,24.2
1459461600000,2016,4,2015,7,30,7.14,0.562,2.85,108253,157,157,150.4,4,4,4,2753,2514,2863,2536,2297,217,217,217,1436,1197,1546,0.0789,0.0758,0.0863,1100,1100,1100,990,990,990,972.9,972.3,973.2,17.1,16.8,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.21,14.94,15.78,0.942,0.941,0.944,0.973,0.972,0.976,0.916,0.914,0.922,38.63,37.91,40.19,37.59,36.83,39.25,0,0,0,0,0,0,0.835,0,4.29,0.079,0.4,0.6,15.2
1462053600000,2016,5,2015,8,31,5.07,0.739,2.95,130370,191.9,191.9,175.2,4,4,4,1895,1363,2480,1619,1087,276,276,276,519,0,1104,0.151,0.111,0.202,1100,1087,1100,990,990,990,970.7,969,972.3,19.3,17.7,21,0.907,0.798,0.926,0.647,0.619,0.648,0.034,0.03,0.037,1.85,1.71,1.87,0.096,0.082,0.11,17.47,15.87,19.24,0.949,0.944,0.953,0.98,0.977,0.98,0.93,0.923,0.934,44.72,40.42,48.95,43.81,39.49,47.97,0,0,0,0,0,0,0.973,0,2.12,0.15,0.58,0.42,25.7
1464732000000,2016,6,2015,9,30,2.49,0.417,2.07,110862,192.8,192.8,154,4,3,3.466666666666667,962.1,770.6,1312,801.1,609.6,161,161,161,1.933,0,51,0.172,0.123,0.209,799.2,609.6,1100,990,990,990,967.7,967,968.9,22.3,21.1,23,0.463,0.309,0.816,0.336,0.208,0.648,0.015,0.009,0.031,1.05,0.734,1.76,0.047,0.032,0.084,21.24,19.36,22.28,0.955,0.953,0.957,0.98,0.974,0.98,0.936,0.928,0.938,45.65,39.23,51.46,44.51,38.22,48.2,0,0,0,0,0,0,0.855,0,0.42,0.17,0.83,0.17,44.5
1467324000000,2016,7,2015,10,31,1.65,0.537,1.12,64565.6,117.9,117.9,86.78,3,2,2.2580645161290325,617.1,500.2,763.8,416.5,273.2,200.5,186,227,0,0,0,0.334,0.244,0.454,416.5,273.2,577.8,990,990,990,966.4,965.9,967,23.6,23,24.1,0.215,0.16,0.294,0.0975,0.0279,0.187,0.0042,0.0012,0.0081,0.505,0.315,0.683,0.021,0.013,0.03,23.14,22.36,23.83,0.949,0.935,0.958,0.974,0.97,0.98,0.925,0.907,0.939,39.86,29.86,52.08,38.67,28.96,48.2,0,0,0,0,0,0,0.482,0,0.53,0.33,0.68,0.32,39.1
1470002400000,2016,8,2015,11,31,1.1,0.465,0.63,38062.7,65.92,65.92,51.16,2,1,1.4193548387096775,409,341.8,492.8,235.3,186.8,173.7,155,184,0,0,0,0.427,0.373,0.478,235.3,186.8,308.8,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.142,0.123,0.17,0.0194,0.0116,0.0447,0.00079,0.00047,0.0019,0.345,0.262,0.412,0.014,0.011,0.017,24.22,23.82,24.56,0.947,0.925,0.959,0.976,0.97,0.98,0.924,0.897,0.94,40.3,25.97,52.28,39.03,25.19,48.2,0,0,0,0,0,0,0.284,0,0.47,0.42,0.57,0.43,34.6
1472680800000,2016,9,2015,12,30,0.736,0.306,0.43,26748,48.2,48.2,37.15,1,1,1,283.8,241.2,338.3,165.8,123.2,118,118,118,0,0,0,0.42,0.349,0.489,165.8,123.2,220.3,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.112,0.0967,0.131,0.00985,0.00622,0.0145,0.00039,0.00025,0.00058,0.288,0.212,0.385,0.011,0.0084,0.015,24.87,24.52,25.14,0.943,0.928,0.958,0.974,0.97,0.98,0.919,0.9,0.939,38.18,28.18,50.76,37.15,27.33,48.2,0,0,0,0,0,0,0.206,0,0.306,0.42,0.58,0.42,36.3
1475272800000,2016,10,2016,1,31,0.568,0.26,0.308,13426.9,31.7,31.7,18.05,1,1,1,212.2,186.8,238.8,115.2,89.8,97,97,97,0,0,0,0.46,0.406,0.519,115.2,89.8,141.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0921,0.0831,0.101,0.00554,0.00338,0.0078,0.00022,0.00013,0.00031,0.196,0.15,0.243,0.0077,0.0059,0.0096,25.31,25.12,25.43,0.598,0,0.936,0.626,0,0.97,0.58,0,0.907,18.61,0,32.68,18.05,0,31.7,0,11,0,0,0.355,0,0.1,0.355,0.26,0.46,0.54,0.46,23.6
1477951200000,2016,11,2016,2,30,0.547,0.174,0.374,23357.3,35.77,35.77,32.44,1,1,1,211.1,187.1,225.6,144.1,120.1,67,67,67,0,0,0,0.318,0.297,0.358,144.1,120.1,158.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0987,0.0903,0.104,0.008,0.00596,0.00923,0.00031,0.00023,0.00036,0.244,0.201,0.27,0.0096,0.0079,0.011,25.28,25.18,25.37,0.936,0.925,0.941,0.97,0.97,0.97,0.908,0.897,0.913,33.44,27.63,36.87,32.44,26.81,35.77,0,0,0,0,0,0,0.18,0,0.173,0.32,0.68,0.32,42.7
1480543200000,2016,12,2016,3,31,0.664,0.158,0.506,31697.7,50.98,50.98,42.6,2,1,1.096774193548387,248,218.5,292.1,189,159.5,59,59,59,0,0,0,0.24,0.202,0.27,189,159.5,233.1,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.114,0.103,0.129,0.0118,0.00931,0.0156,0.00047,0.00037,0.00062,0.308,0.238,0.383,0.012,0.0094,0.015,25.02,24.79,25.22,0.947,0.922,0.959,0.976,0.97,0.98,0.924,0.894,0.94,41.38,25.52,51.85,40.18,24.75,48.2,0,0,0,0,0,0,0.237,0,0.158,0.24,0.76,0.24,47.7
1483221600000,2017,1,2016,4,31,1.21,0.196,1.02,60406.9,111.3,111.3,81.19,3,1,2.161290322580645,453,298.9,605.7,380,225.9,73,73,73,0,0,0,0.169,0.121,0.244,380,225.9,532.7,990,990,990,965.6,964.9,966.3,24.4,23.7,25.1,0.185,0.129,0.251,0.0795,0.015,0.157,0.0033,0.0006,0.0066,0.446,0.248,0.615,0.018,0.0099,0.026,23.93,23.09,24.81,0.946,0.924,0.959,0.974,0.97,0.98,0.922,0.897,0.94,39.29,26.36,52.53,37.92,25.57,48.2,0,0,0,0,0,0,0.451,0,0.19,0.16,0.84,0.16,49.9
1485900000000,2017,2,2016,5,28,2.01,0.254,1.75,96242.7,192.8,192.8,143.2,4,3,3.3214285714285716,831.9,618,1259,726.9,513,105,105,105,1.929,0,54,0.131,0.0834,0.17,725,513,1100,990,990,990,967.2,966.4,968.7,22.8,21.3,23.6,0.395,0.245,0.791,0.289,0.144,0.648,0.013,0.0061,0.03,0.917,0.562,1.74,0.041,0.024,0.082,21.88,19.55,23.07,0.954,0.948,0.957,0.978,0.97,0.98,0.934,0.919,0.938,44.1,36.65,50.77,43,35.55,48.2,0,0,0,0,0,0,0.796,0,0.26,0.13,0.87,0.13,47.9
1488319200000,2017,3,2016,6,31,7.04,0.49,2.95,116025,192.8,192.8,155.9,4,4,4,2627,1321,4417,2444,1138,183,183,183,1344,38,3134,0.0805,0.0414,0.139,1100,1100,1100,990,990,990,972.4,968.9,976.4,17.6,13.6,21.1,0.914,0.813,0.926,0.648,0.648,0.648,0.038,0.031,0.048,1.86,1.76,1.87,0.11,0.083,0.14,15.72,11.68,19.33,0.941,0.917,0.953,0.975,0.97,0.98,0.918,0.889,0.934,39.95,28.89,49.7,38.99,28.02,48.2,0,0,0,0,0,0,0.866,0,4.09,0.07,0.42,0.58,16.5
1490997600000,2017,4,2016,7,30,11.3,0.765,2.85,81532,125.8,125.8,113.2,4,4,4,4362,3763,4608,4067,3468,295,295,295,2967,2368,3213,0.0679,0.064,0.0784,1100,1100,1100,990,990,990,976.3,975.2,976.8,13.7,13.2,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.044,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.79,11.33,12.95,0.918,0.913,0.929,0.97,0.97,0.97,0.89,0.886,0.901,29.19,27.92,32.43,28.31,27.08,31.45,0,0,0,0,0,0,0.629,0,8.45,0.068,0.25,0.75,7.22
1493589600000,2017,5,2016,8,31,8.07,0.86,2.95,107047,163.1,163.1,143.9,4,4,4,3014,2295,3706,2693,1974,321,321,321,1593,874,2285,0.109,0.0866,0.14,1100,1100,1100,990,990,990,973.5,971.8,975.1,16.5,14.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.043,1.87,1.87,1.87,0.11,0.1,0.13,14.61,13.07,16.31,0.938,0.929,0.946,0.972,0.97,0.98,0.912,0.902,0.927,36.99,32.76,41.62,35.97,31.77,40.77,0,0,0,0,0,0,0.799,0,5.12,0.11,0.37,0.63,13.3
1496268000000,2017,6,2016,9,30,4.11,0.666,2.71,127033,192.1,192.1,176.4,4,3,3.966666666666667,1587,1044,2246,1330,787.1,257,257,257,283.3,0,889,0.17,0.114,0.246,1046,787.1,1100,990,990,990,969.8,968,971.7,20.2,18.3,22,0.816,0.456,0.926,0.576,0.32,0.648,0.029,0.015,0.035,1.68,1.03,1.87,0.084,0.047,0.1,18.57,16.43,20.9,0.951,0.946,0.956,0.98,0.975,0.98,0.932,0.927,0.937,45.5,39.72,51.41,44.51,38.74,48.2,0,0,0,0,0,0,0.98,0,1.4,0.16,0.66,0.34,30.9
1498860000000,2017,7,2016,10,31,2.16,0.608,1.55,86335.8,144.6,144.6,116,3,2,2.7419354838709675,806.2,647.5,1021,579.2,420.5,227,227,227,0,0,0,0.286,0.222,0.351,579.2,420.5,794.1,990,990,990,967.1,966.5,968,22.9,22,23.5,0.304,0.212,0.455,0.19,0.0975,0.323,0.0084,0.0041,0.015,0.723,0.536,1.07,0.032,0.023,0.049,22.15,20.96,22.97,0.954,0.946,0.958,0.977,0.97,0.98,0.933,0.918,0.939,44.03,35.14,52.05,42.72,34.08,48.2,0,0,0,0,0,0,0.645,0,0.61,0.28,0.72,0.28,40
1501538400000,2017,8,2016,11,31,1.39,0.508,0.881,52128.6,95.96,95.96,70.07,2,2,2,518.7,424.7,638,328.9,240.7,189.8,184,202,0,0,0,0.371,0.288,0.433,328.9,240.7,454,990,990,990,965.9,965.5,966.5,24.1,23.5,24.5,0.178,0.146,0.225,0.0544,0.0162,0.113,0.0023,0.00066,0.0048,0.397,0.267,0.587,0.017,0.011,0.025,23.67,22.96,24.22,0.944,0.927,0.958,0.973,0.97,0.98,0.918,0.899,0.939,35.97,26.49,48.96,35.03,25.7,47.98,0,0,0,0,0,0,0.389,0,0.509,0.37,0.63,0.37,37.5
1504216800000,2017,9,2016,12,30,0.905,0.358,0.547,33465.2,60.44,60.44,46.48,2,1,1.3333333333333333,349.2,294.5,418.4,211.2,156.5,138,138,138,0,0,0,0.4,0.33,0.469,211.2,156.5,280.4,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.131,0.112,0.155,0.0149,0.00906,0.0313,0.0006,0.00036,0.0013,0.316,0.252,0.4,0.013,0.01,0.016,24.54,24.2,24.85,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.939,38.42,25.68,51.97,37.31,24.91,48.2,0,0,0,0,0,0,0.258,0,0.358,0.4,0.6,0.4,37
1506808800000,2017,10,2017,1,31,0.707,0.295,0.412,25631.2,41.09,41.09,34.45,1,1,1,263.9,239.6,291.5,153.9,129.6,110,110,110,0,0,0,0.419,0.377,0.459,153.9,129.6,181.5,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.108,0.0993,0.118,0.00883,0.00676,0.0112,0.00035,0.00027,0.00044,0.267,0.223,0.316,0.011,0.0088,0.013,24.98,24.82,25.14,0.94,0.931,0.949,0.972,0.97,0.98,0.914,0.903,0.93,35.43,29.73,41.93,34.45,28.84,41.09,0,0,0,0,0,0,0.191,0,0.295,0.42,0.58,0.42,36.3
1509487200000,2017,11,2017,2,30,0.639,0.241,0.398,24767,36.59,36.59,34.4,1,1,1,246.5,238.8,256,153.5,145.8,93,93,93,0,0,0,0.377,0.363,0.39,153.5,145.8,163,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.109,0.0088,0.00814,0.0096,0.00035,0.00032,0.00038,0.264,0.25,0.281,0.01,0.0099,0.011,25.06,25,25.12,0.94,0.937,0.943,0.97,0.97,0.971,0.912,0.909,0.916,35.46,33.65,37.68,34.4,32.64,36.59,0,0,0,0,0,0,0.191,0,0.241,0.38,0.62,0.38,38.8
1512079200000,2017,12,2017,3,31,0.797,0.174,0.623,38233.5,72.77,72.77,51.39,2,1,1.4838709677419355,297.4,245.3,392.4,232.6,168.3,64.81,59,77,0,0,0,0.225,0.15,0.314,232.6,168.3,333.4,990,990,990,964.9,964.7,965.4,25.1,24.6,25.3,0.13,0.109,0.165,0.0205,0.0101,0.0564,0.00082,0.0004,0.0023,0.318,0.242,0.389,0.013,0.0096,0.016,24.78,24.25,25.04,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.895,0.94,38.26,25.99,52.29,36.92,25.21,48.2,0,0,0,0,0,0,0.285,0,0.174,0.22,0.78,0.22,48
1514757600000,2018,1,2017,4,31,1.51,0.228,1.29,75370.3,122.1,122.1,101.3,3,2,2.5161290322580645,565.6,406.4,678.2,480.4,333.4,85.19,73,91,0,0,0,0.152,0.134,0.18,480.4,333.4,587.2,990,990,990,966.1,965.4,966.6,23.9,23.4,24.6,0.229,0.167,0.285,0.13,0.0564,0.193,0.0055,0.0023,0.0083,0.563,0.39,0.685,0.024,0.016,0.029,23.3,22.7,24.18,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,42.11,35.19,52.28,40.91,34.13,48.2,0,0,0,0,0,0,0.563,0,0.22,0.15,0.85,0.15,49.9
1517436000000,2018,2,2017,5,28,2.49,0.276,2.05,106951,192.8,192.8,159.2,4,3,3.5357142857142856,1029,687.7,1689,914.6,582.7,114.1,105,137,67.86,0,452,0.117,0.0811,0.153,846.8,582.7,1100,990,990,990,967.9,966.7,970.1,22.1,19.9,23.3,0.533,0.284,0.911,0.396,0.19,0.648,0.018,0.0081,0.033,1.19,0.679,1.86,0.055,0.029,0.093,20.92,18.05,22.67,0.955,0.951,0.957,0.98,0.975,0.98,0.935,0.928,0.938,46.07,39.39,51.09,44.96,38.39,48.2,0,0,0,0,0,0,0.884,0,0.44,0.11,0.82,0.18,43
1519855200000,2018,3,2017,6,31,6.73,0.539,2.95,116822,178.9,178.9,157,4,4,4,2513,1759,3134,2312,1520,201.1,183,239,1212,420,1851,0.0838,0.0584,0.136,1100,1100,1100,990,990,990,972.3,970.3,973.8,17.7,16.2,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.04,1.87,1.87,1.87,0.11,0.095,0.12,15.8,14.29,17.8,0.944,0.937,0.951,0.976,0.97,0.98,0.921,0.909,0.932,40.23,36.09,45.64,39.25,35.01,44.73,0,0,0,0,0,0,0.872,0,3.78,0.08,0.44,0.56,17.4
1522533600000,2018,4,2017,7,30,9.85,0.697,2.85,89974.4,138.8,138.8,125,4,4,4,3799,3188,4064,3530,2971,269,217,295,2430,1871,2669,0.0705,0.059,0.0788,1100,1100,1100,990,990,990,975.2,974,975.8,14.8,14.2,16,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.04,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.88,12.33,14.17,0.927,0.923,0.936,0.97,0.97,0.97,0.899,0.895,0.908,32.21,30.69,35.76,31.24,29.77,34.69,0,0,0,0,0,0,0.694,0,7,0.071,0.29,0.71,9.13
1525125600000,2018,5,2017,8,31,8.88,0.894,2.95,101521,157.5,157.5,136.5,4,4,4,3317,2495,3963,2983,2155,333.9,321,340,1883,1055,2542,0.103,0.081,0.136,1100,1100,1100,990,990,990,974.2,972.3,975.6,15.8,14.4,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.037,0.045,1.87,1.87,1.87,0.12,0.11,0.13,13.93,12.52,15.83,0.934,0.925,0.944,0.971,0.97,0.977,0.907,0.897,0.922,35.13,31.24,40.32,34.11,30.3,39.38,0,0,0,0,0,0,0.758,0,5.93,0.1,0.33,0.67,11.4
1527804000000,2018,6,2017,9,30,4.54,0.666,2.8,127389,192.6,192.6,176.9,4,4,4,1753,1159,2445,1496,902.2,257,257,257,415.9,0,1088,0.154,0.105,0.222,1080,902.2,1100,990,990,990,970.2,968.4,972.2,19.8,17.8,21.6,0.87,0.561,0.926,0.614,0.376,0.648,0.031,0.017,0.036,1.78,1.18,1.87,0.091,0.055,0.11,17.97,15.95,20.42,0.95,0.945,0.955,0.98,0.977,0.98,0.931,0.923,0.936,45.14,40.64,49.14,44.23,39.73,48.16,0,0,0,0,0,0,0.983,0,1.74,0.15,0.62,0.38,28.1
1530396000000,2018,7,2017,10,31,2.3,0.636,1.67,91639.2,169,169,123.2,4,2,2.903225806451613,859.7,688.8,1124,622.4,432.8,237.3,227,256,0,0,0,0.283,0.202,0.372,622.4,432.8,896.5,990,990,990,967.3,966.7,968.3,22.7,21.7,23.3,0.336,0.223,0.549,0.216,0.103,0.373,0.0096,0.0044,0.017,0.785,0.56,1.17,0.035,0.024,0.054,21.88,20.54,22.78,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.938,44.17,35.47,52.43,42.88,34.41,48.2,0,0,0,0,0,0,0.684,0,0.63,0.28,0.73,0.27,39.8
1533074400000,2018,8,2017,11,31,1.47,0.541,0.932,54824.7,96.4,96.4,73.69,2,2,2,549.9,449.6,678.7,347.9,247.6,202,202,202,0,0,0,0.373,0.298,0.449,347.9,247.6,476.7,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.187,0.15,0.242,0.0632,0.0168,0.124,0.0027,0.00069,0.0053,0.427,0.277,0.63,0.018,0.011,0.027,23.5,22.76,24.1,0.946,0.929,0.958,0.974,0.97,0.98,0.922,0.901,0.939,37.87,27.19,50.88,36.84,26.37,48.2,0,0,0,0,0,0,0.409,0,0.538,0.37,0.63,0.37,37.3
1535752800000,2018,9,2017,12,30,0.971,0.378,0.592,35961.8,63.97,63.97,49.95,2,1,1.4666666666666666,374.4,317.8,443.3,228.4,171.8,146,146,146,0,0,0,0.394,0.329,0.459,228.4,171.8,297.3,990,990,990,965.3,965,965.6,24.7,24.4,25,0.138,0.118,0.163,0.018,0.0104,0.0393,0.00073,0.00041,0.0016,0.325,0.254,0.403,0.013,0.01,0.016,24.41,24.06,24.71,0.943,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.939,37.9,25.69,52.09,36.79,24.92,48.2,0,0,0,0,0,0,0.277,0,0.379,0.39,0.61,0.39,37
1538344800000,2018,10,2018,1,31,0.739,0.295,0.444,27739,46.27,46.27,37.28,1,1,1,275.9,239.8,314.2,165.9,129.8,110,110,110,0,0,0,0.401,0.35,0.459,165.9,129.8,204.2,990,990,990,964.8,964.6,965,25.2,25,25.4,0.112,0.0994,0.126,0.00985,0.00679,0.0131,0.00039,0.00027,0.00052,0.288,0.224,0.357,0.011,0.0088,0.014,24.91,24.67,25.14,0.944,0.931,0.956,0.974,0.97,0.98,0.919,0.903,0.936,38.25,29.79,47.21,37.28,28.9,46.27,0,0,0,0,0,0,0.207,0,0.295,0.4,0.6,0.4,37.5
1541023200000,2018,11,2018,2,30,0.642,0.252,0.389,24199.1,35.93,35.93,33.61,1,1,1,247.5,238.5,253.2,150.2,132.5,97.33,93,106,0,0,0,0.393,0.367,0.444,150.2,132.5,160.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.0999,0.108,0.00852,0.00701,0.00937,0.00034,0.00028,0.00037,0.259,0.228,0.276,0.01,0.009,0.011,25.06,25.01,25.14,0.939,0.932,0.942,0.97,0.97,0.97,0.911,0.904,0.914,34.65,30.44,37.04,33.61,29.52,35.93,0,0,0,0,0,0,0.187,0,0.253,0.39,0.61,0.39,37.7
1543615200000,2018,12,2018,3,31,0.71,0.189,0.52,32880.6,48.2,48.2,44.19,1,1,1,264.9,255.4,277.3,194.3,178.4,70.61,59,77,0,0,0,0.267,0.213,0.301,194.3,178.4,218.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.112,0.124,0.0123,0.0109,0.0143,0.00049,0.00043,0.00057,0.334,0.307,0.376,0.013,0.012,0.015,24.91,24.82,24.97,0.952,0.948,0.958,0.98,0.979,0.98,0.933,0.928,0.939,45.21,41.42,50.9,44.19,40.55,48.2,0,0,0,0,0,0,0.246,0,0.19,0.27,0.73,0.27,46.3
1546293600000,2019,1,2018,4,31,0.865,0.196,0.67,40969.9,78.38,78.38,55.07,2,1,1.5806451612903225,323.1,276.5,431.8,250.1,203.5,73,73,73,0,0,0,0.23,0.169,0.264,250.1,203.5,358.8,990,990,990,965,964.8,965.5,25,24.5,25.2,0.137,0.121,0.176,0.0239,0.013,0.0684,0.00096,0.00052,0.0028,0.333,0.244,0.429,0.013,0.0097,0.018,24.65,24.03,24.84,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.89,25.99,52.63,37.56,25.21,48.2,0,0,0,0,0,0,0.306,0,0.195,0.23,0.77,0.23,47.4
1548972000000,2019,2,2018,5,28,1.57,0.206,1.37,77971.4,144.6,144.6,116,3,2,2.642857142857143,650.2,443,857.8,565.2,358,85,85,85,0,0,0,0.136,0.0991,0.192,565.2,358,772.8,990,990,990,966.5,965.6,967.3,23.5,22.7,24.4,0.275,0.176,0.4,0.184,0.068,0.313,0.0079,0.0028,0.014,0.689,0.428,0.999,0.03,0.018,0.044,22.83,21.67,23.98,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,45.54,35.83,52.61,44.05,34.76,48.2,0,0,0,0,0,0,0.645,0,0.2,0.13,0.87,0.13,49.7
1551391200000,2019,3,2018,6,31,2.57,0.346,2.23,119821,171.9,171.9,161,4,3,3.903225806451613,961.3,872.2,1026,832.3,743.2,129,129,129,0,0,0,0.135,0.126,0.148,832.3,743.2,897.2,990,990,990,967.7,967.4,968,22.3,22,22.6,0.468,0.387,0.527,0.342,0.297,0.373,0.015,0.013,0.017,1.04,0.946,1.15,0.047,0.042,0.052,21.22,20.87,21.65,0.954,0.952,0.957,0.978,0.974,0.98,0.934,0.928,0.938,42.53,39.29,51.92,41.43,38.29,48.2,0,0,0,0,0,0,0.895,0,0.34,0.13,0.87,0.13,46.6
