datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
980114400000,2001,1,2000,4,17,7,0.48,0.0726,0.407,22966.6,141.5,141.5,136.7,3,3,3,792.9,772.7,821.2,672.9,652.7,120,120,120,0,0,0,0.151,0.146,0.155,672.9,652.7,701.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.338,0.326,0.354,0.251,0.237,0.269,0.011,0.01,0.012,0.834,0.8,0.881,0.036,0.035,0.039,22.09,21.93,22.21,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.5,45.32,48.11,45.57,44.41,47.15,0,0,0,0,0,0,0.759,0,0.073,0.15,0.85,0.15,47.8
980719200000,2001,1,2000,4,18,7,0.527,0.0785,0.449,24268.5,144.6,144.6,144.5,3,3,3,871.7,834.2,913.5,742,714.2,129.7,120,137,0,0,0,0.149,0.14,0.158,742,714.2,776.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.384,0.361,0.416,0.296,0.278,0.315,0.013,0.012,0.014,0.955,0.903,1.02,0.042,0.04,0.045,21.66,21.43,21.86,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.25,48.84,52.01,48.15,47.86,48.2,0,0,0,0,0,0,0.803,0,0.078,0.15,0.85,0.15,46.1
981324000000,2001,2,2000,5,19,7,0.609,0.085,0.524,27976.4,176.2,176.2,166.5,4,4,4,1006,929.4,1094,865.8,792.4,140.6,137,162,0,0,0,0.14,0.129,0.148,865.8,792.4,931.9,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.499,0.431,0.567,0.358,0.322,0.39,0.016,0.014,0.018,1.09,0.963,1.21,0.049,0.043,0.056,21.01,20.59,21.42,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.53,39.65,44.95,41.63,38.67,44.05,0,0,0,0,0,0,0.925,0,0.085,0.14,0.86,0.14,45.9
981928800000,2001,2,2000,5,20,7,0.781,0.098,0.646,31975.7,192.8,192.8,190.3,4,4,4,1291,1140,1434,1129,977.9,162,162,162,60.71,0,172,0.126,0.113,0.142,1068,977.9,1100,990,990,990,968.8,968.3,969.3,21.2,20.7,21.7,0.771,0.613,0.864,0.582,0.412,0.648,0.028,0.019,0.031,1.65,1.3,1.81,0.078,0.06,0.087,19.54,18.92,20.36,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.75,46.64,49.97,47.58,45.71,48.2,0,0,0,0,0,0,1.06,0,0.135,0.13,0.83,0.17,40.9
982533600000,2001,2,2000,5,21,7,1,0.098,0.665,30678.5,189,189,182.6,4,4,4,1655,1474,1880,1493,1312,162,162,162,393.4,212,618,0.0985,0.0862,0.11,1100,1100,1100,990,990,990,970,969.4,970.7,20,19.3,20.6,0.907,0.88,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.86,1.83,1.87,0.093,0.089,0.097,18.16,17.41,18.77,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.58,44.59,48.2,45.65,43.7,47.24,0,0,0,0,0,0,1.01,0,0.335,0.098,0.67,0.33,30.7
983138400000,2001,2,2000,5,22,7,1.37,0.125,0.665,27524.6,171.3,171.3,163.8,4,4,4,2262,1982,2476,2056,1820,206,162,239,956.3,720,1137,0.0904,0.0734,0.104,1100,1100,1100,990,990,990,971.7,971,972.2,18.3,17.8,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.037,1.87,1.87,1.87,0.1,0.099,0.11,16.4,15.88,17.09,0.946,0.945,0.948,0.979,0.977,0.98,0.926,0.923,0.929,41.84,40.44,43.69,40.96,39.51,42.82,0,0,0,0,0,0,0.91,0,0.705,0.091,0.49,0.51,20.1
983743200000,2001,3,2000,6,23,7,1.66,0.145,0.665,25336,156.4,156.4,150.8,4,4,4,2736,2533,2951,2497,2294,239,239,239,1397,1194,1612,0.0876,0.081,0.0943,1100,1100,1100,990,990,990,972.9,972.4,973.4,17.1,16.6,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.25,14.73,15.74,0.942,0.939,0.944,0.973,0.97,0.976,0.917,0.911,0.921,38.73,37.32,40.07,37.7,36.21,39.11,0,0,0,0,0,0,0.838,0,0.995,0.087,0.4,0.6,15.3
984348000000,2001,3,2000,6,24,7,1.97,0.145,0.665,23090.1,143,143,137.4,4,4,4,3250,3020,3451,3011,2781,239,239,239,1911,1681,2112,0.0737,0.0693,0.0791,1100,1100,1100,990,990,990,974.1,973.6,974.5,15.9,15.5,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.04,13.61,14.56,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,35.42,34.23,36.86,34.36,33.21,35.75,0,0,0,0,0,0,0.764,0,1.305,0.074,0.34,0.66,11.7
984952800000,2001,3,2000,6,25,7,2.21,0.145,0.665,21538,131.6,131.6,128.2,4,4,4,3656,3506,3788,3417,3267,239,239,239,2317,2167,2449,0.0654,0.0631,0.0682,1100,1100,1100,990,990,990,975,974.6,975.2,15,14.8,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.17,12.89,13.49,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,33.04,32.27,33.91,32.05,31.3,32.9,0,0,0,0,0,0,0.712,0,1.545,0.066,0.3,0.7,9.75
985557600000,2001,3,2000,6,26,7,2.39,0.149,0.665,20410.7,124.3,124.3,121.5,4,4,4,3952,3828,4064,3705,3589,247,239,295,2605,2489,2694,0.0625,0.0593,0.0726,1100,1100,1100,990,990,990,975.6,975.3,975.8,14.4,14.2,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.55,12.33,12.81,0.925,0.923,0.927,0.97,0.97,0.97,0.897,0.895,0.899,31.31,30.69,32.04,30.37,29.77,31.08,0,0,0,0,0,0,0.675,0,1.725,0.062,0.28,0.72,8.54
986162400000,2001,4,2000,7,27,7,2.53,0.178,0.665,19590.9,118.5,118.5,116.6,4,4,4,4188,4095,4282,3893,3800,295,295,295,2793,2700,2887,0.0704,0.0689,0.072,1100,1100,1100,990,990,990,976,975.9,976.2,14,13.8,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.046,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.1,11.93,12.27,0.921,0.919,0.922,0.97,0.97,0.97,0.893,0.892,0.895,30.05,29.58,30.53,29.15,28.69,29.61,0,0,0,0,0,0,0.648,0,1.865,0.07,0.26,0.74,7.74
986767200000,2001,4,2000,7,28,7,2.63,0.178,0.665,19048.6,114.3,114.3,113.4,4,4,4,4351,4304,4376,4056,4009,295,295,295,2956,2909,2981,0.0678,0.0674,0.0685,1100,1100,1100,990,990,990,976.3,976.2,976.4,13.7,13.6,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.8,11.76,11.89,0.918,0.918,0.919,0.97,0.97,0.97,0.89,0.89,0.891,29.22,29.09,29.46,28.35,28.22,28.58,0,0,0,0,0,0,0.63,0,1.965,0.068,0.25,0.75,7.24
987372000000,2001,4,2000,7,29,7,2.62,0.178,0.665,19136.4,115.3,115.3,113.9,4,4,4,4325,4255,4372,4030,3960,295,295,295,2930,2860,2977,0.0682,0.0675,0.0693,1100,1100,1100,990,990,990,976.3,976.1,976.4,13.7,13.6,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.85,11.77,11.98,0.919,0.918,0.92,0.97,0.97,0.97,0.891,0.89,0.892,29.36,29.12,29.72,28.48,28.24,28.82,0,0,0,0,0,0,0.633,0,1.955,0.068,0.25,0.75,7.3
987976800000,2001,4,2000,7,30,7,2.47,0.178,0.665,19947.4,121.7,121.7,118.7,4,4,4,4083,3941,4215,3788,3646,295,295,295,2688,2546,2820,0.0723,0.07,0.0749,1100,1100,1100,990,990,990,975.8,975.6,976.1,14.2,13.9,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.13,12.3,12.05,12.57,0.923,0.92,0.925,0.97,0.97,0.97,0.895,0.893,0.897,30.6,29.92,31.37,29.68,29.02,30.42,0,0,0,0,0,0,0.66,0,1.805,0.072,0.27,0.73,8.08
988581600000,2001,4,2000,7,31,7,2.25,0.192,0.665,21312.1,130.6,130.6,126.9,4,4,4,3716,3548,3884,3398,3227,317.3,295,321,2298,2127,2489,0.0855,0.076,0.0905,1100,1100,1100,990,990,990,975.1,974.7,975.4,14.9,14.6,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.05,12.69,13.4,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,32.7,31.7,33.67,31.71,30.75,32.66,0,0,0,0,0,0,0.705,0,1.585,0.085,0.3,0.7,9.47
989186400000,2001,5,2000,8,32,7,2.01,0.194,0.665,22802.6,140,140,135.7,4,4,4,3322,3134,3493,3001,2813,321,321,321,1901,1713,2072,0.0967,0.0919,0.102,1100,1100,1100,990,990,990,974.2,973.8,974.6,15.8,15.4,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.88,13.52,14.29,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,34.98,33.99,36.09,33.93,32.97,35.01,0,0,0,0,0,0,0.754,0,1.345,0.097,0.33,0.67,11.3
989791200000,2001,5,2000,8,33,7,1.74,0.194,0.665,24686.2,151.9,151.9,146.9,4,4,4,2877,2697,3065,2556,2376,321,321,321,1456,1276,1644,0.112,0.105,0.119,1100,1100,1100,990,990,990,973.2,972.8,973.7,16.8,16.3,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.91,14.46,15.34,0.94,0.938,0.942,0.972,0.97,0.974,0.914,0.91,0.918,37.81,36.56,39,36.74,35.46,37.98,0,0,0,0,0,0,0.816,0,1.075,0.11,0.38,0.62,14.2
990396000000,2001,5,2000,8,34,7,1.5,0.194,0.665,26495.5,161.8,161.8,157.7,4,4,4,2488,2339,2638,2167,2018,321,321,321,1067,918,1217,0.129,0.122,0.137,1100,1100,1100,990,990,990,972.3,971.9,972.6,17.7,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.85,15.49,16.21,0.944,0.943,0.946,0.977,0.975,0.979,0.922,0.919,0.926,40.36,39.38,41.33,39.43,38.39,40.46,0,0,0,0,0,0,0.876,0,0.835,0.13,0.44,0.56,17.7
991000800000,2001,5,2000,8,35,7,1.28,0.178,0.665,28177.9,172.4,172.4,167.7,4,4,4,2117,1950,2291,1823,1693,293.6,257,321,723.6,593,870,0.138,0.125,0.152,1100,1100,1100,990,990,990,971.4,970.9,971.8,18.6,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.75,16.32,17.19,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.79,41.65,43.97,41.93,40.79,43.09,0,0,0,0,0,0,0.932,0,0.615,0.14,0.52,0.48,22
991605600000,2001,6,2000,9,36,7,1.07,0.155,0.665,30018.2,182.8,182.8,178.7,4,4,4,1767,1646,1897,1510,1389,257,257,257,409.6,289,540,0.146,0.135,0.156,1100,1100,1100,990,990,990,970.3,970,970.8,19.7,19.2,20,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.78,17.36,18.18,0.951,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.932,45.58,44.43,46.64,44.67,43.55,45.71,0,0,0,0,0,0,0.993,0,0.405,0.14,0.62,0.38,28.1
992210400000,2001,6,2000,9,37,7,0.913,0.155,0.665,31533.8,191.1,191.1,187.7,4,4,4,1509,1418,1609,1252,1161,257,257,257,151.9,61,252,0.171,0.16,0.181,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.89,0.854,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.87,0.09,0.087,0.093,18.65,18.3,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.88,46.96,48.75,46.93,46.02,47.77,0,0,0,0,0,0,1.04,0,0.248,0.17,0.73,0.27,34.5
992815200000,2001,6,2000,9,38,7,0.757,0.155,0.598,30250.4,192.2,192.2,180.1,4,4,4,1251,1129,1390,994,872,257,257,257,4.714,0,33,0.207,0.185,0.228,989.2,872,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.676,0.534,0.841,0.471,0.361,0.648,0.022,0.017,0.031,1.42,1.13,1.79,0.067,0.052,0.086,19.89,19.08,20.56,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,45.93,41.95,49.03,45.02,41.11,48.04,0,0,0,0,0,0,1,0,0.159,0.2,0.79,0.21,40
993420000000,2001,6,2000,9,39,7,0.62,0.153,0.467,24758.9,159.5,159.5,147.4,4,3,3.2857142857142856,1025,957.4,1099,772.6,722,252.7,227,257,0,0,0,0.247,0.234,0.263,772.6,722,842.3,990,990,990,968,967.7,968.2,22,21.8,22.3,0.442,0.396,0.506,0.312,0.283,0.347,0.014,0.013,0.016,1.02,0.947,1.08,0.046,0.043,0.05,21.01,20.71,21.31,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,46.86,39.61,51.55,45.39,38.63,48.2,0,0,0,0,0,0,0.819,0,0.153,0.25,0.75,0.25,39.9
994024800000,2001,7,2000,10,40,7,0.541,0.137,0.404,22325.5,140.5,140.5,132.9,3,3,3,894.4,849.8,940.9,667.4,622.8,227,227,227,0,0,0,0.254,0.241,0.267,667.4,622.8,713.9,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.352,0.326,0.382,0.247,0.217,0.278,0.011,0.0096,0.012,0.841,0.766,0.923,0.037,0.034,0.041,21.68,21.41,21.94,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.2,42.64,47.8,44.3,41.79,46.84,0,0,0,0,0,0,0.738,0,0.137,0.25,0.75,0.25,41.3
994629600000,2001,7,2000,10,41,7,0.488,0.137,0.351,19702.2,123,123,117.3,3,3,3,806.9,782.4,836.1,579.9,555.4,227,227,227,0,0,0,0.282,0.271,0.29,579.9,555.4,609.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.302,0.288,0.318,0.188,0.172,0.208,0.0082,0.0075,0.0091,0.693,0.652,0.743,0.03,0.028,0.033,22.18,22.01,22.32,0.953,0.951,0.954,0.976,0.973,0.98,0.93,0.925,0.935,40.05,38.53,41.83,39.09,37.49,41,0,0,0,0,0,0,0.652,0,0.137,0.28,0.72,0.28,40.4
995234400000,2001,7,2000,10,42,7,0.452,0.137,0.315,17561.1,111.2,111.2,104.5,3,2,2.7142857142857144,747.4,715.1,776,520.4,488.1,227,227,227,0,0,0,0.304,0.293,0.317,520.4,488.1,549,990,990,990,966.9,966.8,967,23.1,23,23.2,0.268,0.249,0.284,0.149,0.129,0.168,0.0065,0.0056,0.0073,0.625,0.575,0.668,0.027,0.025,0.029,22.49,22.35,22.59,0.951,0.947,0.956,0.973,0.97,0.98,0.926,0.919,0.937,41.34,35.65,52.62,39.43,34.58,48.2,0,0,0,0,0,0,0.581,0,0.137,0.3,0.7,0.3,38.9
995839200000,2001,7,2000,10,43,7,0.408,0.137,0.271,15670.5,96.4,96.4,93.28,2,2,2,674.3,645.4,704.4,447.3,418.4,227,227,227,0,0,0,0.337,0.322,0.352,447.3,418.4,477.4,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.226,0.211,0.243,0.11,0.0965,0.124,0.0047,0.0041,0.0053,0.581,0.533,0.632,0.025,0.023,0.027,22.82,22.65,22.99,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.89,45.08,50.73,46.64,44.17,48.2,0,0,0,0,0,0,0.518,0,0.137,0.34,0.66,0.34,38.4
996444000000,2001,7,2000,10,44,7,0.368,0.119,0.249,14725.4,92.28,92.28,87.65,2,2,2,608.6,580,636.3,412.3,396,196.3,184,227,0,0,0,0.322,0.297,0.361,412.3,396,434.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.207,0.2,0.214,0.0936,0.0859,0.104,0.004,0.0036,0.0044,0.521,0.496,0.554,0.022,0.021,0.023,23.15,23.04,23.29,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.72,43.17,47.08,43.83,42.3,46.14,0,0,0,0,0,0,0.487,0,0.119,0.32,0.68,0.32,40
997048800000,2001,8,2000,11,45,7,0.331,0.111,0.219,13016.6,82.78,82.78,77.48,2,2,2,546.9,524,571,362.9,339.9,184,184,184,0,0,0,0.337,0.322,0.351,362.9,339.9,387,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.181,0.197,0.0703,0.0595,0.0817,0.0029,0.0025,0.0034,0.446,0.412,0.483,0.019,0.017,0.02,23.49,23.35,23.63,0.95,0.947,0.953,0.975,0.97,0.98,0.927,0.919,0.934,39.72,37.3,42.23,38.74,36.19,41.39,0,0,0,0,0,0,0.43,0,0.112,0.34,0.66,0.34,39.3
997653600000,2001,8,2000,11,46,7,0.3,0.111,0.189,11195.9,70.84,70.84,66.64,2,2,2,496.3,477.2,516.6,312.3,293.2,184,184,184,0,0,0,0.371,0.356,0.386,312.3,293.2,332.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.171,0.164,0.178,0.0464,0.0374,0.056,0.0019,0.0015,0.0023,0.371,0.342,0.401,0.015,0.014,0.017,23.8,23.67,23.91,0.943,0.939,0.946,0.97,0.97,0.97,0.914,0.911,0.918,34.35,32.29,36.52,33.32,31.33,35.42,0,0,0,0,0,0,0.37,0,0.111,0.37,0.63,0.37,37.3
998258400000,2001,8,2000,11,47,7,0.274,0.111,0.163,9682.3,61.32,61.32,57.63,2,2,2,453.6,437.5,470.9,269.6,253.5,184,184,184,0,0,0,0.406,0.391,0.421,269.6,253.5,286.9,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.15,0.162,0.0262,0.0187,0.0344,0.0011,0.00076,0.0014,0.306,0.282,0.332,0.013,0.012,0.014,24.05,23.95,24.15,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,29.71,27.94,31.61,28.82,27.11,30.66,0,0,0,0,0,0,0.32,0,0.111,0.41,0.59,0.41,35.3
998863200000,2001,8,2000,11,48,7,0.254,0.103,0.15,8927.54,58.68,58.68,53.14,2,1,1.8571428571428572,419.7,403.9,433.4,248.8,230.8,170.9,138,184,0,0,0,0.407,0.336,0.444,248.8,230.8,272.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.147,0.142,0.152,0.019,0.0154,0.0275,0.00078,0.00063,0.0011,0.299,0.262,0.412,0.012,0.011,0.017,24.21,24.12,24.29,0.934,0.925,0.957,0.971,0.97,0.98,0.907,0.897,0.938,31.31,25.97,52.28,30.01,25.19,48.2,0,0,0,0,0,0,0.295,0,0.104,0.41,0.59,0.41,35.1
999468000000,2001,9,2000,12,49,7,0.231,0.0835,0.148,8828.89,56.1,56.1,52.55,2,1,1.8571428571428572,382.7,368.1,398.2,244.7,230.1,138,138,138,0,0,0,0.361,0.347,0.375,244.7,230.1,260.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.143,0.138,0.148,0.0174,0.0153,0.0218,0.0007,0.00062,0.00089,0.29,0.256,0.406,0.012,0.01,0.016,24.4,24.32,24.48,0.933,0.925,0.958,0.971,0.97,0.98,0.906,0.897,0.939,31.06,26.05,52.65,29.72,25.27,48.2,0,0,0,0,0,0,0.292,0,0.083,0.36,0.64,0.36,38.2
1000072800000,2001,9,2000,12,50,7,0.214,0.0835,0.13,7999.97,48.2,48.2,47.62,1,1,1,353.1,343.2,364.5,215.1,205.2,138,138,138,0,0,0,0.391,0.379,0.402,215.1,205.2,226.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.132,0.129,0.136,0.014,0.0132,0.015,0.00057,0.00053,0.00061,0.379,0.362,0.4,0.015,0.015,0.016,24.46,24.38,24.52,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,49.38,47.17,51.92,47.62,46.22,48.2,0,0,0,0,0,0,0.265,0,0.084,0.39,0.61,0.39,37.4
1000677600000,2001,9,2000,12,51,7,0.2,0.0835,0.117,7323.43,45.56,45.56,43.59,1,1,1,331.5,322.7,340.2,193.5,184.7,138,138,138,0,0,0,0.417,0.406,0.428,193.5,184.7,202.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.122,0.128,0.0122,0.0114,0.0129,0.00049,0.00046,0.00052,0.341,0.325,0.356,0.014,0.013,0.014,24.6,24.54,24.66,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.48,42.45,46.49,43.59,41.6,45.56,0,0,0,0,0,0,0.242,0,0.083,0.42,0.58,0.42,36.6
1001282400000,2001,9,2000,12,52,7,0.188,0.0835,0.104,6498.5,40.91,40.91,38.68,1,1,1,310.7,301.6,319.7,172.7,163.6,138,138,138,0,0,0,0.444,0.432,0.457,172.7,163.6,181.7,990,990,990,965,964.9,965,25,25,25.1,0.117,0.114,0.12,0.0104,0.00966,0.0112,0.00042,0.00038,0.00045,0.303,0.287,0.319,0.012,0.011,0.013,24.74,24.68,24.8,0.946,0.944,0.949,0.975,0.971,0.98,0.923,0.916,0.93,39.66,37.56,41.75,38.68,36.47,40.91,0,0,0,0,0,0,0.215,0,0.084,0.44,0.55,0.45,34.6
1001887200000,2001,10,2001,1,1,7,0.179,0.0665,0.112,7061.11,42.98,42.98,42.03,1,1,1,295.6,288.8,299.7,185.6,178.8,110,110,110,0,0,0,0.372,0.367,0.381,185.6,178.8,189.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.117,0.12,0.0115,0.0109,0.0119,0.00046,0.00044,0.00047,0.324,0.311,0.331,0.013,0.012,0.013,24.79,24.77,24.83,0.95,0.948,0.952,0.98,0.979,0.98,0.931,0.928,0.933,42.9,41.29,43.86,42.03,40.41,42.98,0,0,0,0,0,0,0.234,0,0.067,0.37,0.63,0.37,39.4
1002492000000,2001,10,2001,1,2,7,0.167,0.0665,0.101,6291.45,39.66,39.66,37.45,1,1,1,276.8,268.3,285.8,166.8,158.3,110,110,110,0,0,0,0.397,0.385,0.41,166.8,158.3,175.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.116,0.00993,0.0092,0.0107,0.00039,0.00036,0.00042,0.29,0.275,0.306,0.012,0.011,0.012,24.9,24.85,24.95,0.944,0.942,0.947,0.973,0.97,0.977,0.919,0.914,0.926,38.48,36.48,40.58,37.45,35.38,39.66,0,0,0,0,0,0,0.208,0,0.066,0.4,0.6,0.4,37.7
1003096800000,2001,10,2001,1,3,7,0.159,0.0665,0.0922,5724.12,34.82,34.82,34.07,1,1,1,262.5,260.1,265.8,152.5,150.1,110,110,110,0,0,0,0.419,0.414,0.423,152.5,150.1,155.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.106,0.109,0.00871,0.00851,0.00899,0.00035,0.00034,0.00036,0.264,0.26,0.27,0.01,0.01,0.011,24.99,24.97,25,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,35.13,34.56,35.9,34.07,33.52,34.82,0,0,0,0,0,0,0.189,0,0.0668,0.42,0.58,0.42,36
1003701600000,2001,10,2001,1,4,7,0.157,0.0665,0.0906,5617.82,33.77,33.77,33.44,1,1,1,259.7,257.1,261.2,149.7,147.1,110,110,110,0,0,0,0.424,0.421,0.428,149.7,147.1,151.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.107,0.00848,0.00825,0.0086,0.00034,0.00033,0.00034,0.259,0.255,0.262,0.01,0.01,0.01,25,24.99,25.02,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.911,34.47,33.84,34.81,33.44,32.83,33.77,0,0,0,0,0,0,0.186,0,0.0664,0.42,0.58,0.42,35.8
1004306400000,2001,10,2001,1,5,7,0.157,0.0651,0.0914,5676.11,34.33,34.33,33.79,1,1,1,258.9,256.3,263.6,151.2,148.7,107.7,106,110,0,0,0,0.416,0.412,0.425,151.2,148.7,153.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.106,0.108,0.0086,0.00839,0.00881,0.00034,0.00033,0.00035,0.262,0.258,0.266,0.01,0.01,0.011,25,24.98,25.01,0.94,0.939,0.94,0.97,0.97,0.97,0.911,0.91,0.912,34.83,34.23,35.39,33.79,33.21,34.33,0,0,0,0,0,0,0.188,0,0.0656,0.41,0.58,0.42,36.2
1004911200000,2001,11,2001,2,6,7,0.157,0.0641,0.0934,5798.27,35.2,35.2,34.51,1,1,1,260.4,256.3,263.4,154.4,150.3,106,106,106,0,0,0,0.407,0.402,0.414,154.4,150.3,157.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.106,0.109,0.00887,0.00852,0.00913,0.00035,0.00034,0.00036,0.267,0.26,0.273,0.011,0.01,0.011,24.99,24.97,25.01,0.941,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,35.58,34.62,36.29,34.51,33.58,35.2,0,0,0,0,0,0,0.192,0,0.0636,0.41,0.59,0.41,36.9
1005516000000,2001,11,2001,2,7,7,0.165,0.0641,0.101,6286.67,38.98,38.98,37.42,1,1,1,272.7,266.4,278.9,166.7,160.4,106,106,106,0,0,0,0.389,0.38,0.398,166.7,160.4,172.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.114,0.00992,0.00938,0.0105,0.00039,0.00037,0.00041,0.289,0.278,0.301,0.011,0.011,0.012,24.92,24.88,24.96,0.944,0.942,0.946,0.973,0.97,0.976,0.919,0.914,0.924,38.47,36.99,39.94,37.42,35.88,38.98,0,0,0,0,0,0,0.208,0,0.064,0.39,0.61,0.39,38.1
1006120800000,2001,11,2001,2,8,7,0.174,0.0585,0.115,7269.78,45.07,45.07,43.27,1,1,1,287.4,281.4,291.3,190.7,175.4,96.71,93,106,0,0,0,0.337,0.319,0.377,190.7,175.4,198.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.115,0.121,0.012,0.0107,0.0126,0.00048,0.00042,0.0005,0.331,0.305,0.344,0.013,0.012,0.014,24.82,24.79,24.87,0.952,0.947,0.954,0.979,0.977,0.98,0.932,0.925,0.935,44.18,40.52,45.99,43.27,39.59,45.07,0,0,0,0,0,0,0.24,0,0.059,0.34,0.66,0.34,41.8
1006725600000,2001,11,2001,2,9,7,0.181,0.0581,0.123,7739.8,47.36,47.36,46.07,1,1,1,298.9,295.4,301.4,202.8,196.6,96.14,93,104,0,0,0,0.322,0.309,0.346,202.8,196.6,208.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.123,0.121,0.125,0.013,0.0125,0.0135,0.00052,0.0005,0.00054,0.352,0.342,0.362,0.014,0.014,0.014,24.75,24.73,24.77,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.01,45.51,48.33,46.07,44.6,47.36,0,0,0,0,0,0,0.256,0,0.058,0.32,0.68,0.32,42.8
1007330400000,2001,12,2001,3,10,7,0.183,0.0629,0.121,7597.64,46.69,46.69,45.22,1,1,1,303.3,299.2,309.9,199.3,195.2,104,104,104,0,0,0,0.343,0.336,0.348,199.3,195.2,205.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.122,0.121,0.125,0.0127,0.0123,0.0132,0.00051,0.00049,0.00053,0.347,0.339,0.358,0.014,0.014,0.014,24.74,24.69,24.76,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,46.15,45.19,47.64,45.22,44.28,46.69,0,0,0,0,0,0,0.251,0,0.062,0.34,0.66,0.34,41.5
1007935200000,2001,12,2001,3,11,7,0.189,0.0489,0.14,8552.81,53.5,53.5,50.91,2,1,1.8571428571428572,313.1,307.9,322.1,232.3,205,80.86,77,104,0,0,0,0.259,0.239,0.337,232.3,205,245.2,990,990,990,965,964.9,965,25,25,25.1,0.132,0.124,0.136,0.0155,0.0132,0.0166,0.00062,0.00053,0.00066,0.266,0.245,0.357,0.011,0.0098,0.014,24.77,24.7,24.82,0.929,0.923,0.956,0.971,0.97,0.98,0.903,0.896,0.937,29.6,25.94,47.46,28.78,25.17,46.51,0,0,0,0,0,0,0.283,0,0.049,0.26,0.74,0.26,45.3
1008540000000,2001,12,2001,3,12,7,0.197,0.0466,0.151,9137.49,55.02,55.02,54.39,2,2,2,326.1,323.5,329,249.1,246.5,77,77,77,0,0,0,0.236,0.234,0.238,249.1,246.5,252,990,990,990,965,965,965,25,25,25,0.137,0.136,0.138,0.0171,0.0167,0.0179,0.00069,0.00067,0.00072,0.265,0.262,0.269,0.011,0.01,0.011,24.7,24.69,24.72,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,28.04,27.74,28.36,27.19,26.9,27.51,0,0,0,0,0,0,0.302,0,0.046,0.24,0.77,0.23,46.4
1009144800000,2001,12,2001,3,13,7,0.198,0.0466,0.151,9172.37,56.26,56.26,54.6,2,2,2,327.1,322.7,334.7,250.1,245.7,77,77,77,0,0,0,0.235,0.23,0.239,250.1,245.7,257.7,990,990,990,965,965,965.1,25,24.9,25,0.138,0.136,0.14,0.0178,0.0166,0.0206,0.00071,0.00067,0.00083,0.267,0.261,0.277,0.011,0.01,0.011,24.7,24.65,24.73,0.929,0.928,0.931,0.97,0.97,0.97,0.901,0.9,0.903,28.14,27.64,29,27.3,26.81,28.13,0,0,0,0,0,0,0.303,0,0.047,0.24,0.76,0.24,46.3
1009749600000,2001,12,2001,3,14,7,0.208,0.0445,0.164,9938.55,60.31,60.31,59.16,2,2,2,344.5,338.8,349.2,270.9,261.8,73.57,73,77,0,0,0,0.214,0.209,0.227,270.9,261.8,276.2,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.145,0.142,0.146,0.0269,0.0226,0.0294,0.0011,0.00091,0.0012,0.297,0.284,0.305,0.012,0.011,0.012,24.58,24.55,24.62,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,30.49,29.46,31.09,29.58,28.57,30.16,0,0,0,0,0,0,0.329,0,0.044,0.21,0.79,0.21,47.8
1010354400000,2002,1,2001,4,15,7,0.219,0.0442,0.175,10603.3,66.62,66.62,63.12,2,2,2,362.2,349.5,378.5,289.2,276.5,73,73,73,0,0,0,0.202,0.193,0.209,289.2,276.5,305.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.151,0.147,0.157,0.0355,0.0295,0.0432,0.0014,0.0012,0.0017,0.324,0.305,0.349,0.013,0.012,0.014,24.46,24.36,24.55,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.53,31.12,34.34,31.56,30.19,33.31,0,0,0,0,0,0,0.351,0,0.044,0.2,0.8,0.2,48.4
1010959200000,2002,1,2001,4,16,7,0.235,0.0442,0.19,11524.9,71.3,71.3,68.6,2,2,2,387.9,380.9,400.6,314.9,307.9,73,73,73,0,0,0,0.188,0.182,0.192,314.9,307.9,327.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.16,0.158,0.165,0.0476,0.0443,0.0536,0.0019,0.0018,0.0022,0.363,0.352,0.382,0.015,0.014,0.016,24.3,24.22,24.34,0.943,0.942,0.945,0.97,0.97,0.97,0.914,0.913,0.916,35.36,34.61,36.75,34.3,33.57,35.65,0,0,0,0,0,0,0.381,0,0.045,0.19,0.81,0.19,49
1011564000000,2002,1,2001,4,17,7,0.254,0.0442,0.21,12725.4,78.44,78.44,75.75,2,2,2,420.3,406.9,432.1,347.3,333.9,73,73,73,0,0,0,0.174,0.169,0.179,347.3,333.9,359.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.172,0.167,0.176,0.0629,0.0566,0.0685,0.0026,0.0023,0.0028,0.411,0.391,0.429,0.017,0.016,0.018,24.1,24.03,24.18,0.948,0.946,0.95,0.974,0.971,0.976,0.923,0.918,0.927,38.9,37.44,40.17,37.87,36.33,39.22,0,0,0,0,0,0,0.421,0,0.044,0.17,0.83,0.17,50.1
1012168800000,2002,1,2001,4,18,7,0.272,0.0473,0.225,13657.4,83.43,83.43,81.29,2,2,2,450.1,436.2,467.4,372,363.2,78.14,73,85,0,0,0,0.173,0.163,0.188,372,363.2,382.4,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.181,0.177,0.185,0.0746,0.0704,0.0795,0.0031,0.0029,0.0033,0.449,0.435,0.465,0.018,0.018,0.019,23.93,23.83,24,0.951,0.95,0.953,0.979,0.977,0.98,0.931,0.929,0.934,41.52,40.61,42.57,40.65,39.69,41.72,0,0,0,0,0,0,0.452,0,0.047,0.17,0.83,0.17,50.2
1012773600000,2002,2,2001,5,19,7,0.297,0.0514,0.246,14862.4,93.16,93.16,88.47,2,2,2,491.9,472,515.2,406.9,387,85,85,85,0,0,0,0.173,0.165,0.18,406.9,387,430.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.194,0.187,0.202,0.091,0.0817,0.102,0.0038,0.0034,0.0042,0.502,0.472,0.537,0.021,0.019,0.022,23.68,23.54,23.8,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,45.14,43.06,47.53,44.23,42.2,46.58,0,0,0,0,0,0,0.491,0,0.051,0.17,0.83,0.17,50
1013378400000,2002,2,2001,5,20,7,0.344,0.0514,0.292,16943.9,110.7,110.7,100.9,3,2,2.4285714285714284,568.3,525.3,616.1,483.3,440.3,85,85,85,0,0,0,0.15,0.138,0.162,483.3,440.3,531.1,990,990,990,966.2,966,966.4,23.8,23.6,24,0.226,0.205,0.252,0.128,0.107,0.156,0.0054,0.0044,0.0066,0.573,0.531,0.617,0.024,0.022,0.026,23.27,23.05,23.48,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.64,35.67,52.44,42.77,34.6,48.2,0,0,0,0,0,0,0.56,0,0.052,0.15,0.85,0.15,49.3
1013983200000,2002,2,2001,5,21,7,0.417,0.0514,0.365,21012.7,135.9,135.9,125.1,3,3,3,688.8,633.3,747.6,603.8,548.3,85,85,85,0,0,0,0.124,0.114,0.134,603.8,548.3,662.6,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.293,0.261,0.326,0.204,0.167,0.244,0.0088,0.0071,0.011,0.711,0.618,0.811,0.03,0.026,0.035,22.63,22.3,22.95,0.954,0.951,0.957,0.979,0.974,0.98,0.934,0.926,0.938,42.6,39.1,46.22,41.69,38.09,45.29,0,0,0,0,0,0,0.695,0,0.052,0.12,0.88,0.12,50.4
1014588000000,2002,2,2001,5,22,7,0.497,0.0628,0.434,24049.1,144.6,144.6,143.1,3,3,3,821.5,768.1,878.5,717.6,683.1,103.9,85,129,0,0,0,0.126,0.104,0.154,717.6,683.1,749.5,990,990,990,967.2,967,967.4,22.8,22.6,23,0.363,0.338,0.392,0.28,0.257,0.302,0.012,0.011,0.013,0.908,0.845,0.974,0.04,0.037,0.043,21.91,21.61,22.18,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.17,47.41,50.67,47.72,46.47,48.2,0,0,0,0,0,0,0.795,0,0.063,0.13,0.87,0.13,48.4
1015192800000,2002,3,2001,6,23,7,0.56,0.078,0.482,25871.5,161.1,161.1,154,4,3,3.7142857142857144,926.7,893.6,957.4,797.7,764.6,129,129,129,0,0,0,0.139,0.135,0.144,797.7,764.6,828.4,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.436,0.406,0.465,0.325,0.309,0.34,0.015,0.014,0.015,0.997,0.954,1.03,0.045,0.043,0.046,21.4,21.24,21.53,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,43.62,39.48,52.03,41.94,38.49,48.2,0,0,0,0,0,0,0.856,0,0.078,0.14,0.86,0.14,46.2
1015797600000,2002,3,2001,6,24,7,0.591,0.078,0.513,27632.9,165.4,165.4,164.5,4,4,4,978,964.5,983.9,849,835.5,129,129,129,0,0,0,0.132,0.131,0.134,849,835.5,854.9,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.483,0.471,0.489,0.35,0.343,0.353,0.016,0.015,0.016,1.06,1.04,1.07,0.048,0.047,0.048,21.13,21.09,21.2,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.935,41.97,41.44,42.2,41.12,40.57,41.35,0,0,0,0,0,0,0.914,0,0.078,0.13,0.87,0.13,46.8
1016402400000,2002,3,2001,6,25,7,0.605,0.078,0.527,28205.7,169.6,169.6,167.9,4,4,4,1000,986.3,1011,871.1,857.3,129,129,129,0,0,0,0.129,0.128,0.131,871.1,857.3,882.1,990,990,990,967.9,967.8,967.9,22.1,22.1,22.2,0.504,0.491,0.514,0.361,0.354,0.366,0.016,0.016,0.017,1.1,1.08,1.12,0.05,0.049,0.051,21,20.95,21.08,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.83,42.29,43.26,41.97,41.45,42.4,0,0,0,0,0,0,0.933,0,0.078,0.13,0.87,0.13,46.6
1017007200000,2002,3,2001,6,26,7,0.622,0.078,0.544,28923.6,173.9,173.9,172.2,4,4,4,1028,1014,1039,898.7,884.6,129,129,129,0,0,0,0.125,0.124,0.127,898.7,884.6,910,990,990,990,968,967.9,968,22,22,22.1,0.529,0.516,0.539,0.374,0.367,0.379,0.017,0.017,0.017,1.15,1.12,1.17,0.052,0.051,0.053,20.86,20.81,20.93,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.92,43.36,44.36,43.04,42.5,43.47,0,0,0,0,0,0,0.956,0,0.078,0.13,0.87,0.13,46.5
1017612000000,2002,4,2001,7,27,7,0.652,0.0756,0.577,30311.4,186.5,186.5,180.4,4,4,4,1079,1047,1121,953.6,921.7,125,125,125,0,0,0,0.116,0.112,0.119,953.6,921.7,995.8,990,990,990,968.1,968,968.3,21.9,21.7,22,0.583,0.552,0.631,0.401,0.385,0.421,0.018,0.018,0.019,1.25,1.19,1.33,0.057,0.054,0.061,20.61,20.39,20.76,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.03,44.83,47.57,45.11,43.93,46.62,0,0,0,0,0,0,1,0,0.075,0.12,0.88,0.12,46.5
1018216800000,2002,4,2001,7,28,7,0.756,0.0756,0.651,32262.7,192.8,192.8,192,4,4,4,1250,1140,1378,1125,1015,125,125,125,49,0,153,0.1,0.0907,0.11,1076,1015,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.769,0.659,0.849,0.594,0.457,0.648,0.028,0.021,0.031,1.66,1.4,1.8,0.078,0.065,0.086,19.66,19.11,20.26,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.44,48.17,50.41,48.01,47.21,48.2,0,0,0,0,0,0,1.07,0,0.105,0.1,0.86,0.14,42.7
1018821600000,2002,4,2001,7,29,7,0.861,0.0776,0.665,32049.5,191.5,191.5,190.8,4,4,4,1424,1406,1434,1296,1270,128.3,125,148,195.9,170,209,0.0901,0.0872,0.104,1100,1100,1100,990,990,990,969.2,969.2,969.3,20.8,20.7,20.8,0.867,0.86,0.87,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.82,0.087,0.087,0.088,18.95,18.91,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.67,48.58,48.84,47.69,47.6,47.86,0,0,0,0,0,0,1.06,0,0.196,0.09,0.77,0.23,37.2
1019426400000,2002,4,2001,7,30,7,0.829,0.0895,0.665,32309.3,192.8,192.8,192.3,4,4,4,1370,1330,1409,1222,1182,148,148,148,122.1,82,161,0.108,0.105,0.111,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.847,0.83,0.863,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.78,1.81,0.086,0.084,0.087,19.14,19,19.29,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.19,48.81,49.58,48.08,47.83,48.2,0,0,0,0,0,0,1.07,0,0.164,0.11,0.8,0.2,39
1020031200000,2002,4,2001,7,31,7,0.805,0.109,0.665,32390.4,192.8,192.8,192.8,4,4,4,1331,1318,1345,1151,1129,179.4,148,192,51.43,29,73,0.135,0.112,0.145,1100,1100,1100,990,990,990,968.9,968.9,969,21.1,21,21.1,0.818,0.81,0.825,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.76,1.77,0.084,0.083,0.084,19.29,19.25,19.33,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.6,49.48,49.71,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.14,0.14,0.83,0.17,40.2
1020636000000,2002,5,2001,8,32,7,0.792,0.116,0.66,32352.3,192.8,192.8,192.6,4,4,4,1310,1247,1348,1118,1055,192,192,192,27.14,0,56,0.147,0.142,0.154,1091,1055,1100,990,990,990,968.9,968.7,969,21.1,21,21.3,0.795,0.731,0.822,0.628,0.547,0.648,0.03,0.026,0.031,1.72,1.57,1.77,0.081,0.074,0.084,19.4,19.24,19.75,0.954,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.48,48.78,49.91,48.14,47.8,48.2,0,0,0,0,0,0,1.07,0,0.132,0.15,0.83,0.17,40.8
1021240800000,2002,5,2001,8,33,7,0.684,0.116,0.568,29567.7,188.3,188.3,176,4,4,4,1131,1047,1221,938.8,854.7,192,192,192,0,0,0,0.17,0.157,0.183,938.8,854.7,1029,990,990,990,968.3,968,968.6,21.7,21.4,22,0.583,0.499,0.693,0.401,0.353,0.489,0.018,0.016,0.023,1.24,1.08,1.47,0.057,0.049,0.069,20.45,19.94,20.87,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.9,41.73,48.04,44,40.89,47.08,0,0,0,0,0,0,0.978,0,0.116,0.17,0.83,0.17,43.2
1021845600000,2002,5,2001,8,34,7,0.58,0.0928,0.487,26058.7,164.7,164.7,155.1,4,3,3.7142857142857144,958.4,895.7,1024,805,748.7,153.4,147,192,0,0,0,0.16,0.147,0.188,805,748.7,854.1,990,990,990,967.7,967.5,968,22.3,22,22.5,0.447,0.394,0.491,0.329,0.301,0.352,0.015,0.013,0.016,1.01,0.961,1.07,0.046,0.043,0.049,21.26,20.98,21.54,0.954,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,43.67,39.44,51.5,42.22,38.45,48.2,0,0,0,0,0,0,0.862,0,0.093,0.16,0.84,0.16,44.9
1022450400000,2002,5,2001,8,35,7,0.502,0.0841,0.418,23365.1,144.6,144.6,139.1,3,3,3,829.8,791.1,876.4,690.8,667.1,139,119,147,0,0,0,0.167,0.148,0.181,690.8,667.1,729.4,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.352,0.339,0.377,0.262,0.247,0.288,0.012,0.011,0.013,0.868,0.828,0.936,0.038,0.036,0.041,21.91,21.66,22.1,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.34,45.93,49.41,46.36,45.01,48.2,0,0,0,0,0,0,0.773,0,0.084,0.17,0.83,0.17,46.5
1023055200000,2002,6,2001,9,36,7,0.451,0.072,0.379,21592.5,134.9,134.9,128.5,3,3,3,745.3,704.7,781.1,626.3,585.7,119,119,119,0,0,0,0.16,0.152,0.169,626.3,585.7,662.1,990,990,990,966.9,966.7,967,23.1,23,23.3,0.314,0.291,0.334,0.219,0.192,0.243,0.0095,0.0083,0.011,0.757,0.689,0.818,0.033,0.03,0.036,22.36,22.16,22.59,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,43.72,41.24,45.88,42.84,40.36,44.96,0,0,0,0,0,0,0.714,0,0.072,0.16,0.84,0.16,47.9
1023660000000,2002,6,2001,9,37,7,0.397,0.072,0.325,18677.6,118.6,118.6,111.2,3,3,3,655.8,620.7,692.4,536.8,501.7,119,119,119,0,0,0,0.182,0.172,0.192,536.8,501.7,573.4,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.263,0.243,0.284,0.16,0.136,0.184,0.0068,0.0058,0.0079,0.606,0.547,0.668,0.026,0.023,0.029,22.87,22.66,23.07,0.95,0.946,0.952,0.973,0.97,0.977,0.923,0.918,0.931,38.1,35.81,40.46,37.06,34.74,39.53,0,0,0,0,0,0,0.618,0,0.072,0.18,0.82,0.18,47
1024264800000,2002,6,2001,9,38,7,0.351,0.0829,0.268,15573.5,102.2,102.2,92.7,3,2,2.142857142857143,580.5,551.6,610.6,443.5,390.6,137,119,161,0,0,0,0.237,0.195,0.292,443.5,390.6,491.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.216,0.196,0.237,0.108,0.0833,0.131,0.0046,0.0035,0.0055,0.55,0.485,0.624,0.023,0.02,0.026,23.24,23.08,23.43,0.954,0.945,0.957,0.979,0.97,0.98,0.934,0.917,0.938,45.69,35.14,52.03,43.92,34.08,48.2,0,0,0,0,0,0,0.515,0,0.083,0.24,0.76,0.24,44.4
1024869600000,2002,6,2001,9,39,7,0.314,0.0974,0.216,12878.5,82.04,82.04,76.66,2,2,2,518.4,495.5,542.5,357.4,334.5,161,161,161,0,0,0,0.311,0.297,0.325,357.4,334.5,381.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.184,0.176,0.193,0.0677,0.0569,0.0791,0.0028,0.0024,0.0033,0.436,0.401,0.472,0.018,0.017,0.02,23.63,23.49,23.77,0.949,0.946,0.953,0.975,0.97,0.98,0.925,0.918,0.934,39.32,36.89,41.86,38.33,35.78,41.02,0,0,0,0,0,0,0.426,0,0.098,0.31,0.69,0.31,41
1025474400000,2002,7,2001,10,40,7,0.282,0.0816,0.2,11958.7,76.1,76.1,71.18,2,2,2,465.7,444.4,488.1,330.7,309.4,135,135,135,0,0,0,0.29,0.277,0.304,330.7,309.4,353.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.173,0.166,0.181,0.0551,0.045,0.0657,0.0023,0.0018,0.0027,0.394,0.362,0.428,0.016,0.015,0.018,23.91,23.78,24.04,0.946,0.942,0.949,0.971,0.97,0.974,0.918,0.914,0.924,36.65,34.36,39.07,35.59,33.33,38.05,0,0,0,0,0,0,0.395,0,0.082,0.29,0.71,0.29,42.4
1026079200000,2002,7,2001,10,41,7,0.254,0.0816,0.173,10334.1,65.45,65.45,61.51,2,2,2,420.2,402.5,438.6,285.2,267.5,135,135,135,0,0,0,0.322,0.308,0.335,285.2,267.5,303.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.151,0.164,0.0336,0.0253,0.0423,0.0014,0.001,0.0017,0.326,0.299,0.353,0.013,0.012,0.014,24.18,24.07,24.29,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.71,29.75,33.74,30.76,28.85,32.73,0,0,0,0,0,0,0.342,0,0.081,0.32,0.68,0.32,40.7
1026684000000,2002,7,2001,10,42,7,0.231,0.0816,0.15,8968.48,56.71,56.71,53.38,2,2,2,382.5,367.8,397.9,247.5,232.8,135,135,135,0,0,0,0.353,0.339,0.367,247.5,232.8,262.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.144,0.139,0.149,0.0181,0.0155,0.0231,0.00073,0.00063,0.00094,0.271,0.254,0.292,0.011,0.01,0.012,24.42,24.32,24.51,0.928,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,27.52,25.85,29.23,26.69,25.07,28.36,0,0,0,0,0,0,0.297,0,0.081,0.35,0.65,0.35,38.8
1027288800000,2002,7,2001,10,43,7,0.212,0.0816,0.131,7996.14,48.2,48.2,47.6,1,1,1,350.8,338.6,363.2,215.8,203.6,135,135,135,0,0,0,0.385,0.372,0.399,215.8,203.6,228.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.133,0.128,0.137,0.0141,0.0131,0.0151,0.00057,0.00052,0.00061,0.38,0.359,0.403,0.015,0.014,0.016,24.47,24.38,24.55,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.56,46.82,52.29,47.6,45.89,48.2,0,0,0,0,0,0,0.264,0,0.081,0.38,0.62,0.38,37.7
1027893600000,2002,7,2001,10,44,7,0.195,0.0747,0.12,7553.71,47.12,47.12,44.96,1,1,1,322.5,310.4,334.5,199,191.8,123.6,115,135,0,0,0,0.383,0.356,0.413,199,191.8,208.2,990,990,990,965,965,965.1,25,24.9,25,0.125,0.122,0.127,0.0127,0.0121,0.0135,0.00051,0.00048,0.00054,0.349,0.338,0.364,0.014,0.014,0.015,24.64,24.58,24.71,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.88,44.12,48.08,44.96,43.24,47.12,0,0,0,0,0,0,0.25,0,0.075,0.38,0.62,0.38,38.7
1028498400000,2002,8,2001,11,45,7,0.178,0.0677,0.111,6947.25,43.36,43.36,41.35,1,1,1,294.8,283.9,306.3,182.9,172.4,111.9,93,115,0,0,0,0.379,0.328,0.4,182.9,172.4,191.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.114,0.121,0.0113,0.0104,0.012,0.00045,0.00041,0.00048,0.319,0.3,0.334,0.013,0.012,0.013,24.8,24.73,24.85,0.95,0.946,0.952,0.979,0.976,0.98,0.929,0.923,0.933,42.24,39.76,44.25,41.35,38.79,43.36,0,0,0,0,0,0,0.23,0,0.067,0.38,0.62,0.38,39
1029103200000,2002,8,2001,11,46,7,0.164,0.0562,0.108,6802.59,42.54,42.54,40.49,1,1,1,271.8,262.8,280.3,178.8,169.8,93,93,93,0,0,0,0.342,0.332,0.354,178.8,169.8,187.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.112,0.118,0.0109,0.0102,0.0117,0.00043,0.0004,0.00046,0.31,0.294,0.325,0.012,0.012,0.013,24.9,24.85,24.96,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.921,0.932,41.39,39.29,43.41,40.49,38.28,42.54,0,0,0,0,0,0,0.225,0,0.056,0.34,0.66,0.34,41.5
1029708000000,2002,8,2001,11,47,7,0.153,0.0562,0.0964,6009.33,37.54,37.54,35.77,1,1,1,252.4,245,259.8,159.4,152,93,93,93,0,0,0,0.369,0.358,0.38,159.4,152,166.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.111,0.0093,0.00867,0.00993,0.00037,0.00034,0.00039,0.275,0.262,0.288,0.011,0.01,0.011,25.02,24.97,25.07,0.942,0.94,0.944,0.971,0.97,0.973,0.914,0.911,0.919,36.85,35.12,38.58,35.77,34.07,37.54,0,0,0,0,0,0,0.199,0,0.0566,0.37,0.63,0.37,39.3
1030312800000,2002,8,2001,11,48,7,0.143,0.0544,0.0884,5501.53,35.46,35.46,32.75,1,1,1,236.1,229.5,242.6,146.1,139.5,90,72,93,0,0,0,0.381,0.314,0.4,146.1,139.5,157.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00817,0.0076,0.00913,0.00032,0.0003,0.00036,0.251,0.239,0.269,0.0099,0.0094,0.011,25.13,25.09,25.17,0.937,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.913,33.76,32.17,36.56,32.75,31.2,35.46,0,0,0,0,0,0,0.182,0,0.0546,0.38,0.62,0.38,38.5
1030917600000,2002,9,2001,12,49,7,0.132,0.0435,0.0885,5532.71,34.9,34.9,32.93,1,1,1,218.4,211.1,227,146.4,139.1,72,72,72,0,0,0,0.33,0.317,0.341,146.4,139.1,155,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0988,0.104,0.00819,0.00758,0.00892,0.00032,0.0003,0.00035,0.25,0.237,0.265,0.0098,0.0093,0.01,25.24,25.17,25.3,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.95,32.25,35.98,32.93,31.28,34.9,0,0,0,0,0,0,0.183,0,0.0435,0.33,0.67,0.33,41.9
1031522400000,2002,9,2001,12,50,7,0.122,0.0435,0.0785,4892.59,30.84,30.84,29.12,1,1,1,201.8,195.6,209.2,129.8,123.5,72,72,72,0,0,0,0.357,0.344,0.368,129.8,123.5,137.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0954,0.0933,0.0981,0.00678,0.00625,0.00741,0.00027,0.00024,0.00029,0.22,0.209,0.233,0.0086,0.0082,0.0091,25.36,25.31,25.38,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.9,0.905,30.02,28.52,31.79,29.12,27.67,30.84,0,0,0,0,0,0,0.162,0,0.0435,0.36,0.64,0.36,40.1
1032127200000,2002,9,2001,12,51,7,0.114,0.0435,0.0701,4334.28,27.2,27.2,25.8,1,1,1,187.9,182.2,193.6,115.9,110.2,72,72,72,0,0,0,0.383,0.372,0.395,115.9,110.2,121.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0885,0.0926,0.0056,0.00511,0.00609,0.00022,0.0002,0.00024,0.195,0.185,0.205,0.0076,0.0072,0.008,25.38,25.38,25.38,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.6,25.16,28.04,25.8,24.41,27.2,0,0,0,0,0,0,0.143,0,0.0439,0.38,0.61,0.39,38
1032732000000,2002,9,2001,12,52,7,0.107,0.0435,0.0636,3902.21,24.08,24.08,23.23,1,1,1,177.2,173.7,180.8,105.2,101.7,72,72,72,0,0,0,0.406,0.398,0.415,105.2,101.7,108.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0868,0.0855,0.088,0.00469,0.00439,0.005,0.00018,0.00017,0.0002,0.176,0.17,0.182,0.0069,0.0066,0.0071,25.38,25.38,25.38,0.914,0.912,0.917,0.97,0.97,0.97,0.887,0.884,0.889,23.95,23.07,24.82,23.23,22.37,24.08,0,0,0,0,0,0,0.129,0,0.0434,0.41,0.59,0.41,36.5
1033336800000,2002,9,2001,12,53,7,0.105,0.0332,0.0715,4426.93,27.7,27.7,26.35,1,1,1,173.1,170.4,175.9,118.3,99.76,54.86,52,72,0,0,0,0.317,0.296,0.419,118.3,99.76,123.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0884,0.0849,0.0898,0.0058,0.00423,0.00628,0.00023,0.00017,0.00025,0.196,0.166,0.206,0.0077,0.0065,0.0081,25.35,25.34,25.38,0.924,0.911,0.928,0.97,0.969,0.97,0.896,0.882,0.9,27.17,22.62,28.56,26.35,21.91,27.7,0,0,0,0,0,0,0.146,0,0.0335,0.32,0.68,0.32,42.2
1033941600000,2002,10,2002,1,1,7,0.101,0.0314,0.0699,4317.35,26.5,26.5,25.7,1,1,1,167.6,163.3,170.9,115.6,111.3,52,52,52,0,0,0,0.31,0.304,0.318,115.6,111.3,118.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0869,0.0854,0.0881,0.00558,0.00521,0.00586,0.00022,0.0002,0.00023,0.191,0.183,0.197,0.0075,0.0072,0.0077,25.34,25.34,25.34,0.922,0.919,0.924,0.97,0.97,0.97,0.894,0.891,0.896,26.49,25.41,27.32,25.7,24.65,26.5,0,0,0,0,0,0,0.143,0,0.0311,0.31,0.69,0.31,42.7
1034546400000,2002,10,2002,1,2,7,0.0954,0.0314,0.064,3921.27,24.32,24.32,23.34,1,1,1,157.8,153.7,161.9,105.8,101.7,52,52,52,0,0,0,0.33,0.321,0.338,105.8,101.7,109.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.082,0.0849,0.00474,0.0044,0.00509,0.00019,0.00017,0.0002,0.174,0.166,0.181,0.0068,0.0065,0.0071,25.34,25.34,25.34,0.915,0.912,0.918,0.97,0.97,0.97,0.887,0.884,0.89,24.06,23.06,25.08,23.34,22.35,24.32,0,0,0,0,0,0,0.13,0,0.0314,0.33,0.67,0.33,41.1
1035151200000,2002,10,2002,1,3,7,0.0905,0.0314,0.059,3600.64,22.02,22.02,21.43,1,1,1,149.6,148,152.3,97.57,95.97,52,52,52,0,0,0,0.348,0.341,0.351,97.57,95.97,100.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.08,0.0815,0.00404,0.00391,0.00428,0.00016,0.00015,0.00017,0.159,0.156,0.164,0.0062,0.0061,0.0064,25.34,25.34,25.34,0.913,0.911,0.915,0.968,0.967,0.969,0.884,0.883,0.885,22.15,21.82,22.72,21.43,21.1,22.02,0,0,0,0,0,0,0.119,0,0.0315,0.35,0.65,0.35,39.8
1035756000000,2002,10,2002,1,4,7,0.0882,0.0309,0.0573,3502.13,21.46,21.46,20.85,1,1,1,145.9,144.1,147.7,94.72,92.14,51.14,50,52,0,0,0,0.351,0.339,0.361,94.72,92.14,97.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0786,0.0802,0.0038,0.00358,0.00405,0.00015,0.00014,0.00016,0.154,0.149,0.159,0.006,0.0058,0.0062,25.35,25.34,25.35,0.916,0.913,0.919,0.966,0.965,0.968,0.885,0.884,0.887,21.57,21.05,22.17,20.85,20.32,21.46,0,0,0,0,0,0,0.116,0,0.0309,0.35,0.65,0.35,39.7
1036360800000,2002,11,2002,2,5,7,0.0938,0.0302,0.0635,3889.54,23.62,23.62,23.15,1,1,1,155,150.7,157,105,100.7,50,50,50,0,0,0,0.322,0.318,0.332,105,100.7,107,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0813,0.0835,0.00468,0.00431,0.00484,0.00018,0.00017,0.00019,0.172,0.164,0.175,0.0067,0.0064,0.0069,25.34,25.34,25.34,0.914,0.911,0.916,0.97,0.969,0.97,0.887,0.883,0.888,23.87,22.81,24.35,23.15,22.1,23.62,0,0,0,0,0,0,0.129,0,0.0303,0.32,0.68,0.32,41.5
1036965600000,2002,11,2002,2,6,7,0.0946,0.0302,0.0644,3944.73,23.69,23.69,23.48,1,1,1,156.4,155.6,157.3,106.4,105.6,50,50,50,0,0,0,0.32,0.318,0.321,106.4,105.6,107.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.083,0.0836,0.00479,0.00473,0.00487,0.00019,0.00019,0.00019,0.174,0.173,0.176,0.0068,0.0068,0.0069,25.34,25.34,25.34,0.915,0.915,0.916,0.97,0.97,0.97,0.888,0.887,0.889,24.21,24.01,24.42,23.48,23.29,23.69,0,0,0,0,0,0,0.13,0,0.0302,0.32,0.68,0.32,41.7
1037570400000,2002,11,2002,2,7,7,0.0923,0.0302,0.0621,3792.35,23.29,23.29,22.57,1,1,1,152.6,149.3,155.6,102.6,99.34,50,50,50,0,0,0,0.328,0.321,0.335,102.6,99.34,105.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0808,0.083,0.00447,0.00419,0.00473,0.00018,0.00016,0.00019,0.167,0.162,0.173,0.0066,0.0063,0.0068,25.34,25.34,25.34,0.913,0.911,0.915,0.97,0.968,0.97,0.885,0.883,0.887,23.28,22.5,24.01,22.57,21.79,23.29,0,0,0,0,0,0,0.125,0,0.0302,0.33,0.67,0.33,41.1
1038175200000,2002,11,2002,2,8,7,0.0941,0.031,0.0631,3860.87,23.49,23.49,22.98,1,1,1,155.5,154.5,156.4,104.3,96.9,51.29,50,59,0,0,0,0.33,0.32,0.378,104.3,96.9,106.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0814,0.0833,0.00461,0.00399,0.0048,0.00018,0.00016,0.00019,0.171,0.159,0.174,0.0067,0.0062,0.0068,25.34,25.34,25.35,0.915,0.914,0.915,0.97,0.967,0.97,0.887,0.884,0.888,23.7,22.02,24.22,22.98,21.3,23.49,0,0,0,0,0,0,0.128,0,0.031,0.33,0.67,0.33,41
1038780000000,2002,12,2002,3,9,7,0.0961,0.0357,0.0604,3696.76,24.43,24.43,22,1,1,1,158.9,153.4,169.3,99.87,94.44,59,59,59,0,0,0,0.372,0.348,0.385,99.87,94.44,110.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0824,0.0805,0.0861,0.00424,0.00378,0.00513,0.00017,0.00015,0.0002,0.164,0.154,0.183,0.0064,0.006,0.0072,25.35,25.35,25.36,0.915,0.912,0.918,0.968,0.966,0.97,0.886,0.883,0.891,22.73,21.52,25.18,22,20.8,24.43,0,0,0,0,0,0,0.122,0,0.0357,0.37,0.63,0.37,38.5
1039384800000,2002,12,2002,3,10,7,0.107,0.0357,0.0716,4433.71,26.94,26.94,26.39,1,1,1,177.4,173.4,179.7,118.4,114.4,59,59,59,0,0,0,0.332,0.328,0.34,118.4,114.4,120.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.089,0.0876,0.0898,0.00582,0.00547,0.00601,0.00023,0.00021,0.00024,0.197,0.19,0.201,0.0077,0.0074,0.0079,25.36,25.36,25.36,0.924,0.921,0.925,0.97,0.97,0.97,0.896,0.893,0.898,27.21,26.2,27.78,26.39,25.41,26.94,0,0,0,0,0,0,0.147,0,0.0354,0.33,0.67,0.33,41.4
1039989600000,2002,12,2002,3,11,7,0.116,0.0357,0.0799,4984.28,31.13,31.13,29.67,1,1,1,191.1,181.3,197.2,132.1,122.3,59,59,59,0,0,0,0.309,0.299,0.325,132.1,122.3,138.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0904,0.0959,0.00697,0.00615,0.0075,0.00027,0.00024,0.00029,0.222,0.204,0.233,0.0087,0.008,0.0091,25.36,25.36,25.36,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,30.59,28.19,32.09,29.67,27.34,31.13,0,0,0,0,0,0,0.165,0,0.0361,0.31,0.69,0.31,43
1040594400000,2002,12,2002,3,12,7,0.126,0.0357,0.0905,5673.29,35.97,35.97,33.77,1,1,1,208.6,199.1,218.2,149.6,140.1,59,59,59,0,0,0,0.283,0.27,0.296,149.6,140.1,159.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0966,0.103,0.00847,0.00766,0.00929,0.00033,0.0003,0.00036,0.253,0.236,0.27,0.0099,0.0092,0.011,25.29,25.22,25.36,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,34.81,32.56,37.08,33.77,31.59,35.97,0,0,0,0,0,0,0.188,0,0.0355,0.28,0.72,0.28,45
1041199200000,2002,12,2002,3,13,7,0.137,0.0417,0.0949,5943.24,36.91,36.91,35.38,1,1,1,225.9,221.3,231.1,156.9,151,69,59,73,0,0,0,0.305,0.266,0.326,156.9,151,163.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.102,0.105,0.00909,0.00858,0.00961,0.00036,0.00034,0.00038,0.267,0.257,0.277,0.011,0.01,0.011,25.18,25.14,25.2,0.941,0.939,0.943,0.97,0.97,0.972,0.913,0.911,0.916,36.45,35.04,37.98,35.38,33.99,36.91,0,0,0,0,0,0,0.197,0,0.0421,0.3,0.69,0.31,43.4
1041804000000,2003,1,2002,4,14,7,0.15,0.0442,0.106,6671.56,44.85,44.85,39.71,1,1,1,248.1,233.6,269.6,175.1,160.6,73,73,73,0,0,0,0.295,0.271,0.313,175.1,160.6,196.7,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.106,0.118,0.0106,0.0094,0.0125,0.00042,0.00037,0.00049,0.3,0.274,0.339,0.012,0.011,0.013,25.02,24.88,25.12,0.947,0.942,0.954,0.976,0.97,0.98,0.924,0.914,0.935,40.69,37.27,45.76,39.71,36.16,44.85,0,0,0,0,0,0,0.221,0,0.044,0.29,0.71,0.29,44.5
1042408800000,2003,1,2002,4,15,7,0.189,0.0442,0.145,8814.66,60.55,60.55,52.47,2,1,1.5714285714285714,312.1,279.2,350.3,239.1,206.2,73,73,73,0,0,0,0.235,0.208,0.261,239.1,206.2,277.3,990,990,990,965,964.8,965.2,25,24.8,25.2,0.133,0.122,0.147,0.0183,0.0133,0.0299,0.00073,0.00053,0.0012,0.318,0.25,0.391,0.013,0.01,0.016,24.72,24.54,24.83,0.942,0.925,0.959,0.974,0.97,0.98,0.918,0.897,0.94,38.05,26.61,52.52,36.48,25.81,48.2,0,0,0,0,0,0,0.291,0,0.044,0.23,0.77,0.23,46.6
1043013600000,2003,1,2002,4,16,7,0.241,0.0442,0.197,11941.6,78.32,78.32,71.08,2,2,2,399,362.1,431.5,326,289.1,73,73,73,0,0,0,0.184,0.169,0.202,326,289.1,358.5,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.164,0.151,0.175,0.0529,0.0354,0.0682,0.0022,0.0014,0.0028,0.379,0.324,0.428,0.015,0.013,0.018,24.23,24.03,24.47,0.944,0.938,0.95,0.972,0.97,0.976,0.918,0.91,0.927,36.57,32.52,40.11,35.54,31.55,39.16,0,0,0,0,0,0,0.395,0,0.044,0.18,0.82,0.18,49.6
