datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1107122400000,2005,1,2004,4,18,7,0.308,0.0504,0.258,15522.8,95.88,95.88,92.4,2,2,2,509.5,488.4,528.9,426.2,411.9,83.29,73,85,0,0,0,0.163,0.149,0.171,426.2,411.9,443.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.2,0.195,0.207,0.1,0.0934,0.109,0.0042,0.0039,0.0045,0.531,0.509,0.557,0.022,0.021,0.023,23.58,23.46,23.69,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.14,45.66,48.92,46.2,44.75,47.94,0,0,0,0,0,0,0.513,0,0.05,0.16,0.84,0.16,50.4
1107727200000,2005,2,2004,5,19,7,0.341,0.0514,0.29,16764,106.6,106.6,99.79,3,2,2.4285714285714284,563.9,536.3,595.9,478.9,451.3,85,85,85,0,0,0,0.151,0.143,0.159,478.9,451.3,510.9,990,990,990,966.1,966,966.3,23.9,23.7,24,0.223,0.209,0.24,0.125,0.112,0.142,0.0053,0.0047,0.006,0.566,0.517,0.61,0.024,0.022,0.026,23.3,23.16,23.42,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.939,44.4,35.05,52.04,42.44,34,48.2,0,0,0,0,0,0,0.554,0,0.051,0.15,0.85,0.15,49.2
1108332000000,2005,2,2004,5,20,7,0.391,0.0514,0.339,19636.5,122.7,122.7,116.9,3,3,3,646.1,608.7,674.3,561.1,523.7,85,85,85,0,0,0,0.132,0.126,0.14,561.1,523.7,589.3,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.269,0.247,0.285,0.176,0.151,0.195,0.0075,0.0064,0.0083,0.639,0.576,0.687,0.027,0.024,0.029,22.88,22.72,23.09,0.952,0.949,0.954,0.976,0.971,0.98,0.929,0.921,0.934,39.92,37.5,41.74,38.96,36.4,40.89,0,0,0,0,0,0,0.649,0,0.052,0.13,0.87,0.13,50.2
1108936800000,2005,2,2004,5,21,7,0.416,0.0514,0.364,21022.7,125.8,125.8,125.1,3,3,3,687.5,680.1,691,602.5,595.1,85,85,85,0,0,0,0.124,0.123,0.125,602.5,595.1,606,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.292,0.288,0.294,0.203,0.199,0.206,0.0087,0.0085,0.0088,0.709,0.697,0.715,0.03,0.03,0.031,22.64,22.62,22.68,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.56,42.1,42.78,41.71,41.26,41.93,0,0,0,0,0,0,0.695,0,0.052,0.12,0.88,0.12,50.5
1109541600000,2005,2,2004,5,22,7,0.407,0.0628,0.344,19842.5,124.6,124.6,118.1,3,3,3,673.2,660.7,684.7,569.4,553.7,103.9,85,107,0,0,0,0.154,0.124,0.162,569.4,553.7,599.7,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.278,0.27,0.291,0.181,0.171,0.202,0.0077,0.0073,0.0086,0.658,0.632,0.705,0.028,0.027,0.03,22.75,22.66,22.83,0.952,0.951,0.954,0.977,0.974,0.98,0.93,0.927,0.935,40.31,39.29,42.39,39.37,38.29,41.55,0,0,0,0,0,0,0.656,0,0.063,0.15,0.85,0.15,48.8
1110146400000,2005,3,2004,6,23,7,0.4,0.0647,0.335,19309.2,115.4,115.4,114.9,3,3,3,661.1,659.3,663.4,554.1,552.3,107,107,107,0,0,0,0.162,0.161,0.162,554.1,552.3,556.4,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.27,0.269,0.271,0.171,0.17,0.173,0.0073,0.0072,0.0074,0.633,0.63,0.637,0.027,0.027,0.027,22.82,22.81,22.83,0.951,0.951,0.951,0.975,0.974,0.975,0.927,0.926,0.927,39.31,39.2,39.46,38.31,38.19,38.47,0,0,0,0,0,0,0.639,0,0.065,0.16,0.84,0.16,48.3
1110751200000,2005,3,2004,6,24,7,0.399,0.0647,0.334,19267.7,114.9,114.9,114.7,3,3,3,659.8,658.8,660.7,552.8,551.8,107,107,107,0,0,0,0.162,0.162,0.162,552.8,551.8,553.7,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.269,0.268,0.27,0.17,0.17,0.171,0.0073,0.0072,0.0073,0.631,0.629,0.632,0.027,0.027,0.027,22.83,22.83,22.84,0.951,0.951,0.951,0.974,0.974,0.974,0.927,0.926,0.927,39.23,39.16,39.29,38.23,38.15,38.29,0,0,0,0,0,0,0.637,0,0.065,0.16,0.84,0.16,48.3
1111356000000,2005,3,2004,6,25,7,0.419,0.0647,0.354,20348.4,128.3,128.3,121.1,3,3,3,692.1,663.7,729.9,585.1,556.7,107,107,107,0,0,0,0.155,0.147,0.161,585.1,556.7,622.9,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.287,0.271,0.309,0.192,0.173,0.217,0.0082,0.0074,0.0094,0.685,0.637,0.749,0.029,0.027,0.032,22.65,22.43,22.81,0.953,0.951,0.955,0.978,0.975,0.98,0.932,0.927,0.936,41.28,39.48,43.63,40.37,38.49,42.76,0,0,0,0,0,0,0.673,0,0.065,0.15,0.84,0.16,48.6
1111960800000,2005,3,2004,6,26,7,0.49,0.0694,0.421,23401.9,144.6,144.6,139.3,3,3,3,811,745.4,893.6,696.3,638.4,114.7,107,125,0,0,0,0.141,0.133,0.151,696.3,638.4,768.6,990,990,990,967.1,966.9,967.5,22.9,22.5,23.1,0.355,0.318,0.412,0.266,0.227,0.311,0.012,0.0098,0.014,0.876,0.775,1.01,0.038,0.034,0.045,21.98,21.52,22.34,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.83,44.57,51.7,46.43,43.68,48.2,0,0,0,0,0,0,0.774,0,0.069,0.14,0.86,0.14,47.8
1112565600000,2005,4,2004,7,27,7,0.635,0.0756,0.559,29519.3,191.4,191.4,175.7,4,4,4,1050,931.6,1162,924.8,806.6,125,125,125,0,0,0,0.12,0.108,0.134,924.8,806.6,1037,990,990,990,968,967.6,968.4,22,21.6,22.4,0.561,0.446,0.691,0.396,0.329,0.506,0.018,0.015,0.023,1.21,0.991,1.48,0.055,0.044,0.069,20.74,20.11,21.38,0.955,0.953,0.956,0.98,0.977,0.98,0.935,0.931,0.937,44.84,40.32,48.83,43.93,39.38,47.85,0,0,0,0,0,0,0.976,0,0.076,0.12,0.88,0.12,46.5
1113170400000,2005,4,2004,7,28,7,0.792,0.0756,0.663,32340.2,192.8,192.8,192.5,4,4,4,1310,1198,1406,1185,1073,125,125,125,88.29,0,181,0.0957,0.0889,0.104,1096,1073,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.815,0.745,0.86,0.639,0.588,0.648,0.03,0.027,0.031,1.75,1.63,1.81,0.083,0.076,0.087,19.37,19.01,19.85,0.953,0.953,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.64,48.84,50.5,48.13,47.86,48.2,0,0,0,0,0,0,1.07,0,0.129,0.095,0.84,0.16,40.8
1113775200000,2005,4,2004,7,29,7,0.869,0.0835,0.665,31965.4,190.9,190.9,190.3,4,4,4,1437,1421,1446,1299,1286,138.1,125,148,198.7,186,215,0.0962,0.0868,0.103,1100,1100,1100,990,990,990,969.3,969.2,969.3,20.7,20.7,20.8,0.874,0.866,0.879,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.83,0.088,0.087,0.088,18.9,18.86,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.54,48.45,48.69,47.57,47.48,47.72,0,0,0,0,0,0,1.06,0,0.204,0.096,0.77,0.23,36.8
1114380000000,2005,4,2004,7,30,7,0.815,0.0933,0.661,32238.5,192.8,192.8,191.9,4,4,4,1348,1244,1424,1193,1052,154.3,148,192,100.3,0,176,0.115,0.104,0.154,1093,1052,1100,990,990,990,969,968.7,969.2,21,20.8,21.3,0.827,0.727,0.868,0.633,0.541,0.648,0.03,0.025,0.031,1.76,1.56,1.82,0.084,0.073,0.088,19.25,18.94,19.77,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,49.16,48.66,50.04,47.97,47.69,48.2,0,0,0,0,0,0,1.07,0,0.154,0.11,0.81,0.19,39.6
1114984800000,2005,5,2004,8,31,7,0.667,0.116,0.551,28858,186.7,186.7,171.8,4,4,4,1103,1009,1207,911,816.6,192,192,192,0,0,0,0.175,0.159,0.19,911,816.6,1015,990,990,990,968.2,967.9,968.6,21.8,21.4,22.1,0.555,0.464,0.672,0.384,0.334,0.457,0.018,0.015,0.021,1.19,1.02,1.41,0.055,0.046,0.066,20.59,20.04,21.06,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,43.85,40.19,47.63,42.94,39.24,46.67,0,0,0,0,0,0,0.954,0,0.116,0.17,0.83,0.17,43.3
1115589600000,2005,5,2004,8,32,7,0.552,0.0967,0.455,24205.6,144.6,144.6,144.1,3,3,3,912.3,851.8,981.4,752.4,704.8,159.9,147,192,0,0,0,0.175,0.158,0.201,752.4,704.8,789.4,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.401,0.361,0.439,0.301,0.272,0.321,0.013,0.012,0.014,0.98,0.892,1.05,0.044,0.039,0.047,21.47,21.12,21.8,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,50.5,48.06,52.21,48.03,47.1,48.2,0,0,0,0,0,0,0.8,0,0.097,0.18,0.82,0.18,43.9
1116194400000,2005,5,2004,8,33,7,0.48,0.0889,0.391,22099.7,138.4,138.4,131.5,3,3,3,794.2,760.5,834.2,647.2,613.5,147,147,147,0,0,0,0.185,0.176,0.193,647.2,613.5,687.2,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.328,0.309,0.351,0.233,0.211,0.26,0.01,0.0091,0.011,0.795,0.738,0.862,0.035,0.032,0.038,22.13,21.9,22.32,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.74,42.74,47.08,43.85,41.88,46.14,0,0,0,0,0,0,0.731,0,0.089,0.19,0.81,0.19,46
1116799200000,2005,5,2004,8,34,7,0.425,0.0889,0.336,19213.6,122.8,122.8,114.4,3,3,3,702.7,662.9,744.9,555.7,515.9,147,147,147,0,0,0,0.209,0.197,0.222,555.7,515.9,597.9,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.276,0.253,0.3,0.172,0.146,0.2,0.0074,0.0062,0.0087,0.641,0.573,0.712,0.028,0.024,0.031,22.65,22.41,22.88,0.951,0.948,0.954,0.974,0.97,0.98,0.927,0.919,0.935,39.12,36.56,41.79,38.12,35.47,40.95,0,0,0,0,0,0,0.635,0,0.089,0.21,0.79,0.21,45.2
1117404000000,2005,5,2004,8,35,7,0.373,0.0768,0.296,16883.8,105.4,105.4,100.5,3,2,2.5714285714285716,616.4,583.8,650,489.4,464.8,127,119,147,0,0,0,0.206,0.19,0.23,489.4,464.8,508,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.237,0.222,0.246,0.13,0.118,0.14,0.0055,0.005,0.0059,0.575,0.534,0.633,0.024,0.023,0.027,23.06,22.95,23.18,0.951,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,42.42,34.97,52.51,40.39,33.93,48.2,0,0,0,0,0,0,0.558,0,0.077,0.21,0.79,0.21,45.3
1118008800000,2005,6,2004,9,36,7,0.33,0.072,0.258,15424.5,96.4,96.4,91.81,2,2,2,546.3,520.1,573.7,427.3,401.1,119,119,119,0,0,0,0.218,0.207,0.229,427.3,401.1,454.7,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.206,0.197,0.216,0.101,0.0883,0.114,0.0042,0.0037,0.0048,0.538,0.498,0.579,0.022,0.021,0.024,23.4,23.24,23.56,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.91,44.26,49.63,45.91,43.37,48.2,0,0,0,0,0,0,0.51,0,0.072,0.22,0.78,0.22,46.7
1118613600000,2005,6,2004,9,37,7,0.296,0.072,0.224,13459.3,85.01,85.01,80.11,2,2,2,489,467.4,511.6,370,348.4,119,119,119,0,0,0,0.244,0.233,0.255,370,348.4,392.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.186,0.178,0.194,0.0737,0.0634,0.0843,0.003,0.0026,0.0035,0.451,0.419,0.485,0.019,0.017,0.02,23.75,23.61,23.88,0.951,0.948,0.954,0.977,0.973,0.98,0.93,0.923,0.935,40.98,38.67,43.37,40.06,37.64,42.5,0,0,0,0,0,0,0.445,0,0.072,0.24,0.76,0.24,45.5
1119218400000,2005,6,2004,9,38,7,0.267,0.072,0.195,11722.7,73.72,73.72,69.78,2,2,2,442.2,423.9,460.5,323.2,304.9,119,119,119,0,0,0,0.269,0.258,0.281,323.2,304.9,341.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.169,0.163,0.175,0.0515,0.0429,0.0602,0.0021,0.0018,0.0025,0.381,0.354,0.409,0.016,0.014,0.017,24.03,23.92,24.14,0.944,0.941,0.947,0.97,0.97,0.972,0.916,0.913,0.92,35.96,33.97,37.94,34.89,32.95,36.86,0,0,0,0,0,0,0.388,0,0.072,0.27,0.73,0.27,43.9
1119823200000,2005,6,2004,9,39,7,0.243,0.0691,0.174,10483.5,64.69,64.69,62.4,2,2,2,402.5,387.5,418.1,288.3,279.5,114.3,108,119,0,0,0,0.284,0.272,0.296,288.3,279.5,299.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.156,0.152,0.161,0.0351,0.0309,0.0402,0.0014,0.0013,0.0016,0.328,0.314,0.345,0.013,0.013,0.014,24.26,24.17,24.35,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,32.17,31.23,33.34,31.2,30.3,32.34,0,0,0,0,0,0,0.347,0,0.069,0.28,0.72,0.28,43.1
1120428000000,2005,7,2004,10,40,7,0.224,0.0653,0.158,9533.14,59.59,59.59,56.74,2,2,2,369.6,357.1,382.9,261.6,249.2,108,108,108,0,0,0,0.292,0.282,0.302,261.6,249.2,274.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.146,0.141,0.151,0.0225,0.0169,0.0287,0.00091,0.00068,0.0012,0.287,0.269,0.307,0.012,0.011,0.012,24.46,24.38,24.55,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,29.25,27.86,30.72,28.37,27.03,29.8,0,0,0,0,0,0,0.315,0,0.066,0.29,0.71,0.29,42.6
1121032800000,2005,7,2004,10,41,7,0.206,0.0653,0.141,8475.44,53.15,53.15,50.45,2,1,1.7142857142857142,341.2,330.1,353.1,233.2,222.1,108,108,108,0,0,0,0.317,0.306,0.327,233.2,222.1,245.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.132,0.14,0.0156,0.0146,0.0166,0.00063,0.00059,0.00067,0.295,0.247,0.395,0.012,0.0099,0.016,24.6,24.54,24.67,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.67,25.58,52.07,32.11,24.81,48.2,0,0,0,0,0,0,0.28,0,0.065,0.32,0.68,0.32,41.1
1121637600000,2005,7,2004,10,42,7,0.191,0.0653,0.126,7896.72,48.2,48.2,47,1,1,1,316.6,307.4,326.5,208.6,199.4,108,108,108,0,0,0,0.341,0.331,0.351,208.6,199.4,218.5,990,990,990,965,964.9,965,25,25,25.1,0.127,0.124,0.131,0.0135,0.0127,0.0143,0.00054,0.00051,0.00057,0.365,0.348,0.382,0.015,0.014,0.015,24.65,24.58,24.71,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.22,46.13,50.47,47,45.21,48.2,0,0,0,0,0,0,0.261,0,0.065,0.34,0.66,0.34,41.3
1122242400000,2005,7,2004,10,43,7,0.179,0.0653,0.113,7129.71,44.52,44.52,42.44,1,1,1,295.4,286.3,304.4,187.4,178.3,108,108,108,0,0,0,0.366,0.355,0.377,187.4,178.3,196.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.116,0.123,0.0117,0.0109,0.0124,0.00046,0.00043,0.0005,0.327,0.311,0.343,0.013,0.012,0.014,24.79,24.74,24.84,0.951,0.948,0.954,0.98,0.979,0.98,0.932,0.928,0.935,43.31,41.19,45.43,42.44,40.31,44.52,0,0,0,0,0,0,0.236,0,0.066,0.36,0.63,0.37,39.8
1122847200000,2005,8,2004,11,44,7,0.164,0.0562,0.108,6799.61,42.98,42.98,40.47,1,1,1,271.7,262,282.2,178.7,169,93,93,93,0,0,0,0.343,0.33,0.355,178.7,169,189.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.115,0.111,0.119,0.0109,0.0101,0.0118,0.00043,0.0004,0.00047,0.31,0.292,0.328,0.012,0.012,0.013,24.9,24.84,24.96,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.921,0.932,41.38,39.09,43.86,40.47,38.08,42.98,0,0,0,0,0,0,0.225,0,0.056,0.34,0.66,0.34,41.5
1123452000000,2005,8,2004,11,45,7,0.151,0.0562,0.095,5917.21,37.33,37.33,35.22,1,1,1,250,241.5,259,157,148.5,93,93,93,0,0,0,0.372,0.359,0.385,157,148.5,166,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.104,0.11,0.0091,0.00837,0.00986,0.00036,0.00033,0.00039,0.271,0.256,0.287,0.011,0.01,0.011,25.03,24.98,25.1,0.941,0.938,0.944,0.971,0.97,0.973,0.913,0.91,0.918,36.29,34.29,38.39,35.22,33.26,37.33,0,0,0,0,0,0,0.196,0,0.056,0.37,0.63,0.37,39.2
1124056800000,2005,8,2004,11,46,7,0.14,0.0562,0.0839,5210.66,32.7,32.7,31.02,1,1,1,231.6,224.3,239,138.6,131.3,93,93,93,0,0,0,0.402,0.389,0.415,138.6,131.3,146,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0981,0.103,0.00753,0.00691,0.00816,0.0003,0.00027,0.00032,0.238,0.225,0.251,0.0094,0.0088,0.0099,25.17,25.11,25.23,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.98,30.24,33.71,31.02,29.33,32.7,0,0,0,0,0,0,0.172,0,0.0561,0.4,0.6,0.4,37.2
1124661600000,2005,8,2004,11,47,7,0.131,0.0562,0.0751,4653.7,29.02,29.02,27.7,1,1,1,217.2,211.4,222.9,124.2,118.4,93,93,93,0,0,0,0.428,0.417,0.44,124.2,118.4,129.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0956,0.0936,0.0976,0.0063,0.00581,0.00679,0.00025,0.00023,0.00027,0.212,0.202,0.222,0.0083,0.0079,0.0087,25.29,25.24,25.33,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.56,27.18,29.92,27.7,26.36,29.02,0,0,0,0,0,0,0.154,0,0.0559,0.43,0.57,0.43,35.5
1125266400000,2005,8,2004,11,48,7,0.122,0.049,0.0734,4557.48,29.34,29.34,27.13,1,1,1,202.4,194.2,209.5,121.4,112.7,81,72,93,0,0,0,0.399,0.355,0.452,121.4,112.7,130.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0934,0.0915,0.0958,0.00607,0.00533,0.00686,0.00024,0.00021,0.00027,0.206,0.191,0.222,0.0081,0.0075,0.0087,25.37,25.34,25.38,0.926,0.92,0.931,0.97,0.97,0.97,0.898,0.892,0.903,27.97,25.79,30.25,27.13,25.01,29.34,0,0,0,0,0,0,0.151,0,0.0486,0.4,0.6,0.4,37.4
1125871200000,2005,9,2004,12,49,7,0.111,0.0435,0.0677,4173.98,26.59,26.59,24.85,1,1,1,183.9,177.5,191.2,111.9,105.5,72,72,72,0,0,0,0.392,0.377,0.406,111.9,105.5,119.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0869,0.0917,0.00527,0.00472,0.00588,0.00021,0.00018,0.00023,0.188,0.177,0.201,0.0074,0.0069,0.0079,25.38,25.38,25.38,0.919,0.915,0.924,0.97,0.97,0.97,0.892,0.887,0.897,25.61,24.01,27.42,24.85,23.29,26.59,0,0,0,0,0,0,0.138,0,0.0433,0.39,0.61,0.39,37.6
1126476000000,2005,9,2004,12,50,7,0.103,0.0435,0.0592,3620.68,22.84,22.84,21.55,1,1,1,169.8,164.1,175.6,97.85,92.1,72,72,72,0,0,0,0.424,0.41,0.439,97.85,92.1,103.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0842,0.0822,0.0862,0.00407,0.00358,0.00456,0.00016,0.00014,0.00018,0.163,0.153,0.173,0.0064,0.006,0.0068,25.38,25.38,25.38,0.915,0.911,0.92,0.968,0.965,0.97,0.885,0.882,0.888,22.27,21.08,23.54,21.55,20.35,22.84,0,0,0,0,0,0,0.12,0,0.0438,0.42,0.57,0.43,35.2
1127080800000,2005,9,2004,12,51,7,0.0953,0.0435,0.0518,3194.29,19.96,19.96,19.01,1,1,1,157.6,153.4,162.2,85.62,81.44,72,72,72,0,0,0,0.457,0.444,0.469,85.62,81.44,90.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.0784,0.0815,0.00303,0.00267,0.00342,0.00012,0.0001,0.00013,0.141,0.134,0.149,0.0055,0.0052,0.0058,25.37,25.37,25.38,0.927,0.922,0.932,0.962,0.961,0.965,0.892,0.889,0.895,19.75,18.89,20.69,19.01,18.14,19.96,0,0,0,0,0,0,0.106,0,0.0435,0.46,0.54,0.46,33.5
1127685600000,2005,9,2004,12,52,7,0.0902,0.0401,0.0501,3096.03,20.88,20.88,18.43,1,1,1,149.1,145.5,152.1,82.86,76.79,66.29,52,72,0,0,0,0.444,0.354,0.484,82.86,76.79,94.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0768,0.0796,0.00279,0.00228,0.00381,0.00011,0.000089,0.00015,0.135,0.125,0.154,0.0053,0.0049,0.006,25.37,25.35,25.37,0.93,0.916,0.938,0.962,0.96,0.966,0.895,0.885,0.9,19.16,17.92,21.6,18.43,17.2,20.88,0,0,0,0,0,0,0.102,0,0.0401,0.44,0.56,0.44,34.3
1128290400000,2005,10,2005,1,1,7,0.0846,0.0314,0.0532,3267.72,20.21,20.21,19.45,1,1,1,139.9,135.9,143.6,87.89,83.94,52,52,52,0,0,0,0.372,0.362,0.383,87.89,83.94,91.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0757,0.0784,0.00322,0.00288,0.00354,0.00013,0.00011,0.00014,0.142,0.134,0.148,0.0055,0.0053,0.0058,25.36,25.35,25.37,0.924,0.92,0.929,0.963,0.962,0.965,0.89,0.887,0.893,20.19,19.39,20.94,19.45,18.65,20.21,0,0,0,0,0,0,0.108,0,0.0314,0.37,0.63,0.37,38.6
1128895200000,2005,10,2005,1,2,7,0.08,0.0314,0.0486,3010.07,18.59,18.59,17.92,1,1,1,132.3,129.7,135.7,80.35,77.65,52,52,52,0,0,0,0.393,0.383,0.401,80.35,77.65,83.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0745,0.0735,0.0756,0.00258,0.00235,0.00286,0.0001,0.000092,0.00011,0.128,0.123,0.134,0.005,0.0048,0.0053,25.37,25.37,25.38,0.933,0.929,0.937,0.96,0.96,0.962,0.896,0.893,0.899,18.65,18.1,19.33,17.92,17.38,18.59,0,0,0,0,0,0,0.0995,0,0.0314,0.39,0.61,0.39,37.6
1129500000000,2005,10,2005,1,3,7,0.0769,0.0314,0.0455,2829.04,17.22,17.22,16.84,1,1,1,127.2,125,128.8,75.23,73,52,52,52,0,0,0,0.409,0.404,0.416,75.23,73,76.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0719,0.0732,0.00214,0.00196,0.00228,0.000084,0.000077,0.000089,0.119,0.115,0.122,0.0047,0.0045,0.0048,25.38,25.38,25.39,0.937,0.93,0.94,0.96,0.96,0.96,0.899,0.892,0.902,17.54,16.9,17.93,16.84,16.22,17.22,0,0,0,0,0,0,0.0936,0,0.0314,0.41,0.59,0.41,36.8
1130104800000,2005,10,2005,1,4,7,0.0737,0.0314,0.0423,2561.58,15.96,15.96,15.25,1,1,1,121.9,119.8,124.2,69.88,67.81,52,52,52,0,0,0,0.427,0.419,0.434,69.88,67.81,72.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0716,0.00169,0.00151,0.00189,0.000066,0.000059,0.000074,0.11,0.106,0.113,0.0043,0.0042,0.0044,25.39,25.39,25.39,0.913,0.901,0.925,0.96,0.96,0.96,0.876,0.865,0.888,15.88,15.22,16.63,15.25,14.61,15.96,0,0,0,0,0,0,0.0847,0,0.0314,0.43,0.57,0.43,34.8
1130709600000,2005,10,2005,1,5,7,0.0759,0.0304,0.0455,2789.48,18.61,18.61,16.6,1,1,1,125.5,118.7,133.8,75.22,67.53,50.29,50,52,0,0,0,0.401,0.374,0.435,75.22,67.53,83.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0708,0.0753,0.00214,0.00149,0.00287,0.000084,0.000058,0.00011,0.119,0.106,0.134,0.0047,0.0042,0.0052,25.38,25.37,25.39,0.923,0.9,0.939,0.96,0.96,0.962,0.886,0.864,0.902,17.29,15.13,19.35,16.6,14.52,18.61,0,0,0,0,0,0,0.0922,0,0.0304,0.4,0.6,0.4,36.8
1131314400000,2005,11,2005,2,6,7,0.09,0.0302,0.0597,3655.11,24.28,24.28,21.76,1,1,1,148.8,137.3,159.7,98.75,87.31,50,50,50,0,0,0,0.337,0.313,0.364,98.75,87.31,109.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.0766,0.0845,0.00414,0.00317,0.00508,0.00016,0.00012,0.0002,0.161,0.14,0.18,0.0063,0.0055,0.0071,25.34,25.34,25.36,0.916,0.911,0.924,0.968,0.963,0.97,0.886,0.882,0.89,22.48,20.07,25.03,21.76,19.33,24.28,0,0,0,0,0,0,0.121,0,0.0303,0.34,0.66,0.34,40.6
1131919200000,2005,11,2005,2,7,7,0.0965,0.0302,0.0663,4072.05,25,25,24.24,1,1,1,159.6,157.3,162.7,109.6,107.3,50,50,50,0,0,0,0.313,0.307,0.318,109.6,107.3,112.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.0836,0.0856,0.00506,0.00487,0.00533,0.0002,0.00019,0.00021,0.18,0.176,0.186,0.0071,0.0069,0.0073,25.34,25.34,25.34,0.918,0.916,0.92,0.97,0.97,0.97,0.89,0.889,0.892,24.99,24.42,25.77,24.24,23.69,25,0,0,0,0,0,0,0.135,0,0.0302,0.31,0.69,0.31,42.2
1132524000000,2005,11,2005,2,8,7,0.0987,0.0302,0.0685,4219.31,27.19,27.19,25.11,1,1,1,163.2,158.1,171.8,113.2,108.1,50,50,50,0,0,0,0.307,0.291,0.316,113.2,108.1,121.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0857,0.0839,0.0887,0.00537,0.00494,0.0061,0.00021,0.00019,0.00024,0.186,0.177,0.202,0.0073,0.0069,0.0079,25.34,25.34,25.34,0.92,0.917,0.926,0.97,0.97,0.97,0.893,0.889,0.898,25.89,24.62,28.03,25.11,23.88,27.19,0,0,0,0,0,0,0.14,0,0.0302,0.31,0.69,0.31,42.7
1133128800000,2005,11,2005,2,9,7,0.108,0.0334,0.0749,4651.63,28.96,28.96,27.69,1,1,1,178.9,175.9,183,123.8,119.6,55.14,50,59,0,0,0,0.308,0.279,0.33,123.8,119.6,129.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0894,0.0913,0.00627,0.00592,0.00673,0.00025,0.00023,0.00026,0.206,0.199,0.215,0.0081,0.0078,0.0084,25.35,25.34,25.36,0.927,0.925,0.93,0.97,0.97,0.97,0.899,0.897,0.902,28.54,27.5,29.85,27.69,26.68,28.96,0,0,0,0,0,0,0.154,0,0.0331,0.31,0.69,0.31,43.1
1133733600000,2005,12,2005,3,10,7,0.114,0.0357,0.0779,4852.05,29.7,29.7,28.88,1,1,1,187.7,185.4,191.2,128.7,126.4,59,59,59,0,0,0,0.314,0.309,0.318,128.7,126.4,132.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0918,0.0938,0.00669,0.0065,0.00698,0.00026,0.00025,0.00027,0.216,0.211,0.222,0.0084,0.0083,0.0087,25.36,25.36,25.36,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.77,29.21,30.61,28.88,28.34,29.7,0,0,0,0,0,0,0.16,0,0.0361,0.31,0.68,0.32,42.6
1134338400000,2005,12,2005,3,11,7,0.117,0.0357,0.0815,5093.39,32.16,32.16,30.32,1,1,1,193.8,189.5,201.6,134.8,130.5,59,59,59,0,0,0,0.305,0.293,0.311,134.8,130.5,142.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0932,0.0975,0.00721,0.00685,0.00787,0.00028,0.00027,0.00031,0.226,0.219,0.24,0.0088,0.0086,0.0094,25.36,25.35,25.36,0.932,0.931,0.935,0.97,0.97,0.97,0.904,0.903,0.907,31.26,30.21,33.15,30.32,29.31,32.16,0,0,0,0,0,0,0.168,0,0.0355,0.31,0.7,0.3,43.5
1134943200000,2005,12,2005,3,12,7,0.127,0.0357,0.0912,5719.16,34.85,34.85,34.04,1,1,1,209.8,203.5,213.3,150.8,144.5,59,59,59,0,0,0,0.281,0.277,0.29,150.8,144.5,154.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0982,0.102,0.00857,0.00803,0.00887,0.00034,0.00031,0.00035,0.255,0.244,0.261,0.01,0.0095,0.01,25.29,25.26,25.34,0.939,0.936,0.94,0.97,0.97,0.97,0.911,0.908,0.912,35.1,33.61,35.93,34.04,32.6,34.85,0,0,0,0,0,0,0.189,0,0.0358,0.28,0.72,0.28,45
1135548000000,2005,12,2005,3,13,7,0.136,0.0369,0.0993,6242.34,38.94,38.94,37.16,1,1,1,225.1,216.3,232.7,164.1,157.3,61,59,73,0,0,0,0.271,0.256,0.314,164.1,157.3,171.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.103,0.108,0.0097,0.00912,0.0103,0.00038,0.00036,0.00041,0.279,0.267,0.292,0.011,0.01,0.011,25.17,25.13,25.24,0.943,0.941,0.945,0.972,0.97,0.976,0.917,0.913,0.923,38.21,36.64,39.9,37.16,35.54,38.94,0,0,0,0,0,0,0.206,0,0.0367,0.27,0.73,0.27,45.9
1136152800000,2006,1,2005,4,14,7,0.149,0.0442,0.105,6627.42,42.82,42.82,39.45,1,1,1,247,235.7,260.9,174,162.7,73,73,73,0,0,0,0.296,0.28,0.31,174,162.7,187.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.106,0.115,0.0105,0.00958,0.0117,0.00042,0.00038,0.00046,0.298,0.278,0.323,0.012,0.011,0.013,25.02,24.93,25.11,0.946,0.943,0.951,0.976,0.971,0.98,0.924,0.916,0.932,40.41,37.78,43.69,39.45,36.7,42.82,0,0,0,0,0,0,0.219,0,0.044,0.3,0.7,0.3,44.5
1136757600000,2006,1,2005,4,15,7,0.174,0.0442,0.13,8058.86,52.06,52.06,47.97,2,1,1.2857142857142858,288.4,267.2,311.5,215.4,194.2,73,73,73,0,0,0,0.254,0.234,0.273,215.4,194.2,238.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.125,0.117,0.133,0.0141,0.0123,0.016,0.00056,0.00049,0.00064,0.327,0.245,0.387,0.013,0.0098,0.015,24.82,24.73,24.9,0.947,0.923,0.959,0.977,0.97,0.98,0.925,0.896,0.94,42.05,26.05,52.03,40.64,25.27,48.2,0,0,0,0,0,0,0.266,0,0.044,0.25,0.75,0.25,46.3
1137362400000,2006,1,2005,4,16,7,0.219,0.0442,0.175,10598,71.82,71.82,63.08,2,2,2,362.2,322.1,403.1,289.2,249.2,73,73,73,0,0,0,0.203,0.181,0.227,289.2,249.2,330.1,990,990,990,965.2,965,965.4,24.8,24.6,25,0.151,0.137,0.165,0.0355,0.0169,0.0548,0.0014,0.00068,0.0022,0.324,0.264,0.386,0.013,0.011,0.016,24.47,24.2,24.72,0.937,0.929,0.945,0.97,0.97,0.97,0.909,0.901,0.917,32.52,28.06,37.02,31.54,27.22,35.91,0,0,0,0,0,0,0.35,0,0.044,0.2,0.8,0.2,48.4
1137967200000,2006,1,2005,4,17,7,0.279,0.0442,0.235,14241.3,93.76,93.76,84.77,2,2,2,461.8,417,505.1,388.8,344,73,73,73,0,0,0,0.159,0.145,0.175,388.8,344,432.1,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.186,0.17,0.201,0.0825,0.0614,0.103,0.0034,0.0025,0.0043,0.474,0.406,0.539,0.019,0.017,0.022,23.85,23.59,24.12,0.953,0.947,0.957,0.978,0.973,0.98,0.932,0.922,0.938,43.31,38.54,47.83,42.38,37.5,46.88,0,0,0,0,0,0,0.471,0,0.044,0.16,0.84,0.16,51
1138572000000,2006,1,2005,4,18,7,0.34,0.0493,0.291,16826,107.8,107.8,100.2,3,2,2.4285714285714284,562.3,521.2,602.1,480.8,448.2,81.57,73,85,0,0,0,0.145,0.136,0.154,480.8,448.2,517.1,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.223,0.207,0.244,0.126,0.111,0.146,0.0053,0.0046,0.0062,0.568,0.52,0.61,0.024,0.022,0.026,23.3,23.13,23.49,0.953,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.56,35.21,52.06,42.57,34.16,48.2,0,0,0,0,0,0,0.556,0,0.049,0.14,0.86,0.14,49.5
1139176800000,2006,2,2005,5,19,7,0.395,0.0514,0.343,19851,126.4,126.4,118.2,3,3,3,652.6,614.5,694.3,567.6,529.5,85,85,85,0,0,0,0.13,0.122,0.138,567.6,529.5,609.3,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.272,0.251,0.296,0.18,0.155,0.208,0.0077,0.0065,0.0089,0.65,0.586,0.721,0.028,0.025,0.031,22.84,22.6,23.06,0.952,0.949,0.955,0.976,0.971,0.98,0.929,0.922,0.936,40.34,37.88,42.99,39.39,36.79,42.13,0,0,0,0,0,0,0.656,0,0.052,0.13,0.87,0.13,50.3
1139781600000,2006,2,2005,5,20,7,0.456,0.0514,0.405,22998,144.2,144.2,136.9,3,3,3,754.1,707.7,797.3,669.1,622.7,85,85,85,0,0,0,0.113,0.107,0.12,669.1,622.7,712.3,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.33,0.304,0.355,0.248,0.217,0.277,0.011,0.0093,0.012,0.822,0.743,0.894,0.036,0.032,0.039,22.26,22.02,22.53,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.56,43.81,49.06,45.63,42.93,48.08,0,0,0,0,0,0,0.761,0,0.051,0.11,0.89,0.11,50.4
1140386400000,2006,2,2005,5,21,7,0.541,0.0618,0.479,26032.9,172.1,172.1,155,4,3,3.5714285714285716,894.5,812.3,998.6,792.3,727.3,102.1,85,105,0,0,0,0.114,0.105,0.126,792.3,727.3,893.6,990,990,990,967.5,967.1,967.9,22.5,22.1,22.9,0.424,0.363,0.516,0.321,0.287,0.372,0.014,0.013,0.017,0.99,0.92,1.13,0.044,0.04,0.051,21.53,20.97,21.93,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.29,39.39,51.09,43.9,38.39,48.2,0,0,0,0,0,0,0.861,0,0.062,0.11,0.89,0.11,48.1
1140991200000,2006,2,2005,5,22,7,0.746,0.0972,0.63,31676.9,192.8,192.8,188.6,4,4,4,1233,1052,1412,1073,946.9,160.7,105,183,31.43,0,129,0.129,0.0948,0.156,1041,946.9,1100,990,990,990,968.6,968.1,969.2,21.4,20.8,21.9,0.718,0.565,0.851,0.533,0.397,0.648,0.025,0.018,0.031,1.54,1.22,1.8,0.072,0.056,0.086,19.83,19,20.71,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.23,45.95,49.93,47.14,45.03,48.2,0,0,0,0,0,0,1.05,0,0.116,0.13,0.84,0.16,42.5
1141596000000,2006,3,2005,6,23,7,0.947,0.111,0.665,31202.5,190,190,185.7,4,4,4,1566,1446,1692,1383,1263,183,183,183,282.7,163,409,0.117,0.108,0.127,1100,1100,1100,990,990,990,969.7,969.3,970.1,20.3,19.9,20.7,0.898,0.866,0.916,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.81,1.86,0.091,0.088,0.094,18.46,18.03,18.88,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.38,46.26,48.48,46.43,45.34,47.51,0,0,0,0,0,0,1.03,0,0.282,0.12,0.7,0.3,32.9
1142200800000,2006,3,2005,6,24,7,1.11,0.111,0.665,29646.3,179.8,179.8,176.5,4,4,4,1831,1736,1922,1648,1553,183,183,183,548.3,453,639,0.0999,0.0952,0.105,1100,1100,1100,990,990,990,970.6,970.2,970.8,19.4,19.2,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.098,17.57,17.28,17.88,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.02,44.22,45.87,44.12,43.34,44.95,0,0,0,0,0,0,0.98,0,0.445,0.1,0.6,0.4,26.7
1142805600000,2006,3,2005,6,25,7,1.24,0.111,0.665,28456,172.3,172.3,169.4,4,4,4,2053,1953,2162,1870,1770,183,183,183,769.9,670,879,0.0893,0.0847,0.0937,1100,1100,1100,990,990,990,971.2,970.9,971.5,18.8,18.5,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.91,16.64,17.18,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.21,42.48,43.94,42.35,41.63,43.06,0,0,0,0,0,0,0.941,0,0.575,0.09,0.54,0.46,22.9
1143410400000,2006,3,2005,6,26,7,1.39,0.117,0.665,27377.5,165.3,165.3,163,4,4,4,2298,2209,2358,2105,2026,192.7,183,217,1005,926,1045,0.0838,0.0786,0.0925,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.31,16.16,16.52,0.946,0.945,0.947,0.979,0.979,0.98,0.926,0.925,0.928,41.6,41.21,42.17,40.74,40.33,41.33,0,0,0,0,0,0,0.905,0,0.725,0.084,0.48,0.52,19.7
1144015200000,2006,4,2005,7,27,7,1.44,0.131,0.665,26965.6,161,161,160.5,4,4,4,2387,2370,2400,2170,2153,217,217,217,1070,1053,1083,0.0909,0.0904,0.0916,1100,1100,1100,990,990,990,972,972,972.1,18,17.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.09,16.06,16.13,0.945,0.945,0.945,0.978,0.978,0.978,0.925,0.924,0.925,41.02,40.94,41.14,40.13,40.04,40.25,0,0,0,0,0,0,0.892,0,0.775,0.091,0.46,0.54,18.7
1144620000000,2006,4,2005,7,28,7,1.47,0.131,0.665,26782.2,160.1,160.1,159.4,4,4,4,2427,2404,2441,2210,2187,217,217,217,1110,1087,1124,0.0894,0.0889,0.0903,1100,1100,1100,990,990,990,972.1,972.1,972.2,17.9,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16,15.96,16.05,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.924,0.924,40.76,40.67,40.92,39.85,39.75,40.02,0,0,0,0,0,0,0.886,0,0.805,0.089,0.45,0.55,18.2
1145224800000,2006,4,2005,7,29,7,1.48,0.131,0.665,26688.1,159.3,159.3,158.9,4,4,4,2447,2430,2457,2230,2213,217,217,217,1130,1113,1140,0.0887,0.0883,0.0893,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.1,0.11,15.95,15.92,15.99,0.945,0.945,0.945,0.977,0.977,0.978,0.923,0.923,0.924,40.63,40.57,40.74,39.71,39.65,39.83,0,0,0,0,0,0,0.883,0,0.815,0.089,0.45,0.55,18
1145829600000,2006,4,2005,7,30,7,1.42,0.131,0.665,27167.2,163.8,163.8,161.7,4,4,4,2344,2269,2411,2127,2052,217,217,217,1027,952,1094,0.0926,0.09,0.0957,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.2,16.03,16.38,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.3,40.87,41.79,40.43,39.96,40.95,0,0,0,0,0,0,0.898,0,0.755,0.092,0.47,0.53,19.1
1146434400000,2006,5,2005,8,31,7,1.27,0.167,0.665,28211.2,171,171,167.9,4,4,4,2108,1989,2228,1832,1713,276,276,276,731.6,613,852,0.131,0.124,0.139,1100,1100,1100,990,990,990,971.4,971.1,971.6,18.6,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.77,16.48,17.06,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.84,42.05,43.63,41.98,41.21,42.76,0,0,0,0,0,0,0.933,0,0.605,0.13,0.52,0.48,22.2
1147039200000,2006,5,2005,8,32,7,1.11,0.167,0.665,29621.1,180.2,180.2,176.3,4,4,4,1835,1722,1950,1559,1446,276,276,276,459.3,346,574,0.151,0.142,0.16,1100,1100,1100,990,990,990,970.6,970.2,970.9,19.4,19.1,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.098,17.56,17.19,17.93,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.98,43.97,45.98,44.08,43.09,45.06,0,0,0,0,0,0,0.98,0,0.445,0.15,0.6,0.4,26.7
1147644000000,2006,5,2005,8,33,7,0.962,0.16,0.665,31049.2,188,188,184.8,4,4,4,1591,1503,1685,1327,1256,264,192,276,227.3,156,309,0.166,0.128,0.18,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.905,0.883,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.83,1.87,0.092,0.089,0.094,18.37,18.05,18.67,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.15,46.31,47.95,46.2,45.39,46.99,0,0,0,0,0,0,1.03,0,0.297,0.17,0.69,0.31,32.3
1148248800000,2006,5,2005,8,34,7,0.83,0.116,0.662,32150.1,192.8,192.8,191.4,4,4,4,1373,1250,1474,1181,1058,192,192,192,87,0,182,0.14,0.13,0.154,1094,1058,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.824,0.735,0.873,0.635,0.554,0.648,0.03,0.026,0.031,1.76,1.58,1.82,0.084,0.074,0.088,19.17,18.78,19.73,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.98,48.22,49.97,47.84,47.26,48.2,0,0,0,0,0,0,1.06,0,0.168,0.14,0.8,0.2,38.7
1148853600000,2006,5,2005,8,35,7,0.678,0.105,0.573,29888.1,187.4,187.4,177.9,4,4,4,1122,1044,1213,947.5,883.1,174.3,161,192,0,0,0,0.155,0.144,0.168,947.5,883.1,1021,990,990,990,968.3,968,968.6,21.7,21.4,22,0.588,0.522,0.68,0.403,0.366,0.47,0.019,0.017,0.022,1.25,1.13,1.43,0.058,0.051,0.067,20.47,20,20.83,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.38,43.07,47.8,44.48,42.21,46.84,0,0,0,0,0,0,0.988,0,0.105,0.15,0.85,0.15,44.1
1149458400000,2006,6,2005,9,36,7,0.584,0.0974,0.487,25997.6,165.3,165.3,154.7,4,3,3.7142857142857144,965.9,915.7,1021,804.9,754.7,161,161,161,0,0,0,0.167,0.158,0.176,804.9,754.7,860.1,990,990,990,967.8,967.6,968,22.2,22,22.4,0.45,0.404,0.501,0.329,0.304,0.355,0.015,0.014,0.016,1.02,0.962,1.09,0.046,0.043,0.049,21.22,20.94,21.45,0.954,0.953,0.957,0.978,0.974,0.98,0.933,0.928,0.938,43.6,39.23,51.46,42.13,38.22,48.2,0,0,0,0,0,0,0.86,0,0.097,0.17,0.83,0.17,44.5
1150063200000,2006,6,2005,9,37,7,0.521,0.0974,0.424,23524.1,144.6,144.6,140,3,3,3,862.2,830.5,900.1,701.2,669.5,161,161,161,0,0,0,0.187,0.179,0.194,701.2,669.5,739.1,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.363,0.343,0.39,0.269,0.248,0.295,0.012,0.011,0.013,0.89,0.835,0.96,0.039,0.037,0.043,21.76,21.54,21.94,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.71,45.94,49.79,46.67,45.02,48.2,0,0,0,0,0,0,0.778,0,0.097,0.19,0.81,0.19,45.2
1150668000000,2006,6,2005,9,38,7,0.482,0.0974,0.384,21708.5,133.5,133.5,129.2,3,3,3,796.7,774.8,821.2,635.7,613.8,161,161,161,0,0,0,0.202,0.196,0.208,635.7,613.8,660.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.324,0.312,0.338,0.226,0.211,0.242,0.0099,0.0092,0.011,0.778,0.742,0.82,0.034,0.032,0.036,22.13,22,22.26,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.95,42.65,45.4,43.07,41.79,44.5,0,0,0,0,0,0,0.718,0,0.098,0.2,0.8,0.2,45
1151272800000,2006,6,2005,9,39,7,0.444,0.102,0.342,19482.5,124.3,124.3,116,3,3,3,734.3,701.4,768.7,566.1,515.4,168.1,161,186,0,0,0,0.23,0.209,0.265,566.1,515.4,607.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.285,0.259,0.308,0.179,0.145,0.207,0.0077,0.0062,0.009,0.662,0.578,0.731,0.029,0.025,0.032,22.5,22.29,22.72,0.952,0.948,0.955,0.975,0.97,0.98,0.928,0.919,0.935,39.62,36.27,42.27,38.66,35.19,41.43,0,0,0,0,0,0,0.644,0,0.102,0.23,0.77,0.23,43.9
1151877600000,2006,7,2005,10,40,7,0.4,0.112,0.287,16316.8,103.5,103.5,97.12,3,2,2.142857142857143,661,632.2,690.7,475,446.2,186,186,186,0,0,0,0.282,0.269,0.294,475,446.2,504.7,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.236,0.219,0.253,0.123,0.11,0.138,0.0053,0.0047,0.0059,0.606,0.56,0.655,0.026,0.024,0.028,22.85,22.72,23,0.955,0.947,0.958,0.979,0.97,0.98,0.935,0.918,0.939,48.3,35.58,52.63,46.1,34.51,48.2,0,0,0,0,0,0,0.54,0,0.113,0.28,0.72,0.28,40.8
1152482400000,2006,7,2005,10,41,7,0.362,0.112,0.249,14755.6,92.72,92.72,87.83,2,2,2,598.5,574,623.2,412.5,388,186,186,186,0,0,0,0.311,0.298,0.324,412.5,388,437.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.205,0.197,0.214,0.0937,0.0821,0.105,0.004,0.0034,0.0045,0.52,0.483,0.557,0.022,0.02,0.024,23.19,23.05,23.33,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.81,42.32,47.3,43.92,41.48,46.36,0,0,0,0,0,0,0.488,0,0.113,0.31,0.69,0.31,40.8
1153087200000,2006,7,2005,10,42,7,0.33,0.112,0.218,12891.9,81.52,81.52,76.74,2,2,2,545.6,525.6,567.1,359.6,339.6,186,186,186,0,0,0,0.341,0.328,0.354,359.6,339.6,381.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.187,0.18,0.194,0.0687,0.0593,0.0789,0.0029,0.0025,0.0033,0.441,0.411,0.473,0.018,0.017,0.02,23.5,23.37,23.62,0.95,0.947,0.953,0.975,0.97,0.979,0.926,0.919,0.933,39.36,37.25,41.61,38.37,36.14,40.76,0,0,0,0,0,0,0.426,0,0.112,0.34,0.66,0.34,39.1
1153692000000,2006,7,2005,10,43,7,0.303,0.112,0.19,11275.2,70.97,70.97,67.11,2,2,2,500.7,482.7,519.3,314.7,296.7,186,186,186,0,0,0,0.372,0.358,0.385,314.7,296.7,333.3,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.171,0.165,0.178,0.0475,0.039,0.0563,0.002,0.0016,0.0023,0.373,0.346,0.401,0.015,0.014,0.017,23.77,23.66,23.88,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.59,32.66,36.58,33.56,31.68,35.49,0,0,0,0,0,0,0.373,0,0.113,0.37,0.63,0.37,37.2
1154296800000,2006,7,2005,10,44,7,0.278,0.0964,0.181,10799.9,67.83,67.83,64.29,2,2,2,459,440.8,476.9,299.6,285.8,159.4,155,186,0,0,0,0.347,0.329,0.39,299.6,285.8,316.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.163,0.158,0.169,0.0404,0.0339,0.0482,0.0017,0.0014,0.002,0.348,0.327,0.373,0.014,0.013,0.015,23.99,23.91,24.09,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,33.14,31.66,34.96,32.14,30.71,33.92,0,0,0,0,0,0,0.357,0,0.097,0.35,0.65,0.35,38.8
1154901600000,2006,8,2005,11,45,7,0.254,0.0937,0.16,9570.35,60.19,60.19,56.97,2,2,2,420,405,435.1,265,250,155,155,155,0,0,0,0.369,0.356,0.383,265,250,280.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.151,0.145,0.156,0.0241,0.017,0.0312,0.00098,0.00069,0.0013,0.296,0.274,0.319,0.012,0.011,0.013,24.21,24.12,24.3,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.36,27.7,31.03,28.48,26.87,30.09,0,0,0,0,0,0,0.316,0,0.094,0.37,0.63,0.37,37.7
1155506400000,2006,8,2005,11,46,7,0.234,0.0937,0.141,8388.82,52.71,52.71,49.93,2,1,1.5714285714285714,387.5,375.2,400.4,232.5,220.2,155,155,155,0,0,0,0.4,0.387,0.413,232.5,220.2,245.3,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.135,0.144,0.0155,0.0145,0.0166,0.00063,0.00059,0.00068,0.319,0.254,0.404,0.013,0.01,0.016,24.34,24.28,24.41,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.05,25.71,52.11,35.3,24.94,48.2,0,0,0,0,0,0,0.277,0,0.093,0.4,0.6,0.4,35.8
1156111200000,2006,8,2005,11,47,7,0.217,0.0937,0.124,7695.56,48.2,48.2,45.81,1,1,1,359.3,348.1,371.1,204.3,193.1,155,155,155,0,0,0,0.432,0.418,0.445,204.3,193.1,216.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.125,0.133,0.0131,0.0122,0.0141,0.00053,0.00049,0.00057,0.361,0.341,0.382,0.015,0.014,0.015,24.44,24.36,24.52,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.78,44.25,49.44,45.81,43.36,48.2,0,0,0,0,0,0,0.254,0,0.093,0.43,0.57,0.43,35.5
1156716000000,2006,8,2005,11,48,7,0.202,0.0842,0.118,7364.33,48,48,43.84,1,1,1,333.8,322.7,344.6,194.7,178.9,139.1,118,155,0,0,0,0.416,0.357,0.464,194.7,178.9,212.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.124,0.12,0.128,0.0123,0.011,0.0138,0.00049,0.00044,0.00055,0.342,0.315,0.371,0.014,0.013,0.015,24.59,24.54,24.63,0.953,0.949,0.957,0.98,0.978,0.98,0.933,0.928,0.938,44.74,40.97,48.98,43.84,40.07,48,0,0,0,0,0,0,0.244,0,0.084,0.42,0.58,0.42,36.5
1157320800000,2006,9,2005,12,49,7,0.186,0.0714,0.114,7170.31,45.39,45.39,42.68,1,1,1,306.8,295.6,318.6,188.8,177.6,118,118,118,0,0,0,0.385,0.37,0.399,188.8,177.6,200.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.116,0.124,0.0118,0.0108,0.0128,0.00047,0.00043,0.00051,0.329,0.309,0.35,0.013,0.012,0.014,24.74,24.66,24.81,0.951,0.948,0.955,0.98,0.978,0.98,0.932,0.927,0.936,43.56,40.97,46.32,42.68,40.07,45.39,0,0,0,0,0,0,0.237,0,0.072,0.38,0.61,0.39,38.6
1157925600000,2006,9,2005,12,50,7,0.171,0.0714,0.1,6229.79,39.18,39.18,37.08,1,1,1,283.5,274.6,292.1,165.5,156.6,118,118,118,0,0,0,0.416,0.404,0.43,165.5,156.6,174.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.115,0.00982,0.00906,0.0105,0.00039,0.00036,0.00042,0.287,0.271,0.303,0.011,0.011,0.012,24.88,24.83,24.93,0.944,0.941,0.947,0.972,0.97,0.976,0.918,0.913,0.924,38.13,36.03,40.13,37.08,34.95,39.18,0,0,0,0,0,0,0.206,0,0.071,0.42,0.58,0.42,36.4
1158530400000,2006,9,2005,12,51,7,0.16,0.0714,0.0884,5473.92,34.27,34.27,32.58,1,1,1,264.2,256.8,271.6,146.2,138.8,118,118,118,0,0,0,0.447,0.435,0.46,146.2,138.8,153.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.107,0.00818,0.00755,0.0088,0.00032,0.0003,0.00035,0.253,0.24,0.266,0.01,0.0095,0.011,24.99,24.95,25.03,0.938,0.935,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.59,31.84,35.33,32.58,30.89,34.27,0,0,0,0,0,0,0.181,0,0.0716,0.45,0.55,0.45,34.2
1159135200000,2006,9,2005,12,52,7,0.151,0.0696,0.0812,5019.68,32.76,32.76,29.88,1,1,1,249.3,243.4,254.3,134.3,128.4,115,97,118,0,0,0,0.461,0.399,0.479,134.3,128.4,146.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.1,0.0985,0.103,0.00717,0.00666,0.00819,0.00028,0.00026,0.00032,0.231,0.221,0.251,0.0091,0.0087,0.0099,25.07,25.05,25.1,0.933,0.93,0.938,0.97,0.97,0.97,0.905,0.902,0.909,30.8,29.4,33.77,29.88,28.52,32.76,0,0,0,0,0,0,0.166,0,0.0698,0.46,0.54,0.46,33.2
1159740000000,2006,10,2006,1,1,7,0.145,0.0587,0.0862,5353.44,32.44,32.44,31.87,1,1,1,239.5,236.6,242,142.5,139.6,97,97,97,0,0,0,0.405,0.401,0.41,142.5,139.6,145,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.101,0.103,0.00786,0.00761,0.00808,0.00031,0.0003,0.00032,0.244,0.239,0.249,0.0096,0.0094,0.0098,25.12,25.1,25.14,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,32.85,32.16,33.45,31.87,31.2,32.44,0,0,0,0,0,0,0.177,0,0.0588,0.4,0.59,0.41,36.9
1160344800000,2006,10,2006,1,2,7,0.138,0.0587,0.0789,4891.69,30.64,30.64,29.12,1,1,1,227.4,221.5,234.1,130.4,124.5,97,97,97,0,0,0,0.427,0.414,0.438,130.4,124.5,137.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0974,0.0954,0.0998,0.00684,0.00634,0.0074,0.00027,0.00025,0.00029,0.223,0.212,0.235,0.0088,0.0083,0.0092,25.21,25.16,25.26,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.02,28.63,31.58,29.12,27.78,30.64,0,0,0,0,0,0,0.162,0,0.0591,0.43,0.57,0.43,35.4
1160949600000,2006,10,2006,1,3,7,0.132,0.0587,0.073,4518.09,27.32,27.32,26.89,1,1,1,217.8,214.7,219.6,120.8,117.7,97,97,97,0,0,0,0.446,0.442,0.452,120.8,117.7,122.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.094,0.0929,0.0947,0.00602,0.00575,0.00617,0.00024,0.00023,0.00024,0.206,0.2,0.209,0.0081,0.0078,0.0082,25.29,25.27,25.31,0.926,0.923,0.927,0.97,0.97,0.97,0.898,0.896,0.899,27.73,26.98,28.17,26.89,26.17,27.32,0,0,0,0,0,0,0.149,0,0.059,0.44,0.55,0.45,34.2
1161554400000,2006,10,2006,1,4,7,0.125,0.0587,0.0666,2978.71,25.72,25.72,17.73,1,1,1,207.2,202.4,212.8,110.2,105.4,97,97,97,0,0,0,0.468,0.456,0.479,110.2,105.4,115.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0886,0.0923,0.00512,0.00471,0.00559,0.0002,0.00018,0.00022,0.187,0.178,0.197,0.0073,0.007,0.0077,25.37,25.33,25.41,0.657,0,0.922,0.693,0,0.97,0.637,0,0.894,18.28,0,26.52,17.73,0,25.72,0,2,0,0,0.286,0,0.0985,0.286,0.0584,0.47,0.53,0.47,23.8
1162159200000,2006,10,2006,1,5,7,0.126,0.0569,0.0689,3135.53,27,27,18.66,1,1,1,208.1,201.6,214.1,113.9,104.6,94.14,93,97,0,0,0,0.453,0.434,0.481,113.9,104.6,121.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0914,0.0883,0.0938,0.00544,0.00464,0.00605,0.00021,0.00018,0.00024,0.193,0.177,0.206,0.0076,0.0069,0.0081,25.36,25.31,25.41,0.659,0,0.926,0.693,0,0.97,0.64,0,0.898,19.24,0,27.84,18.66,0,27,0,2,0,0,0.286,0,0.104,0.286,0.0571,0.45,0.55,0.45,24.9
1162764000000,2006,11,2006,2,6,7,0.132,0.0562,0.0761,4723.09,28.9,28.9,28.11,1,1,1,218.9,216.1,222.3,125.9,123.1,93,93,93,0,0,0,0.425,0.418,0.43,125.9,123.1,129.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0955,0.0945,0.0967,0.00645,0.00621,0.00674,0.00025,0.00024,0.00026,0.214,0.209,0.221,0.0084,0.0082,0.0087,25.27,25.25,25.29,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,28.98,28.3,29.79,28.11,27.46,28.9,0,0,0,0,0,0,0.156,0,0.0559,0.43,0.58,0.42,35.8
1163368800000,2006,11,2006,2,7,7,0.132,0.0562,0.0757,4698,28.53,28.53,27.96,1,1,1,218.2,216.1,220.7,125.2,123.1,93,93,93,0,0,0,0.426,0.421,0.43,125.2,123.1,127.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0953,0.0945,0.0961,0.0064,0.00621,0.00661,0.00025,0.00024,0.00026,0.213,0.209,0.218,0.0084,0.0082,0.0085,25.28,25.26,25.29,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,28.83,28.3,29.41,27.96,27.46,28.53,0,0,0,0,0,0,0.155,0,0.0563,0.43,0.57,0.43,35.6
1163973600000,2006,11,2006,2,8,7,0.132,0.0428,0.0889,5560.87,34.47,34.47,33.1,1,1,1,217.7,213.9,222.1,147,129.1,70.71,67,93,0,0,0,0.325,0.305,0.419,147,129.1,152.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.1,0.0966,0.102,0.00825,0.00672,0.00875,0.00032,0.00026,0.00034,0.249,0.22,0.259,0.0098,0.0086,0.01,25.24,25.22,25.27,0.937,0.93,0.94,0.97,0.97,0.97,0.909,0.902,0.911,34.12,29.73,35.53,33.1,28.84,34.47,0,0,0,0,0,0,0.184,0,0.0431,0.32,0.67,0.33,42.1
1164578400000,2006,11,2006,2,9,7,0.132,0.0384,0.094,5889.67,35.58,35.58,35.06,1,1,1,218.9,213.1,224.8,155.4,151.8,63.57,59,67,0,0,0,0.29,0.273,0.306,155.4,151.8,157.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.104,0.00896,0.00865,0.00916,0.00035,0.00034,0.00036,0.264,0.258,0.268,0.01,0.01,0.011,25.22,25.18,25.26,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,36.14,35.28,36.68,35.06,34.22,35.58,0,0,0,0,0,0,0.195,0,0.038,0.29,0.71,0.29,44.6
1165183200000,2006,12,2006,3,10,7,0.135,0.0357,0.0996,6269.01,39.07,39.07,37.32,1,1,1,223.7,214.4,230.8,164.7,155.4,59,59,59,0,0,0,0.264,0.256,0.275,164.7,155.4,171.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.102,0.108,0.00975,0.00896,0.0104,0.00038,0.00035,0.00041,0.28,0.263,0.293,0.011,0.01,0.012,25.18,25.12,25.25,0.943,0.94,0.946,0.973,0.97,0.976,0.918,0.912,0.923,38.36,36.19,40.03,37.32,35.1,39.07,0,0,0,0,0,0,0.207,0,0.0354,0.26,0.74,0.26,46.4
1165788000000,2006,12,2006,3,11,7,0.145,0.0357,0.11,6949.11,43.44,43.44,41.36,1,1,1,240.3,232.2,249.1,181.3,173.2,59,59,59,0,0,0,0.246,0.237,0.254,181.3,173.2,190.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.108,0.114,0.0112,0.0105,0.0119,0.00044,0.00041,0.00047,0.31,0.295,0.325,0.012,0.012,0.013,25.05,24.98,25.11,0.949,0.946,0.952,0.979,0.977,0.98,0.929,0.924,0.933,42.25,40.35,44.32,41.36,39.41,43.44,0,0,0,0,0,0,0.23,0,0.035,0.25,0.76,0.24,47.9
1166392800000,2006,12,2006,3,12,7,0.157,0.0357,0.122,7725.14,47.34,47.34,45.98,1,1,1,260.2,251.6,266.1,201.2,192.6,59,59,59,0,0,0,0.227,0.222,0.234,201.2,192.6,207.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.115,0.12,0.0128,0.0121,0.0134,0.00051,0.00048,0.00053,0.345,0.33,0.356,0.014,0.013,0.014,24.91,24.88,24.96,0.955,0.952,0.956,0.98,0.98,0.98,0.936,0.933,0.937,46.92,44.9,48.31,45.98,44.01,47.34,0,0,0,0,0,0,0.255,0,0.035,0.23,0.78,0.22,49.2
1166997600000,2006,12,2006,3,13,7,0.17,0.0357,0.134,8256.28,52.77,52.77,49.14,2,1,1.2857142857142858,281.1,266.6,300,222.1,207.6,59,59,59,0,0,0,0.21,0.197,0.221,222.1,207.6,241,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.126,0.12,0.132,0.0146,0.0134,0.0162,0.00058,0.00053,0.00065,0.337,0.245,0.389,0.013,0.0097,0.015,24.84,24.77,24.89,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.64,26.28,52.59,41.73,25.49,48.2,0,0,0,0,0,0,0.273,0,0.036,0.21,0.79,0.21,48.6
1167602400000,2007,1,2006,4,14,7,0.208,0.0442,0.164,9916.84,68.24,68.24,59.03,2,2,2,343.4,307.9,386.1,270.4,234.9,73,73,73,0,0,0,0.214,0.189,0.237,270.4,234.9,313.1,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.144,0.132,0.159,0.0278,0.0157,0.0468,0.0011,0.00063,0.0019,0.297,0.249,0.36,0.012,0.0099,0.015,24.59,24.31,24.81,0.933,0.925,0.942,0.97,0.97,0.97,0.905,0.897,0.914,30.43,26.42,35.17,29.51,25.63,34.12,0,0,0,0,0,0,0.328,0,0.044,0.21,0.79,0.21,47.7
1168207200000,2007,1,2006,4,15,7,0.278,0.0442,0.234,14152.2,96.4,96.4,84.24,2,2,2,460,403.9,520.4,387,330.9,73,73,73,0,0,0,0.16,0.14,0.181,387,330.9,447.4,990,990,990,965.7,965.4,965.9,24.3,24.1,24.6,0.186,0.166,0.207,0.0817,0.0552,0.11,0.0034,0.0022,0.0046,0.471,0.387,0.561,0.019,0.016,0.023,23.86,23.5,24.2,0.952,0.945,0.958,0.978,0.97,0.98,0.931,0.917,0.939,43.11,37.11,49.39,42.12,36,48.2,0,0,0,0,0,0,0.468,0,0.044,0.16,0.84,0.16,50.9
1168812000000,2007,1,2006,4,16,7,0.384,0.0482,0.336,19359.3,129.1,129.1,115.2,3,2,2.857142857142857,634.8,546.4,727.4,555.1,473.4,79.71,73,120,0,0,0,0.125,0.105,0.165,555.1,473.4,622.9,990,990,990,966.4,966.1,966.8,23.6,23.2,23.9,0.265,0.217,0.302,0.173,0.122,0.217,0.0073,0.0051,0.0093,0.645,0.536,0.742,0.027,0.022,0.032,22.92,22.47,23.34,0.952,0.946,0.956,0.977,0.97,0.98,0.93,0.918,0.937,42.03,36.04,51.81,40.71,34.96,48.2,0,0,0,0,0,0,0.64,0,0.048,0.13,0.88,0.12,50.4
1169416800000,2007,1,2006,4,17,7,0.497,0.0726,0.425,23434.2,144.6,144.6,139.5,3,3,3,821.9,757.2,895.7,701.9,637.2,120,120,120,0,0,0,0.146,0.134,0.158,701.9,637.2,775.7,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.357,0.318,0.412,0.269,0.227,0.314,0.012,0.0098,0.014,0.884,0.773,1.01,0.039,0.034,0.045,21.93,21.5,22.3,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.09,44.39,52.14,46.5,43.5,48.2,0,0,0,0,0,0,0.775,0,0.072,0.15,0.86,0.14,47.2
1170021600000,2007,1,2006,4,18,7,0.616,0.0871,0.529,28213.2,180.1,180.1,167.9,4,4,4,1019,924.8,1121,875,804.8,144,120,162,0,0,0,0.141,0.122,0.159,875,804.8,958.8,990,990,990,967.9,967.6,968.3,22.1,21.7,22.4,0.509,0.438,0.591,0.362,0.329,0.403,0.016,0.015,0.019,1.11,0.981,1.26,0.05,0.044,0.058,20.95,20.46,21.42,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,42.86,40.3,45.95,41.98,39.36,45.03,0,0,0,0,0,0,0.933,0,0.087,0.14,0.86,0.14,45.8
