datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1170626400000,2007,2,2006,5,19,7,0.811,0.098,0.654,32029.8,192.8,192.8,190.7,4,4,4,1341,1168,1490,1179,1006,162,162,162,97.57,0,228,0.122,0.109,0.139,1082,1006,1100,990,990,990,969,968.4,969.5,21,20.5,21.6,0.806,0.654,0.89,0.606,0.436,0.648,0.029,0.02,0.032,1.71,1.37,1.84,0.081,0.064,0.089,19.31,18.71,20.2,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.79,47.59,50,47.66,46.64,48.2,0,0,0,0,0,0,1.06,0,0.157,0.12,0.81,0.19,39.5
1171231200000,2007,2,2006,5,20,7,1.04,0.098,0.665,30293.2,186.7,186.7,180.3,4,4,4,1721,1538,1943,1559,1376,162,162,162,459,276,681,0.0946,0.0834,0.105,1100,1100,1100,990,990,990,970.2,969.6,970.9,19.8,19.1,20.4,0.914,0.895,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.84,1.87,0.094,0.09,0.098,17.94,17.21,18.55,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46,44.03,47.62,45.08,43.15,46.67,0,0,0,0,0,0,1,0,0.375,0.094,0.64,0.36,29.1
1171836000000,2007,2,2006,5,21,7,1.4,0.098,0.665,27293.7,169.7,169.7,162.5,4,4,4,2312,2039,2568,2150,1877,162,162,162,1050,777,1306,0.0705,0.0631,0.0795,1100,1100,1100,990,990,990,971.9,971.2,972.5,18.1,17.5,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.27,15.65,16.93,0.946,0.944,0.948,0.979,0.976,0.98,0.925,0.921,0.929,41.51,39.84,43.28,40.62,38.87,42.42,0,0,0,0,0,0,0.903,0,0.735,0.07,0.48,0.52,19.5
1172440800000,2007,2,2006,5,22,7,1.71,0.125,0.665,24948.8,153.2,153.2,148.5,4,4,4,2820,2650,2951,2614,2488,206,162,239,1514,1388,1612,0.0727,0.0582,0.0843,1100,1100,1100,990,990,990,973.1,972.7,973.4,16.9,16.6,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.05,14.73,15.46,0.941,0.939,0.943,0.972,0.97,0.975,0.915,0.911,0.919,38.19,37.32,39.31,37.13,36.21,38.3,0,0,0,0,0,0,0.825,0,1.045,0.073,0.39,0.61,14.6
1173045600000,2007,3,2006,6,23,7,1.86,0.145,0.665,23750.3,143.8,143.8,141.4,4,4,4,3084,2988,3184,2845,2749,239,239,239,1745,1649,1845,0.0776,0.0751,0.08,1100,1100,1100,990,990,990,973.7,973.5,974,16.3,16,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.41,14.18,14.64,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,36.44,35.79,37.07,35.34,34.71,35.96,0,0,0,0,0,0,0.785,0,1.195,0.078,0.36,0.64,12.8
1173650400000,2007,3,2006,6,24,7,2.01,0.145,0.665,22776.8,138,138,135.6,4,4,4,3329,3221,3438,3090,2982,239,239,239,1990,1882,2099,0.0718,0.0695,0.0742,1100,1100,1100,990,990,990,974.3,974,974.5,15.7,15.5,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.87,13.64,14.1,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,34.94,34.31,35.57,33.89,33.28,34.5,0,0,0,0,0,0,0.753,0,1.345,0.072,0.33,0.67,11.3
1174255200000,2007,3,2006,6,25,7,2.15,0.145,0.665,21914.2,132.4,132.4,130.4,4,4,4,3557,3468,3646,3318,3229,239,239,239,2218,2129,2307,0.0672,0.0655,0.0689,1100,1100,1100,990,990,990,974.7,974.6,974.9,15.3,15.1,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.38,13.2,13.57,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.62,33.1,34.14,32.61,32.11,33.11,0,0,0,0,0,0,0.725,0,1.485,0.067,0.31,0.69,10.2
1174860000000,2007,3,2006,6,26,7,2.27,0.149,0.665,21166.3,127.8,127.8,126,4,4,4,3755,3676,3806,3508,3437,247,239,295,2407,2337,2462,0.0658,0.0629,0.0775,1100,1100,1100,990,990,990,975.2,975,975.3,14.8,14.7,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,12.97,12.86,13.13,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,32.47,32.17,32.93,31.5,31.2,31.94,0,0,0,0,0,0,0.7,0,1.605,0.066,0.29,0.71,9.32
1175464800000,2007,4,2006,7,27,7,2.28,0.178,0.665,21136.2,127.1,127.1,125.8,4,4,4,3763,3706,3801,3468,3411,295,295,295,2367,2311,2406,0.0784,0.0776,0.0796,1100,1100,1100,990,990,990,975.2,975.1,975.3,14.8,14.7,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.95,12.87,13.07,0.929,0.928,0.929,0.97,0.97,0.97,0.901,0.9,0.902,32.43,32.19,32.76,31.45,31.23,31.77,0,0,0,0,0,0,0.699,0,1.615,0.078,0.29,0.71,9.27
1176069600000,2007,4,2006,7,28,7,2.19,0.178,0.665,21645.9,129.9,129.9,128.8,4,4,4,3628,3582,3685,3333,3287,295,295,295,2233,2187,2290,0.0813,0.0801,0.0824,1100,1100,1100,990,990,990,974.9,974.8,975,15.1,15,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.23,13.11,13.33,0.93,0.93,0.931,0.97,0.97,0.97,0.902,0.902,0.903,33.21,32.88,33.47,32.21,31.89,32.47,0,0,0,0,0,0,0.716,0,1.525,0.081,0.3,0.7,9.88
1176674400000,2007,4,2006,7,29,7,2.16,0.178,0.665,21841.2,130.2,130.2,130,4,4,4,3576,3569,3582,3281,3274,295,295,295,2181,2174,2187,0.0825,0.0824,0.0826,1100,1100,1100,990,990,990,974.8,974.8,974.8,15.2,15.2,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.34,13.33,13.36,0.931,0.931,0.931,0.97,0.97,0.97,0.903,0.903,0.903,33.51,33.47,33.55,32.5,32.47,32.54,0,0,0,0,0,0,0.722,0,1.495,0.082,0.31,0.69,10.1
1177279200000,2007,4,2006,7,30,7,2.13,0.178,0.665,22017.5,132.5,132.5,131.1,4,4,4,3529,3463,3574,3234,3168,295,295,295,2134,2068,2179,0.0836,0.0825,0.0852,1100,1100,1100,990,990,990,974.7,974.5,974.8,15.3,15.2,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.44,13.35,13.58,0.932,0.931,0.932,0.97,0.97,0.97,0.904,0.903,0.905,33.78,33.52,34.16,32.76,32.52,33.13,0,0,0,0,0,0,0.728,0,1.465,0.084,0.31,0.69,10.3
1177884000000,2007,4,2006,7,31,7,2.02,0.192,0.665,22720.4,137.5,137.5,135.2,4,4,4,3343,3242,3434,3026,2921,317.3,295,321,1926,1821,2039,0.095,0.0859,0.099,1100,1100,1100,990,990,990,974.3,974.1,974.5,15.7,15.5,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.84,13.65,14.05,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,34.86,34.33,35.45,33.81,33.3,34.38,0,0,0,0,0,0,0.751,0,1.355,0.095,0.33,0.67,11.2
1178488800000,2007,5,2006,8,32,7,1.83,0.194,0.665,23997.4,147.1,147.1,142.8,4,4,4,3029,2871,3188,2708,2550,321,321,321,1608,1450,1767,0.106,0.101,0.112,1100,1100,1100,990,990,990,973.6,973.2,974,16.4,16,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.54,14.17,14.92,0.938,0.936,0.941,0.97,0.97,0.971,0.91,0.908,0.914,36.8,35.76,37.85,35.71,34.69,36.77,0,0,0,0,0,0,0.794,0,1.165,0.11,0.36,0.64,13.1
1179093600000,2007,5,2006,8,33,7,1.61,0.194,0.665,25665.9,157,157,152.8,4,4,4,2666,2514,2819,2345,2193,321,321,321,1245,1093,1398,0.121,0.114,0.128,1100,1100,1100,990,990,990,972.7,972.3,973.1,17.3,16.9,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.42,15.05,15.78,0.943,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.922,39.2,38.2,40.19,38.19,37.13,39.25,0,0,0,0,0,0,0.849,0,0.945,0.12,0.41,0.59,15.9
1179698400000,2007,5,2006,8,34,7,1.4,0.194,0.665,27309.2,167,167,162.6,4,4,4,2311,2143,2464,1990,1822,321,321,321,890.4,722,1043,0.139,0.13,0.15,1100,1100,1100,990,990,990,971.9,971.4,972.2,18.1,17.8,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.27,15.9,16.68,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.51,40.52,42.6,40.64,39.59,41.75,0,0,0,0,0,0,0.903,0,0.735,0.14,0.48,0.52,19.5
1180303200000,2007,5,2006,8,35,7,1.16,0.178,0.665,29122,178.2,178.2,173.3,4,4,4,1926,1780,2082,1632,1523,293.6,257,321,532.1,423,661,0.152,0.137,0.167,1100,1100,1100,990,990,990,970.8,970.4,971.3,19.2,18.7,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.28,16.83,17.74,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.22,43,45.46,43.34,42.14,44.55,0,0,0,0,0,0,0.963,0,0.495,0.15,0.57,0.43,25.1
1180908000000,2007,6,2006,9,36,7,0.98,0.155,0.665,30860.8,187.5,187.5,183.7,4,4,4,1621,1512,1736,1364,1255,257,257,257,263.9,155,379,0.159,0.148,0.17,1100,1100,1100,990,990,990,969.9,969.5,970.2,20.1,19.8,20.5,0.917,0.9,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.85,1.87,0.093,0.09,0.095,18.26,17.88,18.63,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.86,45.85,47.83,45.92,44.93,46.87,0,0,0,0,0,0,1.02,0,0.315,0.16,0.68,0.32,31.5
1181512800000,2007,6,2006,9,37,7,0.831,0.155,0.649,31721.3,192.1,192.1,188.8,4,4,4,1375,1247,1478,1118,990.2,257,257,257,44.86,0,121,0.188,0.174,0.206,1073,990.2,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.806,0.667,0.879,0.589,0.418,0.648,0.028,0.02,0.031,1.69,1.36,1.83,0.081,0.064,0.089,19.23,18.76,19.96,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.17,46.28,48.99,47.2,45.35,48.01,0,0,0,0,0,0,1.05,0,0.182,0.19,0.78,0.22,38.2
1182117600000,2007,6,2006,9,38,7,0.669,0.155,0.514,26753.1,175.5,175.5,159.2,4,3,3.7142857142857144,1106,1021,1204,849.2,764.1,257,257,257,0,0,0,0.233,0.213,0.252,849.2,764.1,947.2,990,990,990,968.2,968,968.5,21.8,21.5,22,0.513,0.435,0.603,0.35,0.309,0.397,0.016,0.014,0.019,1.12,1.03,1.26,0.051,0.047,0.059,20.65,20.2,21.01,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.937,44.64,39.72,51.41,43.25,38.74,48.2,0,0,0,0,0,0,0.885,0,0.155,0.23,0.77,0.23,40
1182722400000,2007,6,2006,9,39,7,0.569,0.153,0.416,22797.2,144,144,135.7,3,3,3,941.3,891.4,998.6,688.6,649.8,252.7,227,257,0,0,0,0.269,0.255,0.283,688.6,649.8,741.6,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.371,0.346,0.414,0.261,0.235,0.296,0.012,0.01,0.013,0.884,0.816,0.987,0.04,0.036,0.045,21.45,21.12,21.7,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46.16,43.96,48.98,45.23,43.08,48,0,0,0,0,0,0,0.754,0,0.153,0.27,0.73,0.27,40.1
1183327200000,2007,7,2006,10,40,7,0.506,0.137,0.369,20644.8,129.9,129.9,122.9,3,3,3,836.8,803.8,876.4,609.8,576.8,227,227,227,0,0,0,0.271,0.259,0.282,609.8,576.8,649.4,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.319,0.3,0.341,0.208,0.186,0.235,0.0092,0.0081,0.01,0.744,0.688,0.811,0.033,0.03,0.036,22.01,21.78,22.2,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.937,41.85,39.86,44.2,40.96,38.9,43.31,0,0,0,0,0,0,0.683,0,0.137,0.27,0.73,0.27,40.8
1183932000000,2007,7,2006,10,41,7,0.467,0.137,0.33,18576.4,115.1,115.1,110.6,3,3,3,772.7,744.6,795.7,545.7,517.6,227,227,227,0,0,0,0.294,0.285,0.305,545.7,517.6,568.7,990,990,990,967,966.9,967.1,23,22.9,23.1,0.282,0.266,0.295,0.166,0.147,0.181,0.0072,0.0063,0.0079,0.636,0.588,0.674,0.028,0.025,0.029,22.37,22.24,22.53,0.95,0.948,0.952,0.972,0.97,0.975,0.924,0.92,0.928,37.92,36.14,39.36,36.86,35.06,38.36,0,0,0,0,0,0,0.614,0,0.137,0.29,0.71,0.29,39.8
1184536800000,2007,7,2006,10,42,7,0.424,0.137,0.286,16236.8,103,103,96.65,3,2,2.142857142857143,700.5,670,732.9,473.5,443,227,227,227,0,0,0,0.324,0.31,0.339,473.5,443,505.9,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.241,0.224,0.259,0.123,0.108,0.139,0.0053,0.0046,0.006,0.61,0.568,0.661,0.026,0.024,0.028,22.69,22.55,22.85,0.956,0.947,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.8,35.38,52.25,45.87,34.32,48.2,0,0,0,0,0,0,0.537,0,0.138,0.32,0.67,0.33,38.3
1185141600000,2007,7,2006,10,43,7,0.383,0.137,0.246,14431.4,91.28,91.28,85.9,2,2,2,633.2,607.4,660.4,406.2,380.4,227,227,227,0,0,0,0.359,0.344,0.374,406.2,380.4,433.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.207,0.198,0.218,0.0907,0.0785,0.104,0.0039,0.0033,0.0044,0.515,0.476,0.557,0.022,0.02,0.024,23.05,22.9,23.19,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.932,0.938,43.84,41.2,46.57,42.95,40.32,45.64,0,0,0,0,0,0,0.477,0,0.137,0.36,0.64,0.36,37.7
1185746400000,2007,7,2006,10,44,7,0.347,0.119,0.228,13524.3,85.22,85.22,80.5,2,2,2,573.9,548.6,598.9,377.6,363.9,196.3,184,227,0,0,0,0.341,0.316,0.384,377.6,363.9,399,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.195,0.189,0.201,0.0772,0.0708,0.0873,0.0032,0.003,0.0037,0.469,0.449,0.501,0.02,0.019,0.021,23.35,23.24,23.48,0.952,0.95,0.955,0.978,0.975,0.98,0.931,0.927,0.936,41.16,39.5,43.48,40.25,38.51,42.61,0,0,0,0,0,0,0.447,0,0.119,0.34,0.66,0.34,39
1186351200000,2007,8,2006,11,45,7,0.314,0.111,0.202,11980.3,76.1,76.1,71.31,2,2,2,518.5,496.9,540.6,334.5,312.9,184,184,184,0,0,0,0.355,0.34,0.37,334.5,312.9,356.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.179,0.171,0.186,0.0569,0.0467,0.0673,0.0024,0.0019,0.0028,0.404,0.371,0.437,0.017,0.015,0.018,23.66,23.53,23.79,0.946,0.943,0.949,0.971,0.97,0.974,0.919,0.915,0.925,36.72,34.42,39.07,35.66,33.39,38.05,0,0,0,0,0,0,0.396,0,0.112,0.35,0.64,0.36,38.2
1186956000000,2007,8,2006,11,46,7,0.285,0.111,0.174,10335,65.35,65.35,61.52,2,2,2,471.9,453.9,490,287.9,269.9,184,184,184,0,0,0,0.39,0.375,0.405,287.9,269.9,306,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.162,0.156,0.169,0.0349,0.0264,0.0435,0.0014,0.0011,0.0018,0.334,0.307,0.361,0.014,0.013,0.015,23.94,23.83,24.05,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.71,29.75,33.69,30.76,28.85,32.68,0,0,0,0,0,0,0.342,0,0.111,0.39,0.61,0.39,36.3
1187560800000,2007,8,2006,11,47,7,0.262,0.111,0.151,8941.67,56.49,56.49,53.22,2,2,2,433.1,417.6,448.2,249.1,233.6,184,184,184,0,0,0,0.425,0.411,0.441,249.1,233.6,264.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.149,0.143,0.154,0.0185,0.0156,0.0237,0.00076,0.00064,0.00097,0.278,0.259,0.298,0.011,0.011,0.012,24.17,24.08,24.26,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.897,0.905,27.44,25.69,29.12,26.61,24.92,28.24,0,0,0,0,0,0,0.296,0,0.111,0.42,0.58,0.42,34.1
1188165600000,2007,8,2006,11,48,7,0.241,0.103,0.138,8326.87,54.28,54.28,49.56,2,1,1.2857142857142858,399,385,412.9,228.1,210.3,170.9,138,184,0,0,0,0.428,0.354,0.467,228.1,210.3,251.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.14,0.135,0.145,0.0152,0.0136,0.0178,0.00062,0.00055,0.00072,0.358,0.27,0.408,0.015,0.011,0.017,24.25,24.13,24.41,0.95,0.929,0.959,0.977,0.97,0.98,0.928,0.901,0.939,43.56,27.46,51.89,41.88,26.63,48.2,0,0,0,0,0,0,0.275,0,0.103,0.43,0.57,0.43,34.6
1188770400000,2007,9,2006,12,49,7,0.221,0.0835,0.137,8295.67,52.12,52.12,49.38,2,1,1.4285714285714286,365.2,352,379.9,227.2,214,138,138,138,0,0,0,0.378,0.363,0.392,227.2,214,241.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.132,0.142,0.0151,0.0139,0.0163,0.00061,0.00056,0.00066,0.332,0.252,0.4,0.013,0.01,0.016,24.44,24.38,24.5,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,40.12,25.68,51.97,38.46,24.91,48.2,0,0,0,0,0,0,0.274,0,0.084,0.38,0.62,0.38,37.5
1189375200000,2007,9,2006,12,50,7,0.203,0.0835,0.12,7479.02,47.25,47.25,44.52,1,1,1,335.6,323.8,347.9,197.6,185.8,138,138,138,0,0,0,0.411,0.397,0.426,197.6,185.8,209.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.122,0.13,0.0125,0.0115,0.0136,0.0005,0.00046,0.00055,0.348,0.327,0.37,0.014,0.013,0.015,24.57,24.49,24.65,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.43,42.7,48.21,44.52,41.85,47.25,0,0,0,0,0,0,0.247,0,0.083,0.41,0.59,0.41,36.8
1189980000000,2007,9,2006,12,51,7,0.188,0.0835,0.104,6482.41,41.04,41.04,38.59,1,1,1,310.3,301.1,320.2,172.3,163.1,138,138,138,0,0,0,0.445,0.431,0.458,172.3,163.1,182.2,990,990,990,965,964.9,965,25,25,25.1,0.117,0.114,0.121,0.0104,0.00961,0.0112,0.00041,0.00038,0.00045,0.303,0.286,0.32,0.012,0.011,0.013,24.75,24.68,24.81,0.946,0.943,0.949,0.975,0.971,0.98,0.923,0.916,0.93,39.57,37.44,41.88,38.59,36.34,41.04,0,0,0,0,0,0,0.214,0,0.084,0.44,0.55,0.45,34.5
1190584800000,2007,9,2006,12,52,7,0.175,0.0835,0.0914,5646.2,35.64,35.64,33.61,1,1,1,289.1,280.6,298.1,151.1,142.6,138,138,138,0,0,0,0.477,0.463,0.492,151.1,142.6,160.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.113,0.0086,0.00787,0.00936,0.00034,0.00031,0.00037,0.265,0.25,0.281,0.011,0.0099,0.011,24.88,24.83,24.93,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,34.65,32.64,36.74,33.61,31.66,35.64,0,0,0,0,0,0,0.187,0,0.0836,0.48,0.52,0.48,32.3
1191189600000,2007,10,2007,1,1,7,0.166,0.0665,0.0996,6200.14,37.89,37.89,36.91,1,1,1,274.7,268.3,278.7,164.7,158.3,110,110,110,0,0,0,0.401,0.395,0.41,164.7,158.3,168.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.113,0.00975,0.0092,0.0101,0.00039,0.00036,0.0004,0.286,0.275,0.293,0.011,0.011,0.012,24.92,24.89,24.95,0.944,0.942,0.945,0.972,0.97,0.974,0.917,0.914,0.92,37.97,36.48,38.91,36.91,35.38,37.89,0,0,0,0,0,0,0.205,0,0.0664,0.4,0.6,0.4,37.4
1191794400000,2007,10,2007,1,2,7,0.157,0.0665,0.0904,5606.5,34.82,34.82,33.37,1,1,1,259.5,252.2,265.8,149.5,142.2,110,110,110,0,0,0,0.424,0.414,0.436,149.5,142.2,155.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.109,0.00845,0.00783,0.00899,0.00033,0.00031,0.00036,0.259,0.246,0.27,0.01,0.0097,0.011,25,24.97,25.05,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,34.4,32.68,35.9,33.37,31.7,34.82,0,0,0,0,0,0,0.185,0,0.0666,0.42,0.58,0.42,35.7
1192399200000,2007,10,2007,1,3,7,0.148,0.0665,0.0817,5052.85,31.38,31.38,30.08,1,1,1,245,239.3,250.8,135,129.3,110,110,110,0,0,0,0.449,0.439,0.46,135,129.3,140.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0992,0.103,0.00723,0.00674,0.00772,0.00029,0.00027,0.00031,0.233,0.223,0.243,0.0092,0.0088,0.0096,25.1,25.05,25.14,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.01,29.66,32.35,30.08,28.77,31.38,0,0,0,0,0,0,0.167,0,0.0663,0.45,0.55,0.45,34.1
1193004000000,2007,10,2007,1,4,7,0.143,0.0665,0.0761,4699.75,28.53,28.53,27.97,1,1,1,235.8,232.7,238.2,125.8,122.7,110,110,110,0,0,0,0.467,0.462,0.473,125.8,122.7,128.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0979,0.0968,0.0988,0.00644,0.00618,0.00665,0.00025,0.00024,0.00026,0.217,0.211,0.221,0.0085,0.0083,0.0087,25.17,25.15,25.19,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,28.84,28.12,29.41,27.97,27.27,28.53,0,0,0,0,0,0,0.155,0,0.0669,0.47,0.53,0.47,32.9
1193608800000,2007,10,2007,1,5,7,0.145,0.0607,0.0844,5236.57,33.27,33.27,31.17,1,1,1,239.8,238.2,241.5,139.5,128.2,100.3,93,110,0,0,0,0.418,0.385,0.462,139.5,128.2,148.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0988,0.103,0.00761,0.00665,0.00837,0.0003,0.00026,0.00033,0.24,0.221,0.255,0.0095,0.0087,0.01,25.12,25.1,25.15,0.935,0.93,0.938,0.97,0.97,0.97,0.907,0.902,0.91,32.13,29.41,34.29,31.17,28.53,33.27,0,0,0,0,0,0,0.173,0,0.0606,0.42,0.58,0.42,36.1
1194213600000,2007,11,2007,2,6,7,0.145,0.0562,0.089,5540.26,34.01,34.01,32.98,1,1,1,240.2,236.8,244.8,147.2,143.8,93,93,93,0,0,0,0.387,0.38,0.393,147.2,143.8,151.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.102,0.105,0.00827,0.00798,0.00865,0.00033,0.00031,0.00034,0.253,0.246,0.261,0.01,0.0097,0.01,25.11,25.07,25.13,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.911,34,33.2,35.06,32.98,32.2,34.01,0,0,0,0,0,0,0.183,0,0.056,0.39,0.61,0.39,38.2
1194818400000,2007,11,2007,2,7,7,0.143,0.0562,0.0865,5376.99,32.7,32.7,32.01,1,1,1,236,233,239,143,140,93,93,93,0,0,0,0.394,0.389,0.399,143,140,146,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.1,0.103,0.0079,0.00765,0.00816,0.00031,0.0003,0.00032,0.245,0.24,0.25,0.0096,0.0094,0.0099,25.14,25.12,25.16,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,33,32.3,33.71,32.01,31.33,32.7,0,0,0,0,0,0,0.178,0,0.0565,0.39,0.6,0.4,37.6
1195423200000,2007,11,2007,2,8,7,0.144,0.0562,0.0874,5435.41,32.7,32.7,32.35,1,1,1,237.5,235.2,239,144.5,142.2,93,93,93,0,0,0,0.392,0.389,0.395,144.5,142.2,146,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.101,0.103,0.00803,0.00784,0.00816,0.00032,0.00031,0.00032,0.248,0.244,0.25,0.0098,0.0096,0.0099,25.13,25.12,25.15,0.937,0.936,0.937,0.97,0.97,0.97,0.909,0.908,0.909,33.35,32.81,33.71,32.35,31.83,32.7,0,0,0,0,0,0,0.18,0,0.0566,0.39,0.61,0.39,37.7
1196028000000,2007,11,2007,2,9,7,0.143,0.0535,0.0894,5566.68,36.28,36.28,33.13,1,1,1,236.2,233.3,238.2,147.8,140.3,88.43,77,93,0,0,0,0.374,0.323,0.399,147.8,140.3,161.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.103,0.101,0.106,0.00831,0.00767,0.00945,0.00033,0.0003,0.00037,0.253,0.24,0.276,0.01,0.0095,0.011,25.13,25.09,25.16,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.915,34.16,32.36,37.39,33.13,31.39,36.28,0,0,0,0,0,0,0.184,0,0.0536,0.37,0.63,0.37,38.9
1196632800000,2007,12,2007,3,10,7,0.151,0.0466,0.105,6598.19,40.97,40.97,39.27,1,1,1,250.3,242.3,257.1,173.3,165.3,77,77,77,0,0,0,0.308,0.3,0.318,173.3,165.3,180.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.108,0.113,0.0105,0.0098,0.0111,0.00041,0.00039,0.00044,0.297,0.283,0.309,0.012,0.011,0.012,25,24.96,25.06,0.946,0.944,0.948,0.976,0.972,0.98,0.924,0.918,0.929,40.22,38.35,41.81,39.27,37.29,40.97,0,0,0,0,0,0,0.218,0,0.046,0.31,0.7,0.3,43.7
1197237600000,2007,12,2007,3,11,7,0.162,0.0372,0.125,7867.1,48.2,48.2,46.83,1,1,1,268.3,259.5,276.5,206.8,182.5,61.57,59,77,0,0,0,0.23,0.213,0.297,206.8,182.5,217.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.114,0.124,0.0133,0.0113,0.0142,0.00053,0.00045,0.00057,0.355,0.314,0.374,0.014,0.012,0.015,24.87,24.82,24.95,0.956,0.949,0.958,0.98,0.98,0.98,0.937,0.93,0.939,48.19,42.39,50.71,46.83,41.54,48.2,0,0,0,0,0,0,0.26,0,0.037,0.23,0.77,0.23,48.6
1197842400000,2007,12,2007,3,12,7,0.175,0.0357,0.139,8449,52.83,52.83,50.29,2,1,1.7142857142857142,289.1,278.9,300.3,230.1,219.9,59,59,59,0,0,0,0.204,0.196,0.212,230.1,219.9,241.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.125,0.132,0.0153,0.0144,0.0163,0.00061,0.00057,0.00065,0.284,0.238,0.383,0.011,0.0094,0.015,24.86,24.79,24.92,0.934,0.922,0.959,0.973,0.97,0.98,0.909,0.894,0.94,33.56,25.52,51.85,32.03,24.75,48.2,0,0,0,0,0,0,0.279,0,0.036,0.2,0.79,0.21,48.3
1198447200000,2007,12,2007,3,13,7,0.192,0.0357,0.156,9511.87,60.08,60.08,56.62,2,2,2,317.5,305.5,333.4,258.5,246.5,59,59,59,0,0,0,0.186,0.177,0.193,258.5,246.5,274.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.138,0.134,0.144,0.0212,0.0167,0.0285,0.00085,0.00067,0.0011,0.277,0.26,0.3,0.011,0.01,0.012,24.74,24.63,24.81,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,29.18,27.83,30.97,28.31,27,30.04,0,0,0,0,0,0,0.315,0,0.036,0.19,0.81,0.19,49.5
1199052000000,2007,12,2007,3,14,7,0.217,0.0429,0.174,10529.6,66.85,66.85,62.68,2,2,2,358.1,339.1,379.6,287.1,271.9,71,59,73,0,0,0,0.198,0.174,0.212,287.1,271.9,306.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.145,0.157,0.0345,0.0273,0.0437,0.0014,0.0011,0.0018,0.321,0.298,0.35,0.013,0.012,0.014,24.49,24.35,24.6,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,32.31,30.6,34.46,31.34,29.68,33.42,0,0,0,0,0,0,0.348,0,0.043,0.2,0.8,0.2,48.5
1199656800000,2008,1,2007,4,15,7,0.252,0.0442,0.208,12621.5,83.16,83.16,75.13,2,2,2,417.4,387.5,453.1,344.4,314.5,73,73,73,0,0,0,0.175,0.161,0.188,344.4,314.5,380.1,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.17,0.16,0.183,0.0616,0.0474,0.0784,0.0025,0.0019,0.0032,0.407,0.362,0.461,0.017,0.015,0.019,24.12,23.9,24.3,0.947,0.943,0.952,0.974,0.97,0.98,0.922,0.914,0.933,38.57,35.32,42.43,37.56,34.26,41.58,0,0,0,0,0,0,0.417,0,0.044,0.18,0.83,0.17,50.1
1200261600000,2008,1,2007,4,16,7,0.328,0.0442,0.283,16717.7,115,115,99.51,3,2,2.4285714285714284,541.7,472.5,623.5,468.7,399.5,73,73,73,0,0,0,0.136,0.117,0.154,468.7,399.5,550.5,990,990,990,966,965.7,966.4,24,23.6,24.3,0.219,0.19,0.261,0.122,0.0876,0.169,0.0051,0.0036,0.0071,0.55,0.49,0.62,0.023,0.02,0.026,23.41,22.99,23.78,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.938,43.2,35.37,50.78,41.98,34.31,48.2,0,0,0,0,0,0,0.553,0,0.045,0.13,0.86,0.14,51
1200866400000,2008,1,2007,4,17,7,0.454,0.055,0.399,22500.3,144.6,144.6,133.9,3,3,3,751,654.9,841.9,660,563.9,91,91,91,0,0,0,0.122,0.108,0.139,660,563.9,750.9,990,990,990,966.9,966.5,967.3,23.1,22.7,23.5,0.327,0.271,0.382,0.242,0.178,0.302,0.01,0.0076,0.013,0.808,0.645,0.964,0.035,0.027,0.042,22.29,21.77,22.83,0.956,0.952,0.957,0.979,0.976,0.98,0.936,0.929,0.938,45.89,40.07,51.13,44.64,39.11,48.2,0,0,0,0,0,0,0.744,0,0.055,0.12,0.88,0.12,49.6
1201471200000,2008,1,2007,4,18,7,0.592,0.0734,0.519,27892.6,174.6,174.6,166,4,4,4,979.5,876.4,1083,858,785.4,121.4,91,162,0,0,0,0.122,0.093,0.159,858,785.4,921.3,990,990,990,967.8,967.4,968.2,22.2,21.8,22.6,0.488,0.413,0.557,0.354,0.319,0.385,0.016,0.014,0.018,1.07,0.94,1.2,0.048,0.042,0.055,21.13,20.64,21.65,0.954,0.953,0.955,0.979,0.975,0.98,0.935,0.929,0.936,42.39,39.73,44.54,41.51,38.76,43.65,0,0,0,0,0,0,0.922,0,0.073,0.12,0.88,0.12,47.1
1202076000000,2008,2,2007,5,19,7,0.752,0.098,0.634,31773.9,192.8,192.8,189.1,4,4,4,1243,1118,1397,1081,956.1,162,162,162,32.29,0,135,0.131,0.116,0.145,1049,956.1,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.731,0.589,0.849,0.546,0.402,0.648,0.026,0.018,0.031,1.57,1.26,1.8,0.074,0.058,0.086,19.77,19.05,20.47,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.45,45.85,50.12,47.28,44.93,48.2,0,0,0,0,0,0,1.05,0,0.118,0.13,0.84,0.16,42.3
1202680800000,2008,2,2007,5,20,7,0.977,0.098,0.665,30918,190.4,190.4,184,4,4,4,1615,1437,1831,1453,1275,162,162,162,353,175,569,0.101,0.0885,0.113,1100,1100,1100,990,990,990,969.9,969.3,970.6,20.1,19.4,20.7,0.901,0.866,0.924,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.81,1.87,0.092,0.088,0.096,18.3,17.57,18.91,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.95,45.02,48.56,46.01,44.12,47.59,0,0,0,0,0,0,1.02,0,0.312,0.1,0.68,0.32,31.6
1203285600000,2008,2,2007,5,21,7,1.33,0.098,0.665,27818.9,173.2,173.2,165.6,4,4,4,2199,1925,2415,2037,1763,162,162,162,936.9,663,1153,0.0741,0.0671,0.0841,1100,1100,1100,990,990,990,971.6,970.9,972.1,18.4,17.9,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.55,16.02,17.27,0.947,0.945,0.949,0.979,0.978,0.98,0.927,0.924,0.93,42.27,40.84,44.19,41.4,39.94,43.3,0,0,0,0,0,0,0.92,0,0.665,0.074,0.5,0.5,20.9
1203890400000,2008,2,2007,5,22,7,1.55,0.111,0.665,26125.2,158.4,158.4,155.5,4,4,4,2567,2464,2650,2383,2302,184,162,239,1283,1202,1341,0.0715,0.0622,0.0909,1100,1100,1100,990,990,990,972.5,972.2,972.7,17.5,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.66,15.46,15.9,0.944,0.943,0.945,0.976,0.975,0.977,0.921,0.919,0.923,39.85,39.31,40.52,38.88,38.3,39.59,0,0,0,0,0,0,0.864,0,0.885,0.072,0.43,0.57,16.9
1204495200000,2008,3,2007,6,23,7,1.62,0.145,0.665,25594.8,152.7,152.7,152.4,4,4,4,2681,2669,2689,2442,2430,239,239,239,1342,1330,1350,0.0891,0.0889,0.0895,1100,1100,1100,990,990,990,972.7,972.7,972.8,17.3,17.2,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.38,15.36,15.41,0.943,0.942,0.943,0.974,0.974,0.974,0.918,0.918,0.918,39.1,39.05,39.18,38.09,38.03,38.17,0,0,0,0,0,0,0.846,0,0.955,0.09,0.41,0.59,15.8
1205100000000,2008,3,2007,6,24,7,1.61,0.145,0.665,25685.8,153.2,153.2,152.9,4,4,4,2661,2650,2673,2422,2411,239,239,239,1322,1311,1334,0.0898,0.0894,0.0902,1100,1100,1100,990,990,990,972.7,972.7,972.7,17.3,17.3,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.43,15.4,15.46,0.943,0.943,0.943,0.974,0.974,0.975,0.919,0.918,0.919,39.23,39.15,39.31,38.22,38.14,38.3,0,0,0,0,0,0,0.849,0,0.945,0.09,0.41,0.59,16
1205704800000,2008,3,2007,6,25,7,1.59,0.13,0.665,25828.5,154.4,154.4,153.7,4,4,4,2631,2607,2646,2416,2395,215,183,239,1316,1295,1347,0.0817,0.0696,0.0907,1100,1100,1100,990,990,990,972.6,972.6,972.7,17.4,17.3,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.5,15.47,15.56,0.943,0.943,0.943,0.975,0.975,0.975,0.919,0.919,0.92,39.43,39.33,39.59,38.44,38.33,38.6,0,0,0,0,0,0,0.854,0,0.925,0.082,0.42,0.58,16.2
1206309600000,2008,3,2007,6,26,7,1.55,0.111,0.665,26151.6,156.4,156.4,155.7,4,4,4,2561,2533,2595,2378,2350,183,183,183,1278,1250,1312,0.0714,0.0705,0.0722,1100,1100,1100,990,990,990,972.5,972.4,972.5,17.5,17.5,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.67,15.59,15.74,0.944,0.943,0.944,0.976,0.975,0.976,0.921,0.92,0.921,39.88,39.66,40.07,38.92,38.68,39.11,0,0,0,0,0,0,0.865,0,0.885,0.072,0.43,0.57,16.9
1206914400000,2008,3,2007,6,27,7,1.52,0.128,0.665,26411.5,158.1,158.1,157.2,4,4,4,2506,2476,2529,2294,2259,212.1,183,217,1194,1159,1246,0.0846,0.0723,0.0876,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.8,15.75,15.88,0.944,0.944,0.945,0.977,0.976,0.977,0.922,0.922,0.923,40.25,40.09,40.44,39.3,39.14,39.51,0,0,0,0,0,0,0.873,0,0.855,0.084,0.44,0.56,17.4
1207519200000,2008,4,2007,7,28,7,1.46,0.131,0.665,26871.8,161.9,161.9,160,4,4,4,2407,2336,2464,2190,2119,217,217,217,1090,1019,1147,0.0902,0.0881,0.0929,1100,1100,1100,990,990,990,972.1,971.9,972.2,17.9,17.8,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.04,15.9,16.22,0.945,0.945,0.946,0.978,0.977,0.979,0.924,0.923,0.926,40.89,40.52,41.35,39.99,39.59,40.48,0,0,0,0,0,0,0.889,0,0.795,0.09,0.46,0.54,18.4
1208124000000,2008,4,2007,7,29,7,1.32,0.131,0.665,27879.7,169.5,169.5,166,4,4,4,2184,2046,2310,1967,1829,217,217,217,866.9,729,993,0.0995,0.094,0.106,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.58,16.28,16.92,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.34,41.52,43.24,41.49,40.66,42.37,0,0,0,0,0,0,0.922,0,0.655,0.099,0.5,0.5,21.1
1208728800000,2008,4,2007,7,30,7,1.13,0.0895,0.665,29403,179,179,175,4,4,4,1873,1756,1999,1725,1608,148,148,148,624.9,508,751,0.0792,0.074,0.0843,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.44,17.03,17.81,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.65,43.54,45.67,43.75,42.67,44.76,0,0,0,0,0,0,0.972,0,0.465,0.079,0.59,0.41,26
1209333600000,2008,4,2007,7,31,7,0.977,0.105,0.665,30896.7,187.2,187.2,183.9,4,4,4,1616,1522,1719,1442,1330,173.1,148,192,342.4,230,471,0.108,0.0861,0.126,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.914,0.9,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.09,0.094,18.28,17.94,18.6,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.92,46.01,47.75,45.98,45.09,46.79,0,0,0,0,0,0,1.02,0,0.312,0.11,0.68,0.32,31.6
1209938400000,2008,5,2007,8,32,7,0.848,0.116,0.665,32107.2,192.8,192.8,191.1,4,4,4,1402,1291,1493,1210,1099,192,192,192,109.9,0,201,0.137,0.129,0.149,1100,1099,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.842,0.795,0.88,0.648,0.646,0.648,0.031,0.03,0.032,1.79,1.74,1.83,0.086,0.082,0.089,19.04,18.71,19.44,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.92,48.04,49.97,47.78,47.08,48.2,0,0,0,0,0,0,1.06,0,0.183,0.14,0.78,0.22,37.9
1210543200000,2008,5,2007,8,33,7,0.702,0.116,0.586,30252,191.8,191.8,180.1,4,4,4,1160,1081,1253,968.1,888.6,192,192,192,0,0,0,0.166,0.153,0.178,968.1,888.6,1061,990,990,990,968.4,968.2,968.7,21.6,21.3,21.8,0.616,0.53,0.74,0.429,0.369,0.56,0.02,0.017,0.026,1.31,1.14,1.59,0.061,0.052,0.075,20.28,19.71,20.71,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.94,43.08,48.94,45.02,42.21,47.96,0,0,0,0,0,0,1,0,0.116,0.17,0.83,0.17,43.1
1211148000000,2008,5,2007,8,34,7,0.609,0.0967,0.512,27387.7,167.9,167.9,163,4,4,4,1006,962.1,1057,846.3,815.1,159.9,147,192,0,0,0,0.159,0.144,0.185,846.3,815.1,874.1,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.486,0.455,0.509,0.349,0.334,0.362,0.016,0.015,0.016,1.06,1.01,1.11,0.048,0.045,0.05,21.03,20.82,21.25,0.954,0.954,0.955,0.979,0.977,0.98,0.934,0.932,0.936,41.63,40.49,42.82,40.76,39.56,41.96,0,0,0,0,0,0,0.906,0,0.097,0.16,0.84,0.16,45
1211752800000,2008,5,2007,8,35,7,0.552,0.0865,0.465,24802.1,156.2,156.2,147.6,4,3,3.2857142857142856,912.4,870.1,950.3,769.4,737.9,143,119,147,0,0,0,0.157,0.137,0.166,769.4,737.9,803.3,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.413,0.384,0.444,0.311,0.294,0.328,0.014,0.013,0.015,0.986,0.953,1.03,0.044,0.042,0.046,21.46,21.31,21.64,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.79,39.54,52.09,45.52,38.55,48.2,0,0,0,0,0,0,0.82,0,0.087,0.16,0.84,0.16,44.9
1212357600000,2008,6,2007,9,36,7,0.503,0.072,0.431,23939.9,144.6,144.6,142.5,3,3,3,831.1,803.8,859.8,712.1,684.8,119,119,119,0,0,0,0.143,0.138,0.148,712.1,684.8,740.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.363,0.347,0.383,0.277,0.258,0.296,0.012,0.011,0.013,0.903,0.856,0.955,0.04,0.037,0.042,21.87,21.71,22.03,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.71,47.2,50.3,47.5,46.25,48.2,0,0,0,0,0,0,0.792,0,0.072,0.14,0.86,0.14,47.6
1212962400000,2008,6,2007,9,37,7,0.467,0.0901,0.377,21372.4,137.4,137.4,127.2,3,3,3,772.2,743,795.7,623.2,582,149,119,161,0,0,0,0.194,0.15,0.217,623.2,582,676.7,990,990,990,967,966.9,967.1,23,22.9,23.1,0.316,0.294,0.342,0.217,0.19,0.253,0.0094,0.0082,0.011,0.756,0.688,0.842,0.033,0.03,0.037,22.26,22.07,22.44,0.955,0.953,0.957,0.98,0.977,0.98,0.935,0.932,0.938,43.29,40.68,46.74,42.41,39.77,45.8,0,0,0,0,0,0,0.707,0,0.09,0.19,0.81,0.19,45.8
1213567200000,2008,6,2007,9,38,7,0.422,0.0974,0.325,18534.4,117.1,117.1,110.3,3,3,3,698,666.1,731.8,537,505.1,161,161,161,0,0,0,0.231,0.22,0.242,537,505.1,570.8,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.268,0.25,0.287,0.16,0.138,0.182,0.0069,0.0059,0.0079,0.612,0.558,0.669,0.026,0.024,0.029,22.7,22.5,22.88,0.95,0.947,0.952,0.972,0.97,0.976,0.923,0.918,0.929,37.83,35.77,39.98,36.77,34.69,39.02,0,0,0,0,0,0,0.613,0,0.097,0.23,0.77,0.23,43.9
1214172000000,2008,6,2007,9,39,7,0.381,0.0974,0.283,16265.6,102.3,102.3,96.82,3,2,2.142857142857143,629.3,603,657.1,468.3,442,161,161,161,0,0,0,0.256,0.245,0.267,468.3,442,496.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.229,0.214,0.245,0.12,0.108,0.133,0.0051,0.0045,0.0057,0.592,0.544,0.639,0.025,0.023,0.027,22.99,22.87,23.13,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.92,35.17,52.17,45.97,34.12,48.2,0,0,0,0,0,0,0.538,0,0.098,0.26,0.74,0.26,42.7
1214776800000,2008,6,2007,9,40,7,0.345,0.0839,0.261,15539.3,96.3,96.3,92.5,2,2,2,570.6,548,594.5,431.9,413,138.7,135,161,0,0,0,0.243,0.23,0.271,431.9,413,451,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.209,0.202,0.216,0.103,0.0939,0.112,0.0043,0.0039,0.0047,0.546,0.517,0.575,0.023,0.022,0.024,23.29,23.17,23.42,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.19,45.33,49.13,46.25,44.42,48.15,0,0,0,0,0,0,0.514,0,0.084,0.24,0.76,0.24,45
1215381600000,2008,7,2007,10,41,7,0.315,0.0949,0.22,13114.8,87.37,87.37,78.06,2,2,2,520.4,501.3,540.6,363.5,315.3,156.9,135,186,0,0,0,0.303,0.25,0.371,363.5,315.3,405.6,990,990,990,965.9,965.9,966,24.1,24,24.1,0.186,0.171,0.2,0.0706,0.0478,0.0905,0.0029,0.002,0.0038,0.445,0.374,0.506,0.018,0.015,0.021,23.61,23.46,23.77,0.95,0.943,0.955,0.976,0.97,0.98,0.927,0.915,0.936,39.98,34.66,44.58,39.03,33.62,43.69,0,0,0,0,0,0,0.434,0,0.095,0.3,0.7,0.3,41.6
1215986400000,2008,7,2007,10,42,7,0.289,0.112,0.177,10482.6,65.94,65.94,62.4,2,2,2,478.1,462.1,495,292.1,276.1,186,186,186,0,0,0,0.389,0.376,0.402,292.1,276.1,309,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.163,0.157,0.169,0.0369,0.0293,0.0448,0.0015,0.0012,0.0019,0.34,0.316,0.365,0.014,0.013,0.015,23.91,23.81,24,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.16,30.42,33.99,31.2,29.51,32.97,0,0,0,0,0,0,0.347,0,0.112,0.39,0.61,0.39,36.3
1216591200000,2008,7,2007,10,43,7,0.267,0.112,0.155,9184.27,57.91,57.91,54.67,2,2,2,441.8,427.4,457,255.8,241.4,186,186,186,0,0,0,0.421,0.407,0.435,255.8,241.4,271,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.15,0.145,0.156,0.0204,0.0163,0.0269,0.00084,0.00066,0.0011,0.286,0.267,0.308,0.012,0.011,0.013,24.13,24.04,24.21,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.18,26.57,29.85,27.33,25.77,28.95,0,0,0,0,0,0,0.304,0,0.112,0.42,0.58,0.42,34.4
1217196000000,2008,7,2007,10,44,7,0.248,0.104,0.144,8525.04,53.92,53.92,50.74,2,1,1.7142857142857142,410.2,396,422.8,237.4,225,172.7,155,186,0,0,0,0.421,0.382,0.453,237.4,225,250.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.142,0.139,0.146,0.016,0.0149,0.0174,0.00065,0.00061,0.00071,0.305,0.258,0.408,0.012,0.011,0.017,24.25,24.12,24.36,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.896,0.939,33.77,25.64,51.91,32.26,24.87,48.2,0,0,0,0,0,0,0.282,0,0.104,0.42,0.58,0.42,34.4
1217800800000,2008,8,2007,11,45,7,0.228,0.0937,0.134,8113.9,50.6,50.6,48.3,2,1,1.1428571428571428,376.8,364,390.8,221.8,209,155,155,155,0,0,0,0.412,0.397,0.426,221.8,209,235.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.135,0.131,0.14,0.0146,0.0135,0.0158,0.00059,0.00055,0.00064,0.369,0.258,0.408,0.015,0.01,0.017,24.35,24.26,24.41,0.953,0.925,0.959,0.979,0.97,0.98,0.933,0.897,0.939,46.71,26.08,52.55,44.68,25.3,48.2,0,0,0,0,0,0,0.268,0,0.094,0.41,0.59,0.41,35.6
1218405600000,2008,8,2007,11,46,7,0.211,0.0937,0.117,7280.88,45.99,45.99,43.34,1,1,1,348.1,336.9,359.9,193,181.9,155,155,155,0,0,0,0.446,0.431,0.46,193,181.9,204.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.129,0.0122,0.0112,0.0132,0.00049,0.00045,0.00053,0.34,0.321,0.362,0.014,0.013,0.015,24.52,24.44,24.59,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,44.23,41.66,46.93,43.34,40.81,45.99,0,0,0,0,0,0,0.241,0,0.094,0.44,0.55,0.45,34.5
1219010400000,2008,8,2007,11,47,7,0.196,0.0937,0.102,6336.13,39.94,39.94,37.72,1,1,1,324.3,315.3,333.4,169.3,160.3,155,155,155,0,0,0,0.478,0.465,0.492,169.3,160.3,178.4,990,990,990,965,965,965.1,25,24.9,25,0.117,0.114,0.12,0.0101,0.00938,0.0109,0.00041,0.00037,0.00044,0.298,0.282,0.314,0.012,0.011,0.013,24.68,24.62,24.74,0.946,0.943,0.948,0.973,0.97,0.978,0.92,0.914,0.927,38.74,36.67,40.84,37.72,35.57,39.94,0,0,0,0,0,0,0.21,0,0.094,0.48,0.52,0.48,32.3
1219615200000,2008,8,2007,11,48,7,0.183,0.0937,0.0897,5524.28,34.9,34.9,32.88,1,1,1,303.4,294.8,312.3,148.4,139.8,155,155,155,0,0,0,0.511,0.496,0.526,148.4,139.8,157.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.109,0.106,0.113,0.00836,0.00763,0.00912,0.00033,0.0003,0.00036,0.261,0.245,0.277,0.01,0.0098,0.011,24.82,24.76,24.88,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,33.9,31.9,35.98,32.88,30.94,34.9,0,0,0,0,0,0,0.183,0,0.0933,0.51,0.49,0.51,30.2
1220220000000,2008,9,2007,12,49,7,0.169,0.0714,0.0981,6098.34,38.98,38.98,36.3,1,1,1,280.2,269.4,291.3,162.2,151.4,118,118,118,0,0,0,0.421,0.405,0.438,162.2,151.4,173.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.107,0.114,0.00954,0.00862,0.0105,0.00038,0.00034,0.00042,0.281,0.262,0.301,0.011,0.01,0.012,24.9,24.83,24.96,0.943,0.94,0.947,0.972,0.97,0.976,0.916,0.911,0.924,37.35,34.82,39.94,36.3,33.78,38.98,0,0,0,0,0,0,0.202,0,0.0709,0.42,0.58,0.42,36.1
1220824800000,2008,9,2007,12,50,7,0.156,0.0714,0.0847,5234.92,33.22,33.22,31.16,1,1,1,258,249.4,266.9,140,131.4,118,118,118,0,0,0,0.458,0.442,0.473,140,131.4,148.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0996,0.106,0.00765,0.00692,0.00841,0.0003,0.00027,0.00033,0.242,0.226,0.258,0.0096,0.0089,0.01,25.03,24.97,25.08,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.12,30.1,34.24,31.16,29.2,33.22,0,0,0,0,0,0,0.173,0,0.0713,0.46,0.54,0.46,33.6
1221429600000,2008,9,2007,12,51,7,0.145,0.0714,0.0735,4527.11,28.64,28.64,26.95,1,1,1,239.6,232.2,247,121.6,114.2,118,118,118,0,0,0,0.493,0.478,0.508,121.6,114.2,129,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0961,0.0935,0.0987,0.00608,0.00546,0.00671,0.00024,0.00021,0.00027,0.209,0.196,0.222,0.0082,0.0077,0.0088,25.15,25.1,25.21,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.78,26.02,29.53,26.95,25.24,28.64,0,0,0,0,0,0,0.15,0,0.0715,0.49,0.51,0.49,31.2
1222034400000,2008,9,2007,12,52,7,0.136,0.0714,0.0648,3962.18,24.92,24.92,23.58,1,1,1,225.1,219.3,230.8,107.1,101.3,118,118,118,0,0,0,0.524,0.511,0.538,107.1,101.3,112.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.091,0.0889,0.093,0.00485,0.00436,0.00534,0.00019,0.00017,0.00021,0.183,0.173,0.193,0.0072,0.0068,0.0076,25.27,25.22,25.31,0.916,0.912,0.921,0.97,0.969,0.97,0.889,0.884,0.893,24.32,22.95,25.69,23.58,22.24,24.92,0,0,0,0,0,0,0.131,0,0.0712,0.53,0.48,0.52,29.1
1222639200000,2008,9,2007,12,53,7,0.128,0.0623,0.0659,4048.15,25.91,25.91,24.1,1,1,1,211.9,207,217.4,108.9,97.51,103,97,118,0,0,0,0.486,0.454,0.548,108.9,97.51,116.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0904,0.0876,0.0926,0.00501,0.00404,0.00566,0.0002,0.00016,0.00022,0.185,0.166,0.198,0.0072,0.0065,0.0078,25.34,25.32,25.37,0.918,0.912,0.923,0.969,0.968,0.97,0.89,0.883,0.895,24.85,22.13,26.71,24.1,21.42,25.91,0,0,0,0,0,0,0.134,0,0.0621,0.49,0.51,0.49,31.6
1223244000000,2008,10,2008,1,1,7,0.122,0.0545,0.0675,2503.1,28.48,28.48,14.9,1,1,1,201.8,198,205.7,111.7,103.2,90.14,73,97,0,0,0,0.446,0.365,0.485,111.7,103.2,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0878,0.0937,0.00524,0.00452,0.00654,0.0002,0.00018,0.00026,0.189,0.174,0.214,0.0074,0.0068,0.0084,25.4,25.38,25.42,0.527,0,0.929,0.554,0,0.97,0.511,0,0.901,15.36,0,29.36,14.9,0,28.48,0,3,0,0,0.429,0,0.0828,0.429,0.0545,0.45,0.55,0.45,20.5
1223848800000,2008,10,2008,1,2,7,0.118,0.0442,0.0736,4570.19,27.69,27.69,27.2,1,1,1,194.7,192.3,196.6,121.7,119.3,73,73,73,0,0,0,0.375,0.371,0.38,121.7,119.3,123.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.091,0.0926,0.00609,0.00589,0.00626,0.00024,0.00023,0.00024,0.205,0.2,0.208,0.008,0.0078,0.0081,25.38,25.38,25.39,0.926,0.924,0.927,0.97,0.97,0.97,0.898,0.897,0.9,28.04,27.44,28.55,27.2,26.62,27.69,0,0,0,0,0,0,0.151,0,0.0444,0.37,0.62,0.38,38.7
1224453600000,2008,10,2008,1,3,7,0.117,0.0442,0.0733,4552.62,27.96,27.96,27.1,1,1,1,194.2,191.2,197.7,121.2,118.2,73,73,73,0,0,0,0.376,0.369,0.382,121.2,118.2,124.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0906,0.093,0.00605,0.00579,0.00635,0.00024,0.00023,0.00025,0.204,0.198,0.21,0.008,0.0078,0.0082,25.38,25.38,25.39,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.9,27.94,27.17,28.83,27.1,26.35,27.96,0,0,0,0,0,0,0.151,0,0.0437,0.38,0.63,0.37,38.9
1225058400000,2008,10,2008,1,4,7,0.112,0.0431,0.0689,4253.22,26.09,26.09,25.32,1,1,1,185.2,181.6,190.1,113.9,109.4,71.29,67,73,0,0,0,0.385,0.364,0.4,113.9,109.4,117.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0876,0.0903,0.00543,0.00505,0.0057,0.00021,0.0002,0.00022,0.191,0.183,0.197,0.0075,0.0072,0.0077,25.38,25.37,25.38,0.921,0.917,0.923,0.97,0.97,0.97,0.893,0.89,0.895,26.1,24.98,26.89,25.32,24.23,26.09,0,0,0,0,0,0,0.141,0,0.0431,0.38,0.62,0.38,38
1225663200000,2008,11,2008,2,5,7,0.123,0.0405,0.0823,5142.42,32.59,32.59,30.61,1,1,1,203.1,190.3,211.7,136.1,123.3,67,67,67,0,0,0,0.33,0.317,0.352,136.1,123.3,144.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0959,0.0914,0.0989,0.00732,0.00623,0.00805,0.00029,0.00024,0.00032,0.23,0.207,0.245,0.009,0.0081,0.0096,25.34,25.29,25.38,0.933,0.927,0.936,0.97,0.97,0.97,0.905,0.899,0.908,31.56,28.46,33.6,30.61,27.61,32.59,0,0,0,0,0,0,0.17,0,0.0407,0.33,0.67,0.33,41.8
1226268000000,2008,11,2008,2,6,7,0.132,0.0405,0.0918,5745.28,34.96,34.96,34.2,1,1,1,218.7,213.6,222.1,151.7,146.6,67,67,67,0,0,0,0.307,0.302,0.314,151.7,146.6,155.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0996,0.103,0.00865,0.00821,0.00893,0.00034,0.00032,0.00035,0.257,0.248,0.263,0.01,0.0097,0.01,25.23,25.2,25.27,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.912,35.26,34.05,36.04,34.2,33.03,34.96,0,0,0,0,0,0,0.19,0,0.0402,0.31,0.7,0.3,43.5
1226872800000,2008,11,2008,2,7,7,0.136,0.0405,0.095,5953.3,37.56,37.56,35.44,1,1,1,224.1,215.5,233,157.1,148.5,67,67,67,0,0,0,0.299,0.288,0.311,157.1,148.5,166,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.1,0.106,0.0091,0.00837,0.00986,0.00036,0.00033,0.00039,0.267,0.252,0.283,0.01,0.0099,0.011,25.19,25.12,25.26,0.941,0.938,0.944,0.971,0.97,0.973,0.913,0.91,0.918,36.51,34.5,38.6,35.44,33.47,37.56,0,0,0,0,0,0,0.197,0,0.041,0.3,0.7,0.3,43.8
1227477600000,2008,11,2008,2,8,7,0.145,0.0405,0.104,6556.61,40.61,40.61,39.03,1,1,1,238.9,234.9,245.3,171.9,167.9,67,67,67,0,0,0,0.281,0.273,0.285,171.9,167.9,178.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.107,0.111,0.0104,0.01,0.0109,0.00041,0.00039,0.00043,0.294,0.286,0.305,0.012,0.011,0.012,25.07,25.02,25.1,0.946,0.944,0.948,0.976,0.974,0.979,0.923,0.92,0.928,39.99,39.04,41.47,39.03,38.03,40.61,0,0,0,0,0,0,0.217,0,0.041,0.28,0.72,0.28,45.2
1228082400000,2008,12,2008,3,9,7,0.149,0.0466,0.102,6424.73,38.71,38.71,38.24,1,1,1,246.2,244.8,248.1,169.2,167.8,77,77,77,0,0,0,0.313,0.31,0.315,169.2,167.8,171.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.109,0.11,0.0101,0.01,0.0103,0.0004,0.0004,0.00041,0.29,0.288,0.293,0.011,0.011,0.012,25.03,25.02,25.04,0.945,0.945,0.946,0.974,0.974,0.975,0.921,0.92,0.922,39.25,38.92,39.68,38.24,37.9,38.71,0,0,0,0,0,0,0.212,0,0.047,0.31,0.68,0.32,43.1
1228687200000,2008,12,2008,3,10,7,0.156,0.0403,0.115,7301.65,48.2,48.2,43.46,1,1,1,257.5,246.4,269.9,190.8,169.4,66.71,59,77,0,0,0,0.26,0.219,0.312,190.8,169.4,210.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.109,0.122,0.012,0.0101,0.0137,0.00047,0.0004,0.00054,0.328,0.29,0.363,0.013,0.011,0.014,24.94,24.86,25.03,0.951,0.945,0.957,0.978,0.975,0.98,0.931,0.921,0.938,44.42,39.3,49.19,43.46,38.3,48.2,0,0,0,0,0,0,0.241,0,0.041,0.26,0.74,0.26,46.8
1229292000000,2008,12,2008,3,11,7,0.175,0.0357,0.139,8488.46,54.42,54.42,50.53,2,1,1.5714285714285714,289.1,273.5,307.4,230.1,214.5,59,59,59,0,0,0,0.205,0.192,0.216,230.1,214.5,248.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.123,0.135,0.0153,0.014,0.0169,0.00061,0.00055,0.00067,0.305,0.24,0.383,0.012,0.0095,0.015,24.84,24.79,24.91,0.94,0.922,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.22,25.74,51.79,35.59,24.97,48.2,0,0,0,0,0,0,0.281,0,0.036,0.2,0.79,0.21,48.5
1229896800000,2008,12,2008,3,12,7,0.197,0.0357,0.161,9823.62,61.27,61.27,58.47,2,2,2,326,312.6,338.8,267,253.6,59,59,59,0,0,0,0.181,0.174,0.189,267,253.6,279.8,990,990,990,965,965,965.1,25,24.9,25,0.141,0.137,0.146,0.025,0.0187,0.0311,0.001,0.00075,0.0012,0.289,0.269,0.308,0.012,0.011,0.012,24.68,24.6,24.77,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,30.14,28.64,31.58,29.24,27.78,30.63,0,0,0,0,0,0,0.325,0,0.036,0.18,0.82,0.18,49.9
1230501600000,2008,12,2008,3,13,7,0.218,0.0405,0.178,10788.4,66.97,66.97,64.22,2,2,2,360.9,340.2,380.1,293.9,281.2,67,59,73,0,0,0,0.185,0.166,0.201,293.9,281.2,307.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.152,0.146,0.157,0.0377,0.0317,0.044,0.0015,0.0013,0.0018,0.331,0.31,0.351,0.013,0.012,0.014,24.46,24.35,24.59,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,33.1,31.73,34.52,32.11,30.78,33.48,0,0,0,0,0,0,0.357,0,0.04,0.19,0.82,0.18,49.5
1231106400000,2009,1,2008,4,14,7,0.248,0.0442,0.204,12353.8,78.89,78.89,73.53,2,2,2,410.3,383.7,434,337.3,310.7,73,73,73,0,0,0,0.178,0.168,0.19,337.3,310.7,361,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.168,0.159,0.176,0.0582,0.0456,0.0694,0.0024,0.0018,0.0028,0.396,0.356,0.432,0.016,0.014,0.018,24.16,24.02,24.33,0.946,0.942,0.95,0.973,0.97,0.977,0.92,0.914,0.928,37.8,34.91,40.38,36.77,33.86,39.44,0,0,0,0,0,0,0.409,0,0.044,0.18,0.82,0.18,49.8
1231711200000,2009,1,2008,4,15,7,0.275,0.0442,0.231,14037.2,87.88,87.88,83.55,2,2,2,455.2,438.1,475.8,382.2,365.1,73,73,73,0,0,0,0.16,0.153,0.167,382.2,365.1,402.8,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.184,0.178,0.191,0.0794,0.0713,0.0891,0.0033,0.0029,0.0037,0.464,0.438,0.495,0.019,0.018,0.02,23.89,23.76,23.99,0.953,0.95,0.955,0.979,0.978,0.98,0.933,0.929,0.936,42.65,40.82,44.84,41.78,39.91,43.94,0,0,0,0,0,0,0.464,0,0.044,0.16,0.84,0.16,51
1232316000000,2009,1,2008,4,16,7,0.299,0.0442,0.255,15407.7,94.63,94.63,91.71,2,2,2,494.9,480.5,509.5,421.9,407.5,73,73,73,0,0,0,0.148,0.143,0.152,421.9,407.5,436.5,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.198,0.193,0.203,0.0981,0.0913,0.105,0.0041,0.0038,0.0044,0.523,0.502,0.545,0.022,0.021,0.023,23.65,23.56,23.74,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.79,45.32,48.28,45.86,44.41,47.31,0,0,0,0,0,0,0.51,0,0.044,0.15,0.85,0.15,51.5
1232920800000,2009,1,2008,4,17,7,0.32,0.0452,0.274,16174.1,96.4,96.4,96.27,2,2,2,528.4,514.6,546.9,453.6,441.6,74.71,73,85,0,0,0,0.141,0.135,0.155,453.6,441.6,467.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.209,0.205,0.214,0.113,0.107,0.119,0.0047,0.0045,0.005,0.571,0.553,0.591,0.024,0.023,0.025,23.45,23.35,23.53,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.95,48.81,51.23,48.14,47.83,48.2,0,0,0,0,0,0,0.535,0,0.046,0.14,0.86,0.14,50.5
1233525600000,2009,2,2008,5,18,7,0.356,0.0514,0.305,17555.5,113.5,113.5,104.5,3,2,2.7142857142857144,589.3,555.4,629.8,504.3,470.4,85,85,85,0,0,0,0.145,0.135,0.153,504.3,470.4,544.8,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.236,0.217,0.259,0.14,0.121,0.165,0.0059,0.0051,0.007,0.576,0.521,0.614,0.024,0.022,0.026,23.18,22.97,23.3,0.95,0.945,0.957,0.974,0.97,0.98,0.925,0.917,0.937,41.22,35.23,52.24,39.42,34.17,48.2,0,0,0,0,0,0,0.581,0,0.051,0.14,0.86,0.14,49.3
