datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1234130400000,2009,2,2008,5,19,7,0.433,0.0514,0.381,21823.8,141.3,141.3,129.9,3,3,3,715.3,647,779.7,630.3,562,85,85,85,0,0,0,0.119,0.109,0.131,630.3,562,694.7,990,990,990,966.8,966.5,967,23.2,23,23.5,0.308,0.269,0.345,0.222,0.176,0.265,0.0096,0.0075,0.012,0.756,0.641,0.865,0.033,0.027,0.038,22.48,22.12,22.87,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.929,0.938,44.21,39.99,48.07,43.3,39.03,47.11,0,0,0,0,0,0,0.722,0,0.052,0.12,0.88,0.12,50.4
1234735200000,2009,2,2008,5,20,7,0.514,0.0549,0.459,25027.9,157,157,149,4,3,3.4285714285714284,849.1,795.7,904.5,758.4,710.7,90.71,85,105,0,0,0,0.107,0.0982,0.119,758.4,710.7,799.5,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.39,0.354,0.43,0.304,0.276,0.326,0.013,0.012,0.014,0.94,0.892,0.982,0.041,0.039,0.043,21.76,21.51,22.03,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,45.84,39.39,51.82,44.12,38.39,48.2,0,0,0,0,0,0,0.828,0,0.055,0.11,0.89,0.11,48.7
1235340000000,2009,2,2008,5,21,7,0.584,0.0656,0.519,27955.9,172.1,172.1,166.4,4,4,4,965.8,920.2,1016,857.4,815.2,108.4,105,129,0,0,0,0.112,0.105,0.127,857.4,815.2,893.6,990,990,990,967.8,967.6,968,22.2,22,22.4,0.484,0.444,0.518,0.354,0.334,0.372,0.016,0.015,0.017,1.07,0.995,1.13,0.048,0.044,0.051,21.17,20.92,21.42,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.47,40.84,43.91,41.6,39.93,43.03,0,0,0,0,0,0,0.924,0,0.065,0.11,0.89,0.11,47.9
1235944800000,2009,3,2008,6,22,7,0.662,0.078,0.583,30533.8,190.9,190.9,181.7,4,4,4,1094,1034,1162,964.8,904.9,129,129,129,0,0,0,0.118,0.111,0.125,964.8,904.9,1033,990,990,990,968.2,968,968.4,21.8,21.6,22,0.597,0.534,0.682,0.416,0.377,0.497,0.019,0.017,0.023,1.28,1.16,1.47,0.059,0.053,0.068,20.53,20.12,20.83,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.36,44.16,48.69,45.44,43.28,47.71,0,0,0,0,0,0,1.01,0,0.079,0.12,0.88,0.12,46.1
1236549600000,2009,3,2008,6,23,7,0.785,0.101,0.657,32314.1,192.8,192.8,192.3,4,4,4,1298,1187,1424,1130,1058,167.6,129,183,44.14,0,141,0.129,0.106,0.147,1086,1058,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.79,0.719,0.855,0.617,0.554,0.648,0.029,0.026,0.031,1.7,1.56,1.8,0.081,0.073,0.087,19.46,18.96,19.95,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.4,48.69,50.13,48.09,47.72,48.2,0,0,0,0,0,0,1.07,0,0.128,0.13,0.84,0.16,41.2
1237154400000,2009,3,2008,6,24,7,0.992,0.111,0.665,30767.5,189.6,189.6,183.1,4,4,4,1640,1459,1862,1457,1276,183,183,183,356.9,176,579,0.112,0.0983,0.125,1100,1100,1100,990,990,990,969.9,969.4,970.7,20.1,19.3,20.6,0.906,0.87,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.092,0.088,0.097,18.21,17.47,18.83,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.72,44.74,48.36,45.78,43.84,47.4,0,0,0,0,0,0,1.02,0,0.327,0.11,0.67,0.33,31
1237759200000,2009,3,2008,6,25,7,1.38,0.111,0.665,27470.3,171.9,171.9,163.5,4,4,4,2274,1964,2541,2091,1781,183,183,183,991.1,681,1258,0.0811,0.072,0.0932,1100,1100,1100,990,990,990,971.8,971,972.4,18.2,17.6,19,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.099,0.11,16.37,15.72,17.14,0.946,0.944,0.948,0.979,0.976,0.98,0.926,0.921,0.93,41.77,40.02,43.85,40.88,39.06,42.97,0,0,0,0,0,0,0.908,0,0.715,0.08,0.48,0.52,19.9
1238364000000,2009,3,2008,6,26,7,1.73,0.125,0.665,24747.6,154,154,147.3,4,4,4,2864,2622,3110,2657,2439,207.3,183,217,1557,1339,1793,0.0724,0.0679,0.0781,1100,1100,1100,990,990,990,973.2,972.6,973.8,16.8,16.2,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.94,14.35,15.52,0.94,0.937,0.943,0.972,0.97,0.975,0.914,0.909,0.919,37.89,36.26,39.48,36.83,35.17,38.49,0,0,0,0,0,0,0.818,0,1.065,0.072,0.38,0.62,14.3
1238968800000,2009,4,2008,7,27,7,1.99,0.145,0.665,22944.2,138.9,138.9,136.6,4,4,4,3284,3180,3329,3045,2963,239.3,217,295,1945,1863,2004,0.0728,0.0653,0.0887,1100,1100,1100,990,990,990,974.2,973.9,974.3,15.8,15.7,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.96,13.87,14.18,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,35.2,34.94,35.81,34.14,33.89,34.74,0,0,0,0,0,0,0.759,0,1.325,0.073,0.33,0.67,11.5
1239573600000,2009,4,2008,7,28,7,1.98,0.178,0.665,23009.6,138.8,138.8,137,4,4,4,3267,3184,3325,2972,2889,295,295,295,1872,1789,1930,0.0903,0.0887,0.0927,1100,1100,1100,990,990,990,974.1,974,974.2,15.9,15.8,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14,13.88,14.18,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,35.3,34.96,35.79,34.24,33.92,34.71,0,0,0,0,0,0,0.761,0,1.315,0.09,0.34,0.66,11.6
1240178400000,2009,4,2008,7,29,7,1.83,0.178,0.665,23972.1,146,146,142.7,4,4,4,3033,2911,3147,2738,2616,295,295,295,1638,1516,1752,0.0973,0.0938,0.101,1100,1100,1100,990,990,990,973.6,973.3,973.9,16.4,16.1,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.53,14.26,14.83,0.938,0.937,0.94,0.97,0.97,0.971,0.91,0.908,0.913,36.77,36.01,37.59,35.67,34.93,36.49,0,0,0,0,0,0,0.793,0,1.165,0.097,0.36,0.64,13.1
1240783200000,2009,4,2008,7,30,7,1.65,0.173,0.665,25337.7,154.4,154.4,150.8,4,4,4,2736,2607,2867,2449,2331,286.9,276,295,1350,1231,1472,0.105,0.103,0.108,1100,1100,1100,990,990,990,972.9,972.6,973.2,17.1,16.8,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.25,14.93,15.56,0.942,0.941,0.943,0.973,0.971,0.975,0.917,0.914,0.92,38.74,37.88,39.59,37.7,36.8,38.6,0,0,0,0,0,0,0.838,0,0.985,0.1,0.4,0.6,15.4
1241388000000,2009,5,2008,8,31,7,1.47,0.167,0.665,26758.2,162.8,162.8,159.3,4,4,4,2432,2306,2564,2156,2030,276,276,276,1056,930,1188,0.114,0.108,0.12,1100,1100,1100,990,990,990,972.1,971.8,972.5,17.9,17.5,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.98,15.66,16.29,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.921,0.926,40.73,39.86,41.55,39.82,38.9,40.69,0,0,0,0,0,0,0.885,0,0.805,0.11,0.45,0.55,18.2
1241992800000,2009,5,2008,8,32,7,1.26,0.167,0.665,28306.6,173.2,173.2,168.5,4,4,4,2090,1925,2265,1814,1649,276,276,276,713.4,549,889,0.132,0.122,0.143,1100,1100,1100,990,990,990,971.3,970.9,971.7,18.7,18.3,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.82,16.39,17.27,0.947,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,42.98,41.81,44.19,42.12,40.97,43.3,0,0,0,0,0,0,0.936,0,0.595,0.13,0.53,0.47,22.5
1242597600000,2009,5,2008,8,33,7,1.06,0.167,0.665,30119.9,183.4,183.4,179.3,4,4,4,1750,1629,1880,1474,1353,276,276,276,373.6,253,504,0.158,0.147,0.169,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.84,17.41,18.23,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.74,44.59,46.8,44.82,43.7,45.86,0,0,0,0,0,0,0.996,0,0.395,0.16,0.63,0.37,28.4
1243202400000,2009,5,2008,8,34,7,0.905,0.167,0.665,31638.5,191.7,191.7,188.3,4,4,4,1497,1409,1593,1221,1133,276,276,276,120.6,33,217,0.185,0.173,0.196,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.87,0.83,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.78,1.86,0.089,0.085,0.092,18.71,18.35,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.04,47.11,48.89,47.08,46.17,47.91,0,0,0,0,0,0,1.05,0,0.24,0.18,0.73,0.27,35
1243807200000,2009,6,2008,9,35,7,0.752,0.127,0.618,31160.8,192.8,192.8,185.5,4,4,4,1244,1132,1375,1034,921.7,210,210,210,11.29,0,65,0.17,0.153,0.186,1022,921.7,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.705,0.569,0.839,0.508,0.385,0.648,0.024,0.018,0.031,1.5,1.21,1.79,0.07,0.056,0.085,19.84,19.13,20.48,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.39,44.2,49.67,46.37,43.31,48.2,0,0,0,0,0,0,1.03,0,0.134,0.17,0.82,0.18,41.4
1244412000000,2009,6,2008,9,36,7,0.624,0.11,0.514,27369.7,168.8,168.8,162.9,4,4,4,1032,964.5,1102,850.2,803.5,182,161,210,0,0,0,0.176,0.156,0.199,850.2,803.5,891.9,990,990,990,968,967.8,968.2,22,21.8,22.2,0.497,0.449,0.542,0.35,0.328,0.371,0.016,0.015,0.017,1.08,0.991,1.16,0.049,0.045,0.053,20.93,20.62,21.25,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.61,39.91,43.06,40.73,38.94,42.2,0,0,0,0,0,0,0.905,0,0.11,0.18,0.82,0.18,43.9
1245016800000,2009,6,2008,9,37,7,0.542,0.0974,0.445,24030.4,144.6,144.6,143,3,3,3,896.5,851.8,943.2,735.5,690.8,161,161,161,0,0,0,0.18,0.171,0.189,735.5,690.8,782.2,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.389,0.355,0.43,0.291,0.262,0.318,0.013,0.012,0.014,0.952,0.871,1.04,0.042,0.038,0.046,21.56,21.29,21.82,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.58,47.15,52.06,47.68,46.21,48.2,0,0,0,0,0,0,0.795,0,0.097,0.18,0.82,0.18,44.3
1245621600000,2009,6,2008,9,38,7,0.488,0.0974,0.39,21987.1,136.4,136.4,130.9,3,3,3,806.3,781.1,838.1,645.3,620.1,161,161,161,0,0,0,0.2,0.192,0.206,645.3,620.1,677.1,990,990,990,967.1,967,967.3,22.9,22.7,23,0.33,0.315,0.348,0.232,0.215,0.253,0.01,0.0094,0.011,0.795,0.752,0.848,0.035,0.033,0.037,22.08,21.9,22.22,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.52,43.02,46.38,43.63,42.16,45.45,0,0,0,0,0,0,0.727,0,0.098,0.2,0.8,0.2,45.1
1246226400000,2009,6,2008,9,39,7,0.45,0.108,0.342,19421.8,125.4,125.4,115.6,3,3,3,744.8,712.1,774.8,565.9,526.1,178.9,161,186,0,0,0,0.241,0.208,0.261,565.9,526.1,613.8,990,990,990,966.9,966.7,967,23.1,23,23.3,0.287,0.265,0.312,0.179,0.152,0.211,0.0077,0.0066,0.0092,0.663,0.596,0.742,0.029,0.026,0.032,22.46,22.26,22.66,0.952,0.949,0.955,0.975,0.97,0.98,0.928,0.92,0.936,39.53,36.97,42.65,38.54,35.86,41.79,0,0,0,0,0,0,0.642,0,0.108,0.24,0.76,0.24,43.2
1246831200000,2009,7,2008,10,40,7,0.406,0.112,0.294,16711.1,105.6,105.6,99.47,3,2,2.4285714285714284,671.7,642.9,701.4,485.7,456.9,186,186,186,0,0,0,0.277,0.265,0.289,485.7,456.9,515.4,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.242,0.225,0.259,0.129,0.115,0.145,0.0055,0.0049,0.0062,0.592,0.544,0.64,0.025,0.023,0.027,22.82,22.72,22.94,0.953,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.938,44.13,34.91,51.85,42.34,33.87,48.2,0,0,0,0,0,0,0.553,0,0.112,0.28,0.72,0.28,41.2
1247436000000,2009,7,2008,10,41,7,0.368,0.112,0.256,15109.8,94.79,94.79,89.94,2,2,2,609.1,584.6,633.9,423.1,398.6,186,186,186,0,0,0,0.305,0.293,0.318,423.1,398.6,447.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.21,0.201,0.22,0.0987,0.0872,0.11,0.0042,0.0037,0.0047,0.536,0.499,0.575,0.023,0.021,0.024,23.13,22.99,23.27,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,45.89,43.42,48.36,44.97,42.56,47.4,0,0,0,0,0,0,0.5,0,0.112,0.3,0.7,0.3,41.1
1248040800000,2009,7,2008,10,42,7,0.336,0.134,0.202,11911.6,83.73,83.73,70.9,2,2,2,555.9,534.6,577.8,334.8,307.6,221.1,186,227,0,0,0,0.399,0.322,0.425,334.8,307.6,391.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.181,0.172,0.198,0.057,0.0442,0.0839,0.0024,0.0018,0.0035,0.407,0.367,0.489,0.017,0.015,0.021,23.49,23.31,23.63,0.946,0.942,0.954,0.971,0.97,0.98,0.919,0.914,0.935,36.48,33.58,42.72,35.45,32.57,41.86,0,0,0,0,0,0,0.394,0,0.134,0.4,0.6,0.4,35.5
1248645600000,2009,7,2008,10,43,7,0.308,0.13,0.178,10523.7,66.77,66.77,62.64,2,2,2,509.6,488.9,528.9,294.9,276.7,214.7,184,227,0,0,0,0.421,0.37,0.451,294.9,276.7,312.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.167,0.161,0.171,0.0382,0.0296,0.0467,0.0016,0.0012,0.0019,0.347,0.32,0.371,0.014,0.013,0.015,23.76,23.66,23.84,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.29,30.24,34.42,31.32,29.34,33.39,0,0,0,0,0,0,0.348,0,0.13,0.42,0.58,0.42,34.2
1249250400000,2009,8,2008,11,44,7,0.279,0.111,0.168,9951.74,63.7,63.7,59.24,2,2,2,461.1,441.6,482.1,277.1,257.6,184,184,184,0,0,0,0.4,0.382,0.417,277.1,257.6,298.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.152,0.166,0.0298,0.0206,0.0397,0.0012,0.00084,0.0016,0.318,0.289,0.349,0.013,0.012,0.014,24.01,23.88,24.12,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.912,30.53,28.39,32.83,29.62,27.54,31.85,0,0,0,0,0,0,0.329,0,0.111,0.4,0.6,0.4,35.7
1249855200000,2009,8,2008,11,45,7,0.253,0.111,0.142,8439.25,53.74,53.74,50.23,2,1,1.5714285714285714,418.4,402.5,435.4,234.4,218.5,184,184,184,0,0,0,0.44,0.423,0.457,234.4,218.5,251.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.143,0.138,0.149,0.0157,0.0143,0.0176,0.00064,0.00058,0.00072,0.324,0.259,0.408,0.013,0.011,0.017,24.19,24.13,24.26,0.94,0.924,0.958,0.974,0.97,0.98,0.916,0.897,0.939,37.02,25.69,51.89,35.45,24.92,48.2,0,0,0,0,0,0,0.279,0,0.111,0.44,0.56,0.44,33.4
1250460000000,2009,8,2008,11,46,7,0.232,0.104,0.128,7881.01,48.2,48.2,46.91,1,1,1,383.3,370.6,397.4,211.8,198.8,171.6,155,184,0,0,0,0.447,0.41,0.481,211.8,198.8,223.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.134,0.131,0.136,0.0137,0.0127,0.0147,0.00056,0.00051,0.0006,0.376,0.354,0.394,0.015,0.014,0.016,24.31,24.23,24.37,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.3,45.3,51.02,46.91,44.39,48.2,0,0,0,0,0,0,0.261,0,0.104,0.45,0.55,0.45,34
1251064800000,2009,8,2008,11,47,7,0.214,0.0937,0.121,7519,47.43,47.43,44.76,1,1,1,354.4,342.9,366.4,199.4,187.9,155,155,155,0,0,0,0.438,0.423,0.452,199.4,187.9,211.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.132,0.0127,0.0117,0.0137,0.00051,0.00047,0.00055,0.352,0.331,0.373,0.014,0.013,0.015,24.48,24.39,24.55,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.67,43.05,48.4,44.76,42.19,47.43,0,0,0,0,0,0,0.249,0,0.093,0.44,0.57,0.43,35.1
1251669600000,2009,8,2008,11,48,7,0.198,0.0746,0.124,7739.93,48.2,48.2,46.07,1,1,1,328,316.4,339.4,204.7,184.4,123.3,118,155,0,0,0,0.376,0.351,0.457,204.7,184.4,217.8,990,990,990,965,965,965.1,25,24.9,25,0.126,0.122,0.13,0.0132,0.0114,0.0143,0.00053,0.00046,0.00057,0.358,0.325,0.381,0.014,0.013,0.015,24.6,24.54,24.67,0.955,0.95,0.958,0.98,0.98,0.98,0.936,0.931,0.939,47.19,42.23,50.21,46.07,41.39,48.2,0,0,0,0,0,0,0.256,0,0.074,0.38,0.63,0.37,39.1
1252274400000,2009,9,2008,12,49,7,0.183,0.0714,0.112,7019.74,44.08,44.08,41.78,1,1,1,302.9,293.7,312.9,184.9,175.7,118,118,118,0,0,0,0.39,0.377,0.402,184.9,175.7,194.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.115,0.122,0.0115,0.0107,0.0123,0.00046,0.00043,0.00049,0.322,0.306,0.34,0.013,0.012,0.014,24.76,24.7,24.82,0.95,0.947,0.953,0.979,0.977,0.98,0.931,0.926,0.934,42.66,40.52,44.98,41.78,39.59,44.08,0,0,0,0,0,0,0.232,0,0.071,0.39,0.61,0.39,38.4
1252879200000,2009,9,2008,12,50,7,0.171,0.0714,0.0991,6164.75,38.84,38.84,36.69,1,1,1,281.9,273.8,290.7,163.9,155.8,118,118,118,0,0,0,0.419,0.406,0.431,163.9,155.8,172.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.114,0.00968,0.00899,0.0104,0.00038,0.00036,0.00041,0.284,0.27,0.3,0.011,0.011,0.012,24.89,24.84,24.94,0.944,0.941,0.946,0.972,0.97,0.976,0.917,0.913,0.923,37.75,35.84,39.81,36.69,34.77,38.84,0,0,0,0,0,0,0.204,0,0.0719,0.42,0.58,0.42,36.1
1253484000000,2009,9,2008,12,51,7,0.16,0.0714,0.0886,5487.52,34.46,34.46,32.66,1,1,1,264.5,257.1,272.4,146.5,139.1,118,118,118,0,0,0,0.446,0.433,0.459,146.5,139.1,154.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00821,0.00757,0.00887,0.00033,0.0003,0.00035,0.253,0.24,0.267,0.01,0.0095,0.011,24.99,24.94,25.03,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.912,33.67,31.91,35.52,32.66,30.95,34.46,0,0,0,0,0,0,0.181,0,0.0714,0.45,0.55,0.45,34.3
1254088800000,2009,9,2008,12,52,7,0.153,0.0641,0.0889,5515.77,35.37,35.37,32.83,1,1,1,253,250.8,254.9,147,134.2,106,97,118,0,0,0,0.419,0.381,0.468,147,134.2,157.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.107,0.00825,0.00715,0.00917,0.00033,0.00028,0.00036,0.253,0.231,0.272,0.01,0.0091,0.011,25.03,25.01,25.06,0.938,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.913,33.85,30.75,36.46,32.83,29.82,35.37,0,0,0,0,0,0,0.182,0,0.0641,0.42,0.58,0.42,36.1
1254693600000,2009,10,2009,1,1,7,0.146,0.0587,0.0874,5432.83,33.76,33.76,32.34,1,1,1,241.6,234.7,247.8,144.6,137.7,97,97,97,0,0,0,0.402,0.391,0.413,144.6,137.7,150.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.1,0.105,0.00804,0.00745,0.00857,0.00032,0.00029,0.00034,0.248,0.236,0.259,0.0098,0.0093,0.01,25.1,25.05,25.16,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,33.34,31.71,34.8,32.34,30.76,33.76,0,0,0,0,0,0,0.18,0,0.0586,0.4,0.6,0.4,37.2
1255298400000,2009,10,2009,1,2,7,0.138,0.0587,0.0796,4938.05,30.45,30.45,29.39,1,1,1,228.6,224,233.3,131.6,127,97,97,97,0,0,0,0.424,0.416,0.433,131.6,127,136.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0979,0.0962,0.0995,0.00694,0.00654,0.00733,0.00027,0.00026,0.00029,0.225,0.217,0.233,0.0088,0.0085,0.0092,25.2,25.17,25.24,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.3,29.21,31.39,29.39,28.34,30.45,0,0,0,0,0,0,0.163,0,0.0584,0.43,0.58,0.42,35.8
1255903200000,2009,10,2009,1,3,7,0.132,0.0587,0.0732,4528.88,27.9,27.9,26.96,1,1,1,218,212.8,222.1,121,115.8,97,97,97,0,0,0,0.445,0.437,0.456,121,115.8,125.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0941,0.0923,0.0956,0.00604,0.00559,0.00638,0.00024,0.00022,0.00025,0.206,0.197,0.213,0.0081,0.0077,0.0084,25.29,25.25,25.33,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.79,26.52,28.76,26.96,25.72,27.9,0,0,0,0,0,0,0.15,0,0.0588,0.44,0.55,0.45,34.3
1256508000000,2009,10,2009,1,4,7,0.125,0.0583,0.0671,4128.68,25.59,25.59,24.58,1,1,1,207.3,204.8,210.9,110.9,107.8,96.43,93,97,0,0,0,0.465,0.447,0.474,110.9,107.8,115.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0895,0.0917,0.00517,0.00492,0.00554,0.0002,0.00019,0.00022,0.188,0.182,0.195,0.0074,0.0071,0.0076,25.37,25.34,25.39,0.918,0.916,0.921,0.97,0.97,0.97,0.891,0.889,0.894,25.34,24.6,26.38,24.58,23.86,25.59,0,0,0,0,0,0,0.137,0,0.0579,0.47,0.54,0.46,33
1257112800000,2009,11,2009,2,5,7,0.134,0.0562,0.078,4838.88,30.14,30.14,28.8,1,1,1,222,212.8,227.8,129,119.8,93,93,93,0,0,0,0.419,0.408,0.437,129,119.8,134.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0966,0.0933,0.0986,0.00671,0.00593,0.00721,0.00026,0.00023,0.00028,0.22,0.203,0.23,0.0086,0.008,0.0091,25.25,25.2,25.32,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.897,0.905,29.69,27.51,31.07,28.8,26.68,30.14,0,0,0,0,0,0,0.16,0,0.056,0.42,0.58,0.42,36.1
1257717600000,2009,11,2009,2,6,7,0.137,0.0562,0.0806,5002.82,30.27,30.27,29.78,1,1,1,226.2,224.3,228.4,133.2,131.3,93,93,93,0,0,0,0.411,0.407,0.415,133.2,131.3,135.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0981,0.0974,0.0988,0.00707,0.00691,0.00726,0.00028,0.00027,0.00029,0.227,0.224,0.231,0.0089,0.0088,0.0091,25.22,25.2,25.23,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.7,30.24,31.2,29.78,29.33,30.27,0,0,0,0,0,0,0.165,0,0.0564,0.41,0.59,0.41,36.5
1258322400000,2009,11,2009,2,7,7,0.146,0.0562,0.0894,5563.84,34.5,34.5,33.12,1,1,1,240.9,231.4,247,147.9,138.4,93,93,93,0,0,0,0.386,0.377,0.402,147.9,138.4,154,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0999,0.105,0.00832,0.00751,0.00884,0.00033,0.0003,0.00035,0.254,0.237,0.265,0.01,0.0093,0.01,25.1,25.05,25.18,0.938,0.934,0.94,0.97,0.97,0.97,0.91,0.906,0.912,34.14,31.91,35.57,33.12,30.95,34.5,0,0,0,0,0,0,0.184,0,0.0566,0.38,0.61,0.39,38.1
1258927200000,2009,11,2009,2,8,7,0.151,0.0562,0.0946,5892.5,37.2,37.2,35.07,1,1,1,249.4,244.8,258.4,156.4,151.8,93,93,93,0,0,0,0.373,0.36,0.38,156.4,151.8,165.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.109,0.00905,0.00865,0.00981,0.00036,0.00034,0.00039,0.269,0.261,0.285,0.011,0.01,0.011,25.04,24.98,25.07,0.941,0.94,0.944,0.97,0.97,0.972,0.913,0.911,0.918,36.15,35.06,38.26,35.07,34.01,37.2,0,0,0,0,0,0,0.195,0,0.0564,0.37,0.63,0.37,39
1259532000000,2009,11,2009,2,9,7,0.16,0.048,0.112,7085.44,44.53,44.53,42.18,1,1,1,264.8,259.3,272.4,185.5,166.3,79.29,77,93,0,0,0,0.3,0.283,0.359,185.5,166.3,195.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.115,0.11,0.118,0.0115,0.00988,0.0124,0.00046,0.00039,0.00049,0.319,0.287,0.337,0.013,0.011,0.013,24.92,24.87,24.98,0.95,0.944,0.953,0.979,0.973,0.98,0.93,0.918,0.934,43.08,38.45,45.43,42.18,37.4,44.53,0,0,0,0,0,0,0.234,0,0.048,0.3,0.7,0.3,44.3
1260136800000,2009,12,2009,3,10,7,0.182,0.0466,0.136,8321.92,53.56,53.56,49.54,2,1,1.4285714285714286,301.2,279.2,322.4,224.2,202.2,77,77,77,0,0,0,0.256,0.239,0.276,224.2,202.2,245.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.121,0.136,0.0148,0.0129,0.0166,0.00059,0.00051,0.00066,0.319,0.246,0.389,0.013,0.0098,0.015,24.77,24.7,24.83,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,39.82,26.1,52.14,38.35,25.32,48.2,0,0,0,0,0,0,0.275,0,0.046,0.26,0.75,0.25,45.7
1260741600000,2009,12,2009,3,11,7,0.205,0.0466,0.158,9603.96,58.87,58.87,57.17,2,2,2,338.9,327.6,346.8,261.9,250.6,77,77,77,0,0,0,0.227,0.222,0.235,261.9,250.6,269.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.142,0.138,0.145,0.0226,0.0173,0.0263,0.00091,0.00069,0.0011,0.284,0.267,0.295,0.011,0.011,0.012,24.62,24.57,24.7,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.902,0.906,29.47,28.21,30.34,28.58,27.36,29.43,0,0,0,0,0,0,0.318,0,0.047,0.23,0.77,0.23,46.8
1261346400000,2009,12,2009,3,12,7,0.221,0.0466,0.174,10539.7,64.48,64.48,62.74,2,2,2,364.7,351.4,372.7,287.7,274.4,77,77,77,0,0,0,0.211,0.207,0.219,287.7,274.4,295.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.151,0.146,0.154,0.0348,0.0285,0.0386,0.0014,0.0011,0.0016,0.322,0.302,0.334,0.013,0.012,0.014,24.45,24.4,24.54,0.938,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,32.34,30.86,33.24,31.37,29.94,32.24,0,0,0,0,0,0,0.349,0,0.047,0.21,0.79,0.21,47.7
1261951200000,2009,12,2009,3,13,7,0.238,0.0455,0.192,11641.1,73.05,73.05,69.29,2,2,2,393.5,376.3,408.6,318.2,299.3,75.29,73,77,0,0,0,0.192,0.179,0.205,318.2,299.3,335.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.161,0.155,0.167,0.0492,0.0403,0.0574,0.002,0.0016,0.0023,0.368,0.34,0.394,0.015,0.014,0.016,24.27,24.17,24.38,0.943,0.94,0.946,0.97,0.97,0.971,0.915,0.912,0.918,35.71,33.63,37.62,34.65,32.63,36.52,0,0,0,0,0,0,0.385,0,0.046,0.19,0.81,0.19,48.9
1262556000000,2010,1,2009,4,14,7,0.264,0.0442,0.22,13324.2,85.45,85.45,79.31,2,2,2,436.1,412.1,464.1,363.1,339.1,73,73,73,0,0,0,0.168,0.157,0.177,363.1,339.1,391.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.177,0.169,0.187,0.0704,0.0591,0.0836,0.0029,0.0024,0.0034,0.435,0.399,0.477,0.018,0.016,0.02,24,23.83,24.15,0.95,0.947,0.954,0.977,0.972,0.98,0.928,0.92,0.935,40.6,38,43.6,39.66,36.93,42.72,0,0,0,0,0,0,0.441,0,0.044,0.17,0.83,0.17,50.5
1263160800000,2010,1,2009,4,15,7,0.307,0.0442,0.263,15660.2,96.4,96.4,93.22,2,2,2,507.9,474.2,544.2,434.9,401.2,73,73,73,0,0,0,0.144,0.134,0.154,434.9,401.2,471.2,990,990,990,965.9,965.7,966,24.1,24,24.3,0.203,0.191,0.216,0.104,0.0884,0.121,0.0043,0.0036,0.0051,0.543,0.492,0.598,0.023,0.02,0.025,23.57,23.35,23.77,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.07,44.67,51.61,46.61,43.77,48.2,0,0,0,0,0,0,0.518,0,0.044,0.14,0.86,0.14,51
1263765600000,2010,1,2009,4,16,7,0.372,0.0504,0.322,18654.2,121.6,121.6,111,3,3,3,615.4,560.3,675.7,532.1,487.3,83.29,73,91,0,0,0,0.135,0.123,0.148,532.1,487.3,584.7,990,990,990,966.4,966.1,966.6,23.6,23.4,23.9,0.252,0.225,0.283,0.157,0.129,0.192,0.0066,0.0054,0.0082,0.591,0.516,0.68,0.025,0.022,0.029,23.05,22.72,23.36,0.949,0.945,0.953,0.973,0.97,0.979,0.923,0.917,0.933,38.04,35.17,41.39,37.01,34.11,40.53,0,0,0,0,0,0,0.617,0,0.05,0.14,0.87,0.13,50.1
1264370400000,2010,1,2009,4,17,7,0.475,0.055,0.42,23496,153.5,153.5,139.9,4,3,3.142857142857143,786.1,700,868.1,695.1,609,91,91,91,0,0,0,0.116,0.105,0.13,695.1,609,777.1,990,990,990,967,966.7,967.4,23,22.6,23.3,0.348,0.297,0.406,0.265,0.208,0.315,0.012,0.0089,0.014,0.856,0.721,0.964,0.037,0.031,0.042,22.1,21.7,22.58,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,46.07,39.38,51.13,44.79,38.38,48.2,0,0,0,0,0,0,0.777,0,0.055,0.12,0.88,0.12,49.5
1264975200000,2010,2,2009,5,18,7,0.598,0.0829,0.515,27481.7,179.5,179.5,163.6,4,3,3.857142857142857,988.3,895.7,1086,851.3,758.7,137,137,137,0,0,0,0.139,0.126,0.153,851.3,758.7,948.9,990,990,990,967.8,967.5,968.2,22.2,21.8,22.5,0.485,0.4,0.574,0.351,0.306,0.398,0.016,0.014,0.018,1.08,0.955,1.23,0.049,0.043,0.057,21.09,20.59,21.53,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,43.8,39.46,51.08,42.62,38.47,48.2,0,0,0,0,0,0,0.909,0,0.083,0.14,0.86,0.14,46
1265580000000,2010,2,2009,5,19,7,0.761,0.0915,0.647,32126.1,192.8,192.8,191.2,4,4,4,1259,1126,1400,1108,989.3,151.3,137,162,38.71,0,138,0.12,0.113,0.129,1069,989.3,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.757,0.617,0.849,0.581,0.418,0.648,0.027,0.019,0.031,1.63,1.31,1.8,0.077,0.06,0.086,19.65,19.04,20.39,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.11,47.26,50.02,47.81,46.32,48.2,0,0,0,0,0,0,1.06,0,0.114,0.12,0.85,0.15,42.2
1266184800000,2010,2,2009,5,20,7,0.962,0.098,0.665,31060.8,190.5,190.5,184.9,4,4,4,1591,1434,1780,1429,1272,162,162,162,328.7,172,518,0.102,0.091,0.113,1100,1100,1100,990,990,990,969.8,969.3,970.4,20.2,19.6,20.7,0.898,0.864,0.921,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.81,1.87,0.091,0.087,0.095,18.38,17.74,18.92,0.952,0.95,0.952,0.98,0.98,0.98,0.933,0.931,0.933,47.16,45.48,48.59,46.22,44.57,47.62,0,0,0,0,0,0,1.03,0,0.297,0.1,0.69,0.31,32.3
1266789600000,2010,2,2009,5,21,7,1.3,0.098,0.665,28070.3,175.5,175.5,167.1,4,4,4,2147,1859,2396,1985,1697,162,162,162,884.9,597,1134,0.076,0.0676,0.0871,1100,1100,1100,990,990,990,971.4,970.6,972.1,18.6,17.9,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.69,16.07,17.48,0.947,0.945,0.95,0.98,0.978,0.98,0.928,0.925,0.931,42.64,40.97,44.77,41.77,40.07,43.87,0,0,0,0,0,0,0.928,0,0.635,0.075,0.51,0.49,21.6
1267394400000,2010,3,2009,6,22,7,1.63,0.145,0.665,25520.6,158.5,158.5,151.9,4,4,4,2697,2461,2947,2458,2222,239,239,239,1358,1122,1608,0.0889,0.0811,0.0971,1100,1100,1100,990,990,990,972.8,972.2,973.4,17.2,16.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.34,14.74,15.91,0.942,0.939,0.945,0.974,0.97,0.977,0.918,0.912,0.923,38.99,37.34,40.54,37.98,36.24,39.62,0,0,0,0,0,0,0.844,0,0.965,0.089,0.41,0.59,15.7
1267999200000,2010,3,2009,6,23,7,2.04,0.145,0.665,22594.9,142.3,142.3,134.5,4,4,4,3379,3048,3702,3140,2809,239,239,239,2040,1709,2363,0.071,0.0646,0.0784,1100,1100,1100,990,990,990,974.4,973.6,975,15.6,15,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.043,1.87,1.87,1.87,0.12,0.11,0.13,13.77,13.08,14.49,0.934,0.929,0.938,0.97,0.97,0.97,0.906,0.902,0.91,34.66,32.78,36.67,33.62,31.8,35.57,0,0,0,0,0,0,0.747,0,1.375,0.071,0.33,0.67,11.1
1268604000000,2010,3,2009,6,24,7,2.45,0.145,0.665,20071.7,124.7,124.7,119.5,4,4,4,4050,3810,4233,3811,3571,239,239,239,2711,2471,2894,0.0591,0.0565,0.0627,1100,1100,1100,990,990,990,975.8,975.3,976.1,14.2,13.9,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.044,0.047,1.87,1.87,1.87,0.13,0.13,0.13,12.37,12.02,12.85,0.923,0.92,0.928,0.97,0.97,0.97,0.896,0.893,0.9,30.79,29.83,32.14,29.87,28.93,31.18,0,0,0,0,0,0,0.664,0,1.785,0.059,0.27,0.73,8.19
1269208800000,2010,3,2009,6,25,7,2.63,0.145,0.665,19050.7,114.9,114.9,113.4,4,4,4,4351,4273,4390,4112,4034,239,239,239,3012,2934,3051,0.0549,0.0544,0.0559,1100,1100,1100,990,990,990,976.3,976.2,976.4,13.7,13.6,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.8,11.73,11.95,0.918,0.917,0.919,0.97,0.97,0.97,0.891,0.89,0.892,29.23,29.03,29.62,28.35,28.15,28.73,0,0,0,0,0,0,0.63,0,1.965,0.055,0.25,0.75,7.24
1269813600000,2010,3,2009,6,26,7,2.65,0.164,0.665,18945.8,113,113,112.8,4,4,4,4382,4372,4394,4111,4077,271,239,295,3011,2977,3055,0.0618,0.0544,0.0675,1100,1100,1100,990,990,990,976.4,976.4,976.4,13.6,13.6,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.75,11.72,11.77,0.917,0.917,0.918,0.97,0.97,0.97,0.89,0.89,0.89,29.07,29,29.12,28.19,28.13,28.24,0,0,0,0,0,0,0.627,0,1.985,0.062,0.25,0.75,7.15
1270418400000,2010,4,2009,7,27,7,2.68,0.178,0.665,18797.8,112.8,112.8,111.9,4,4,4,4427,4381,4489,4132,4086,295,295,295,3032,2986,3094,0.0666,0.0657,0.0673,1100,1100,1100,990,990,990,976.5,976.4,976.6,13.5,13.4,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.67,11.55,11.75,0.917,0.916,0.917,0.97,0.97,0.97,0.889,0.888,0.89,28.84,28.52,29.07,27.97,27.66,28.2,0,0,0,0,0,0,0.622,0,2.015,0.066,0.25,0.75,7.01
1271023200000,2010,4,2009,7,28,7,2.74,0.178,0.665,18434.7,110.2,110.2,109.7,4,4,4,4536,4512,4548,4241,4217,295,295,295,3141,3117,3153,0.065,0.0649,0.0654,1100,1100,1100,990,990,990,976.7,976.6,976.7,13.3,13.3,13.4,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.46,11.44,11.51,0.915,0.914,0.915,0.97,0.97,0.97,0.887,0.887,0.888,28.28,28.22,28.4,27.43,27.37,27.55,0,0,0,0,0,0,0.61,0,2.075,0.065,0.24,0.76,6.73
1271628000000,2010,4,2009,7,29,7,2.72,0.178,0.665,18540.1,111.4,111.4,110.4,4,4,4,4504,4453,4535,4209,4158,295,295,295,3109,3058,3140,0.0655,0.0651,0.0662,1100,1100,1100,990,990,990,976.6,976.5,976.7,13.4,13.3,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.52,11.47,11.62,0.915,0.915,0.916,0.97,0.97,0.97,0.888,0.887,0.889,28.44,28.29,28.7,27.59,27.44,27.84,0,0,0,0,0,0,0.613,0,2.055,0.065,0.24,0.76,6.82
1272232800000,2010,4,2009,7,30,7,2.63,0.186,0.665,19052.8,115.2,115.2,113.4,4,4,4,4350,4260,4430,4042,3920,307.9,295,340,2942,2820,3035,0.0708,0.0666,0.0798,1100,1100,1100,990,990,990,976.3,976.2,976.5,13.7,13.5,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.81,11.66,11.97,0.918,0.917,0.92,0.97,0.97,0.97,0.891,0.889,0.892,29.23,28.82,29.69,28.35,27.95,28.8,0,0,0,0,0,0,0.63,0,1.965,0.071,0.25,0.75,7.24
1272837600000,2010,5,2009,8,31,7,2.46,0.206,0.665,19982.7,122.4,122.4,118.9,4,4,4,4073,3910,4219,3733,3570,340,340,340,2633,2470,2779,0.0835,0.0806,0.087,1100,1100,1100,990,990,990,975.8,975.5,976.1,14.2,13.9,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.13,12.32,12.04,12.64,0.923,0.92,0.926,0.97,0.97,0.97,0.895,0.893,0.898,30.66,29.9,31.55,29.74,29,30.6,0,0,0,0,0,0,0.661,0,1.795,0.084,0.27,0.73,8.12
1273442400000,2010,5,2009,8,32,7,2.23,0.206,0.665,21427.1,131.3,131.3,127.5,4,4,4,3685,3518,3854,3345,3178,340,340,340,2245,2078,2414,0.0923,0.0882,0.0966,1100,1100,1100,990,990,990,975,974.7,975.4,15,14.6,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.11,12.76,13.47,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,32.87,31.88,33.84,31.89,30.93,32.83,0,0,0,0,0,0,0.709,0,1.565,0.092,0.3,0.7,9.61
1274047200000,2010,5,2009,8,33,7,1.99,0.206,0.665,22953.7,141.4,141.4,136.6,4,4,4,3284,3081,3463,2944,2741,340,340,340,1844,1641,2023,0.104,0.0982,0.11,1100,1100,1100,990,990,990,974.2,973.7,974.5,15.8,15.5,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.97,13.58,14.42,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.905,0.909,35.21,34.16,36.45,34.16,33.13,35.36,0,0,0,0,0,0,0.759,0,1.325,0.1,0.33,0.67,11.5
1274652000000,2010,5,2009,8,34,7,1.71,0.206,0.665,24951.3,153.5,153.5,148.5,4,4,4,2819,2638,3012,2479,2298,340,340,340,1379,1198,1572,0.121,0.113,0.129,1100,1100,1100,990,990,990,973.1,972.6,973.5,16.9,16.5,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.05,14.58,15.49,0.941,0.938,0.943,0.972,0.97,0.975,0.915,0.91,0.919,38.19,36.91,39.38,37.13,35.8,38.39,0,0,0,0,0,0,0.825,0,1.045,0.12,0.39,0.61,14.6
1275256800000,2010,5,2009,8,35,7,1.47,0.181,0.665,26792.5,163.6,163.6,159.5,4,4,4,2424,2276,2580,2125,1983,299.7,293,340,1024,883,1140,0.124,0.116,0.132,1100,1100,1100,990,990,990,972.1,971.8,972.5,17.9,17.5,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16,15.63,16.36,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.92,0.927,40.78,39.76,41.74,39.87,38.79,40.9,0,0,0,0,0,0,0.886,0,0.805,0.12,0.45,0.55,18.2
1275861600000,2010,6,2009,9,36,7,1.23,0.177,0.665,28547,174.9,174.9,169.9,4,4,4,2039,1876,2213,1746,1583,293,293,293,646.3,483,820,0.144,0.132,0.156,1100,1100,1100,990,990,990,971.2,970.7,971.6,18.8,18.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.96,16.51,17.43,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.35,42.15,44.62,42.48,41.31,43.73,0,0,0,0,0,0,0.944,0,0.565,0.14,0.54,0.46,23.2
1276466400000,2010,6,2009,9,37,7,1.03,0.177,0.665,30372.9,184.7,184.7,180.8,4,4,4,1705,1590,1831,1412,1297,293,293,293,312.4,197,438,0.172,0.16,0.184,1100,1100,1100,990,990,990,970.1,969.8,970.6,19.9,19.4,20.2,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.98,17.57,18.36,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.12,45.01,47.13,45.2,44.11,46.19,0,0,0,0,0,0,1,0,0.365,0.17,0.65,0.35,29.5
1277071200000,2010,6,2009,9,38,7,0.884,0.177,0.663,31749,191.6,191.6,189,4,4,4,1462,1366,1554,1169,1073,293,293,293,72.43,0,161,0.201,0.189,0.214,1096,1073,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.864,0.798,0.913,0.639,0.587,0.648,0.031,0.028,0.032,1.8,1.68,1.86,0.087,0.08,0.092,18.84,18.48,19.27,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.21,47.44,48.89,47.25,46.49,47.91,0,0,0,0,0,0,1.05,0,0.221,0.2,0.75,0.25,35.9
1277676000000,2010,6,2009,9,39,7,0.723,0.164,0.558,28748.6,184,184,171.1,4,4,4,1195,1089,1315,922.8,832.6,271.9,256,293,0,0,0,0.228,0.215,0.239,922.8,832.6,1022,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.593,0.498,0.723,0.391,0.342,0.472,0.018,0.016,0.022,1.24,1.06,1.48,0.058,0.049,0.07,20.25,19.63,20.76,0.954,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,43.68,40.4,46.93,42.78,39.47,45.99,0,0,0,0,0,0,0.951,0,0.165,0.23,0.77,0.23,39.8
1278280800000,2010,7,2009,10,40,7,0.6,0.152,0.448,24001.6,152.9,152.9,142.9,4,3,3.142857142857143,992.8,931.6,1060,741,691.9,251.9,227,256,0,0,0,0.254,0.242,0.27,741,691.9,803.6,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.413,0.37,0.471,0.294,0.263,0.328,0.013,0.012,0.015,0.968,0.887,1.05,0.044,0.04,0.048,21.17,20.9,21.47,0.956,0.953,0.957,0.979,0.974,0.98,0.936,0.928,0.937,47.13,39.23,51.07,45.8,38.23,48.2,0,0,0,0,0,0,0.794,0,0.152,0.25,0.75,0.25,40
1278885600000,2010,7,2009,10,41,7,0.527,0.137,0.39,21663.9,136.5,136.5,129,3,3,3,871,828.6,915.7,644,601.6,227,227,227,0,0,0,0.261,0.248,0.274,644,601.6,688.7,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.338,0.314,0.363,0.231,0.203,0.261,0.01,0.0089,0.012,0.802,0.73,0.877,0.035,0.032,0.039,21.81,21.56,22.06,0.955,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.937,43.87,41.38,46.43,42.98,40.52,45.5,0,0,0,0,0,0,0.716,0,0.137,0.26,0.74,0.26,41.1
1279490400000,2010,7,2009,10,42,7,0.479,0.15,0.329,18464.5,119.1,119.1,109.9,3,3,3,792,770.3,815.9,544.3,514.3,247.7,227,256,0,0,0,0.313,0.278,0.332,544.3,514.3,588.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.285,0.269,0.307,0.165,0.145,0.194,0.0072,0.0063,0.0085,0.637,0.587,0.708,0.028,0.026,0.031,22.3,22.13,22.43,0.95,0.948,0.953,0.972,0.97,0.977,0.923,0.919,0.932,37.68,35.74,40.61,36.64,34.67,39.69,0,0,0,0,0,0,0.611,0,0.15,0.31,0.69,0.31,38.5
1280095200000,2010,7,2009,10,43,7,0.44,0.15,0.29,16262.3,102.5,102.5,96.8,3,2,2.142857142857143,727.3,693.5,762.4,479,449.2,248.3,202,256,0,0,0,0.341,0.291,0.363,479,449.2,506.4,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.248,0.232,0.264,0.125,0.111,0.139,0.0054,0.0048,0.006,0.623,0.574,0.665,0.027,0.025,0.029,22.57,22.44,22.69,0.955,0.947,0.958,0.979,0.97,0.98,0.935,0.918,0.939,48.11,35.23,52.24,45.96,34.17,48.2,0,0,0,0,0,0,0.538,0,0.15,0.34,0.66,0.34,37
1280700000000,2010,8,2009,11,44,7,0.393,0.122,0.271,15723.9,96.4,96.4,93.59,2,2,2,650.1,619.9,682.3,448.1,417.9,202,202,202,0,0,0,0.311,0.296,0.326,448.1,417.9,480.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.226,0.211,0.244,0.111,0.0963,0.126,0.0047,0.0041,0.0054,0.581,0.531,0.636,0.025,0.022,0.027,22.92,22.73,23.09,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.18,45.23,51.21,46.8,44.33,48.2,0,0,0,0,0,0,0.52,0,0.122,0.31,0.69,0.31,40
1281304800000,2010,8,2009,11,45,7,0.353,0.122,0.231,13654.8,86.76,86.76,81.28,2,2,2,583.9,558.4,610.4,381.9,356.4,202,202,202,0,0,0,0.346,0.331,0.362,381.9,356.4,408.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.198,0.189,0.207,0.0793,0.0672,0.0917,0.0033,0.0028,0.0039,0.477,0.439,0.517,0.02,0.018,0.022,23.3,23.14,23.45,0.953,0.949,0.955,0.978,0.974,0.98,0.932,0.924,0.936,41.55,38.91,44.27,40.64,37.88,43.38,0,0,0,0,0,0,0.452,0,0.122,0.35,0.65,0.35,38.7
1281909600000,2010,8,2009,11,46,7,0.32,0.122,0.198,11666.8,74.01,74.01,69.45,2,2,2,528.9,507.3,550.5,326.9,305.3,202,202,202,0,0,0,0.382,0.367,0.398,326.9,305.3,348.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.178,0.171,0.186,0.0533,0.0431,0.0635,0.0022,0.0018,0.0027,0.395,0.362,0.427,0.016,0.015,0.018,23.63,23.5,23.75,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.914,0.922,35.78,33.49,38.07,34.72,32.48,37,0,0,0,0,0,0,0.386,0,0.122,0.38,0.62,0.38,36.5
1282514400000,2010,8,2009,11,47,7,0.292,0.122,0.169,10023.8,63.54,63.54,59.67,2,2,2,482.1,463.8,500.4,280.1,261.8,202,202,202,0,0,0,0.419,0.404,0.436,280.1,261.8,298.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.162,0.155,0.168,0.0312,0.0226,0.0399,0.0013,0.00093,0.0017,0.325,0.297,0.352,0.013,0.012,0.015,23.91,23.8,24.02,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.912,30.76,28.75,32.75,29.83,27.89,31.77,0,0,0,0,0,0,0.331,0,0.123,0.42,0.58,0.42,34.3
1283119200000,2010,8,2009,11,48,7,0.266,0.098,0.168,10001.9,64.67,64.67,59.54,2,2,2,439.3,420.3,458.1,277.3,250.3,162,146,202,0,0,0,0.368,0.327,0.447,277.3,250.3,300.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.157,0.151,0.164,0.0299,0.0171,0.0409,0.0012,0.0007,0.0017,0.317,0.28,0.35,0.013,0.011,0.014,24.11,24.04,24.2,0.936,0.93,0.941,0.97,0.97,0.97,0.908,0.902,0.913,30.69,27.5,33.34,29.77,26.67,32.34,0,0,0,0,0,0,0.331,0,0.098,0.37,0.63,0.37,37.6
1283724000000,2010,9,2009,12,49,7,0.24,0.0883,0.152,9076.3,57.7,57.7,54.03,2,2,2,397,381.2,414,251,235.2,146,146,146,0,0,0,0.368,0.353,0.383,251,235.2,268,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.146,0.141,0.152,0.0191,0.0157,0.0255,0.00078,0.00064,0.001,0.277,0.258,0.301,0.011,0.01,0.012,24.34,24.24,24.44,0.929,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.85,26.06,29.74,27.01,25.28,28.85,0,0,0,0,0,0,0.3,0,0.088,0.37,0.63,0.37,37.8
1284328800000,2010,9,2009,12,50,7,0.219,0.0883,0.13,7962.85,48.2,48.2,47.4,1,1,1,361.4,348.1,376,215.4,202.1,146,146,146,0,0,0,0.404,0.388,0.419,215.4,202.1,230,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.129,0.139,0.0141,0.0129,0.0153,0.00057,0.00052,0.00062,0.381,0.357,0.407,0.015,0.014,0.016,24.41,24.31,24.5,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.35,46.39,52.54,47.4,45.47,48.2,0,0,0,0,0,0,0.263,0,0.089,0.4,0.59,0.41,36.4
1284933600000,2010,9,2009,12,51,7,0.201,0.0842,0.117,7295.91,45.5,45.5,43.43,1,1,1,332,320.5,344,192.8,182.5,139.1,138,146,0,0,0,0.419,0.406,0.431,192.8,182.5,201.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.128,0.0121,0.0113,0.0129,0.00049,0.00045,0.00052,0.34,0.321,0.356,0.014,0.013,0.014,24.6,24.53,24.68,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.31,41.94,46.42,43.43,41.1,45.5,0,0,0,0,0,0,0.241,0,0.084,0.42,0.58,0.42,36.3
1285538400000,2010,9,2009,12,52,7,0.186,0.0762,0.11,6857.62,43.67,43.67,40.82,1,1,1,307.2,300,317,181.2,168.3,126,110,138,0,0,0,0.409,0.363,0.451,181.2,168.3,192.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.122,0.0112,0.0101,0.0121,0.00045,0.0004,0.00048,0.317,0.295,0.336,0.013,0.012,0.013,24.75,24.7,24.77,0.949,0.945,0.953,0.978,0.973,0.98,0.928,0.92,0.933,41.75,38.64,44.56,40.82,37.6,43.67,0,0,0,0,0,0,0.227,0,0.076,0.41,0.59,0.41,36.9
1286143200000,2010,10,2010,1,1,7,0.174,0.0665,0.108,6751.18,42.48,42.48,40.19,1,1,1,288,278.9,297.5,178,168.9,110,110,110,0,0,0,0.382,0.37,0.394,178,168.9,187.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.12,0.0109,0.0101,0.0117,0.00043,0.0004,0.00047,0.31,0.294,0.327,0.012,0.012,0.013,24.84,24.78,24.89,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.92,0.932,41.1,38.98,43.34,40.19,37.96,42.48,0,0,0,0,0,0,0.223,0,0.066,0.38,0.62,0.38,38.8
1286748000000,2010,10,2010,1,2,7,0.163,0.0665,0.0969,6020.4,37.21,37.21,35.84,1,1,1,270.2,265,275.9,160.2,155,110,110,110,0,0,0,0.407,0.399,0.415,160.2,155,165.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.108,0.112,0.00937,0.00893,0.00985,0.00037,0.00035,0.00039,0.278,0.269,0.288,0.011,0.011,0.011,24.94,24.91,24.97,0.942,0.941,0.944,0.97,0.97,0.972,0.915,0.913,0.918,36.93,35.71,38.27,35.84,34.64,37.21,0,0,0,0,0,0,0.199,0,0.0661,0.41,0.59,0.41,36.9
1287352800000,2010,10,2010,1,3,7,0.155,0.0665,0.0889,5513.55,34.21,34.21,32.82,1,1,1,257,248.9,263.1,147,138.9,110,110,110,0,0,0,0.428,0.418,0.442,147,138.9,153.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.108,0.00825,0.00755,0.00876,0.00033,0.0003,0.00035,0.255,0.24,0.265,0.01,0.0095,0.011,25.02,24.98,25.07,0.938,0.934,0.94,0.97,0.97,0.97,0.91,0.906,0.912,33.83,31.9,35.26,32.82,30.95,34.21,0,0,0,0,0,0,0.182,0,0.0661,0.43,0.57,0.43,35.6
1287957600000,2010,10,2010,1,4,7,0.151,0.0665,0.0843,5220.41,32.39,32.39,31.07,1,1,1,249.4,242,255.2,139.4,132,110,110,110,0,0,0,0.441,0.431,0.454,139.4,132,145.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.1,0.105,0.0076,0.00697,0.00809,0.0003,0.00028,0.00032,0.241,0.228,0.251,0.0095,0.009,0.0099,25.07,25.03,25.12,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.03,30.3,33.39,31.07,29.39,32.39,0,0,0,0,0,0,0.173,0,0.0667,0.44,0.56,0.44,34.6
1288562400000,2010,11,2010,2,5,7,0.15,0.0641,0.0854,5295.52,32.57,32.57,31.52,1,1,1,247.3,240.1,251.9,141.3,134.1,106,106,106,0,0,0,0.429,0.421,0.441,141.3,134.1,145.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.105,0.00776,0.00715,0.00815,0.00031,0.00028,0.00032,0.244,0.231,0.252,0.0096,0.0091,0.01,25.07,25.04,25.13,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.5,30.82,33.58,31.52,29.89,32.57,0,0,0,0,0,0,0.175,0,0.0646,0.43,0.57,0.43,35.3
1289167200000,2010,11,2010,2,6,7,0.152,0.0596,0.0923,5737.2,36.52,36.52,34.15,1,1,1,251.1,248.9,255.7,152.6,142.9,98.57,93,106,0,0,0,0.393,0.364,0.426,152.6,142.9,162.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.108,0.00872,0.00789,0.00958,0.00034,0.00031,0.00038,0.263,0.247,0.28,0.01,0.0098,0.011,25.03,25,25.06,0.94,0.936,0.943,0.97,0.97,0.971,0.912,0.908,0.916,35.2,32.87,37.62,34.15,31.88,36.52,0,0,0,0,0,0,0.19,0,0.0597,0.39,0.61,0.39,37.7
1289772000000,2010,11,2010,2,7,7,0.151,0.0562,0.0944,5879.22,35.93,35.93,35,1,1,1,249.1,245.6,253.2,156.1,152.6,93,93,93,0,0,0,0.373,0.367,0.379,156.1,152.6,160.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.108,0.00902,0.00872,0.00937,0.00036,0.00034,0.00037,0.268,0.262,0.276,0.011,0.01,0.011,25.04,25.01,25.06,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36.08,35.25,37.04,35,34.19,35.93,0,0,0,0,0,0,0.194,0,0.0566,0.37,0.63,0.37,38.9
1290376800000,2010,11,2010,2,8,7,0.155,0.0562,0.0988,6165.18,38.28,38.28,36.7,1,1,1,256.3,247,262.8,163.3,154,93,93,93,0,0,0,0.363,0.354,0.377,163.3,154,169.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.105,0.111,0.00963,0.00884,0.0102,0.00038,0.00035,0.0004,0.281,0.265,0.293,0.011,0.01,0.012,24.99,24.96,25.05,0.943,0.94,0.945,0.972,0.97,0.974,0.917,0.912,0.921,37.76,35.57,39.29,36.7,34.5,38.28,0,0,0,0,0,0,0.204,0,0.0562,0.36,0.64,0.36,39.8
1290981600000,2010,11,2010,2,9,7,0.17,0.0493,0.12,7568.28,48.2,48.2,45.05,1,1,1,280.4,267.5,292.6,198.8,174.5,81.57,77,93,0,0,0,0.292,0.263,0.348,198.8,174.5,215.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.12,0.113,0.125,0.0126,0.0106,0.0141,0.0005,0.00042,0.00056,0.344,0.301,0.373,0.014,0.012,0.015,24.83,24.76,24.93,0.954,0.947,0.958,0.979,0.977,0.98,0.934,0.925,0.938,46.18,40.38,50.13,45.05,39.45,48.2,0,0,0,0,0,0,0.25,0,0.05,0.29,0.71,0.29,44.5
1291586400000,2010,12,2010,3,10,7,0.187,0.0466,0.14,8486.53,52.83,52.83,50.52,2,1,1.7142857142857142,308.5,295.1,319.1,231.5,218.1,77,77,77,0,0,0,0.25,0.241,0.261,231.5,218.1,242.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.126,0.135,0.0154,0.0143,0.0163,0.00062,0.00057,0.00065,0.288,0.241,0.386,0.011,0.0096,0.015,24.77,24.72,24.83,0.934,0.922,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.58,25.6,51.76,32.14,24.83,48.2,0,0,0,0,0,0,0.281,0,0.047,0.25,0.75,0.25,45.4
1292191200000,2010,12,2010,3,11,7,0.205,0.0466,0.159,9626.18,60.17,60.17,57.3,2,2,2,339.5,324.3,352.8,262.5,247.3,77,77,77,0,0,0,0.227,0.218,0.237,262.5,247.3,275.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.137,0.147,0.0231,0.0168,0.0292,0.00093,0.00067,0.0012,0.285,0.263,0.304,0.011,0.011,0.012,24.62,24.53,24.72,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.901,0.907,29.54,27.83,31.01,28.65,27,30.08,0,0,0,0,0,0,0.318,0,0.046,0.23,0.78,0.22,47
1292796000000,2010,12,2010,3,12,7,0.24,0.0466,0.193,11703.7,78.16,78.16,69.66,2,2,2,396.8,363.4,435.1,319.8,286.4,77,77,77,0,0,0,0.195,0.177,0.212,319.8,286.4,358.1,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.162,0.15,0.176,0.0499,0.0342,0.068,0.002,0.0014,0.0028,0.37,0.32,0.428,0.015,0.013,0.018,24.25,24.01,24.46,0.943,0.937,0.949,0.971,0.97,0.976,0.916,0.909,0.927,35.86,32.2,40.03,34.83,31.24,39.08,0,0,0,0,0,0,0.387,0,0.047,0.19,0.8,0.2,48.8
1293400800000,2010,12,2010,3,13,7,0.315,0.054,0.261,15458.2,96.4,96.4,92.01,2,2,2,520.1,453.4,589.6,430.8,376.4,89.29,77,120,0,0,0,0.171,0.142,0.212,430.8,376.4,469.6,990,990,990,965.9,965.6,966.3,24.1,23.7,24.4,0.203,0.182,0.222,0.102,0.0767,0.121,0.0043,0.0031,0.0051,0.539,0.455,0.602,0.022,0.019,0.025,23.52,23.14,23.9,0.956,0.952,0.958,0.98,0.98,0.98,0.937,0.933,0.939,47.47,42,51.05,46.01,41.16,48.2,0,0,0,0,0,0,0.511,0,0.054,0.17,0.83,0.17,49.1
1294005600000,2011,1,2010,4,14,7,0.412,0.0726,0.34,19493.5,131.1,131.1,116,3,3,3,681.7,612.8,760.5,561.7,492.8,120,120,120,0,0,0,0.177,0.158,0.196,561.7,492.8,640.5,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.275,0.236,0.319,0.176,0.132,0.229,0.0076,0.0056,0.0099,0.646,0.531,0.779,0.028,0.022,0.034,22.73,22.28,23.12,0.951,0.945,0.956,0.975,0.97,0.98,0.927,0.917,0.937,39.66,35.21,44.59,38.68,34.16,43.7,0,0,0,0,0,0,0.645,0,0.072,0.18,0.83,0.17,47.3
1294610400000,2011,1,2010,4,15,7,0.524,0.0824,0.442,24298.2,159.8,159.8,144.6,4,3,3.2857142857142856,866.4,782.4,962.1,730.1,662.4,136.3,120,139,0,0,0,0.158,0.144,0.173,730.1,662.4,823.1,990,990,990,967.4,967,967.7,22.6,22.3,23,0.384,0.332,0.462,0.286,0.243,0.337,0.013,0.011,0.015,0.915,0.816,1.02,0.04,0.036,0.046,21.72,21.23,22.15,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.66,39.45,50.83,44.48,38.46,48.2,0,0,0,0,0,0,0.804,0,0.082,0.16,0.84,0.16,46.4
1295215200000,2011,1,2010,4,16,7,0.667,0.0869,0.58,30272.2,190.9,190.9,180.2,4,4,4,1102,998.6,1190,958.4,859.6,143.7,139,150,0,0,0,0.131,0.125,0.139,958.4,859.6,1040,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.599,0.496,0.704,0.417,0.355,0.513,0.019,0.016,0.024,1.28,1.08,1.51,0.059,0.049,0.07,20.5,20,21.02,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,45.97,42.29,48.7,45.05,41.45,47.72,0,0,0,0,0,0,1,0,0.087,0.13,0.87,0.13,45.4
1295820000000,2011,1,2010,4,17,7,0.791,0.0907,0.662,32352.1,192.8,192.8,192.6,4,4,4,1308,1216,1406,1158,1066,150,150,150,64.57,0,156,0.115,0.107,0.123,1094,1066,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.811,0.742,0.858,0.634,0.57,0.648,0.03,0.027,0.031,1.74,1.61,1.81,0.083,0.075,0.087,19.39,19.01,19.82,0.953,0.953,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.57,48.84,50.13,48.14,47.87,48.2,0,0,0,0,0,0,1.07,0,0.129,0.11,0.84,0.16,40.9
1296424800000,2011,1,2010,4,18,7,0.945,0.115,0.665,31212.1,190.4,190.4,185.8,4,4,4,1563,1434,1712,1373,1271,190.3,150,197,272.9,171,415,0.122,0.105,0.134,1100,1100,1100,990,990,990,969.7,969.3,970.2,20.3,19.8,20.7,0.901,0.871,0.921,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.091,0.088,0.094,18.46,17.96,18.91,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.39,46.07,48.57,46.45,45.15,47.6,0,0,0,0,0,0,1.03,0,0.28,0.12,0.7,0.3,33
1297029600000,2011,2,2010,5,19,7,1.2,0.11,0.665,28872.7,178.6,178.6,171.9,4,4,4,1977,1770,2173,1795,1573,182,162,197,695.4,473,911,0.093,0.0746,0.111,1100,1100,1100,990,990,990,971,970.4,971.5,19,18.5,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.095,0.1,17.14,16.61,17.77,0.948,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,43.84,42.41,45.56,42.97,41.56,44.65,0,0,0,0,0,0,0.955,0,0.535,0.092,0.55,0.45,24.1
1297634400000,2011,2,2010,5,20,7,1.41,0.098,0.665,27207.4,164.9,164.9,161.9,4,4,4,2335,2228,2422,2173,2066,162,162,162,1073,966,1160,0.0694,0.0669,0.0727,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.22,16.01,16.48,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.36,40.79,42.05,40.49,39.89,41.21,0,0,0,0,0,0,0.9,0,0.745,0.07,0.47,0.53,19.3
