datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1361743200000,2013,2,2012,5,22,7,0.938,0.103,0.665,31285.7,188.8,188.8,186.2,4,4,4,1550,1478,1632,1379,1316,171,162,183,279.6,216,349,0.11,0.105,0.116,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.9,0.883,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.091,0.089,0.093,18.5,18.23,18.76,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.51,46.77,48.17,46.56,45.84,47.2,0,0,0,0,0,0,1.03,0,0.273,0.11,0.71,0.29,33.4
1362348000000,2013,3,2012,6,23,7,1.06,0.111,0.665,30121,182.3,182.3,179.3,4,4,4,1750,1662,1831,1567,1479,183,183,183,467,379,548,0.105,0.0999,0.11,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.921,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.84,17.57,18.13,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.74,45.01,46.52,44.82,44.11,45.59,0,0,0,0,0,0,0.996,0,0.395,0.1,0.63,0.37,28.4
1362952800000,2013,3,2012,6,24,7,1.17,0.111,0.665,29030.5,175.6,175.6,172.8,4,4,4,1939,1855,2046,1756,1672,183,183,183,656,572,763,0.0945,0.0895,0.0986,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.1,17.23,16.92,17.49,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.08,43.24,44.8,43.2,42.37,43.9,0,0,0,0,0,0,0.96,0,0.505,0.095,0.57,0.43,24.8
1363557600000,2013,3,2012,6,25,7,1.4,0.111,0.665,27324.7,168.1,168.1,162.6,4,4,4,2307,2100,2533,2124,1917,183,183,183,1024,817,1250,0.0796,0.0722,0.0871,1100,1100,1100,990,990,990,971.8,971.3,972.4,18.2,17.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.29,15.74,16.78,0.946,0.944,0.947,0.979,0.976,0.98,0.926,0.921,0.928,41.54,40.07,42.88,40.66,39.11,42.03,0,0,0,0,0,0,0.904,0,0.735,0.079,0.48,0.52,19.5
1364162400000,2013,3,2012,6,26,7,1.76,0.111,0.665,24560,153.8,153.8,146.2,4,4,4,2906,2630,3151,2723,2447,183,183,183,1623,1347,1868,0.0632,0.0581,0.0696,1100,1100,1100,990,990,990,973.3,972.6,973.9,16.7,16.1,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.84,14.25,15.5,0.94,0.936,0.943,0.972,0.97,0.975,0.913,0.908,0.919,37.62,35.99,39.43,36.55,34.91,38.44,0,0,0,0,0,0,0.812,0,1.095,0.063,0.38,0.62,14
1364767200000,2013,4,2012,7,27,7,2.01,0.131,0.665,22826.7,138.2,138.2,135.9,4,4,4,3315,3213,3371,3098,2996,217,217,217,1998,1896,2054,0.0655,0.0644,0.0675,1100,1100,1100,990,990,990,974.2,974,974.3,15.8,15.7,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.9,13.78,14.11,0.934,0.934,0.936,0.97,0.97,0.97,0.906,0.906,0.908,35.02,34.7,35.62,33.97,33.66,34.55,0,0,0,0,0,0,0.755,0,1.345,0.065,0.33,0.67,11.4
1365372000000,2013,4,2012,7,28,7,2,0.158,0.665,22829.1,137.5,137.5,135.9,4,4,4,3315,3242,3367,3053,2947,261.6,217,295,1953,1847,2050,0.079,0.0645,0.091,1100,1100,1100,990,990,990,974.2,974.1,974.3,15.8,15.7,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.9,13.79,14.05,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,35.02,34.72,35.45,33.97,33.68,34.38,0,0,0,0,0,0,0.755,0,1.335,0.079,0.33,0.67,11.4
1365976800000,2013,4,2012,7,29,7,1.86,0.172,0.665,23760.4,144.8,144.8,141.4,4,4,4,3082,2951,3204,2798,2701,283.9,217,295,1698,1601,1809,0.092,0.0735,0.0985,1100,1100,1100,990,990,990,973.7,973.4,974,16.3,16,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.42,14.13,14.73,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,36.45,35.67,37.32,35.36,34.6,36.21,0,0,0,0,0,0,0.786,0,1.195,0.092,0.36,0.64,12.8
1366581600000,2013,4,2012,7,30,7,1.66,0.131,0.665,25300,154.8,154.8,150.6,4,4,4,2744,2591,2899,2527,2374,217,217,217,1427,1274,1582,0.0792,0.0749,0.0837,1100,1100,1100,990,990,990,972.9,972.5,973.3,17.1,16.7,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.23,14.86,15.6,0.942,0.94,0.943,0.973,0.971,0.975,0.917,0.913,0.92,38.68,37.67,39.69,37.65,36.57,38.71,0,0,0,0,0,0,0.837,0,0.995,0.079,0.4,0.6,15.2
1367186400000,2013,4,2012,7,31,7,1.46,0.157,0.665,26864.2,163.4,163.4,159.9,4,4,4,2409,2283,2541,2150,2007,259.1,217,276,1050,907,1224,0.108,0.0854,0.121,1100,1100,1100,990,990,990,972.1,971.8,972.4,17.9,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.04,15.72,16.34,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,40.88,40.02,41.69,39.98,39.06,40.85,0,0,0,0,0,0,0.888,0,0.795,0.11,0.46,0.54,18.4
1367791200000,2013,5,2012,8,32,7,1.25,0.167,0.665,28445.3,173.9,173.9,169.3,4,4,4,2060,1904,2228,1784,1628,276,276,276,683.7,528,852,0.134,0.124,0.145,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.9,16.48,17.34,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.19,42.05,44.37,42.33,41.21,43.49,0,0,0,0,0,0,0.941,0,0.585,0.13,0.53,0.47,22.8
1368396000000,2013,5,2012,8,33,7,1.05,0.167,0.665,30198.2,183.7,183.7,179.8,4,4,4,1736,1623,1859,1460,1347,276,276,276,360,247,483,0.159,0.148,0.17,1100,1100,1100,990,990,990,970.2,969.9,970.6,19.8,19.4,20.1,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.88,17.48,18.26,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.85,44.77,46.85,44.94,43.87,45.91,0,0,0,0,0,0,0.999,0,0.385,0.16,0.63,0.37,28.8
1369000800000,2013,5,2012,8,34,7,0.901,0.167,0.665,31679.3,191.9,191.9,188.6,4,4,4,1490,1403,1587,1214,1127,276,276,276,114.6,27,211,0.186,0.174,0.197,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.867,0.829,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.81,1.78,1.86,0.088,0.085,0.092,18.73,18.38,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.1,47.17,48.95,47.14,46.23,47.97,0,0,0,0,0,0,1.05,0,0.236,0.19,0.74,0.26,35.2
1369605600000,2013,5,2012,8,35,7,0.745,0.147,0.598,30453.4,191.6,191.6,181.3,4,4,4,1232,1121,1363,989.1,911.2,243.1,161,276,0,0,0,0.196,0.14,0.232,989.1,911.2,1087,990,990,990,968.6,968.3,969,21.4,21,21.7,0.652,0.563,0.798,0.449,0.38,0.619,0.021,0.018,0.03,1.37,1.19,1.71,0.064,0.055,0.082,20,19.24,20.46,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.24,43.33,48.88,45.32,42.47,47.91,0,0,0,0,0,0,1.01,0,0.147,0.2,0.8,0.2,40.9
1370210400000,2013,6,2012,9,36,7,0.616,0.0974,0.519,27645.8,176,176,164.6,4,4,4,1018,955,1091,857.4,794,161,161,161,0,0,0,0.159,0.148,0.169,857.4,794,930.3,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.498,0.44,0.565,0.354,0.323,0.389,0.016,0.015,0.018,1.08,0.974,1.21,0.049,0.044,0.056,20.97,20.6,21.31,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.04,39.52,44.89,41.14,38.53,43.99,0,0,0,0,0,0,0.914,0,0.097,0.16,0.84,0.16,44.9
1370815200000,2013,6,2012,9,37,7,0.54,0.0974,0.442,23982.2,144.6,144.6,142.8,3,3,3,892.2,847.8,938.6,731.2,686.8,161,161,161,0,0,0,0.181,0.172,0.19,731.2,686.8,777.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.385,0.353,0.425,0.288,0.26,0.315,0.013,0.011,0.014,0.944,0.865,1.03,0.042,0.038,0.046,21.59,21.32,21.84,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.35,46.93,51.82,47.58,45.99,48.2,0,0,0,0,0,0,0.793,0,0.098,0.18,0.82,0.18,44.4
1371420000000,2013,6,2012,9,38,7,0.487,0.0974,0.39,21956.6,135.7,135.7,130.7,3,3,3,805.2,781.1,834.2,644.2,620.1,161,161,161,0,0,0,0.2,0.193,0.206,644.2,620.1,673.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.329,0.315,0.345,0.231,0.215,0.251,0.01,0.0094,0.011,0.793,0.752,0.842,0.035,0.033,0.037,22.09,21.92,22.22,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.45,43.02,46.16,43.56,42.16,45.24,0,0,0,0,0,0,0.726,0,0.097,0.2,0.8,0.2,45.1
1372024800000,2013,6,2012,9,39,7,0.45,0.0974,0.353,20064.4,125.4,125.4,119.4,3,3,3,744,709.9,774.8,583,548.9,161,161,161,0,0,0,0.217,0.208,0.227,583,548.9,613.8,990,990,990,966.9,966.7,967,23.1,23,23.3,0.294,0.275,0.312,0.19,0.168,0.211,0.0082,0.0072,0.0092,0.689,0.632,0.742,0.03,0.027,0.032,22.43,22.26,22.63,0.953,0.951,0.955,0.977,0.973,0.98,0.931,0.925,0.936,40.73,38.59,42.65,39.81,37.55,41.79,0,0,0,0,0,0,0.664,0,0.097,0.22,0.78,0.22,44.6
1372629600000,2013,7,2012,10,40,7,0.404,0.112,0.292,16555.9,105.2,105.2,98.55,3,2,2.2857142857142856,668.6,639.1,699.8,482.6,453.1,186,186,186,0,0,0,0.279,0.266,0.291,482.6,453.1,513.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.24,0.223,0.258,0.127,0.113,0.144,0.0054,0.0048,0.0062,0.603,0.558,0.652,0.026,0.024,0.028,22.82,22.73,22.96,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.4,35.47,52.48,44.31,34.41,48.2,0,0,0,0,0,0,0.547,0,0.112,0.28,0.72,0.28,41
1373234400000,2013,7,2012,10,41,7,0.365,0.112,0.252,14907.5,93.94,93.94,88.74,2,2,2,603,577.5,629.5,417,391.5,186,186,186,0,0,0,0.308,0.295,0.322,417,391.5,443.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.207,0.198,0.218,0.0958,0.0838,0.108,0.004,0.0035,0.0046,0.527,0.489,0.568,0.022,0.021,0.024,23.16,23.01,23.31,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.27,42.69,47.93,44.37,41.84,46.97,0,0,0,0,0,0,0.493,0,0.113,0.31,0.69,0.31,40.8
1373839200000,2013,7,2012,10,42,7,0.331,0.112,0.219,12960.3,82.06,82.06,77.14,2,2,2,547.5,525.9,569.6,361.5,339.9,186,186,186,0,0,0,0.34,0.327,0.354,361.5,339.9,383.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.187,0.18,0.195,0.0696,0.0594,0.0801,0.0029,0.0025,0.0034,0.444,0.411,0.477,0.019,0.017,0.02,23.49,23.36,23.62,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.919,0.934,39.55,37.28,41.87,38.57,36.17,41.03,0,0,0,0,0,0,0.429,0,0.112,0.34,0.66,0.34,39.2
1374444000000,2013,7,2012,10,43,7,0.302,0.112,0.19,11254.7,70.92,70.92,66.99,2,2,2,500.1,481.3,519,314.1,295.3,186,186,186,0,0,0,0.372,0.358,0.386,314.1,295.3,333,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.171,0.164,0.177,0.0472,0.0384,0.0562,0.002,0.0016,0.0023,0.372,0.344,0.401,0.015,0.014,0.017,23.78,23.66,23.89,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.53,32.51,36.56,33.5,31.54,35.46,0,0,0,0,0,0,0.372,0,0.112,0.37,0.63,0.37,37.3
1375048800000,2013,7,2012,10,44,7,0.277,0.102,0.175,10416.3,65.15,65.15,62,2,2,2,457.5,438.9,475.6,289.3,278.1,168.3,155,186,0,0,0,0.367,0.338,0.401,289.3,278.1,303.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.16,0.157,0.164,0.0355,0.0302,0.0422,0.0015,0.0012,0.0017,0.334,0.318,0.354,0.014,0.013,0.015,24.01,23.92,24.1,0.939,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,31.96,30.63,33.58,31,29.71,32.57,0,0,0,0,0,0,0.344,0,0.102,0.37,0.63,0.37,37.6
1375653600000,2013,8,2012,11,45,7,0.252,0.0937,0.158,9427.42,59.66,59.66,56.12,2,2,2,416.1,400.4,432.6,261.1,245.3,155,155,155,0,0,0,0.373,0.358,0.387,261.1,245.3,277.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.149,0.144,0.155,0.0225,0.0166,0.03,0.00092,0.00068,0.0012,0.29,0.268,0.315,0.012,0.011,0.013,24.24,24.14,24.33,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.93,27.17,30.75,28.06,26.35,29.83,0,0,0,0,0,0,0.312,0,0.094,0.37,0.63,0.37,37.4
1376258400000,2013,8,2012,11,46,7,0.23,0.0937,0.137,8220.26,51.56,51.56,48.93,2,1,1.2857142857142858,380.9,367.8,395.2,225.9,212.8,155,155,155,0,0,0,0.407,0.392,0.421,225.9,212.8,240.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.132,0.142,0.015,0.0138,0.0162,0.00061,0.00056,0.00066,0.353,0.257,0.407,0.014,0.01,0.016,24.34,24.27,24.39,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.62,25.99,52.49,41.65,25.21,48.2,0,0,0,0,0,0,0.272,0,0.093,0.41,0.6,0.4,35.7
1376863200000,2013,8,2012,11,47,7,0.213,0.0937,0.119,7410.54,46.83,46.83,44.11,1,1,1,351.5,339.6,363.7,196.5,184.7,155,155,155,0,0,0,0.441,0.426,0.456,196.5,184.7,208.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.122,0.131,0.0125,0.0114,0.0135,0.0005,0.00046,0.00054,0.347,0.325,0.368,0.014,0.013,0.015,24.5,24.41,24.58,0.954,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.01,42.29,47.79,44.11,41.45,46.83,0,0,0,0,0,0,0.245,0,0.094,0.44,0.56,0.44,34.8
1377468000000,2013,8,2012,11,48,7,0.197,0.0905,0.106,6602.49,44.52,44.52,39.3,1,1,1,325.4,314.8,336.1,175.7,163.3,149.7,118,155,0,0,0,0.46,0.375,0.487,175.7,163.3,196.8,990,990,990,965,965,965.1,25,24.9,25,0.119,0.115,0.123,0.0107,0.00963,0.0125,0.00043,0.00039,0.0005,0.309,0.287,0.343,0.012,0.011,0.014,24.66,24.6,24.72,0.948,0.944,0.954,0.976,0.97,0.98,0.924,0.916,0.935,40.28,37.37,45.43,39.3,36.26,44.52,0,0,0,0,0,0,0.218,0,0.091,0.46,0.54,0.46,33.5
1378072800000,2013,9,2012,12,49,7,0.18,0.0714,0.109,6810.54,43.34,43.34,40.54,1,1,1,297.7,285.5,309.6,179.7,167.5,118,118,118,0,0,0,0.397,0.381,0.413,179.7,167.5,191.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.112,0.121,0.011,0.00999,0.012,0.00044,0.0004,0.00048,0.313,0.291,0.334,0.012,0.012,0.013,24.79,24.72,24.87,0.949,0.945,0.952,0.978,0.973,0.98,0.927,0.919,0.933,41.46,38.59,44.22,40.54,37.55,43.34,0,0,0,0,0,0,0.225,0,0.071,0.4,0.61,0.39,37.8
1378677600000,2013,9,2012,12,50,7,0.165,0.0714,0.0934,5789.58,36.68,36.68,34.46,1,1,1,272.4,263.4,282,154.4,145.4,118,118,118,0,0,0,0.433,0.418,0.448,154.4,145.4,164,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.104,0.111,0.00887,0.00811,0.00969,0.00035,0.00032,0.00038,0.267,0.251,0.285,0.011,0.01,0.011,24.94,24.89,25,0.941,0.937,0.944,0.97,0.97,0.971,0.912,0.909,0.916,35.52,33.4,37.76,34.46,32.4,36.68,0,0,0,0,0,0,0.191,0,0.0716,0.43,0.57,0.43,35.1
1379282400000,2013,9,2012,12,51,7,0.152,0.0714,0.0808,4988.86,31.7,31.7,29.7,1,1,1,251.6,243.4,260.4,133.6,125.4,118,118,118,0,0,0,0.469,0.453,0.485,133.6,125.4,142.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.1,0.0974,0.103,0.0071,0.00641,0.00785,0.00028,0.00025,0.00031,0.23,0.216,0.246,0.0091,0.0085,0.0097,25.07,25.01,25.12,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.61,28.7,32.68,29.7,27.84,31.7,0,0,0,0,0,0,0.165,0,0.0712,0.47,0.53,0.47,32.8
1379887200000,2013,9,2012,12,52,7,0.142,0.0714,0.0704,4326.56,27.27,27.27,25.75,1,1,1,234.4,228.9,240.9,116.4,110.9,118,118,118,0,0,0,0.504,0.49,0.515,116.4,110.9,122.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0943,0.0923,0.0966,0.00565,0.00518,0.0062,0.00022,0.0002,0.00024,0.2,0.19,0.211,0.0079,0.0075,0.0083,25.19,25.14,25.24,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.892,0.9,26.55,25.23,28.11,25.75,24.47,27.27,0,0,0,0,0,0,0.143,0,0.0716,0.5,0.5,0.5,30.5
1380492000000,2013,9,2012,12,53,7,0.134,0.0605,0.074,4576.39,28.83,28.83,27.24,1,1,1,222.3,216.6,228.1,122.3,110.1,100,97,118,0,0,0,0.45,0.429,0.517,122.3,110.1,129.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0948,0.092,0.097,0.00615,0.00511,0.00673,0.00024,0.0002,0.00026,0.209,0.188,0.221,0.0082,0.0074,0.0087,25.26,25.22,25.3,0.927,0.919,0.93,0.97,0.97,0.97,0.899,0.891,0.902,28.08,25.04,29.72,27.24,24.28,28.83,0,0,0,0,0,0,0.151,0,0.06,0.45,0.55,0.45,34.2
1381096800000,2013,10,2013,1,1,7,0.127,0.0587,0.068,4188.68,26.17,26.17,24.93,1,1,1,209.4,204.8,214.7,112.4,107.8,97,97,97,0,0,0,0.463,0.452,0.474,112.4,107.8,117.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0911,0.0895,0.0929,0.00531,0.00492,0.00575,0.00021,0.00019,0.00023,0.191,0.182,0.2,0.0075,0.0071,0.0078,25.35,25.31,25.39,0.92,0.916,0.923,0.97,0.97,0.97,0.892,0.889,0.896,25.7,24.6,26.98,24.93,23.86,26.17,0,0,0,0,0,0,0.139,0,0.059,0.46,0.54,0.46,33
1381701600000,2013,10,2013,1,2,7,0.121,0.0587,0.062,565.019,23.54,23.54,3.363,1,1,1,199.5,196.4,203.5,102.5,99.37,97,97,97,0,0,0,0.486,0.477,0.494,102.5,99.37,106.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.0865,0.089,0.00447,0.0042,0.0048,0.00017,0.00016,0.00019,0.173,0.167,0.18,0.0068,0.0065,0.007,25.42,25.4,25.43,0.131,0,0.915,0.139,0,0.97,0.127,0,0.888,3.467,0,24.27,3.363,0,23.54,0,6,0,0,0.857,0,0.0187,0.857,0.059,0.49,0.51,0.49,4.67
1382306400000,2013,10,2013,1,3,7,0.12,0.0442,0.0761,4738.09,28.92,28.92,28.2,1,1,1,198.8,195.3,201.8,125.8,122.3,73,73,73,0,0,0,0.367,0.362,0.374,125.8,122.3,128.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0921,0.0944,0.00644,0.00614,0.0067,0.00025,0.00024,0.00026,0.212,0.206,0.218,0.0083,0.008,0.0085,25.38,25.37,25.39,0.929,0.926,0.93,0.97,0.97,0.97,0.901,0.899,0.902,29.08,28.2,29.81,28.2,27.36,28.92,0,0,0,0,0,0,0.157,0,0.0439,0.37,0.63,0.37,39.5
1382911200000,2013,10,2013,1,4,7,0.12,0.0426,0.0769,4795.18,30.21,30.21,28.54,1,1,1,197.7,194.2,201.3,127.2,122.5,70.43,67,73,0,0,0,0.356,0.333,0.373,127.2,122.5,134.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0922,0.0953,0.00656,0.00617,0.00716,0.00026,0.00024,0.00028,0.214,0.206,0.226,0.0084,0.0081,0.0088,25.38,25.37,25.39,0.929,0.927,0.932,0.97,0.97,0.97,0.901,0.899,0.904,29.43,28.27,31.14,28.54,27.42,30.21,0,0,0,0,0,0,0.159,0,0.0431,0.35,0.64,0.36,40
1383516000000,2013,11,2013,2,5,7,0.125,0.0405,0.0842,5267.06,32.15,32.15,31.35,1,1,1,206.3,202.1,209.8,139.3,135.1,67,67,67,0,0,0,0.325,0.319,0.332,139.3,135.1,142.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.097,0.0956,0.0983,0.00759,0.00723,0.00789,0.0003,0.00028,0.00031,0.235,0.228,0.241,0.0092,0.0089,0.0095,25.33,25.3,25.36,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.32,31.33,33.14,31.35,30.39,32.15,0,0,0,0,0,0,0.174,0,0.0408,0.32,0.67,0.33,42.1
1384120800000,2013,11,2013,2,6,7,0.123,0.0405,0.0821,5133.22,31.08,31.08,30.55,1,1,1,202.8,200.2,205.1,135.8,133.2,67,67,67,0,0,0,0.331,0.327,0.335,135.8,133.2,138.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0958,0.0949,0.0966,0.00729,0.00707,0.00749,0.00029,0.00028,0.00029,0.229,0.224,0.233,0.0089,0.0088,0.0091,25.35,25.34,25.37,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.5,30.88,32.04,30.55,29.96,31.08,0,0,0,0,0,0,0.17,0,0.0409,0.33,0.67,0.33,41.7
1384725600000,2013,11,2013,2,7,7,0.128,0.0405,0.0878,5495.74,34.53,34.53,32.71,1,1,1,212.2,203.8,220.2,145.2,136.8,67,67,67,0,0,0,0.316,0.304,0.329,145.2,136.8,153.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0991,0.0961,0.102,0.00809,0.00737,0.00877,0.00032,0.00029,0.00034,0.246,0.231,0.26,0.0096,0.009,0.01,25.28,25.22,25.35,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.911,33.72,31.72,35.6,32.71,30.77,34.53,0,0,0,0,0,0,0.182,0,0.0402,0.32,0.69,0.31,42.9
1385330400000,2013,11,2013,2,8,7,0.135,0.0398,0.0951,5962.75,38.12,38.12,35.49,1,1,1,223.1,221,227,157.3,154,65.86,59,67,0,0,0,0.295,0.26,0.303,157.3,154,168,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.102,0.106,0.00912,0.00884,0.01,0.00036,0.00035,0.00039,0.267,0.261,0.286,0.01,0.01,0.011,25.19,25.15,25.21,0.941,0.94,0.944,0.971,0.97,0.974,0.913,0.912,0.92,36.57,35.79,39.13,35.49,34.71,38.12,0,0,0,0,0,0,0.197,0,0.0399,0.29,0.7,0.3,44.2
1385935200000,2013,12,2013,3,9,7,0.147,0.0357,0.111,7057.17,44.96,44.96,42.01,1,1,1,243,231.1,255.7,184,172.1,59,59,59,0,0,0,0.243,0.231,0.255,184,172.1,196.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.108,0.117,0.0114,0.0104,0.0125,0.00045,0.00041,0.00049,0.314,0.293,0.337,0.012,0.012,0.013,25.03,24.94,25.12,0.95,0.946,0.954,0.979,0.976,0.98,0.93,0.923,0.935,42.89,40.1,45.88,42.01,39.14,44.96,0,0,0,0,0,0,0.233,0,0.036,0.24,0.76,0.24,48
1386540000000,2013,12,2013,3,10,7,0.169,0.0357,0.133,8209.3,51.35,51.35,48.86,2,1,1.4285714285714286,279.4,262.5,293.7,220.4,203.5,59,59,59,0,0,0,0.211,0.201,0.225,220.4,203.5,234.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.125,0.119,0.13,0.0145,0.0131,0.0157,0.00058,0.00052,0.00062,0.313,0.238,0.382,0.012,0.0094,0.015,24.87,24.79,24.92,0.942,0.922,0.959,0.976,0.97,0.98,0.92,0.894,0.94,39.5,25.52,51.72,38.08,24.75,48.2,0,0,0,0,0,0,0.271,0,0.036,0.21,0.79,0.21,48.6
1387144800000,2013,12,2013,3,11,7,0.193,0.0357,0.157,9562.14,60.79,60.79,56.92,2,2,2,318.9,300.6,336.6,259.9,241.6,59,59,59,0,0,0,0.185,0.175,0.196,259.9,241.6,277.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.139,0.132,0.145,0.0223,0.0163,0.03,0.00089,0.00065,0.0012,0.279,0.254,0.305,0.011,0.01,0.012,24.73,24.61,24.84,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,29.34,27.26,31.33,28.46,26.45,30.39,0,0,0,0,0,0,0.316,0,0.036,0.18,0.81,0.19,49.5
1387749600000,2013,12,2013,3,12,7,0.225,0.0357,0.189,11490,75.34,75.34,68.39,2,2,2,371.9,343.5,403.6,312.9,284.5,59,59,59,0,0,0,0.159,0.146,0.172,312.9,284.5,344.6,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.158,0.148,0.169,0.0467,0.0333,0.0617,0.0019,0.0013,0.0025,0.358,0.315,0.406,0.014,0.013,0.016,24.38,24.18,24.57,0.942,0.937,0.947,0.97,0.97,0.973,0.914,0.909,0.922,35.24,32.1,38.71,34.2,31.14,37.67,0,0,0,0,0,0,0.38,0,0.036,0.16,0.84,0.16,51.1
1388354400000,2013,12,2013,3,13,7,0.283,0.0495,0.234,14155.4,92.02,92.02,84.26,2,2,2,468.6,418.1,516,386.7,359.1,81.86,59,91,0,0,0,0.174,0.136,0.201,386.7,359.1,425,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.186,0.174,0.201,0.0815,0.0685,0.0996,0.0034,0.0028,0.0041,0.471,0.427,0.53,0.019,0.017,0.022,23.82,23.55,24.09,0.953,0.949,0.957,0.979,0.977,0.98,0.933,0.927,0.937,43.03,40.28,46.95,42.13,39.34,46.01,0,0,0,0,0,0,0.468,0,0.049,0.17,0.83,0.17,50
1388959200000,2014,1,2013,4,14,7,0.354,0.06,0.294,17027.9,107.6,107.6,101.4,3,2,2.5714285714285716,585.4,531.1,639.3,486.1,440.1,99.29,91,120,0,0,0,0.169,0.151,0.194,486.1,440.1,519.3,990,990,990,966.2,966,966.5,23.8,23.5,24,0.229,0.206,0.251,0.129,0.107,0.148,0.0054,0.0044,0.0063,0.564,0.53,0.612,0.024,0.022,0.026,23.21,22.97,23.46,0.951,0.946,0.958,0.974,0.97,0.98,0.927,0.917,0.938,42.24,35.55,52.03,40.64,34.49,48.2,0,0,0,0,0,0,0.563,0,0.06,0.17,0.83,0.17,48.1
1389564000000,2014,1,2013,4,15,7,0.435,0.0726,0.363,20742.1,134.7,134.7,123.5,3,3,3,720,658.2,781.1,600,538.2,120,120,120,0,0,0,0.167,0.154,0.182,600,538.2,661.1,990,990,990,966.8,966.5,967,23.2,23,23.5,0.296,0.261,0.331,0.202,0.161,0.243,0.0087,0.0068,0.011,0.711,0.607,0.814,0.031,0.026,0.035,22.51,22.16,22.86,0.954,0.95,0.957,0.978,0.972,0.98,0.933,0.923,0.937,42.08,38.2,45.81,41.15,37.14,44.9,0,0,0,0,0,0,0.686,0,0.072,0.17,0.83,0.17,47.7
1390168800000,2014,1,2013,4,16,7,0.535,0.0824,0.452,24663,163.1,163.1,146.8,4,3,3.2857142857142856,884,800.5,981.4,747.7,680.5,136.3,120,139,0,0,0,0.155,0.142,0.169,747.7,680.5,842.4,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.398,0.342,0.48,0.296,0.256,0.347,0.013,0.011,0.016,0.945,0.847,1.05,0.042,0.037,0.048,21.62,21.12,22.05,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.56,40.21,51.76,45.12,39.26,48.2,0,0,0,0,0,0,0.816,0,0.083,0.15,0.84,0.16,46.1
1390773600000,2014,1,2013,4,17,7,0.697,0.088,0.606,30990.6,192.8,192.8,184.5,4,4,4,1153,1019,1300,1008,879.6,145.6,139,162,5.429,0,38,0.126,0.116,0.136,1002,879.6,1100,990,990,990,968.4,968,968.8,21.6,21.2,22,0.659,0.514,0.808,0.488,0.365,0.648,0.023,0.017,0.031,1.42,1.12,1.76,0.066,0.051,0.083,20.2,19.4,20.92,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.936,47.28,43.09,49.94,46.12,42.23,48.2,0,0,0,0,0,0,1.02,0,0.091,0.13,0.87,0.13,44.5
1391378400000,2014,2,2013,5,18,7,0.856,0.098,0.665,32090.7,192.8,192.8,191,4,4,4,1416,1351,1449,1254,1189,162,162,162,154.1,89,187,0.115,0.112,0.12,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.858,0.83,0.871,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.78,1.82,0.087,0.085,0.088,18.98,18.86,19.22,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.76,48.44,49.4,47.75,47.47,48.2,0,0,0,0,0,0,1.06,0,0.191,0.11,0.78,0.22,37.5
1391983200000,2014,2,2013,5,19,7,0.894,0.098,0.665,31718.7,189.8,189.8,188.8,4,4,4,1478,1452,1497,1316,1290,162,162,162,216,190,235,0.11,0.108,0.112,1100,1100,1100,990,990,990,969.4,969.3,969.5,20.6,20.5,20.7,0.883,0.873,0.89,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.82,1.84,0.089,0.088,0.09,18.76,18.69,18.85,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.16,47.99,48.41,47.2,47.03,47.44,0,0,0,0,0,0,1.05,0,0.229,0.11,0.74,0.26,35.5
1392588000000,2014,2,2013,5,20,7,0.907,0.098,0.665,31583.1,188.2,188.2,188,4,4,4,1500,1493,1506,1338,1331,162,162,162,238.3,231,244,0.108,0.108,0.108,1100,1100,1100,990,990,990,969.5,969.5,969.5,20.5,20.5,20.5,0.89,0.89,0.89,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.84,1.84,0.09,0.089,0.09,18.68,18.66,18.7,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.96,47.91,48.02,47,46.95,47.06,0,0,0,0,0,0,1.04,0,0.242,0.11,0.73,0.27,34.8
1393192800000,2014,2,2013,5,21,7,0.884,0.102,0.665,31828.6,190,190,189.5,4,4,4,1461,1446,1484,1293,1263,168,162,183,192.9,163,222,0.115,0.109,0.127,1100,1100,1100,990,990,990,969.4,969.3,969.4,20.6,20.6,20.7,0.875,0.866,0.887,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.81,1.84,0.088,0.088,0.089,18.82,18.73,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.33,48.1,48.48,47.36,47.14,47.51,0,0,0,0,0,0,1.05,0,0.219,0.12,0.75,0.25,36
1393797600000,2014,3,2013,6,22,7,0.901,0.111,0.665,31650.3,189.9,189.9,188.4,4,4,4,1490,1449,1564,1307,1266,183,183,183,207.4,166,281,0.123,0.117,0.126,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.883,0.867,0.906,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.82,1.85,0.089,0.088,0.091,18.72,18.46,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.06,47.38,48.45,47.1,46.43,47.48,0,0,0,0,0,0,1.05,0,0.236,0.12,0.74,0.26,35.1
1394402400000,2014,3,2013,6,23,7,1.05,0.111,0.665,30180.2,184.5,184.5,179.6,4,4,4,1740,1600,1890,1557,1417,183,183,183,456.7,317,607,0.105,0.0968,0.114,1100,1100,1100,990,990,990,970.3,969.8,970.7,19.7,19.3,20.2,0.92,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.097,17.87,17.38,18.33,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.83,44.5,47.06,44.91,43.61,46.12,0,0,0,0,0,0,0.998,0,0.385,0.11,0.63,0.37,28.7
1395007200000,2014,3,2013,6,24,7,1.28,0.111,0.665,28202.3,172.6,172.6,167.9,4,4,4,2112,1943,2291,1929,1760,183,183,183,828.7,660,1008,0.0869,0.0799,0.0942,1100,1100,1100,990,990,990,971.4,970.9,971.8,18.6,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.76,16.32,17.21,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.83,41.65,44.03,41.97,40.79,43.15,0,0,0,0,0,0,0.933,0,0.615,0.087,0.52,0.48,22
1395612000000,2014,3,2013,6,25,7,1.53,0.111,0.665,26314.8,161.8,161.8,156.6,4,4,4,2527,2339,2716,2344,2156,183,183,183,1244,1056,1433,0.0726,0.0674,0.0782,1100,1100,1100,990,990,990,972.4,971.9,972.8,17.6,17.2,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.75,15.3,16.21,0.944,0.942,0.946,0.976,0.974,0.979,0.922,0.917,0.926,40.11,38.87,41.33,39.16,37.84,40.46,0,0,0,0,0,0,0.87,0,0.865,0.073,0.43,0.57,17.2
1396216800000,2014,3,2013,6,26,7,1.76,0.128,0.665,24503.8,149.7,149.7,145.9,4,4,4,2915,2775,3016,2703,2592,212.1,183,217,1603,1492,1699,0.0727,0.0659,0.0765,1100,1100,1100,990,990,990,973.3,973,973.6,16.7,16.4,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.82,14.57,15.15,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.916,37.56,36.88,38.48,36.46,35.78,37.44,0,0,0,0,0,0,0.81,0,1.095,0.073,0.38,0.62,13.9
1396821600000,2014,4,2013,7,27,7,1.85,0.131,0.665,23885.9,142.6,142.6,142.2,4,4,4,3052,3036,3061,2835,2819,217,217,217,1735,1719,1744,0.0711,0.0709,0.0715,1100,1100,1100,990,990,990,973.6,973.6,973.7,16.4,16.3,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.49,14.47,14.52,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.91,0.91,36.64,36.59,36.75,35.54,35.49,35.65,0,0,0,0,0,0,0.79,0,1.185,0.071,0.36,0.64,12.9
1397426400000,2014,4,2013,7,28,7,1.84,0.131,0.665,23949.1,142.8,142.8,142.6,4,4,4,3037,3028,3048,2820,2811,217,217,217,1720,1711,1731,0.0715,0.0712,0.0717,1100,1100,1100,990,990,990,973.6,973.6,973.6,16.4,16.4,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.52,14.49,14.54,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.91,0.91,36.74,36.67,36.8,35.64,35.57,35.7,0,0,0,0,0,0,0.792,0,1.175,0.071,0.36,0.64,13
1398031200000,2014,4,2013,7,29,7,1.83,0.131,0.665,24007.2,143.2,143.2,142.9,4,4,4,3024,3012,3036,2807,2795,217,217,217,1707,1695,1719,0.0718,0.0715,0.072,1100,1100,1100,990,990,990,973.6,973.5,973.6,16.4,16.4,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.55,14.52,14.58,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.91,0.91,36.83,36.75,36.91,35.72,35.65,35.8,0,0,0,0,0,0,0.794,0,1.165,0.072,0.36,0.64,13.1
1398636000000,2014,4,2013,7,30,7,1.79,0.152,0.665,24332.1,147.1,147.1,144.8,4,4,4,2952,2871,3008,2701,2595,250.7,217,276,1601,1495,1691,0.085,0.0721,0.0961,1100,1100,1100,990,990,990,973.4,973.2,973.5,16.6,16.5,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.73,14.59,14.92,0.939,0.939,0.941,0.97,0.97,0.971,0.912,0.91,0.914,37.31,36.94,37.85,36.21,35.83,36.77,0,0,0,0,0,0,0.805,0,1.125,0.085,0.37,0.63,13.6
1399240800000,2014,5,2013,8,31,7,1.64,0.171,0.665,25427.1,154.8,154.8,151.4,4,4,4,2717,2591,2835,2435,2270,282.4,276,321,1335,1170,1459,0.104,0.0974,0.124,1100,1100,1100,990,990,990,972.8,972.5,973.1,17.2,16.9,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.29,15.01,15.6,0.942,0.941,0.943,0.974,0.972,0.975,0.917,0.915,0.92,38.86,38.1,39.69,37.84,37.03,38.71,0,0,0,0,0,0,0.841,0,0.975,0.1,0.41,0.59,15.5
1399845600000,2014,5,2013,8,32,7,1.47,0.194,0.665,26773.6,162.8,162.8,159.4,4,4,4,2428,2306,2549,2107,1985,321,321,321,1007,885,1128,0.132,0.126,0.139,1100,1100,1100,990,990,990,972.1,971.8,972.4,17.9,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.99,15.7,16.29,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.921,0.926,40.75,39.97,41.55,39.84,39,40.69,0,0,0,0,0,0,0.885,0,0.805,0.13,0.45,0.55,18.2
1400450400000,2014,5,2013,8,33,7,1.27,0.175,0.665,28220.1,172,172,168,4,4,4,2107,1960,2265,1818,1684,288.9,276,321,718,584,844,0.137,0.128,0.145,1100,1100,1100,990,990,990,971.4,971,971.7,18.6,18.3,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.77,16.39,17.15,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.85,41.81,43.88,41.99,40.97,43,0,0,0,0,0,0,0.933,0,0.605,0.14,0.52,0.48,22.2
1401055200000,2014,5,2013,8,34,7,1.08,0.161,0.665,29883.5,181.8,181.8,177.9,4,4,4,1790,1675,1915,1524,1436,266.6,210,276,423.6,336,539,0.149,0.125,0.161,1100,1100,1100,990,990,990,970.4,970.1,970.8,19.6,19.2,19.9,0.924,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.71,17.3,18.08,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.38,44.28,46.39,44.47,43.4,45.46,0,0,0,0,0,0,0.988,0,0.415,0.15,0.62,0.38,27.7
1401660000000,2014,6,2013,9,35,7,0.932,0.127,0.665,31332.2,189.8,189.8,186.5,4,4,4,1541,1452,1639,1331,1242,210,210,210,231.3,142,329,0.137,0.128,0.145,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.902,0.87,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.088,0.093,18.53,18.2,18.85,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.58,46.71,48.42,46.63,45.77,47.45,0,0,0,0,0,0,1.04,0,0.267,0.14,0.71,0.29,33.6
1402264800000,2014,6,2013,9,36,7,0.788,0.127,0.64,31728.2,192.8,192.8,188.9,4,4,4,1302,1176,1424,1092,966,210,210,210,34.57,0,114,0.162,0.147,0.179,1058,966,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.764,0.615,0.858,0.562,0.407,0.648,0.027,0.019,0.031,1.62,1.29,1.81,0.077,0.06,0.087,19.53,18.95,20.26,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.26,45.82,49.53,47.21,44.91,48.2,0,0,0,0,0,0,1.05,0,0.148,0.16,0.81,0.19,40.3
1402869600000,2014,6,2013,9,37,7,0.639,0.127,0.512,27001.1,174.5,174.5,160.7,4,3,3.857142857142857,1057,983.9,1140,847.3,773.9,210,210,210,0,0,0,0.199,0.184,0.213,847.3,773.9,929.9,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.501,0.434,0.577,0.349,0.314,0.389,0.016,0.014,0.018,1.09,0.99,1.22,0.05,0.045,0.056,20.83,20.44,21.13,0.954,0.953,0.956,0.978,0.974,0.98,0.934,0.928,0.937,43.1,39.22,51.13,41.9,38.21,48.2,0,0,0,0,0,0,0.893,0,0.127,0.2,0.8,0.2,42.3
1403474400000,2014,6,2013,9,38,7,0.553,0.127,0.426,23357.7,144.6,144.6,139,3,3,3,914.2,868.1,962.1,704.2,658.1,210,210,210,0,0,0,0.23,0.218,0.242,704.2,658.1,752.1,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.375,0.344,0.414,0.271,0.241,0.303,0.012,0.011,0.014,0.906,0.823,0.998,0.04,0.036,0.045,21.54,21.25,21.8,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.41,44.85,49.99,46.34,43.95,48.2,0,0,0,0,0,0,0.772,0,0.127,0.23,0.77,0.23,42.2
1404079200000,2014,6,2013,9,39,7,0.495,0.115,0.38,21384.8,131.8,131.8,127.3,3,3,3,818.1,789.6,853.8,628.7,603.6,189.4,186,210,0,0,0,0.231,0.221,0.246,628.7,603.6,654,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.324,0.309,0.337,0.221,0.204,0.238,0.0097,0.0089,0.01,0.77,0.727,0.812,0.034,0.032,0.036,22.06,21.89,22.21,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.3,41.83,44.82,42.43,40.99,43.92,0,0,0,0,0,0,0.707,0,0.115,0.23,0.77,0.23,43.2
1404684000000,2014,7,2013,10,40,7,0.457,0.123,0.334,18774.7,121.6,121.6,111.8,3,2,2.857142857142857,755.2,721.9,782.4,551.6,494.9,203.6,186,227,0,0,0,0.271,0.238,0.314,551.6,494.9,596.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.282,0.253,0.305,0.17,0.133,0.199,0.0074,0.0057,0.0087,0.658,0.57,0.715,0.029,0.025,0.031,22.42,22.26,22.6,0.952,0.947,0.956,0.976,0.97,0.98,0.929,0.918,0.937,40.96,35.44,52.32,39.55,34.37,48.2,0,0,0,0,0,0,0.621,0,0.123,0.27,0.73,0.27,41.1
1405288800000,2014,7,2013,10,41,7,0.411,0.137,0.273,15758.3,96.4,96.4,93.8,2,2,2,679,648.9,710.2,452,421.9,227,227,227,0,0,0,0.335,0.32,0.35,452,421.9,483.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.229,0.213,0.247,0.112,0.0981,0.127,0.0048,0.0042,0.0055,0.589,0.538,0.642,0.025,0.023,0.028,22.79,22.62,22.97,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.34,45.43,51.25,46.9,44.52,48.2,0,0,0,0,0,0,0.521,0,0.138,0.33,0.66,0.34,38.3
1405893600000,2014,7,2013,10,42,7,0.37,0.137,0.233,13715.5,87.17,87.17,81.64,2,2,2,612.5,586.8,639.3,385.5,359.8,227,227,227,0,0,0,0.371,0.355,0.387,385.5,359.8,412.3,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.2,0.191,0.209,0.081,0.0688,0.0936,0.0034,0.0029,0.004,0.483,0.445,0.524,0.02,0.019,0.022,23.17,23.02,23.31,0.953,0.95,0.956,0.978,0.974,0.98,0.932,0.925,0.936,41.73,39.08,44.47,40.82,38.06,43.58,0,0,0,0,0,0,0.454,0,0.137,0.37,0.63,0.37,37.1
1406498400000,2014,7,2013,10,43,7,0.336,0.126,0.209,12345,77.56,77.56,73.48,2,2,2,554.9,530.8,578.4,346.3,328.7,208.6,184,227,0,0,0,0.375,0.336,0.409,346.3,328.7,363.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.185,0.18,0.189,0.0625,0.0541,0.0704,0.0026,0.0023,0.0029,0.423,0.398,0.447,0.018,0.017,0.019,23.48,23.37,23.59,0.948,0.945,0.95,0.972,0.97,0.975,0.921,0.917,0.927,37.8,35.81,39.75,36.74,34.73,38.78,0,0,0,0,0,0,0.408,0,0.127,0.38,0.62,0.38,36.7
1407103200000,2014,8,2013,11,44,7,0.302,0.111,0.191,11330.7,72.03,72.03,67.44,2,2,2,500.2,478.6,522.3,316.2,294.6,184,184,184,0,0,0,0.368,0.352,0.384,316.2,294.6,338.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.165,0.18,0.0482,0.038,0.0587,0.002,0.0016,0.0024,0.376,0.344,0.41,0.016,0.014,0.017,23.77,23.64,23.9,0.943,0.94,0.947,0.97,0.97,0.97,0.915,0.912,0.918,34.77,32.44,37.13,33.72,31.47,36.02,0,0,0,0,0,0,0.375,0,0.111,0.37,0.63,0.37,37.5
1407708000000,2014,8,2013,11,45,7,0.274,0.111,0.163,9675.2,61.49,61.49,57.59,2,2,2,453.4,435.1,471.7,269.4,251.1,184,184,184,0,0,0,0.406,0.39,0.423,269.4,251.1,287.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.149,0.162,0.0262,0.0175,0.0348,0.0011,0.00072,0.0014,0.306,0.279,0.334,0.013,0.011,0.014,24.05,23.94,24.16,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.69,27.67,31.7,28.8,26.84,30.75,0,0,0,0,0,0,0.32,0,0.111,0.41,0.59,0.41,35.3
1408312800000,2014,8,2013,11,46,7,0.251,0.111,0.139,8316.54,52.43,52.43,49.5,2,1,1.4285714285714286,414.2,398.7,429.3,230.2,214.7,184,184,184,0,0,0,0.445,0.429,0.461,230.2,214.7,245.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.136,0.147,0.0153,0.014,0.0166,0.00062,0.00057,0.00068,0.341,0.261,0.411,0.014,0.011,0.017,24.2,24.13,24.25,0.944,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.22,25.9,52.17,38.5,25.13,48.2,0,0,0,0,0,0,0.275,0,0.112,0.44,0.55,0.45,33.1
1408917600000,2014,8,2013,11,47,7,0.23,0.111,0.119,7366.77,46.84,46.84,43.85,1,1,1,380.5,367.8,394.1,196.5,183.8,184,184,184,0,0,0,0.484,0.467,0.5,196.5,183.8,210.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.13,0.125,0.135,0.0125,0.0114,0.0136,0.0005,0.00046,0.00055,0.35,0.327,0.374,0.014,0.013,0.015,24.35,24.26,24.43,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,44.74,41.85,47.79,43.85,41.02,46.84,0,0,0,0,0,0,0.244,0,0.111,0.48,0.52,0.48,32
1409522400000,2014,9,2013,12,48,7,0.211,0.0835,0.127,7863.6,48.2,48.2,46.81,1,1,1,348.3,334.2,362.6,210.3,196.2,138,138,138,0,0,0,0.397,0.381,0.413,210.3,196.2,224.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.126,0.136,0.0136,0.0124,0.0148,0.00055,0.0005,0.0006,0.371,0.345,0.396,0.015,0.014,0.016,24.49,24.39,24.58,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.3,45.11,51.52,46.81,44.21,48.2,0,0,0,0,0,0,0.26,0,0.084,0.4,0.6,0.4,37.3
1410127200000,2014,9,2013,12,49,7,0.192,0.0835,0.109,6788.8,43.15,43.15,40.41,1,1,1,317.9,306.6,329.5,179.9,168.6,138,138,138,0,0,0,0.434,0.419,0.45,179.9,168.6,191.5,990,990,990,965,964.9,965,25,25,25.1,0.12,0.116,0.124,0.011,0.0101,0.012,0.00044,0.0004,0.00048,0.316,0.296,0.337,0.013,0.012,0.014,24.69,24.62,24.77,0.949,0.945,0.952,0.978,0.973,0.98,0.928,0.92,0.933,41.32,38.71,44.03,40.41,37.67,43.15,0,0,0,0,0,0,0.224,0,0.083,0.43,0.57,0.43,35.4
1410732000000,2014,9,2013,12,50,7,0.176,0.0835,0.0928,5736.48,36.67,36.67,34.15,1,1,1,291.5,281.7,302.5,153.5,143.7,138,138,138,0,0,0,0.474,0.456,0.49,153.5,143.7,164.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.107,0.114,0.0088,0.00796,0.00973,0.00035,0.00032,0.00039,0.269,0.251,0.289,0.011,0.01,0.012,24.86,24.8,24.92,0.94,0.937,0.944,0.97,0.97,0.971,0.912,0.909,0.917,35.2,32.89,37.75,34.15,31.91,36.67,0,0,0,0,0,0,0.19,0,0.0832,0.47,0.53,0.47,32.6
1411336800000,2014,9,2013,12,51,7,0.163,0.0835,0.0796,4898.77,31.22,31.22,29.16,1,1,1,269.7,260.6,278.7,131.7,122.6,138,138,138,0,0,0,0.512,0.495,0.529,131.7,122.6,140.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.103,0.0996,0.106,0.00694,0.00617,0.00771,0.00028,0.00024,0.00031,0.23,0.214,0.246,0.0091,0.0085,0.0098,24.99,24.94,25.04,0.932,0.927,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.06,27.93,32.18,29.16,27.09,31.22,0,0,0,0,0,0,0.162,0,0.0834,0.51,0.49,0.51,30.1
1411941600000,2014,9,2013,12,52,7,0.152,0.0658,0.0867,5371.72,34.99,34.99,31.97,1,1,1,252,248.3,257.6,143.3,116.6,108.7,97,138,0,0,0,0.431,0.383,0.542,143.3,116.6,156.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.0975,0.107,0.00793,0.00566,0.00903,0.00031,0.00022,0.00036,0.247,0.203,0.269,0.0098,0.008,0.011,25.05,25.02,25.08,0.936,0.924,0.941,0.97,0.97,0.97,0.908,0.896,0.913,32.96,26.49,36.07,31.97,25.69,34.99,0,0,0,0,0,0,0.178,0,0.0653,0.43,0.57,0.43,35.3
1412546400000,2014,10,2014,1,1,7,0.145,0.0587,0.0866,5377.47,33.57,33.57,32.01,1,1,1,240.1,233.3,247,143.1,136.3,97,97,97,0,0,0,0.404,0.393,0.416,143.1,136.3,150,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0995,0.104,0.00792,0.00733,0.0085,0.00031,0.00029,0.00034,0.246,0.233,0.258,0.0097,0.0092,0.01,25.11,25.06,25.17,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33,31.39,34.61,32.01,30.45,33.57,0,0,0,0,0,0,0.178,0,0.0584,0.4,0.6,0.4,37.1
1413151200000,2014,10,2014,1,2,7,0.138,0.0587,0.0792,4909.71,29.89,29.89,29.22,1,1,1,227.9,223.7,230.8,130.9,126.7,97,97,97,0,0,0,0.426,0.42,0.434,130.9,126.7,133.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0976,0.0961,0.0986,0.00688,0.00652,0.00712,0.00027,0.00026,0.00028,0.224,0.216,0.229,0.0088,0.0085,0.009,25.21,25.19,25.24,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.13,29.15,30.81,29.22,28.27,29.89,0,0,0,0,0,0,0.162,0,0.0588,0.43,0.57,0.43,35.6
1413756000000,2014,10,2014,1,3,7,0.13,0.0587,0.0711,4391.83,27.58,27.58,26.14,1,1,1,214.6,208.7,220.7,117.6,111.7,97,97,97,0,0,0,0.452,0.439,0.465,117.6,111.7,123.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0929,0.0908,0.0951,0.00574,0.00524,0.00627,0.00023,0.00021,0.00025,0.2,0.189,0.211,0.0078,0.0074,0.0083,25.31,25.26,25.36,0.923,0.919,0.928,0.97,0.97,0.97,0.896,0.891,0.9,26.95,25.52,28.44,26.14,24.76,27.58,0,0,0,0,0,0,0.145,0,0.0589,0.45,0.55,0.45,33.8
1414360800000,2014,10,2014,1,4,7,0.123,0.058,0.0646,1733.46,24.44,24.44,10.32,1,1,1,202.7,199.4,207.3,106.9,103.2,95.86,93,97,0,0,0,0.473,0.465,0.485,106.9,103.2,110.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0878,0.0903,0.00483,0.00452,0.00513,0.00019,0.00018,0.0002,0.181,0.174,0.187,0.0071,0.0068,0.0073,25.4,25.37,25.42,0.393,0,0.918,0.416,0,0.97,0.381,0,0.89,10.64,0,25.19,10.32,0,24.44,0,4,0,0,0.571,0,0.0573,0.571,0.0584,0.47,0.53,0.47,14.1
1414965600000,2014,11,2014,2,5,7,0.126,0.0562,0.0694,4282.1,26.36,26.36,25.49,1,1,1,207.7,203.2,211.4,114.7,110.2,93,93,93,0,0,0,0.448,0.44,0.458,114.7,110.2,118.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0915,0.09,0.0929,0.0055,0.00512,0.00581,0.00022,0.0002,0.00023,0.194,0.186,0.201,0.0076,0.0073,0.0079,25.36,25.33,25.39,0.921,0.918,0.924,0.97,0.97,0.97,0.894,0.89,0.896,26.28,25.19,27.18,25.49,24.43,26.36,0,0,0,0,0,0,0.142,0,0.0566,0.45,0.55,0.45,34
1415570400000,2014,11,2014,2,6,7,0.132,0.0428,0.089,5563.88,34.53,34.53,33.12,1,1,1,217.8,216.1,220.2,147.1,123.6,70.71,67,93,0,0,0,0.325,0.304,0.429,147.1,123.6,153.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.1,0.0947,0.102,0.00825,0.00626,0.00877,0.00032,0.00025,0.00034,0.25,0.21,0.26,0.0098,0.0082,0.01,25.24,25.22,25.29,0.937,0.928,0.94,0.97,0.97,0.97,0.909,0.9,0.911,34.14,28.44,35.6,33.12,27.58,34.53,0,0,0,0,0,0,0.184,0,0.043,0.32,0.67,0.33,42.2
1416175200000,2014,11,2014,2,7,7,0.129,0.0405,0.0887,5553.38,33.41,33.41,33.06,1,1,1,213.7,212,215.2,146.7,145,67,67,67,0,0,0,0.313,0.311,0.316,146.7,145,148.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0997,0.099,0.1,0.00822,0.00807,0.00835,0.00032,0.00032,0.00033,0.248,0.245,0.251,0.0097,0.0096,0.0098,25.27,25.26,25.28,0.937,0.937,0.938,0.97,0.97,0.97,0.909,0.908,0.91,34.08,33.66,34.44,33.06,32.65,33.41,0,0,0,0,0,0,0.184,0,0.0403,0.31,0.69,0.31,43
1416780000000,2014,11,2014,2,8,7,0.13,0.0405,0.0891,5575.89,33.72,33.72,33.19,1,1,1,214.3,212.2,216.6,147.3,145.2,67,67,67,0,0,0,0.313,0.309,0.316,147.3,145.2,149.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0999,0.0991,0.101,0.00827,0.00809,0.00847,0.00032,0.00032,0.00033,0.249,0.246,0.254,0.0098,0.0096,0.0099,25.26,25.25,25.28,0.938,0.937,0.938,0.97,0.97,0.97,0.909,0.909,0.91,34.22,33.73,34.76,33.19,32.71,33.72,0,0,0,0,0,0,0.184,0,0.0409,0.31,0.69,0.31,42.9
1417384800000,2014,12,2014,3,9,7,0.135,0.0357,0.099,6226.72,39.28,39.28,37.06,1,1,1,222.6,214.1,231.6,163.6,155.1,59,59,59,0,0,0,0.265,0.255,0.276,163.6,155.1,172.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.102,0.108,0.00966,0.00894,0.0104,0.00038,0.00035,0.00041,0.278,0.263,0.294,0.011,0.01,0.012,25.19,25.12,25.25,0.943,0.94,0.946,0.972,0.97,0.976,0.917,0.912,0.924,38.11,36.12,40.22,37.06,35.04,39.28,0,0,0,0,0,0,0.206,0,0.036,0.26,0.73,0.27,46.1
1417989600000,2014,12,2014,3,10,7,0.141,0.0357,0.105,6657.62,40.37,40.37,39.63,1,1,1,233,230,236,174,171,59,59,59,0,0,0,0.253,0.25,0.257,174,171,177,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.108,0.11,0.0105,0.0103,0.0108,0.00042,0.0004,0.00043,0.297,0.291,0.302,0.012,0.011,0.012,25.11,25.08,25.13,0.946,0.945,0.947,0.977,0.976,0.979,0.925,0.922,0.927,40.55,39.84,41.25,39.63,38.87,40.37,0,0,0,0,0,0,0.22,0,0.036,0.25,0.74,0.26,47.2
1418594400000,2014,12,2014,3,11,7,0.147,0.0357,0.111,7052.37,44.33,44.33,41.98,1,1,1,242.9,233.8,253,183.9,174.8,59,59,59,0,0,0,0.243,0.233,0.252,183.9,174.8,194,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.109,0.116,0.0114,0.0106,0.0122,0.00045,0.00042,0.00048,0.314,0.298,0.332,0.012,0.012,0.013,25.03,24.96,25.1,0.95,0.947,0.953,0.98,0.978,0.98,0.93,0.925,0.934,42.85,40.73,45.23,41.98,39.82,44.33,0,0,0,0,0,0,0.233,0,0.036,0.24,0.76,0.24,48
1419199200000,2014,12,2014,3,12,7,0.157,0.0357,0.122,7728.24,47.16,47.16,46,1,1,1,260.2,253.2,265.3,201.2,194.2,59,59,59,0,0,0,0.227,0.222,0.233,201.2,194.2,206.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.116,0.12,0.0129,0.0123,0.0133,0.00051,0.00048,0.00053,0.345,0.333,0.354,0.014,0.013,0.014,24.91,24.88,24.95,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.94,45.29,48.12,46,44.39,47.16,0,0,0,0,0,0,0.256,0,0.035,0.23,0.78,0.22,49.2
1419804000000,2014,12,2014,3,13,7,0.168,0.0405,0.127,8003.42,48.2,48.2,47.64,1,1,1,277.5,263.9,292.4,210.5,204.9,67,59,73,0,0,0,0.241,0.216,0.262,210.5,204.9,219.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.119,0.126,0.0136,0.0132,0.0144,0.00054,0.00052,0.00057,0.363,0.352,0.379,0.014,0.014,0.015,24.83,24.75,24.89,0.957,0.956,0.958,0.98,0.98,0.98,0.937,0.936,0.939,49.02,47.8,51.02,47.64,46.85,48.2,0,0,0,0,0,0,0.265,0,0.041,0.24,0.76,0.24,47.6
1420408800000,2015,1,2014,4,14,7,0.189,0.0442,0.145,8730.59,56.46,56.46,51.97,2,1,1.7142857142857142,312.2,296.4,331.4,239.2,223.4,73,73,73,0,0,0,0.234,0.22,0.246,239.2,223.4,258.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.128,0.14,0.0166,0.0147,0.021,0.00066,0.00059,0.00084,0.297,0.244,0.392,0.012,0.0097,0.016,24.74,24.66,24.84,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.896,0.94,34.63,25.99,52.63,32.87,25.21,48.2,0,0,0,0,0,0,0.289,0,0.044,0.23,0.77,0.23,46.2
1421013600000,2015,1,2014,4,15,7,0.222,0.0442,0.178,10773.4,70.95,70.95,64.13,2,2,2,367,338.3,399,294,265.3,73,73,73,0,0,0,0.2,0.183,0.216,294,265.3,326,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.153,0.143,0.164,0.0378,0.0242,0.0529,0.0015,0.00097,0.0021,0.331,0.288,0.379,0.013,0.012,0.015,24.43,24.23,24.62,0.939,0.933,0.944,0.97,0.97,0.97,0.91,0.905,0.916,33.06,29.87,36.57,32.06,28.97,35.48,0,0,0,0,0,0,0.356,0,0.044,0.2,0.8,0.2,48.5
1421618400000,2015,1,2014,4,16,7,0.271,0.0442,0.226,13729.8,89.43,89.43,81.72,2,2,2,447.3,410.2,483.5,374.3,337.2,73,73,73,0,0,0,0.164,0.151,0.178,374.3,337.2,410.5,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.181,0.168,0.194,0.0757,0.0582,0.0927,0.0031,0.0024,0.0038,0.452,0.396,0.506,0.019,0.016,0.021,23.94,23.72,24.16,0.951,0.946,0.956,0.978,0.971,0.98,0.93,0.919,0.937,41.79,37.8,45.63,40.86,36.71,44.71,0,0,0,0,0,0,0.454,0,0.045,0.16,0.83,0.17,50.7
1422223200000,2015,1,2014,4,17,7,0.339,0.0452,0.294,17122.4,114.9,114.9,101.9,3,2,2.4285714285714284,560.8,496.9,636.3,486.1,423.9,74.71,73,85,0,0,0,0.134,0.12,0.147,486.1,423.9,551.3,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.227,0.199,0.263,0.131,0.0991,0.169,0.0055,0.0041,0.0072,0.577,0.526,0.623,0.024,0.022,0.026,23.3,22.93,23.64,0.954,0.947,0.958,0.977,0.97,0.98,0.931,0.918,0.939,44.75,36.48,52.66,43.04,35.38,48.2,0,0,0,0,0,0,0.566,0,0.045,0.13,0.87,0.13,50.5
1422828000000,2015,2,2014,5,18,7,0.455,0.0514,0.404,22748.9,144.6,144.6,135.4,3,3,3,753,666.7,840,668,581.7,85,85,85,0,0,0,0.113,0.101,0.127,668,581.7,755,990,990,990,966.9,966.6,967.3,23.1,22.7,23.4,0.33,0.28,0.384,0.247,0.19,0.304,0.011,0.0081,0.013,0.82,0.674,0.969,0.036,0.029,0.043,22.27,21.77,22.76,0.956,0.953,0.957,0.98,0.979,0.98,0.937,0.933,0.938,46.43,41.25,51.41,45.14,40.37,48.2,0,0,0,0,0,0,0.752,0,0.051,0.11,0.89,0.11,50
1423432800000,2015,2,2014,5,19,7,0.6,0.0739,0.526,28160.5,182.6,182.6,167.6,4,4,4,991.3,878.5,1107,869.2,793.5,122.1,85,137,0,0,0,0.122,0.0928,0.144,869.2,793.5,970.3,990,990,990,967.8,967.4,968.2,22.2,21.8,22.6,0.497,0.419,0.593,0.36,0.323,0.409,0.016,0.014,0.019,1.09,0.952,1.27,0.049,0.042,0.058,21.07,20.49,21.63,0.955,0.953,0.956,0.979,0.976,0.98,0.934,0.931,0.936,42.8,40.12,46.58,41.91,39.17,45.65,0,0,0,0,0,0,0.931,0,0.074,0.12,0.88,0.12,46.9
1424037600000,2015,2,2014,5,20,7,0.762,0.0872,0.653,32277.1,192.8,192.8,192.1,4,4,4,1260,1148,1363,1116,1011,144.1,137,162,36.71,0,101,0.114,0.106,0.122,1079,1011,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.768,0.649,0.835,0.601,0.448,0.648,0.028,0.021,0.031,1.66,1.38,1.78,0.078,0.064,0.085,19.62,19.18,20.25,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.5,47.98,50.24,48.03,47.02,48.2,0,0,0,0,0,0,1.07,0,0.109,0.11,0.86,0.14,42.4
1424642400000,2015,2,2014,5,21,7,0.852,0.0998,0.665,32155.1,192.1,192.1,191.4,4,4,4,1409,1390,1421,1244,1228,165,162,183,144.3,128,156,0.117,0.114,0.129,1100,1100,1100,990,990,990,969.2,969.1,969.2,20.8,20.8,20.9,0.854,0.846,0.858,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.79,1.81,0.087,0.086,0.087,19.01,18.97,19.07,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.83,48.72,49.01,47.85,47.75,48.03,0,0,0,0,0,0,1.06,0,0.187,0.12,0.78,0.22,37.7
