datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1553464800000,2019,3,2018,6,26,7,0.555,0.078,0.477,25910.3,156.3,156.3,154.2,4,4,4,917.3,911.2,929.4,788.3,782.2,129,129,129,0,0,0,0.141,0.139,0.142,788.3,782.2,800.4,990,990,990,967.6,967.5,967.6,22.4,22.4,22.5,0.428,0.422,0.439,0.321,0.318,0.326,0.014,0.014,0.015,0.957,0.946,0.978,0.043,0.042,0.044,21.47,21.4,21.51,0.953,0.952,0.953,0.975,0.974,0.976,0.929,0.928,0.931,39.54,39.29,40.04,38.56,38.29,39.08,0,0,0,0,0,0,0.857,0,0.078,0.14,0.86,0.14,46.7
1554069600000,2019,4,2018,7,27,7,0.57,0.0756,0.494,26759.5,163.1,163.1,159.3,4,4,4,942,922.5,964.5,817,797.5,125,125,125,0,0,0,0.133,0.13,0.136,817,797.5,839.5,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.456,0.438,0.477,0.334,0.325,0.345,0.015,0.015,0.016,1.01,0.975,1.05,0.045,0.043,0.047,21.32,21.19,21.44,0.954,0.953,0.954,0.978,0.976,0.98,0.932,0.93,0.935,40.73,39.95,41.63,39.82,38.99,40.77,0,0,0,0,0,0,0.885,0,0.076,0.13,0.87,0.13,46.9
1554674400000,2019,4,2018,7,28,7,0.593,0.0756,0.518,27839.3,166.9,166.9,165.7,4,4,4,981.1,971.7,988.8,856.1,846.7,125,125,125,0,0,0,0.127,0.126,0.129,856.1,846.7,863.8,990,990,990,967.8,967.8,967.9,22.2,22.1,22.2,0.492,0.483,0.499,0.353,0.349,0.357,0.016,0.016,0.016,1.08,1.06,1.09,0.049,0.048,0.049,21.1,21.06,21.15,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.27,41.91,42.57,41.43,41.07,41.72,0,0,0,0,0,0,0.921,0,0.075,0.13,0.87,0.13,46.9
1555279200000,2019,4,2018,7,29,7,0.587,0.0756,0.512,27573.7,165.4,165.4,164.1,4,4,4,971.1,955,979,846.1,830,125,125,125,0,0,0,0.129,0.128,0.131,846.1,830,854,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.483,0.468,0.49,0.349,0.341,0.352,0.016,0.015,0.016,1.06,1.03,1.07,0.048,0.046,0.048,21.16,21.11,21.25,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.935,41.88,41.25,42.19,41.03,40.37,41.35,0,0,0,0,0,0,0.912,0,0.075,0.13,0.87,0.13,47
1555884000000,2019,4,2018,7,30,7,0.56,0.0756,0.484,25929.6,161.1,161.1,154.3,4,3,3.7142857142857144,925.4,893.6,952.6,800.4,768.6,125,125,125,0,0,0,0.135,0.131,0.14,800.4,768.6,827.6,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.441,0.412,0.466,0.326,0.311,0.34,0.015,0.014,0.015,1,0.963,1.03,0.045,0.043,0.046,21.4,21.26,21.52,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,43.77,39.67,52.28,42.03,38.69,48.2,0,0,0,0,0,0,0.857,0,0.076,0.13,0.86,0.14,46.3
1556488800000,2019,4,2018,7,31,7,0.521,0.0851,0.435,23936.3,144.6,144.6,142.5,3,3,3,860.6,841.9,882.8,719.9,694.9,140.7,125,147,0,0,0,0.164,0.142,0.175,719.9,694.9,757.8,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.372,0.355,0.402,0.282,0.265,0.306,0.012,0.012,0.014,0.92,0.875,0.99,0.041,0.039,0.044,21.74,21.58,21.86,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.94,47.51,51.14,47.49,46.56,48.2,0,0,0,0,0,0,0.792,0,0.086,0.16,0.83,0.17,45.9
1557093600000,2019,5,2018,8,32,7,0.493,0.0889,0.404,22704.6,138.7,138.7,135.1,3,3,3,814.9,791.1,836.1,667.9,644.1,147,147,147,0,0,0,0.18,0.176,0.186,667.9,644.1,689.1,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.34,0.326,0.352,0.247,0.231,0.261,0.011,0.01,0.011,0.83,0.79,0.866,0.036,0.034,0.038,22.01,21.89,22.15,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.97,44.57,47.19,45.05,43.68,46.24,0,0,0,0,0,0,0.751,0,0.089,0.18,0.82,0.18,46.1
1557698400000,2019,5,2018,8,33,7,0.459,0.0889,0.37,21022.1,129.8,129.8,125.1,3,3,3,758.1,725.5,783.8,611.1,578.5,147,147,147,0,0,0,0.194,0.188,0.203,611.1,578.5,636.8,990,990,990,966.9,966.8,967,23.1,23,23.2,0.307,0.289,0.322,0.209,0.187,0.226,0.0091,0.0081,0.0099,0.734,0.679,0.777,0.032,0.029,0.034,22.33,22.19,22.52,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.58,40.57,44.14,41.71,39.65,43.26,0,0,0,0,0,0,0.695,0,0.089,0.19,0.81,0.19,45.8
1558303200000,2019,5,2018,8,34,7,0.41,0.0889,0.321,18379.8,116.5,116.5,109.4,3,3,3,677.8,642.6,713.2,530.8,495.6,147,147,147,0,0,0,0.217,0.206,0.229,530.8,495.6,566.2,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.262,0.242,0.282,0.156,0.133,0.179,0.0067,0.0056,0.0077,0.599,0.54,0.658,0.026,0.023,0.028,22.79,22.59,22.99,0.949,0.946,0.952,0.972,0.97,0.976,0.922,0.917,0.929,37.52,35.23,39.79,36.47,34.17,38.82,0,0,0,0,0,0,0.608,0,0.089,0.22,0.78,0.22,44.8
1558908000000,2019,5,2018,8,35,7,0.363,0.0841,0.279,16149.6,96.4,96.4,96.13,2,2,2,600.7,571.3,631.4,461.7,442.9,139,119,147,0,0,0,0.231,0.205,0.249,461.7,442.9,484.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.222,0.213,0.235,0.117,0.108,0.128,0.0049,0.0045,0.0054,0.593,0.562,0.632,0.025,0.024,0.027,23.11,22.94,23.25,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.08,48.21,52.1,48.06,47.25,48.2,0,0,0,0,0,0,0.534,0,0.084,0.23,0.77,0.23,44.5
1559512800000,2019,6,2018,9,36,7,0.324,0.072,0.252,15092.3,94.99,94.99,89.84,2,2,2,535.7,510.3,561.7,416.7,391.3,119,119,119,0,0,0,0.222,0.212,0.233,416.7,391.3,442.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.202,0.193,0.211,0.0957,0.0837,0.108,0.004,0.0035,0.0045,0.521,0.483,0.56,0.022,0.02,0.023,23.47,23.31,23.62,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.83,43.23,48.46,44.92,42.36,47.49,0,0,0,0,0,0,0.499,0,0.072,0.22,0.78,0.22,46.6
1560117600000,2019,6,2018,9,37,7,0.291,0.072,0.219,13158,83.09,83.09,78.32,2,2,2,480.9,459.7,502.4,361.9,340.7,119,119,119,0,0,0,0.248,0.237,0.259,361.9,340.7,383.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.183,0.175,0.19,0.0698,0.0598,0.0799,0.0029,0.0025,0.0033,0.439,0.407,0.471,0.018,0.017,0.02,23.8,23.67,23.92,0.95,0.947,0.953,0.976,0.971,0.98,0.927,0.92,0.934,40.11,37.85,42.39,39.16,36.77,41.54,0,0,0,0,0,0,0.435,0,0.072,0.25,0.75,0.25,45.2
1560722400000,2019,6,2018,9,38,7,0.263,0.072,0.191,11476.6,72.23,72.23,68.31,2,2,2,435.3,417.3,453.9,316.3,298.3,119,119,119,0,0,0,0.274,0.262,0.285,316.3,298.3,334.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.167,0.16,0.173,0.0483,0.0398,0.0571,0.002,0.0016,0.0023,0.371,0.344,0.399,0.015,0.014,0.016,24.07,23.96,24.18,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,35.21,33.25,37.23,34.16,32.26,36.12,0,0,0,0,0,0,0.38,0,0.072,0.27,0.73,0.27,43.6
1561327200000,2019,6,2018,9,39,7,0.24,0.072,0.168,10083.6,63.27,63.27,60.02,2,2,2,396.4,380.9,411.6,277.4,261.9,119,119,119,0,0,0,0.3,0.289,0.312,277.4,261.9,292.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.153,0.147,0.158,0.03,0.0226,0.0371,0.0012,0.00092,0.0015,0.313,0.289,0.335,0.013,0.012,0.014,24.31,24.21,24.41,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,30.94,29.22,32.61,30.01,28.35,31.64,0,0,0,0,0,0,0.333,0,0.072,0.3,0.7,0.3,42
1561932000000,2019,7,2018,10,40,7,0.218,0.0653,0.153,9216.09,58.18,58.18,54.86,2,2,2,360.9,346.2,376.3,252.9,238.2,108,108,108,0,0,0,0.299,0.287,0.312,252.9,238.2,268.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.138,0.148,0.0196,0.016,0.0256,0.00079,0.00064,0.001,0.276,0.257,0.297,0.011,0.01,0.012,24.52,24.42,24.61,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.905,28.28,26.61,29.99,27.43,25.81,29.09,0,0,0,0,0,0,0.305,0,0.065,0.3,0.7,0.3,42.3
1562536800000,2019,7,2018,10,41,7,0.199,0.0653,0.134,8175.99,50.59,50.59,48.67,2,1,1.2857142857142858,329.7,317.5,341.6,221.7,209.5,108,108,108,0,0,0,0.328,0.316,0.34,221.7,209.5,233.6,990,990,990,965,965,965.1,25,24.9,25,0.132,0.127,0.136,0.0146,0.0136,0.0156,0.00059,0.00054,0.00063,0.344,0.248,0.396,0.014,0.0099,0.016,24.61,24.53,24.66,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,43.31,25.67,52.12,41.49,24.9,48.2,0,0,0,0,0,0,0.27,0,0.065,0.33,0.67,0.33,41.1
1563141600000,2019,7,2018,10,42,7,0.184,0.0653,0.118,7441.69,46.67,46.67,44.3,1,1,1,303.4,293.7,313.9,195.4,185.7,108,108,108,0,0,0,0.356,0.344,0.368,195.4,185.7,205.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.119,0.126,0.0124,0.0115,0.0133,0.00049,0.00046,0.00053,0.341,0.324,0.36,0.014,0.013,0.014,24.74,24.67,24.8,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.2,42.93,47.63,44.3,42.07,46.67,0,0,0,0,0,0,0.246,0,0.066,0.35,0.64,0.36,40.4
1563746400000,2019,7,2018,10,43,7,0.17,0.0653,0.105,6576.98,41.38,41.38,39.15,1,1,1,281.7,272.7,290.7,173.7,164.7,108,108,108,0,0,0,0.384,0.372,0.396,173.7,164.7,182.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.118,0.0105,0.00975,0.0113,0.00042,0.00039,0.00045,0.302,0.286,0.318,0.012,0.011,0.013,24.87,24.82,24.92,0.947,0.944,0.949,0.976,0.972,0.98,0.924,0.917,0.93,40.1,37.98,42.22,39.15,36.91,41.38,0,0,0,0,0,0,0.217,0,0.065,0.38,0.62,0.38,38.7
1564351200000,2019,7,2018,10,44,7,0.158,0.0601,0.0978,6090.36,38.15,38.15,36.25,1,1,1,261.1,251.1,269.6,161.7,156.7,99.43,93,108,0,0,0,0.38,0.355,0.408,161.7,156.7,169.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.108,0.112,0.00949,0.00907,0.0101,0.00038,0.00036,0.0004,0.28,0.272,0.293,0.011,0.011,0.012,24.98,24.94,25.02,0.943,0.941,0.945,0.971,0.97,0.974,0.915,0.913,0.921,37.33,36.13,39.16,36.25,35.04,38.15,0,0,0,0,0,0,0.201,0,0.0602,0.38,0.62,0.38,38.5
1564956000000,2019,8,2018,11,45,7,0.145,0.0562,0.0886,5514.21,34.87,34.87,32.82,1,1,1,239.6,230.6,248.6,146.6,137.6,93,93,93,0,0,0,0.388,0.374,0.403,146.6,137.6,155.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.107,0.00821,0.00744,0.00898,0.00032,0.00029,0.00035,0.252,0.236,0.268,0.0099,0.0093,0.011,25.11,25.04,25.18,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.84,31.72,35.95,32.82,30.77,34.87,0,0,0,0,0,0,0.182,0,0.0564,0.39,0.61,0.39,38
1565560800000,2019,8,2018,11,46,7,0.133,0.0562,0.0772,4791.05,30.21,30.21,28.52,1,1,1,220.7,213.3,228.1,127.7,120.3,93,93,93,0,0,0,0.422,0.408,0.436,127.7,120.3,135.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0968,0.0942,0.0994,0.0066,0.00598,0.00723,0.00026,0.00023,0.00028,0.218,0.205,0.232,0.0086,0.008,0.0091,25.26,25.2,25.31,0.929,0.925,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.4,27.64,31.14,28.52,26.81,30.21,0,0,0,0,0,0,0.158,0,0.0558,0.42,0.58,0.42,36
1566165600000,2019,8,2018,11,47,7,0.125,0.0562,0.0685,3070.69,26.49,26.49,18.28,1,1,1,206.2,200.5,212,113.2,107.5,93,93,93,0,0,0,0.451,0.439,0.464,113.2,107.5,119,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0917,0.0897,0.0938,0.00537,0.00488,0.00586,0.00021,0.00019,0.00023,0.192,0.182,0.203,0.0075,0.0071,0.0079,25.37,25.33,25.42,0.658,0,0.924,0.693,0,0.97,0.638,0,0.897,18.84,0,27.31,18.28,0,26.49,0,2,0,0,0.286,0,0.102,0.286,0.0565,0.45,0.55,0.45,24.6
1566770400000,2019,8,2018,11,48,7,0.117,0.0544,0.0624,617.532,25.73,25.73,3.676,1,1,1,193.1,187.6,198.6,103.1,96.53,90,72,93,0,0,0,0.466,0.384,0.491,103.1,96.53,115.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0858,0.0905,0.00452,0.00396,0.00558,0.00018,0.00015,0.00022,0.174,0.163,0.195,0.0068,0.0064,0.0076,25.41,25.38,25.42,0.132,0,0.922,0.139,0,0.97,0.128,0,0.894,3.789,0,26.53,3.676,0,25.73,0,6,0,0,0.857,0,0.0204,0.857,0.0546,0.46,0.53,0.47,5.28
1567375200000,2019,9,2018,12,49,7,0.107,0.0435,0.0639,3918.04,25,25,23.32,1,1,1,177.6,171.5,184.6,105.6,99.49,72,72,72,0,0,0,0.406,0.39,0.42,105.6,99.49,112.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0869,0.0848,0.0894,0.00473,0.00421,0.00532,0.00018,0.00016,0.00021,0.177,0.166,0.189,0.0069,0.0065,0.0074,25.38,25.38,25.38,0.915,0.911,0.92,0.97,0.969,0.97,0.887,0.883,0.892,24.05,22.56,25.77,23.32,21.85,25,0,0,0,0,0,0,0.13,0,0.0431,0.41,0.6,0.4,36.6
1567980000000,2019,9,2018,12,50,7,0.0991,0.0435,0.0555,3409.2,21.46,21.46,20.29,1,1,1,163.8,158.1,169.6,91.83,86.09,72,72,72,0,0,0,0.44,0.425,0.455,91.83,86.09,97.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.08,0.0841,0.00356,0.00307,0.00404,0.00014,0.00012,0.00016,0.152,0.142,0.162,0.006,0.0056,0.0064,25.38,25.37,25.38,0.92,0.913,0.927,0.965,0.963,0.968,0.888,0.884,0.892,21.02,19.85,22.18,20.29,19.11,21.46,0,0,0,0,0,0,0.113,0,0.0436,0.44,0.56,0.44,34.4
1568584800000,2019,9,2018,12,51,7,0.092,0.0435,0.0484,3001.71,18.71,18.71,17.87,1,1,1,152.1,148,156.2,80.07,75.97,72,72,72,0,0,0,0.474,0.461,0.487,80.07,75.97,84.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0765,0.0794,0.00256,0.00221,0.0029,0.0001,0.000087,0.00011,0.131,0.124,0.138,0.0051,0.0049,0.0054,25.37,25.37,25.38,0.934,0.929,0.939,0.961,0.96,0.962,0.897,0.893,0.901,18.6,17.75,19.46,17.87,17.04,18.71,0,0,0,0,0,0,0.0993,0,0.0436,0.47,0.53,0.47,32.6
1569189600000,2019,9,2018,12,52,7,0.0862,0.0435,0.0426,2593.66,16.72,16.72,15.44,1,1,1,142.5,138.4,146.6,70.5,66.4,72,72,72,0,0,0,0.505,0.491,0.52,70.5,66.4,74.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0745,0.0731,0.076,0.00174,0.00139,0.00209,0.000068,0.000055,0.000082,0.114,0.107,0.121,0.0045,0.0042,0.0048,25.39,25.38,25.39,0.916,0.893,0.938,0.96,0.96,0.96,0.879,0.857,0.9,16.08,14.77,17.41,15.44,14.18,16.72,0,0,0,0,0,0,0.0858,0,0.0436,0.5,0.49,0.51,30.1
1569794400000,2019,9,2018,12,53,7,0.0807,0.0332,0.0476,2926.04,18.59,18.59,17.42,1,1,1,133.5,129.9,137,78.62,65.03,54.86,52,72,0,0,0,0.41,0.383,0.525,78.62,65.03,83.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.0726,0.0756,0.00243,0.00128,0.00286,0.000095,0.00005,0.00011,0.125,0.104,0.134,0.0049,0.0041,0.0053,25.37,25.37,25.4,0.926,0.886,0.936,0.96,0.96,0.962,0.889,0.85,0.899,18.13,14.34,19.33,17.42,13.77,18.59,0,0,0,0,0,0,0.0968,0,0.0331,0.41,0.59,0.41,36.3
1570399200000,2019,10,2019,1,1,7,0.0787,0.0314,0.0472,2933.91,17.92,17.92,17.46,1,1,1,130.1,127.2,132.4,78.08,75.19,52,52,52,0,0,0,0.4,0.393,0.409,78.08,75.19,80.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0727,0.0745,0.00239,0.00214,0.00258,0.000094,0.000084,0.0001,0.124,0.119,0.128,0.0049,0.0047,0.005,25.38,25.37,25.38,0.936,0.933,0.94,0.96,0.96,0.96,0.899,0.896,0.903,18.19,17.6,18.66,17.46,16.89,17.92,0,0,0,0,0,0,0.097,0,0.0315,0.4,0.6,0.4,37.3
1571004000000,2019,10,2019,1,2,7,0.0763,0.0314,0.0449,2772.11,17.54,17.54,16.5,1,1,1,126.2,121.7,130.5,74.21,69.72,52,52,52,0,0,0,0.412,0.399,0.427,74.21,69.72,78.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0708,0.0738,0.00206,0.00168,0.00242,0.000081,0.000066,0.000095,0.117,0.109,0.125,0.0046,0.0043,0.0049,25.38,25.38,25.39,0.93,0.912,0.939,0.96,0.96,0.96,0.893,0.875,0.902,17.19,15.83,18.27,16.5,15.2,17.54,0,0,0,0,0,0,0.0917,0,0.0314,0.41,0.59,0.41,36.3
1571608800000,2019,10,2019,1,3,7,0.0722,0.0314,0.0408,2436.63,14.94,14.94,14.5,1,1,1,119.5,117.6,120.9,67.46,65.62,52,52,52,0,0,0,0.435,0.43,0.442,67.46,65.62,68.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00148,0.00133,0.00161,0.000058,0.000052,0.000063,0.106,0.103,0.108,0.0042,0.004,0.0042,25.39,25.39,25.4,0.899,0.889,0.907,0.96,0.96,0.96,0.863,0.853,0.871,15.11,14.53,15.57,14.5,13.95,14.94,0,0,0,0,0,0,0.0806,0,0.0314,0.43,0.57,0.43,33.7
1572213600000,2019,10,2019,1,4,7,0.0723,0.0309,0.0414,2486.38,15.14,15.14,14.8,1,1,1,119.6,118.4,120.6,68.43,66.71,51.14,50,52,0,0,0,0.428,0.418,0.438,68.43,66.71,69.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00157,0.00142,0.00166,0.000061,0.000056,0.000065,0.107,0.105,0.109,0.0042,0.0041,0.0043,25.39,25.39,25.4,0.905,0.895,0.911,0.96,0.96,0.96,0.868,0.859,0.874,15.42,14.87,15.77,14.8,14.28,15.14,0,0,0,0,0,0,0.0822,0,0.0309,0.43,0.57,0.43,34.4
1572818400000,2019,11,2019,2,5,7,0.0748,0.0302,0.0446,2741.05,17.77,17.77,16.32,1,1,1,123.8,119.8,129.7,73.75,69.81,50,50,50,0,0,0,0.404,0.386,0.417,73.75,69.81,79.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0739,0.00202,0.00168,0.00252,0.000079,0.000066,0.000099,0.116,0.109,0.126,0.0045,0.0043,0.005,25.38,25.37,25.39,0.925,0.912,0.94,0.96,0.96,0.96,0.888,0.876,0.903,17,15.86,18.51,16.32,15.22,17.77,0,0,0,0,0,0,0.0906,0,0.0302,0.4,0.6,0.4,36.6
1573423200000,2019,11,2019,2,6,7,0.0816,0.0302,0.0514,3167.57,20.06,20.06,18.85,1,1,1,135,130.5,140.9,84.96,80.47,50,50,50,0,0,0,0.371,0.355,0.383,84.96,80.47,90.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0742,0.0778,0.00297,0.00259,0.00347,0.00012,0.0001,0.00014,0.136,0.128,0.146,0.0053,0.005,0.0057,25.36,25.35,25.37,0.927,0.92,0.933,0.962,0.96,0.965,0.892,0.888,0.896,19.6,18.68,20.79,18.85,17.94,20.06,0,0,0,0,0,0,0.105,0,0.0302,0.37,0.63,0.37,38.8
1574028000000,2019,11,2019,2,7,7,0.0899,0.0302,0.0596,3639.6,22.51,22.51,21.66,1,1,1,148.6,142.2,152.3,98.6,92.23,50,50,50,0,0,0,0.337,0.328,0.352,98.6,92.23,102.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.0783,0.0819,0.00413,0.00359,0.00445,0.00016,0.00014,0.00017,0.16,0.149,0.167,0.0063,0.0058,0.0065,25.34,25.34,25.35,0.913,0.912,0.919,0.968,0.965,0.97,0.884,0.883,0.887,22.38,21.07,23.21,21.66,20.34,22.51,0,0,0,0,0,0,0.12,0,0.0303,0.34,0.66,0.34,40.5
1574632800000,2019,11,2019,2,8,7,0.096,0.031,0.065,3986.05,24.67,24.67,23.73,1,1,1,158.7,151.8,162.2,107.4,101.8,51.29,50,59,0,0,0,0.323,0.31,0.364,107.4,101.8,111.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0817,0.0851,0.00488,0.0044,0.00522,0.00019,0.00017,0.0002,0.176,0.166,0.183,0.0069,0.0065,0.0072,25.34,25.34,25.35,0.916,0.912,0.919,0.97,0.97,0.97,0.889,0.885,0.891,24.46,23.08,25.43,23.73,22.37,24.67,0,0,0,0,0,0,0.132,0,0.031,0.32,0.68,0.32,41.5
1575237600000,2019,12,2019,3,9,7,0.108,0.0357,0.0726,4500.3,29.63,29.63,26.79,1,1,1,179.1,165.2,190.9,120.1,106.2,59,59,59,0,0,0,0.33,0.309,0.357,120.1,106.2,131.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0847,0.0937,0.00596,0.00478,0.00696,0.00023,0.00019,0.00027,0.2,0.175,0.221,0.0078,0.0069,0.0086,25.36,25.36,25.36,0.924,0.915,0.931,0.97,0.97,0.97,0.897,0.888,0.903,27.62,24.17,30.55,26.79,23.44,29.63,0,0,0,0,0,0,0.149,0,0.0354,0.33,0.67,0.33,41.7
1575842400000,2019,12,2019,3,10,7,0.117,0.0357,0.0811,5068.71,31.13,31.13,30.17,1,1,1,193.2,190.6,197.2,134.2,131.6,59,59,59,0,0,0,0.305,0.299,0.31,134.2,131.6,138.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.0936,0.0959,0.00715,0.00694,0.0075,0.00028,0.00027,0.00029,0.225,0.221,0.233,0.0088,0.0086,0.0091,25.36,25.36,25.36,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,31.1,30.48,32.09,30.17,29.57,31.13,0,0,0,0,0,0,0.168,0,0.0359,0.31,0.69,0.31,43.3
1576447200000,2019,12,2019,3,11,7,0.128,0.0357,0.0924,5796.26,37.45,37.45,34.5,1,1,1,211.7,201.3,224.3,152.7,142.3,59,59,59,0,0,0,0.279,0.263,0.293,152.7,142.3,165.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0974,0.106,0.00873,0.00784,0.0098,0.00034,0.00031,0.00038,0.258,0.24,0.281,0.01,0.0094,0.011,25.27,25.17,25.35,0.939,0.935,0.944,0.97,0.97,0.973,0.912,0.907,0.918,35.55,33.09,38.49,34.5,32.1,37.45,0,0,0,0,0,0,0.192,0,0.0356,0.28,0.72,0.28,45.3
1577052000000,2019,12,2019,3,12,7,0.144,0.0357,0.109,6877.42,45.98,45.98,40.94,1,1,1,238.7,225.6,260.1,179.7,166.6,59,59,59,0,0,0,0.248,0.227,0.261,179.7,166.6,201.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.106,0.118,0.011,0.00991,0.0128,0.00043,0.00039,0.00051,0.307,0.283,0.345,0.012,0.011,0.014,25.06,24.91,25.16,0.948,0.944,0.955,0.977,0.973,0.98,0.927,0.919,0.936,41.88,38.81,46.91,40.94,37.79,45.98,0,0,0,0,0,0,0.227,0,0.035,0.25,0.76,0.24,47.8
1577656800000,2019,12,2019,3,13,7,0.169,0.0417,0.128,7988.5,48.2,48.2,47.55,1,1,1,280.1,264.7,295.9,211.1,201.6,69,59,73,0,0,0,0.246,0.22,0.266,211.1,201.6,222.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.12,0.128,0.0137,0.0129,0.0147,0.00054,0.00051,0.00059,0.364,0.348,0.386,0.014,0.014,0.015,24.82,24.73,24.89,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.15,46.92,51.84,47.55,45.98,48.2,0,0,0,0,0,0,0.264,0,0.041,0.25,0.76,0.24,47.3
1578261600000,2020,1,2019,4,14,7,0.187,0.0442,0.143,8640.08,54.01,54.01,51.43,2,1,1.8571428571428572,309.3,298.4,320.2,236.3,225.4,73,73,73,0,0,0,0.236,0.228,0.245,236.3,225.4,247.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.128,0.136,0.0158,0.0149,0.0168,0.00063,0.00059,0.00067,0.272,0.241,0.39,0.011,0.0096,0.016,24.78,24.72,24.85,0.93,0.922,0.959,0.971,0.97,0.98,0.904,0.895,0.94,30.45,25.67,52.4,29.16,24.9,48.2,0,0,0,0,0,0,0.286,0,0.044,0.24,0.76,0.24,46.2
1578866400000,2020,1,2019,4,15,7,0.208,0.0442,0.164,9947.51,63.92,63.92,59.21,2,2,2,344.1,325.4,365.9,271.1,252.4,73,73,73,0,0,0,0.213,0.2,0.224,271.1,252.4,292.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.145,0.138,0.152,0.027,0.0181,0.0372,0.0011,0.00073,0.0015,0.297,0.269,0.33,0.012,0.011,0.013,24.58,24.44,24.7,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.91,30.52,28.43,32.95,29.61,27.58,31.96,0,0,0,0,0,0,0.329,0,0.044,0.21,0.79,0.21,47.8
1579471200000,2020,1,2019,4,16,7,0.25,0.0442,0.206,12483.4,83.39,83.39,74.31,2,2,2,413.6,374.9,454.2,340.6,301.9,73,73,73,0,0,0,0.177,0.161,0.195,340.6,301.9,381.2,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.169,0.156,0.183,0.0597,0.0415,0.0789,0.0024,0.0017,0.0032,0.401,0.343,0.462,0.016,0.014,0.019,24.14,23.89,24.38,0.947,0.941,0.953,0.974,0.97,0.98,0.922,0.912,0.934,38.15,33.95,42.55,37.15,32.93,41.7,0,0,0,0,0,0,0.413,0,0.044,0.18,0.82,0.18,49.9
1580076000000,2020,1,2019,4,17,7,0.318,0.0462,0.271,15945.4,104.8,104.8,94.91,3,2,2.142857142857143,525.3,471.4,586.3,448.9,398.4,76.43,73,85,0,0,0,0.146,0.134,0.155,448.9,398.4,501.3,990,990,990,966,965.7,966.2,24,23.8,24.3,0.209,0.19,0.235,0.111,0.0871,0.136,0.0046,0.0036,0.0057,0.55,0.488,0.614,0.023,0.02,0.026,23.49,23.22,23.79,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,46.76,36.01,52.26,44.96,34.93,48.2,0,0,0,0,0,0,0.527,0,0.047,0.15,0.85,0.15,50.1
1580680800000,2020,2,2019,5,18,7,0.403,0.0514,0.351,20259.5,132.5,132.5,120.6,3,3,3,665.7,606.8,728.8,580.7,521.8,85,85,85,0,0,0,0.128,0.117,0.14,580.7,521.8,643.8,990,990,990,966.6,966.3,966.8,23.4,23.2,23.7,0.28,0.246,0.316,0.189,0.15,0.231,0.0081,0.0063,0.01,0.672,0.573,0.779,0.029,0.024,0.034,22.76,22.41,23.1,0.953,0.948,0.956,0.977,0.97,0.98,0.931,0.92,0.937,41.14,37.37,45.08,40.2,36.26,44.18,0,0,0,0,0,0,0.67,0,0.052,0.13,0.87,0.13,50.3
1581285600000,2020,2,2019,5,19,7,0.51,0.0618,0.448,24728.4,168.1,168.1,147.2,4,3,3.2857142857142856,843.6,755.8,971.7,741.4,670.8,102.1,85,105,0,0,0,0.122,0.108,0.135,741.4,670.8,866.7,990,990,990,967.3,966.9,967.8,22.7,22.2,23.1,0.385,0.331,0.491,0.291,0.249,0.359,0.013,0.011,0.016,0.926,0.825,1.08,0.041,0.036,0.049,21.8,21.13,22.25,0.956,0.954,0.957,0.98,0.977,0.98,0.937,0.932,0.938,46.46,40.57,51.41,45.18,39.64,48.2,0,0,0,0,0,0,0.818,0,0.062,0.12,0.88,0.12,48.5
1581890400000,2020,2,2019,5,20,7,0.78,0.0783,0.643,31740.6,192.8,192.8,188.9,4,4,4,1289,1039,1497,1160,934,129.4,105,162,96.43,0,235,0.0996,0.0799,0.115,1063,934,1100,990,990,990,968.8,968,969.5,21.2,20.5,22,0.769,0.553,0.89,0.582,0.391,0.648,0.028,0.018,0.032,1.64,1.2,1.84,0.078,0.055,0.09,19.54,18.69,20.78,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.51,45.46,50.79,47.23,44.55,48.2,0,0,0,0,0,0,1.05,0,0.137,0.1,0.82,0.18,40.7
1582495200000,2020,2,2019,5,21,7,1.01,0.105,0.665,30631.9,186.4,186.4,182.3,4,4,4,1663,1545,1763,1490,1383,173,162,239,390.3,283,470,0.104,0.0935,0.136,1100,1100,1100,990,990,990,970,969.6,970.3,20,19.7,20.4,0.911,0.898,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.095,18.13,17.79,18.53,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.51,45.61,47.56,45.58,44.7,46.61,0,0,0,0,0,0,1.01,0,0.345,0.1,0.66,0.34,30.3
1583100000000,2020,3,2019,6,22,7,1.15,0.145,0.665,29245.7,178,178,174.1,4,4,4,1901,1787,2031,1662,1548,239,239,239,562.3,448,692,0.126,0.118,0.134,1100,1100,1100,990,990,990,970.8,970.4,971.2,19.2,18.8,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.35,16.95,17.71,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.41,43.33,45.4,43.52,42.46,44.5,0,0,0,0,0,0,0.967,0,0.485,0.13,0.58,0.42,25.4
1583704800000,2020,3,2019,6,23,7,1.37,0.12,0.665,27517,168.5,168.5,163.8,4,4,4,2265,2085,2441,2066,1846,199,183,239,965.6,746,1158,0.0886,0.075,0.115,1100,1100,1100,990,990,990,971.7,971.3,972.2,18.3,17.8,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.39,15.96,16.82,0.946,0.945,0.947,0.979,0.977,0.98,0.927,0.924,0.929,41.81,40.67,42.98,40.95,39.75,42.12,0,0,0,0,0,0,0.91,0,0.705,0.088,0.49,0.51,20.1
1584309600000,2020,3,2019,6,24,7,1.63,0.111,0.665,25498.4,157,157,151.8,4,4,4,2702,2514,2867,2519,2331,183,183,183,1419,1231,1584,0.0679,0.0638,0.0728,1100,1100,1100,990,990,990,972.8,972.3,973.2,17.2,16.8,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.33,14.93,15.78,0.942,0.941,0.944,0.974,0.971,0.976,0.918,0.914,0.922,38.96,37.88,40.19,37.94,36.8,39.25,0,0,0,0,0,0,0.843,0,0.965,0.068,0.41,0.59,15.6
1584914400000,2020,3,2019,6,25,7,1.86,0.111,0.665,23825.7,145.7,145.7,141.8,4,4,4,3068,2919,3237,2885,2736,183,183,183,1785,1636,1954,0.0597,0.0565,0.0627,1100,1100,1100,990,990,990,973.7,973.3,974.1,16.3,15.9,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.45,14.06,14.81,0.938,0.935,0.94,0.97,0.97,0.971,0.91,0.907,0.912,36.55,35.47,37.53,35.45,34.41,36.43,0,0,0,0,0,0,0.788,0,1.195,0.06,0.36,0.64,12.8
1585519200000,2020,3,2019,6,26,7,2.15,0.125,0.665,21947.1,136,136,130.6,4,4,4,3548,3308,3801,3341,3125,207.3,183,217,2241,2025,2484,0.0584,0.0542,0.0627,1100,1100,1100,990,990,990,974.7,974.2,975.3,15.3,14.7,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.4,12.87,13.91,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,33.67,32.19,35.06,32.66,31.23,34.01,0,0,0,0,0,0,0.726,0,1.485,0.058,0.31,0.69,10.2
1586124000000,2020,4,2019,7,27,7,2.48,0.145,0.665,19909.2,123,123,118.5,4,4,4,4096,3884,4282,3857,3667,239.3,217,295,2757,2567,2887,0.0583,0.052,0.0697,1100,1100,1100,990,990,990,975.8,975.4,976.2,14.2,13.8,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.044,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.28,11.93,12.69,0.922,0.919,0.926,0.97,0.97,0.97,0.895,0.892,0.898,30.54,29.58,31.7,29.63,28.69,30.75,0,0,0,0,0,0,0.658,0,1.815,0.058,0.27,0.73,8.03
1586728800000,2020,4,2019,7,28,7,2.67,0.178,0.665,18817.1,113.8,113.8,112,4,4,4,4421,4331,4494,4126,4036,295,295,295,3026,2936,3099,0.0667,0.0656,0.0681,1100,1100,1100,990,990,990,976.5,976.3,976.6,13.5,13.4,13.7,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.68,11.54,11.84,0.917,0.915,0.918,0.97,0.97,0.97,0.889,0.888,0.891,28.87,28.5,29.32,28,27.64,28.45,0,0,0,0,0,0,0.622,0,2.005,0.067,0.25,0.75,7.05
1587333600000,2020,4,2019,7,29,7,2.72,0.178,0.665,18574.5,111.9,111.9,110.6,4,4,4,4494,4426,4530,4199,4131,295,295,295,3099,3031,3135,0.0657,0.0651,0.0667,1100,1100,1100,990,990,990,976.6,976.5,976.7,13.4,13.3,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.54,11.48,11.67,0.915,0.915,0.917,0.97,0.97,0.97,0.888,0.887,0.889,28.5,28.31,28.84,27.64,27.46,27.98,0,0,0,0,0,0,0.614,0,2.055,0.065,0.24,0.76,6.83
1587938400000,2020,4,2019,7,30,7,2.55,0.185,0.665,19490.2,119.4,119.4,116,4,4,4,4219,4046,4385,3912,3725,306.1,295,321,2812,2625,2990,0.0727,0.0673,0.0793,1100,1100,1100,990,990,990,976.1,975.8,976.4,13.9,13.6,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.05,11.74,12.36,0.92,0.917,0.923,0.97,0.97,0.97,0.893,0.89,0.896,29.9,29.05,30.78,29,28.18,29.85,0,0,0,0,0,0,0.645,0,1.885,0.073,0.26,0.74,7.64
1588543200000,2020,5,2019,8,31,7,2.3,0.194,0.665,21008.8,129.3,129.3,125.1,4,4,4,3795,3608,3989,3474,3287,321,321,321,2374,2187,2568,0.0847,0.0805,0.089,1100,1100,1100,990,990,990,975.2,974.8,975.7,14.8,14.3,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.88,12.47,13.28,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,32.23,31.08,33.32,31.26,30.15,32.32,0,0,0,0,0,0,0.695,0,1.635,0.084,0.29,0.71,9.13
1589148000000,2020,5,2019,8,32,7,2.05,0.194,0.665,22560.7,138.3,138.3,134.3,4,4,4,3386,3208,3552,3065,2887,321,321,321,1965,1787,2131,0.0949,0.0904,0.1,1100,1100,1100,990,990,990,974.4,974,974.7,15.6,15.3,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.75,13.39,14.12,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,34.61,33.64,35.64,33.57,32.63,34.57,0,0,0,0,0,0,0.746,0,1.385,0.095,0.32,0.68,11
1589752800000,2020,5,2019,8,33,7,1.78,0.194,0.665,24420.3,150.6,150.6,145.4,4,4,4,2935,2744,3138,2614,2423,321,321,321,1514,1323,1717,0.11,0.102,0.117,1100,1100,1100,990,990,990,973.4,972.9,973.8,16.6,16.2,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.77,14.28,15.23,0.94,0.937,0.942,0.971,0.97,0.973,0.912,0.909,0.917,37.42,36.07,38.69,36.34,34.99,37.65,0,0,0,0,0,0,0.808,0,1.115,0.11,0.37,0.63,13.7
1590357600000,2020,5,2019,8,34,7,1.53,0.194,0.665,26336.9,161,161,156.8,4,4,4,2522,2370,2685,2201,2049,321,321,321,1101,949,1264,0.127,0.12,0.135,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.77,15.37,16.13,0.944,0.942,0.945,0.976,0.974,0.978,0.922,0.918,0.925,40.14,39.08,41.14,39.19,38.06,40.25,0,0,0,0,0,0,0.871,0,0.865,0.13,0.43,0.57,17.2
1590962400000,2020,6,2019,9,35,7,1.3,0.155,0.665,28042,171.6,171.6,166.9,4,4,4,2147,1971,2321,1890,1714,257,257,257,790,614,964,0.12,0.111,0.13,1100,1100,1100,990,990,990,971.5,971,971.9,18.5,18.1,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.67,16.25,17.12,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.59,41.45,43.79,41.73,40.59,42.91,0,0,0,0,0,0,0.927,0,0.635,0.12,0.51,0.49,21.6
1591567200000,2020,6,2019,9,36,7,1.08,0.155,0.665,29945.1,182.6,182.6,178.2,4,4,4,1779,1652,1918,1522,1395,257,257,257,422.1,295,561,0.145,0.134,0.156,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.098,17.74,17.29,18.15,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.47,44.25,46.59,44.56,43.37,45.65,0,0,0,0,0,0,0.99,0,0.415,0.14,0.62,0.38,27.7
1592172000000,2020,6,2019,9,37,7,0.915,0.155,0.665,31510.6,191.1,191.1,187.6,4,4,4,1513,1418,1616,1256,1161,257,257,257,155.6,61,259,0.17,0.159,0.181,1100,1100,1100,990,990,990,969.5,969.2,969.9,20.5,20.1,20.8,0.892,0.854,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.87,0.09,0.087,0.093,18.63,18.27,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.85,46.9,48.75,46.89,45.96,47.77,0,0,0,0,0,0,1.04,0,0.25,0.17,0.73,0.27,34.4
1592776800000,2020,6,2019,9,38,7,0.754,0.155,0.595,30141,192.2,192.2,179.4,4,4,4,1246,1124,1390,989.1,866.5,257,257,257,4.714,0,33,0.207,0.185,0.229,984.3,866.5,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.67,0.529,0.841,0.466,0.358,0.648,0.022,0.017,0.031,1.41,1.12,1.79,0.066,0.052,0.086,19.92,19.08,20.59,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,45.77,41.73,49.03,44.85,40.89,48.04,0,0,0,0,0,0,0.997,0,0.159,0.21,0.79,0.21,40
1593381600000,2020,6,2019,9,39,7,0.615,0.142,0.472,25016.1,158.6,158.6,148.9,4,3,3.4285714285714284,1017,947.9,1094,781.2,720.9,235.6,227,257,0,0,0,0.232,0.219,0.241,781.2,720.9,836.9,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.445,0.388,0.502,0.316,0.283,0.344,0.014,0.013,0.016,1.01,0.938,1.07,0.046,0.042,0.049,21.04,20.73,21.37,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.937,45.6,39.4,51.64,44.08,38.4,48.2,0,0,0,0,0,0,0.827,0,0.143,0.23,0.77,0.23,40.7
1593986400000,2020,7,2019,10,40,7,0.536,0.137,0.398,22084.5,139.1,139.1,131.5,3,3,3,885.8,841.9,931.6,658.8,614.9,227,227,227,0,0,0,0.257,0.244,0.27,658.8,614.9,704.6,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.346,0.321,0.373,0.241,0.212,0.272,0.011,0.0093,0.012,0.826,0.752,0.905,0.037,0.033,0.04,21.73,21.47,21.98,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.937,44.71,42.18,47.3,43.82,41.33,46.36,0,0,0,0,0,0,0.73,0,0.138,0.26,0.74,0.26,41.2
1594591200000,2020,7,2019,10,41,7,0.484,0.137,0.347,19488.4,121.5,121.5,116,3,3,3,800.4,777.2,828.6,573.4,550.2,227,227,227,0,0,0,0.284,0.274,0.292,573.4,550.2,601.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.298,0.285,0.314,0.184,0.169,0.203,0.008,0.0073,0.0089,0.682,0.643,0.73,0.03,0.028,0.032,22.22,22.06,22.35,0.952,0.951,0.954,0.975,0.972,0.979,0.929,0.924,0.934,39.65,38.21,41.38,38.67,37.14,40.52,0,0,0,0,0,0,0.644,0,0.137,0.28,0.72,0.28,40.3
1595196000000,2020,7,2019,10,42,7,0.444,0.137,0.307,17174.3,110.1,110.1,102.2,3,2,2.5714285714285716,734.9,701.4,770.3,507.9,474.4,227,227,227,0,0,0,0.309,0.295,0.324,507.9,474.4,543.3,990,990,990,966.8,966.7,967,23.2,23,23.3,0.261,0.242,0.281,0.142,0.123,0.164,0.0061,0.0053,0.0071,0.62,0.571,0.664,0.027,0.025,0.029,22.54,22.39,22.67,0.952,0.947,0.957,0.974,0.97,0.98,0.928,0.919,0.938,42.96,35.49,52.4,40.96,34.42,48.2,0,0,0,0,0,0,0.568,0,0.137,0.31,0.69,0.31,38.7
1595800800000,2020,7,2019,10,43,7,0.399,0.13,0.269,15730.9,96.4,96.4,93.64,2,2,2,659.8,629.5,690.7,445.1,423.3,214.7,184,227,0,0,0,0.325,0.288,0.349,445.1,423.3,463.7,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.224,0.213,0.236,0.109,0.0988,0.118,0.0047,0.0042,0.0051,0.576,0.54,0.609,0.025,0.023,0.026,22.88,22.73,23.01,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.81,45.57,49.47,46.82,44.66,48.2,0,0,0,0,0,0,0.52,0,0.13,0.33,0.67,0.33,39.4
1596405600000,2020,8,2019,11,44,7,0.357,0.111,0.246,14574.5,92.28,92.28,86.75,2,2,2,591,564.1,618.8,407,380.1,184,184,184,0,0,0,0.312,0.297,0.326,407,380.1,434.8,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.204,0.195,0.214,0.0911,0.0784,0.104,0.0038,0.0033,0.0044,0.513,0.472,0.554,0.022,0.02,0.023,23.23,23.07,23.39,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.27,41.52,47.08,43.38,40.66,46.14,0,0,0,0,0,0,0.482,0,0.111,0.31,0.69,0.31,40.8
1597010400000,2020,8,2019,11,45,7,0.322,0.121,0.201,11885.2,79.44,79.44,70.75,2,2,2,532.1,509.7,555.7,332.7,307.7,199.4,184,202,0,0,0,0.375,0.331,0.396,332.7,307.7,371.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.18,0.172,0.192,0.056,0.0442,0.0744,0.0023,0.0018,0.0031,0.403,0.366,0.46,0.017,0.015,0.019,23.6,23.44,23.74,0.946,0.942,0.951,0.971,0.97,0.977,0.919,0.914,0.93,36.42,33.75,40.64,35.37,32.74,39.72,0,0,0,0,0,0,0.393,0,0.121,0.38,0.62,0.38,36.9
1597615200000,2020,8,2019,11,46,7,0.292,0.118,0.175,10342.7,63.95,63.95,61.56,2,2,2,482.9,464.1,502.4,288.6,280.1,194.3,184,202,0,0,0,0.402,0.386,0.418,288.6,280.1,300.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.164,0.159,0.169,0.0352,0.0312,0.0408,0.0015,0.0013,0.0017,0.336,0.322,0.355,0.014,0.013,0.015,23.89,23.78,23.99,0.939,0.937,0.941,0.97,0.97,0.97,0.91,0.909,0.913,31.73,30.85,32.96,30.78,29.92,31.97,0,0,0,0,0,0,0.342,0,0.117,0.4,0.6,0.4,35.4
1598220000000,2020,8,2019,11,47,7,0.267,0.111,0.156,9238.16,58.53,58.53,54.99,2,2,2,441.3,425.5,457.8,257.3,241.5,184,184,184,0,0,0,0.417,0.402,0.432,257.3,241.5,273.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.146,0.157,0.0211,0.0163,0.0282,0.00086,0.00066,0.0012,0.289,0.268,0.313,0.012,0.011,0.013,24.13,24.03,24.22,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.34,26.59,30.17,27.49,25.79,29.26,0,0,0,0,0,0,0.305,0,0.111,0.42,0.58,0.42,34.6
1598824800000,2020,8,2019,11,48,7,0.244,0.0874,0.156,9345.84,59.86,59.86,55.63,2,2,2,402.9,384.8,420.3,258.4,236.3,144.6,138,184,0,0,0,0.358,0.332,0.438,258.4,236.3,277.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.148,0.143,0.154,0.0219,0.0158,0.0301,0.00089,0.00065,0.0012,0.287,0.262,0.314,0.012,0.011,0.013,24.3,24.22,24.41,0.931,0.925,0.936,0.97,0.97,0.97,0.903,0.898,0.908,28.68,26,30.85,27.82,25.22,29.93,0,0,0,0,0,0,0.309,0,0.088,0.36,0.64,0.36,38.3
1599429600000,2020,9,2019,12,49,7,0.221,0.0835,0.137,8289.83,52.18,52.18,49.34,2,1,1.4285714285714286,364.8,350,380.1,226.8,212,138,138,138,0,0,0,0.379,0.363,0.394,226.8,212,242.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.136,0.131,0.142,0.015,0.0138,0.0163,0.00061,0.00055,0.00066,0.332,0.253,0.4,0.013,0.01,0.016,24.44,24.38,24.5,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,40.01,25.71,51.92,38.41,24.94,48.2,0,0,0,0,0,0,0.274,0,0.084,0.38,0.62,0.38,37.5
1600034400000,2020,9,2019,12,50,7,0.202,0.0835,0.118,7409.94,46.7,46.7,44.11,1,1,1,333.8,322.4,345.4,195.8,184.4,138,138,138,0,0,0,0.414,0.4,0.428,195.8,184.4,207.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.13,0.0124,0.0114,0.0134,0.0005,0.00046,0.00054,0.345,0.324,0.365,0.014,0.013,0.015,24.59,24.51,24.66,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.01,42.38,47.66,44.11,41.54,46.7,0,0,0,0,0,0,0.245,0,0.084,0.41,0.58,0.42,36.7
1600639200000,2020,9,2019,12,51,7,0.186,0.0835,0.103,6404.28,40.7,40.7,38.12,1,1,1,308.4,298.6,318.9,170.4,160.6,138,138,138,0,0,0,0.448,0.433,0.462,170.4,160.6,180.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.113,0.12,0.0102,0.0094,0.0111,0.00041,0.00037,0.00044,0.299,0.282,0.318,0.012,0.011,0.013,24.76,24.69,24.82,0.946,0.943,0.949,0.974,0.97,0.979,0.921,0.914,0.929,39.12,36.87,41.56,38.12,35.76,40.7,0,0,0,0,0,0,0.212,0,0.083,0.45,0.55,0.45,34.4
1601244000000,2020,9,2019,12,52,7,0.174,0.0738,0.0998,6214.96,40,40,36.99,1,1,1,287.1,278.1,296.2,165.1,152.2,122,110,138,0,0,0,0.424,0.383,0.476,165.1,152.2,177.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.00978,0.00868,0.0108,0.00039,0.00035,0.00043,0.288,0.267,0.309,0.011,0.011,0.012,24.86,24.84,24.9,0.944,0.94,0.948,0.973,0.97,0.978,0.919,0.912,0.927,38,34.89,40.9,36.99,33.85,40,0,0,0,0,0,0,0.206,0,0.0742,0.42,0.57,0.43,35.7
1601848800000,2020,10,2020,1,1,7,0.162,0.0665,0.0954,5926.11,37.01,37.01,35.27,1,1,1,267.7,260.4,275.1,157.7,150.3,110,110,110,0,0,0,0.411,0.4,0.423,157.7,150.3,165.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.112,0.00916,0.00853,0.00979,0.00036,0.00034,0.00039,0.274,0.261,0.287,0.011,0.01,0.011,24.96,24.91,25,0.942,0.939,0.944,0.97,0.97,0.972,0.914,0.911,0.917,36.35,34.62,38.08,35.27,33.58,37.01,0,0,0,0,0,0,0.196,0,0.0666,0.41,0.59,0.41,36.6
1602453600000,2020,10,2020,1,2,7,0.153,0.0665,0.0864,5355.5,33.02,33.02,31.88,1,1,1,252.9,247,257.9,142.9,137,110,110,110,0,0,0,0.435,0.427,0.445,142.9,137,147.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.106,0.0079,0.00739,0.00832,0.00031,0.00029,0.00033,0.247,0.237,0.256,0.0098,0.0093,0.01,25.04,25.01,25.08,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,32.86,31.45,34.04,31.88,30.51,33.02,0,0,0,0,0,0,0.177,0,0.0666,0.43,0.56,0.44,35
1603058400000,2020,10,2020,1,3,7,0.144,0.0665,0.0773,4776.78,29.95,29.95,28.43,1,1,1,237.8,231.9,244.5,127.8,121.9,110,110,110,0,0,0,0.463,0.45,0.474,127.8,121.9,134.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0986,0.0966,0.101,0.00661,0.00611,0.00718,0.00026,0.00024,0.00028,0.22,0.21,0.232,0.0087,0.0083,0.0092,25.15,25.1,25.2,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.31,27.92,30.88,28.43,27.08,29.95,0,0,0,0,0,0,0.158,0,0.0667,0.46,0.54,0.46,33.2
1603663200000,2020,10,2020,1,4,7,0.136,0.0651,0.0711,4383.45,28.78,28.78,26.09,1,1,1,225.2,221.8,230,117.6,112.1,107.6,93,110,0,0,0,0.477,0.419,0.495,117.6,112.1,128.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0947,0.0931,0.0965,0.00575,0.00528,0.0067,0.00023,0.00021,0.00026,0.202,0.192,0.22,0.0079,0.0075,0.0086,25.25,25.21,25.28,0.923,0.92,0.93,0.97,0.97,0.97,0.896,0.892,0.902,26.9,25.55,29.67,26.09,24.78,28.78,0,0,0,0,0,0,0.145,0,0.0649,0.48,0.52,0.48,32.2
1604268000000,2020,11,2020,2,5,7,0.137,0.0562,0.081,5031.45,31.27,31.27,29.95,1,1,1,227,221,232.7,134,128,93,93,93,0,0,0,0.41,0.4,0.421,134,128,139.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0983,0.0962,0.1,0.00714,0.00663,0.00763,0.00028,0.00026,0.0003,0.229,0.218,0.239,0.009,0.0086,0.0094,25.21,25.16,25.26,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.88,29.47,32.23,29.95,28.59,31.27,0,0,0,0,0,0,0.166,0,0.056,0.41,0.59,0.41,36.7
1604872800000,2020,11,2020,2,6,7,0.143,0.0562,0.0865,5376.95,34.01,34.01,32.01,1,1,1,236,229.2,244.8,143,136.2,93,93,93,0,0,0,0.394,0.38,0.406,143,136.2,151.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0991,0.105,0.0079,0.00733,0.00865,0.00031,0.00029,0.00034,0.245,0.233,0.261,0.0097,0.0092,0.01,25.14,25.07,25.19,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.911,33,31.4,35.06,32.01,30.45,34.01,0,0,0,0,0,0,0.178,0,0.0565,0.39,0.6,0.4,37.6
1605477600000,2020,11,2020,2,7,7,0.152,0.0562,0.0955,5947.8,35.99,35.99,35.4,1,1,1,250.9,246.1,253.5,157.9,153.1,93,93,93,0,0,0,0.371,0.367,0.378,157.9,153.1,160.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.108,0.00918,0.00877,0.00939,0.00036,0.00035,0.00037,0.272,0.263,0.276,0.011,0.01,0.011,25.03,25.01,25.06,0.942,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36.5,35.38,37.1,35.4,34.32,35.99,0,0,0,0,0,0,0.197,0,0.0565,0.37,0.63,0.37,39.1
1606082400000,2020,11,2020,2,8,7,0.158,0.0562,0.101,6348.97,39.65,39.65,37.79,1,1,1,260.8,256.3,268.3,167.8,163.3,93,93,93,0,0,0,0.357,0.347,0.363,167.8,163.3,175.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.109,0.113,0.01,0.00963,0.0106,0.0004,0.00038,0.00042,0.289,0.281,0.303,0.011,0.011,0.012,24.97,24.92,24.99,0.945,0.943,0.947,0.973,0.971,0.977,0.92,0.916,0.925,38.82,37.74,40.57,37.79,36.66,39.65,0,0,0,0,0,0,0.21,0,0.057,0.36,0.64,0.36,40.2
1606687200000,2020,11,2020,2,9,7,0.171,0.048,0.123,7685.26,48.2,48.2,45.75,1,1,1,282.3,268.6,299.2,203.1,175.6,79.29,77,93,0,0,0,0.282,0.257,0.346,203.1,175.6,222.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.113,0.128,0.013,0.0107,0.0146,0.00052,0.00042,0.00058,0.351,0.303,0.385,0.014,0.012,0.015,24.82,24.72,24.92,0.955,0.947,0.959,0.98,0.977,0.98,0.935,0.926,0.94,47.19,40.64,51.64,45.75,39.72,48.2,0,0,0,0,0,0,0.254,0,0.048,0.28,0.72,0.28,44.9
1607292000000,2020,12,2020,3,10,7,0.199,0.0466,0.153,9263.67,60.58,60.58,55.14,2,2,2,329.7,306,354.7,252.7,229,77,77,77,0,0,0,0.234,0.217,0.252,252.7,229,277.7,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.13,0.147,0.0205,0.0152,0.0301,0.00082,0.00061,0.0012,0.272,0.242,0.307,0.011,0.0097,0.012,24.68,24.52,24.83,0.929,0.923,0.935,0.97,0.97,0.97,0.901,0.895,0.907,28.42,25.73,31.23,27.57,24.95,30.29,0,0,0,0,0,0,0.306,0,0.046,0.23,0.77,0.23,46.6
1607896800000,2020,12,2020,3,11,7,0.242,0.0466,0.196,11835.2,79.22,79.22,70.45,2,2,2,400.3,364.8,439.7,323.3,287.8,77,77,77,0,0,0,0.193,0.175,0.211,323.3,287.8,362.7,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.163,0.151,0.177,0.0516,0.0348,0.0702,0.0021,0.0014,0.0029,0.376,0.322,0.435,0.015,0.013,0.018,24.23,23.99,24.45,0.944,0.938,0.95,0.972,0.97,0.977,0.917,0.909,0.928,36.25,32.36,40.53,35.22,31.39,39.61,0,0,0,0,0,0,0.391,0,0.046,0.19,0.81,0.19,48.9
1608501600000,2020,12,2020,3,12,7,0.315,0.0629,0.252,14983.2,101.6,101.6,89.19,3,2,2.142857142857143,520.8,455.3,590.9,416.8,351.3,104,104,104,0,0,0,0.201,0.176,0.228,416.8,351.3,486.9,990,990,990,965.9,965.6,966.3,24.1,23.7,24.4,0.2,0.176,0.23,0.0957,0.0648,0.129,0.004,0.0027,0.0054,0.504,0.421,0.588,0.021,0.017,0.025,23.55,23.22,23.93,0.953,0.945,0.957,0.978,0.97,0.98,0.931,0.917,0.938,43.32,34.92,50.51,42.17,33.88,48.2,0,0,0,0,0,0,0.495,0,0.063,0.2,0.8,0.2,47.6
1609106400000,2020,12,2020,3,13,7,0.419,0.072,0.347,19915.6,128.9,128.9,118.5,3,3,3,693,618,770,574,514,119,104,139,0,0,0,0.171,0.15,0.193,574,514,631,990,990,990,966.7,966.4,967,23.3,23,23.6,0.282,0.245,0.319,0.184,0.144,0.223,0.0079,0.0061,0.0097,0.668,0.564,0.768,0.029,0.024,0.033,22.66,22.25,23.06,0.952,0.948,0.955,0.976,0.97,0.98,0.93,0.919,0.936,40.46,36.73,43.86,39.52,35.63,42.98,0,0,0,0,0,0,0.659,0,0.072,0.17,0.83,0.17,47.5
1609711200000,2021,1,2020,4,14,7,0.508,0.0841,0.424,23473.7,144.6,144.6,139.7,3,3,3,840,786.6,895.7,701,647.6,139,139,139,0,0,0,0.166,0.155,0.177,701,647.6,756.7,990,990,990,967.3,967,967.5,22.7,22.5,23,0.361,0.328,0.402,0.269,0.234,0.305,0.012,0.01,0.014,0.888,0.796,0.989,0.039,0.035,0.044,21.85,21.53,22.16,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.88,44.85,50.95,46.57,43.95,48.2,0,0,0,0,0,0,0.776,0,0.084,0.17,0.83,0.17,46.2
1610316000000,2021,1,2020,4,15,7,0.598,0.0841,0.514,27369.3,174,174,162.9,4,3,3.857142857142857,988.4,915.7,1052,849.4,776.7,139,139,139,0,0,0,0.141,0.132,0.152,849.4,776.7,912.9,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.487,0.42,0.545,0.35,0.315,0.381,0.016,0.014,0.017,1.08,0.983,1.18,0.049,0.044,0.054,21.08,20.76,21.42,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.75,40.02,51.99,42.45,39.06,48.2,0,0,0,0,0,0,0.905,0,0.084,0.14,0.86,0.14,45.8
1610920800000,2021,1,2020,4,16,7,0.7,0.0879,0.612,31334.4,192.8,192.8,186.5,4,4,4,1158,1075,1253,1013,936.4,145.3,139,150,0.4286,0,3,0.126,0.12,0.13,1012,936.4,1100,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.665,0.566,0.794,0.48,0.392,0.648,0.022,0.018,0.03,1.42,1.22,1.74,0.066,0.056,0.082,20.18,19.56,20.65,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.78,45.29,50.33,46.63,44.38,48.2,0,0,0,0,0,0,1.04,0,0.088,0.13,0.87,0.13,44.8
1611525600000,2021,1,2020,4,17,7,0.84,0.0907,0.665,32174.7,192.8,192.8,191.5,4,4,4,1389,1297,1456,1239,1147,150,150,150,139.3,47,206,0.108,0.103,0.116,1100,1100,1100,990,990,990,969.1,968.8,969.3,20.9,20.7,21.2,0.851,0.811,0.879,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.76,1.83,0.086,0.083,0.088,19.07,18.83,19.41,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.934,49.01,48.37,49.91,47.88,47.4,48.2,0,0,0,0,0,0,1.06,0,0.175,0.11,0.79,0.21,38.3
1612130400000,2021,2,2020,5,18,7,0.909,0.119,0.665,31562,189.3,189.3,187.9,4,4,4,1503,1465,1541,1306,1268,197,197,197,205.4,168,244,0.131,0.128,0.134,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.895,0.879,0.903,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.83,1.85,0.09,0.089,0.091,18.66,18.53,18.8,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.93,47.57,48.29,46.97,46.62,47.32,0,0,0,0,0,0,1.04,0,0.244,0.13,0.73,0.27,34.7
1612735200000,2021,2,2020,5,19,7,0.984,0.107,0.665,30837.5,185.9,185.9,183.6,4,4,4,1627,1557,1716,1450,1360,177,162,197,350.1,260,454,0.109,0.0944,0.126,1100,1100,1100,990,990,990,969.9,969.7,970.2,20.1,19.8,20.3,0.911,0.908,0.916,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.86,0.092,0.091,0.094,18.25,17.95,18.47,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.83,46.06,47.42,45.89,45.14,46.48,0,0,0,0,0,0,1.02,0,0.319,0.11,0.68,0.32,31.3
1613340000000,2021,2,2020,5,20,7,1.2,0.098,0.665,28848.9,178.8,178.8,171.7,4,4,4,1985,1766,2228,1823,1604,162,162,162,723.1,504,966,0.0821,0.0727,0.0917,1100,1100,1100,990,990,990,971,970.3,971.6,19,18.4,19.7,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.095,0.1,17.12,16.48,17.79,0.948,0.946,0.951,0.98,0.98,0.98,0.929,0.927,0.932,43.81,42.05,45.6,42.93,41.21,44.69,0,0,0,0,0,0,0.954,0,0.535,0.082,0.55,0.45,24
1613944800000,2021,2,2020,5,21,7,1.52,0.098,0.665,26408.3,163,163,157.2,4,4,4,2507,2298,2712,2345,2136,162,162,162,1245,1036,1450,0.0648,0.0597,0.0705,1100,1100,1100,990,990,990,972.3,971.8,972.8,17.7,17.2,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.8,15.31,16.31,0.944,0.942,0.946,0.977,0.974,0.979,0.922,0.917,0.926,40.24,38.9,41.6,39.3,37.87,40.74,0,0,0,0,0,0,0.873,0,0.855,0.064,0.44,0.56,17.4
1614549600000,2021,3,2020,6,22,7,1.69,0.145,0.665,25041.1,150.3,150.3,149.1,4,4,4,2800,2756,2819,2561,2517,239,239,239,1461,1417,1480,0.0854,0.0848,0.0867,1100,1100,1100,990,990,990,973,972.9,973.1,17,16.9,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.09,15.05,15.2,0.941,0.941,0.942,0.972,0.972,0.973,0.915,0.915,0.916,38.32,38.2,38.61,37.26,37.13,37.57,0,0,0,0,0,0,0.828,0,1.025,0.086,0.39,0.61,14.8
1615154400000,2021,3,2020,6,23,7,1.69,0.145,0.665,25064.8,149.5,149.5,149.2,4,4,4,2795,2783,2807,2556,2544,239,239,239,1456,1444,1468,0.0855,0.0851,0.0859,1100,1100,1100,990,990,990,973,973,973,17,17,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.11,15.08,15.13,0.941,0.941,0.942,0.972,0.972,0.973,0.916,0.915,0.916,38.35,38.28,38.43,37.3,37.22,37.38,0,0,0,0,0,0,0.829,0,1.025,0.086,0.39,0.61,14.8
1615759200000,2021,3,2020,6,24,7,1.67,0.145,0.665,25255.8,150.9,150.9,150.3,4,4,4,2754,2732,2771,2515,2493,239,239,239,1415,1393,1432,0.0868,0.0862,0.0875,1100,1100,1100,990,990,990,972.9,972.9,973,17.1,17,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.21,15.16,15.26,0.942,0.942,0.942,0.973,0.973,0.973,0.916,0.916,0.917,38.62,38.51,38.77,37.58,37.46,37.73,0,0,0,0,0,0,0.835,0,1.005,0.087,0.4,0.6,15.1
1616364000000,2021,3,2020,6,25,7,1.66,0.145,0.665,25305.4,151.2,151.2,150.6,4,4,4,2743,2724,2783,2504,2485,239,239,239,1404,1385,1444,0.0871,0.0859,0.0877,1100,1100,1100,990,990,990,972.9,972.8,973,17.1,17,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.23,15.13,15.28,0.942,0.942,0.942,0.973,0.973,0.973,0.917,0.916,0.917,38.69,38.43,38.82,37.66,37.38,37.79,0,0,0,0,0,0,0.837,0,0.995,0.087,0.4,0.6,15.2
