date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-01-01,1992,4,14,1,159.79,0.93,5,Dry,29,5,4,2,33,73,0.46,86.79,0.54,86.79,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0796,0.00313,0.000123,0.0827,0.00324,1,0.0597,0.142,0.00558,25.4,0.926,0.963,0.892,20,19.3,19.3,462
1993-01-02,1992,4,14,2,162.25,0.92,5,Dry,29,5,4,2,33,73,0.45,89.25,0.55,89.25,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0804,0.00334,0.000131,0.0838,0.00328,1,0.063,0.147,0.00575,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
1993-01-03,1992,4,14,3,164.72,0.92,5,Dry,29,5,4,2,33,73,0.44,91.72,0.56,91.72,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0813,0.00355,0.000139,0.0849,0.00332,1,0.0663,0.151,0.00592,25.4,0.92,0.965,0.888,21,20.3,20.3,487
1993-01-04,1992,4,14,4,168.27,0.91,5,Dry,29,5,4,2,33,73,0.43,95.27,0.57,95.27,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0826,0.00385,0.000151,0.0864,0.00338,1,0.0711,0.158,0.00617,25.4,0.916,0.967,0.886,21.7,21,21,504
1993-01-05,1992,4,14,5,172.37,0.9,5,Dry,29,5,4,2,33,73,0.42,99.37,0.58,99.37,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.084,0.0042,0.000164,0.0882,0.00345,1,0.0766,0.165,0.00645,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
1993-01-06,1992,4,14,6,176.47,0.89,5,Dry,29,5,4,2,33,73,0.41,103.5,0.59,103.5,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0855,0.00454,0.000178,0.09,0.00352,1,0.0822,0.172,0.00674,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
1993-01-07,1992,4,15,7,178.39,0.89,5,Dry,29,5,4,2,33,73,0.41,105.4,0.59,105.4,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0861,0.00471,0.000184,0.0908,0.00355,1,0.0848,0.176,0.00687,25.4,0.914,0.97,0.887,24,23.3,23.3,558
1993-01-08,1992,4,15,8,178.66,0.89,5,Dry,29,5,4,2,33,73,0.41,105.7,0.59,105.7,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0862,0.00473,0.000185,0.091,0.00356,1,0.0851,0.176,0.00689,25.4,0.915,0.97,0.887,24.1,23.3,23.3,560
1993-01-09,1992,4,15,9,182.76,0.88,5,Dry,29,5,4,2,33,73,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0877,0.00508,0.000199,0.0928,0.00363,1,0.0907,0.183,0.00718,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
1993-01-10,1992,4,15,10,185.22,0.87,5,Dry,29,5,4,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0885,0.00529,0.000207,0.0938,0.00367,1,0.094,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
1993-01-11,1992,4,15,11,188.23,0.86,5,Dry,29,5,4,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000217,0.0952,0.00372,1,0.0981,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
1993-01-12,1992,4,15,12,189.6,0.85,5,Dry,29,5,4,2,33,73,0.39,116.6,0.61,116.6,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0901,0.00566,0.000221,0.0958,0.00374,1,0.0999,0.196,0.00765,25.4,0.922,0.97,0.895,26.8,26,26,623
1993-01-13,1992,4,15,13,192.06,0.85,5,Dry,29,5,4,2,33,73,0.38,119.1,0.62,119.1,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.091,0.00587,0.000229,0.0968,0.00378,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.4,26.6,26.6,638
1993-01-14,1992,4,16,14,196.71,0.83,5,Dry,29,5,4,2,33,73,0.37,123.7,0.63,123.7,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0926,0.00627,0.000245,0.0989,0.00386,1,0.11,0.208,0.00814,25.4,0.927,0.97,0.9,28.6,27.7,27.7,665
1993-01-15,1992,4,16,15,199.72,0.82,5,Dry,29,5,4,2,33,73,0.37,126.7,0.63,126.7,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0937,0.00652,0.000255,0.1,0.00391,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
1993-01-16,1992,4,16,16,201.63,0.82,5,Dry,29,5,4,2,33,73,0.36,128.6,0.64,128.6,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0943,0.00668,0.000261,0.101,0.00395,1,0.116,0.217,0.00849,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
1993-01-17,1992,4,16,17,205.73,0.8,5,Dry,29,5,4,2,33,73,0.35,132.7,0.65,132.7,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0958,0.00703,0.000275,0.103,0.00402,1,0.122,0.225,0.00878,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
1993-01-18,1992,4,16,18,208.19,0.8,5,Dry,29,5,4,2,33,73,0.35,135.2,0.65,135.2,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0967,0.00724,0.000283,0.104,0.00407,1,0.125,0.229,0.00896,25.3,0.933,0.97,0.905,31.3,30.4,30.4,729
1993-01-19,1992,4,16,19,213.39,0.78,5,Dry,29,5,4,2,33,73,0.34,140.4,0.66,140.4,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0985,0.00768,0.000301,0.106,0.00416,1,0.132,0.238,0.00933,25.3,0.935,0.97,0.907,32.5,31.6,31.6,757
1993-01-20,1992,4,16,20,221.86,0.75,5,Dry,29,5,4,2,33,73,0.33,148.9,0.67,148.9,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.0084,0.00033,0.11,0.00431,1,0.143,0.253,0.00995,25.2,0.938,0.97,0.91,34.5,33.5,33.5,804
1993-01-21,1992,4,17,21,228.7,0.72,5,Dry,29,5,4,2,33,73,0.32,155.7,0.68,155.7,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00898,0.000353,0.113,0.00444,1,0.153,0.266,0.0104,25.2,0.941,0.97,0.912,36.1,35.1,35.1,841
1993-01-22,1992,4,17,22,233.89,0.71,5,Dry,29,5,4,2,33,73,0.31,160.9,0.69,160.9,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00943,0.000371,0.115,0.00453,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.4,36.2,36.2,870
1993-01-23,1992,4,17,23,241.28,0.69,5,Dry,29,5,4,2,33,73,0.3,168.3,0.7,168.3,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,913
1993-01-24,1992,4,17,24,250.3,0.67,5,Dry,29,5,4,2,33,73,0.29,177.3,0.71,177.3,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.112,0.0108,0.000428,0.122,0.00484,1,0.182,0.304,0.012,25,0.948,0.979,0.927,41.2,40.3,40.3,967
1993-01-25,1992,4,17,25,259.87,0.64,5,Dry,29,5,4,2,33,73,0.28,186.9,0.72,186.9,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000461,0.127,0.00501,1,0.195,0.321,0.0127,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
1993-01-26,1992,4,17,26,268.89,0.63,5,Dry,29,5,4,2,33,73,0.27,195.9,0.73,195.9,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000492,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
1993-01-27,1992,4,17,27,276.82,0.62,5,Dry,29,5,4,2,33,73,0.26,203.8,0.74,203.8,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000519,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.4,46.5,46.5,1120
1993-01-28,1992,4,18,28,285.3,0.6,5,Dry,29,5,4,2,33,73,0.26,212.3,0.74,212.3,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000548,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
1993-01-29,1992,4,18,29,293.23,0.59,5,Dry,29,5,4,2,33,73,0.25,220.2,0.75,220.2,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000576,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
1993-01-30,1992,4,18,30,301.16,0.58,5,Dry,29,5,4,2,33,73,0.24,228.2,0.76,228.2,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000603,0.145,0.00576,2,0.0965,0.241,0.00961,24.9,0.922,0.97,0.895,25.6,24.9,49.8,1190
1993-01-31,1992,4,18,31,309.09,0.57,5,Dry,29,5,4,2,33,73,0.24,236.1,0.76,236.1,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000631,0.148,0.00591,2,0.102,0.25,0.00998,24.8,0.925,0.97,0.897,26.6,25.8,51.5,1240
1993-02-01,1992,5,18,32,318.11,0.56,5,Dry,31,6,4,3,41,85,0.27,233.1,0.73,233.1,0,0,0,0,-3,3,31,6,4,0,44,274,990,965,25,0.132,0.0156,0.000622,0.148,0.00591,2,0.0998,0.248,0.0099,24.8,0.924,0.97,0.896,26.2,25.4,50.7,1220
1993-02-02,1992,5,18,33,328.78,0.55,5,Dry,31,6,4,3,41,85,0.26,243.8,0.74,243.8,0,0,0,0,-3,3,31,6,4,0,44,285,990,965,25,0.136,0.0165,0.00066,0.153,0.00611,2,0.107,0.26,0.0104,24.7,0.927,0.97,0.9,27.4,26.6,53.1,1270
1993-02-03,1992,5,18,34,338.89,0.54,5,Dry,31,6,4,3,41,85,0.25,253.9,0.75,253.9,0,0,0,0,-3,3,31,6,4,0,44,295,990,965.1,24.9,0.14,0.0188,0.000756,0.158,0.00636,2,0.114,0.272,0.0109,24.6,0.93,0.97,0.902,28.5,27.7,55.3,1330
1993-02-04,1992,5,19,35,350.65,0.53,5,Dry,31,6,4,3,41,85,0.24,265.6,0.76,265.6,0,0,0,0,-3,3,31,6,4,0,44,307,990,965.2,24.8,0.144,0.0244,0.000981,0.168,0.00677,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,29.8,28.9,57.9,1390
1993-02-05,1992,5,19,36,363.5,0.51,5,Dry,31,6,4,3,41,85,0.23,278.5,0.77,278.5,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.148,0.0305,0.00123,0.179,0.00721,2,0.13,0.309,0.0125,24.5,0.936,0.97,0.908,31.3,30.3,60.7,1460
1993-02-06,1992,5,19,37,378.54,0.5,5,Dry,31,6,4,3,41,85,0.23,293.5,0.78,293.5,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0376,0.00152,0.191,0.00774,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,32.9,32,63.9,1530
1993-02-07,1992,5,19,38,395.77,0.49,5,Dry,31,6,4,3,41,85,0.21,310.8,0.79,310.8,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.0457,0.00186,0.205,0.00834,2,0.152,0.358,0.0145,24.3,0.942,0.97,0.914,34.8,33.8,67.6,1620
1993-02-08,1992,5,19,39,413.54,0.47,5,Dry,31,6,4,3,41,85,0.21,328.5,0.79,328.5,0,0,0,0,-3,3,31,6,4,0,44,370,990,965.5,24.5,0.166,0.0541,0.0022,0.22,0.00897,2,0.164,0.384,0.0157,24.2,0.945,0.97,0.917,36.8,35.7,71.3,1710
1993-02-09,1992,5,19,40,432.41,0.46,5,Dry,31,6,4,3,41,85,0.2,347.4,0.8,347.4,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.173,0.063,0.00258,0.236,0.00963,2,0.177,0.413,0.0169,24,0.948,0.973,0.923,38.8,37.8,75.6,1810
1993-02-10,1992,5,19,41,452.92,0.44,5,Dry,31,6,4,3,41,85,0.19,367.9,0.81,367.9,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0727,0.00298,0.253,0.0104,2,0.191,0.443,0.0182,23.9,0.951,0.978,0.93,41,40.1,80.3,1930
1993-02-11,1992,5,20,42,472.88,0.43,5,Dry,31,6,4,3,41,85,0.18,387.9,0.82,387.9,0,0,0,0,-3,3,31,6,4,0,44,429,990,965.7,24.3,0.187,0.0821,0.00338,0.269,0.0111,2,0.204,0.473,0.0195,23.8,0.953,0.98,0.934,43.2,42.3,84.6,2030
1993-02-12,1992,5,20,43,495.03,0.41,5,Dry,31,6,4,3,41,85,0.17,410,0.83,410,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0925,0.00383,0.287,0.0119,2,0.219,0.507,0.021,23.7,0.956,0.98,0.937,45.5,44.6,89.1,2140
1993-02-13,1992,5,20,44,520.46,0.4,5,Dry,31,6,4,3,41,85,0.16,435.5,0.84,435.5,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.204,0.105,0.00435,0.308,0.0128,2,0.236,0.545,0.0226,23.5,0.957,0.98,0.938,48.1,47.1,94.2,2260
1993-02-14,1992,5,20,45,546.98,0.38,5,Dry,31,6,4,3,41,85,0.15,462,0.84,462,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.00489,0.33,0.0138,2,0.254,0.584,0.0244,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
1993-02-15,1992,5,20,46,574.6,0.37,5,Dry,31,6,4,3,41,85,0.15,489.6,0.85,489.6,0,0,0,0,-3,3,31,6,4,0,44,531,990,966.2,23.8,0.228,0.13,0.00546,0.358,0.015,3,0.163,0.521,0.0219,23.3,0.945,0.97,0.917,35.2,34.2,103,2460
1993-02-16,1992,5,20,47,603.31,0.36,5,Dry,31,6,4,3,41,85,0.14,518.3,0.86,518.3,0,0,0,0,-3,3,31,6,4,0,44,559,990,966.3,23.7,0.244,0.147,0.00622,0.392,0.0165,3,0.176,0.567,0.024,23.1,0.948,0.97,0.92,37.1,36,108,2590
1993-02-17,1992,5,20,48,632.02,0.34,5,Dry,31,6,4,3,41,85,0.13,547,0.87,547,0,0,0,0,-3,3,31,6,4,0,44,588,990,966.4,23.6,0.261,0.166,0.00706,0.427,0.0181,3,0.189,0.616,0.0261,23,0.951,0.974,0.926,39,38,114,2740
1993-02-18,1992,5,21,49,662.37,0.33,5,Dry,31,6,4,3,41,85,0.13,577.4,0.87,577.4,0,0,0,0,-3,3,31,6,4,0,44,618,990,966.5,23.5,0.278,0.187,0.00796,0.465,0.0198,3,0.202,0.667,0.0284,22.8,0.953,0.978,0.932,41,40.1,120,2890
1993-02-19,1992,5,21,50,692.72,0.32,5,Dry,31,6,4,3,41,85,0.12,607.7,0.88,607.7,0,0,0,0,-3,3,31,6,4,0,44,649,990,966.7,23.3,0.295,0.207,0.00887,0.502,0.0215,3,0.216,0.718,0.0308,22.6,0.955,0.98,0.936,42.9,42,126,3030
1993-02-20,1992,5,21,51,723.07,0.3,5,Dry,31,6,4,3,41,85,0.12,638.1,0.88,638.1,0,0,0,0,-3,3,31,6,4,0,44,679,990,966.8,23.2,0.312,0.227,0.00979,0.54,0.0233,3,0.23,0.769,0.0331,22.4,0.956,0.98,0.937,44.7,43.8,132,3160
1993-02-21,1992,5,21,52,750.69,0.29,5,Dry,31,6,4,3,41,85,0.11,665.7,0.89,665.7,0,0,0,0,-3,3,31,6,4,0,44,707,990,966.9,23.1,0.328,0.246,0.0106,0.574,0.0248,3,0.242,0.816,0.0353,22.3,0.957,0.98,0.938,46.4,45.5,136,3270
1993-02-22,1992,5,21,53,770.65,0.28,5,Dry,31,6,4,3,41,85,0.11,685.6,0.89,685.6,0,0,0,0,-3,3,31,6,4,0,44,727,990,967,23,0.339,0.259,0.0113,0.598,0.026,3,0.251,0.85,0.0369,22.2,0.957,0.98,0.938,47.6,46.6,140,3360
1993-02-23,1992,5,21,54,792.95,0.27,5,Dry,31,6,4,3,41,85,0.11,708,0.89,708,0,0,0,0,-3,3,31,6,4,0,44,749,990,967.1,22.9,0.352,0.274,0.0119,0.626,0.0273,3,0.261,0.887,0.0387,22,0.957,0.98,0.938,48.8,47.8,144,3440
1993-02-24,1992,5,21,55,818.06,0.26,5,Dry,31,6,4,3,41,85,0.1,733.1,0.9,733.1,0,0,0,0,-3,3,31,6,4,0,44,774,990,967.2,22.8,0.366,0.291,0.0127,0.657,0.0288,3,0.272,0.929,0.0407,21.9,0.957,0.98,0.938,50.2,48.2,145,3470
1993-02-25,1992,5,22,56,846.3,0.25,5,Dry,31,6,4,3,41,85,0.1,761.3,0.9,761.3,0,0,0,0,-3,3,31,6,4,0,44,802,990,967.3,22.7,0.389,0.307,0.0135,0.697,0.0307,3,0.283,0.98,0.0431,21.7,0.957,0.98,0.937,51.7,48.2,145,3470
1993-02-26,1992,5,22,57,876.92,0.24,5,Dry,31,6,4,3,41,85,0.097,791.9,0.9,791.9,0,0,0,0,-3,3,31,6,4,0,44,833,990,967.4,22.6,0.417,0.322,0.0143,0.74,0.0327,4,0.21,0.949,0.042,21.6,0.953,0.976,0.93,40.1,39.1,156,3750
1993-02-27,1992,5,22,58,909.51,0.23,5,Dry,31,6,4,3,41,85,0.093,824.5,0.91,824.5,0,0,0,0,-3,3,31,6,4,0,44,866,990,967.5,22.5,0.447,0.338,0.0151,0.785,0.035,4,0.221,1.01,0.0448,21.5,0.954,0.979,0.934,41.4,40.5,162,3890
1993-02-28,1992,5,22,59,943.79,0.22,5,Dry,31,6,4,3,41,85,0.09,858.8,0.91,858.8,0,0,0,0,-3,3,31,6,4,0,44,900,990,967.7,22.3,0.479,0.355,0.0159,0.833,0.0373,4,0.232,1.07,0.0477,21.3,0.955,0.98,0.936,42.7,41.9,168,4020
1993-03-01,1992,6,22,60,974.72,0.21,4,Mod_Dry,41,8,7,6,67,129,0.13,845.7,0.87,845.7,0,0,0,0,-6,6,41,8,7,0,73,902,990,967.8,22.2,0.48,0.348,0.0157,0.829,0.0373,4,0.228,1.06,0.0476,21.1,0.954,0.98,0.935,41.8,41,164,3940
1993-03-02,1992,6,22,61,1006.7,0.21,4,Mod_Dry,41,8,7,6,67,129,0.13,877.7,0.87,877.7,0,0,0,0,-6,6,41,8,7,0,73,934,990,967.9,22.1,0.51,0.364,0.0165,0.873,0.0396,4,0.239,1.11,0.0504,21,0.955,0.98,0.936,43.1,42.2,169,4050
1993-03-03,1992,6,22,62,1039.6,0.2,4,Mod_Dry,41,8,7,6,67,129,0.12,910.6,0.88,910.6,0,0,0,0,-6,6,41,8,7,0,73,967,990,968,22,0.54,0.38,0.0173,0.919,0.0418,4,0.25,1.17,0.0532,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
1993-03-04,1992,6,23,63,1068.1,0.19,4,Mod_Dry,41,8,7,6,67,129,0.12,939.1,0.88,939.1,0,0,0,0,-6,6,41,8,7,0,73,995,990,968.1,21.9,0.566,0.394,0.018,0.959,0.0438,4,0.259,1.22,0.0557,20.7,0.956,0.98,0.936,45.5,44.6,178,4280
1993-03-05,1992,6,23,64,1091.9,0.19,4,Mod_Dry,41,8,7,6,67,129,0.12,962.9,0.88,962.9,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.588,0.405,0.0186,0.993,0.0455,4,0.267,1.26,0.0578,20.6,0.956,0.98,0.936,46.4,45.4,182,4360
1993-03-06,1992,6,23,65,1116,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,987,0.88,987,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.615,0.417,0.0192,1.03,0.0475,4,0.276,1.31,0.0601,20.4,0.956,0.98,0.936,47.2,46.3,185,4440
1993-03-07,1992,6,23,66,1140.6,0.18,4,Mod_Dry,41,8,7,6,67,129,0.11,1012,0.89,1012,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.651,0.449,0.0207,1.1,0.0508,4,0.282,1.38,0.0638,20.3,0.955,0.98,0.936,48,47.1,188,4520
1993-03-08,1992,6,23,67,1165.5,0.18,4,Mod_Dry,41,8,7,6,67,129,0.11,1036,0.89,1036,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.687,0.505,0.0234,1.19,0.0553,4,0.287,1.48,0.0686,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
1993-03-09,1992,6,23,68,1185,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1056,0.89,1056,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.716,0.549,0.0255,1.27,0.0588,4,0.291,1.56,0.0723,20,0.955,0.98,0.936,49.4,48.2,193,4630
1993-03-10,1992,6,23,69,1204.8,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1076,0.89,1076,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.745,0.594,0.0277,1.34,0.0624,4,0.295,1.63,0.0762,19.8,0.955,0.98,0.936,49.9,48.2,193,4630
1993-03-11,1992,6,24,70,1224.8,0.17,3,Normal,49,9,9,9,107,183,0.15,1042,0.85,1042,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.711,0.517,0.0242,1.23,0.0574,4,0.288,1.52,0.0709,19.9,0.955,0.98,0.936,48.5,47.5,190,4560
1993-03-12,1992,6,24,71,1250.8,0.16,3,Normal,49,9,9,9,107,183,0.15,1068,0.85,1068,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.749,0.576,0.027,1.32,0.0622,4,0.294,1.62,0.0759,19.7,0.954,0.98,0.935,49.2,48.2,193,4630
1993-03-13,1992,6,24,72,1277.1,0.16,3,Normal,49,9,9,9,107,183,0.14,1094,0.86,1094,0,0,0,0,-9,9,49,9,9,0,116,1160,990,968.8,21.2,0.788,0.635,0.0299,1.42,0.067,4,0.299,1.72,0.0811,19.5,0.954,0.98,0.935,49.9,48.2,193,4630
1993-03-14,1992,6,24,73,1303.6,0.16,3,Normal,49,9,9,9,107,183,0.14,1121,0.86,1100,21,5,1,1,-8,22,54,10,10,1,129,1170,990,968.9,21.1,0.807,0.648,0.0306,1.45,0.0688,4,0.3,1.75,0.083,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
1993-03-15,1992,6,24,74,1342.5,0.15,3,Normal,49,9,9,9,107,183,0.14,1160,0.86,1100,60,14,2,2,-7,49,63,11,11,2,156,1190,990,969,21,0.823,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1993-03-16,1992,6,24,75,1388.1,0.15,3,Normal,49,9,9,9,107,183,0.13,1205,0.87,1100,105,24,3,3,-6,81,73,12,12,3,188,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48.1,192,4610
1993-03-17,1992,6,24,76,1409.7,0.14,3,Normal,49,9,9,9,107,183,0.13,1227,0.87,1100,127,29,4,4,-5,95,78,13,13,4,202,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
1993-03-18,1992,6,25,77,1431.3,0.14,3,Normal,49,9,9,9,107,183,0.13,1248,0.87,1100,148,33,4,5,-5,111,82,13,14,4,218,1210,990,969.3,20.7,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.7,191,4570
1993-03-19,1992,6,25,78,1459.5,0.13,3,Normal,49,9,9,9,107,183,0.13,1276,0.88,1100,176,40,5,5,-4,130,89,14,14,5,237,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1993-03-20,1992,6,25,79,1487.8,0.13,3,Normal,49,9,9,9,107,183,0.12,1305,0.88,1100,205,46,6,6,-3,150,95,15,15,6,257,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
1993-03-21,1992,6,25,80,1522.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.085,1394,0.92,1100,294,59,9,9,3,214,100,17,16,9,281,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1993-03-22,1992,6,25,81,1564.6,0.12,4,Mod_Dry,41,8,7,6,67,129,0.082,1436,0.92,1100,336,59,10,10,4,253,100,18,17,10,320,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
1993-03-23,1992,6,25,82,1613.5,0.11,4,Mod_Dry,41,8,7,6,67,129,0.08,1484,0.92,1100,384,59,10,12,6,297,100,18,19,12,364,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4420
1993-03-24,1992,6,25,83,1663,0.11,4,Mod_Dry,41,8,7,6,67,129,0.078,1534,0.92,1100,434,59,10,13,7,345,100,18,20,13,412,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
1993-03-25,1992,6,26,84,1713,0.1,4,Mod_Dry,41,8,7,6,67,129,0.075,1584,0.93,1100,484,59,10,15,9,391,100,18,22,15,458,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4330
1993-03-26,1992,6,26,85,1763.7,0.1,4,Mod_Dry,41,8,7,6,67,129,0.073,1635,0.93,1100,535,59,10,16,10,440,100,18,23,16,507,1240,990,970.3,19.7,0.921,0.648,0.033,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1993-03-27,1992,6,26,86,1814.9,0.096,4,Mod_Dry,41,8,7,6,67,129,0.071,1686,0.93,1100,586,59,10,18,12,487,100,18,25,18,554,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1993-03-28,1992,6,26,87,1859.7,0.092,4,Mod_Dry,41,8,7,6,67,129,0.069,1731,0.93,1100,631,59,10,18,13,531,100,18,25,19,598,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
1993-03-29,1992,6,26,88,1905,0.087,4,Mod_Dry,41,8,7,6,67,129,0.068,1776,0.93,1100,676,59,10,18,14,575,100,18,25,20,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
1993-03-30,1992,6,26,89,1943.6,0.083,4,Mod_Dry,41,8,7,6,67,129,0.066,1815,0.93,1100,715,59,10,18,15,613,100,18,25,21,680,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
1993-03-31,1992,6,26,90,1982.5,0.079,4,Mod_Dry,41,8,7,6,67,129,0.065,1853,0.94,1100,753,59,10,18,17,649,100,18,25,23,716,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
1993-04-01,1992,7,27,91,2014.5,0.075,4,Mod_Dry,45,11,10,10,72,148,0.073,1866,0.93,1100,766,55,7,15,13,676,100,18,25,23,748,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
1993-04-02,1992,7,27,92,2046.7,0.072,4,Mod_Dry,45,11,10,10,72,148,0.072,1899,0.93,1100,799,55,7,15,14,708,100,18,25,24,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
1993-04-03,1992,7,27,93,2071.8,0.069,4,Mod_Dry,45,11,10,10,72,148,0.071,1924,0.93,1100,824,55,7,15,15,732,100,18,25,25,804,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
1993-04-04,1992,7,27,94,2097.1,0.067,4,Mod_Dry,45,11,10,10,72,148,0.071,1949,0.93,1100,849,55,7,15,15,757,100,18,25,25,829,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
1993-04-05,1992,7,27,95,2129.7,0.065,4,Mod_Dry,45,11,10,10,72,148,0.07,1982,0.93,1100,882,55,7,15,16,789,100,18,25,26,861,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
1993-04-06,1992,7,27,96,2162.5,0.062,4,Mod_Dry,45,11,10,10,72,148,0.068,2015,0.93,1100,915,55,7,15,17,821,100,18,25,27,893,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
1993-04-07,1992,7,27,97,2195.5,0.06,4,Mod_Dry,45,11,10,10,72,148,0.067,2048,0.93,1100,948,55,7,15,18,853,100,18,25,28,925,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
1993-04-08,1992,7,28,98,2228.7,0.057,4,Mod_Dry,45,11,10,10,72,148,0.066,2081,0.93,1100,981,55,7,15,19,885,100,18,25,29,957,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3960
1993-04-09,1992,7,28,99,2262,0.054,4,Mod_Dry,45,11,10,10,72,148,0.065,2114,0.94,1100,1010,55,7,15,20,917,100,18,25,30,989,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
1993-04-10,1992,7,28,100,2288,0.052,4,Mod_Dry,45,11,10,10,72,148,0.065,2140,0.94,1100,1040,55,7,15,21,942,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
1993-04-11,1992,7,28,101,2314.1,0.05,4,Mod_Dry,45,11,10,10,72,148,0.064,2166,0.94,1100,1070,55,7,15,22,967,100,18,25,32,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
1993-04-12,1992,7,28,102,2347.9,0.047,4,Mod_Dry,45,11,10,10,72,148,0.063,2200,0.94,1100,1100,55,7,15,23,1000,100,18,25,33,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
1993-04-13,1992,7,28,103,2381.7,0.044,4,Mod_Dry,45,11,10,10,72,148,0.062,2234,0.94,1100,1130,55,7,15,24,1030,100,18,25,34,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
1993-04-14,1992,7,28,104,2415.8,0.041,4,Mod_Dry,45,11,10,10,72,148,0.061,2268,0.94,1100,1170,55,7,15,25,1070,100,18,25,35,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
1993-04-15,1992,7,29,105,2450,0.039,4,Mod_Dry,45,11,10,10,72,148,0.06,2302,0.94,1100,1200,55,7,15,26,1100,100,18,25,36,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
1993-04-16,1992,7,29,106,2484.3,0.037,4,Mod_Dry,45,11,10,10,72,148,0.06,2336,0.94,1100,1240,55,7,15,27,1130,100,18,25,37,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
1993-04-17,1992,7,29,107,2511.2,0.036,4,Mod_Dry,45,11,10,10,72,148,0.059,2363,0.94,1100,1260,55,7,15,28,1160,100,18,25,38,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
1993-04-18,1992,7,29,108,2530.4,0.035,4,Mod_Dry,45,11,10,10,72,148,0.059,2382,0.94,1100,1280,55,7,15,28,1180,100,18,25,38,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
1993-04-19,1992,7,29,109,2541.9,0.034,4,Mod_Dry,45,11,10,10,72,148,0.058,2394,0.94,1100,1290,55,7,15,29,1190,100,18,25,39,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
1993-04-20,1992,7,29,110,2545.8,0.034,4,Mod_Dry,45,11,10,10,72,148,0.058,2398,0.94,1100,1300,55,7,15,29,1190,100,18,25,39,1260,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
1993-04-21,1992,7,29,111,2549.6,0.034,3,Normal,54,13,14,19,117,217,0.085,2333,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
1993-04-22,1992,7,30,112,2545.8,0.034,3,Normal,54,13,14,19,117,217,0.085,2329,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
1993-04-23,1992,7,30,113,2541.9,0.034,3,Normal,54,13,14,19,117,217,0.085,2325,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
1993-04-24,1992,7,30,114,2530.4,0.035,3,Normal,54,13,14,19,117,217,0.086,2313,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
1993-04-25,1992,7,30,115,2518.8,0.035,3,Normal,54,13,14,19,117,217,0.086,2302,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3760
1993-04-26,1992,7,30,116,2499.7,0.036,3,Normal,54,13,14,19,117,217,0.087,2283,0.91,1100,1180,46,5,11,16,1110,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
1993-04-27,1992,7,30,117,2480.5,0.037,3,Normal,54,13,14,19,117,217,0.087,2264,0.91,1100,1160,46,5,11,16,1090,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
1993-04-28,1992,7,30,118,2461.4,0.038,3,Normal,54,13,14,19,117,217,0.088,2244,0.91,1100,1140,46,5,11,15,1070,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
1993-04-29,1992,7,31,119,2434.8,0.04,3,Normal,54,13,14,19,117,217,0.089,2218,0.91,1100,1120,46,5,11,15,1040,100,18,25,34,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
1993-04-30,1992,7,31,120,2408.2,0.042,3,Normal,54,13,14,19,117,217,0.09,2191,0.91,1100,1090,46,5,11,14,1020,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
1993-05-01,1992,8,31,121,2381.7,0.044,3,Normal,55,13,13,17,178,276,0.12,2106,0.88,1100,1010,45,5,12,13,931,100,18,25,30,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
1993-05-02,1992,8,31,122,2355.4,0.046,3,Normal,55,13,13,17,178,276,0.12,2079,0.88,1100,979,45,5,12,12,905,100,18,25,29,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.3,161,3870
1993-05-03,1992,8,31,123,2329.1,0.049,3,Normal,55,13,13,17,178,276,0.12,2053,0.88,1100,953,45,5,12,12,879,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
1993-05-04,1992,8,31,124,2302.9,0.051,3,Normal,55,13,13,17,178,276,0.12,2027,0.88,1100,927,45,5,12,11,854,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
1993-05-05,1992,8,31,125,2276.8,0.053,3,Normal,55,13,13,17,178,276,0.12,2001,0.88,1100,901,45,5,12,10,829,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
1993-05-06,1992,8,32,126,2236.1,0.057,3,Normal,55,13,13,17,178,276,0.12,1960,0.88,1100,860,45,5,12,9,789,100,18,25,26,967,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
1993-05-07,1992,8,32,127,2195.5,0.06,3,Normal,55,13,13,17,178,276,0.13,1920,0.87,1100,820,45,5,12,8,750,100,18,25,25,928,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
1993-05-08,1992,8,32,128,2155.2,0.063,3,Normal,55,13,13,17,178,276,0.13,1879,0.87,1100,779,45,5,12,6,711,100,18,25,23,889,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
1993-05-09,1992,8,32,129,2115.2,0.066,3,Normal,55,13,13,17,178,276,0.13,1839,0.87,1100,739,45,5,12,5,672,100,18,25,22,850,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
1993-05-10,1992,8,32,130,2075.4,0.069,3,Normal,55,13,13,17,178,276,0.13,1799,0.87,1100,699,45,5,12,4,633,100,18,25,21,811,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
1993-05-11,1992,8,32,131,2035.9,0.073,3,Normal,55,13,13,17,178,276,0.14,1760,0.86,1100,660,45,5,12,3,595,100,18,25,20,773,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
1993-05-12,1992,8,32,132,1996.7,0.078,3,Normal,55,13,13,17,178,276,0.14,1721,0.86,1100,621,45,5,12,2,557,100,18,25,19,735,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
1993-05-13,1992,8,33,133,1957.7,0.082,3,Normal,55,13,13,17,178,276,0.14,1682,0.86,1100,582,45,5,12,0,520,100,18,25,17,698,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
1993-05-14,1992,8,33,134,1919,0.086,3,Normal,55,13,13,17,178,276,0.14,1643,0.86,1100,543,45,5,12,-1,482,100,18,25,16,660,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
1993-05-15,1992,8,33,135,1880.6,0.09,3,Normal,55,13,13,17,178,276,0.15,1605,0.85,1100,505,45,5,12,-2,445,100,18,25,15,623,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
1993-05-16,1992,8,33,136,1842.5,0.093,3,Normal,55,13,13,17,178,276,0.15,1566,0.85,1100,466,45,5,12,-3,407,100,18,25,14,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
1993-05-17,1992,8,33,137,1804.6,0.096,3,Normal,55,13,13,17,178,276,0.15,1529,0.85,1100,429,45,5,12,-4,371,100,18,25,13,549,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
1993-05-18,1992,8,33,138,1767.1,0.1,3,Normal,55,13,13,17,178,276,0.16,1491,0.84,1100,391,45,5,12,-5,334,100,18,25,12,512,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1993-05-19,1992,8,33,139,1729.8,0.1,3,Normal,55,13,13,17,178,276,0.16,1454,0.84,1100,354,45,5,11,-6,299,100,18,24,11,477,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
1993-05-20,1992,8,34,140,1692.9,0.11,3,Normal,55,13,13,17,178,276,0.16,1417,0.84,1100,317,45,5,10,-7,264,100,18,23,10,442,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
1993-05-21,1992,8,34,141,1663,0.11,3,Normal,55,13,13,17,178,276,0.17,1387,0.83,1100,287,45,5,9,-8,236,100,18,22,9,414,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
1993-05-22,1992,8,34,142,1633.2,0.11,3,Normal,55,13,13,17,178,276,0.17,1357,0.83,1100,257,45,5,8,-9,208,100,18,21,8,386,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
1993-05-23,1992,8,34,143,1603.7,0.12,3,Normal,55,13,13,17,178,276,0.17,1328,0.83,1100,228,45,5,7,-10,181,100,18,20,7,359,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
1993-05-24,1992,8,34,144,1574.3,0.12,3,Normal,55,13,13,17,178,276,0.17,1298,0.82,1100,198,45,5,6,-11,153,100,18,19,6,331,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1993-05-25,1992,8,34,145,1545.3,0.12,3,Normal,55,13,13,17,178,276,0.18,1269,0.82,1100,169,38,5,5,-12,133,93,18,18,5,311,1230,990,969.6,20.4,0.89,0.648,0.0318,1.54,0.0755,4,0.3,1.84,0.0902,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
1993-05-26,1992,8,34,146,1516.4,0.13,3,Normal,55,13,13,17,178,276,0.18,1240,0.82,1100,140,32,4,4,-13,113,87,17,17,4,291,1220,990,969.5,20.5,0.876,0.648,0.0317,1.52,0.0745,4,0.3,1.82,0.0891,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
1993-05-27,1992,8,35,147,1487.8,0.13,3,Normal,55,13,13,17,178,276,0.19,1212,0.81,1100,112,25,3,3,-14,95,80,16,16,3,273,1210,990,969.4,20.6,0.863,0.648,0.0315,1.51,0.0735,4,0.3,1.81,0.0881,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1993-05-28,1992,8,35,148,1459.5,0.13,3,Normal,55,13,13,17,178,276,0.19,1183,0.81,1100,83,19,2,3,-15,74,74,15,16,2,252,1210,990,969.4,20.6,0.852,0.648,0.0314,1.5,0.0727,4,0.3,1.8,0.0872,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1993-05-29,1992,8,35,149,1431.3,0.14,3,Normal,55,13,13,17,178,276,0.19,1155,0.81,1100,55,12,2,2,-15,54,67,15,15,2,232,1200,990,969.3,20.7,0.841,0.648,0.0312,1.49,0.0718,4,0.3,1.79,0.0863,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
1993-05-30,1992,8,35,150,1403.5,0.14,3,Normal,55,13,13,17,178,276,0.2,1127,0.8,1100,27,6,1,1,-16,35,61,14,14,1,213,1190,990,969.2,20.8,0.829,0.648,0.0311,1.48,0.0709,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,48.9,48,192,4600
1993-05-31,1992,8,35,151,1363.7,0.15,3,Normal,55,13,13,17,178,276,0.2,1088,0.8,1088,0,0,0,0,-17,17,55,13,13,0,195,1170,990,969,21,0.799,0.62,0.0296,1.42,0.0677,4,0.298,1.72,0.0819,19.2,0.953,0.98,0.934,48.9,47.9,192,4600
1993-06-01,1992,9,35,152,1318.5,0.16,4,Mod_Dry,45,10,9,9,88,161,0.12,1158,0.88,1100,58,13,2,2,-7,48,58,12,11,2,136,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1993-06-02,1992,9,35,153,1274.1,0.16,4,Mod_Dry,45,10,9,9,88,161,0.13,1113,0.87,1100,13,3,0,0,-9,19,48,10,9,0,107,1170,990,968.8,21.2,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1993-06-03,1992,9,36,154,1236.3,0.17,4,Mod_Dry,45,10,9,9,88,161,0.13,1075,0.87,1075,0,0,0,0,-9,9,45,10,9,0,97,1140,990,968.6,21.4,0.756,0.592,0.0277,1.35,0.0631,4,0.295,1.64,0.077,19.7,0.954,0.98,0.935,49.6,48.2,193,4630
1993-06-04,1992,9,36,155,1199.2,0.17,4,Mod_Dry,45,10,9,9,88,161,0.13,1038,0.87,1038,0,0,0,0,-9,9,45,10,9,0,97,1100,990,968.5,21.5,0.702,0.509,0.0237,1.21,0.0564,4,0.288,1.5,0.0698,20,0.955,0.98,0.936,48.6,47.6,190,4570
1993-06-05,1992,9,36,156,1168.2,0.18,4,Mod_Dry,45,10,9,9,88,161,0.14,1007,0.86,1007,0,0,0,0,-9,9,45,10,9,0,97,1070,990,968.4,21.6,0.656,0.439,0.0204,1.1,0.0508,4,0.281,1.38,0.0638,20.2,0.955,0.98,0.936,47.6,46.7,187,4480
1993-06-06,1992,9,36,157,1137.8,0.18,4,Mod_Dry,45,10,9,9,88,161,0.14,976.8,0.86,976.8,0,0,0,0,-9,9,45,10,9,0,97,1040,990,968.3,21.7,0.612,0.412,0.019,1.02,0.0472,4,0.272,1.3,0.0598,20.4,0.955,0.98,0.936,46.6,45.7,183,4390
1993-06-07,1992,9,36,158,1107.9,0.19,4,Mod_Dry,45,10,9,9,88,161,0.14,946.9,0.85,946.9,0,0,0,0,-9,9,45,10,9,0,97,1010,990,968.2,21.8,0.58,0.397,0.0183,0.978,0.0449,4,0.262,1.24,0.057,20.5,0.955,0.98,0.936,45.5,44.6,178,4280
1993-06-08,1992,9,36,159,1083.9,0.19,4,Mod_Dry,45,10,9,9,88,161,0.15,922.9,0.85,922.9,0,0,0,0,-9,9,45,10,9,0,97,987,990,968.2,21.8,0.558,0.386,0.0177,0.944,0.0432,4,0.254,1.2,0.0549,20.6,0.955,0.98,0.936,44.6,43.7,175,4200
1993-06-09,1992,9,36,160,1060.3,0.19,4,Mod_Dry,45,10,9,9,88,161,0.15,899.3,0.85,899.3,0,0,0,0,-9,9,45,10,9,0,97,963,990,968.1,21.9,0.537,0.374,0.0171,0.911,0.0416,4,0.246,1.16,0.0528,20.8,0.955,0.98,0.936,43.7,42.8,171,4110
1993-06-10,1992,9,37,161,1037,0.2,4,Mod_Dry,45,10,9,9,88,161,0.15,876,0.84,876,0,0,0,0,-9,9,45,10,9,0,97,940,990,968,22,0.515,0.363,0.0165,0.878,0.04,4,0.238,1.12,0.0508,20.9,0.955,0.98,0.936,42.8,41.9,168,4030
1993-06-11,1992,9,37,162,1014.2,0.2,4,Mod_Dry,45,10,9,9,88,161,0.16,853.2,0.84,853.2,0,0,0,0,-9,9,45,10,9,0,97,917,990,967.9,22.1,0.495,0.352,0.016,0.846,0.0384,4,0.23,1.08,0.0488,21,0.954,0.98,0.935,41.9,41,164,3940
1993-06-12,1992,9,37,163,996.74,0.21,4,Mod_Dry,45,10,9,9,88,161,0.16,835.7,0.84,835.7,0,0,0,0,-9,9,45,10,9,0,97,900,990,967.9,22.1,0.479,0.343,0.0155,0.822,0.0372,4,0.225,1.05,0.0473,21.1,0.954,0.979,0.933,41.2,40.3,161,3870
1993-06-13,1992,9,37,164,979.57,0.21,4,Mod_Dry,45,10,9,9,88,161,0.16,818.6,0.84,818.6,0,0,0,0,-9,9,45,10,9,0,97,883,990,967.8,22.2,0.463,0.335,0.0151,0.798,0.036,4,0.219,1.02,0.0458,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
1993-06-14,1992,9,37,165,962.7,0.22,4,Mod_Dry,45,10,9,9,88,161,0.17,801.7,0.83,801.7,0,0,0,0,-9,9,45,10,9,0,97,866,990,967.8,22.2,0.447,0.327,0.0147,0.774,0.0348,4,0.213,0.988,0.0444,21.3,0.953,0.976,0.93,39.8,38.9,155,3730
1993-06-15,1992,9,37,166,946.14,0.22,4,Mod_Dry,45,10,9,9,88,161,0.17,785.1,0.83,785.1,0,0,0,0,-9,9,45,10,9,0,97,849,990,967.7,22.3,0.432,0.319,0.0143,0.751,0.0337,3,0.289,1.04,0.0466,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
1993-06-16,1992,9,37,167,929.89,0.22,4,Mod_Dry,45,10,9,9,88,161,0.17,768.9,0.83,768.9,0,0,0,0,-9,9,45,10,9,0,97,833,990,967.6,22.4,0.417,0.311,0.0139,0.729,0.0326,3,0.285,1.01,0.0453,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
1993-06-17,1992,9,38,168,913.99,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,753,0.82,753,0,0,0,0,-9,9,45,10,9,0,97,817,990,967.6,22.4,0.403,0.303,0.0135,0.706,0.0315,3,0.281,0.987,0.044,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
1993-06-18,1992,9,38,169,898.45,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,737.5,0.82,737.5,0,0,0,0,-9,9,45,10,9,0,97,801,990,967.5,22.5,0.389,0.294,0.013,0.682,0.0303,3,0.274,0.957,0.0425,21.5,0.957,0.98,0.938,49.7,48.2,145,3470
1993-06-19,1992,9,38,170,883.29,0.24,4,Mod_Dry,45,10,9,9,88,161,0.18,722.3,0.82,722.3,0,0,0,0,-9,9,45,10,9,0,97,786,990,967.4,22.6,0.375,0.283,0.0126,0.658,0.0292,3,0.268,0.926,0.041,21.6,0.957,0.98,0.938,48.9,47.9,144,3450
1993-06-20,1992,9,38,171,868.55,0.24,4,Mod_Dry,45,10,9,9,88,161,0.18,707.5,0.81,707.5,0,0,0,0,-9,9,45,10,9,0,97,772,990,967.4,22.6,0.365,0.274,0.0121,0.639,0.0282,3,0.261,0.9,0.0398,21.7,0.957,0.98,0.938,48.1,47.1,141,3390
1993-06-21,1992,9,38,172,858.29,0.25,4,Mod_Dry,45,10,9,9,88,161,0.19,697.3,0.81,697.3,0,0,0,0,-9,9,45,10,9,0,97,761,990,967.3,22.7,0.359,0.267,0.0118,0.626,0.0276,3,0.256,0.882,0.0389,21.8,0.957,0.98,0.938,47.5,46.6,140,3350
1993-06-22,1992,9,38,173,848.27,0.25,4,Mod_Dry,45,10,9,9,88,161,0.19,687.3,0.81,687.3,0,0,0,0,-9,9,45,10,9,0,97,751,990,967.3,22.7,0.353,0.26,0.0115,0.614,0.027,3,0.252,0.865,0.0381,21.8,0.957,0.98,0.938,47,46,138,3310
1993-06-23,1992,9,38,174,838.51,0.25,4,Mod_Dry,45,10,9,9,88,161,0.19,677.5,0.81,677.5,0,0,0,0,-9,9,45,10,9,0,97,742,990,967.3,22.7,0.348,0.254,0.0111,0.601,0.0264,3,0.247,0.849,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
1993-06-24,1992,9,39,175,829.03,0.25,4,Mod_Dry,45,10,9,9,88,161,0.19,668,0.81,668,0,0,0,0,-9,9,45,10,9,0,97,732,990,967.2,22.8,0.343,0.247,0.0109,0.59,0.0259,3,0.243,0.833,0.0366,22,0.957,0.98,0.938,45.9,44.9,135,3240
1993-06-25,1992,9,39,176,819.86,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,658.9,0.8,658.9,0,0,0,0,-9,9,45,10,9,0,97,723,990,967.2,22.8,0.337,0.241,0.0106,0.578,0.0253,3,0.239,0.817,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
1993-06-26,1992,9,39,177,811.02,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,650,0.8,650,0,0,0,0,-9,9,45,10,9,0,97,714,990,967.1,22.9,0.332,0.235,0.0103,0.568,0.0248,3,0.235,0.803,0.0351,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
1993-06-27,1992,9,39,178,802.55,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,641.5,0.8,641.5,0,0,0,0,-9,9,45,10,9,0,97,706,990,967.1,22.9,0.327,0.23,0.01,0.557,0.0243,3,0.231,0.788,0.0344,22.1,0.956,0.98,0.937,44.3,43.4,130,3130
1993-06-28,1992,9,39,179,794.51,0.27,4,Mod_Dry,45,10,9,9,88,161,0.2,633.5,0.8,633.5,0,0,0,0,-9,9,45,10,9,0,97,698,990,967.1,22.9,0.323,0.224,0.00978,0.547,0.0239,3,0.228,0.775,0.0338,22.1,0.955,0.98,0.936,43.8,42.9,129,3090
1993-06-29,1992,9,39,180,786.97,0.27,4,Mod_Dry,45,10,9,9,88,161,0.2,626,0.8,626,0,0,0,0,-9,9,45,10,9,0,97,690,990,967,23,0.319,0.219,0.00955,0.538,0.0234,3,0.224,0.762,0.0332,22.2,0.955,0.98,0.936,43.4,42.5,128,3060
1993-06-30,1992,9,39,181,780.05,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,619,0.79,619,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.215,0.00934,0.529,0.023,3,0.221,0.75,0.0326,22.2,0.955,0.98,0.936,43,42.1,126,3030
1993-07-01,1992,10,40,182,773.98,0.28,3,Normal,50,10,9,9,108,186,0.24,588,0.76,588,0,0,0,0,-9,9,50,10,9,0,117,657,990,967,23,0.3,0.194,0.00842,0.494,0.0215,3,0.207,0.701,0.0305,22.3,0.953,0.978,0.932,40.9,40,120,2880
1993-07-02,1992,10,40,183,767.37,0.28,3,Normal,50,10,9,9,108,186,0.24,581.4,0.76,581.4,0,0,0,0,-9,9,50,10,9,0,117,650,990,967,23,0.296,0.189,0.00822,0.485,0.0211,3,0.204,0.69,0.0299,22.3,0.953,0.977,0.931,40.5,39.5,119,2850
1993-07-03,1992,10,40,184,755.61,0.29,3,Normal,50,10,9,9,108,186,0.25,569.6,0.75,569.6,0,0,0,0,-9,9,50,10,9,0,117,639,990,966.9,23.1,0.289,0.181,0.00786,0.471,0.0204,3,0.199,0.67,0.029,22.4,0.952,0.975,0.929,39.7,38.7,116,2790
1993-07-04,1992,10,40,185,743.86,0.29,3,Normal,50,10,9,9,108,186,0.25,557.9,0.75,557.9,0,0,0,0,-9,9,50,10,9,0,117,627,990,966.9,23.1,0.283,0.174,0.00751,0.456,0.0197,3,0.194,0.65,0.0281,22.5,0.951,0.974,0.926,39,38,114,2730
1993-07-05,1992,10,40,186,732.1,0.3,3,Normal,50,10,9,9,108,186,0.25,546.1,0.75,546.1,0,0,0,0,-9,9,50,10,9,0,117,615,990,966.8,23.2,0.276,0.166,0.00716,0.442,0.0191,3,0.188,0.63,0.0272,22.5,0.95,0.972,0.924,38.2,37.2,112,2680
1993-07-06,1992,10,40,187,720.89,0.3,3,Normal,50,10,9,9,108,186,0.26,534.9,0.74,534.9,0,0,0,0,-9,9,50,10,9,0,117,604,990,966.8,23.2,0.27,0.158,0.00682,0.428,0.0184,3,0.183,0.611,0.0263,22.6,0.949,0.971,0.922,37.5,36.4,109,2620
1993-07-07,1992,10,40,188,710.77,0.31,3,Normal,50,10,9,9,108,186,0.26,524.8,0.74,524.8,0,0,0,0,-9,9,50,10,9,0,117,594,990,966.7,23.3,0.264,0.152,0.00652,0.416,0.0179,3,0.179,0.594,0.0255,22.7,0.949,0.97,0.92,36.9,35.8,107,2580
1993-07-08,1992,10,41,189,700.11,0.31,3,Normal,50,10,9,9,108,186,0.27,514.1,0.73,514.1,0,0,0,0,-9,9,50,10,9,0,117,583,990,966.7,23.3,0.258,0.144,0.0062,0.402,0.0173,3,0.174,0.576,0.0247,22.7,0.948,0.97,0.919,36.2,35.1,105,2530
1993-07-09,1992,10,41,190,689.44,0.32,3,Normal,50,10,9,9,108,186,0.27,503.4,0.73,503.4,0,0,0,0,-9,9,50,10,9,0,117,572,990,966.7,23.3,0.252,0.137,0.00588,0.389,0.0167,3,0.169,0.558,0.0239,22.8,0.947,0.97,0.918,35.5,34.4,103,2480
1993-07-10,1992,10,41,191,679.32,0.32,3,Normal,50,10,9,9,108,186,0.27,493.3,0.73,493.3,0,0,0,0,-9,9,50,10,9,0,117,562,990,966.6,23.4,0.246,0.132,0.00564,0.378,0.0162,2,0.275,0.653,0.0279,22.7,0.956,0.98,0.937,52.6,48.2,96.4,2310
1993-07-11,1992,10,41,192,670.3,0.33,3,Normal,50,10,9,9,108,186,0.28,484.3,0.72,484.3,0,0,0,0,-9,9,50,10,9,0,117,553,990,966.6,23.4,0.241,0.128,0.00545,0.369,0.0157,2,0.269,0.638,0.0272,22.8,0.956,0.98,0.937,51.7,48.2,96.4,2310
1993-07-12,1992,10,41,193,660.73,0.33,3,Normal,50,10,9,9,108,186,0.28,474.7,0.72,474.7,0,0,0,0,-9,9,50,10,9,0,117,544,990,966.5,23.5,0.236,0.123,0.00525,0.359,0.0153,2,0.263,0.622,0.0265,22.8,0.957,0.98,0.938,50.9,48.2,96.4,2310
1993-07-13,1992,10,41,194,651.16,0.33,3,Normal,50,10,9,9,108,186,0.29,465.2,0.71,465.2,0,0,0,0,-9,9,50,10,9,0,117,534,990,966.5,23.5,0.23,0.119,0.00505,0.349,0.0148,2,0.256,0.605,0.0258,22.9,0.957,0.98,0.938,50,48.2,96.4,2310
1993-07-14,1992,10,41,195,642.14,0.34,3,Normal,50,10,9,9,108,186,0.29,456.1,0.71,456.1,0,0,0,0,-9,9,50,10,9,0,117,525,990,966.5,23.5,0.225,0.114,0.00486,0.339,0.0144,2,0.25,0.59,0.0251,22.9,0.958,0.98,0.939,49.1,48.2,96.3,2310
1993-07-15,1992,10,42,196,633.11,0.34,3,Normal,50,10,9,9,108,186,0.29,447.1,0.71,447.1,0,0,0,0,-9,9,50,10,9,0,117,516,990,966.4,23.6,0.22,0.11,0.00467,0.33,0.014,2,0.244,0.574,0.0244,23,0.958,0.98,0.939,48.3,47.3,94.6,2270
1993-07-16,1992,10,42,197,625.18,0.35,3,Normal,50,10,9,9,108,186,0.3,439.2,0.7,439.2,0,0,0,0,-9,9,50,10,9,0,117,508,990,966.4,23.6,0.215,0.106,0.0045,0.322,0.0136,2,0.239,0.561,0.0238,23,0.957,0.98,0.938,47.5,46.6,93.1,2230
1993-07-17,1992,10,42,198,616.71,0.35,3,Normal,50,10,9,9,108,186,0.3,430.7,0.7,430.7,0,0,0,0,-9,9,50,10,9,0,117,500,990,966.4,23.6,0.212,0.102,0.00433,0.314,0.0133,2,0.233,0.547,0.0232,23.1,0.957,0.98,0.938,46.7,45.7,91.4,2190
1993-07-18,1992,10,42,199,608.23,0.35,3,Normal,50,10,9,9,108,186,0.31,422.2,0.69,422.2,0,0,0,0,-9,9,50,10,9,0,117,491,990,966.3,23.7,0.209,0.0983,0.00415,0.307,0.013,2,0.228,0.535,0.0226,23.1,0.956,0.98,0.937,45.8,44.9,89.8,2150
1993-07-19,1992,10,42,200,599.75,0.36,3,Normal,50,10,9,9,108,186,0.31,413.8,0.69,413.8,0,0,0,0,-9,9,50,10,9,0,117,483,990,966.3,23.7,0.206,0.0943,0.00398,0.3,0.0127,2,0.222,0.522,0.022,23.2,0.956,0.98,0.937,44.9,44,88.1,2110
1993-07-20,1992,10,42,201,591.82,0.36,3,Normal,50,10,9,9,108,186,0.31,405.8,0.69,405.8,0,0,0,0,-9,9,50,10,9,0,117,475,990,966.3,23.7,0.203,0.0905,0.00381,0.294,0.0124,2,0.216,0.51,0.0215,23.2,0.955,0.98,0.936,44.1,43.3,86.5,2080
1993-07-21,1992,10,42,202,583.89,0.37,2,Mod_Wet,58,11,11,11,136,227,0.39,356.9,0.61,356.9,0,0,0,0,-11,11,58,11,11,0,147,437,990,966.2,23.8,0.19,0.0675,0.00284,0.257,0.0108,2,0.183,0.441,0.0185,23.3,0.95,0.973,0.924,38.8,37.7,75.5,1810
1993-07-22,1992,10,43,203,577.06,0.37,2,Mod_Wet,58,11,11,11,136,227,0.39,350.1,0.61,350.1,0,0,0,0,-11,11,58,11,11,0,147,430,990,966.2,23.8,0.187,0.0642,0.0027,0.252,0.0106,2,0.179,0.43,0.0181,23.4,0.949,0.972,0.922,38.1,37,74,1780
1993-07-23,1992,10,43,204,569.68,0.37,2,Mod_Wet,58,11,11,11,136,227,0.4,342.7,0.6,342.7,0,0,0,0,-11,11,58,11,11,0,147,423,990,966.2,23.8,0.185,0.0607,0.00255,0.245,0.0103,2,0.174,0.419,0.0176,23.4,0.948,0.97,0.919,37.3,36.2,72.3,1740
1993-07-24,1992,10,43,205,562.29,0.38,2,Mod_Wet,58,11,11,11,136,227,0.4,335.3,0.6,335.3,0,0,0,0,-11,11,58,11,11,0,147,415,990,966.1,23.9,0.182,0.0573,0.0024,0.239,0.01,2,0.169,0.408,0.0171,23.5,0.946,0.97,0.918,36.5,35.4,70.8,1700
1993-07-25,1992,10,43,206,554.91,0.38,2,Mod_Wet,58,11,11,11,136,227,0.41,327.9,0.59,327.9,0,0,0,0,-11,11,58,11,11,0,147,408,990,966.1,23.9,0.179,0.0538,0.00225,0.233,0.00976,2,0.164,0.397,0.0166,23.5,0.945,0.97,0.917,35.7,34.7,69.3,1660
1993-07-26,1992,10,43,207,548.07,0.38,2,Mod_Wet,58,11,11,11,136,227,0.41,321.1,0.59,321.1,0,0,0,0,-11,11,58,11,11,0,147,401,990,966.1,23.9,0.177,0.0505,0.00211,0.228,0.00951,2,0.159,0.387,0.0162,23.5,0.944,0.97,0.916,35,34,67.9,1630
1993-07-27,1992,10,43,208,541.24,0.39,2,Mod_Wet,58,11,11,11,136,227,0.42,314.2,0.58,314.2,0,0,0,0,-11,11,58,11,11,0,147,394,990,966,24,0.175,0.0473,0.00197,0.222,0.00926,2,0.155,0.377,0.0157,23.6,0.943,0.97,0.915,34.3,33.3,66.5,1600
1993-07-28,1992,10,43,209,534.4,0.39,2,Mod_Wet,58,11,11,11,136,227,0.42,307.4,0.57,307.4,0,0,0,0,-11,11,58,11,11,0,147,387,990,966,24,0.172,0.0441,0.00184,0.216,0.00902,2,0.15,0.366,0.0153,23.6,0.942,0.97,0.914,33.6,32.5,65.1,1560
1993-07-29,1992,10,44,210,528.66,0.39,2,Mod_Wet,58,11,11,11,136,227,0.43,301.7,0.57,301.7,0,0,0,0,-11,11,58,11,11,0,147,382,990,966,24,0.17,0.0414,0.00172,0.212,0.00881,2,0.146,0.358,0.0149,23.7,0.941,0.97,0.913,32.9,32,63.9,1530
1993-07-30,1992,10,44,211,522.37,0.4,2,Mod_Wet,58,11,11,11,136,227,0.43,295.4,0.56,295.4,0,0,0,0,-11,11,58,11,11,0,147,375,990,966,24,0.168,0.0384,0.0016,0.206,0.00858,2,0.142,0.348,0.0145,23.7,0.94,0.97,0.912,32.3,31.3,62.6,1500
1993-07-31,1992,10,44,212,516.08,0.4,2,Mod_Wet,58,11,11,11,136,227,0.44,289.1,0.56,289.1,0,0,0,0,-11,11,58,11,11,0,147,369,990,965.9,24.1,0.166,0.0354,0.00147,0.201,0.00836,2,0.138,0.339,0.0141,23.7,0.939,0.97,0.91,31.6,30.6,61.3,1470
1993-08-01,1992,11,44,213,508.7,0.41,2,Mod_Wet,54,9,8,6,107,184,0.36,324.7,0.64,324.7,0,0,0,0,-6,6,54,9,8,0,113,396,990,965.9,24.1,0.175,0.0523,0.00217,0.227,0.00943,2,0.162,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.2,1660
