date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-08-02,1992,11,44,214,501.86,0.41,2,Mod_Wet,54,9,8,6,107,184,0.37,317.9,0.63,317.9,0,0,0,0,-6,6,54,9,8,0,113,389,990,965.9,24.1,0.173,0.049,0.00203,0.222,0.00919,2,0.157,0.379,0.0157,23.8,0.944,0.97,0.915,35,33.9,67.8,1630
1993-08-03,1992,11,44,215,494.48,0.42,2,Mod_Wet,54,9,8,6,107,184,0.37,310.5,0.63,310.5,0,0,0,0,-6,6,54,9,8,0,113,381,990,965.8,24.2,0.17,0.0455,0.00188,0.216,0.00892,2,0.152,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.1,66.3,1590
1993-08-04,1992,11,44,216,487.64,0.42,2,Mod_Wet,54,9,8,6,107,184,0.38,303.6,0.62,303.6,0,0,0,0,-6,6,54,9,8,0,113,375,990,965.8,24.2,0.168,0.0423,0.00175,0.21,0.00868,2,0.147,0.358,0.0148,23.8,0.941,0.97,0.913,33.4,32.4,64.9,1560
1993-08-05,1992,11,45,217,480.81,0.42,2,Mod_Wet,54,9,8,6,107,184,0.38,296.8,0.62,296.8,0,0,0,0,-6,6,54,9,8,0,113,368,990,965.8,24.2,0.165,0.0391,0.00161,0.204,0.00844,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
1993-08-06,1992,11,45,218,475.07,0.43,2,Mod_Wet,54,9,8,6,107,184,0.39,291.1,0.61,291.1,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0364,0.0015,0.2,0.00823,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.1,62.2,1490
1993-08-07,1992,11,45,219,468.78,0.43,2,Mod_Wet,54,9,8,6,107,184,0.39,284.8,0.61,284.8,0,0,0,0,-6,6,54,9,8,0,113,356,990,965.7,24.3,0.161,0.0334,0.00138,0.195,0.00801,2,0.135,0.329,0.0136,24,0.938,0.97,0.91,31.4,30.4,60.9,1460
1993-08-08,1992,11,45,220,462.49,0.44,2,Mod_Wet,54,9,8,6,107,184,0.4,278.5,0.6,278.5,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.0304,0.00125,0.189,0.00779,2,0.13,0.32,0.0132,24,0.936,0.97,0.908,30.7,29.8,59.5,1430
1993-08-09,1992,11,45,221,456.2,0.44,2,Mod_Wet,54,9,8,6,107,184,0.4,272.2,0.6,272.2,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.157,0.0275,0.00113,0.184,0.00756,2,0.126,0.31,0.0127,24,0.935,0.97,0.907,30,29.1,58.2,1400
1993-08-10,1992,11,45,222,450.46,0.44,2,Mod_Wet,54,9,8,6,107,184,0.41,266.5,0.59,266.5,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.155,0.0248,0.00102,0.179,0.00736,2,0.122,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
1993-08-11,1992,11,45,223,444.72,0.45,2,Mod_Wet,54,9,8,6,107,184,0.41,260.7,0.59,260.7,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0221,0.000904,0.175,0.00716,2,0.118,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.9,55.7,1340
1993-08-12,1992,11,46,224,440.07,0.45,2,Mod_Wet,54,9,8,6,107,184,0.42,256.1,0.58,256.1,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.0199,0.000813,0.171,0.007,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.8,1310
1993-08-13,1992,11,46,225,434.87,0.46,2,Mod_Wet,54,9,8,6,107,184,0.42,250.9,0.58,250.9,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0174,0.000712,0.167,0.00681,2,0.112,0.278,0.0114,24.2,0.93,0.97,0.902,27.7,26.8,53.6,1290
1993-08-14,1992,11,46,226,429.68,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,245.7,0.57,245.7,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0166,0.00068,0.164,0.0067,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.901,27.1,26.3,52.5,1260
1993-08-15,1992,11,46,227,424.48,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,240.5,0.57,240.5,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0162,0.000661,0.162,0.0066,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.4,1230
1993-08-16,1992,11,46,228,419.29,0.47,2,Mod_Wet,54,9,8,6,107,184,0.44,235.3,0.56,235.3,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.144,0.0157,0.000642,0.159,0.0065,2,0.101,0.261,0.0106,24.3,0.925,0.97,0.897,25.9,25.1,50.2,1200
1993-08-17,1992,11,46,229,414.09,0.47,2,Mod_Wet,54,9,8,6,107,184,0.44,230.1,0.56,230.1,0,0,0,0,-6,6,54,9,8,0,113,301,990,965.5,24.5,0.142,0.0153,0.000624,0.157,0.0064,1,0.253,0.41,0.0167,24.1,0.957,0.98,0.938,52.1,48.2,48.2,1160
1993-08-18,1992,11,46,230,409.44,0.48,2,Mod_Wet,54,9,8,6,107,184,0.45,225.4,0.55,225.4,0,0,0,0,-6,6,54,9,8,0,113,296,990,965.4,24.6,0.14,0.0149,0.000607,0.155,0.00631,1,0.247,0.402,0.0164,24.2,0.959,0.98,0.939,51.2,48.2,48.2,1160
1993-08-19,1992,11,47,231,404.79,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,220.8,0.55,220.8,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.139,0.0145,0.000591,0.153,0.00623,1,0.241,0.394,0.016,24.2,0.958,0.98,0.939,50.2,48.2,48.2,1160
1993-08-20,1992,11,47,232,400.14,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,216.1,0.54,216.1,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000574,0.151,0.00614,1,0.234,0.385,0.0157,24.2,0.957,0.98,0.938,49.1,48.2,48.2,1160
1993-08-21,1992,11,47,233,395.5,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,211.5,0.54,211.5,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.135,0.0137,0.000558,0.149,0.00605,1,0.228,0.377,0.0153,24.2,0.957,0.98,0.938,48.1,47.2,47.2,1130
1993-08-22,1992,11,47,234,391.94,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,207.9,0.53,207.9,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0134,0.000545,0.147,0.00598,1,0.223,0.371,0.015,24.3,0.956,0.98,0.937,47.3,46.4,46.4,1110
1993-08-23,1992,11,47,235,387.84,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,203.8,0.53,203.8,0,0,0,0,-6,6,54,9,8,0,113,275,990,965.3,24.7,0.133,0.0131,0.00053,0.146,0.0059,1,0.218,0.363,0.0147,24.3,0.956,0.98,0.936,46.4,45.5,45.5,1090
1993-08-24,1992,11,47,236,383.74,0.5,2,Mod_Wet,54,9,8,6,107,184,0.48,199.7,0.52,199.7,0,0,0,0,-6,6,54,9,8,0,113,271,990,965.3,24.7,0.131,0.0127,0.000516,0.144,0.00583,1,0.212,0.356,0.0144,24.3,0.955,0.98,0.936,45.5,44.6,44.6,1070
1993-08-25,1992,11,47,237,379.64,0.5,2,Mod_Wet,54,9,8,6,107,184,0.48,195.6,0.52,195.6,0,0,0,0,-6,6,54,9,8,0,113,267,990,965.3,24.7,0.13,0.0124,0.000501,0.142,0.00575,1,0.207,0.349,0.0141,24.4,0.954,0.98,0.935,44.6,43.7,43.7,1050
1993-08-26,1992,11,48,238,375.54,0.5,2,Mod_Wet,54,9,8,6,107,184,0.49,191.5,0.51,191.5,0,0,0,0,-6,6,54,9,8,0,113,263,990,965.3,24.7,0.128,0.012,0.000487,0.14,0.00567,1,0.201,0.341,0.0138,24.4,0.953,0.98,0.933,43.6,42.8,42.8,1030
1993-08-27,1992,11,48,239,371.43,0.51,2,Mod_Wet,54,9,8,6,107,184,0.49,187.4,0.51,187.4,0,0,0,0,-6,6,54,9,8,0,113,258,990,965.3,24.7,0.127,0.0117,0.000472,0.138,0.00559,1,0.196,0.334,0.0135,24.4,0.951,0.98,0.932,42.7,41.8,41.8,1000
1993-08-28,1992,11,48,240,367.33,0.51,2,Mod_Wet,54,9,8,6,107,184,0.5,183.3,0.5,183.3,0,0,0,0,-6,6,54,9,8,0,113,254,990,965.2,24.8,0.125,0.0113,0.000458,0.137,0.00552,1,0.19,0.327,0.0132,24.4,0.95,0.98,0.931,41.7,40.9,40.9,982
1993-08-29,1992,11,48,241,363.23,0.51,2,Mod_Wet,54,9,8,6,107,184,0.51,179.2,0.49,179.2,0,0,0,0,-6,6,54,9,8,0,113,250,990,965.2,24.8,0.124,0.011,0.000443,0.135,0.00544,1,0.184,0.319,0.0129,24.5,0.949,0.978,0.928,40.8,39.9,39.9,957
1993-08-30,1992,11,48,242,359.68,0.52,2,Mod_Wet,54,9,8,6,107,184,0.51,175.7,0.49,175.7,0,0,0,0,-6,6,54,9,8,0,113,247,990,965.2,24.8,0.123,0.0107,0.000431,0.133,0.00537,1,0.18,0.313,0.0126,24.5,0.948,0.976,0.925,40,39,39,937
1993-08-31,1992,11,48,243,356.12,0.52,2,Mod_Wet,54,9,8,6,107,184,0.52,172.1,0.48,172.1,0,0,0,0,-6,6,54,9,8,0,113,243,990,965.2,24.8,0.121,0.0104,0.000418,0.132,0.00531,1,0.175,0.307,0.0124,24.5,0.947,0.974,0.922,39.2,38.2,38.2,916
1993-09-01,1992,12,48,244,352.57,0.52,2,Mod_Wet,46,7,6,4,75,138,0.39,214.6,0.61,214.6,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.014,0.000563,0.146,0.00588,1,0.232,0.378,0.0152,24.5,0.957,0.98,0.938,49.3,48.2,48.2,1160
1993-09-02,1992,12,49,245,347.37,0.53,2,Mod_Wet,46,7,6,4,75,138,0.4,209.4,0.6,209.4,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000545,0.144,0.00578,1,0.225,0.369,0.0148,24.5,0.956,0.98,0.937,48.1,47.1,47.1,1130
1993-09-03,1992,12,49,246,342.72,0.53,2,Mod_Wet,46,7,6,4,75,138,0.4,204.7,0.6,204.7,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.000528,0.142,0.0057,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47.1,46.1,46.1,1110
1993-09-04,1992,12,49,247,338.07,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,200.1,0.59,200.1,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0128,0.000512,0.14,0.00561,1,0.213,0.352,0.0141,24.6,0.955,0.98,0.936,46,45.1,45.1,1080
1993-09-05,1992,12,49,248,334.52,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,196.5,0.59,196.5,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.0005,0.138,0.00554,1,0.208,0.346,0.0139,24.6,0.954,0.98,0.935,45.2,44.3,44.3,1060
1993-09-06,1992,12,49,249,330.42,0.55,2,Mod_Wet,46,7,6,4,75,138,0.42,192.4,0.58,192.4,0,0,0,0,-4,4,46,7,6,0,79,251,990,965.1,24.9,0.124,0.0121,0.000485,0.136,0.00547,1,0.202,0.339,0.0136,24.6,0.953,0.98,0.934,44.2,43.4,43.4,1040
1993-09-07,1992,12,49,250,326.32,0.55,2,Mod_Wet,46,7,6,4,75,138,0.42,188.3,0.58,188.3,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0118,0.000471,0.135,0.00539,1,0.197,0.331,0.0133,24.6,0.951,0.98,0.932,43.3,42.4,42.4,1020
1993-09-08,1992,12,49,251,322.22,0.56,2,Mod_Wet,46,7,6,4,75,138,0.43,184.2,0.57,184.2,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000457,0.133,0.00531,1,0.191,0.324,0.013,24.7,0.95,0.98,0.931,42.3,41.5,41.5,996
1993-09-09,1992,12,50,252,318.11,0.56,2,Mod_Wet,46,7,6,4,75,138,0.43,180.1,0.57,180.1,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.0111,0.000442,0.131,0.00524,1,0.186,0.317,0.0127,24.7,0.949,0.979,0.929,41.4,40.5,40.5,972
1993-09-10,1992,12,50,253,314.01,0.57,2,Mod_Wet,46,7,6,4,75,138,0.44,176,0.56,176,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000428,0.129,0.00516,1,0.18,0.309,0.0124,24.7,0.948,0.977,0.926,40.4,39.5,39.5,948
1993-09-11,1992,12,50,254,310.46,0.57,2,Mod_Wet,46,7,6,4,75,138,0.45,172.5,0.56,172.5,0,0,0,0,-4,4,46,7,6,0,79,231,990,965,25,0.117,0.0104,0.000416,0.128,0.0051,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.923,39.6,38.6,38.6,927
1993-09-12,1992,12,50,255,306.9,0.57,2,Mod_Wet,46,7,6,4,75,138,0.45,168.9,0.55,168.9,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000403,0.126,0.00503,1,0.171,0.297,0.0118,24.8,0.945,0.973,0.92,38.8,37.8,37.8,906
1993-09-13,1992,12,50,256,303.35,0.58,2,Mod_Wet,46,7,6,4,75,138,0.46,165.3,0.55,165.3,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.115,0.0098,0.000391,0.125,0.00496,1,0.166,0.29,0.0116,24.8,0.944,0.972,0.917,38,36.9,36.9,885
1993-09-14,1992,12,50,257,299.79,0.58,2,Mod_Wet,46,7,6,4,75,138,0.46,161.8,0.54,161.8,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.113,0.0095,0.000379,0.123,0.0049,1,0.161,0.284,0.0113,24.8,0.943,0.97,0.915,37.1,36,36,865
1993-09-15,1992,12,50,258,297.33,0.59,2,Mod_Wet,46,7,6,4,75,138,0.46,159.3,0.54,159.3,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.113,0.00929,0.00037,0.122,0.00485,1,0.158,0.279,0.0111,24.8,0.942,0.97,0.914,36.6,35.5,35.5,851
1993-09-16,1992,12,51,259,294.32,0.59,2,Mod_Wet,46,7,6,4,75,138,0.47,156.3,0.53,156.3,0,0,0,0,-4,4,46,7,6,0,79,215,990,964.9,25.1,0.112,0.00904,0.00036,0.121,0.0048,1,0.154,0.274,0.0109,24.8,0.941,0.97,0.913,35.9,34.8,34.8,835
1993-09-17,1992,12,51,260,291.32,0.6,2,Mod_Wet,46,7,6,4,75,138,0.47,153.3,0.53,153.3,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00878,0.000349,0.119,0.00474,1,0.149,0.269,0.0107,24.9,0.94,0.97,0.912,35.2,34.1,34.1,819
1993-09-18,1992,12,51,261,288.31,0.6,2,Mod_Wet,46,7,6,4,75,138,0.48,150.3,0.52,150.3,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.00853,0.000339,0.118,0.00469,1,0.145,0.263,0.0105,24.9,0.939,0.97,0.911,34.5,33.4,33.4,802
1993-09-19,1992,12,51,262,285.3,0.6,2,Mod_Wet,46,7,6,4,75,138,0.48,147.3,0.52,147.3,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.00827,0.000329,0.117,0.00464,1,0.141,0.258,0.0103,24.9,0.938,0.97,0.91,33.8,32.7,32.7,786
1993-09-20,1992,12,51,263,282.29,0.61,2,Mod_Wet,46,7,6,4,75,138,0.49,144.3,0.51,144.3,0,0,0,0,-4,4,46,7,6,0,79,203,990,964.8,25.2,0.107,0.00801,0.000318,0.115,0.00458,1,0.137,0.253,0.01,24.9,0.937,0.97,0.909,33,32,32,769
1993-09-21,1992,12,51,264,279.29,0.61,3,Normal,40,6,4,3,65,118,0.42,161.3,0.58,161.3,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00946,0.000376,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.915,37.1,36,36,865
1993-09-22,1992,12,51,265,276.28,0.62,3,Normal,40,6,4,3,65,118,0.43,158.3,0.57,158.3,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.0092,0.000365,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,848
1993-09-23,1992,12,52,266,273.27,0.62,3,Normal,40,6,4,3,65,118,0.43,155.3,0.57,155.3,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00895,0.000355,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.7,34.7,832
1993-09-24,1992,12,52,267,273,0.62,3,Normal,40,6,4,3,65,118,0.43,155,0.57,155,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00893,0.000354,0.117,0.00463,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,830
1993-09-25,1992,12,52,268,272.18,0.62,3,Normal,40,6,4,3,65,118,0.43,154.2,0.57,154.2,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00886,0.000351,0.116,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.4,34.4,826
1993-09-26,1992,12,52,269,270.26,0.63,3,Normal,40,6,4,3,65,118,0.44,152.3,0.56,152.3,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00869,0.000345,0.116,0.00458,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35,34,34,815
1993-09-27,1992,12,52,270,268.35,0.63,3,Normal,40,6,4,3,65,118,0.44,150.3,0.56,150.3,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00853,0.000338,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
1993-09-28,1992,12,52,271,266.98,0.63,3,Normal,40,6,4,3,65,118,0.44,149,0.56,149,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00841,0.000333,0.114,0.00452,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.2,33.2,797
1993-09-29,1992,12,52,272,265.07,0.64,3,Normal,40,6,4,3,65,118,0.45,147.1,0.56,147.1,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00825,0.000327,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
1993-09-30,1992,12,53,273,263.7,0.64,3,Normal,40,6,4,3,65,118,0.45,145.7,0.55,145.7,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00813,0.000322,0.113,0.00447,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,779
1993-10-01,1993,1,1,274,261.24,0.64,2,Mod_Wet,41,6,4,3,56,110,0.42,151.2,0.58,151.2,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00861,0.000341,0.116,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,811
1993-10-02,1993,1,1,275,258.78,0.65,2,Mod_Wet,41,6,4,3,56,110,0.42,148.8,0.57,148.8,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.0084,0.000332,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.2,33.2,797
1993-10-03,1993,1,1,276,256.32,0.65,2,Mod_Wet,41,6,4,3,56,110,0.43,146.3,0.57,146.3,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00819,0.000324,0.113,0.00449,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,784
1993-10-04,1993,1,1,277,253.86,0.66,2,Mod_Wet,41,6,4,3,56,110,0.43,143.9,0.57,143.9,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00798,0.000316,0.112,0.00444,1,0.137,0.249,0.00985,25,0.937,0.97,0.909,33.1,32.1,32.1,770
1993-10-05,1993,1,1,278,251.39,0.66,2,Mod_Wet,41,6,4,3,56,110,0.44,141.4,0.56,141.4,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00777,0.000307,0.111,0.0044,1,0.133,0.245,0.00967,25,0.936,0.97,0.907,32.5,31.5,31.5,757
1993-10-06,1993,1,1,279,248.93,0.67,2,Mod_Wet,41,6,4,3,56,110,0.44,138.9,0.56,138.9,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00756,0.000299,0.11,0.00435,1,0.13,0.24,0.00949,25.1,0.935,0.97,0.906,31.9,31,31,743
1993-10-07,1993,1,1,280,246.47,0.68,2,Mod_Wet,41,6,4,3,56,110,0.45,136.5,0.55,136.5,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00735,0.00029,0.109,0.00431,1,0.127,0.236,0.00931,25.1,0.933,0.97,0.905,31.3,30.4,30.4,730
1993-10-08,1993,1,2,281,245.11,0.68,2,Mod_Wet,41,6,4,3,56,110,0.45,135.1,0.55,135.1,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00723,0.000286,0.108,0.00428,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,31,30.1,30.1,722
1993-10-09,1993,1,2,282,242.1,0.69,2,Mod_Wet,41,6,4,3,56,110,0.45,132.1,0.55,132.1,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.00698,0.000275,0.107,0.00423,1,0.121,0.228,0.00899,25.1,0.932,0.97,0.904,30.3,29.4,29.4,706
1993-10-10,1993,1,2,283,239.64,0.69,2,Mod_Wet,41,6,4,3,56,110,0.46,129.6,0.54,129.6,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0993,0.00677,0.000267,0.106,0.00418,1,0.118,0.224,0.00882,25.1,0.931,0.97,0.903,29.7,28.9,28.9,692
1993-10-11,1993,1,2,284,237.18,0.7,3,Normal,37,5,3,2,50,97,0.41,140.2,0.59,140.2,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00767,0.000302,0.109,0.00428,1,0.132,0.24,0.00947,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
1993-10-12,1993,1,2,285,234.72,0.71,3,Normal,37,5,3,2,50,97,0.41,137.7,0.59,137.7,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00746,0.000294,0.107,0.00423,1,0.128,0.236,0.00929,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
1993-10-13,1993,1,2,286,233.35,0.71,3,Normal,37,5,3,2,50,97,0.42,136.3,0.58,136.3,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0995,0.00734,0.000289,0.107,0.00421,1,0.127,0.233,0.00919,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
1993-10-14,1993,1,2,287,230.34,0.72,3,Normal,37,5,3,2,50,97,0.42,133.3,0.58,133.3,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0985,0.00708,0.000279,0.106,0.00415,1,0.123,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
1993-10-15,1993,1,3,288,228.97,0.72,3,Normal,37,5,3,2,50,97,0.42,132,0.58,132,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00697,0.000274,0.105,0.00413,1,0.121,0.226,0.00887,25.2,0.931,0.97,0.904,30.4,29.5,29.5,707
1993-10-16,1993,1,3,289,228.15,0.73,3,Normal,37,5,3,2,50,97,0.42,131.2,0.57,131.2,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.0069,0.000271,0.105,0.00411,1,0.12,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
1993-10-17,1993,1,3,290,227.33,0.73,3,Normal,37,5,3,2,50,97,0.43,130.3,0.57,130.3,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00683,0.000268,0.104,0.0041,1,0.118,0.223,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
1993-10-18,1993,1,3,291,225.42,0.73,3,Normal,37,5,3,2,50,97,0.43,128.4,0.57,128.4,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00667,0.000262,0.103,0.00406,1,0.116,0.219,0.00862,25.2,0.93,0.97,0.902,29.5,28.7,28.7,688
1993-10-19,1993,1,3,292,223.5,0.74,3,Normal,37,5,3,2,50,97,0.43,126.5,0.57,126.5,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0961,0.0065,0.000255,0.103,0.00403,1,0.113,0.216,0.00848,25.2,0.929,0.97,0.901,29.1,28.2,28.2,677
1993-10-20,1993,1,3,293,221.59,0.75,3,Normal,37,5,3,2,50,97,0.44,124.6,0.56,124.6,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00634,0.000249,0.102,0.00399,1,0.111,0.212,0.00834,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
1993-10-21,1993,1,3,294,219.68,0.76,3,Normal,37,5,3,2,50,97,0.44,122.7,0.56,122.7,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00618,0.000242,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
1993-10-22,1993,1,4,295,217.76,0.76,3,Normal,37,5,3,2,50,97,0.45,120.8,0.56,120.8,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.00601,0.000236,0.1,0.00392,1,0.106,0.206,0.00806,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
1993-10-23,1993,1,4,296,215.85,0.77,3,Normal,37,5,3,2,50,97,0.45,118.8,0.55,118.8,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00585,0.000229,0.0992,0.00389,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.3,26.4,26.4,635
1993-10-24,1993,1,4,297,213.93,0.78,3,Normal,37,5,3,2,50,97,0.45,116.9,0.55,116.9,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00569,0.000223,0.0984,0.00386,1,0.1,0.199,0.00779,25.3,0.923,0.97,0.895,26.8,26,26,624
1993-10-25,1993,1,4,298,213.11,0.78,3,Normal,37,5,3,2,50,97,0.46,116.1,0.55,116.1,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00562,0.00022,0.098,0.00384,1,0.0992,0.197,0.00773,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
1993-10-26,1993,1,4,299,212.29,0.79,3,Normal,37,5,3,2,50,97,0.46,115.3,0.54,115.3,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00555,0.000217,0.0977,0.00383,1,0.0981,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
1993-10-27,1993,1,4,300,210.38,0.79,3,Normal,37,5,3,2,50,97,0.46,113.4,0.54,113.4,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00539,0.000211,0.0968,0.00379,1,0.0956,0.192,0.00753,25.3,0.92,0.97,0.893,25.9,25.2,25.2,604
1993-10-28,1993,1,4,301,208.47,0.8,3,Normal,37,5,3,2,50,97,0.47,111.5,0.54,111.5,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0908,0.00522,0.000205,0.096,0.00376,1,0.093,0.189,0.0074,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1993-10-29,1993,1,5,302,207.1,0.8,3,Normal,37,5,3,2,50,97,0.47,110.1,0.53,110.1,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00511,0.0002,0.0954,0.00373,1,0.0911,0.187,0.0073,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1993-10-30,1993,1,5,303,205.73,0.8,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0893,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
1993-10-31,1993,1,5,304,204.36,0.81,3,Normal,37,5,3,2,50,97,0.47,107.4,0.53,107.4,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0893,0.00488,0.000191,0.0942,0.00368,1,0.0874,0.182,0.0071,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
1993-11-01,1993,2,5,305,204.09,0.81,3,Normal,36,5,3,2,47,93,0.46,111.1,0.54,111.1,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0903,0.00519,0.000203,0.0955,0.00373,1,0.0925,0.188,0.00735,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
1993-11-02,1993,2,5,306,203.27,0.81,3,Normal,36,5,3,2,47,93,0.46,110.3,0.54,110.3,0,0,0,0,-2,2,36,5,3,0,49,154,990,964.4,25.6,0.09,0.00512,0.0002,0.0951,0.00372,1,0.0914,0.186,0.00729,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
1993-11-03,1993,2,5,307,203,0.81,3,Normal,36,5,3,2,47,93,0.46,110,0.54,110,0,0,0,0,-2,2,36,5,3,0,49,154,990,964.4,25.6,0.0899,0.0051,0.000199,0.095,0.00371,1,0.091,0.186,0.00727,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1993-11-04,1993,2,5,308,203.82,0.81,3,Normal,36,5,3,2,47,93,0.46,110.8,0.54,110.8,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0902,0.00517,0.000202,0.0953,0.00373,1,0.0921,0.187,0.00733,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
1993-11-05,1993,2,6,309,207.37,0.8,3,Normal,36,5,3,2,47,93,0.45,114.4,0.55,114.4,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0914,0.00547,0.000214,0.0969,0.00379,1,0.0969,0.194,0.00758,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1993-11-06,1993,2,6,310,212.02,0.79,3,Normal,36,5,3,2,47,93,0.44,119,0.56,119,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0931,0.00587,0.00023,0.0989,0.00388,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
1993-11-07,1993,2,6,311,217.22,0.77,3,Normal,36,5,3,2,47,93,0.43,124.2,0.57,124.2,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0949,0.00631,0.000247,0.101,0.00397,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
1993-11-08,1993,2,6,312,218.58,0.76,3,Normal,36,5,3,2,47,93,0.42,125.6,0.57,125.6,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0954,0.00642,0.000252,0.102,0.00399,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.9,28,28,673
1993-11-09,1993,2,6,313,219.4,0.76,3,Normal,36,5,3,2,47,93,0.42,126.4,0.58,126.4,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0957,0.00649,0.000255,0.102,0.00401,1,0.113,0.215,0.00845,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
1993-11-10,1993,2,6,314,219.68,0.76,3,Normal,36,5,3,2,47,93,0.42,126.7,0.58,126.7,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00652,0.000256,0.102,0.00401,1,0.114,0.216,0.00847,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
1993-11-11,1993,2,6,315,218.86,0.76,3,Normal,36,5,3,2,47,93,0.42,125.9,0.57,125.9,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0955,0.00645,0.000253,0.102,0.004,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,29,28.1,28.1,675
1993-11-12,1993,2,7,316,219.68,0.76,3,Normal,36,5,3,2,47,93,0.42,126.7,0.58,126.7,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00652,0.000256,0.102,0.00401,1,0.114,0.216,0.00847,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
1993-11-13,1993,2,7,317,217.76,0.76,3,Normal,36,5,3,2,47,93,0.43,124.8,0.57,124.8,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0951,0.00635,0.000249,0.101,0.00398,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.901,28.7,27.9,27.9,669
1993-11-14,1993,2,7,318,215.85,0.77,3,Normal,36,5,3,2,47,93,0.43,122.8,0.57,122.8,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
1993-11-15,1993,2,7,319,217.22,0.77,3,Normal,36,5,3,2,47,93,0.43,124.2,0.57,124.2,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0949,0.00631,0.000247,0.101,0.00397,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
1993-11-16,1993,2,7,320,221.32,0.75,3,Normal,36,5,3,2,47,93,0.42,128.3,0.58,128.3,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0963,0.00666,0.000261,0.103,0.00404,1,0.116,0.219,0.00859,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
1993-11-17,1993,2,7,321,224.32,0.74,3,Normal,36,5,3,2,47,93,0.41,131.3,0.58,131.3,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0974,0.00691,0.000272,0.104,0.0041,1,0.12,0.224,0.0088,25.2,0.931,0.97,0.903,30.3,29.3,29.3,704
1993-11-18,1993,2,7,322,226.24,0.73,3,Normal,36,5,3,2,47,93,0.41,133.2,0.59,133.2,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0981,0.00708,0.000278,0.105,0.00413,1,0.122,0.228,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
1993-11-19,1993,2,8,323,224.32,0.74,3,Normal,36,5,3,2,47,93,0.41,131.3,0.58,131.3,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0974,0.00691,0.000272,0.104,0.0041,1,0.12,0.224,0.0088,25.2,0.931,0.97,0.903,30.3,29.3,29.3,704
1993-11-20,1993,2,8,324,222.96,0.74,3,Normal,36,5,3,2,47,93,0.42,130,0.58,130,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0969,0.0068,0.000267,0.104,0.00407,1,0.118,0.222,0.00871,25.2,0.931,0.97,0.903,29.9,29,29,697
1993-11-21,1993,2,8,325,221.04,0.75,4,Mod_Dry,29,4,2,2,30,67,0.3,154,0.7,154,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00884,0.000347,0.111,0.00436,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,833
1993-11-22,1993,2,8,326,219.68,0.76,4,Mod_Dry,29,4,2,2,30,67,0.3,152.7,0.69,152.7,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00873,0.000343,0.11,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.4,34.4,826
1993-11-23,1993,2,8,327,221.59,0.75,4,Mod_Dry,29,4,2,2,30,67,0.3,154.6,0.7,154.6,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.102,0.00889,0.000349,0.111,0.00437,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.9,34.9,34.9,836
1993-11-24,1993,2,8,328,222.96,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,156,0.7,156,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00901,0.000354,0.112,0.0044,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.2,35.2,35.2,844
1993-11-25,1993,2,8,329,224.87,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,157.9,0.7,157.9,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.5,25.5,0.104,0.00917,0.00036,0.113,0.00443,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
1993-11-26,1993,2,9,330,226.79,0.73,4,Mod_Dry,29,4,2,2,30,67,0.29,159.8,0.7,159.8,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00933,0.000367,0.114,0.00447,1,0.158,0.272,0.0107,25.2,0.942,0.97,0.914,37.1,36,36,865
1993-11-27,1993,2,9,331,227.06,0.73,4,Mod_Dry,29,4,2,2,30,67,0.29,160.1,0.7,160.1,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00936,0.000368,0.114,0.00447,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.2,36.1,36.1,866
1993-11-28,1993,2,9,332,231.16,0.72,4,Mod_Dry,29,4,2,2,30,67,0.29,164.2,0.71,164.2,0,0,0,0,-2,2,29,4,2,0,32,199,990,964.6,25.4,0.106,0.0097,0.000382,0.116,0.00455,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38.2,37.1,37.1,890
1993-11-29,1993,2,9,333,231.98,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,165,0.71,165,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00977,0.000385,0.116,0.00456,1,0.165,0.281,0.0111,25.1,0.944,0.972,0.918,38.4,37.3,37.3,895
1993-11-30,1993,2,9,334,229.52,0.72,4,Mod_Dry,29,4,2,2,30,67,0.29,162.5,0.71,162.5,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00956,0.000376,0.115,0.00452,1,0.162,0.277,0.0109,25.1,0.943,0.971,0.916,37.8,36.7,36.7,881
1993-12-01,1993,3,9,335,226.51,0.73,4,Mod_Dry,31,5,3,2,36,77,0.34,149.5,0.66,149.5,0,0,0,0,-2,2,31,5,3,0,38,189,990,964.6,25.4,0.102,0.00846,0.000332,0.111,0.00434,1,0.144,0.255,0.01,25.2,0.939,0.97,0.91,34.7,33.6,33.6,807
1993-12-02,1993,3,9,336,225.14,0.74,4,Mod_Dry,31,5,3,2,36,77,0.34,148.1,0.66,148.1,0,0,0,0,-2,2,31,5,3,0,38,187,990,964.6,25.4,0.102,0.00834,0.000328,0.11,0.00432,1,0.142,0.252,0.00992,25.2,0.938,0.97,0.91,34.3,33.3,33.3,799
1993-12-03,1993,3,10,337,227.06,0.73,4,Mod_Dry,31,5,3,2,36,77,0.34,150.1,0.66,150.1,0,0,0,0,-2,2,31,5,3,0,38,189,990,964.6,25.4,0.102,0.00851,0.000334,0.111,0.00435,1,0.145,0.256,0.0101,25.2,0.939,0.97,0.911,34.8,33.7,33.7,810
1993-12-04,1993,3,10,338,232.25,0.71,4,Mod_Dry,31,5,3,2,36,77,0.33,155.3,0.67,155.3,0,0,0,0,-2,2,31,5,3,0,38,194,990,964.6,25.4,0.104,0.00895,0.000352,0.113,0.00445,1,0.152,0.265,0.0104,25.1,0.94,0.97,0.912,36,34.9,34.9,838
1993-12-05,1993,3,10,339,232.53,0.71,4,Mod_Dry,31,5,3,2,36,77,0.33,155.5,0.67,155.5,0,0,0,0,-2,2,31,5,3,0,38,195,990,964.6,25.4,0.104,0.00897,0.000353,0.113,0.00445,1,0.152,0.266,0.0105,25.1,0.941,0.97,0.912,36.1,35,35,840
1993-12-06,1993,3,10,340,233.35,0.71,4,Mod_Dry,31,5,3,2,36,77,0.33,156.3,0.67,156.3,0,0,0,0,-2,2,31,5,3,0,38,195,990,964.6,25.4,0.104,0.00904,0.000356,0.114,0.00447,1,0.154,0.267,0.0105,25.1,0.941,0.97,0.913,36.3,35.2,35.2,844
1993-12-07,1993,3,10,341,235.26,0.7,4,Mod_Dry,31,5,3,2,36,77,0.33,158.3,0.67,158.3,0,0,0,0,-2,2,31,5,3,0,38,197,990,964.6,25.4,0.105,0.0092,0.000362,0.114,0.0045,1,0.156,0.271,0.0107,25.1,0.941,0.97,0.913,36.7,35.6,35.6,854
1993-12-08,1993,3,10,342,235.54,0.7,4,Mod_Dry,31,5,3,2,36,77,0.33,158.5,0.67,158.5,0,0,0,0,-2,2,31,5,3,0,38,198,990,964.6,25.4,0.105,0.00923,0.000363,0.114,0.00451,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.8,35.7,35.7,856
1993-12-09,1993,3,10,343,239.64,0.69,4,Mod_Dry,31,5,3,2,36,77,0.32,162.6,0.68,162.6,0,0,0,0,-2,2,31,5,3,0,38,202,990,964.6,25.4,0.107,0.00957,0.000378,0.116,0.00458,1,0.162,0.278,0.011,25.1,0.943,0.971,0.916,37.7,36.6,36.6,879
1993-12-10,1993,3,11,344,242.64,0.69,4,Mod_Dry,31,5,3,2,36,77,0.32,165.6,0.68,165.6,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00983,0.000388,0.118,0.00464,1,0.166,0.284,0.0112,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
1993-12-11,1993,3,11,345,245.65,0.68,5,Dry,26,4,3,2,24,59,0.24,186.7,0.76,186.7,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000459,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
1993-12-12,1993,3,11,346,248.66,0.67,5,Dry,26,4,3,2,24,59,0.24,189.7,0.76,189.7,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000469,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.2,43.3,43.3,1040
1993-12-13,1993,3,11,347,251.67,0.66,5,Dry,26,4,3,2,24,59,0.23,192.7,0.77,192.7,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
1993-12-14,1993,3,11,348,251.39,0.66,5,Dry,26,4,3,2,24,59,0.23,192.4,0.77,192.4,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.9,44,44,1050
1993-12-15,1993,3,11,349,247.84,0.67,5,Dry,26,4,3,2,24,59,0.24,188.8,0.76,188.8,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000466,0.126,0.00496,1,0.197,0.323,0.0128,25,0.951,0.98,0.932,44,43.1,43.1,1040
1993-12-16,1993,3,11,350,245.38,0.68,5,Dry,26,4,3,2,24,59,0.24,186.4,0.76,186.4,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
1993-12-17,1993,3,12,351,242.37,0.69,5,Dry,26,4,3,2,24,59,0.24,183.4,0.76,183.4,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1010
1993-12-18,1993,3,12,352,239.36,0.69,5,Dry,26,4,3,2,24,59,0.25,180.4,0.75,180.4,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,989
1993-12-19,1993,3,12,353,237.45,0.7,5,Dry,26,4,3,2,24,59,0.25,178.4,0.75,178.4,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,977
1993-12-20,1993,3,12,354,238.82,0.7,5,Dry,26,4,3,2,24,59,0.25,179.8,0.75,179.8,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,986
1993-12-21,1993,3,12,355,239.09,0.7,5,Dry,26,4,3,2,24,59,0.25,180.1,0.75,180.1,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
1993-12-22,1993,3,12,356,239.91,0.69,5,Dry,26,4,3,2,24,59,0.25,180.9,0.75,180.9,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.3,41.3,992
1993-12-23,1993,3,12,357,244.01,0.68,5,Dry,26,4,3,2,24,59,0.24,185,0.76,185,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.3,42.3,1010
1993-12-24,1993,3,13,358,247.57,0.67,5,Dry,26,4,3,2,24,59,0.24,188.6,0.76,188.6,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000465,0.126,0.00496,1,0.197,0.323,0.0127,25,0.951,0.98,0.932,44,43.1,43.1,1030
1993-12-25,1993,3,13,359,250.03,0.67,5,Dry,26,4,3,2,24,59,0.24,191,0.76,191,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000474,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
1993-12-26,1993,3,13,360,253.04,0.66,5,Dry,26,4,3,2,24,59,0.23,194,0.77,194,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
1993-12-27,1993,3,13,361,254.4,0.66,5,Dry,26,4,3,2,24,59,0.23,195.4,0.77,195.4,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0124,0.000489,0.129,0.00508,1,0.206,0.335,0.0132,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
1993-12-28,1993,3,13,362,255.77,0.65,5,Dry,26,4,3,2,24,59,0.23,196.8,0.77,196.8,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
1993-12-29,1993,3,13,363,258.78,0.65,5,Dry,26,4,3,2,24,59,0.23,199.8,0.77,199.8,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000504,0.13,0.00516,1,0.212,0.343,0.0136,24.9,0.955,0.98,0.935,46.6,45.7,45.7,1100
1993-12-30,1993,3,13,364,259.6,0.64,5,Dry,26,4,3,2,24,59,0.23,200.6,0.77,200.6,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000507,0.131,0.00518,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
1993-12-31,1993,3,14,365,258.23,0.65,5,Dry,26,4,3,2,24,59,0.23,199.2,0.77,199.2,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000502,0.13,0.00515,1,0.211,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
1994-01-01,1993,4,14,1,259.05,0.65,5,Dry,29,5,4,2,33,73,0.28,186.1,0.72,186.1,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.00499,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
1994-01-02,1993,4,14,2,259.32,0.65,5,Dry,29,5,4,2,33,73,0.28,186.3,0.72,186.3,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000459,0.126,0.005,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
1994-01-03,1993,4,14,3,259.05,0.65,5,Dry,29,5,4,2,33,73,0.28,186.1,0.72,186.1,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.00499,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
1994-01-04,1993,4,14,4,260.42,0.64,5,Dry,29,5,4,2,33,73,0.28,187.4,0.72,187.4,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000462,0.127,0.00502,1,0.196,0.322,0.0128,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1020
1994-01-05,1993,4,14,5,265.61,0.63,5,Dry,29,5,4,2,33,73,0.28,192.6,0.72,192.6,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.203,0.332,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
1994-01-06,1993,4,14,6,270.26,0.63,5,Dry,29,5,4,2,33,73,0.27,197.3,0.73,197.3,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000496,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,45.9,45,45,1080
1994-01-07,1993,4,15,7,274.91,0.62,5,Dry,29,5,4,2,33,73,0.27,201.9,0.73,201.9,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
1994-01-08,1993,4,15,8,280.11,0.61,5,Dry,29,5,4,2,33,73,0.26,207.1,0.74,207.1,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.00053,0.135,0.00538,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
1994-01-09,1993,4,15,9,282.57,0.61,5,Dry,29,5,4,2,33,73,0.26,209.6,0.74,209.6,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000539,0.136,0.00542,1,0.225,0.362,0.0144,24.8,0.956,0.98,0.937,48.8,47.8,47.8,1150
1994-01-10,1993,4,15,10,283.93,0.61,5,Dry,29,5,4,2,33,73,0.26,210.9,0.74,210.9,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000544,0.137,0.00545,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1150
1994-01-11,1993,4,15,11,288.58,0.6,5,Dry,29,5,4,2,33,73,0.25,215.6,0.75,215.6,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00553,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
1994-01-12,1993,4,15,12,296.51,0.59,5,Dry,29,5,4,2,33,73,0.25,223.5,0.75,223.5,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0147,0.000587,0.143,0.00568,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
1994-01-13,1993,4,15,13,302.25,0.58,5,Dry,29,5,4,2,33,73,0.24,229.3,0.76,229.3,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000607,0.145,0.00578,2,0.0972,0.242,0.00966,24.8,0.923,0.97,0.895,25.8,25,50,1200
1994-01-14,1993,4,16,14,309.64,0.57,5,Dry,29,5,4,2,33,73,0.24,236.6,0.76,236.6,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.132,0.0159,0.000633,0.148,0.00592,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
1994-01-15,1993,4,16,15,319.21,0.56,5,Dry,29,5,4,2,33,73,0.23,246.2,0.77,246.2,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000667,0.153,0.0061,2,0.109,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
1994-01-16,1993,4,16,16,329.87,0.55,5,Dry,29,5,4,2,33,73,0.22,256.9,0.78,256.9,0,0,0,0,-2,2,29,5,4,0,35,295,990,965,25,0.14,0.0202,0.000811,0.16,0.00641,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,28.9,28.1,56.1,1350
1994-01-17,1993,4,16,17,339.99,0.54,5,Dry,29,5,4,2,33,73,0.21,267,0.79,267,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.025,0.001,0.168,0.00675,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.3,1400
1994-01-18,1993,4,16,18,351.75,0.53,5,Dry,29,5,4,2,33,73,0.21,278.8,0.79,278.8,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0306,0.00123,0.178,0.00716,2,0.131,0.309,0.0124,24.5,0.936,0.97,0.907,31.4,30.4,60.9,1460
1994-01-19,1993,4,16,19,362.96,0.51,5,Dry,29,5,4,2,33,73,0.2,290,0.8,290,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0359,0.00145,0.187,0.00755,2,0.138,0.325,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.3,1520
1994-01-20,1993,4,16,20,375.81,0.5,5,Dry,29,5,4,2,33,73,0.19,302.8,0.81,302.8,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0419,0.0017,0.198,0.008,2,0.147,0.345,0.0139,24.4,0.941,0.97,0.912,34,33,66.1,1590
1994-01-21,1993,4,17,21,389.75,0.49,5,Dry,29,5,4,2,33,73,0.19,316.8,0.81,316.8,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.3,24.7,0.161,0.0485,0.00197,0.209,0.00849,2,0.156,0.366,0.0148,24.3,0.943,0.97,0.915,35.6,34.5,69,1660
1994-01-22,1993,4,17,22,404.79,0.48,5,Dry,29,5,4,2,33,73,0.18,331.8,0.82,331.8,0,0,0,0,-2,2,29,5,4,0,35,370,990,965.4,24.6,0.166,0.0556,0.00226,0.222,0.00902,2,0.166,0.388,0.0158,24.2,0.945,0.97,0.917,37.2,36.1,72.2,1730
1994-01-23,1993,4,17,23,417.1,0.47,5,Dry,29,5,4,2,33,73,0.17,344.1,0.82,344.1,0,0,0,0,-2,2,29,5,4,0,35,382,990,965.5,24.5,0.17,0.0614,0.0025,0.232,0.00945,2,0.175,0.407,0.0166,24.1,0.947,0.973,0.922,38.5,37.5,75,1800
1994-01-24,1993,4,17,24,428.31,0.46,5,Dry,29,5,4,2,33,73,0.17,355.3,0.83,355.3,0,0,0,0,-2,2,29,5,4,0,35,393,990,965.5,24.5,0.174,0.0667,0.00273,0.241,0.00985,2,0.182,0.423,0.0173,24,0.949,0.976,0.926,39.8,38.8,77.6,1860
1994-01-25,1993,4,17,25,444.44,0.45,5,Dry,29,5,4,2,33,73,0.16,371.4,0.84,371.4,0,0,0,0,-2,2,29,5,4,0,35,409,990,965.6,24.4,0.18,0.0743,0.00305,0.254,0.0104,2,0.193,0.448,0.0183,24,0.951,0.979,0.932,41.5,40.6,81.3,1950
1994-01-26,1993,4,17,26,463.86,0.44,5,Dry,29,5,4,2,33,73,0.16,390.9,0.84,390.9,0,0,0,0,-2,2,29,5,4,0,35,429,990,965.7,24.3,0.187,0.0835,0.00343,0.27,0.0111,2,0.206,0.477,0.0196,23.8,0.954,0.98,0.935,43.6,42.7,85.4,2050
1994-01-27,1993,4,17,27,484.36,0.42,5,Dry,29,5,4,2,33,73,0.15,411.4,0.85,411.4,0,0,0,0,-2,2,29,5,4,0,35,449,990,965.8,24.2,0.194,0.0932,0.00385,0.287,0.0119,2,0.22,0.507,0.021,23.7,0.956,0.98,0.937,45.7,44.8,89.6,2150
1994-01-28,1993,4,18,28,502.68,0.41,5,Dry,29,5,4,2,33,73,0.14,429.7,0.85,429.7,0,0,0,0,-2,2,29,5,4,0,35,468,990,965.9,24.1,0.201,0.102,0.00422,0.302,0.0125,2,0.233,0.535,0.0222,23.6,0.957,0.98,0.938,47.6,46.6,93.3,2240
1994-01-29,1993,4,18,29,519.91,0.4,5,Dry,29,5,4,2,33,73,0.14,446.9,0.86,446.9,0,0,0,0,-2,2,29,5,4,0,35,485,990,965.9,24.1,0.207,0.11,0.00457,0.317,0.0132,2,0.244,0.561,0.0233,23.5,0.958,0.98,0.939,49.3,48.2,96.4,2310
1994-01-30,1993,4,18,30,538.78,0.39,5,Dry,29,5,4,2,33,73,0.14,465.8,0.86,465.8,0,0,0,0,-2,2,29,5,4,0,35,504,990,966,24,0.213,0.119,0.00496,0.332,0.0139,2,0.257,0.589,0.0246,23.4,0.957,0.98,0.938,51.1,48.2,96.4,2310
1994-01-31,1993,4,18,31,557.64,0.38,5,Dry,29,5,4,2,33,73,0.13,484.6,0.87,484.6,0,0,0,0,-2,2,29,5,4,0,35,523,990,966.1,23.9,0.224,0.128,0.00535,0.351,0.0147,3,0.161,0.512,0.0214,23.4,0.945,0.97,0.916,35,33.9,102,2440
1994-02-01,1993,5,18,32,578.15,0.37,5,Dry,31,6,4,3,41,85,0.15,493.1,0.85,493.1,0,0,0,0,-3,3,31,6,4,0,44,534,990,966.2,23.8,0.23,0.132,0.00554,0.362,0.0152,3,0.164,0.526,0.0221,23.3,0.945,0.97,0.917,35.5,34.4,103,2480
1994-02-02,1993,5,18,33,598.66,0.36,5,Dry,31,6,4,3,41,85,0.14,513.7,0.86,513.7,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.144,0.00608,0.386,0.0163,3,0.174,0.56,0.0236,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
1994-02-03,1993,5,18,34,618.62,0.35,5,Dry,31,6,4,3,41,85,0.14,533.6,0.86,533.6,0,0,0,0,-3,3,31,6,4,0,44,575,990,966.4,23.6,0.253,0.157,0.00666,0.411,0.0174,3,0.183,0.593,0.0251,23,0.949,0.972,0.923,38.1,37.1,111,2670
1994-02-04,1993,5,19,35,640.77,0.34,5,Dry,31,6,4,3,41,85,0.13,555.8,0.87,555.8,0,0,0,0,-3,3,31,6,4,0,44,597,990,966.5,23.5,0.266,0.172,0.00732,0.438,0.0186,3,0.193,0.631,0.0268,22.9,0.951,0.975,0.928,39.6,38.6,116,2780
1994-02-05,1993,5,19,36,664.01,0.33,5,Dry,31,6,4,3,41,85,0.13,579,0.87,579,0,0,0,0,-3,3,31,6,4,0,44,620,990,966.6,23.4,0.279,0.188,0.00801,0.467,0.0199,3,0.203,0.67,0.0286,22.8,0.953,0.978,0.932,41.1,40.2,121,2890
1994-02-06,1993,5,19,37,686.16,0.32,5,Dry,31,6,4,3,41,85,0.12,601.2,0.88,601.2,0,0,0,0,-3,3,31,6,4,0,44,642,990,966.6,23.4,0.291,0.203,0.00867,0.494,0.0212,3,0.213,0.707,0.0303,22.6,0.955,0.98,0.935,42.5,41.6,125,3000
1994-02-07,1993,5,19,38,708.86,0.31,5,Dry,31,6,4,3,41,85,0.12,623.9,0.88,623.9,0,0,0,0,-3,3,31,6,4,0,44,665,990,966.7,23.3,0.304,0.218,0.00936,0.522,0.0224,3,0.223,0.745,0.032,22.5,0.955,0.98,0.936,43.9,43,129,3100
1994-02-08,1993,5,19,39,728.82,0.3,5,Dry,31,6,4,3,41,85,0.12,643.8,0.88,643.8,0,0,0,0,-3,3,31,6,4,0,44,685,990,966.8,23.2,0.316,0.231,0.00997,0.547,0.0236,3,0.232,0.779,0.0336,22.4,0.956,0.98,0.937,45.1,44.2,133,3180
1994-02-09,1993,5,19,40,746.59,0.29,5,Dry,31,6,4,3,41,85,0.11,661.6,0.89,661.6,0,0,0,0,-3,3,31,6,4,0,44,703,990,966.9,23.1,0.326,0.243,0.0105,0.569,0.0246,3,0.24,0.809,0.035,22.3,0.957,0.98,0.938,46.2,45.2,136,3260
1994-02-10,1993,5,19,41,767.1,0.28,5,Dry,31,6,4,3,41,85,0.11,682.1,0.89,682.1,0,0,0,0,-3,3,31,6,4,0,44,723,990,967,23,0.337,0.257,0.0111,0.594,0.0258,3,0.249,0.844,0.0366,22.2,0.957,0.98,0.938,47.4,46.4,139,3340
1994-02-11,1993,5,20,42,780.05,0.28,4,Mod_Dry,36,6,5,4,54,105,0.14,675,0.86,675,0,0,0,0,-4,4,36,6,5,0,58,722,990,967,23,0.337,0.252,0.011,0.589,0.0256,3,0.246,0.835,0.0363,22.1,0.957,0.98,0.938,46.8,45.8,138,3300
1994-02-12,1993,5,20,43,796.08,0.27,4,Mod_Dry,36,6,5,4,54,105,0.13,691.1,0.87,691.1,0,0,0,0,-4,4,36,6,5,0,58,738,990,967.1,22.9,0.346,0.263,0.0115,0.609,0.0266,3,0.253,0.862,0.0376,22.1,0.957,0.98,0.938,47.7,46.7,140,3360
1994-02-13,1993,5,20,44,811.02,0.26,4,Mod_Dry,36,6,5,4,54,105,0.13,706,0.87,706,0,0,0,0,-4,4,36,6,5,0,58,753,990,967.1,22.9,0.354,0.273,0.0119,0.627,0.0274,3,0.26,0.887,0.0388,22,0.957,0.98,0.938,48.5,47.6,143,3420
1994-02-14,1993,5,20,45,827.17,0.26,4,Mod_Dry,36,6,5,4,54,105,0.13,722.2,0.87,722.2,0,0,0,0,-4,4,36,6,5,0,58,769,990,967.2,22.8,0.364,0.283,0.0124,0.647,0.0284,3,0.267,0.915,0.0401,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
1994-02-15,1993,5,20,46,844.33,0.25,4,Mod_Dry,36,6,5,4,54,105,0.12,739.3,0.88,739.3,0,0,0,0,-4,4,36,6,5,0,58,786,990,967.3,22.7,0.375,0.295,0.013,0.67,0.0295,3,0.275,0.945,0.0416,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
1994-02-16,1993,5,20,47,862.36,0.24,4,Mod_Dry,36,6,5,4,54,105,0.12,757.4,0.88,757.4,0,0,0,0,-4,4,36,6,5,0,58,804,990,967.3,22.7,0.391,0.306,0.0135,0.697,0.0308,3,0.282,0.979,0.0432,21.7,0.957,0.98,0.938,51.3,48.2,145,3470
1994-02-17,1993,5,20,48,885.43,0.24,4,Mod_Dry,36,6,5,4,54,105,0.12,780.4,0.88,780.4,0,0,0,0,-4,4,36,6,5,0,58,827,990,967.4,22.6,0.412,0.317,0.014,0.729,0.0323,4,0.206,0.935,0.0414,21.6,0.953,0.975,0.928,39.4,38.4,154,3690
1994-02-18,1993,5,21,49,909.51,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,804.5,0.89,804.5,0,0,0,0,-4,4,36,6,5,0,58,852,990,967.5,22.5,0.434,0.328,0.0146,0.763,0.034,4,0.214,0.977,0.0435,21.5,0.954,0.977,0.931,40.4,39.5,158,3790
1994-02-19,1993,5,21,50,934.5,0.22,4,Mod_Dry,36,6,5,4,54,105,0.11,829.5,0.89,829.5,0,0,0,0,-4,4,36,6,5,0,58,877,990,967.6,22.4,0.457,0.34,0.0152,0.798,0.0357,4,0.222,1.02,0.0456,21.3,0.954,0.979,0.934,41.4,40.5,162,3890
1994-02-20,1993,5,21,51,960.32,0.22,4,Mod_Dry,36,6,5,4,54,105,0.11,855.3,0.89,855.3,0,0,0,0,-4,4,36,6,5,0,58,902,990,967.7,22.3,0.481,0.353,0.0159,0.834,0.0375,4,0.231,1.07,0.0478,21.2,0.955,0.98,0.936,42.4,41.6,166,3990
1994-02-21,1993,5,21,52,991.81,0.21,3,Normal,43,7,5,4,78,137,0.14,854.8,0.86,854.8,0,0,0,0,-4,4,43,7,5,0,82,910,990,967.9,22.1,0.488,0.353,0.0159,0.841,0.038,4,0.231,1.07,0.0484,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
1994-02-22,1993,5,21,53,1024.3,0.2,3,Normal,43,7,5,4,78,137,0.13,887.3,0.87,887.3,0,0,0,0,-4,4,43,7,5,0,82,942,990,968,22,0.517,0.368,0.0167,0.886,0.0402,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.4,42.6,170,4080
1994-02-23,1993,5,21,54,1057.7,0.2,3,Normal,43,7,5,4,78,137,0.13,920.6,0.87,920.6,0,0,0,0,-4,4,43,7,5,0,82,976,990,968.1,21.9,0.548,0.385,0.0175,0.933,0.0425,4,0.253,1.19,0.0541,20.7,0.955,0.98,0.936,44.7,43.8,175,4210
1994-02-24,1993,5,21,55,1091.9,0.19,3,Normal,43,7,5,4,78,137,0.13,954.9,0.88,954.9,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.579,0.401,0.0184,0.981,0.045,4,0.265,1.25,0.0571,20.6,0.956,0.98,0.936,46,45.1,180,4330
1994-02-25,1993,5,22,56,1121.5,0.18,3,Normal,43,7,5,4,78,137,0.12,984.5,0.88,984.5,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.61,0.415,0.0191,1.03,0.0472,4,0.275,1.3,0.0599,20.4,0.956,0.98,0.936,47.1,46.2,185,4430
1994-02-26,1993,5,22,57,1151.6,0.18,3,Normal,43,7,5,4,78,137,0.12,1015,0.88,1015,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.654,0.456,0.0211,1.11,0.0513,4,0.283,1.39,0.0644,20.2,0.955,0.98,0.936,48.1,47.1,188,4520
1994-02-27,1993,5,22,58,1171,0.18,3,Normal,43,7,5,4,78,137,0.12,1034,0.88,1034,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.4,21.6,0.682,0.5,0.0232,1.18,0.0548,4,0.287,1.47,0.0681,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
1994-02-28,1993,5,22,59,1179.4,0.17,3,Normal,43,7,5,4,78,137,0.12,1042,0.88,1042,0,0,0,0,-4,4,43,7,5,0,82,1100,990,968.5,21.5,0.695,0.518,0.0241,1.21,0.0563,4,0.288,1.5,0.0697,20,0.955,0.98,0.936,48.9,47.9,192,4600
1994-03-01,1993,6,22,60,1182.2,0.17,3,Normal,49,9,9,9,107,183,0.15,999.2,0.84,999.2,0,0,0,0,-9,9,49,9,9,0,116,1070,990,968.5,21.5,0.649,0.423,0.0196,1.07,0.0498,4,0.28,1.35,0.0628,20.2,0.955,0.98,0.936,47.2,46.3,185,4440
1994-03-02,1993,6,22,61,1185,0.17,3,Normal,49,9,9,9,107,183,0.15,1002,0.85,1002,0,0,0,0,-9,9,49,9,9,0,116,1070,990,968.5,21.5,0.653,0.428,0.0199,1.08,0.0502,4,0.28,1.36,0.0633,20.2,0.955,0.98,0.936,47.3,46.4,185,4450
1994-03-03,1993,6,22,62,1193.5,0.17,3,Normal,49,9,9,9,107,183,0.15,1011,0.85,1011,0,0,0,0,-9,9,49,9,9,0,116,1080,990,968.5,21.5,0.666,0.447,0.0208,1.11,0.0517,4,0.282,1.39,0.0649,20.1,0.955,0.98,0.936,47.6,46.6,186,4470
1994-03-04,1993,6,23,63,1196.3,0.17,3,Normal,49,9,9,9,107,183,0.15,1013,0.85,1013,0,0,0,0,-9,9,49,9,9,0,116,1080,990,968.5,21.5,0.67,0.453,0.0211,1.12,0.0523,4,0.283,1.41,0.0654,20.1,0.955,0.98,0.936,47.6,46.7,187,4480
