date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-03-05,1993,6,23,64,1204.8,0.17,3,Normal,49,9,9,9,107,183,0.15,1022,0.85,1022,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.5,21.5,0.682,0.472,0.022,1.15,0.0538,4,0.284,1.44,0.067,20,0.955,0.98,0.936,47.9,46.9,188,4510
1994-03-06,1993,6,23,65,1213.4,0.17,3,Normal,49,9,9,9,107,183,0.15,1030,0.85,1030,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.695,0.491,0.0229,1.19,0.0553,4,0.286,1.47,0.0687,20,0.955,0.98,0.936,48.1,47.2,189,4530
1994-03-07,1993,6,23,66,1222,0.17,3,Normal,49,9,9,9,107,183,0.15,1039,0.85,1039,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.707,0.511,0.0239,1.22,0.0569,4,0.288,1.51,0.0703,19.9,0.955,0.98,0.936,48.4,47.4,190,4550
1994-03-08,1993,6,23,67,1236.3,0.17,3,Normal,49,9,9,9,107,183,0.15,1053,0.85,1053,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.6,21.4,0.728,0.543,0.0254,1.27,0.0595,4,0.291,1.56,0.0731,19.8,0.955,0.98,0.935,48.8,47.8,191,4590
1994-03-09,1993,6,23,68,1250.8,0.16,3,Normal,49,9,9,9,107,183,0.15,1068,0.85,1068,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.749,0.576,0.027,1.32,0.0622,4,0.294,1.62,0.0759,19.7,0.954,0.98,0.935,49.2,48.2,193,4630
1994-03-10,1993,6,23,69,1271.2,0.16,3,Normal,49,9,9,9,107,183,0.14,1088,0.86,1088,0,0,0,0,-9,9,49,9,9,0,116,1160,990,968.8,21.2,0.779,0.621,0.0292,1.4,0.0659,4,0.298,1.7,0.0799,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
1994-03-11,1993,6,24,70,1291.8,0.16,3,Normal,49,9,9,9,107,183,0.14,1109,0.86,1100,9,2,0,0,-9,16,51,9,9,0,123,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.935,50,48.2,193,4630
1994-03-12,1993,6,24,71,1312.6,0.16,3,Normal,49,9,9,9,107,183,0.14,1130,0.86,1100,30,7,1,1,-8,29,56,10,10,1,136,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1994-03-13,1993,6,24,72,1333.5,0.15,3,Normal,49,9,9,9,107,183,0.14,1151,0.86,1100,51,12,2,2,-7,42,61,11,11,2,149,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1994-03-14,1993,6,24,73,1360.7,0.15,3,Normal,49,9,9,9,107,183,0.13,1178,0.87,1100,78,18,2,2,-7,63,67,11,11,2,170,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1994-03-15,1993,6,24,74,1388.1,0.15,3,Normal,49,9,9,9,107,183,0.13,1205,0.87,1100,105,24,3,3,-6,81,73,12,12,3,188,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48.1,192,4610
1994-03-16,1993,6,24,75,1403.5,0.14,3,Normal,49,9,9,9,107,183,0.13,1220,0.87,1100,120,27,4,4,-5,90,76,13,13,4,197,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
1994-03-17,1993,6,24,76,1418.9,0.14,3,Normal,49,9,9,9,107,183,0.13,1236,0.87,1100,136,31,4,4,-5,102,80,13,13,4,209,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
1994-03-18,1993,6,25,77,1434.5,0.14,3,Normal,49,9,9,9,107,183,0.13,1251,0.87,1100,151,34,5,5,-4,111,83,14,14,5,218,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1994-03-19,1993,6,25,78,1450,0.14,3,Normal,49,9,9,9,107,183,0.13,1267,0.87,1100,167,38,5,5,-4,123,87,14,14,5,230,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1994-03-20,1993,6,25,79,1459.5,0.13,3,Normal,49,9,9,9,107,183,0.13,1276,0.88,1100,176,40,5,5,-4,130,89,14,14,5,237,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1994-03-21,1993,6,25,80,1462.6,0.13,4,Mod_Dry,41,8,7,6,67,129,0.088,1334,0.91,1100,234,53,7,7,1,166,94,15,14,7,233,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1994-03-22,1993,6,25,81,1459.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.088,1330,0.91,1100,230,52,7,7,1,163,93,15,14,7,230,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
1994-03-23,1993,6,25,82,1456.3,0.13,4,Mod_Dry,41,8,7,6,67,129,0.089,1327,0.91,1100,227,51,7,7,1,161,92,15,14,7,228,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1994-03-24,1993,6,25,83,1446.9,0.14,4,Mod_Dry,41,8,7,6,67,129,0.089,1318,0.91,1100,218,49,7,7,1,154,90,15,14,7,221,1220,990,969.3,20.7,0.873,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1994-03-25,1993,6,26,84,1437.6,0.14,4,Mod_Dry,41,8,7,6,67,129,0.09,1309,0.91,1100,209,47,6,6,0,150,88,14,13,6,217,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1994-03-26,1993,6,26,85,1428.2,0.14,4,Mod_Dry,41,8,7,6,67,129,0.09,1299,0.91,1100,199,45,6,6,0,142,86,14,13,6,209,1210,990,969.3,20.7,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
1994-03-27,1993,6,26,86,1412.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.091,1284,0.91,1100,184,42,6,6,0,130,83,14,13,6,197,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.8,47.8,191,4590
1994-03-28,1993,6,26,87,1397.3,0.14,4,Mod_Dry,41,8,7,6,67,129,0.092,1268,0.91,1100,168,38,5,5,-1,121,79,13,12,5,188,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,48,192,4600
1994-03-29,1993,6,26,88,1369.8,0.15,4,Mod_Dry,41,8,7,6,67,129,0.094,1241,0.91,1100,141,32,4,4,-2,103,73,12,11,4,170,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.071,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
1994-03-30,1993,6,26,89,1336.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.097,1208,0.9,1100,108,24,3,3,-3,81,65,11,10,3,148,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1994-03-31,1993,6,26,90,1309.6,0.16,4,Mod_Dry,41,8,7,6,67,129,0.099,1181,0.9,1100,81,18,2,2,-4,63,59,10,9,2,130,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1994-04-01,1993,7,27,91,1282.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1135,0.89,1100,35,8,1,1,-9,34,53,12,11,1,106,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0687,4,0.3,1.76,0.0829,19.5,0.954,0.98,0.935,50,48.2,193,4630
1994-04-02,1993,7,27,92,1256.6,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1109,0.88,1100,9,2,0,0,-10,17,47,11,10,0,89,1170,990,968.7,21.3,0.798,0.648,0.0304,1.45,0.0679,4,0.3,1.75,0.082,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
1994-04-03,1993,7,27,93,1230.6,0.17,4,Mod_Dry,45,11,10,10,72,148,0.12,1083,0.88,1083,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.77,0.609,0.0285,1.38,0.0645,4,0.297,1.67,0.0784,19.7,0.954,0.98,0.935,49.9,48.2,193,4630
1994-04-04,1993,7,27,94,1204.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.12,1057,0.88,1057,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.732,0.551,0.0257,1.28,0.0598,4,0.291,1.57,0.0734,19.9,0.955,0.98,0.936,49.2,48.2,193,4630
1994-04-05,1993,7,27,95,1179.4,0.17,4,Mod_Dry,45,11,10,10,72,148,0.13,1031,0.88,1031,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.695,0.494,0.0229,1.19,0.0552,4,0.286,1.47,0.0685,20.1,0.955,0.98,0.936,48.5,47.5,190,4560
1994-04-06,1993,7,27,96,1154.3,0.18,4,Mod_Dry,45,11,10,10,72,148,0.13,1006,0.87,1006,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.658,0.437,0.0202,1.1,0.0507,4,0.281,1.38,0.0637,20.2,0.955,0.98,0.936,47.7,46.8,187,4490
1994-04-07,1993,7,27,97,1129.6,0.18,4,Mod_Dry,45,11,10,10,72,148,0.13,981.6,0.87,981.6,0,0,0,0,-10,10,45,11,10,0,82,1050,990,968.3,21.7,0.622,0.414,0.0191,1.04,0.0477,4,0.274,1.31,0.0604,20.4,0.955,0.98,0.936,46.9,45.9,184,4410
1994-04-08,1993,7,28,98,1105.3,0.19,4,Mod_Dry,45,11,10,10,72,148,0.13,957.3,0.87,957.3,0,0,0,0,-10,10,45,11,10,0,82,1020,990,968.2,21.8,0.592,0.402,0.0185,0.994,0.0457,4,0.266,1.26,0.0579,20.5,0.955,0.98,0.936,46,45.1,180,4330
1994-04-09,1993,7,28,99,1081.3,0.19,4,Mod_Dry,45,11,10,10,72,148,0.14,933.3,0.86,933.3,0,0,0,0,-10,10,45,11,10,0,82,999,990,968.2,21.8,0.57,0.391,0.0179,0.96,0.044,4,0.257,1.22,0.0557,20.6,0.955,0.98,0.936,45.1,44.2,177,4240
1994-04-10,1993,7,28,100,1057.7,0.2,4,Mod_Dry,45,11,10,10,72,148,0.14,909.6,0.86,909.6,0,0,0,0,-10,10,45,11,10,0,82,976,990,968.1,21.9,0.548,0.379,0.0173,0.927,0.0423,4,0.25,1.18,0.0537,20.7,0.955,0.98,0.936,44.2,43.3,173,4160
1994-04-11,1993,7,28,101,1034.5,0.2,5,Dry,40,10,8,5,62,125,0.12,909.5,0.88,909.5,0,0,0,0,-5,5,40,10,8,0,67,967,990,968,22,0.541,0.379,0.0172,0.92,0.0418,4,0.249,1.17,0.0532,20.8,0.955,0.98,0.936,44.4,43.5,174,4170
1994-04-12,1993,7,28,102,1011.7,0.21,5,Dry,40,10,8,5,62,125,0.12,886.7,0.88,886.7,0,0,0,0,-5,5,40,10,8,0,67,945,990,967.9,22.1,0.52,0.368,0.0167,0.888,0.0402,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.5,42.6,170,4090
1994-04-13,1993,7,28,103,989.35,0.21,5,Dry,40,10,8,5,62,125,0.13,864.4,0.87,864.4,0,0,0,0,-5,5,40,10,8,0,67,922,990,967.9,22.1,0.499,0.357,0.0161,0.857,0.0387,4,0.234,1.09,0.0493,21.1,0.955,0.98,0.936,42.6,41.7,167,4010
1994-04-14,1993,7,28,104,972.31,0.21,5,Dry,40,10,8,5,62,125,0.13,847.3,0.87,847.3,0,0,0,0,-5,5,40,10,8,0,67,905,990,967.8,22.2,0.484,0.349,0.0157,0.833,0.0375,4,0.228,1.06,0.0478,21.1,0.954,0.98,0.935,41.9,41.1,164,3940
1994-04-15,1993,7,29,105,955.56,0.22,5,Dry,40,10,8,5,62,125,0.13,830.6,0.87,830.6,0,0,0,0,-5,5,40,10,8,0,67,889,990,967.7,22.3,0.468,0.341,0.0153,0.809,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
1994-04-16,1993,7,29,106,939.13,0.22,5,Dry,40,10,8,5,62,125,0.13,814.1,0.87,814.1,0,0,0,0,-5,5,40,10,8,0,67,872,990,967.7,22.3,0.453,0.333,0.0149,0.786,0.0352,4,0.217,1,0.0449,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
1994-04-17,1993,7,29,107,923.03,0.23,5,Dry,40,10,8,5,62,125,0.14,798,0.86,798,0,0,0,0,-5,5,40,10,8,0,67,856,990,967.6,22.4,0.439,0.325,0.0145,0.764,0.0341,4,0.212,0.976,0.0435,21.4,0.953,0.976,0.93,40,39,156,3750
1994-04-18,1993,7,29,108,907.28,0.23,5,Dry,40,10,8,5,62,125,0.14,782.3,0.86,782.3,0,0,0,0,-5,5,40,10,8,0,67,840,990,967.5,22.5,0.424,0.318,0.0141,0.742,0.033,4,0.207,0.948,0.0422,21.5,0.953,0.975,0.928,39.3,38.3,153,3680
1994-04-19,1993,7,29,109,891.9,0.24,5,Dry,40,10,8,5,62,125,0.14,766.9,0.86,766.9,0,0,0,0,-5,5,40,10,8,0,67,825,990,967.5,22.5,0.41,0.31,0.0138,0.72,0.032,3,0.285,1,0.0446,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
1994-04-20,1993,7,29,110,876.92,0.24,5,Dry,40,10,8,5,62,125,0.14,751.9,0.86,751.9,0,0,0,0,-5,5,40,10,8,0,67,810,990,967.4,22.6,0.396,0.303,0.0134,0.699,0.031,3,0.281,0.98,0.0434,21.6,0.957,0.98,0.938,50.8,48.2,145,3470
1994-04-21,1993,7,29,111,862.36,0.24,5,Dry,40,10,8,5,62,125,0.14,737.4,0.85,737.4,0,0,0,0,-5,5,40,10,8,0,67,795,990,967.3,22.7,0.383,0.294,0.013,0.677,0.0299,3,0.274,0.951,0.042,21.7,0.957,0.98,0.938,50,48.2,145,3470
1994-04-22,1993,7,30,112,852.25,0.25,5,Dry,40,10,8,5,62,125,0.15,727.3,0.85,727.3,0,0,0,0,-5,5,40,10,8,0,67,785,990,967.3,22.7,0.374,0.287,0.0126,0.661,0.0291,3,0.27,0.93,0.041,21.8,0.957,0.98,0.938,49.5,48.2,145,3470
1994-04-23,1993,7,30,113,842.38,0.25,5,Dry,40,10,8,5,62,125,0.15,717.4,0.85,717.4,0,0,0,0,-5,5,40,10,8,0,67,775,990,967.3,22.7,0.367,0.28,0.0123,0.647,0.0285,3,0.265,0.913,0.0402,21.8,0.957,0.98,0.938,49,48,144,3450
1994-04-24,1993,7,30,114,829.03,0.25,5,Dry,40,10,8,5,62,125,0.15,704,0.85,704,0,0,0,0,-5,5,40,10,8,0,67,762,990,967.2,22.8,0.36,0.271,0.0119,0.631,0.0277,3,0.259,0.89,0.0391,21.9,0.957,0.98,0.938,48.2,47.3,142,3400
1994-04-25,1993,7,30,115,816.28,0.26,5,Dry,40,10,8,5,62,125,0.15,691.3,0.85,691.3,0,0,0,0,-5,5,40,10,8,0,67,749,990,967.2,22.8,0.352,0.263,0.0115,0.615,0.0269,3,0.254,0.869,0.038,22,0.957,0.98,0.938,47.5,46.6,140,3350
1994-04-26,1993,7,30,116,804.21,0.26,5,Dry,40,10,8,5,62,125,0.15,679.2,0.84,679.2,0,0,0,0,-5,5,40,10,8,0,67,737,990,967.1,22.9,0.345,0.255,0.0111,0.6,0.0262,3,0.248,0.848,0.0371,22,0.957,0.98,0.938,46.8,45.9,138,3300
1994-04-27,1993,7,30,117,792.95,0.27,5,Dry,40,10,8,5,62,125,0.16,668,0.84,668,0,0,0,0,-5,5,40,10,8,0,67,726,990,967.1,22.9,0.339,0.247,0.0108,0.586,0.0256,3,0.243,0.829,0.0362,22.1,0.957,0.98,0.938,46.2,45.2,136,3260
1994-04-28,1993,7,30,118,782.73,0.27,5,Dry,40,10,8,5,62,125,0.16,657.7,0.84,657.7,0,0,0,0,-5,5,40,10,8,0,67,716,990,967,23,0.333,0.24,0.0105,0.574,0.025,3,0.238,0.812,0.0354,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
1994-04-29,1993,7,31,119,773.98,0.28,5,Dry,40,10,8,5,62,125,0.16,649,0.84,649,0,0,0,0,-5,5,40,10,8,0,67,707,990,967,23,0.328,0.235,0.0102,0.563,0.0245,3,0.235,0.797,0.0347,22.2,0.956,0.98,0.937,45,44.1,132,3180
1994-04-30,1993,7,31,120,766.28,0.28,5,Dry,40,10,8,5,62,125,0.16,641.3,0.84,641.3,0,0,0,0,-5,5,40,10,8,0,67,699,990,967,23,0.324,0.229,0.00996,0.553,0.024,3,0.231,0.784,0.0341,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
1994-05-01,1993,8,31,121,753.43,0.29,5,Dry,42,9,8,6,82,147,0.2,606.4,0.81,606.4,0,0,0,0,-6,6,42,9,8,0,88,665,990,966.9,23.1,0.305,0.206,0.00893,0.511,0.0221,3,0.215,0.726,0.0315,22.4,0.955,0.98,0.935,42.3,41.5,124,2990
1994-05-02,1993,8,31,122,740.57,0.3,5,Dry,42,9,8,6,82,147,0.2,593.6,0.8,593.6,0,0,0,0,-6,6,42,9,8,0,88,653,990,966.9,23.1,0.297,0.198,0.00854,0.495,0.0214,3,0.21,0.704,0.0304,22.4,0.954,0.979,0.934,41.5,40.7,122,2930
1994-05-03,1993,8,31,123,729.36,0.3,5,Dry,42,9,8,6,82,147,0.2,582.4,0.8,582.4,0,0,0,0,-6,6,42,9,8,0,88,641,990,966.8,23.2,0.291,0.19,0.0082,0.481,0.0207,3,0.205,0.686,0.0296,22.5,0.953,0.978,0.932,40.8,39.9,120,2870
1994-05-04,1993,8,31,124,717.61,0.31,5,Dry,42,9,8,6,82,147,0.2,570.6,0.8,570.6,0,0,0,0,-6,6,42,9,8,0,88,630,990,966.8,23.2,0.284,0.182,0.00784,0.466,0.0201,3,0.199,0.666,0.0287,22.6,0.952,0.976,0.929,40.1,39.1,117,2820
1994-05-05,1993,8,31,125,705.85,0.31,5,Dry,42,9,8,6,82,147,0.21,558.9,0.79,558.9,0,0,0,0,-6,6,42,9,8,0,88,618,990,966.7,23.3,0.278,0.174,0.00749,0.452,0.0194,3,0.194,0.646,0.0278,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
1994-05-06,1993,8,32,126,695.73,0.31,5,Dry,42,9,8,6,82,147,0.21,548.7,0.79,548.7,0,0,0,0,-6,6,42,9,8,0,88,608,990,966.7,23.3,0.272,0.168,0.00719,0.439,0.0188,3,0.189,0.629,0.027,22.7,0.951,0.973,0.925,38.7,37.6,113,2710
1994-05-07,1993,8,32,127,685.07,0.32,5,Dry,42,9,8,6,82,147,0.21,538.1,0.79,538.1,0,0,0,0,-6,6,42,9,8,0,88,597,990,966.6,23.4,0.266,0.16,0.00687,0.426,0.0182,3,0.185,0.611,0.0262,22.7,0.95,0.972,0.923,38,36.9,111,2660
1994-05-08,1993,8,32,128,674.4,0.32,5,Dry,42,9,8,6,82,147,0.22,527.4,0.78,527.4,0,0,0,0,-6,6,42,9,8,0,88,586,990,966.6,23.4,0.26,0.153,0.00655,0.413,0.0177,3,0.18,0.593,0.0253,22.8,0.949,0.97,0.921,37.3,36.2,109,2610
1994-05-09,1993,8,32,129,664.29,0.33,5,Dry,42,9,8,6,82,147,0.22,517.3,0.78,517.3,0,0,0,0,-6,6,42,9,8,0,88,576,990,966.6,23.4,0.254,0.147,0.00625,0.401,0.0171,3,0.175,0.576,0.0246,22.9,0.948,0.97,0.92,36.7,35.6,107,2560
1994-05-10,1993,8,32,130,655.26,0.33,5,Dry,42,9,8,6,82,147,0.22,508.3,0.78,508.3,0,0,0,0,-6,6,42,9,8,0,88,567,990,966.5,23.5,0.249,0.141,0.00598,0.389,0.0166,3,0.171,0.561,0.0239,22.9,0.947,0.97,0.919,36.1,35,105,2520
1994-05-11,1993,8,32,131,645.69,0.34,5,Dry,42,9,8,6,82,147,0.23,498.7,0.77,498.7,0,0,0,0,-6,6,42,9,8,0,88,558,990,966.5,23.5,0.243,0.134,0.00571,0.378,0.0161,3,0.167,0.545,0.0232,23,0.946,0.97,0.918,35.4,34.4,103,2470
1994-05-12,1993,8,32,132,636.12,0.34,5,Dry,42,9,8,6,82,147,0.23,489.1,0.77,489.1,0,0,0,0,-6,6,42,9,8,0,88,548,990,966.4,23.6,0.238,0.13,0.00551,0.368,0.0156,2,0.273,0.641,0.0272,22.9,0.956,0.98,0.937,52.5,48.2,96.4,2310
1994-05-13,1993,8,33,133,626.55,0.35,5,Dry,42,9,8,6,82,147,0.23,479.6,0.77,479.6,0,0,0,0,-6,6,42,9,8,0,88,539,990,966.4,23.6,0.233,0.125,0.00531,0.358,0.0152,2,0.266,0.624,0.0265,23,0.956,0.98,0.937,51.7,48.2,96.4,2310
1994-05-14,1993,8,33,134,617.53,0.35,5,Dry,42,9,8,6,82,147,0.24,470.5,0.76,470.5,0,0,0,0,-6,6,42,9,8,0,88,530,990,966.4,23.6,0.227,0.121,0.00512,0.349,0.0147,2,0.26,0.609,0.0258,23,0.957,0.98,0.938,50.8,48.2,96.4,2310
1994-05-15,1993,8,33,135,609.6,0.35,5,Dry,42,9,8,6,82,147,0.24,462.6,0.76,462.6,0,0,0,0,-6,6,42,9,8,0,88,522,990,966.3,23.7,0.223,0.117,0.00496,0.34,0.0144,2,0.255,0.595,0.0251,23.1,0.957,0.98,0.938,50.1,48.2,96.4,2310
1994-05-16,1993,8,33,136,601.12,0.36,5,Dry,42,9,8,6,82,147,0.24,454.1,0.76,454.1,0,0,0,0,-6,6,42,9,8,0,88,513,990,966.3,23.7,0.218,0.113,0.00478,0.331,0.014,2,0.249,0.58,0.0245,23.1,0.958,0.98,0.939,49.3,48.2,96.4,2310
1994-05-17,1993,8,33,137,592.64,0.36,5,Dry,42,9,8,6,82,147,0.25,445.6,0.75,445.6,0,0,0,0,-6,6,42,9,8,0,88,505,990,966.3,23.7,0.214,0.109,0.00461,0.323,0.0136,2,0.243,0.566,0.0239,23.2,0.958,0.98,0.939,48.5,47.5,95,2280
1994-05-18,1993,8,33,138,584.72,0.37,5,Dry,42,9,8,6,82,147,0.25,437.7,0.75,437.7,0,0,0,0,-6,6,42,9,8,0,88,497,990,966.2,23.8,0.211,0.106,0.00444,0.316,0.0133,2,0.238,0.554,0.0233,23.2,0.957,0.98,0.938,47.7,46.7,93.5,2240
1994-05-19,1993,8,33,139,576.79,0.37,5,Dry,42,9,8,6,82,147,0.26,429.8,0.74,429.8,0,0,0,0,-6,6,42,9,8,0,88,489,990,966.2,23.8,0.208,0.102,0.00428,0.31,0.013,2,0.233,0.543,0.0228,23.3,0.957,0.98,0.938,46.9,46,91.9,2210
1994-05-20,1993,8,34,140,569.95,0.37,5,Dry,42,9,8,6,82,147,0.26,422.9,0.74,422.9,0,0,0,0,-6,6,42,9,8,0,88,482,990,966.2,23.8,0.206,0.0986,0.00414,0.304,0.0128,2,0.228,0.532,0.0223,23.3,0.956,0.98,0.937,46.2,45.3,90.6,2170
1994-05-21,1993,8,34,141,562.57,0.38,5,Dry,42,9,8,6,82,147,0.26,415.6,0.74,415.6,0,0,0,0,-6,6,42,9,8,0,88,475,990,966.1,23.9,0.203,0.0951,0.00399,0.298,0.0125,2,0.223,0.521,0.0218,23.3,0.956,0.98,0.937,45.5,44.6,89.1,2140
1994-05-22,1993,8,34,142,555.18,0.38,5,Dry,42,9,8,6,82,147,0.27,408.2,0.73,408.2,0,0,0,0,-6,6,42,9,8,0,88,467,990,966.1,23.9,0.2,0.0917,0.00383,0.292,0.0122,2,0.218,0.51,0.0213,23.4,0.955,0.98,0.936,44.7,43.8,87.7,2100
1994-05-23,1993,8,34,143,547.8,0.38,5,Dry,42,9,8,6,82,147,0.27,400.8,0.73,400.8,0,0,0,0,-6,6,42,9,8,0,88,460,990,966.1,23.9,0.198,0.0882,0.00368,0.286,0.0119,2,0.213,0.499,0.0208,23.4,0.955,0.98,0.936,44,43.1,86.2,2070
1994-05-24,1993,8,34,144,540.42,0.39,5,Dry,42,9,8,6,82,147,0.27,393.4,0.73,393.4,0,0,0,0,-6,6,42,9,8,0,88,452,990,966,24,0.195,0.0847,0.00353,0.28,0.0117,2,0.208,0.488,0.0204,23.5,0.954,0.98,0.935,43.2,42.4,84.7,2030
1994-05-25,1993,8,34,145,533.58,0.39,5,Dry,42,9,8,6,82,147,0.28,386.6,0.72,386.6,0,0,0,0,-6,6,42,9,8,0,88,446,990,966,24,0.193,0.0815,0.00339,0.274,0.0114,2,0.203,0.478,0.0199,23.5,0.953,0.98,0.934,42.5,41.7,83.3,2000
1994-05-26,1993,8,34,146,526.75,0.4,5,Dry,42,9,8,6,82,147,0.28,379.8,0.72,379.8,0,0,0,0,-6,6,42,9,8,0,88,439,990,966,24,0.19,0.0782,0.00326,0.269,0.0112,2,0.199,0.467,0.0195,23.6,0.952,0.98,0.933,41.8,40.9,81.9,1970
1994-05-27,1993,8,35,147,521,0.4,5,Dry,42,9,8,6,82,147,0.28,374,0.72,374,0,0,0,0,-6,6,42,9,8,0,88,433,990,965.9,24.1,0.188,0.0755,0.00314,0.264,0.011,2,0.195,0.459,0.0191,23.6,0.952,0.979,0.931,41.2,40.3,80.6,1930
1994-05-28,1993,8,35,148,514.72,0.4,5,Dry,42,9,8,6,82,147,0.29,367.7,0.71,367.7,0,0,0,0,-6,6,42,9,8,0,88,427,990,965.9,24.1,0.186,0.0726,0.00301,0.259,0.0107,2,0.191,0.449,0.0187,23.6,0.951,0.977,0.929,40.5,39.6,79.2,1900
1994-05-29,1993,8,35,149,508.43,0.41,5,Dry,42,9,8,6,82,147,0.29,361.4,0.71,361.4,0,0,0,0,-6,6,42,9,8,0,88,420,990,965.9,24.1,0.184,0.0696,0.00289,0.254,0.0105,2,0.186,0.44,0.0182,23.7,0.95,0.976,0.927,39.9,38.9,77.8,1870
1994-05-30,1993,8,35,150,502.14,0.41,5,Dry,42,9,8,6,82,147,0.29,355.1,0.71,355.1,0,0,0,0,-6,6,42,9,8,0,88,414,990,965.9,24.1,0.182,0.0666,0.00276,0.248,0.0103,2,0.182,0.431,0.0178,23.7,0.949,0.974,0.925,39.2,38.2,76.4,1830
1994-05-31,1993,8,35,151,495.85,0.41,5,Dry,42,9,8,6,82,147,0.3,348.9,0.7,348.9,0,0,0,0,-6,6,42,9,8,0,88,408,990,965.8,24.2,0.179,0.0637,0.00263,0.243,0.0101,2,0.178,0.421,0.0174,23.7,0.948,0.973,0.923,38.5,37.5,75,1800
1994-06-01,1993,9,35,152,489.56,0.42,5,Dry,39,9,7,5,59,119,0.24,370.6,0.76,370.6,0,0,0,0,-5,5,39,9,7,0,64,426,990,965.8,24.2,0.186,0.0739,0.00305,0.26,0.0107,2,0.193,0.452,0.0187,23.7,0.951,0.978,0.93,41,40.1,80.3,1930
1994-06-02,1993,9,35,153,484.91,0.42,5,Dry,39,9,7,5,59,119,0.24,365.9,0.76,365.9,0,0,0,0,-5,5,39,9,7,0,64,421,990,965.8,24.2,0.184,0.0717,0.00296,0.256,0.0106,2,0.189,0.445,0.0184,23.8,0.951,0.977,0.929,40.5,39.6,79.2,1900
1994-06-03,1993,9,36,154,479.72,0.43,5,Dry,39,9,7,5,59,119,0.25,360.7,0.75,360.7,0,0,0,0,-5,5,39,9,7,0,64,416,990,965.8,24.2,0.182,0.0693,0.00286,0.252,0.0104,2,0.186,0.437,0.018,23.8,0.95,0.976,0.927,40,39,78.1,1870
1994-06-04,1993,9,36,155,474.52,0.43,5,Dry,39,9,7,5,59,119,0.25,355.5,0.75,355.5,0,0,0,0,-5,5,39,9,7,0,64,411,990,965.7,24.3,0.18,0.0668,0.00275,0.247,0.0102,2,0.182,0.43,0.0177,23.8,0.949,0.975,0.925,39.4,38.4,76.9,1850
1994-06-05,1993,9,36,156,469.32,0.43,5,Dry,39,9,7,5,59,119,0.25,350.3,0.75,350.3,0,0,0,0,-5,5,39,9,7,0,64,405,990,965.7,24.3,0.179,0.0644,0.00265,0.243,0.01,2,0.179,0.422,0.0174,23.9,0.948,0.974,0.923,38.9,37.9,75.7,1820
1994-06-06,1993,9,36,157,464.13,0.44,5,Dry,39,9,7,5,59,119,0.26,345.1,0.74,345.1,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.0619,0.00255,0.239,0.00982,2,0.175,0.414,0.017,23.9,0.948,0.972,0.922,38.3,37.3,74.5,1790
1994-06-07,1993,9,36,158,458.93,0.44,5,Dry,39,9,7,5,59,119,0.26,339.9,0.74,339.9,0,0,0,0,-5,5,39,9,7,0,64,395,990,965.7,24.3,0.175,0.0594,0.00244,0.234,0.00963,2,0.172,0.406,0.0167,23.9,0.947,0.971,0.92,37.8,36.7,73.4,1760
1994-06-08,1993,9,36,159,453.74,0.44,5,Dry,39,9,7,5,59,119,0.26,334.7,0.74,334.7,0,0,0,0,-5,5,39,9,7,0,64,390,990,965.6,24.4,0.173,0.057,0.00234,0.23,0.00945,2,0.168,0.399,0.0164,24,0.946,0.97,0.918,37.2,36.1,72.2,1730
1994-06-09,1993,9,36,160,448.54,0.45,5,Dry,39,9,7,5,59,119,0.27,329.5,0.73,329.5,0,0,0,0,-5,5,39,9,7,0,64,385,990,965.6,24.4,0.171,0.0545,0.00224,0.226,0.00926,2,0.165,0.391,0.016,24,0.945,0.97,0.917,36.6,35.5,71.1,1710
1994-06-10,1993,9,37,161,443.89,0.45,5,Dry,39,9,7,5,59,119,0.27,324.9,0.73,324.9,0,0,0,0,-5,5,39,9,7,0,64,380,990,965.6,24.4,0.17,0.0523,0.00215,0.222,0.0091,2,0.162,0.384,0.0157,24,0.945,0.97,0.916,36.1,35.1,70.1,1680
1994-06-11,1993,9,37,162,439.25,0.45,5,Dry,39,9,7,5,59,119,0.27,320.3,0.73,320.3,0,0,0,0,-5,5,39,9,7,0,64,375,990,965.6,24.4,0.168,0.0502,0.00205,0.218,0.00893,2,0.159,0.377,0.0154,24,0.944,0.97,0.916,35.6,34.6,69.1,1660
1994-06-12,1993,9,37,163,434.6,0.46,5,Dry,39,9,7,5,59,119,0.27,315.6,0.73,315.6,0,0,0,0,-5,5,39,9,7,0,64,371,990,965.6,24.4,0.166,0.048,0.00196,0.214,0.00877,2,0.156,0.37,0.0151,24.1,0.943,0.97,0.915,35.1,34.1,68.2,1640
1994-06-13,1993,9,37,164,429.95,0.46,5,Dry,39,9,7,5,59,119,0.28,310.9,0.72,310.9,0,0,0,0,-5,5,39,9,7,0,64,366,990,965.5,24.5,0.165,0.0458,0.00187,0.21,0.0086,2,0.152,0.363,0.0148,24.1,0.942,0.97,0.914,34.6,33.6,67.2,1610
1994-06-14,1993,9,37,165,425.3,0.46,5,Dry,39,9,7,5,59,119,0.28,306.3,0.72,306.3,0,0,0,0,-5,5,39,9,7,0,64,361,990,965.5,24.5,0.163,0.0436,0.00178,0.207,0.00844,2,0.149,0.356,0.0145,24.1,0.942,0.97,0.913,34.1,33.1,66.2,1590
1994-06-15,1993,9,37,166,420.65,0.47,5,Dry,39,9,7,5,59,119,0.28,301.6,0.72,301.6,0,0,0,0,-5,5,39,9,7,0,64,357,990,965.5,24.5,0.161,0.0414,0.00169,0.203,0.00827,2,0.146,0.349,0.0142,24.2,0.941,0.97,0.913,33.6,32.6,65.2,1570
1994-06-16,1993,9,37,167,417.1,0.47,5,Dry,39,9,7,5,59,119,0.28,298.1,0.71,298.1,0,0,0,0,-5,5,39,9,7,0,64,353,990,965.5,24.5,0.16,0.0397,0.00162,0.2,0.00815,2,0.144,0.344,0.014,24.2,0.94,0.97,0.912,33.2,32.2,64.5,1550
1994-06-17,1993,9,38,168,413,0.47,5,Dry,39,9,7,5,59,119,0.29,294,0.71,294,0,0,0,0,-5,5,39,9,7,0,64,349,990,965.5,24.5,0.159,0.0378,0.00154,0.196,0.00801,2,0.141,0.337,0.0137,24.2,0.939,0.97,0.911,32.8,31.8,63.6,1530
1994-06-18,1993,9,38,169,408.89,0.48,5,Dry,39,9,7,5,59,119,0.29,289.9,0.71,289.9,0,0,0,0,-5,5,39,9,7,0,64,345,990,965.4,24.6,0.157,0.0358,0.00146,0.193,0.00786,2,0.138,0.331,0.0135,24.2,0.938,0.97,0.91,32.3,31.3,62.7,1500
1994-06-19,1993,9,38,170,404.79,0.48,5,Dry,39,9,7,5,59,119,0.29,285.8,0.71,285.8,0,0,0,0,-5,5,39,9,7,0,64,341,990,965.4,24.6,0.156,0.0339,0.00138,0.19,0.00772,2,0.135,0.325,0.0132,24.3,0.937,0.97,0.909,31.9,30.9,61.8,1480
1994-06-20,1993,9,38,171,400.69,0.48,5,Dry,39,9,7,5,59,119,0.3,281.7,0.7,281.7,0,0,0,0,-5,5,39,9,7,0,64,337,990,965.4,24.6,0.154,0.032,0.0013,0.186,0.00757,2,0.133,0.319,0.013,24.3,0.937,0.97,0.908,31.4,30.5,60.9,1460
1994-06-21,1993,9,38,172,396.59,0.49,5,Dry,39,9,7,5,59,119,0.3,277.6,0.7,277.6,0,0,0,0,-5,5,39,9,7,0,64,333,990,965.4,24.6,0.153,0.03,0.00122,0.183,0.00743,2,0.13,0.313,0.0127,24.3,0.936,0.97,0.908,31,30,60,1440
1994-06-22,1993,9,38,173,392.49,0.49,5,Dry,39,9,7,5,59,119,0.3,273.5,0.7,273.5,0,0,0,0,-5,5,39,9,7,0,64,328,990,965.4,24.6,0.151,0.0281,0.00114,0.18,0.00729,2,0.127,0.307,0.0124,24.3,0.935,0.97,0.907,30.5,29.6,59.2,1420
1994-06-23,1993,9,38,174,388.39,0.49,5,Dry,39,9,7,5,59,119,0.31,269.4,0.69,269.4,0,0,0,0,-5,5,39,9,7,0,64,324,990,965.3,24.7,0.15,0.0262,0.00106,0.176,0.00714,2,0.124,0.301,0.0122,24.4,0.934,0.97,0.906,30,29.1,58.3,1400
1994-06-24,1993,9,39,175,384.29,0.5,5,Dry,39,9,7,5,59,119,0.31,265.3,0.69,265.3,0,0,0,0,-5,5,39,9,7,0,64,320,990,965.3,24.7,0.149,0.0242,0.000981,0.173,0.007,2,0.122,0.294,0.0119,24.4,0.933,0.97,0.905,29.6,28.7,57.4,1380
1994-06-25,1993,9,39,176,380.18,0.5,5,Dry,39,9,7,5,59,119,0.31,261.2,0.69,261.2,0,0,0,0,-5,5,39,9,7,0,64,316,990,965.3,24.7,0.147,0.0223,0.000902,0.169,0.00686,2,0.119,0.288,0.0117,24.4,0.932,0.97,0.904,29.1,28.3,56.5,1360
1994-06-26,1993,9,39,177,376.63,0.5,5,Dry,39,9,7,5,59,119,0.32,257.6,0.68,257.6,0,0,0,0,-5,5,39,9,7,0,64,313,990,965.3,24.7,0.146,0.0206,0.000833,0.166,0.00674,2,0.116,0.283,0.0114,24.4,0.931,0.97,0.903,28.7,27.9,55.8,1340
1994-06-27,1993,9,39,178,373.07,0.51,5,Dry,39,9,7,5,59,119,0.32,254.1,0.68,254.1,0,0,0,0,-5,5,39,9,7,0,64,309,990,965.3,24.7,0.145,0.0189,0.000765,0.164,0.00661,2,0.114,0.278,0.0112,24.5,0.93,0.97,0.903,28.4,27.5,55,1320
1994-06-28,1993,9,39,179,369.52,0.51,5,Dry,39,9,7,5,59,119,0.32,250.5,0.68,250.5,0,0,0,0,-5,5,39,9,7,0,64,306,990,965.2,24.8,0.143,0.0172,0.000697,0.161,0.00649,2,0.112,0.272,0.011,24.5,0.93,0.97,0.902,28,27.1,54.2,1300
1994-06-29,1993,9,39,180,365.97,0.51,5,Dry,39,9,7,5,59,119,0.33,247,0.68,247,0,0,0,0,-5,5,39,9,7,0,64,302,990,965.2,24.8,0.142,0.0167,0.000676,0.159,0.00641,2,0.109,0.268,0.0108,24.5,0.929,0.97,0.901,27.6,26.7,53.5,1280
1994-06-30,1993,9,39,181,362.41,0.52,5,Dry,39,9,7,5,59,119,0.33,243.4,0.67,243.4,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.000663,0.157,0.00635,2,0.107,0.264,0.0107,24.5,0.927,0.97,0.9,27.1,26.3,52.7,1260
1994-07-01,1993,10,40,182,358.86,0.52,5,Dry,37,8,6,4,53,108,0.3,250.9,0.7,250.9,0,0,0,0,-4,4,37,8,6,0,57,302,990,965.2,24.8,0.142,0.0174,0.000702,0.159,0.00643,2,0.112,0.271,0.0109,24.5,0.93,0.97,0.902,28.1,27.2,54.4,1310
1994-07-02,1993,10,40,183,355.3,0.52,5,Dry,37,8,6,4,53,108,0.3,247.3,0.7,247.3,0,0,0,0,-4,4,37,8,6,0,57,298,990,965.2,24.8,0.141,0.0168,0.000676,0.158,0.00635,2,0.109,0.267,0.0108,24.6,0.929,0.97,0.901,27.7,26.8,53.6,1290
1994-07-03,1993,10,40,184,351.75,0.53,5,Dry,37,8,6,4,53,108,0.31,243.8,0.69,243.8,0,0,0,0,-4,4,37,8,6,0,57,295,990,965.2,24.8,0.14,0.0165,0.000663,0.156,0.00628,2,0.107,0.263,0.0106,24.6,0.927,0.97,0.9,27.2,26.4,52.9,1270
1994-07-04,1993,10,40,185,348.19,0.53,5,Dry,37,8,6,4,53,108,0.31,240.2,0.69,240.2,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0162,0.00065,0.154,0.00621,2,0.105,0.259,0.0104,24.6,0.926,0.97,0.899,26.8,26,52.1,1250
1994-07-05,1993,10,40,186,344.64,0.53,5,Dry,37,8,6,4,53,108,0.31,236.6,0.69,236.6,0,0,0,0,-4,4,37,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.000638,0.153,0.00615,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.4,25.6,51.3,1230
1994-07-06,1993,10,40,187,341.08,0.54,5,Dry,37,8,6,4,53,108,0.32,233.1,0.68,233.1,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0156,0.000625,0.151,0.00608,2,0.0998,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.5,1210
1994-07-07,1993,10,40,188,337.53,0.54,5,Dry,37,8,6,4,53,108,0.32,229.5,0.68,229.5,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000613,0.15,0.00601,2,0.0974,0.247,0.00992,24.7,0.923,0.97,0.895,25.6,24.9,49.7,1190
1994-07-08,1993,10,41,189,335.07,0.54,5,Dry,37,8,6,4,53,108,0.32,227.1,0.68,227.1,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.134,0.0151,0.000604,0.149,0.00597,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.4,48.2,48.2,1160
1994-07-09,1993,10,41,190,332.06,0.55,5,Dry,37,8,6,4,53,108,0.33,224.1,0.68,224.1,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.133,0.0148,0.000593,0.147,0.00591,1,0.245,0.392,0.0157,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
1994-07-10,1993,10,41,191,329.05,0.55,5,Dry,37,8,6,4,53,108,0.33,221.1,0.67,221.1,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.132,0.0145,0.000583,0.146,0.00585,1,0.241,0.387,0.0155,24.6,0.958,0.98,0.939,51,48.2,48.2,1160
1994-07-11,1993,10,41,192,326.04,0.55,5,Dry,37,8,6,4,53,108,0.33,218,0.67,218,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.13,0.0143,0.000572,0.145,0.0058,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
1994-07-12,1993,10,41,193,323.04,0.56,5,Dry,37,8,6,4,53,108,0.33,215,0.67,215,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.129,0.014,0.000561,0.143,0.00574,1,0.233,0.376,0.0151,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
1994-07-13,1993,10,41,194,320.03,0.56,5,Dry,37,8,6,4,53,108,0.34,212,0.66,212,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0138,0.000551,0.142,0.00569,1,0.229,0.371,0.0148,24.6,0.957,0.98,0.938,49,48,48,1150
1994-07-14,1993,10,41,195,317.02,0.56,5,Dry,37,8,6,4,53,108,0.34,209,0.66,209,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.00054,0.141,0.00563,1,0.225,0.365,0.0146,24.6,0.956,0.98,0.937,48.3,47.4,47.4,1140
1994-07-15,1993,10,42,196,314.01,0.57,5,Dry,37,8,6,4,53,108,0.34,206,0.66,206,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.00053,0.139,0.00557,1,0.221,0.36,0.0144,24.7,0.956,0.98,0.937,47.6,46.7,46.7,1120
1994-07-16,1993,10,42,197,311,0.57,5,Dry,37,8,6,4,53,108,0.35,203,0.65,203,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.000519,0.138,0.00552,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46,46,1100
1994-07-17,1993,10,42,198,308,0.57,5,Dry,37,8,6,4,53,108,0.35,200,0.65,200,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0128,0.000509,0.137,0.00546,1,0.213,0.349,0.0139,24.7,0.955,0.98,0.936,46.3,45.3,45.3,1090
1994-07-18,1993,10,42,199,304.99,0.58,5,Dry,37,8,6,4,53,108,0.35,197,0.65,197,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000498,0.136,0.00541,1,0.208,0.344,0.0137,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
1994-07-19,1993,10,42,200,302.53,0.58,5,Dry,37,8,6,4,53,108,0.36,194.5,0.64,194.5,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.00049,0.134,0.00536,1,0.205,0.34,0.0135,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
1994-07-20,1993,10,42,201,300.07,0.58,5,Dry,37,8,6,4,53,108,0.36,192.1,0.64,192.1,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.0121,0.000481,0.133,0.00531,1,0.202,0.335,0.0134,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1040
1994-07-21,1993,10,42,202,297.61,0.59,5,Dry,37,8,6,4,53,108,0.36,189.6,0.64,189.6,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.12,0.0119,0.000473,0.132,0.00527,1,0.198,0.331,0.0132,24.8,0.952,0.98,0.933,43.8,43,43,1030
1994-07-22,1993,10,43,203,295.14,0.59,5,Dry,37,8,6,4,53,108,0.37,187.1,0.63,187.1,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.12,0.0117,0.000464,0.131,0.00522,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.3,42.4,42.4,1020
1994-07-23,1993,10,43,204,292.68,0.59,5,Dry,37,8,6,4,53,108,0.37,184.7,0.63,184.7,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0114,0.000456,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.7,41.8,41.8,1000
1994-07-24,1993,10,43,205,290.22,0.6,5,Dry,37,8,6,4,53,108,0.37,182.2,0.63,182.2,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00513,1,0.188,0.318,0.0126,24.8,0.949,0.98,0.93,42.1,41.3,41.3,990
1994-07-25,1993,10,43,206,287.76,0.6,5,Dry,37,8,6,4,53,108,0.38,179.8,0.63,179.8,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00509,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.7,40.7,976
1994-07-26,1993,10,43,207,285.3,0.6,5,Dry,37,8,6,4,53,108,0.38,177.3,0.62,177.3,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.00043,0.127,0.00505,1,0.182,0.309,0.0123,24.9,0.948,0.978,0.927,41,40.1,40.1,961
1994-07-27,1993,10,43,208,282.84,0.61,5,Dry,37,8,6,4,53,108,0.38,174.8,0.62,174.8,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0106,0.000422,0.126,0.005,1,0.179,0.304,0.0121,24.9,0.947,0.977,0.925,40.4,39.4,39.4,946
1994-07-28,1993,10,43,209,280.38,0.61,5,Dry,37,8,6,4,53,108,0.39,172.4,0.61,172.4,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000413,0.125,0.00496,1,0.175,0.3,0.0119,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
1994-07-29,1993,10,44,210,277.92,0.61,5,Dry,37,8,6,4,53,108,0.39,169.9,0.61,169.9,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.114,0.0102,0.000405,0.124,0.00491,1,0.172,0.296,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,917
1994-07-30,1993,10,44,211,275.46,0.62,5,Dry,37,8,6,4,53,108,0.39,167.5,0.61,167.5,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.113,0.00998,0.000396,0.123,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,902
1994-07-31,1993,10,44,212,274.09,0.62,5,Dry,37,8,6,4,53,108,0.39,166.1,0.61,166.1,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00987,0.000392,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.3,37.3,894
1994-08-01,1993,11,44,213,271.08,0.63,5,Dry,34,7,5,3,44,93,0.34,178.1,0.66,178.1,0,0,0,0,-3,3,34,7,5,0,47,224,990,964.8,25.2,0.115,0.0109,0.000432,0.126,0.00498,1,0.183,0.308,0.0122,24.9,0.948,0.979,0.928,41.2,40.4,40.4,968
1994-08-02,1993,11,44,214,267.53,0.63,5,Dry,34,7,5,3,44,93,0.35,174.5,0.65,174.5,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.113,0.0106,0.00042,0.124,0.00491,1,0.178,0.302,0.012,24.9,0.947,0.977,0.925,40.4,39.5,39.5,947
1994-08-03,1993,11,44,215,265.07,0.64,5,Dry,34,7,5,3,44,93,0.35,172.1,0.65,172.1,0,0,0,0,-3,3,34,7,5,0,47,218,990,964.8,25.2,0.112,0.0104,0.000411,0.123,0.00487,1,0.175,0.298,0.0118,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
1994-08-04,1993,11,44,216,262.06,0.64,5,Dry,34,7,5,3,44,93,0.35,169.1,0.65,169.1,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.111,0.0101,0.000401,0.122,0.00481,1,0.171,0.292,0.0116,25,0.945,0.974,0.921,39.1,38.1,38.1,914
1994-08-05,1993,11,45,217,259.05,0.65,5,Dry,34,7,5,3,44,93,0.36,166.1,0.64,166.1,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00986,0.00039,0.12,0.00476,1,0.167,0.287,0.0114,25,0.944,0.973,0.918,38.4,37.3,37.3,896
1994-08-06,1993,11,45,218,256.04,0.65,5,Dry,34,7,5,3,44,93,0.36,163,0.64,163,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00961,0.00038,0.119,0.0047,1,0.163,0.282,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,878
1994-08-07,1993,11,45,219,253.04,0.66,5,Dry,34,7,5,3,44,93,0.37,160,0.63,160,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00935,0.00037,0.118,0.00465,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,861
1994-08-08,1993,11,45,220,250.03,0.67,5,Dry,34,7,5,3,44,93,0.37,157,0.63,157,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.0091,0.00036,0.116,0.0046,1,0.154,0.271,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,845
1994-08-09,1993,11,45,221,247.57,0.67,5,Dry,34,7,5,3,44,93,0.38,154.6,0.62,154.6,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.00889,0.000351,0.115,0.00455,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
1994-08-10,1993,11,45,222,245.11,0.68,5,Dry,34,7,5,3,44,93,0.38,152.1,0.62,152.1,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00868,0.000343,0.114,0.00451,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.1,34.1,34.1,818
1994-08-11,1993,11,45,223,242.64,0.69,5,Dry,34,7,5,3,44,93,0.38,149.6,0.62,149.6,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00847,0.000334,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.5,33.5,805
1994-08-12,1993,11,46,224,240.18,0.69,5,Dry,34,7,5,3,44,93,0.39,147.2,0.61,147.2,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00826,0.000326,0.112,0.00442,1,0.141,0.253,0.00998,25.1,0.938,0.97,0.91,34,33,33,791
1994-08-13,1993,11,46,225,237.72,0.7,5,Dry,34,7,5,3,44,93,0.39,144.7,0.61,144.7,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00805,0.000317,0.111,0.00437,1,0.138,0.249,0.0098,25.1,0.937,0.97,0.909,33.4,32.4,32.4,778
1994-08-14,1993,11,46,226,235.26,0.7,5,Dry,34,7,5,3,44,93,0.4,142.3,0.6,142.3,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00784,0.000309,0.11,0.00433,1,0.135,0.244,0.00963,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
1994-08-15,1993,11,46,227,233.89,0.71,5,Dry,34,7,5,3,44,93,0.4,140.9,0.6,140.9,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.00773,0.000304,0.109,0.0043,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.5,31.5,31.5,757
1994-08-16,1993,11,46,228,231.98,0.71,5,Dry,34,7,5,3,44,93,0.4,139,0.6,139,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00756,0.000298,0.108,0.00427,1,0.13,0.239,0.00939,25.2,0.934,0.97,0.906,32.1,31.1,31.1,746
1994-08-17,1993,11,46,229,230.07,0.72,5,Dry,34,7,5,3,44,93,0.4,137.1,0.6,137.1,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.0074,0.000291,0.108,0.00423,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
1994-08-18,1993,11,46,230,228.15,0.73,5,Dry,34,7,5,3,44,93,0.41,135.2,0.59,135.2,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0995,0.00724,0.000285,0.107,0.0042,1,0.125,0.232,0.00911,25.2,0.933,0.97,0.905,31.2,30.2,30.2,725
1994-08-19,1993,11,47,231,226.24,0.73,5,Dry,34,7,5,3,44,93,0.41,133.2,0.59,133.2,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0988,0.00708,0.000278,0.106,0.00416,1,0.122,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
1994-08-20,1993,11,47,232,224.32,0.74,5,Dry,34,7,5,3,44,93,0.41,131.3,0.58,131.3,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0981,0.00691,0.000272,0.105,0.00413,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.3,29.3,29.3,704
1994-08-21,1993,11,47,233,222.41,0.74,5,Dry,34,7,5,3,44,93,0.42,129.4,0.58,129.4,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0974,0.00675,0.000265,0.104,0.00409,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
1994-08-22,1993,11,47,234,220.5,0.75,5,Dry,34,7,5,3,44,93,0.42,127.5,0.58,127.5,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0968,0.00659,0.000259,0.103,0.00406,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.4,28.5,28.5,683
1994-08-23,1993,11,47,235,218.58,0.76,5,Dry,34,7,5,3,44,93,0.42,125.6,0.57,125.6,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0961,0.00642,0.000252,0.103,0.00402,1,0.112,0.215,0.00842,25.3,0.929,0.97,0.901,28.9,28,28,673
1994-08-24,1993,11,47,236,216.67,0.77,5,Dry,34,7,5,3,44,93,0.43,123.7,0.57,123.7,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0954,0.00626,0.000246,0.102,0.00399,1,0.109,0.211,0.00828,25.3,0.928,0.97,0.9,28.5,27.6,27.6,662
1994-08-25,1993,11,47,237,214.75,0.78,5,Dry,34,7,5,3,44,93,0.43,121.8,0.57,121.8,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0947,0.0061,0.000239,0.101,0.00395,1,0.107,0.208,0.00814,25.3,0.926,0.97,0.898,28,27.1,27.1,652
1994-08-26,1993,11,48,238,212.84,0.78,5,Dry,34,7,5,3,44,93,0.44,119.8,0.56,119.8,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0941,0.00594,0.000233,0.1,0.00392,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
1994-08-27,1993,11,48,239,210.93,0.79,5,Dry,34,7,5,3,44,93,0.44,117.9,0.56,117.9,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0934,0.00577,0.000226,0.0992,0.00388,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.1,26.2,26.2,630
1994-08-28,1993,11,48,240,209.01,0.8,5,Dry,34,7,5,3,44,93,0.45,116,0.56,116,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0927,0.00561,0.00022,0.0983,0.00385,1,0.0991,0.197,0.00773,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
1994-08-29,1993,11,48,241,207.64,0.8,5,Dry,34,7,5,3,44,93,0.45,114.6,0.55,114.6,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0922,0.00549,0.000215,0.0977,0.00382,1,0.0973,0.195,0.00763,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
1994-08-30,1993,11,48,242,206.28,0.8,5,Dry,34,7,5,3,44,93,0.45,113.3,0.55,113.3,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0917,0.00538,0.00021,0.0971,0.0038,1,0.0954,0.193,0.00753,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
1994-08-31,1993,11,48,243,204.91,0.81,5,Dry,34,7,5,3,44,93,0.45,111.9,0.55,111.9,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0913,0.00526,0.000206,0.0965,0.00377,1,0.0936,0.19,0.00743,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
1994-09-01,1993,12,48,244,202.45,0.81,5,Dry,30,6,4,2,30,72,0.36,130.4,0.64,130.4,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0957,0.00684,0.000267,0.103,0.00401,1,0.119,0.221,0.00864,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
1994-09-02,1993,12,49,245,199.99,0.82,5,Dry,30,6,4,2,30,72,0.36,128,0.64,128,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0948,0.00663,0.000259,0.101,0.00396,1,0.115,0.217,0.00847,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
1994-09-03,1993,12,49,246,196.98,0.83,5,Dry,30,6,4,2,30,72,0.37,125,0.63,125,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0938,0.00637,0.000249,0.1,0.00391,1,0.111,0.211,0.00826,25.4,0.928,0.97,0.901,28.9,28,28,672
1994-09-04,1993,12,49,247,193.97,0.84,5,Dry,30,6,4,2,30,72,0.37,122,0.63,122,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0927,0.00612,0.000239,0.0988,0.00386,1,0.107,0.206,0.00805,25.4,0.926,0.97,0.898,28.1,27.3,27.3,655
1994-09-05,1993,12,49,248,190.97,0.85,5,Dry,30,6,4,2,30,72,0.38,119,0.62,119,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0916,0.00586,0.000229,0.0975,0.00381,1,0.103,0.201,0.00784,25.4,0.924,0.97,0.896,27.4,26.5,26.5,637
1994-09-06,1993,12,49,249,188.5,0.86,5,Dry,30,6,4,2,30,72,0.38,116.5,0.62,116.5,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0908,0.00565,0.000221,0.0964,0.00377,1,0.0998,0.196,0.00767,25.4,0.922,0.97,0.895,26.7,25.9,25.9,623
1994-09-07,1993,12,49,250,186.04,0.87,5,Dry,30,6,4,2,30,72,0.39,114,0.61,114,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0899,0.00544,0.000213,0.0953,0.00373,1,0.0965,0.192,0.0075,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
1994-09-08,1993,12,49,251,183.58,0.87,5,Dry,30,6,4,2,30,72,0.39,111.6,0.61,111.6,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.089,0.00523,0.000205,0.0943,0.00369,1,0.0931,0.187,0.00733,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
1994-09-09,1993,12,50,252,181.12,0.88,5,Dry,30,6,4,2,30,72,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0882,0.00503,0.000197,0.0932,0.00365,1,0.0898,0.183,0.00716,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1994-09-10,1993,12,50,253,179.75,0.88,5,Dry,30,6,4,2,30,72,0.4,107.8,0.6,107.8,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0877,0.00491,0.000192,0.0926,0.00362,1,0.088,0.181,0.00706,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
1994-09-11,1993,12,50,254,177.84,0.89,5,Dry,30,6,4,2,30,72,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.087,0.00475,0.000186,0.0917,0.00359,1,0.0854,0.177,0.00693,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
1994-09-12,1993,12,50,255,175.93,0.89,5,Dry,30,6,4,2,30,72,0.41,103.9,0.59,103.9,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0863,0.00458,0.000179,0.0909,0.00356,1,0.0828,0.174,0.0068,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
1994-09-13,1993,12,50,256,174.01,0.9,5,Dry,30,6,4,2,30,72,0.41,102,0.59,102,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0857,0.00442,0.000173,0.0901,0.00353,1,0.0802,0.17,0.00667,25.4,0.912,0.97,0.884,23.2,22.5,22.5,539
1994-09-14,1993,12,50,257,172.1,0.9,5,Dry,30,6,4,2,30,72,0.42,100.1,0.58,100.1,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.085,0.00426,0.000167,0.0892,0.00349,1,0.0776,0.167,0.00653,25.4,0.911,0.969,0.882,22.7,22,22,528
1994-09-15,1993,12,50,258,170.18,0.91,5,Dry,30,6,4,2,30,72,0.42,98.18,0.58,98.18,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0843,0.0041,0.00016,0.0884,0.00346,1,0.075,0.163,0.0064,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
1994-09-16,1993,12,51,259,168.27,0.91,5,Dry,30,6,4,2,30,72,0.43,96.27,0.57,96.27,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0836,0.00393,0.000154,0.0876,0.00343,1,0.0725,0.16,0.00627,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
1994-09-17,1993,12,51,260,166.36,0.91,5,Dry,30,6,4,2,30,72,0.43,94.36,0.57,94.36,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.083,0.00377,0.000148,0.0867,0.0034,1,0.0699,0.157,0.00613,25.4,0.917,0.966,0.886,21.5,20.8,20.8,500
1994-09-18,1993,12,51,261,164.44,0.92,5,Dry,30,6,4,2,30,72,0.44,92.44,0.56,92.44,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0823,0.00361,0.000141,0.0859,0.00336,1,0.0673,0.153,0.006,25.4,0.919,0.965,0.888,21.2,20.4,20.4,490
1994-09-19,1993,12,51,262,163.07,0.92,5,Dry,30,6,4,2,30,72,0.44,91.07,0.56,91.07,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0818,0.00349,0.000137,0.0853,0.00334,1,0.0654,0.151,0.0059,25.4,0.921,0.965,0.889,20.9,20.1,20.1,483
1994-09-20,1993,12,51,263,161.71,0.92,5,Dry,30,6,4,2,30,72,0.45,89.71,0.56,89.71,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0813,0.00338,0.000132,0.0847,0.00332,1,0.0636,0.148,0.00581,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
1994-09-21,1993,12,51,264,160.34,0.93,5,Dry,30,6,4,2,30,72,0.45,88.34,0.55,88.34,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0808,0.00326,0.000128,0.0841,0.00329,1,0.0618,0.146,0.00571,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
1994-09-22,1993,12,51,265,158.97,0.93,5,Dry,30,6,4,2,30,72,0.45,86.97,0.55,86.97,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0803,0.00314,0.000123,0.0835,0.00327,1,0.0599,0.143,0.00562,25.4,0.926,0.963,0.892,20,19.3,19.3,463
1994-09-23,1993,12,52,266,157.61,0.93,5,Dry,30,6,4,2,30,72,0.46,85.61,0.54,85.61,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0799,0.00303,0.000119,0.0829,0.00325,1,0.0581,0.141,0.00552,25.4,0.927,0.962,0.892,19.8,19,19,456
1994-09-24,1993,12,52,267,156.24,0.93,5,Dry,30,6,4,2,30,72,0.46,84.24,0.54,84.24,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0794,0.00291,0.000114,0.0823,0.00323,1,0.0562,0.139,0.00543,25.4,0.929,0.962,0.893,19.5,18.7,18.7,449
1994-09-25,1993,12,52,268,154.87,0.93,5,Dry,30,6,4,2,30,72,0.47,82.87,0.54,82.87,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0789,0.00279,0.00011,0.0817,0.0032,1,0.0544,0.136,0.00533,25.4,0.93,0.961,0.894,19.2,18.4,18.4,443
1994-09-26,1993,12,52,269,153.5,0.93,5,Dry,30,6,4,2,30,72,0.47,81.5,0.53,81.5,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0784,0.00268,0.000105,0.0811,0.00318,1,0.0525,0.134,0.00524,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
1994-09-27,1993,12,52,270,152.14,0.94,5,Dry,30,6,4,2,30,72,0.47,80.14,0.53,80.14,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0779,0.00256,0.0001,0.0805,0.00316,1,0.0507,0.131,0.00514,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
1994-09-28,1993,12,52,271,150.77,0.94,5,Dry,30,6,4,2,30,72,0.48,78.77,0.52,78.77,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0774,0.00245,0.0000959,0.0799,0.00313,1,0.0488,0.129,0.00505,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
1994-09-29,1993,12,52,272,149.4,0.94,5,Dry,30,6,4,2,30,72,0.48,77.4,0.52,77.4,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.077,0.00233,0.0000913,0.0793,0.00311,1,0.047,0.126,0.00495,25.4,0.937,0.96,0.899,18,17.3,17.3,416
1994-09-30,1993,12,53,273,148.04,0.94,5,Dry,30,6,4,2,30,72,0.49,76.04,0.51,76.04,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0765,0.00221,0.0000868,0.0787,0.00309,1,0.0452,0.124,0.00486,25.4,0.939,0.96,0.901,17.8,17.1,17.1,409
1994-10-01,1994,1,1,274,147.76,0.94,5,Dry,24,4,2,2,20,52,0.35,95.76,0.65,95.76,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.00389,0.000153,0.0838,0.00329,1,0.0718,0.156,0.0061,25.3,0.915,0.967,0.885,21.8,21.1,21.1,505
1994-10-02,1994,1,1,275,146.94,0.94,5,Dry,24,4,2,2,20,52,0.35,94.94,0.65,94.94,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00382,0.00015,0.0834,0.00327,1,0.0707,0.154,0.00604,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1994-10-03,1994,1,1,276,146.67,0.94,5,Dry,24,4,2,2,20,52,0.35,94.67,0.65,94.67,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0795,0.0038,0.000149,0.0833,0.00327,1,0.0703,0.154,0.00602,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
1994-10-04,1994,1,1,277,146.39,0.94,5,Dry,24,4,2,2,20,52,0.35,94.39,0.65,94.39,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00377,0.000148,0.0832,0.00326,1,0.0699,0.153,0.00601,25.3,0.917,0.966,0.886,21.5,20.8,20.8,499
1994-10-05,1994,1,1,278,146.12,0.94,5,Dry,24,4,2,2,20,52,0.36,94.12,0.64,94.12,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00375,0.000147,0.0831,0.00326,1,0.0696,0.153,0.00599,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
1994-10-06,1994,1,1,279,145.85,0.94,5,Dry,24,4,2,2,20,52,0.36,93.85,0.64,93.85,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00373,0.000146,0.083,0.00325,1,0.0692,0.152,0.00597,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
