date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-10-07,1994,1,1,280,145.57,0.94,5,Dry,24,4,2,2,20,52,0.36,93.57,0.64,93.57,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0791,0.0037,0.000145,0.0828,0.00325,1,0.0688,0.152,0.00595,25.3,0.917,0.966,0.886,21.3,20.6,20.6,495
1994-10-08,1994,1,2,281,144.75,0.95,5,Dry,24,4,2,2,20,52,0.36,92.75,0.64,92.75,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0789,0.00363,0.000143,0.0825,0.00323,1,0.0677,0.15,0.00589,25.3,0.918,0.966,0.887,21.2,20.4,20.4,491
1994-10-09,1994,1,2,282,143.93,0.95,5,Dry,24,4,2,2,20,52,0.36,91.93,0.64,91.93,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00356,0.00014,0.0821,0.00322,1,0.0666,0.149,0.00583,25.4,0.919,0.965,0.887,21,20.3,20.3,487
1994-10-10,1994,1,2,283,143.11,0.95,5,Dry,24,4,2,2,20,52,0.36,91.11,0.64,91.11,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.00349,0.000137,0.0818,0.00321,1,0.0655,0.147,0.00578,25.4,0.92,0.965,0.888,20.8,20.1,20.1,483
1994-10-11,1994,1,2,284,143.39,0.95,5,Dry,24,4,2,2,20,52,0.36,91.39,0.64,91.39,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0784,0.00352,0.000138,0.0819,0.00321,1,0.0659,0.148,0.00579,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
1994-10-12,1994,1,2,285,143.66,0.95,5,Dry,24,4,2,2,20,52,0.36,91.66,0.64,91.66,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0785,0.00354,0.000139,0.082,0.00322,1,0.0662,0.148,0.00581,25.4,0.919,0.965,0.887,21,20.2,20.2,485
1994-10-13,1994,1,2,286,142.84,0.95,5,Dry,24,4,2,2,20,52,0.36,90.84,0.64,90.84,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00347,0.000136,0.0817,0.0032,1,0.0651,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,481
1994-10-14,1994,1,2,287,142.57,0.95,5,Dry,24,4,2,2,20,52,0.36,90.57,0.64,90.57,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00345,0.000135,0.0815,0.0032,1,0.0648,0.146,0.00574,25.4,0.921,0.965,0.888,20.7,20,20,480
1994-10-15,1994,1,3,288,142.29,0.95,5,Dry,24,4,2,2,20,52,0.36,90.29,0.64,90.29,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.078,0.00342,0.000134,0.0814,0.00319,1,0.0644,0.146,0.00572,25.4,0.921,0.964,0.888,20.7,19.9,19.9,479
1994-10-16,1994,1,3,289,144.21,0.95,5,Dry,24,4,2,2,20,52,0.36,92.21,0.64,92.21,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00359,0.000141,0.0823,0.00323,1,0.067,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
1994-10-17,1994,1,3,290,144.48,0.95,5,Dry,24,4,2,2,20,52,0.36,92.48,0.64,92.48,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0788,0.00361,0.000142,0.0824,0.00323,1,0.0673,0.15,0.00587,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1994-10-18,1994,1,3,291,144.21,0.95,5,Dry,24,4,2,2,20,52,0.36,92.21,0.64,92.21,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00359,0.000141,0.0823,0.00323,1,0.067,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
1994-10-19,1994,1,3,292,143.39,0.95,5,Dry,24,4,2,2,20,52,0.36,91.39,0.64,91.39,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0784,0.00352,0.000138,0.0819,0.00321,1,0.0659,0.148,0.00579,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
1994-10-20,1994,1,3,293,142.57,0.95,5,Dry,24,4,2,2,20,52,0.36,90.57,0.64,90.57,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00345,0.000135,0.0815,0.0032,1,0.0648,0.146,0.00574,25.4,0.921,0.965,0.888,20.7,20,20,480
1994-10-21,1994,1,3,294,142.84,0.95,5,Dry,24,4,2,2,20,52,0.36,90.84,0.64,90.84,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00347,0.000136,0.0817,0.0032,1,0.0651,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,481
1994-10-22,1994,1,4,295,145.85,0.94,5,Dry,24,4,2,2,20,52,0.36,93.85,0.64,93.85,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00373,0.000146,0.083,0.00325,1,0.0692,0.152,0.00597,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
1994-10-23,1994,1,4,296,146.67,0.94,5,Dry,24,4,2,2,20,52,0.35,94.67,0.65,94.67,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0795,0.0038,0.000149,0.0833,0.00327,1,0.0703,0.154,0.00602,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
1994-10-24,1994,1,4,297,145.3,0.94,5,Dry,24,4,2,2,20,52,0.36,93.3,0.64,93.3,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.079,0.00368,0.000144,0.0827,0.00324,1,0.0685,0.151,0.00593,25.3,0.918,0.966,0.886,21.3,20.6,20.6,493
1994-10-25,1994,1,4,298,143.93,0.95,5,Dry,24,4,2,2,20,52,0.36,91.93,0.64,91.93,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00356,0.00014,0.0821,0.00322,1,0.0666,0.149,0.00583,25.4,0.919,0.965,0.887,21,20.3,20.3,487
1994-10-26,1994,1,4,299,142.57,0.95,5,Dry,24,4,2,2,20,52,0.36,90.57,0.64,90.57,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00345,0.000135,0.0815,0.0032,1,0.0648,0.146,0.00574,25.4,0.921,0.965,0.888,20.7,20,20,480
1994-10-27,1994,1,4,300,141.2,0.95,5,Dry,24,4,2,2,20,52,0.37,89.2,0.63,89.2,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00333,0.000131,0.0809,0.00317,1,0.0629,0.144,0.00564,25.4,0.922,0.964,0.889,20.5,19.7,19.7,473
1994-10-28,1994,1,4,301,139.83,0.95,5,Dry,24,4,2,2,20,52,0.37,87.83,0.63,87.83,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00322,0.000126,0.0803,0.00315,1,0.0611,0.141,0.00555,25.4,0.924,0.963,0.89,20.2,19.4,19.4,467
1994-10-29,1994,1,5,302,139.56,0.95,5,Dry,24,4,2,2,20,52,0.37,87.56,0.63,87.56,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.077,0.00319,0.000125,0.0802,0.00315,1,0.0607,0.141,0.00553,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
1994-10-30,1994,1,5,303,140.38,0.95,5,Dry,24,4,2,2,20,52,0.37,88.38,0.63,88.38,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0773,0.00326,0.000128,0.0806,0.00316,1,0.0618,0.142,0.00558,25.4,0.923,0.964,0.89,20.3,19.6,19.6,469
1994-10-31,1994,1,5,304,141.2,0.95,5,Dry,24,4,2,2,20,52,0.37,89.2,0.63,89.2,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00333,0.000131,0.0809,0.00317,1,0.0629,0.144,0.00564,25.4,0.922,0.964,0.889,20.5,19.7,19.7,473
1994-11-01,1994,2,5,305,141.47,0.95,5,Dry,23,4,2,2,19,50,0.35,91.47,0.65,91.47,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.00352,0.000138,0.0816,0.0032,1,0.066,0.148,0.00579,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
1994-11-02,1994,2,5,306,141.75,0.95,5,Dry,23,4,2,2,19,50,0.35,91.75,0.65,91.75,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00355,0.000139,0.0817,0.0032,1,0.0664,0.148,0.00581,25.4,0.919,0.965,0.887,21,20.2,20.2,486
1994-11-03,1994,2,5,307,141.47,0.95,5,Dry,23,4,2,2,19,50,0.35,91.47,0.65,91.47,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.00352,0.000138,0.0816,0.0032,1,0.066,0.148,0.00579,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
1994-11-04,1994,2,5,308,141.2,0.95,5,Dry,23,4,2,2,19,50,0.35,91.2,0.65,91.2,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.0035,0.000137,0.0815,0.00319,1,0.0656,0.147,0.00577,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
1994-11-05,1994,2,6,309,140.93,0.95,5,Dry,23,4,2,2,19,50,0.35,90.93,0.65,90.93,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.00348,0.000136,0.0813,0.00319,1,0.0653,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
1994-11-06,1994,2,6,310,140.65,0.95,5,Dry,23,4,2,2,19,50,0.35,90.65,0.65,90.65,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00346,0.000136,0.0812,0.00318,1,0.0649,0.146,0.00573,25.4,0.921,0.965,0.888,20.7,20,20,480
1994-11-07,1994,2,6,311,140.93,0.95,5,Dry,23,4,2,2,19,50,0.35,90.93,0.65,90.93,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.00348,0.000136,0.0813,0.00319,1,0.0653,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
1994-11-08,1994,2,6,312,141.2,0.95,5,Dry,23,4,2,2,19,50,0.35,91.2,0.65,91.2,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.0035,0.000137,0.0815,0.00319,1,0.0656,0.147,0.00577,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
1994-11-09,1994,2,6,313,140.38,0.95,5,Dry,23,4,2,2,19,50,0.36,90.38,0.64,90.38,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0777,0.00343,0.000135,0.0811,0.00318,1,0.0645,0.146,0.00571,25.4,0.921,0.965,0.888,20.7,20,20,479
1994-11-10,1994,2,6,314,140.11,0.95,5,Dry,23,4,2,2,19,50,0.36,90.11,0.64,90.11,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00341,0.000134,0.081,0.00318,1,0.0641,0.145,0.00569,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
1994-11-11,1994,2,6,315,139.83,0.95,5,Dry,23,4,2,2,19,50,0.36,89.83,0.64,89.83,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0775,0.00339,0.000133,0.0809,0.00317,1,0.0638,0.145,0.00567,25.4,0.921,0.964,0.889,20.6,19.8,19.8,476
1994-11-12,1994,2,7,316,139.01,0.95,5,Dry,23,4,2,2,19,50,0.36,89.01,0.64,89.01,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00332,0.00013,0.0805,0.00316,1,0.0627,0.143,0.00561,25.4,0.922,0.964,0.889,20.4,19.7,19.7,472
1994-11-13,1994,2,7,317,138.74,0.95,5,Dry,23,4,2,2,19,50,0.36,88.74,0.64,88.74,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.00329,0.000129,0.0804,0.00315,1,0.0623,0.143,0.0056,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
1994-11-14,1994,2,7,318,138.47,0.96,5,Dry,23,4,2,2,19,50,0.36,88.47,0.64,88.47,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.077,0.00327,0.000128,0.0803,0.00315,1,0.0619,0.142,0.00558,25.4,0.923,0.964,0.89,20.3,19.6,19.6,470
1994-11-15,1994,2,7,319,137.64,0.96,5,Dry,23,4,2,2,19,50,0.36,87.64,0.64,87.64,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0767,0.0032,0.000125,0.0799,0.00313,1,0.0608,0.141,0.00552,25.4,0.924,0.963,0.89,20.1,19.4,19.4,466
1994-11-16,1994,2,7,320,137.37,0.96,5,Dry,23,4,2,2,19,50,0.36,87.37,0.64,87.37,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0766,0.00318,0.000125,0.0798,0.00313,1,0.0604,0.14,0.0055,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
1994-11-17,1994,2,7,321,137.1,0.96,5,Dry,23,4,2,2,19,50,0.36,87.1,0.64,87.1,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00315,0.000124,0.0797,0.00312,1,0.0601,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,463
1994-11-18,1994,2,7,322,136.28,0.96,5,Dry,23,4,2,2,19,50,0.37,86.28,0.63,86.28,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00308,0.000121,0.0793,0.00311,1,0.059,0.138,0.00542,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
1994-11-19,1994,2,8,323,137.1,0.96,5,Dry,23,4,2,2,19,50,0.36,87.1,0.64,87.1,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00315,0.000124,0.0797,0.00312,1,0.0601,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,463
1994-11-20,1994,2,8,324,138.47,0.96,5,Dry,23,4,2,2,19,50,0.36,88.47,0.64,88.47,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.077,0.00327,0.000128,0.0803,0.00315,1,0.0619,0.142,0.00558,25.4,0.923,0.964,0.89,20.3,19.6,19.6,470
1994-11-21,1994,2,8,325,138.74,0.95,5,Dry,23,4,2,2,19,50,0.36,88.74,0.64,88.74,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.00329,0.000129,0.0804,0.00315,1,0.0623,0.143,0.0056,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
1994-11-22,1994,2,8,326,139.56,0.95,5,Dry,23,4,2,2,19,50,0.36,89.56,0.64,89.56,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0774,0.00336,0.000132,0.0807,0.00317,1,0.0634,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
1994-11-23,1994,2,8,327,139.83,0.95,5,Dry,23,4,2,2,19,50,0.36,89.83,0.64,89.83,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0775,0.00339,0.000133,0.0809,0.00317,1,0.0638,0.145,0.00567,25.4,0.921,0.964,0.889,20.6,19.8,19.8,476
1994-11-24,1994,2,8,328,140.11,0.95,5,Dry,23,4,2,2,19,50,0.36,90.11,0.64,90.11,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00341,0.000134,0.081,0.00318,1,0.0641,0.145,0.00569,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
1994-11-25,1994,2,8,329,139.29,0.95,5,Dry,23,4,2,2,19,50,0.36,89.29,0.64,89.29,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00334,0.000131,0.0806,0.00316,1,0.063,0.144,0.00563,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
1994-11-26,1994,2,9,330,139.01,0.95,5,Dry,23,4,2,2,19,50,0.36,89.01,0.64,89.01,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00332,0.00013,0.0805,0.00316,1,0.0627,0.143,0.00561,25.4,0.922,0.964,0.889,20.4,19.7,19.7,472
1994-11-27,1994,2,9,331,140.93,0.95,5,Dry,23,4,2,2,19,50,0.35,90.93,0.65,90.93,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.00348,0.000136,0.0813,0.00319,1,0.0653,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
1994-11-28,1994,2,9,332,143.93,0.95,5,Dry,23,4,2,2,19,50,0.35,93.93,0.65,93.93,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00373,0.000146,0.0827,0.00324,1,0.0693,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
1994-11-29,1994,2,9,333,146.94,0.94,5,Dry,23,4,2,2,19,50,0.34,96.94,0.66,96.94,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.08,0.00399,0.000156,0.084,0.00329,1,0.0734,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,511
1994-11-30,1994,2,9,334,152.14,0.94,5,Dry,23,4,2,2,19,50,0.33,102.1,0.67,102.1,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0862,0.00338,1,0.0804,0.167,0.00653,25.3,0.912,0.97,0.885,23.2,22.5,22.5,539
1994-12-01,1994,3,9,335,156.79,0.93,5,Dry,26,4,3,2,24,59,0.38,97.79,0.62,97.79,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00406,0.000159,0.0858,0.00336,1,0.0745,0.16,0.00628,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
1994-12-02,1994,3,9,336,161.43,0.92,5,Dry,26,4,3,2,24,59,0.36,102.4,0.64,102.4,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00446,0.000175,0.0878,0.00344,1,0.0808,0.169,0.0066,25.4,0.913,0.97,0.885,23.2,22.5,22.5,541
1994-12-03,1994,3,10,337,163.89,0.92,5,Dry,26,4,3,2,24,59,0.36,104.9,0.64,104.9,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0842,0.00467,0.000183,0.0889,0.00348,1,0.0841,0.173,0.00678,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
1994-12-04,1994,3,10,338,164.17,0.92,5,Dry,26,4,3,2,24,59,0.36,105.2,0.64,105.2,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.00469,0.000184,0.089,0.00349,1,0.0845,0.173,0.00679,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
1994-12-05,1994,3,10,339,163.89,0.92,5,Dry,26,4,3,2,24,59,0.36,104.9,0.64,104.9,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0842,0.00467,0.000183,0.0889,0.00348,1,0.0841,0.173,0.00678,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
1994-12-06,1994,3,10,340,162.53,0.92,5,Dry,26,4,3,2,24,59,0.36,103.5,0.64,103.5,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0837,0.00455,0.000178,0.0883,0.00346,1,0.0823,0.171,0.00668,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
1994-12-07,1994,3,10,341,161.16,0.92,5,Dry,26,4,3,2,24,59,0.37,102.2,0.63,102.2,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0832,0.00443,0.000174,0.0877,0.00343,1,0.0804,0.168,0.00659,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
1994-12-08,1994,3,10,342,159.79,0.93,5,Dry,26,4,3,2,24,59,0.37,100.8,0.63,100.8,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.00432,0.000169,0.0871,0.00341,1,0.0786,0.166,0.00649,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
1994-12-09,1994,3,10,343,161.71,0.92,5,Dry,26,4,3,2,24,59,0.36,102.7,0.64,102.7,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00448,0.000176,0.0879,0.00344,1,0.0812,0.169,0.00662,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
1994-12-10,1994,3,11,344,163.07,0.92,5,Dry,26,4,3,2,24,59,0.36,104.1,0.64,104.1,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.0046,0.00018,0.0885,0.00347,1,0.083,0.171,0.00672,25.4,0.914,0.97,0.886,23.6,22.9,22.9,550
1994-12-11,1994,3,11,345,162.25,0.92,5,Dry,26,4,3,2,24,59,0.36,103.3,0.64,103.3,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00453,0.000177,0.0881,0.00345,1,0.0819,0.17,0.00666,25.4,0.913,0.97,0.886,23.4,22.7,22.7,546
1994-12-12,1994,3,11,346,164.17,0.92,5,Dry,26,4,3,2,24,59,0.36,105.2,0.64,105.2,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.00469,0.000184,0.089,0.00349,1,0.0845,0.173,0.00679,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
1994-12-13,1994,3,11,347,164.99,0.92,5,Dry,26,4,3,2,24,59,0.36,106,0.64,106,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0846,0.00476,0.000186,0.0893,0.0035,1,0.0856,0.175,0.00685,25.4,0.915,0.97,0.888,24.1,23.4,23.4,561
1994-12-14,1994,3,11,348,163.62,0.92,5,Dry,26,4,3,2,24,59,0.36,104.6,0.64,104.6,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00464,0.000182,0.0887,0.00348,1,0.0837,0.172,0.00676,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
1994-12-15,1994,3,11,349,162.25,0.92,5,Dry,26,4,3,2,24,59,0.36,103.3,0.64,103.3,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00453,0.000177,0.0881,0.00345,1,0.0819,0.17,0.00666,25.4,0.913,0.97,0.886,23.4,22.7,22.7,546
1994-12-16,1994,3,11,350,160.89,0.92,5,Dry,26,4,3,2,24,59,0.37,101.9,0.63,101.9,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.00441,0.000173,0.0875,0.00343,1,0.0801,0.168,0.00657,25.4,0.912,0.97,0.885,23.1,22.4,22.4,538
1994-12-17,1994,3,12,351,159.52,0.93,5,Dry,26,4,3,2,24,59,0.37,100.5,0.63,100.5,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.00429,0.000168,0.0869,0.00341,1,0.0782,0.165,0.00647,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
1994-12-18,1994,3,12,352,158.15,0.93,5,Dry,26,4,3,2,24,59,0.37,99.15,0.63,99.15,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00418,0.000164,0.0863,0.00338,1,0.0764,0.163,0.00638,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
1994-12-19,1994,3,12,353,157.88,0.93,5,Dry,26,4,3,2,24,59,0.37,98.88,0.63,98.88,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00415,0.000163,0.0862,0.00338,1,0.076,0.162,0.00636,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1994-12-20,1994,3,12,354,158.15,0.93,5,Dry,26,4,3,2,24,59,0.37,99.15,0.63,99.15,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00418,0.000164,0.0863,0.00338,1,0.0764,0.163,0.00638,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
1994-12-21,1994,3,12,355,158.43,0.93,5,Dry,26,4,3,2,24,59,0.37,99.43,0.63,99.43,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0823,0.0042,0.000165,0.0865,0.00339,1,0.0767,0.163,0.0064,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
1994-12-22,1994,3,12,356,159.79,0.93,5,Dry,26,4,3,2,24,59,0.37,100.8,0.63,100.8,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.00432,0.000169,0.0871,0.00341,1,0.0786,0.166,0.00649,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
1994-12-23,1994,3,12,357,164.44,0.92,5,Dry,26,4,3,2,24,59,0.36,105.4,0.64,105.4,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0844,0.00471,0.000185,0.0891,0.00349,1,0.0848,0.174,0.00681,25.4,0.915,0.97,0.887,24,23.3,23.3,558
1994-12-24,1994,3,13,358,166.9,0.91,5,Dry,26,4,3,2,24,59,0.35,107.9,0.65,107.9,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0853,0.00492,0.000193,0.0902,0.00353,1,0.0882,0.178,0.00698,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
1994-12-25,1994,3,13,359,169.36,0.91,5,Dry,26,4,3,2,24,59,0.35,110.4,0.65,110.4,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00513,0.000201,0.0913,0.00357,1,0.0915,0.183,0.00716,25.4,0.918,0.97,0.891,25.2,24.4,24.4,587
1994-12-26,1994,3,13,360,171.82,0.9,5,Dry,26,4,3,2,24,59,0.34,112.8,0.66,112.8,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00534,0.000209,0.0923,0.00361,1,0.0948,0.187,0.00733,25.4,0.92,0.97,0.892,25.8,25,25,601
1994-12-27,1994,3,13,361,172.1,0.9,5,Dry,26,4,3,2,24,59,0.34,113.1,0.66,113.1,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0871,0.00536,0.00021,0.0925,0.00362,1,0.0952,0.188,0.00735,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1994-12-28,1994,3,13,362,171.82,0.9,5,Dry,26,4,3,2,24,59,0.34,112.8,0.66,112.8,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00534,0.000209,0.0923,0.00361,1,0.0948,0.187,0.00733,25.4,0.92,0.97,0.892,25.8,25,25,601
1994-12-29,1994,3,13,363,173.74,0.9,5,Dry,26,4,3,2,24,59,0.34,114.7,0.66,114.7,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0877,0.0055,0.000215,0.0932,0.00365,1,0.0974,0.191,0.00746,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
1994-12-30,1994,3,13,364,177.84,0.89,5,Dry,26,4,3,2,24,59,0.33,118.8,0.67,118.8,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00585,0.000229,0.095,0.00372,1,0.103,0.198,0.00774,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
1994-12-31,1994,3,14,365,181.94,0.88,5,Dry,26,4,3,2,24,59,0.32,122.9,0.68,122.9,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.0062,0.000243,0.0968,0.00379,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
1995-01-01,1994,4,14,1,182.22,0.88,5,Dry,29,5,4,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0875,0.00503,0.000197,0.0925,0.00362,1,0.0899,0.182,0.00714,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1995-01-02,1994,4,14,2,183.04,0.87,5,Dry,29,5,4,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0878,0.0051,0.0002,0.0929,0.00363,1,0.0911,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1995-01-03,1994,4,14,3,183.86,0.87,5,Dry,29,5,4,2,33,73,0.4,110.9,0.6,110.9,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0881,0.00517,0.000202,0.0932,0.00365,1,0.0922,0.185,0.00725,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
1995-01-04,1994,4,14,4,180.85,0.88,5,Dry,29,5,4,2,33,73,0.4,107.8,0.6,107.8,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.087,0.00492,0.000192,0.0919,0.0036,1,0.0881,0.18,0.00704,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
1995-01-05,1994,4,14,5,177.84,0.89,5,Dry,29,5,4,2,33,73,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0859,0.00466,0.000182,0.0906,0.00355,1,0.084,0.175,0.00683,25.4,0.914,0.97,0.887,23.9,23.1,23.1,555
1995-01-06,1994,4,14,6,176.47,0.89,5,Dry,29,5,4,2,33,73,0.41,103.5,0.59,103.5,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0855,0.00454,0.000178,0.09,0.00352,1,0.0822,0.172,0.00674,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
1995-01-07,1994,4,15,7,174.56,0.9,5,Dry,29,5,4,2,33,73,0.42,101.6,0.58,101.6,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.5,25.5,0.0848,0.00438,0.000172,0.0892,0.00349,1,0.0796,0.169,0.00661,25.4,0.912,0.97,0.884,23,22.3,22.3,536
1995-01-08,1994,4,15,8,172.1,0.9,5,Dry,29,5,4,2,33,73,0.42,99.1,0.58,99.1,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0839,0.00417,0.000163,0.0881,0.00345,1,0.0763,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
1995-01-09,1994,4,15,9,170.73,0.91,5,Dry,29,5,4,2,33,73,0.43,97.73,0.57,97.73,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0834,0.00406,0.000159,0.0875,0.00343,1,0.0744,0.162,0.00634,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
1995-01-10,1994,4,15,10,172.1,0.9,5,Dry,29,5,4,2,33,73,0.42,99.1,0.58,99.1,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0839,0.00417,0.000163,0.0881,0.00345,1,0.0763,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
1995-01-11,1994,4,15,11,176.75,0.89,5,Dry,29,5,4,2,33,73,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0856,0.00457,0.000179,0.0901,0.00353,1,0.0826,0.173,0.00676,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
1995-01-12,1994,4,15,12,180.3,0.88,5,Dry,29,5,4,2,33,73,0.41,107.3,0.59,107.3,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0868,0.00487,0.000191,0.0917,0.00359,1,0.0874,0.179,0.007,25.4,0.916,0.97,0.888,24.5,23.7,23.7,569
1995-01-13,1994,4,15,13,182.22,0.88,5,Dry,29,5,4,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0875,0.00503,0.000197,0.0925,0.00362,1,0.0899,0.182,0.00714,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1995-01-14,1994,4,16,14,183.04,0.87,5,Dry,29,5,4,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0878,0.0051,0.0002,0.0929,0.00363,1,0.0911,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1995-01-15,1994,4,16,15,185.5,0.87,5,Dry,29,5,4,2,33,73,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0886,0.00531,0.000208,0.094,0.00367,1,0.0944,0.188,0.00737,25.4,0.919,0.97,0.892,25.7,25,25,599
1995-01-16,1994,4,16,16,189.05,0.86,5,Dry,29,5,4,2,33,73,0.39,116,0.61,116,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0899,0.00561,0.000219,0.0955,0.00373,1,0.0992,0.195,0.00761,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
1995-01-17,1994,4,16,17,189.87,0.85,5,Dry,29,5,4,2,33,73,0.38,116.9,0.62,116.9,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0902,0.00568,0.000222,0.0959,0.00375,1,0.1,0.196,0.00767,25.4,0.923,0.97,0.895,26.8,26,26,625
1995-01-18,1994,4,16,18,188.5,0.86,5,Dry,29,5,4,2,33,73,0.39,115.5,0.61,115.5,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0897,0.00557,0.000218,0.0953,0.00372,1,0.0984,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
1995-01-19,1994,4,16,19,189.87,0.85,5,Dry,29,5,4,2,33,73,0.38,116.9,0.62,116.9,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0902,0.00568,0.000222,0.0959,0.00375,1,0.1,0.196,0.00767,25.4,0.923,0.97,0.895,26.8,26,26,625
1995-01-20,1994,4,16,20,191.79,0.85,5,Dry,29,5,4,2,33,73,0.38,118.8,0.62,118.8,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0909,0.00585,0.000229,0.0967,0.00378,1,0.103,0.2,0.0078,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
1995-01-21,1994,4,17,21,191.51,0.85,5,Dry,29,5,4,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0908,0.00582,0.000228,0.0966,0.00378,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.3,26.4,26.4,634
1995-01-22,1994,4,17,22,192.88,0.84,5,Dry,29,5,4,2,33,73,0.38,119.9,0.62,119.9,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0913,0.00594,0.000232,0.0972,0.0038,1,0.104,0.202,0.00788,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
1995-01-23,1994,4,17,23,195.89,0.83,5,Dry,29,5,4,2,33,73,0.37,122.9,0.63,122.9,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0923,0.0062,0.000242,0.0985,0.00385,1,0.108,0.207,0.00809,25.4,0.927,0.97,0.899,28.4,27.5,27.5,660
1995-01-24,1994,4,17,24,195.61,0.83,5,Dry,29,5,4,2,33,73,0.37,122.6,0.63,122.6,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00807,25.4,0.927,0.97,0.899,28.3,27.4,27.4,659
1995-01-25,1994,4,17,25,194.25,0.84,5,Dry,29,5,4,2,33,73,0.38,121.3,0.62,121.3,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0917,0.00606,0.000237,0.0978,0.00382,1,0.106,0.204,0.00797,25.4,0.926,0.97,0.898,27.9,27.1,27.1,651
1995-01-26,1994,4,17,26,195.07,0.84,5,Dry,29,5,4,2,33,73,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.092,0.00613,0.000239,0.0982,0.00384,1,0.107,0.205,0.00803,25.4,0.926,0.97,0.899,28.2,27.3,27.3,655
1995-01-27,1994,4,17,27,198.07,0.83,5,Dry,29,5,4,2,33,73,0.37,125.1,0.63,125.1,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0931,0.00638,0.000249,0.0995,0.00389,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.901,28.9,28,28,673
1995-01-28,1994,4,18,28,199.99,0.82,5,Dry,29,5,4,2,33,73,0.36,127,0.64,127,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0938,0.00654,0.000256,0.1,0.00392,1,0.114,0.214,0.00837,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
1995-01-29,1994,4,18,29,199.17,0.82,5,Dry,29,5,4,2,33,73,0.37,126.2,0.63,126.2,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0935,0.00647,0.000253,0.0999,0.0039,1,0.113,0.213,0.00831,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
1995-01-30,1994,4,18,30,199.44,0.82,5,Dry,29,5,4,2,33,73,0.37,126.4,0.63,126.4,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0936,0.0065,0.000254,0.1,0.00391,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
1995-01-31,1994,4,18,31,201.36,0.82,5,Dry,29,5,4,2,33,73,0.36,128.4,0.64,128.4,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0942,0.00666,0.00026,0.101,0.00394,1,0.116,0.217,0.00847,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
1995-02-01,1994,5,18,32,200.54,0.82,5,Dry,31,6,4,3,41,85,0.42,115.5,0.58,115.5,0,0,0,0,-3,3,31,6,4,0,44,157,990,964.4,25.6,0.0908,0.00557,0.000218,0.0964,0.00376,1,0.0985,0.195,0.00761,25.4,0,0,0,0,0,0,0
1995-02-02,1994,5,18,33,202.45,0.81,5,Dry,31,6,4,3,41,85,0.42,117.5,0.58,117.5,0,0,0,0,-3,3,31,6,4,0,44,158,990,964.4,25.6,0.0915,0.00573,0.000224,0.0972,0.0038,1,0.101,0.198,0.00775,25.4,0.923,0.97,0.895,27,26.2,26.2,628
1995-02-03,1994,5,18,34,204.91,0.81,5,Dry,31,6,4,3,41,85,0.41,119.9,0.58,119.9,0,0,0,0,-3,3,31,6,4,0,44,161,990,964.4,25.6,0.0923,0.00594,0.000232,0.0983,0.00384,1,0.104,0.203,0.00792,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
1995-02-04,1994,5,19,35,207.92,0.8,5,Dry,31,6,4,3,41,85,0.41,122.9,0.59,122.9,0,0,0,0,-3,3,31,6,4,0,44,164,990,964.4,25.6,0.0934,0.0062,0.000243,0.0996,0.0039,1,0.108,0.208,0.00814,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
1995-02-05,1994,5,19,36,211.47,0.79,5,Dry,31,6,4,3,41,85,0.4,126.5,0.6,126.5,0,0,0,0,-3,3,31,6,4,0,44,167,990,964.5,25.5,0.0946,0.0065,0.000255,0.101,0.00396,1,0.113,0.214,0.0084,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
1995-02-06,1994,5,19,37,213.93,0.78,5,Dry,31,6,4,3,41,85,0.4,128.9,0.6,128.9,0,0,0,0,-3,3,31,6,4,0,44,170,990,964.5,25.5,0.0955,0.00671,0.000263,0.102,0.00401,1,0.117,0.219,0.00857,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
1995-02-07,1994,5,19,38,216.39,0.77,5,Dry,31,6,4,3,41,85,0.39,131.4,0.61,131.4,0,0,0,0,-3,3,31,6,4,0,44,172,990,964.5,25.5,0.0964,0.00692,0.000271,0.103,0.00405,1,0.12,0.223,0.00875,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
1995-02-08,1994,5,19,39,218.86,0.76,5,Dry,31,6,4,3,41,85,0.39,133.9,0.61,133.9,0,0,0,0,-3,3,31,6,4,0,44,175,990,964.5,25.5,0.0972,0.00713,0.00028,0.104,0.0041,1,0.123,0.228,0.00893,25.3,0.932,0.97,0.904,30.9,30,30,720
1995-02-09,1994,5,19,40,220.77,0.75,5,Dry,31,6,4,3,41,85,0.39,135.8,0.61,135.8,0,0,0,0,-3,3,31,6,4,0,44,177,990,964.5,25.5,0.0979,0.00729,0.000286,0.105,0.00413,1,0.126,0.231,0.00907,25.2,0.933,0.97,0.905,31.4,30.4,30.4,730
1995-02-10,1994,5,19,41,222.14,0.75,5,Dry,31,6,4,3,41,85,0.38,137.1,0.62,137.1,0,0,0,0,-3,3,31,6,4,0,44,178,990,964.5,25.5,0.0984,0.00741,0.000291,0.106,0.00415,1,0.128,0.233,0.00917,25.2,0.933,0.97,0.905,31.7,30.7,30.7,738
1995-02-11,1994,5,20,42,224.6,0.74,5,Dry,31,6,4,3,41,85,0.38,139.6,0.62,139.6,0,0,0,0,-3,3,31,6,4,0,44,181,990,964.5,25.5,0.0993,0.00762,0.000299,0.107,0.0042,1,0.131,0.238,0.00934,25.2,0.935,0.97,0.906,32.3,31.3,31.3,751
1995-02-12,1994,5,20,43,227.06,0.73,5,Dry,31,6,4,3,41,85,0.37,142.1,0.63,142.1,0,0,0,0,-3,3,31,6,4,0,44,183,990,964.6,25.4,0.1,0.00783,0.000308,0.108,0.00424,1,0.134,0.242,0.00952,25.2,0.936,0.97,0.907,32.8,31.9,31.9,765
1995-02-13,1994,5,20,44,229.52,0.72,5,Dry,31,6,4,3,41,85,0.37,144.5,0.63,144.5,0,0,0,0,-3,3,31,6,4,0,44,186,990,964.6,25.4,0.101,0.00803,0.000316,0.109,0.00429,1,0.138,0.247,0.0097,25.2,0.937,0.97,0.908,33.4,32.4,32.4,778
1995-02-14,1994,5,20,45,231.98,0.71,5,Dry,31,6,4,3,41,85,0.37,147,0.63,147,0,0,0,0,-3,3,31,6,4,0,44,188,990,964.6,25.4,0.102,0.00824,0.000324,0.11,0.00433,1,0.141,0.251,0.00988,25.2,0.938,0.97,0.909,34,33,33,792
1995-02-15,1994,5,20,46,232.25,0.71,5,Dry,31,6,4,3,41,85,0.37,147.3,0.63,147.3,0,0,0,0,-3,3,31,6,4,0,44,188,990,964.6,25.4,0.102,0.00827,0.000325,0.11,0.00434,1,0.141,0.252,0.0099,25.2,0.938,0.97,0.91,34.1,33,33,793
1995-02-16,1994,5,20,47,231.43,0.72,5,Dry,31,6,4,3,41,85,0.37,146.4,0.63,146.4,0,0,0,0,-3,3,31,6,4,0,44,187,990,964.6,25.4,0.102,0.0082,0.000323,0.11,0.00432,1,0.14,0.25,0.00984,25.2,0.937,0.97,0.909,33.9,32.9,32.9,789
1995-02-17,1994,5,20,48,231.71,0.71,5,Dry,31,6,4,3,41,85,0.37,146.7,0.63,146.7,0,0,0,0,-3,3,31,6,4,0,44,188,990,964.6,25.4,0.102,0.00822,0.000324,0.11,0.00433,1,0.141,0.251,0.00986,25.2,0.938,0.97,0.909,33.9,32.9,32.9,790
1995-02-18,1994,5,21,49,232.53,0.71,5,Dry,31,6,4,3,41,85,0.37,147.5,0.63,147.5,0,0,0,0,-3,3,31,6,4,0,44,189,990,964.6,25.4,0.102,0.00829,0.000326,0.11,0.00434,1,0.142,0.252,0.00992,25.2,0.938,0.97,0.91,34.1,33.1,33.1,795
1995-02-19,1994,5,21,50,233.89,0.71,5,Dry,31,6,4,3,41,85,0.36,148.9,0.64,148.9,0,0,0,0,-3,3,31,6,4,0,44,190,990,964.6,25.4,0.103,0.00841,0.000331,0.111,0.00437,1,0.144,0.254,0.01,25.1,0.938,0.97,0.91,34.5,33.4,33.4,802
1995-02-20,1994,5,21,51,237.45,0.7,5,Dry,31,6,4,3,41,85,0.36,152.4,0.64,152.4,0,0,0,0,-3,3,31,6,4,0,44,193,990,964.6,25.4,0.104,0.00871,0.000343,0.113,0.00443,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.912,35.3,34.2,34.2,821
1995-02-21,1994,5,21,52,242.64,0.69,5,Dry,31,6,4,3,41,85,0.35,157.6,0.65,157.6,0,0,0,0,-3,3,31,6,4,0,44,199,990,964.7,25.3,0.106,0.00915,0.000361,0.115,0.00453,1,0.155,0.27,0.0107,25.1,0.941,0.97,0.913,36.5,35.4,35.4,850
1995-02-22,1994,5,21,53,248.39,0.67,5,Dry,31,6,4,3,41,85,0.34,163.4,0.66,163.4,0,0,0,0,-3,3,31,6,4,0,44,204,990,964.7,25.3,0.108,0.00964,0.000381,0.117,0.00463,1,0.163,0.28,0.0111,25,0.943,0.971,0.916,37.8,36.7,36.7,882
1995-02-23,1994,5,21,54,254.13,0.66,5,Dry,31,6,4,3,41,85,0.33,169.1,0.67,169.1,0,0,0,0,-3,3,31,6,4,0,44,210,990,964.7,25.3,0.11,0.0101,0.000401,0.12,0.00474,1,0.171,0.291,0.0115,25,0.945,0.974,0.921,39.2,38.2,38.2,916
1995-02-24,1994,5,21,55,261.51,0.64,5,Dry,31,6,4,3,41,85,0.33,176.5,0.68,176.5,0,0,0,0,-3,3,31,6,4,0,44,218,990,964.7,25.3,0.112,0.0108,0.000426,0.123,0.00487,1,0.181,0.304,0.012,25,0.947,0.978,0.926,40.9,40,40,960
1995-02-25,1994,5,22,56,268.35,0.63,5,Dry,31,6,4,3,41,85,0.32,183.3,0.68,183.3,0,0,0,0,-3,3,31,6,4,0,44,224,990,964.8,25.2,0.115,0.0113,0.000449,0.126,0.005,1,0.19,0.316,0.0125,24.9,0.95,0.98,0.931,42.5,41.7,41.7,1000
1995-02-26,1994,5,22,57,276.82,0.62,5,Dry,31,6,4,3,41,85,0.31,191.8,0.69,191.8,0,0,0,0,-3,3,31,6,4,0,44,233,990,964.8,25.2,0.118,0.0121,0.000478,0.13,0.00515,1,0.201,0.331,0.0131,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
1995-02-27,1994,5,22,58,284.21,0.6,5,Dry,31,6,4,3,41,85,0.3,199.2,0.7,199.2,0,0,0,0,-3,3,31,6,4,0,44,240,990,964.8,25.2,0.12,0.0127,0.000504,0.133,0.00529,1,0.211,0.344,0.0137,24.8,0.954,0.98,0.935,46.3,45.4,45.4,1090
1995-02-28,1994,5,22,59,291.04,0.6,5,Dry,31,6,4,3,41,85,0.29,206,0.71,206,0,0,0,0,-3,3,31,6,4,0,44,247,990,964.9,25.1,0.123,0.0133,0.000528,0.136,0.00541,1,0.221,0.357,0.0142,24.8,0.956,0.98,0.937,47.9,46.9,46.9,1130
1995-03-01,1994,6,22,60,297.88,0.59,5,Dry,36,8,6,4,53,107,0.36,190.9,0.64,190.9,0,0,0,0,-4,4,36,8,6,0,57,241,990,964.9,25.1,0.121,0.012,0.000477,0.133,0.00528,1,0.2,0.333,0.0133,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
1995-03-02,1994,6,22,61,304.72,0.58,5,Dry,36,8,6,4,53,107,0.35,197.7,0.65,197.7,0,0,0,0,-4,4,36,8,6,0,57,248,990,964.9,25.1,0.123,0.0126,0.000501,0.136,0.0054,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.8,44.8,44.8,1080
1995-03-03,1994,6,22,62,313.19,0.57,5,Dry,36,8,6,4,53,107,0.34,206.2,0.66,206.2,0,0,0,0,-4,4,36,8,6,0,57,256,990,965,25,0.126,0.0133,0.00053,0.139,0.00556,1,0.221,0.36,0.0144,24.7,0.956,0.98,0.937,47.7,46.7,46.7,1120
1995-03-04,1994,6,23,63,320.57,0.56,5,Dry,36,8,6,4,53,107,0.33,213.6,0.67,213.6,0,0,0,0,-4,4,36,8,6,0,57,264,990,965,25,0.129,0.0139,0.000556,0.142,0.0057,1,0.231,0.373,0.0149,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
1995-03-05,1994,6,23,64,329.05,0.55,5,Dry,36,8,6,4,53,107,0.33,222.1,0.68,222.1,0,0,0,0,-4,4,36,8,6,0,57,272,990,965,25,0.132,0.0146,0.000586,0.146,0.00586,1,0.242,0.388,0.0156,24.6,0.959,0.98,0.939,51.3,48.2,48.2,1160
1995-03-06,1994,6,23,65,338.62,0.54,5,Dry,36,8,6,4,53,107,0.32,231.6,0.68,231.6,0,0,0,0,-4,4,36,8,6,0,57,282,990,965.1,24.9,0.135,0.0154,0.00062,0.15,0.00604,2,0.0988,0.249,0.01,24.7,0.924,0.97,0.896,25.9,25.1,50.2,1200
1995-03-07,1994,6,23,66,347.64,0.53,5,Dry,36,8,6,4,53,107,0.31,240.6,0.69,240.6,0,0,0,0,-4,4,36,8,6,0,57,291,990,965.1,24.9,0.138,0.0162,0.000652,0.154,0.00621,2,0.105,0.259,0.0104,24.6,0.926,0.97,0.899,26.9,26.1,52.2,1250
1995-03-08,1994,6,23,67,357.76,0.52,5,Dry,36,8,6,4,53,107,0.3,250.8,0.7,250.8,0,0,0,0,-4,4,36,8,6,0,57,301,990,965.2,24.8,0.142,0.0174,0.0007,0.159,0.00641,2,0.112,0.271,0.0109,24.5,0.93,0.97,0.902,28.1,27.2,54.4,1310
1995-03-09,1994,6,23,68,367.88,0.51,5,Dry,36,8,6,4,53,107,0.29,260.9,0.71,260.9,0,0,0,0,-4,4,36,8,6,0,57,311,990,965.2,24.8,0.145,0.0221,0.000894,0.167,0.00676,2,0.119,0.286,0.0115,24.5,0.932,0.97,0.904,29.2,28.3,56.6,1360
1995-03-10,1994,6,23,69,378,0.5,5,Dry,36,8,6,4,53,107,0.28,271,0.72,271,0,0,0,0,-4,4,36,8,6,0,57,321,990,965.3,24.7,0.149,0.0269,0.00109,0.176,0.00711,2,0.125,0.301,0.0122,24.4,0.934,0.97,0.906,30.3,29.4,58.8,1410
1995-03-11,1994,6,24,70,389.75,0.49,5,Dry,36,8,6,4,53,107,0.28,282.8,0.72,282.8,0,0,0,0,-4,4,36,8,6,0,57,333,990,965.3,24.7,0.153,0.0325,0.00132,0.185,0.00752,2,0.133,0.319,0.0129,24.3,0.937,0.97,0.909,31.6,30.7,61.3,1470
1995-03-12,1994,6,24,71,400.97,0.48,5,Dry,36,8,6,4,53,107,0.27,294,0.73,294,0,0,0,0,-4,4,36,8,6,0,57,344,990,965.4,24.6,0.157,0.0378,0.00153,0.195,0.00792,2,0.141,0.336,0.0136,24.3,0.939,0.97,0.911,32.8,31.9,63.7,1530
1995-03-13,1994,6,24,72,411.08,0.47,5,Dry,36,8,6,4,53,107,0.26,304.1,0.74,304.1,0,0,0,0,-4,4,36,8,6,0,57,354,990,965.4,24.6,0.16,0.0425,0.00173,0.203,0.00827,2,0.148,0.351,0.0143,24.2,0.941,0.97,0.913,34,32.9,65.9,1580
1995-03-14,1994,6,24,73,421.75,0.47,5,Dry,36,8,6,4,53,107,0.25,314.8,0.75,314.8,0,0,0,0,-4,4,36,8,6,0,57,365,990,965.5,24.5,0.164,0.0476,0.00194,0.212,0.00865,2,0.155,0.367,0.015,24.1,0.943,0.97,0.915,35.1,34.1,68.1,1640
1995-03-15,1994,6,24,74,432.41,0.46,5,Dry,36,8,6,4,53,107,0.25,325.4,0.75,325.4,0,0,0,0,-4,4,36,8,6,0,57,375,990,965.5,24.5,0.168,0.0526,0.00215,0.221,0.00902,2,0.162,0.383,0.0157,24.1,0.945,0.97,0.916,36.3,35.2,70.4,1690
1995-03-16,1994,6,24,75,441.43,0.45,5,Dry,36,8,6,4,53,107,0.24,334.4,0.76,334.4,0,0,0,0,-4,4,36,8,6,0,57,384,990,965.6,24.4,0.171,0.0569,0.00233,0.228,0.00934,2,0.168,0.396,0.0162,24,0.946,0.97,0.918,37.3,36.1,72.3,1740
1995-03-17,1994,6,24,76,449.36,0.45,5,Dry,36,8,6,4,53,107,0.24,342.4,0.76,342.4,0,0,0,0,-4,4,36,8,6,0,57,392,990,965.6,24.4,0.174,0.0606,0.00249,0.235,0.00962,2,0.174,0.408,0.0167,24,0.947,0.972,0.921,38.1,37,74.1,1780
1995-03-18,1994,6,25,77,456.2,0.44,5,Dry,36,8,6,4,53,107,0.23,349.2,0.77,349.2,0,0,0,0,-4,4,36,8,6,0,57,399,990,965.7,24.3,0.176,0.0638,0.00262,0.24,0.00987,2,0.178,0.418,0.0172,23.9,0.948,0.974,0.923,38.9,37.8,75.7,1820
1995-03-19,1994,6,25,78,460.85,0.44,5,Dry,36,8,6,4,53,107,0.23,353.9,0.77,353.9,0,0,0,0,-4,4,36,8,6,0,57,404,990,965.7,24.3,0.178,0.066,0.00271,0.244,0.01,2,0.181,0.425,0.0175,23.9,0.949,0.975,0.925,39.4,38.4,76.7,1840
1995-03-20,1994,6,25,79,464.95,0.43,5,Dry,36,8,6,4,53,107,0.23,357.9,0.77,357.9,0,0,0,0,-4,4,36,8,6,0,57,408,990,965.7,24.3,0.18,0.068,0.0028,0.247,0.0102,2,0.184,0.432,0.0178,23.9,0.949,0.976,0.926,39.8,38.8,77.6,1860
1995-03-21,1994,6,25,80,470.14,0.43,5,Dry,36,8,6,4,53,107,0.23,363.1,0.77,363.1,0,0,0,0,-4,4,36,8,6,0,57,413,990,965.7,24.3,0.181,0.0704,0.0029,0.252,0.0104,2,0.188,0.439,0.0181,23.8,0.95,0.977,0.928,40.3,39.4,78.8,1890
1995-03-22,1994,6,25,81,476.43,0.43,5,Dry,36,8,6,4,53,107,0.23,369.4,0.78,369.4,0,0,0,0,-4,4,36,8,6,0,57,419,990,965.7,24.3,0.184,0.0734,0.00302,0.257,0.0106,2,0.192,0.449,0.0185,23.8,0.951,0.978,0.93,41,40.1,80.2,1930
1995-03-23,1994,6,25,82,482.72,0.42,5,Dry,36,8,6,4,53,107,0.22,375.7,0.78,375.7,0,0,0,0,-4,4,36,8,6,0,57,426,990,965.8,24.2,0.186,0.0763,0.00315,0.262,0.0108,2,0.196,0.458,0.0189,23.8,0.952,0.98,0.932,41.7,40.8,81.7,1960
1995-03-24,1994,6,25,83,487.37,0.42,5,Dry,36,8,6,4,53,107,0.22,380.4,0.78,380.4,0,0,0,0,-4,4,36,8,6,0,57,430,990,965.8,24.2,0.187,0.0785,0.00324,0.266,0.011,2,0.199,0.465,0.0192,23.7,0.952,0.98,0.933,42.2,41.3,82.7,1980
1995-03-25,1994,6,26,84,487.64,0.42,5,Dry,36,8,6,4,53,107,0.22,380.6,0.78,380.6,0,0,0,0,-4,4,36,8,6,0,57,431,990,965.8,24.2,0.188,0.0787,0.00325,0.266,0.011,2,0.199,0.466,0.0192,23.7,0.952,0.98,0.933,42.2,41.4,82.7,1990
1995-03-26,1994,6,26,85,486.28,0.42,5,Dry,36,8,6,4,53,107,0.22,379.3,0.78,379.3,0,0,0,0,-4,4,36,8,6,0,57,429,990,965.8,24.2,0.187,0.078,0.00322,0.265,0.0109,2,0.199,0.464,0.0191,23.7,0.952,0.98,0.933,42.1,41.2,82.4,1980
1995-03-27,1994,6,26,86,486.55,0.42,5,Dry,36,8,6,4,53,107,0.22,379.6,0.78,379.6,0,0,0,0,-4,4,36,8,6,0,57,430,990,965.8,24.2,0.187,0.0781,0.00323,0.265,0.011,2,0.199,0.464,0.0192,23.7,0.952,0.98,0.933,42.1,41.2,82.5,1980
1995-03-28,1994,6,26,87,489.01,0.42,5,Dry,36,8,6,4,53,107,0.22,382,0.78,382,0,0,0,0,-4,4,36,8,6,0,57,432,990,965.8,24.2,0.188,0.0793,0.00328,0.267,0.011,2,0.2,0.468,0.0193,23.7,0.953,0.98,0.934,42.3,41.5,83,1990
1995-03-29,1994,6,26,88,488.19,0.42,5,Dry,36,8,6,4,53,107,0.22,381.2,0.78,381.2,0,0,0,0,-4,4,36,8,6,0,57,431,990,965.8,24.2,0.188,0.0789,0.00326,0.267,0.011,2,0.2,0.466,0.0193,23.7,0.953,0.98,0.934,42.3,41.4,82.8,1990
1995-03-30,1994,6,26,89,486.28,0.42,5,Dry,36,8,6,4,53,107,0.22,379.3,0.78,379.3,0,0,0,0,-4,4,36,8,6,0,57,429,990,965.8,24.2,0.187,0.078,0.00322,0.265,0.0109,2,0.199,0.464,0.0191,23.7,0.952,0.98,0.933,42.1,41.2,82.4,1980
1995-03-31,1994,6,26,90,485.46,0.42,5,Dry,36,8,6,4,53,107,0.22,378.5,0.78,378.5,0,0,0,0,-4,4,36,8,6,0,57,428,990,965.8,24.2,0.187,0.0776,0.00321,0.264,0.0109,2,0.198,0.462,0.0191,23.8,0.952,0.98,0.933,42,41.1,82.3,1970
1995-04-01,1994,7,27,91,481.9,0.42,5,Dry,40,10,8,5,62,125,0.26,356.9,0.74,356.9,0,0,0,0,-5,5,40,10,8,0,67,415,990,965.8,24.2,0.182,0.0675,0.00278,0.249,0.0103,2,0.183,0.433,0.0179,23.8,0.949,0.975,0.926,39.5,38.6,77.1,1850
1995-04-02,1994,7,27,92,474.52,0.43,5,Dry,40,10,8,5,62,125,0.26,349.5,0.74,349.5,0,0,0,0,-5,5,40,10,8,0,67,408,990,965.7,24.3,0.179,0.064,0.00264,0.243,0.01,2,0.178,0.422,0.0174,23.8,0.948,0.973,0.923,38.8,37.7,75.4,1810
1995-04-03,1994,7,27,93,467.14,0.43,5,Dry,40,10,8,5,62,125,0.27,342.1,0.73,342.1,0,0,0,0,-5,5,40,10,8,0,67,400,990,965.7,24.3,0.177,0.0605,0.00249,0.237,0.00976,2,0.173,0.411,0.0169,23.9,0.947,0.972,0.92,38,36.9,73.8,1770
1995-04-04,1994,7,27,94,460.3,0.44,5,Dry,40,10,8,5,62,125,0.27,335.3,0.73,335.3,0,0,0,0,-5,5,40,10,8,0,67,393,990,965.7,24.3,0.174,0.0573,0.00235,0.232,0.00952,2,0.169,0.4,0.0165,23.9,0.946,0.97,0.918,37.2,36.1,72.2,1730
1995-04-05,1994,7,27,95,454.01,0.44,5,Dry,40,10,8,5,62,125,0.28,329,0.72,329,0,0,0,0,-5,5,40,10,8,0,67,387,990,965.6,24.4,0.172,0.0543,0.00223,0.226,0.0093,2,0.165,0.391,0.0161,24,0.945,0.97,0.917,36.5,35.5,70.9,1700
1995-04-06,1994,7,27,96,449.36,0.45,5,Dry,40,10,8,5,62,125,0.28,324.4,0.72,324.4,0,0,0,0,-5,5,40,10,8,0,67,382,990,965.6,24.4,0.17,0.0521,0.00214,0.223,0.00913,2,0.161,0.384,0.0158,24,0.945,0.97,0.916,36,35,69.9,1680
1995-04-07,1994,7,27,97,444.17,0.45,5,Dry,40,10,8,5,62,125,0.28,319.2,0.72,319.2,0,0,0,0,-5,5,40,10,8,0,67,377,990,965.6,24.4,0.169,0.0496,0.00203,0.218,0.00895,2,0.158,0.376,0.0154,24,0.944,0.97,0.915,35.5,34.4,68.8,1650
1995-04-08,1994,7,28,98,440.07,0.45,5,Dry,40,10,8,5,62,125,0.28,315.1,0.72,315.1,0,0,0,0,-5,5,40,10,8,0,67,373,990,965.6,24.4,0.167,0.0477,0.00195,0.215,0.0088,2,0.155,0.37,0.0152,24,0.943,0.97,0.915,35,34,68,1630
1995-04-09,1994,7,28,99,435.97,0.45,5,Dry,40,10,8,5,62,125,0.29,311,0.71,311,0,0,0,0,-5,5,40,10,8,0,67,369,990,965.6,24.4,0.166,0.0458,0.00187,0.212,0.00866,2,0.152,0.364,0.0149,24.1,0.942,0.97,0.914,34.6,33.6,67.1,1610
1995-04-10,1994,7,28,100,433.5,0.46,5,Dry,40,10,8,5,62,125,0.29,308.5,0.71,308.5,0,0,0,0,-5,5,40,10,8,0,67,367,990,965.6,24.4,0.165,0.0446,0.00182,0.209,0.00857,2,0.151,0.36,0.0147,24.1,0.942,0.97,0.914,34.3,33.3,66.6,1600
1995-04-11,1994,7,28,101,430.5,0.46,5,Dry,40,10,8,5,62,125,0.29,305.5,0.71,305.5,0,0,0,0,-5,5,40,10,8,0,67,364,990,965.5,24.5,0.164,0.0432,0.00177,0.207,0.00846,2,0.149,0.356,0.0145,24.1,0.942,0.97,0.913,34,33,66,1580
1995-04-12,1994,7,28,102,429.13,0.46,5,Dry,40,10,8,5,62,125,0.29,304.1,0.71,304.1,0,0,0,0,-5,5,40,10,8,0,67,362,990,965.5,24.5,0.163,0.0425,0.00174,0.206,0.00841,2,0.148,0.354,0.0145,24.1,0.941,0.97,0.913,33.9,32.8,65.7,1580
1995-04-13,1994,7,28,103,427.22,0.46,5,Dry,40,10,8,5,62,125,0.29,302.2,0.71,302.2,0,0,0,0,-5,5,40,10,8,0,67,360,990,965.5,24.5,0.163,0.0416,0.0017,0.204,0.00835,2,0.146,0.351,0.0143,24.1,0.941,0.97,0.913,33.6,32.6,65.3,1570
1995-04-14,1994,7,28,104,426.94,0.46,5,Dry,40,10,8,5,62,125,0.29,301.9,0.71,301.9,0,0,0,0,-5,5,40,10,8,0,67,360,990,965.5,24.5,0.163,0.0415,0.0017,0.204,0.00834,2,0.146,0.35,0.0143,24.1,0.941,0.97,0.913,33.6,32.6,65.2,1570
1995-04-15,1994,7,29,105,426.12,0.46,5,Dry,40,10,8,5,62,125,0.29,301.1,0.71,301.1,0,0,0,0,-5,5,40,10,8,0,67,359,990,965.5,24.5,0.162,0.0411,0.00168,0.203,0.00831,2,0.146,0.349,0.0143,24.1,0.941,0.97,0.913,33.5,32.5,65,1560
1995-04-16,1994,7,29,106,426.94,0.46,5,Dry,40,10,8,5,62,125,0.29,301.9,0.71,301.9,0,0,0,0,-5,5,40,10,8,0,67,360,990,965.5,24.5,0.163,0.0415,0.0017,0.204,0.00834,2,0.146,0.35,0.0143,24.1,0.941,0.97,0.913,33.6,32.6,65.2,1570
1995-04-17,1994,7,29,107,427.22,0.46,5,Dry,40,10,8,5,62,125,0.29,302.2,0.71,302.2,0,0,0,0,-5,5,40,10,8,0,67,360,990,965.5,24.5,0.163,0.0416,0.0017,0.204,0.00835,2,0.146,0.351,0.0143,24.1,0.941,0.97,0.913,33.6,32.6,65.3,1570
1995-04-18,1994,7,29,108,427.49,0.46,5,Dry,40,10,8,5,62,125,0.29,302.5,0.71,302.5,0,0,0,0,-5,5,40,10,8,0,67,360,990,965.5,24.5,0.163,0.0418,0.00171,0.205,0.00836,2,0.147,0.351,0.0143,24.1,0.941,0.97,0.913,33.7,32.7,65.3,1570
1995-04-19,1994,7,29,109,426.67,0.46,5,Dry,40,10,8,5,62,125,0.29,301.7,0.71,301.7,0,0,0,0,-5,5,40,10,8,0,67,360,990,965.5,24.5,0.162,0.0414,0.00169,0.204,0.00833,2,0.146,0.35,0.0143,24.1,0.941,0.97,0.913,33.6,32.6,65.2,1560
1995-04-20,1994,7,29,110,424.75,0.46,5,Dry,40,10,8,5,62,125,0.29,299.8,0.71,299.8,0,0,0,0,-5,5,40,10,8,0,67,358,990,965.5,24.5,0.162,0.0405,0.00165,0.202,0.00826,2,0.145,0.347,0.0142,24.1,0.941,0.97,0.912,33.4,32.4,64.8,1550
1995-04-21,1994,7,29,111,421.75,0.47,5,Dry,40,10,8,5,62,125,0.3,296.8,0.7,296.8,0,0,0,0,-5,5,40,10,8,0,67,355,990,965.5,24.5,0.161,0.0391,0.00159,0.2,0.00815,2,0.143,0.343,0.014,24.2,0.94,0.97,0.912,33,32.1,64.1,1540
1995-04-22,1994,7,30,112,418.19,0.47,5,Dry,40,10,8,5,62,125,0.3,293.2,0.7,293.2,0,0,0,0,-5,5,40,10,8,0,67,351,990,965.5,24.5,0.159,0.0374,0.00152,0.197,0.00803,2,0.14,0.337,0.0138,24.2,0.939,0.97,0.911,32.6,31.7,63.3,1520
1995-04-23,1994,7,30,113,414.64,0.47,5,Dry,40,10,8,5,62,125,0.3,289.6,0.7,289.6,0,0,0,0,-5,5,40,10,8,0,67,348,990,965.5,24.5,0.158,0.0357,0.00146,0.194,0.0079,2,0.138,0.332,0.0135,24.2,0.938,0.97,0.91,32.3,31.3,62.6,1500
1995-04-24,1994,7,30,114,409.44,0.48,5,Dry,40,10,8,5,62,125,0.3,284.4,0.69,284.4,0,0,0,0,-5,5,40,10,8,0,67,342,990,965.4,24.6,0.156,0.0333,0.00135,0.19,0.00772,2,0.134,0.324,0.0132,24.2,0.937,0.97,0.909,31.7,30.7,61.5,1470
1995-04-25,1994,7,30,115,404.79,0.48,5,Dry,40,10,8,5,62,125,0.31,279.8,0.69,279.8,0,0,0,0,-5,5,40,10,8,0,67,338,990,965.4,24.6,0.155,0.0311,0.00126,0.186,0.00756,2,0.131,0.317,0.0129,24.3,0.936,0.97,0.908,31.2,30.2,60.5,1450
1995-04-26,1994,7,30,116,399.6,0.48,5,Dry,40,10,8,5,62,125,0.31,274.6,0.69,274.6,0,0,0,0,-5,5,40,10,8,0,67,333,990,965.4,24.6,0.153,0.0286,0.00116,0.182,0.00738,2,0.128,0.309,0.0126,24.3,0.935,0.97,0.907,30.6,29.7,59.3,1420
1995-04-27,1994,7,30,117,393.31,0.49,5,Dry,40,10,8,5,62,125,0.32,268.3,0.68,268.3,0,0,0,0,-5,5,40,10,8,0,67,326,990,965.4,24.6,0.151,0.0256,0.00104,0.176,0.00716,2,0.124,0.3,0.0122,24.3,0.934,0.97,0.906,29.9,29,58,1390
1995-04-28,1994,7,30,118,387.57,0.49,5,Dry,40,10,8,5,62,125,0.32,262.6,0.68,262.6,0,0,0,0,-5,5,40,10,8,0,67,321,990,965.3,24.7,0.149,0.0229,0.00093,0.172,0.00696,2,0.12,0.291,0.0118,24.4,0.932,0.97,0.904,29.3,28.4,56.8,1360
1995-04-29,1994,7,31,119,381.82,0.5,5,Dry,40,10,8,5,62,125,0.33,256.8,0.67,256.8,0,0,0,0,-5,5,40,10,8,0,67,315,990,965.3,24.7,0.147,0.0202,0.000819,0.167,0.00676,2,0.116,0.283,0.0115,24.4,0.931,0.97,0.903,28.6,27.8,55.5,1330
1995-04-30,1994,7,31,120,375.54,0.5,5,Dry,40,10,8,5,62,125,0.33,250.5,0.67,250.5,0,0,0,0,-5,5,40,10,8,0,67,309,990,965.3,24.7,0.144,0.0173,0.000698,0.162,0.00654,2,0.112,0.273,0.0111,24.4,0.93,0.97,0.902,27.9,27.1,54.2,1300
1995-05-01,1994,8,31,121,369.25,0.51,5,Dry,42,9,8,6,82,147,0.4,222.3,0.6,222.3,0,0,0,0,-6,6,42,9,8,0,88,281,990,965.2,24.8,0.135,0.0146,0.000591,0.149,0.00604,1,0.243,0.392,0.0158,24.4,0.958,0.98,0.939,50.9,48.2,48.2,1160
1995-05-02,1994,8,31,122,363.5,0.51,5,Dry,42,9,8,6,82,147,0.4,216.5,0.6,216.5,0,0,0,0,-6,6,42,9,8,0,88,276,990,965.2,24.8,0.133,0.0142,0.000571,0.147,0.00593,1,0.235,0.382,0.0154,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
1995-05-03,1994,8,31,123,357.76,0.52,5,Dry,42,9,8,6,82,147,0.41,210.8,0.59,210.8,0,0,0,0,-6,6,42,9,8,0,88,270,990,965.2,24.8,0.131,0.0137,0.000551,0.144,0.00582,1,0.227,0.371,0.015,24.4,0.957,0.98,0.937,48.3,47.4,47.4,1140
1995-05-04,1994,8,31,124,352.02,0.52,5,Dry,42,9,8,6,82,147,0.42,205,0.58,205,0,0,0,0,-6,6,42,9,8,0,88,264,990,965.2,24.8,0.129,0.0132,0.00053,0.142,0.00571,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47,46.1,46.1,1110
1995-05-05,1994,8,31,125,346.28,0.53,5,Dry,42,9,8,6,82,147,0.42,199.3,0.57,199.3,0,0,0,0,-6,6,42,9,8,0,88,258,990,965.1,24.9,0.127,0.0127,0.00051,0.139,0.0056,1,0.212,0.351,0.0141,24.5,0.955,0.98,0.936,45.7,44.8,44.8,1080
1995-05-06,1994,8,32,126,340.54,0.54,5,Dry,42,9,8,6,82,147,0.43,193.5,0.57,193.5,0,0,0,0,-6,6,42,9,8,0,88,253,990,965.1,24.9,0.125,0.0122,0.00049,0.137,0.0055,1,0.204,0.341,0.0137,24.6,0.953,0.98,0.934,44.4,43.5,43.5,1040
1995-05-07,1994,8,32,127,335.89,0.54,5,Dry,42,9,8,6,82,147,0.44,188.9,0.56,188.9,0,0,0,0,-6,6,42,9,8,0,88,248,990,965.1,24.9,0.123,0.0118,0.000474,0.135,0.00541,1,0.198,0.332,0.0133,24.6,0.952,0.98,0.933,43.3,42.5,42.5,1020
1995-05-08,1994,8,32,128,330.69,0.55,5,Dry,42,9,8,6,82,147,0.45,183.7,0.56,183.7,0,0,0,0,-6,6,42,9,8,0,88,243,990,965.1,24.9,0.121,0.0114,0.000456,0.133,0.00531,1,0.19,0.323,0.0129,24.6,0.95,0.98,0.931,42.1,41.3,41.3,991
1995-05-09,1994,8,32,129,325.5,0.55,5,Dry,42,9,8,6,82,147,0.45,178.5,0.55,178.5,0,0,0,0,-6,6,42,9,8,0,88,238,990,965,25,0.119,0.0109,0.000437,0.13,0.00522,1,0.183,0.314,0.0126,24.7,0.948,0.978,0.928,40.9,40,40,961
