date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-05-10,1994,8,32,130,320.3,0.56,5,Dry,42,9,8,6,82,147,0.46,173.3,0.54,173.3,0,0,0,0,-6,6,42,9,8,0,88,232,990,965,25,0.118,0.0105,0.000419,0.128,0.00512,1,0.176,0.304,0.0122,24.7,0.947,0.975,0.924,39.7,38.8,38.8,930
1995-05-11,1994,8,32,131,315.11,0.56,5,Dry,42,9,8,6,82,147,0.47,168.1,0.53,168.1,0,0,0,0,-6,6,42,9,8,0,88,227,990,965,25,0.116,0.01,0.000401,0.126,0.00502,1,0.169,0.295,0.0118,24.7,0.945,0.973,0.92,38.5,37.5,37.5,900
1995-05-12,1994,8,32,132,309.91,0.57,5,Dry,42,9,8,6,82,147,0.47,162.9,0.53,162.9,0,0,0,0,-6,6,42,9,8,0,88,222,990,964.9,25.1,0.114,0.0096,0.000383,0.123,0.00493,1,0.162,0.286,0.0114,24.8,0.944,0.97,0.915,37.3,36.2,36.2,869
1995-05-13,1994,8,33,133,304.72,0.58,5,Dry,42,9,8,6,82,147,0.48,157.7,0.52,157.7,0,0,0,0,-6,6,42,9,8,0,88,217,990,964.9,25.1,0.112,0.00916,0.000365,0.121,0.00483,1,0.155,0.277,0.011,24.8,0.942,0.97,0.914,36.1,35,35,841
1995-05-14,1994,8,33,134,300.07,0.58,5,Dry,42,9,8,6,82,147,0.49,153.1,0.51,153.1,0,0,0,0,-6,6,42,9,8,0,88,212,990,964.9,25.1,0.11,0.00876,0.000349,0.119,0.00475,1,0.149,0.268,0.0107,24.8,0.94,0.97,0.912,35.1,34,34,816
1995-05-15,1994,8,33,135,295.42,0.59,5,Dry,42,9,8,6,82,147,0.5,148.4,0.5,148.4,0,0,0,0,-6,6,42,9,8,0,88,207,990,964.9,25.1,0.109,0.00837,0.000333,0.117,0.00466,1,0.143,0.26,0.0103,24.9,0.939,0.97,0.911,34,32.9,32.9,791
1995-05-16,1994,8,33,136,290.77,0.6,5,Dry,42,9,8,6,82,147,0.51,143.8,0.49,143.8,0,0,0,0,-6,6,42,9,8,0,88,203,990,964.9,25.1,0.107,0.00797,0.000317,0.115,0.00458,1,0.137,0.252,0.01,24.9,0.937,0.97,0.909,32.9,31.9,31.9,765
1995-05-17,1994,8,33,137,287.22,0.6,5,Dry,42,9,8,6,82,147,0.51,140.2,0.49,140.2,0,0,0,0,-6,6,42,9,8,0,88,199,990,964.8,25.2,0.106,0.00767,0.000305,0.114,0.00451,1,0.132,0.245,0.00975,24.9,0.935,0.97,0.907,32,31.1,31.1,746
1995-05-18,1994,8,33,138,283.11,0.61,5,Dry,42,9,8,6,82,147,0.52,136.1,0.48,136.1,0,0,0,0,-6,6,42,9,8,0,88,195,990,964.8,25.2,0.104,0.00732,0.000291,0.112,0.00444,1,0.126,0.238,0.00946,24.9,0.934,0.97,0.906,31.1,30.1,30.1,723
1995-05-19,1994,8,33,139,279.01,0.61,5,Dry,42,9,8,6,82,147,0.53,132,0.47,132,0,0,0,0,-6,6,42,9,8,0,88,191,990,964.8,25.2,0.103,0.00697,0.000277,0.11,0.00436,1,0.121,0.231,0.00916,25,0.932,0.97,0.904,30.1,29.2,29.2,701
1995-05-20,1994,8,34,140,274.91,0.62,5,Dry,42,9,8,6,82,147,0.54,127.9,0.47,127.9,0,0,0,0,-6,6,42,9,8,0,88,187,990,964.8,25.2,0.101,0.00662,0.000263,0.108,0.00429,1,0.115,0.223,0.00886,25,0.93,0.97,0.902,29.1,28.3,28.3,678
1995-05-21,1994,8,34,141,270.81,0.63,5,Dry,42,9,8,6,82,147,0.54,123.8,0.46,123.8,0,0,0,0,-6,6,42,9,8,0,88,183,990,964.8,25.2,0.1,0.00627,0.000249,0.106,0.00422,1,0.11,0.216,0.00856,25,0.928,0.97,0.9,28.2,27.3,27.3,656
1995-05-22,1994,8,34,142,266.71,0.63,5,Dry,42,9,8,6,82,147,0.55,119.7,0.45,119.7,0,0,0,0,-6,6,42,9,8,0,88,179,990,964.8,25.2,0.0986,0.00593,0.000235,0.105,0.00414,1,0.104,0.209,0.00827,25,0.926,0.97,0.898,27.2,26.4,26.4,633
1995-05-23,1994,8,34,143,263.15,0.64,5,Dry,42,9,8,6,82,147,0.56,116.2,0.44,116.2,0,0,0,0,-6,6,42,9,8,0,88,175,990,964.8,25.2,0.0973,0.00562,0.000223,0.103,0.00408,1,0.0993,0.202,0.00801,25,0.923,0.97,0.896,26.3,25.6,25.6,613
1995-05-24,1994,8,34,144,259.6,0.64,5,Dry,42,9,8,6,82,147,0.57,112.6,0.43,112.6,0,0,0,0,-6,6,42,9,8,0,88,172,990,964.7,25.3,0.0961,0.00532,0.000211,0.101,0.00401,1,0.0945,0.196,0.00776,25.1,0.921,0.97,0.894,25.5,24.7,24.7,594
1995-05-25,1994,8,34,145,256.04,0.65,5,Dry,42,9,8,6,82,147,0.57,109,0.43,109,0,0,0,0,-6,6,42,9,8,0,88,168,990,964.7,25.3,0.0948,0.00502,0.000199,0.0999,0.00395,1,0.0897,0.19,0.0075,25.1,0.919,0.97,0.891,24.6,23.9,23.9,574
1995-05-26,1994,8,34,146,252.49,0.66,5,Dry,42,9,8,6,82,147,0.58,105.5,0.42,105.5,0,0,0,0,-6,6,42,9,8,0,88,164,990,964.7,25.3,0.0936,0.00472,0.000187,0.0983,0.00389,1,0.0849,0.183,0.00724,25.1,0.916,0.97,0.889,23.8,23.1,23.1,554
1995-05-27,1994,8,35,147,250.03,0.67,5,Dry,42,9,8,6,82,147,0.59,103,0.41,103,0,0,0,0,-6,6,42,9,8,0,88,162,990,964.7,25.3,0.0927,0.00451,0.000178,0.0972,0.00384,1,0.0816,0.179,0.00707,25.1,0.915,0.97,0.887,23.2,22.5,22.5,541
1995-05-28,1994,8,35,148,247.02,0.67,5,Dry,42,9,8,6,82,147,0.59,100,0.41,100,0,0,0,0,-6,6,42,9,8,0,88,159,990,964.7,25.3,0.0917,0.00425,0.000168,0.0959,0.00379,1,0.0775,0.173,0.00685,25.1,0.913,0.968,0.884,22.5,21.8,21.8,523
1995-05-29,1994,8,35,149,244.01,0.68,5,Dry,42,9,8,6,82,147,0.6,97.01,0.4,97.01,0,0,0,0,-6,6,42,9,8,0,88,156,990,964.7,25.3,0.0906,0.004,0.000158,0.0946,0.00373,1,0.0735,0.168,0.00663,25.2,0.913,0.967,0.882,21.8,21.1,21.1,507
1995-05-30,1994,8,35,150,241,0.69,5,Dry,42,9,8,6,82,147,0.61,94,0.39,94,0,0,0,0,-6,6,42,9,8,0,88,153,990,964.6,25.4,0.0895,0.00374,0.000148,0.0933,0.00368,1,0.0694,0.163,0.00642,25.2,0.913,0.966,0.882,21.2,20.5,20.5,491
1995-05-31,1994,8,35,151,238,0.7,5,Dry,42,9,8,6,82,147,0.62,91,0.38,91,0,0,0,0,-6,6,42,9,8,0,88,150,990,964.6,25.4,0.0885,0.00349,0.000137,0.092,0.00362,1,0.0654,0.157,0.0062,25.2,0.914,0.964,0.882,20.6,19.8,19.8,476
1995-06-01,1994,9,35,152,234.99,0.71,5,Dry,39,9,7,5,59,119,0.51,116,0.49,116,0,0,0,0,-5,5,39,9,7,0,64,171,990,964.6,25.4,0.0959,0.00561,0.000221,0.101,0.004,1,0.0991,0.201,0.0079,25.2,0.923,0.97,0.895,26.4,25.6,25.6,616
1995-06-02,1994,9,35,153,231.98,0.71,5,Dry,39,9,7,5,59,119,0.51,113,0.49,113,0,0,0,0,-5,5,39,9,7,0,64,168,990,964.6,25.4,0.0948,0.00535,0.000211,0.1,0.00394,1,0.095,0.195,0.00768,25.2,0.921,0.97,0.893,25.7,24.9,24.9,599
1995-06-03,1994,9,36,154,229.52,0.72,5,Dry,39,9,7,5,59,119,0.52,110.5,0.48,110.5,0,0,0,0,-5,5,39,9,7,0,64,166,990,964.6,25.4,0.0939,0.00514,0.000202,0.0991,0.0039,1,0.0917,0.191,0.0075,25.2,0.919,0.97,0.891,25.1,24.4,24.4,585
1995-06-04,1994,9,36,155,227.06,0.73,5,Dry,39,9,7,5,59,119,0.52,108.1,0.48,108.1,0,0,0,0,-5,5,39,9,7,0,64,163,990,964.6,25.4,0.0931,0.00494,0.000194,0.098,0.00385,1,0.0884,0.186,0.00733,25.3,0.917,0.97,0.89,24.5,23.8,23.8,571
1995-06-05,1994,9,36,156,224.6,0.74,5,Dry,39,9,7,5,59,119,0.53,105.6,0.47,105.6,0,0,0,0,-5,5,39,9,7,0,64,161,990,964.5,25.5,0.0922,0.00473,0.000186,0.0969,0.00381,1,0.0851,0.182,0.00715,25.3,0.915,0.97,0.888,24,23.2,23.2,558
1995-06-06,1994,9,36,157,222.14,0.75,5,Dry,39,9,7,5,59,119,0.54,103.1,0.46,103.1,0,0,0,0,-5,5,39,9,7,0,64,158,990,964.5,25.5,0.0913,0.00452,0.000177,0.0959,0.00376,1,0.0817,0.178,0.00697,25.3,0.914,0.97,0.886,23.4,22.7,22.7,544
1995-06-07,1994,9,36,158,219.68,0.76,5,Dry,39,9,7,5,59,119,0.54,100.7,0.46,100.7,0,0,0,0,-5,5,39,9,7,0,64,156,990,964.5,25.5,0.0905,0.00431,0.000169,0.0948,0.00372,1,0.0784,0.173,0.0068,25.3,0.912,0.969,0.883,22.8,22.1,22.1,530
1995-06-08,1994,9,36,159,218.31,0.76,5,Dry,39,9,7,5,59,119,0.55,99.31,0.46,99.31,0,0,0,0,-5,5,39,9,7,0,64,154,990,964.5,25.5,0.09,0.00419,0.000164,0.0942,0.00369,1,0.0766,0.171,0.0067,25.3,0.912,0.968,0.883,22.5,21.8,21.8,522
1995-06-09,1994,9,36,160,216.39,0.77,5,Dry,39,9,7,5,59,119,0.55,97.39,0.45,97.39,0,0,0,0,-5,5,39,9,7,0,64,152,990,964.5,25.5,0.0893,0.00403,0.000158,0.0933,0.00366,1,0.074,0.167,0.00656,25.3,0.913,0.968,0.884,22.1,21.4,21.4,513
1995-06-10,1994,9,37,161,214.48,0.78,5,Dry,39,9,7,5,59,119,0.56,95.48,0.45,95.48,0,0,0,0,-5,5,39,9,7,0,64,150,990,964.5,25.5,0.0886,0.00387,0.000152,0.0925,0.00363,1,0.0714,0.164,0.00642,25.3,0.915,0.967,0.885,21.7,21,21,504
1995-06-11,1994,9,37,162,212.57,0.78,5,Dry,39,9,7,5,59,119,0.56,93.57,0.44,93.57,0,0,0,0,-5,5,39,9,7,0,64,149,990,964.5,25.5,0.088,0.0037,0.000145,0.0917,0.00359,1,0.0688,0.16,0.00629,25.4,0.918,0.966,0.887,21.4,20.6,20.6,495
1995-06-12,1994,9,37,163,210.65,0.79,5,Dry,39,9,7,5,59,119,0.56,91.65,0.43,91.65,0,0,0,0,-5,5,39,9,7,0,64,147,990,964.5,25.5,0.0873,0.00354,0.000139,0.0908,0.00356,1,0.0662,0.157,0.00615,25.4,0.92,0.965,0.888,21,20.3,20.3,486
1995-06-13,1994,9,37,164,208.74,0.8,5,Dry,39,9,7,5,59,119,0.57,89.74,0.43,89.74,0,0,0,0,-5,5,39,9,7,0,64,145,990,964.5,25.5,0.0866,0.00338,0.000132,0.09,0.00352,1,0.0636,0.154,0.00601,25.4,0.923,0.964,0.891,20.6,19.9,19.9,478
1995-06-14,1994,9,37,165,206.82,0.8,5,Dry,39,9,7,5,59,119,0.57,87.82,0.42,87.82,0,0,0,0,-5,5,39,9,7,0,64,143,990,964.4,25.6,0.0859,0.00321,0.000126,0.0892,0.00349,1,0.0611,0.15,0.00588,25.4,0,0,0,0,0,0,0
1995-06-15,1994,9,37,166,204.91,0.81,5,Dry,39,9,7,5,59,119,0.58,85.91,0.42,85.91,0,0,0,0,-5,5,39,9,7,0,64,141,990,964.4,25.6,0.0853,0.00305,0.000119,0.0883,0.00345,1,0.0585,0.147,0.00574,25.4,0,0,0,0,0,0,0
1995-06-16,1994,9,37,167,203,0.81,5,Dry,39,9,7,5,59,119,0.59,84,0.41,84,0,0,0,0,-5,5,39,9,7,0,64,139,990,964.4,25.6,0.0846,0.00289,0.000113,0.0875,0.00342,1,0.0559,0.143,0.0056,25.4,0,0,0,0,0,0,0
1995-06-17,1994,9,38,168,201.08,0.82,5,Dry,39,9,7,5,59,119,0.59,82.08,0.41,82.08,0,0,0,0,-5,5,39,9,7,0,64,137,990,964.4,25.6,0.0839,0.00273,0.000107,0.0866,0.00339,1,0.0533,0.14,0.00547,25.5,0,0,0,0,0,0,0
1995-06-18,1994,9,38,169,199.17,0.82,5,Dry,39,9,7,5,59,119,0.6,80.17,0.4,80.17,0,0,0,0,-5,5,39,9,7,0,64,135,990,964.4,25.6,0.0832,0.00256,0.0001,0.0858,0.00335,1,0.0507,0.137,0.00533,25.5,0,0,0,0,0,0,0
1995-06-19,1994,9,38,170,197.25,0.83,5,Dry,39,9,7,5,59,119,0.6,78.25,0.4,78.25,0,0,0,0,-5,5,39,9,7,0,64,133,990,964.4,25.6,0.0826,0.0024,0.0000938,0.085,0.00332,1,0.0481,0.133,0.0052,25.5,0,0,0,0,0,0,0
1995-06-20,1994,9,38,171,195.34,0.83,5,Dry,39,9,7,5,59,119,0.61,76.34,0.39,76.34,0,0,0,0,-5,5,39,9,7,0,64,131,990,964.4,25.6,0.0819,0.00224,0.0000875,0.0841,0.00329,1,0.0456,0.13,0.00507,25.5,0,0,0,0,0,0,0
1995-06-21,1994,9,38,172,193.43,0.84,5,Dry,39,9,7,5,59,119,0.61,74.43,0.39,74.43,0,0,0,0,-5,5,39,9,7,0,64,129,990,964.4,25.6,0.0812,0.00208,0.0000812,0.0833,0.00326,1,0.043,0.126,0.00493,25.5,0,0,0,0,0,0,0
1995-06-22,1994,9,38,173,192.06,0.85,5,Dry,39,9,7,5,59,119,0.62,73.06,0.38,73.06,0,0,0,0,-5,5,39,9,7,0,64,128,990,964.4,25.6,0.0807,0.00196,0.0000766,0.0827,0.00323,1,0.0411,0.124,0.00484,25.5,0,0,0,0,0,0,0
1995-06-23,1994,9,38,174,190.69,0.85,5,Dry,39,9,7,5,59,119,0.62,71.69,0.38,71.69,0,0,0,0,-5,5,39,9,7,0,64,127,990,964.4,25.6,0.0802,0.00184,0.0000721,0.0821,0.00321,1,0.0393,0.121,0.00474,25.5,0,0,0,0,0,0,0
1995-06-24,1994,9,39,175,189.32,0.86,5,Dry,39,9,7,5,59,119,0.63,70.32,0.37,70.32,0,0,0,0,-5,5,39,9,7,0,64,125,990,964.4,25.6,0.0798,0.00173,0.0000675,0.0815,0.00319,1,0.0374,0.119,0.00465,25.5,0,0,0,0,0,0,0
1995-06-25,1994,9,39,176,187.96,0.86,5,Dry,39,9,7,5,59,119,0.63,68.96,0.37,68.96,0,0,0,0,-5,5,39,9,7,0,64,124,990,964.4,25.6,0.0793,0.00161,0.000063,0.0809,0.00316,1,0.0356,0.116,0.00455,25.5,0,0,0,0,0,0,0
1995-06-26,1994,9,39,177,186.59,0.86,5,Dry,39,9,7,5,59,119,0.64,67.59,0.36,67.59,0,0,0,0,-5,5,39,9,7,0,64,123,990,964.4,25.6,0.0788,0.0015,0.0000585,0.0803,0.00314,1,0.0337,0.114,0.00446,25.5,0,0,0,0,0,0,0
1995-06-27,1994,9,39,178,185.22,0.87,5,Dry,39,9,7,5,59,119,0.64,66.22,0.36,66.22,0,0,0,0,-5,5,39,9,7,0,64,121,990,964.4,25.6,0.0783,0.00138,0.0000539,0.0797,0.00312,1,0.0319,0.112,0.00436,25.5,0,0,0,0,0,0,0
1995-06-28,1994,9,39,179,183.86,0.87,5,Dry,39,9,7,5,59,119,0.65,64.86,0.35,64.86,0,0,0,0,-5,5,39,9,7,0,64,120,990,964.4,25.6,0.0778,0.00126,0.0000494,0.0791,0.00309,1,0.0301,0.109,0.00427,25.5,0,0,0,0,0,0,0
1995-06-29,1994,9,39,180,182.49,0.88,5,Dry,39,9,7,5,59,119,0.65,63.49,0.35,63.49,0,0,0,0,-5,5,39,9,7,0,64,118,990,964.4,25.6,0.0774,0.00115,0.0000449,0.0785,0.00307,1,0.0282,0.107,0.00417,25.5,0,0,0,0,0,0,0
1995-06-30,1994,9,39,181,181.12,0.88,5,Dry,39,9,7,5,59,119,0.66,62.12,0.34,62.12,0,0,0,0,-5,5,39,9,7,0,64,117,990,964.4,25.6,0.0769,0.00103,0.0000403,0.0779,0.00305,1,0.0264,0.104,0.00408,25.5,0,0,0,0,0,0,0
1995-07-01,1994,10,40,182,179.75,0.88,5,Dry,37,8,6,4,53,108,0.6,71.75,0.4,71.75,0,0,0,0,-4,4,37,8,6,0,57,123,990,964.4,25.6,0.0789,0.00185,0.0000723,0.0807,0.00316,1,0.0394,0.12,0.0047,25.4,0,0,0,0,0,0,0
1995-07-02,1994,10,40,183,178.39,0.89,5,Dry,37,8,6,4,53,108,0.6,70.39,0.4,70.39,0,0,0,0,-4,4,37,8,6,0,57,121,990,964.4,25.6,0.0784,0.00173,0.0000678,0.0801,0.00313,1,0.0375,0.118,0.0046,25.4,0,0,0,0,0,0,0
1995-07-03,1994,10,40,184,176.47,0.89,5,Dry,37,8,6,4,53,108,0.61,68.47,0.39,68.47,0,0,0,0,-4,4,37,8,6,0,57,119,990,964.4,25.6,0.0777,0.00157,0.0000614,0.0793,0.0031,1,0.0349,0.114,0.00447,25.4,0,0,0,0,0,0,0
1995-07-04,1994,10,40,185,174.56,0.9,5,Dry,37,8,6,4,53,108,0.62,66.56,0.38,66.56,0,0,0,0,-4,4,37,8,6,0,57,118,990,964.5,25.5,0.077,0.00141,0.0000551,0.0784,0.00307,1,0.0324,0.111,0.00434,25.4,0,0,0,0,0,0,0
1995-07-05,1994,10,40,186,172.64,0.9,5,Dry,37,8,6,4,53,108,0.63,64.64,0.37,64.64,0,0,0,0,-4,4,37,8,6,0,57,116,990,964.5,25.5,0.0763,0.00124,0.0000487,0.0776,0.00304,1,0.0298,0.107,0.0042,25.4,0,0,0,0,0,0,0
1995-07-06,1994,10,40,187,171.28,0.9,5,Dry,37,8,6,4,53,108,0.63,63.28,0.37,63.28,0,0,0,0,-4,4,37,8,6,0,57,114,990,964.5,25.5,0.0759,0.00113,0.0000442,0.077,0.00301,1,0.0279,0.105,0.00411,25.4,0,0,0,0,0,0,0
1995-07-07,1994,10,40,188,169.91,0.91,5,Dry,37,8,6,4,53,108,0.64,61.91,0.36,61.91,0,0,0,0,-4,4,37,8,6,0,57,113,990,964.5,25.5,0.0754,0.00101,0.0000396,0.0764,0.00299,1,0.0261,0.102,0.00401,25.4,0,0,0,0,0,0,0
1995-07-08,1994,10,41,189,168.54,0.91,5,Dry,37,8,6,4,53,108,0.64,60.54,0.36,60.54,0,0,0,0,-4,4,37,8,6,0,57,112,990,964.5,25.5,0.0749,0.000896,0.0000351,0.0758,0.00297,1,0.0242,0.1,0.00392,25.4,0,0,0,0,0,0,0
1995-07-09,1994,10,41,190,167.18,0.91,5,Dry,37,8,6,4,53,108,0.65,59.18,0.35,59.18,0,0,0,0,-4,4,37,8,6,0,57,110,990,964.5,25.5,0.0744,0.00078,0.0000306,0.0752,0.00294,1,0.0224,0.0976,0.00382,25.4,0,0,0,0,0,0,0
1995-07-10,1994,10,41,191,165.81,0.92,5,Dry,37,8,6,4,53,108,0.65,57.81,0.35,57.81,0,0,0,0,-4,4,37,8,6,0,57,109,990,964.5,25.5,0.0739,0.000664,0.000026,0.0746,0.00292,1,0.0205,0.0951,0.00373,25.4,0,0,0,0,0,0,0
1995-07-11,1994,10,41,192,164.44,0.92,5,Dry,37,8,6,4,53,108,0.66,56.44,0.34,56.44,0,0,0,0,-4,4,37,8,6,0,57,107,990,964.5,25.5,0.0735,0.000547,0.0000214,0.074,0.0029,1,0.0187,0.0927,0.00363,25.4,0,0,0,0,0,0,0
1995-07-12,1994,10,41,193,163.07,0.92,5,Dry,37,8,6,4,53,108,0.66,55.07,0.34,55.07,0,0,0,0,-4,4,37,8,6,0,57,106,990,964.5,25.5,0.073,0.000431,0.0000169,0.0734,0.00288,1,0.0168,0.0902,0.00354,25.4,0,0,0,0,0,0,0
1995-07-13,1994,10,41,194,161.71,0.92,5,Dry,37,8,6,4,53,108,0.67,53.71,0.33,53.71,0,0,0,0,-4,4,37,8,6,0,57,105,990,964.5,25.5,0.0725,0.000315,0.0000124,0.0728,0.00285,1,0.015,0.0878,0.00344,25.4,0,0,0,0,0,0,0
1995-07-14,1994,10,41,195,160.34,0.93,5,Dry,37,8,6,4,53,108,0.67,52.34,0.33,52.34,0,0,0,0,-4,4,37,8,6,0,57,103,990,964.5,25.5,0.072,0.000199,0.00000779,0.0722,0.00283,1,0.0132,0.0854,0.00334,25.4,0,0,0,0,0,0,0
1995-07-15,1994,10,42,196,158.97,0.93,5,Dry,37,8,6,4,53,108,0.68,50.97,0.32,50.97,0,0,0,0,-4,4,37,8,6,0,57,102,990,964.5,25.5,0.0715,0.0000824,0.00000323,0.0716,0.00281,1,0.0113,0.0829,0.00325,25.4,0,0,0,0,0,0,0
1995-07-16,1994,10,42,197,157.61,0.93,5,Dry,37,8,6,4,53,108,0.69,49.61,0.32,0,50,11,2,2,-2,37,48,10,8,2,90,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-17,1994,10,42,198,156.24,0.93,5,Dry,37,8,6,4,53,108,0.69,48.24,0.31,0,48,11,1,1,-3,38,48,9,7,1,91,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-18,1994,10,42,199,154.87,0.93,5,Dry,37,8,6,4,53,108,0.7,46.87,0.3,0,47,11,1,1,-3,37,48,9,7,1,90,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-19,1994,10,42,200,154.6,0.93,5,Dry,37,8,6,4,53,108,0.7,46.6,0.3,0,47,11,1,1,-3,37,48,9,7,1,90,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-20,1994,10,42,201,153.78,0.93,5,Dry,37,8,6,4,53,108,0.7,45.78,0.3,0,46,10,1,1,-3,37,47,9,7,1,90,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-21,1994,10,42,202,152.96,0.93,5,Dry,37,8,6,4,53,108,0.71,44.96,0.29,0,45,10,1,1,-3,36,47,9,7,1,89,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-22,1994,10,43,203,152.14,0.94,5,Dry,37,8,6,4,53,108,0.71,44.14,0.29,0,44,10,1,1,-3,35,47,9,7,1,88,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-23,1994,10,43,204,151.32,0.94,5,Dry,37,8,6,4,53,108,0.71,43.32,0.29,0,43,10,1,1,-3,34,47,9,7,1,87,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-24,1994,10,43,205,150.5,0.94,5,Dry,37,8,6,4,53,108,0.72,42.5,0.28,0,43,10,1,1,-3,34,47,9,7,1,87,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-25,1994,10,43,206,149.68,0.94,5,Dry,37,8,6,4,53,108,0.72,41.68,0.28,0,42,9,1,1,-3,34,46,9,7,1,87,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-26,1994,10,43,207,148.86,0.94,5,Dry,37,8,6,4,53,108,0.73,40.86,0.27,0,41,9,1,1,-3,33,46,9,7,1,86,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-27,1994,10,43,208,148.04,0.94,5,Dry,37,8,6,4,53,108,0.73,40.04,0.27,0,40,9,1,1,-3,32,46,9,7,1,85,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-28,1994,10,43,209,147.22,0.94,5,Dry,37,8,6,4,53,108,0.73,39.22,0.27,0,39,9,1,1,-3,31,46,9,7,1,84,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-29,1994,10,44,210,146.39,0.94,5,Dry,37,8,6,4,53,108,0.74,38.39,0.26,0,38,9,1,1,-3,30,46,9,7,1,83,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-30,1994,10,44,211,145.57,0.94,5,Dry,37,8,6,4,53,108,0.74,37.57,0.26,0,38,9,1,1,-3,30,46,9,7,1,83,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-31,1994,10,44,212,144.75,0.95,5,Dry,37,8,6,4,53,108,0.75,36.75,0.25,0,37,8,1,1,-3,30,45,9,7,1,83,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-01,1994,11,44,213,142.84,0.95,5,Dry,34,7,5,3,44,93,0.65,49.84,0.35,0,50,11,2,2,-1,36,45,9,7,2,80,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-02,1994,11,44,214,141.47,0.95,5,Dry,34,7,5,3,44,93,0.66,48.47,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-03,1994,11,44,215,139.56,0.95,5,Dry,34,7,5,3,44,93,0.67,46.56,0.33,0,47,11,1,1,-2,36,45,8,6,1,80,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-04,1994,11,44,216,137.64,0.96,5,Dry,34,7,5,3,44,93,0.68,44.64,0.32,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-05,1994,11,45,217,135.73,0.96,5,Dry,34,7,5,3,44,93,0.69,42.73,0.32,0,43,10,1,1,-2,33,44,8,6,1,77,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-06,1994,11,45,218,134.36,0.96,5,Dry,34,7,5,3,44,93,0.69,41.36,0.31,0,41,9,1,1,-2,32,43,8,6,1,76,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-07,1994,11,45,219,133,0.96,5,Dry,34,7,5,3,44,93,0.7,40,0.3,0,40,9,1,1,-2,31,43,8,6,1,75,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-08,1994,11,45,220,131.63,0.96,5,Dry,34,7,5,3,44,93,0.71,38.63,0.29,0,39,9,1,1,-2,30,43,8,6,1,74,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-09,1994,11,45,221,130.26,0.96,5,Dry,34,7,5,3,44,93,0.71,37.26,0.29,0,37,8,1,1,-2,29,42,8,6,1,73,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-10,1994,11,45,222,128.89,0.96,5,Dry,34,7,5,3,44,93,0.72,35.89,0.28,0,36,8,1,1,-2,28,42,8,6,1,72,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-11,1994,11,45,223,127.53,0.97,5,Dry,34,7,5,3,44,93,0.73,34.53,0.27,0,35,8,1,1,-2,27,42,8,6,1,71,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-12,1994,11,46,224,126.16,0.97,5,Dry,34,7,5,3,44,93,0.74,33.16,0.26,0,33,7,1,1,-2,26,41,8,6,1,70,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-13,1994,11,46,225,124.79,0.97,5,Dry,34,7,5,3,44,93,0.74,31.79,0.26,0,32,7,1,1,-2,25,41,8,6,1,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-14,1994,11,46,226,123.43,0.97,5,Dry,34,7,5,3,44,93,0.75,30.43,0.25,0,30,7,1,1,-2,23,41,8,6,1,67,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-15,1994,11,46,227,123.15,0.97,5,Dry,34,7,5,3,44,93,0.76,30.15,0.24,0,30,7,1,1,-2,23,41,8,6,1,67,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-16,1994,11,46,228,122.33,0.97,5,Dry,34,7,5,3,44,93,0.76,29.33,0.24,0,29,7,1,1,-2,22,41,8,6,1,66,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-17,1994,11,46,229,121.51,0.97,5,Dry,34,7,5,3,44,93,0.77,28.51,0.23,0,29,7,1,1,-2,22,41,8,6,1,66,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-18,1994,11,46,230,120.69,0.97,5,Dry,34,7,5,3,44,93,0.77,27.69,0.23,0,28,6,1,1,-2,22,40,8,6,1,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-19,1994,11,47,231,119.87,0.97,5,Dry,34,7,5,3,44,93,0.78,26.87,0.22,0,27,6,1,1,-2,21,40,8,6,1,65,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-20,1994,11,47,232,119.05,0.97,5,Dry,34,7,5,3,44,93,0.78,26.05,0.22,0,26,6,1,1,-2,20,40,8,6,1,64,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-21,1994,11,47,233,118.23,0.98,5,Dry,34,7,5,3,44,93,0.79,25.23,0.21,0,25,6,1,1,-2,19,40,8,6,1,63,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-22,1994,11,47,234,117.41,0.98,5,Dry,34,7,5,3,44,93,0.79,24.41,0.21,0,24,5,1,1,-2,19,39,8,6,1,63,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-23,1994,11,47,235,116.59,0.98,5,Dry,34,7,5,3,44,93,0.8,23.59,0.2,0,24,5,1,1,-2,19,39,8,6,1,63,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-24,1994,11,47,236,115.77,0.98,5,Dry,34,7,5,3,44,93,0.8,22.77,0.2,0,23,5,1,1,-2,18,39,8,6,1,62,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-25,1994,11,47,237,114.95,0.98,5,Dry,34,7,5,3,44,93,0.81,21.95,0.19,0,22,5,1,1,-2,17,39,8,6,1,61,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-26,1994,11,48,238,114.13,0.98,5,Dry,34,7,5,3,44,93,0.81,21.13,0.18,0,21,5,1,1,-2,16,39,8,6,1,60,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-27,1994,11,48,239,113.31,0.98,5,Dry,34,7,5,3,44,93,0.82,20.31,0.18,0,20,5,1,1,-2,15,39,8,6,1,59,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-28,1994,11,48,240,112.49,0.98,5,Dry,34,7,5,3,44,93,0.83,19.49,0.17,0,19,4,1,1,-2,15,38,8,6,1,59,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-29,1994,11,48,241,111.67,0.98,5,Dry,34,7,5,3,44,93,0.83,18.67,0.17,0,19,4,1,1,-2,15,38,8,6,1,59,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-30,1994,11,48,242,110.85,0.98,5,Dry,34,7,5,3,44,93,0.84,17.85,0.16,0,18,4,1,1,-2,14,38,8,6,1,58,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-31,1994,11,48,243,110.03,0.98,5,Dry,34,7,5,3,44,93,0.84,17.03,0.15,0,17,4,1,1,-2,13,38,8,6,1,57,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-01,1994,12,48,244,108.11,0.99,5,Dry,30,6,4,2,30,72,0.67,36.11,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-02,1994,12,49,245,106.75,0.99,5,Dry,30,6,4,2,30,72,0.67,34.75,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-03,1994,12,49,246,104.83,0.99,5,Dry,30,6,4,2,30,72,0.69,32.83,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-04,1994,12,49,247,102.92,0.99,5,Dry,30,6,4,2,30,72,0.7,30.92,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-05,1994,12,49,248,101,0.99,5,Dry,30,6,4,2,30,72,0.71,29,0.29,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-06,1994,12,49,249,99.09,0.99,5,Dry,30,6,4,2,30,72,0.73,27.09,0.27,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-07,1994,12,49,250,97.72,0.99,5,Dry,30,6,4,2,30,72,0.74,25.72,0.26,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-08,1994,12,49,251,96.36,0.99,5,Dry,30,6,4,2,30,72,0.75,24.36,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-09,1994,12,50,252,94.99,0.99,5,Dry,30,6,4,2,30,72,0.76,22.99,0.24,0,23,5,1,1,-1,17,35,7,5,1,47,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-10,1994,12,50,253,93.62,0.99,5,Dry,30,6,4,2,30,72,0.77,21.62,0.23,0,22,5,1,1,-1,16,35,7,5,1,46,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-11,1994,12,50,254,92.25,0.99,5,Dry,30,6,4,2,30,72,0.78,20.25,0.22,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-12,1994,12,50,255,90.89,0.99,5,Dry,30,6,4,2,30,72,0.79,18.89,0.21,0,19,4,1,1,-1,14,34,7,5,1,44,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-13,1994,12,50,256,89.52,0.99,5,Dry,30,6,4,2,30,72,0.8,17.52,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-14,1994,12,50,257,89.25,0.99,5,Dry,30,6,4,2,30,72,0.81,17.25,0.19,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-15,1994,12,50,258,88.43,0.99,5,Dry,30,6,4,2,30,72,0.81,16.43,0.19,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-16,1994,12,51,259,87.61,0.99,5,Dry,30,6,4,2,30,72,0.82,15.61,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-17,1994,12,51,260,86.79,0.99,5,Dry,30,6,4,2,30,72,0.83,14.79,0.17,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-18,1994,12,51,261,85.97,1,5,Dry,30,6,4,2,30,72,0.84,13.97,0.16,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-19,1994,12,51,262,85.14,1,5,Dry,30,6,4,2,30,72,0.85,13.14,0.15,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-20,1994,12,51,263,86.51,0.99,5,Dry,30,6,4,2,30,72,0.83,14.51,0.17,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-21,1994,12,51,264,87.88,0.99,5,Dry,30,6,4,2,30,72,0.82,15.88,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-22,1994,12,51,265,85.97,1,5,Dry,30,6,4,2,30,72,0.84,13.97,0.16,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-23,1994,12,52,266,85.69,1,5,Dry,30,6,4,2,30,72,0.84,13.69,0.16,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-24,1994,12,52,267,84.87,1,5,Dry,30,6,4,2,30,72,0.85,12.87,0.15,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-25,1994,12,52,268,84.05,1,5,Dry,30,6,4,2,30,72,0.86,12.05,0.14,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-26,1994,12,52,269,83.23,1,5,Dry,30,6,4,2,30,72,0.86,11.23,0.14,0,11,2,0,0,-2,11,32,6,4,0,41,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-27,1994,12,52,270,82.41,1,5,Dry,30,6,4,2,30,72,0.87,10.41,0.13,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-28,1994,12,52,271,81.59,1,5,Dry,30,6,4,2,30,72,0.88,9.59,0.12,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-29,1994,12,52,272,80.77,1,5,Dry,30,6,4,2,30,72,0.89,8.77,0.11,0,9,2,0,0,-2,9,32,6,4,0,39,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-30,1994,12,53,273,79.95,1,5,Dry,30,6,4,2,30,72,0.9,7.95,0.099,0,8,2,0,0,-2,8,32,6,4,0,38,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-01,1995,1,1,274,79.13,1,5,Dry,24,4,2,2,20,52,0.66,27.13,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-02,1995,1,1,275,78.31,1,5,Dry,24,4,2,2,20,52,0.66,26.31,0.34,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-03,1995,1,1,276,78.04,1,5,Dry,24,4,2,2,20,52,0.67,26.04,0.33,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-04,1995,1,1,277,77.22,1,5,Dry,24,4,2,2,20,52,0.67,25.22,0.33,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-05,1995,1,1,278,76.39,1,5,Dry,24,4,2,2,20,52,0.68,24.39,0.32,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-06,1995,1,1,279,75.57,1,5,Dry,24,4,2,2,20,52,0.69,23.57,0.31,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-07,1995,1,1,280,75.85,1,5,Dry,24,4,2,2,20,52,0.69,23.85,0.31,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-08,1995,1,2,281,76.12,1,5,Dry,24,4,2,2,20,52,0.68,24.12,0.32,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-09,1995,1,2,282,75.3,1,5,Dry,24,4,2,2,20,52,0.69,23.3,0.31,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-10,1995,1,2,283,74.48,1,5,Dry,24,4,2,2,20,52,0.7,22.48,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-11,1995,1,2,284,73.66,1,5,Dry,24,4,2,2,20,52,0.71,21.66,0.29,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-12,1995,1,2,285,72.84,1,5,Dry,24,4,2,2,20,52,0.71,20.84,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-13,1995,1,2,286,72.02,1,5,Dry,24,4,2,2,20,52,0.72,20.02,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-14,1995,1,2,287,71.75,1,5,Dry,24,4,2,2,20,52,0.72,19.75,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-15,1995,1,3,288,71.47,1,5,Dry,24,4,2,2,20,52,0.73,19.47,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-16,1995,1,3,289,71.2,1,5,Dry,24,4,2,2,20,52,0.73,19.2,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-17,1995,1,3,290,70.93,1,5,Dry,24,4,2,2,20,52,0.73,18.93,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-18,1995,1,3,291,70.65,1,5,Dry,24,4,2,2,20,52,0.74,18.65,0.26,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-19,1995,1,3,292,70.38,1,5,Dry,24,4,2,2,20,52,0.74,18.38,0.26,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-20,1995,1,3,293,71.2,1,5,Dry,24,4,2,2,20,52,0.73,19.2,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-21,1995,1,3,294,71.47,1,5,Dry,24,4,2,2,20,52,0.73,19.47,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-22,1995,1,4,295,70.65,1,5,Dry,24,4,2,2,20,52,0.74,18.65,0.26,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-23,1995,1,4,296,73.66,1,5,Dry,24,4,2,2,20,52,0.71,21.66,0.29,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-24,1995,1,4,297,76.67,1,5,Dry,24,4,2,2,20,52,0.68,24.67,0.32,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-25,1995,1,4,298,76.39,1,5,Dry,24,4,2,2,20,52,0.68,24.39,0.32,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-26,1995,1,4,299,77.22,1,5,Dry,24,4,2,2,20,52,0.67,25.22,0.33,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-27,1995,1,4,300,78.04,1,5,Dry,24,4,2,2,20,52,0.67,26.04,0.33,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-28,1995,1,4,301,77.22,1,5,Dry,24,4,2,2,20,52,0.67,25.22,0.33,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-29,1995,1,5,302,78.04,1,5,Dry,24,4,2,2,20,52,0.67,26.04,0.33,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-30,1995,1,5,303,79.4,1,5,Dry,24,4,2,2,20,52,0.66,27.4,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-31,1995,1,5,304,82.41,1,5,Dry,24,4,2,2,20,52,0.63,30.41,0.37,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-01,1995,2,5,305,82.68,1,5,Dry,23,4,2,2,19,50,0.6,32.68,0.4,0,33,7,1,1,-1,25,30,5,3,1,44,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-02,1995,2,5,306,83.5,1,5,Dry,23,4,2,2,19,50,0.6,33.5,0.4,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-03,1995,2,5,307,82.68,1,5,Dry,23,4,2,2,19,50,0.6,32.68,0.4,0,33,7,1,1,-1,25,30,5,3,1,44,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-04,1995,2,5,308,82.41,1,5,Dry,23,4,2,2,19,50,0.61,32.41,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-05,1995,2,6,309,82.14,1,5,Dry,23,4,2,2,19,50,0.61,32.14,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-06,1995,2,6,310,81.86,1,5,Dry,23,4,2,2,19,50,0.61,31.86,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-07,1995,2,6,311,81.59,1,5,Dry,23,4,2,2,19,50,0.61,31.59,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-08,1995,2,6,312,81.32,1,5,Dry,23,4,2,2,19,50,0.61,31.32,0.39,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-09,1995,2,6,313,81.04,1,5,Dry,23,4,2,2,19,50,0.62,31.04,0.38,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-10,1995,2,6,314,80.77,1,5,Dry,23,4,2,2,19,50,0.62,30.77,0.38,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-11,1995,2,6,315,81.59,1,5,Dry,23,4,2,2,19,50,0.61,31.59,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-12,1995,2,7,316,81.86,1,5,Dry,23,4,2,2,19,50,0.61,31.86,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-13,1995,2,7,317,84.32,1,5,Dry,23,4,2,2,19,50,0.59,34.32,0.41,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-14,1995,2,7,318,87.33,0.99,5,Dry,23,4,2,2,19,50,0.57,37.33,0.43,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-15,1995,2,7,319,87.61,0.99,5,Dry,23,4,2,2,19,50,0.57,37.61,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-16,1995,2,7,320,87.88,0.99,5,Dry,23,4,2,2,19,50,0.57,37.88,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-17,1995,2,7,321,88.15,0.99,5,Dry,23,4,2,2,19,50,0.57,38.15,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-18,1995,2,7,322,91.71,0.99,5,Dry,23,4,2,2,19,50,0.55,41.71,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-19,1995,2,8,323,95.26,0.99,5,Dry,23,4,2,2,19,50,0.53,45.26,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-20,1995,2,8,324,98.82,0.99,5,Dry,23,4,2,2,19,50,0.51,48.82,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-21,1995,2,8,325,103.47,0.99,5,Dry,23,4,2,2,19,50,0.48,53.47,0.52,53.47,0,0,0,0,-2,2,23,4,2,0,21,82.5,990,964.5,25.5,0.0708,0.000295,0.0000116,0.0711,0.00279,1,0.0147,0.0858,0.00336,25.4,0,0,0,0,0,0,0
1995-11-22,1995,2,8,326,105.38,0.99,5,Dry,23,4,2,2,19,50,0.47,55.38,0.53,55.38,0,0,0,0,-2,2,23,4,2,0,21,84.4,990,964.5,25.5,0.0708,0.000457,0.0000179,0.0713,0.0028,1,0.0173,0.0885,0.00347,25.4,0,0,0,0,0,0,0
1995-11-23,1995,2,8,327,103.47,0.99,5,Dry,23,4,2,2,19,50,0.48,53.47,0.52,53.47,0,0,0,0,-2,2,23,4,2,0,21,82.5,990,964.5,25.5,0.0708,0.000295,0.0000116,0.0711,0.00279,1,0.0147,0.0858,0.00336,25.4,0,0,0,0,0,0,0
1995-11-24,1995,2,8,328,101.55,0.99,5,Dry,23,4,2,2,19,50,0.49,51.55,0.51,51.55,0,0,0,0,-2,2,23,4,2,0,21,80.5,990,964.5,25.5,0.0708,0.000132,0.00000517,0.071,0.00278,1,0.0121,0.083,0.00326,25.4,0,0,0,0,0,0,0
1995-11-25,1995,2,8,329,100.18,0.99,5,Dry,23,4,2,2,19,50,0.5,50.18,0.5,50.18,0,0,0,0,-2,2,23,4,2,0,21,79.2,990,964.5,25.5,0.0708,0.0000153,6e-7,0.0708,0.00278,1,0.0102,0.0811,0.00318,25.4,0,0,0,0,0,0,0
1995-11-26,1995,2,9,330,99.91,0.99,5,Dry,23,4,2,2,19,50,0.5,49.91,0.5,0,50,11,2,2,0,35,34,6,4,2,54,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-27,1995,2,9,331,101.82,0.99,5,Dry,23,4,2,2,19,50,0.49,51.82,0.51,51.82,0,0,0,0,-2,2,23,4,2,0,21,80.8,990,964.5,25.5,0.0708,0.000155,0.00000607,0.071,0.00278,1,0.0125,0.0834,0.00327,25.4,0,0,0,0,0,0,0
1995-11-28,1995,2,9,332,103.74,0.99,5,Dry,23,4,2,2,19,50,0.48,53.74,0.52,53.74,0,0,0,0,-2,2,23,4,2,0,21,82.7,990,964.5,25.5,0.0708,0.000318,0.0000125,0.0711,0.00279,1,0.015,0.0862,0.00338,25.4,0,0,0,0,0,0,0
1995-11-29,1995,2,9,333,106.2,0.99,5,Dry,23,4,2,2,19,50,0.47,56.2,0.53,56.2,0,0,0,0,-2,2,23,4,2,0,21,85.2,990,964.5,25.5,0.0708,0.000527,0.0000207,0.0714,0.0028,1,0.0184,0.0897,0.00352,25.4,0,0,0,0,0,0,0
1995-11-30,1995,2,9,334,109.21,0.98,5,Dry,23,4,2,2,19,50,0.46,59.21,0.54,59.21,0,0,0,0,-2,2,23,4,2,0,21,88.2,990,964.5,25.5,0.0708,0.000783,0.0000307,0.0716,0.00281,1,0.0224,0.094,0.00369,25.4,0,0,0,0,0,0,0
1995-12-01,1995,3,9,335,111.67,0.98,5,Dry,26,4,3,2,24,59,0.53,52.67,0.47,52.67,0,0,0,0,-2,2,26,4,3,0,26,85.7,990,964.5,25.5,0.0708,0.000227,0.0000089,0.0711,0.00279,1,0.0136,0.0847,0.00332,25.4,0,0,0,0,0,0,0
1995-12-02,1995,3,9,336,116.32,0.98,5,Dry,26,4,3,2,24,59,0.51,57.32,0.49,57.32,0,0,0,0,-2,2,26,4,3,0,26,90.3,990,964.5,25.5,0.0708,0.000622,0.0000244,0.0714,0.0028,1,0.0199,0.0913,0.00358,25.4,0,0,0,0,0,0,0
1995-12-03,1995,3,10,337,120.97,0.97,5,Dry,26,4,3,2,24,59,0.49,61.97,0.51,61.97,0,0,0,0,-2,2,26,4,3,0,26,95,990,964.5,25.5,0.0708,0.00102,0.0000399,0.0718,0.00282,1,0.0262,0.098,0.00384,25.4,0,0,0,0,0,0,0
1995-12-04,1995,3,10,338,124.52,0.97,5,Dry,26,4,3,2,24,59,0.47,65.52,0.53,65.52,0,0,0,0,-2,2,26,4,3,0,26,98.5,990,964.5,25.5,0.0708,0.00132,0.0000517,0.0721,0.00283,1,0.031,0.103,0.00404,25.4,0.888,0.96,0.853,14.5,13.9,13.9,334
1995-12-05,1995,3,10,339,128.62,0.97,5,Dry,26,4,3,2,24,59,0.46,69.62,0.54,69.62,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0717,0.00167,0.0000654,0.0734,0.00288,1,0.0365,0.11,0.00431,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
1995-12-06,1995,3,10,340,129.44,0.96,5,Dry,26,4,3,2,24,59,0.46,70.44,0.54,70.44,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.072,0.00174,0.0000681,0.0738,0.00289,1,0.0376,0.111,0.00437,25.4,0.916,0.96,0.879,16.1,15.4,15.4,370
1995-12-07,1995,3,10,341,127.53,0.97,5,Dry,26,4,3,2,24,59,0.46,68.53,0.54,68.53,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0714,0.00158,0.0000618,0.0729,0.00286,1,0.035,0.108,0.00423,25.4,0.905,0.96,0.869,15.4,14.8,14.8,356
1995-12-08,1995,3,10,342,125.61,0.97,5,Dry,26,4,3,2,24,59,0.47,66.61,0.53,66.61,0,0,0,0,-2,2,26,4,3,0,26,99.6,990,964.5,25.5,0.0708,0.00141,0.0000554,0.0722,0.00283,1,0.0324,0.105,0.0041,25.4,0.895,0.96,0.859,14.8,14.2,14.2,342
1995-12-09,1995,3,10,343,122.61,0.97,5,Dry,26,4,3,2,24,59,0.48,63.61,0.52,63.61,0,0,0,0,-2,2,26,4,3,0,26,96.6,990,964.5,25.5,0.0708,0.00116,0.0000454,0.072,0.00282,1,0.0284,0.1,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,320
1995-12-10,1995,3,11,344,121.24,0.97,5,Dry,26,4,3,2,24,59,0.49,62.24,0.51,62.24,0,0,0,0,-2,2,26,4,3,0,26,95.2,990,964.5,25.5,0.0708,0.00104,0.0000408,0.0719,0.00282,1,0.0265,0.0984,0.00386,25.4,0,0,0,0,0,0,0
1995-12-11,1995,3,11,345,119.87,0.97,5,Dry,26,4,3,2,24,59,0.49,60.87,0.51,60.87,0,0,0,0,-2,2,26,4,3,0,26,93.9,990,964.5,25.5,0.0708,0.000924,0.0000362,0.0717,0.00281,1,0.0247,0.0964,0.00378,25.4,0,0,0,0,0,0,0
1995-12-12,1995,3,11,346,121.79,0.97,5,Dry,26,4,3,2,24,59,0.48,62.79,0.52,62.79,0,0,0,0,-2,2,26,4,3,0,26,95.8,990,964.5,25.5,0.0708,0.00109,0.0000426,0.0719,0.00282,1,0.0273,0.0992,0.00389,25.4,0,0,0,0,0,0,0
1995-12-13,1995,3,11,347,125.34,0.97,5,Dry,26,4,3,2,24,59,0.47,66.34,0.53,66.34,0,0,0,0,-2,2,26,4,3,0,26,99.3,990,964.5,25.5,0.0708,0.00139,0.0000545,0.0722,0.00283,1,0.0321,0.104,0.00409,25.4,0.893,0.96,0.857,14.8,14.2,14.2,340
1995-12-14,1995,3,11,348,127.25,0.97,5,Dry,26,4,3,2,24,59,0.46,68.25,0.54,68.25,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0713,0.00155,0.0000608,0.0728,0.00286,1,0.0346,0.107,0.00421,25.4,0.904,0.96,0.867,15.4,14.7,14.7,354
1995-12-15,1995,3,11,349,125.34,0.97,5,Dry,26,4,3,2,24,59,0.47,66.34,0.53,66.34,0,0,0,0,-2,2,26,4,3,0,26,99.3,990,964.5,25.5,0.0708,0.00139,0.0000545,0.0722,0.00283,1,0.0321,0.104,0.00409,25.4,0.893,0.96,0.857,14.8,14.2,14.2,340
1995-12-16,1995,3,11,350,122.33,0.97,5,Dry,26,4,3,2,24,59,0.48,63.33,0.52,63.33,0,0,0,0,-2,2,26,4,3,0,26,96.3,990,964.5,25.5,0.0708,0.00113,0.0000444,0.072,0.00282,1,0.028,0.1,0.00392,25.4,0,0,0,0,0,0,0
1995-12-17,1995,3,12,351,122.06,0.97,5,Dry,26,4,3,2,24,59,0.48,63.06,0.52,63.06,0,0,0,0,-2,2,26,4,3,0,26,96.1,990,964.5,25.5,0.0708,0.00111,0.0000435,0.0719,0.00282,1,0.0276,0.0996,0.0039,25.4,0,0,0,0,0,0,0
1995-12-18,1995,3,12,352,123.43,0.97,5,Dry,26,4,3,2,24,59,0.48,64.43,0.52,64.43,0,0,0,0,-2,2,26,4,3,0,26,97.4,990,964.5,25.5,0.0708,0.00123,0.0000481,0.0721,0.00283,1,0.0295,0.102,0.00398,25.4,0.882,0.96,0.847,14.2,13.6,13.6,326
1995-12-19,1995,3,12,353,125.34,0.97,5,Dry,26,4,3,2,24,59,0.47,66.34,0.53,66.34,0,0,0,0,-2,2,26,4,3,0,26,99.3,990,964.5,25.5,0.0708,0.00139,0.0000545,0.0722,0.00283,1,0.0321,0.104,0.00409,25.4,0.893,0.96,0.857,14.8,14.2,14.2,340
1995-12-20,1995,3,12,354,123.43,0.97,5,Dry,26,4,3,2,24,59,0.48,64.43,0.52,64.43,0,0,0,0,-2,2,26,4,3,0,26,97.4,990,964.5,25.5,0.0708,0.00123,0.0000481,0.0721,0.00283,1,0.0295,0.102,0.00398,25.4,0.882,0.96,0.847,14.2,13.6,13.6,326
1995-12-21,1995,3,12,355,124.79,0.97,5,Dry,26,4,3,2,24,59,0.47,65.79,0.53,65.79,0,0,0,0,-2,2,26,4,3,0,26,98.8,990,964.5,25.5,0.0708,0.00134,0.0000526,0.0722,0.00283,1,0.0313,0.103,0.00406,25.4,0.89,0.96,0.854,14.6,14,14,336
1995-12-22,1995,3,12,356,126.16,0.97,5,Dry,26,4,3,2,24,59,0.47,67.16,0.53,67.16,0,0,0,0,-2,2,26,4,3,0,26,100,990,964.5,25.5,0.0709,0.00146,0.0000572,0.0723,0.00284,1,0.0332,0.106,0.00414,25.4,0.898,0.96,0.862,15,14.4,14.4,346
1995-12-23,1995,3,12,357,124.79,0.97,5,Dry,26,4,3,2,24,59,0.47,65.79,0.53,65.79,0,0,0,0,-2,2,26,4,3,0,26,98.8,990,964.5,25.5,0.0708,0.00134,0.0000526,0.0722,0.00283,1,0.0313,0.103,0.00406,25.4,0.89,0.96,0.854,14.6,14,14,336
1995-12-24,1995,3,13,358,126.71,0.97,5,Dry,26,4,3,2,24,59,0.47,67.71,0.53,67.71,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0711,0.00151,0.000059,0.0726,0.00285,1,0.0339,0.106,0.00418,25.4,0.901,0.96,0.865,15.2,14.6,14.6,350
1995-12-25,1995,3,13,359,128.07,0.97,5,Dry,26,4,3,2,24,59,0.46,69.07,0.54,69.07,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0716,0.00162,0.0000636,0.0732,0.00287,1,0.0357,0.109,0.00427,25.4,0.908,0.96,0.872,15.6,15,15,360
1995-12-26,1995,3,13,360,125.07,0.97,5,Dry,26,4,3,2,24,59,0.47,66.07,0.53,66.07,0,0,0,0,-2,2,26,4,3,0,26,99.1,990,964.5,25.5,0.0708,0.00137,0.0000536,0.0722,0.00283,1,0.0317,0.104,0.00407,25.4,0.892,0.96,0.856,14.7,14.1,14.1,338
1995-12-27,1995,3,13,361,122.61,0.97,5,Dry,26,4,3,2,24,59,0.48,63.61,0.52,63.61,0,0,0,0,-2,2,26,4,3,0,26,96.6,990,964.5,25.5,0.0708,0.00116,0.0000454,0.072,0.00282,1,0.0284,0.1,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,320
1995-12-28,1995,3,13,362,121.24,0.97,5,Dry,26,4,3,2,24,59,0.49,62.24,0.51,62.24,0,0,0,0,-2,2,26,4,3,0,26,95.2,990,964.5,25.5,0.0708,0.00104,0.0000408,0.0719,0.00282,1,0.0265,0.0984,0.00386,25.4,0,0,0,0,0,0,0
1995-12-29,1995,3,13,363,120.42,0.97,5,Dry,26,4,3,2,24,59,0.49,61.42,0.51,61.42,0,0,0,0,-2,2,26,4,3,0,26,94.4,990,964.5,25.5,0.0708,0.000971,0.0000381,0.0718,0.00282,1,0.0254,0.0972,0.00381,25.4,0,0,0,0,0,0,0
1995-12-30,1995,3,13,364,121.24,0.97,5,Dry,26,4,3,2,24,59,0.49,62.24,0.51,62.24,0,0,0,0,-2,2,26,4,3,0,26,95.2,990,964.5,25.5,0.0708,0.00104,0.0000408,0.0719,0.00282,1,0.0265,0.0984,0.00386,25.4,0,0,0,0,0,0,0
1995-12-31,1995,3,14,365,122.06,0.97,5,Dry,26,4,3,2,24,59,0.48,63.06,0.52,63.06,0,0,0,0,-2,2,26,4,3,0,26,96.1,990,964.5,25.5,0.0708,0.00111,0.0000435,0.0719,0.00282,1,0.0276,0.0996,0.0039,25.4,0,0,0,0,0,0,0
1996-01-01,1995,4,14,1,122.33,0.97,5,Dry,29,5,4,2,33,73,0.6,49.33,0.4,0,49,11,1,1,-1,37,40,6,5,1,70,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-02,1995,4,14,2,121.51,0.97,5,Dry,29,5,4,2,33,73,0.6,48.51,0.4,0,49,11,1,1,-1,37,40,6,5,1,70,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-03,1995,4,14,3,121.24,0.97,5,Dry,29,5,4,2,33,73,0.6,48.24,0.4,0,48,11,1,1,-1,36,40,6,5,1,69,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-04,1995,4,14,4,124.25,0.97,5,Dry,29,5,4,2,33,73,0.59,51.25,0.41,51.25,0,0,0,0,-2,2,29,5,4,0,35,89.3,990,964.5,25.5,0.0708,0.000106,0.00000417,0.0709,0.00278,1,0.0117,0.0826,0.00324,25.4,0,0,0,0,0,0,0
1996-01-05,1995,4,14,5,128.89,0.96,5,Dry,29,5,4,2,33,73,0.57,55.89,0.43,55.89,0,0,0,0,-2,2,29,5,4,0,35,93.9,990,964.5,25.5,0.0708,0.000501,0.0000196,0.0713,0.0028,1,0.018,0.0893,0.0035,25.4,0,0,0,0,0,0,0
1996-01-06,1995,4,14,6,130.26,0.96,5,Dry,29,5,4,2,33,73,0.56,57.26,0.44,57.26,0,0,0,0,-2,2,29,5,4,0,35,95.3,990,964.5,25.5,0.0708,0.000617,0.0000242,0.0714,0.0028,1,0.0198,0.0912,0.00358,25.4,0,0,0,0,0,0,0
