date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-01-07,1995,4,15,7,132.18,0.96,5,Dry,29,5,4,2,33,73,0.55,59.18,0.45,59.18,0,0,0,0,-2,2,29,5,4,0,35,97.2,990,964.5,25.5,0.0708,0.00078,0.0000306,0.0716,0.00281,1,0.0224,0.094,0.00369,25.4,0,0,0,0,0,0,0
1996-01-08,1995,4,15,8,134.64,0.96,5,Dry,29,5,4,2,33,73,0.54,61.64,0.46,61.64,0,0,0,0,-2,2,29,5,4,0,35,99.6,990,964.5,25.5,0.0708,0.000989,0.0000388,0.0718,0.00282,1,0.0257,0.0975,0.00382,25.4,0,0,0,0,0,0,0
1996-01-09,1995,4,15,9,136,0.96,5,Dry,29,5,4,2,33,73,0.54,63,0.46,63,0,0,0,0,-2,2,29,5,4,0,35,101,990,964.5,25.5,0.0712,0.00111,0.0000433,0.0723,0.00283,1,0.0275,0.0998,0.00391,25.4,0,0,0,0,0,0,0
1996-01-10,1995,4,15,10,138.47,0.96,5,Dry,29,5,4,2,33,73,0.53,65.47,0.47,65.47,0,0,0,0,-2,2,29,5,4,0,35,103,990,964.5,25.5,0.072,0.00131,0.0000516,0.0734,0.00288,1,0.0309,0.104,0.00409,25.4,0.888,0.96,0.853,14.5,13.9,13.9,334
1996-01-11,1995,4,15,11,143.66,0.95,5,Dry,29,5,4,2,33,73,0.51,70.66,0.49,70.66,0,0,0,0,-2,2,29,5,4,0,35,109,990,964.5,25.5,0.0739,0.00176,0.0000689,0.0756,0.00297,1,0.0379,0.114,0.00445,25.4,0.917,0.96,0.88,16.1,15.5,15.5,372
1996-01-12,1995,4,15,12,147.22,0.94,5,Dry,29,5,4,2,33,73,0.5,74.22,0.5,74.22,0,0,0,0,-2,2,29,5,4,0,35,112,990,964.5,25.5,0.0751,0.00206,0.0000807,0.0772,0.00303,1,0.0427,0.12,0.0047,25.4,0.936,0.96,0.898,17.3,16.6,16.6,398
1996-01-13,1995,4,15,13,151.32,0.94,5,Dry,29,5,4,2,33,73,0.48,78.32,0.52,78.32,0,0,0,0,-2,2,29,5,4,0,35,116,990,964.5,25.5,0.0766,0.00241,0.0000944,0.079,0.0031,1,0.0482,0.127,0.00499,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
1996-01-14,1995,4,16,14,156.51,0.93,5,Dry,29,5,4,2,33,73,0.47,83.51,0.53,83.51,0,0,0,0,-2,2,29,5,4,0,35,122,990,964.5,25.5,0.0784,0.00285,0.000112,0.0813,0.00319,1,0.0552,0.137,0.00535,25.4,0.93,0.962,0.894,19.3,18.6,18.6,446
1996-01-15,1995,4,16,15,160.07,0.93,5,Dry,29,5,4,2,33,73,0.46,87.07,0.54,87.07,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0797,0.00315,0.000123,0.0828,0.00325,1,0.06,0.143,0.0056,25.4,0.926,0.963,0.892,20.1,19.3,19.3,464
1996-01-16,1995,4,16,16,164.17,0.92,5,Dry,29,5,4,2,33,73,0.45,91.17,0.56,91.17,0,0,0,0,-2,2,29,5,4,0,35,129,990,964.5,25.5,0.0811,0.0035,0.000137,0.0846,0.00331,1,0.0656,0.15,0.00588,25.4,0.921,0.965,0.889,20.9,20.2,20.2,484
1996-01-17,1995,4,16,17,168.27,0.91,5,Dry,29,5,4,2,33,73,0.43,95.27,0.57,95.27,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0826,0.00385,0.000151,0.0864,0.00338,1,0.0711,0.158,0.00617,25.4,0.916,0.967,0.886,21.7,21,21,504
1996-01-18,1995,4,16,18,170.18,0.91,5,Dry,29,5,4,2,33,73,0.43,97.18,0.57,97.18,0,0,0,0,-2,2,29,5,4,0,35,135,990,964.5,25.5,0.0832,0.00401,0.000157,0.0873,0.00342,1,0.0737,0.161,0.0063,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
1996-01-19,1995,4,16,19,169.36,0.91,5,Dry,29,5,4,2,33,73,0.43,96.36,0.57,96.36,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.083,0.00394,0.000154,0.0869,0.0034,1,0.0726,0.159,0.00624,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
1996-01-20,1995,4,16,20,168.54,0.91,5,Dry,29,5,4,2,33,73,0.43,95.54,0.57,95.54,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.0827,0.00387,0.000152,0.0865,0.00339,1,0.0715,0.158,0.00619,25.4,0.916,0.967,0.885,21.8,21.1,21.1,505
1996-01-21,1995,4,17,21,169.36,0.91,5,Dry,29,5,4,2,33,73,0.43,96.36,0.57,96.36,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.083,0.00394,0.000154,0.0869,0.0034,1,0.0726,0.159,0.00624,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
1996-01-22,1995,4,17,22,171.82,0.9,5,Dry,29,5,4,2,33,73,0.42,98.82,0.57,98.82,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0838,0.00415,0.000162,0.088,0.00344,1,0.0759,0.164,0.00642,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1996-01-23,1995,4,17,23,174.29,0.9,5,Dry,29,5,4,2,33,73,0.42,101.3,0.58,101.3,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0847,0.00436,0.000171,0.0891,0.00349,1,0.0792,0.168,0.00659,25.4,0.911,0.969,0.884,23,22.3,22.3,535
1996-01-24,1995,4,17,24,179.48,0.89,5,Dry,29,5,4,2,33,73,0.41,106.5,0.59,106.5,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0865,0.0048,0.000188,0.0913,0.00357,1,0.0862,0.178,0.00695,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
1996-01-25,1995,4,17,25,184.13,0.87,5,Dry,29,5,4,2,33,73,0.4,111.1,0.6,111.1,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0882,0.0052,0.000203,0.0934,0.00365,1,0.0925,0.186,0.00727,25.4,0.919,0.97,0.891,25.4,24.6,24.6,592
1996-01-26,1995,4,17,26,186.59,0.86,5,Dry,29,5,4,2,33,73,0.39,113.6,0.61,113.6,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.089,0.00541,0.000211,0.0944,0.00369,1,0.0958,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,606
1996-01-27,1995,4,17,27,192.33,0.85,5,Dry,29,5,4,2,33,73,0.38,119.3,0.62,119.3,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0911,0.00589,0.00023,0.097,0.00379,1,0.104,0.201,0.00784,25.4,0.924,0.97,0.897,27.5,26.6,26.6,639
1996-01-28,1995,4,18,28,200.81,0.82,5,Dry,29,5,4,2,33,73,0.36,127.8,0.64,127.8,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0941,0.00661,0.000258,0.101,0.00393,1,0.115,0.216,0.00843,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
1996-01-29,1995,4,18,29,208.74,0.8,5,Dry,29,5,4,2,33,73,0.35,135.7,0.65,135.7,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0968,0.00729,0.000285,0.104,0.00408,1,0.126,0.23,0.009,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
1996-01-30,1995,4,18,30,218.31,0.76,5,Dry,29,5,4,2,33,73,0.33,145.3,0.67,145.3,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.0081,0.000318,0.108,0.00425,1,0.139,0.247,0.00969,25.2,0.937,0.97,0.909,33.7,32.7,32.7,784
1996-01-31,1995,4,18,31,227.88,0.73,5,Dry,29,5,4,2,33,73,0.32,154.9,0.68,154.9,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00891,0.000351,0.113,0.00442,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.9,34.9,837
1996-02-01,1995,5,18,32,236.9,0.7,5,Dry,31,6,4,3,41,85,0.36,151.9,0.64,151.9,0,0,0,0,-3,3,31,6,4,0,44,193,990,964.6,25.4,0.104,0.00866,0.000341,0.112,0.00442,1,0.148,0.26,0.0102,25.1,0.94,0.97,0.911,35.2,34.1,34.1,818
1996-02-02,1995,5,18,33,247.02,0.67,5,Dry,31,6,4,3,41,85,0.34,162,0.66,162,0,0,0,0,-3,3,31,6,4,0,44,203,990,964.7,25.3,0.107,0.00952,0.000376,0.117,0.00461,1,0.161,0.278,0.011,25,0.943,0.971,0.915,37.5,36.4,36.4,874
1996-02-03,1995,5,18,34,256.59,0.65,5,Dry,31,6,4,3,41,85,0.33,171.6,0.67,171.6,0,0,0,0,-3,3,31,6,4,0,44,213,990,964.7,25.3,0.111,0.0103,0.000409,0.121,0.00478,1,0.174,0.295,0.0117,25,0.946,0.975,0.923,39.8,38.8,38.8,931
1996-02-04,1995,5,19,35,264.52,0.64,5,Dry,31,6,4,3,41,85,0.32,179.5,0.68,179.5,0,0,0,0,-3,3,31,6,4,0,44,221,990,964.8,25.2,0.113,0.011,0.000436,0.124,0.00493,1,0.185,0.309,0.0123,24.9,0.948,0.98,0.929,41.6,40.8,40.8,979
1996-02-05,1995,5,19,36,270.81,0.63,5,Dry,31,6,4,3,41,85,0.31,185.8,0.69,185.8,0,0,0,0,-3,3,31,6,4,0,44,227,990,964.8,25.2,0.116,0.0115,0.000458,0.127,0.00504,1,0.193,0.32,0.0127,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
1996-02-06,1995,5,19,37,276,0.62,5,Dry,31,6,4,3,41,85,0.31,191,0.69,191,0,0,0,0,-3,3,31,6,4,0,44,232,990,964.8,25.2,0.117,0.012,0.000476,0.129,0.00514,1,0.2,0.33,0.0131,24.9,0.952,0.98,0.933,44.3,43.5,43.5,1040
1996-02-07,1995,5,19,38,281.2,0.61,5,Dry,31,6,4,3,41,85,0.3,196.2,0.7,196.2,0,0,0,0,-3,3,31,6,4,0,44,237,990,964.8,25.2,0.119,0.0124,0.000494,0.132,0.00523,1,0.207,0.339,0.0135,24.8,0.954,0.98,0.934,45.6,44.7,44.7,1070
1996-02-08,1995,5,19,39,284.75,0.6,5,Dry,31,6,4,3,41,85,0.3,199.8,0.7,199.8,0,0,0,0,-3,3,31,6,4,0,44,241,990,964.8,25.2,0.12,0.0127,0.000506,0.133,0.0053,1,0.212,0.345,0.0137,24.8,0.955,0.98,0.936,46.4,45.5,45.5,1090
1996-02-09,1995,5,19,40,291.04,0.6,5,Dry,31,6,4,3,41,85,0.29,206,0.71,206,0,0,0,0,-3,3,31,6,4,0,44,247,990,964.9,25.1,0.123,0.0133,0.000528,0.136,0.00541,1,0.221,0.357,0.0142,24.8,0.956,0.98,0.937,47.9,46.9,46.9,1130
1996-02-10,1995,5,19,41,295.14,0.59,5,Dry,31,6,4,3,41,85,0.29,210.1,0.71,210.1,0,0,0,0,-3,3,31,6,4,0,44,251,990,964.9,25.1,0.124,0.0136,0.000542,0.138,0.00548,1,0.226,0.364,0.0145,24.8,0.957,0.98,0.937,48.8,47.8,47.8,1150
1996-02-11,1995,5,20,42,299.25,0.58,5,Dry,31,6,4,3,41,85,0.28,214.3,0.72,214.3,0,0,0,0,-3,3,31,6,4,0,44,255,990,964.9,25.1,0.126,0.014,0.000556,0.14,0.00556,1,0.232,0.371,0.0148,24.7,0.957,0.98,0.938,49.7,48.2,48.2,1160
1996-02-12,1995,5,20,43,301.71,0.58,5,Dry,31,6,4,3,41,85,0.28,216.7,0.72,216.7,0,0,0,0,-3,3,31,6,4,0,44,258,990,964.9,25.1,0.126,0.0142,0.000565,0.141,0.00561,1,0.235,0.376,0.015,24.7,0.958,0.98,0.939,50.3,48.2,48.2,1160
1996-02-13,1995,5,20,44,301.98,0.58,5,Dry,31,6,4,3,41,85,0.28,217,0.72,217,0,0,0,0,-3,3,31,6,4,0,44,258,990,964.9,25.1,0.127,0.0142,0.000566,0.141,0.00561,1,0.235,0.376,0.015,24.7,0.958,0.98,0.939,50.4,48.2,48.2,1160
1996-02-14,1995,5,20,45,304.44,0.58,5,Dry,31,6,4,3,41,85,0.28,219.4,0.72,219.4,0,0,0,0,-3,3,31,6,4,0,44,260,990,964.9,25.1,0.127,0.0144,0.000574,0.142,0.00566,1,0.239,0.381,0.0152,24.7,0.958,0.98,0.939,50.9,48.2,48.2,1160
1996-02-15,1995,5,20,46,308.54,0.57,5,Dry,31,6,4,3,41,85,0.28,223.5,0.72,223.5,0,0,0,0,-3,3,31,6,4,0,44,265,990,964.9,25.1,0.129,0.0148,0.000589,0.144,0.00573,1,0.244,0.388,0.0155,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
1996-02-16,1995,5,20,47,312.64,0.57,5,Dry,31,6,4,3,41,85,0.27,227.6,0.73,227.6,0,0,0,0,-3,3,31,6,4,0,44,269,990,965,25,0.13,0.0151,0.000603,0.145,0.00581,1,0.25,0.395,0.0158,24.6,0.959,0.98,0.94,52.8,48.2,48.2,1160
1996-02-17,1995,5,20,48,316.2,0.56,5,Dry,31,6,4,3,41,85,0.27,231.2,0.73,231.2,0,0,0,0,-3,3,31,6,4,0,44,272,990,965,25,0.132,0.0154,0.000616,0.147,0.00588,2,0.0986,0.246,0.00982,24.8,0.923,0.97,0.896,25.9,25.2,50.3,1210
1996-02-18,1995,5,21,49,318.66,0.56,5,Dry,31,6,4,3,41,85,0.27,233.7,0.73,233.7,0,0,0,0,-3,3,31,6,4,0,44,275,990,965,25,0.132,0.0156,0.000624,0.148,0.00592,2,0.1,0.248,0.00993,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
1996-02-19,1995,5,21,50,318.93,0.56,5,Dry,31,6,4,3,41,85,0.27,233.9,0.73,233.9,0,0,0,0,-3,3,31,6,4,0,44,275,990,965,25,0.133,0.0156,0.000625,0.148,0.00593,2,0.1,0.249,0.00994,24.8,0.924,0.97,0.896,26.2,25.5,50.9,1220
1996-02-20,1995,5,21,51,320.3,0.56,5,Dry,31,6,4,3,41,85,0.27,235.3,0.73,235.3,0,0,0,0,-3,3,31,6,4,0,44,276,990,965,25,0.133,0.0158,0.00063,0.149,0.00595,2,0.101,0.25,0.01,24.7,0.925,0.97,0.897,26.4,25.6,51.2,1230
1996-02-21,1995,5,21,52,325.5,0.55,5,Dry,31,6,4,3,41,85,0.26,240.5,0.74,240.5,0,0,0,0,-3,3,31,6,4,0,44,282,990,965,25,0.135,0.0162,0.000648,0.151,0.00605,2,0.105,0.256,0.0102,24.7,0.926,0.97,0.899,27,26.2,52.4,1260
1996-02-22,1995,5,21,53,330.69,0.55,5,Dry,31,6,4,3,41,85,0.26,245.7,0.74,245.7,0,0,0,0,-3,3,31,6,4,0,44,287,990,965.1,24.9,0.137,0.0166,0.000667,0.153,0.00615,2,0.108,0.262,0.0105,24.7,0.928,0.97,0.9,27.6,26.8,53.5,1280
1996-02-23,1995,5,21,54,334.25,0.54,5,Dry,31,6,4,3,41,85,0.25,249.3,0.75,249.3,0,0,0,0,-3,3,31,6,4,0,44,290,990,965.1,24.9,0.138,0.0169,0.000679,0.155,0.00621,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28,27.2,54.3,1300
1996-02-24,1995,5,21,55,339.99,0.54,5,Dry,31,6,4,3,41,85,0.25,255,0.75,255,0,0,0,0,-3,3,31,6,4,0,44,296,990,965.1,24.9,0.14,0.0194,0.000777,0.159,0.0064,2,0.115,0.274,0.011,24.6,0.93,0.97,0.903,28.6,27.8,55.6,1330
1996-02-25,1995,5,22,56,347.92,0.53,5,Dry,31,6,4,3,41,85,0.24,262.9,0.76,262.9,0,0,0,0,-3,3,31,6,4,0,44,304,990,965.1,24.9,0.143,0.0231,0.000929,0.166,0.00667,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.5,28.6,57.3,1380
1996-02-26,1995,5,22,57,356.94,0.52,5,Dry,31,6,4,3,41,85,0.24,271.9,0.76,271.9,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0274,0.0011,0.173,0.00698,2,0.126,0.299,0.0121,24.5,0.934,0.97,0.906,30.5,29.6,59.2,1420
1996-02-27,1995,5,22,58,365.97,0.51,5,Dry,31,6,4,3,41,85,0.23,281,0.77,281,0,0,0,0,-3,3,31,6,4,0,44,322,990,965.2,24.8,0.149,0.0316,0.00128,0.181,0.0073,2,0.132,0.313,0.0126,24.5,0.936,0.97,0.908,31.5,30.6,61.2,1470
1996-02-28,1995,5,22,59,376.63,0.5,5,Dry,31,6,4,3,41,85,0.23,291.6,0.77,291.6,0,0,0,0,-3,3,31,6,4,0,44,333,990,965.3,24.7,0.153,0.0366,0.00148,0.19,0.00767,2,0.139,0.329,0.0133,24.4,0.938,0.97,0.91,32.7,31.7,63.5,1520
1996-02-29,1995,5,22,60,386.75,0.49,5,Dry,31,6,4,3,41,85,0.22,301.8,0.78,301.8,0,0,0,0,-3,3,31,6,4,0,44,343,990,965.3,24.7,0.156,0.0414,0.00168,0.198,0.00802,2,0.146,0.344,0.014,24.3,0.941,0.97,0.912,33.9,32.8,65.7,1580
1996-03-01,1995,6,22,61,399.6,0.48,5,Dry,36,8,6,4,53,107,0.27,292.6,0.73,292.6,0,0,0,0,-4,4,36,8,6,0,57,343,990,965.4,24.6,0.156,0.0371,0.00151,0.194,0.00787,2,0.14,0.334,0.0136,24.3,0.939,0.97,0.911,32.7,31.7,63.4,1520
1996-03-02,1995,6,22,62,409.72,0.48,5,Dry,36,8,6,4,53,107,0.26,302.7,0.74,302.7,0,0,0,0,-4,4,36,8,6,0,57,353,990,965.4,24.6,0.16,0.0419,0.00171,0.202,0.00822,2,0.147,0.349,0.0142,24.2,0.941,0.97,0.913,33.8,32.8,65.6,1570
1996-03-03,1995,6,23,63,419.29,0.47,5,Dry,36,8,6,4,53,107,0.26,312.3,0.74,312.3,0,0,0,0,-4,4,36,8,6,0,57,362,990,965.5,24.5,0.163,0.0464,0.00189,0.21,0.00856,2,0.153,0.363,0.0148,24.2,0.942,0.97,0.914,34.9,33.8,67.6,1620
1996-03-04,1995,6,23,64,428.86,0.46,5,Dry,36,8,6,4,53,107,0.25,321.9,0.75,321.9,0,0,0,0,-4,4,36,8,6,0,57,372,990,965.5,24.5,0.167,0.0509,0.00208,0.218,0.0089,2,0.16,0.377,0.0154,24.1,0.944,0.97,0.916,35.9,34.8,69.6,1670
1996-03-05,1995,6,23,65,440.61,0.45,5,Dry,36,8,6,4,53,107,0.24,333.6,0.76,333.6,0,0,0,0,-4,4,36,8,6,0,57,384,990,965.6,24.4,0.171,0.0565,0.00231,0.227,0.00931,2,0.168,0.395,0.0162,24,0.946,0.97,0.918,37.2,36.1,72.1,1730
1996-03-06,1995,6,23,66,454.56,0.44,5,Dry,36,8,6,4,53,107,0.23,347.6,0.77,347.6,0,0,0,0,-4,4,36,8,6,0,57,398,990,965.6,24.4,0.176,0.063,0.00259,0.239,0.00981,2,0.177,0.416,0.0171,23.9,0.948,0.973,0.923,38.7,37.6,75.3,1810
1996-03-07,1995,6,23,67,464.68,0.43,5,Dry,36,8,6,4,53,107,0.23,357.7,0.77,357.7,0,0,0,0,-4,4,36,8,6,0,57,408,990,965.7,24.3,0.179,0.0678,0.00279,0.247,0.0102,2,0.184,0.431,0.0177,23.9,0.949,0.976,0.926,39.8,38.8,77.6,1860
1996-03-08,1995,6,23,68,473.7,0.43,5,Dry,36,8,6,4,53,107,0.23,366.7,0.77,366.7,0,0,0,0,-4,4,36,8,6,0,57,417,990,965.7,24.3,0.183,0.0721,0.00297,0.255,0.0105,2,0.19,0.445,0.0183,23.8,0.951,0.978,0.929,40.7,39.8,79.6,1910
1996-03-09,1995,6,23,69,483.82,0.42,5,Dry,36,8,6,4,53,107,0.22,376.8,0.78,376.8,0,0,0,0,-4,4,36,8,6,0,57,427,990,965.8,24.2,0.186,0.0769,0.00317,0.263,0.0109,2,0.197,0.46,0.019,23.8,0.952,0.98,0.933,41.8,41,81.9,1970
1996-03-10,1995,6,24,70,495.57,0.41,5,Dry,36,8,6,4,53,107,0.22,388.6,0.78,388.6,0,0,0,0,-4,4,36,8,6,0,57,439,990,965.8,24.2,0.19,0.0824,0.00341,0.273,0.0113,2,0.205,0.478,0.0198,23.7,0.954,0.98,0.934,43,42.2,84.4,2020
1996-03-11,1995,6,24,71,504.6,0.41,5,Dry,36,8,6,4,53,107,0.21,397.6,0.79,397.6,0,0,0,0,-4,4,36,8,6,0,57,448,990,965.9,24.1,0.194,0.0867,0.00359,0.28,0.0116,2,0.211,0.491,0.0204,23.6,0.955,0.98,0.936,44,43.1,86.2,2070
1996-03-12,1995,6,24,72,513.07,0.4,5,Dry,36,8,6,4,53,107,0.21,406.1,0.79,406.1,0,0,0,0,-4,4,36,8,6,0,57,456,990,965.9,24.1,0.196,0.0907,0.00376,0.287,0.0119,2,0.217,0.504,0.0209,23.6,0.955,0.98,0.936,44.9,44,87.9,2110
1996-03-13,1995,6,24,73,522.1,0.4,5,Dry,36,8,6,4,53,107,0.2,415.1,0.8,415.1,0,0,0,0,-4,4,36,8,6,0,57,465,990,965.9,24.1,0.2,0.0949,0.00395,0.295,0.0122,2,0.223,0.517,0.0215,23.5,0.956,0.98,0.937,45.8,44.9,89.7,2150
1996-03-14,1995,6,24,74,532.22,0.39,5,Dry,36,8,6,4,53,107,0.2,425.2,0.8,425.2,0,0,0,0,-4,4,36,8,6,0,57,475,990,966,24,0.203,0.0997,0.00415,0.303,0.0126,2,0.23,0.532,0.0222,23.5,0.957,0.98,0.937,46.8,45.9,91.8,2200
1996-03-15,1995,6,24,75,543.97,0.39,5,Dry,36,8,6,4,53,107,0.2,437,0.8,437,0,0,0,0,-4,4,36,8,6,0,57,487,990,966,24,0.207,0.105,0.00439,0.313,0.0131,2,0.237,0.55,0.023,23.4,0.957,0.98,0.938,48,47,94.1,2260
1996-03-16,1995,6,24,76,556.82,0.38,5,Dry,36,8,6,4,53,107,0.19,449.8,0.81,449.8,0,0,0,0,-4,4,36,8,6,0,57,500,990,966.1,23.9,0.212,0.111,0.00466,0.323,0.0135,2,0.246,0.569,0.0238,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
1996-03-17,1995,6,25,77,570.22,0.37,5,Dry,36,8,6,4,53,107,0.19,463.2,0.81,463.2,0,0,0,0,-4,4,36,8,6,0,57,513,990,966.2,23.8,0.218,0.118,0.00494,0.336,0.0141,2,0.255,0.591,0.0248,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
1996-03-18,1995,6,25,78,583.62,0.37,5,Dry,36,8,6,4,53,107,0.18,476.6,0.82,476.6,0,0,0,0,-4,4,36,8,6,0,57,527,990,966.2,23.8,0.226,0.124,0.00521,0.35,0.0147,2,0.264,0.614,0.0258,23.2,0.956,0.98,0.937,51.8,48.2,96.4,2310
1996-03-19,1995,6,25,79,600.85,0.36,5,Dry,36,8,6,4,53,107,0.18,493.9,0.82,493.9,0,0,0,0,-4,4,36,8,6,0,57,544,990,966.3,23.7,0.236,0.132,0.00557,0.368,0.0155,3,0.165,0.532,0.0225,23.2,0.946,0.97,0.917,35.4,34.3,103,2470
1996-03-20,1995,6,25,80,617.53,0.35,5,Dry,36,8,6,4,53,107,0.17,510.5,0.83,510.5,0,0,0,0,-4,4,36,8,6,0,57,561,990,966.4,23.6,0.245,0.142,0.00601,0.387,0.0164,3,0.172,0.559,0.0237,23.1,0.947,0.97,0.919,36.5,35.4,106,2550
1996-03-21,1995,6,25,81,630.93,0.34,5,Dry,36,8,6,4,53,107,0.17,523.9,0.83,523.9,0,0,0,0,-4,4,36,8,6,0,57,574,990,966.4,23.6,0.253,0.151,0.0064,0.404,0.0171,3,0.178,0.582,0.0247,23,0.949,0.97,0.921,37.4,36.3,109,2610
1996-03-22,1995,6,25,82,645.97,0.34,5,Dry,36,8,6,4,53,107,0.17,539,0.83,539,0,0,0,0,-4,4,36,8,6,0,57,589,990,966.5,23.5,0.261,0.161,0.00685,0.422,0.018,3,0.185,0.607,0.0258,22.9,0.95,0.972,0.924,38.3,37.3,112,2680
1996-03-23,1995,6,25,83,660.46,0.33,5,Dry,36,8,6,4,53,107,0.16,553.5,0.84,553.5,0,0,0,0,-4,4,36,8,6,0,57,603,990,966.5,23.5,0.269,0.171,0.00728,0.44,0.0188,3,0.192,0.632,0.0269,22.8,0.951,0.974,0.927,39.3,38.3,115,2760
1996-03-24,1995,6,26,84,673.86,0.32,5,Dry,36,8,6,4,53,107,0.16,566.9,0.84,566.9,0,0,0,0,-4,4,36,8,6,0,57,617,990,966.6,23.4,0.277,0.18,0.00768,0.457,0.0195,3,0.198,0.654,0.028,22.8,0.952,0.976,0.929,40.1,39.2,118,2820
1996-03-25,1995,6,26,85,687.8,0.32,5,Dry,36,8,6,4,53,107,0.16,580.8,0.84,580.8,0,0,0,0,-4,4,36,8,6,0,57,631,990,966.7,23.3,0.285,0.189,0.00809,0.474,0.0203,3,0.204,0.678,0.029,22.7,0.953,0.978,0.932,41,40.1,120,2890
1996-03-26,1995,6,26,86,700.11,0.31,5,Dry,36,8,6,4,53,107,0.15,593.1,0.85,593.1,0,0,0,0,-4,4,36,8,6,0,57,643,990,966.7,23.3,0.292,0.197,0.00846,0.489,0.021,3,0.209,0.699,0.03,22.6,0.954,0.98,0.935,41.8,41,123,2950
1996-03-27,1995,6,26,87,711.86,0.31,5,Dry,36,8,6,4,53,107,0.15,604.9,0.85,604.9,0,0,0,0,-4,4,36,8,6,0,57,655,990,966.7,23.3,0.299,0.205,0.00882,0.504,0.0217,3,0.215,0.718,0.0309,22.5,0.955,0.98,0.935,42.5,41.7,125,3000
1996-03-28,1995,6,26,88,721.98,0.3,5,Dry,36,8,6,4,53,107,0.15,615,0.85,615,0,0,0,0,-4,4,36,8,6,0,57,665,990,966.8,23.2,0.304,0.212,0.00912,0.516,0.0222,3,0.219,0.735,0.0317,22.5,0.955,0.98,0.936,43.2,42.3,127,3040
1996-03-29,1995,6,26,89,732.64,0.3,5,Dry,36,8,6,4,53,107,0.15,625.6,0.85,625.6,0,0,0,0,-4,4,36,8,6,0,57,676,990,966.8,23.2,0.31,0.219,0.00945,0.529,0.0228,3,0.224,0.753,0.0325,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
1996-03-30,1995,6,26,90,741.67,0.29,5,Dry,36,8,6,4,53,107,0.14,634.7,0.86,634.7,0,0,0,0,-4,4,36,8,6,0,57,685,990,966.9,23.1,0.316,0.225,0.00972,0.541,0.0234,3,0.228,0.769,0.0332,22.4,0.956,0.98,0.937,44.3,43.5,130,3130
1996-03-31,1995,6,27,91,749.6,0.29,5,Dry,36,8,6,4,53,107,0.14,642.6,0.86,642.6,0,0,0,0,-4,4,36,8,6,0,57,693,990,966.9,23.1,0.32,0.23,0.00997,0.55,0.0238,3,0.232,0.782,0.0339,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
1996-04-01,1995,7,27,92,756.98,0.29,5,Dry,40,10,8,5,62,125,0.17,632,0.83,632,0,0,0,0,-5,5,40,10,8,0,67,690,990,966.9,23.1,0.319,0.223,0.00967,0.542,0.0235,3,0.227,0.769,0.0333,22.3,0.956,0.98,0.936,44,43.1,129,3110
1996-04-02,1995,7,27,93,760.54,0.29,5,Dry,40,10,8,5,62,125,0.16,635.5,0.84,635.5,0,0,0,0,-5,5,40,10,8,0,67,694,990,966.9,23.1,0.321,0.226,0.00978,0.546,0.0237,3,0.228,0.775,0.0336,22.3,0.956,0.98,0.937,44.2,43.4,130,3120
1996-04-03,1995,7,27,94,763.54,0.28,5,Dry,40,10,8,5,62,125,0.16,638.5,0.84,638.5,0,0,0,0,-5,5,40,10,8,0,67,697,990,967,23,0.322,0.228,0.00987,0.55,0.0239,3,0.23,0.78,0.0338,22.3,0.956,0.98,0.937,44.4,43.5,131,3130
1996-04-04,1995,7,27,95,763.82,0.28,5,Dry,40,10,8,5,62,125,0.16,638.8,0.84,638.8,0,0,0,0,-5,5,40,10,8,0,67,697,990,967,23,0.323,0.228,0.00988,0.55,0.0239,3,0.23,0.78,0.0339,22.3,0.956,0.98,0.937,44.4,43.6,131,3140
1996-04-05,1995,7,27,96,763.54,0.28,5,Dry,40,10,8,5,62,125,0.16,638.5,0.84,638.5,0,0,0,0,-5,5,40,10,8,0,67,697,990,967,23,0.322,0.228,0.00987,0.55,0.0239,3,0.23,0.78,0.0338,22.3,0.956,0.98,0.937,44.4,43.5,131,3130
1996-04-06,1995,7,27,97,763.27,0.28,5,Dry,40,10,8,5,62,125,0.16,638.3,0.84,638.3,0,0,0,0,-5,5,40,10,8,0,67,696,990,967,23,0.322,0.227,0.00987,0.55,0.0238,3,0.23,0.779,0.0338,22.3,0.956,0.98,0.937,44.4,43.5,131,3130
1996-04-07,1995,7,28,98,761.36,0.29,5,Dry,40,10,8,5,62,125,0.16,636.4,0.84,636.4,0,0,0,0,-5,5,40,10,8,0,67,694,990,966.9,23.1,0.321,0.226,0.00981,0.547,0.0237,3,0.229,0.776,0.0337,22.3,0.956,0.98,0.937,44.3,43.4,130,3130
1996-04-08,1995,7,28,99,759.99,0.29,5,Dry,40,10,8,5,62,125,0.16,635,0.84,635,0,0,0,0,-5,5,40,10,8,0,67,693,990,966.9,23.1,0.32,0.225,0.00976,0.546,0.0237,3,0.228,0.774,0.0336,22.3,0.956,0.98,0.937,44.2,43.3,130,3120
1996-04-09,1995,7,28,100,758.62,0.29,5,Dry,40,10,8,5,62,125,0.17,633.6,0.83,633.6,0,0,0,0,-5,5,40,10,8,0,67,692,990,966.9,23.1,0.32,0.224,0.00972,0.544,0.0236,3,0.228,0.771,0.0334,22.3,0.956,0.98,0.936,44.1,43.2,130,3110
1996-04-10,1995,7,28,101,755.61,0.29,5,Dry,40,10,8,5,62,125,0.17,630.6,0.83,630.6,0,0,0,0,-5,5,40,10,8,0,67,689,990,966.9,23.1,0.318,0.222,0.00963,0.54,0.0234,3,0.226,0.766,0.0332,22.3,0.955,0.98,0.936,43.9,43.1,129,3100
1996-04-11,1995,7,28,102,751.51,0.29,5,Dry,40,10,8,5,62,125,0.17,626.5,0.83,626.5,0,0,0,0,-5,5,40,10,8,0,67,685,990,966.9,23.1,0.316,0.22,0.00951,0.535,0.0232,3,0.224,0.759,0.0329,22.3,0.955,0.98,0.936,43.7,42.8,128,3080
1996-04-12,1995,7,28,103,746.32,0.29,5,Dry,40,10,8,5,62,125,0.17,621.3,0.83,621.3,0,0,0,0,-5,5,40,10,8,0,67,679,990,966.9,23.1,0.313,0.216,0.00935,0.529,0.0229,3,0.222,0.751,0.0325,22.4,0.955,0.98,0.936,43.4,42.5,128,3060
1996-04-13,1995,7,28,104,741.12,0.29,5,Dry,40,10,8,5,62,125,0.17,616.1,0.83,616.1,0,0,0,0,-5,5,40,10,8,0,67,674,990,966.9,23.1,0.31,0.213,0.00919,0.522,0.0226,3,0.22,0.742,0.0321,22.4,0.955,0.98,0.936,43.1,42.2,127,3040
1996-04-14,1995,7,29,105,734.83,0.3,5,Dry,40,10,8,5,62,125,0.17,609.8,0.83,609.8,0,0,0,0,-5,5,40,10,8,0,67,668,990,966.8,23.2,0.306,0.208,0.009,0.514,0.0222,3,0.217,0.731,0.0316,22.4,0.955,0.98,0.936,42.7,41.8,126,3010
1996-04-15,1995,7,29,106,729.09,0.3,5,Dry,40,10,8,5,62,125,0.17,604.1,0.83,604.1,0,0,0,0,-5,5,40,10,8,0,67,662,990,966.8,23.2,0.303,0.205,0.00882,0.507,0.0219,3,0.214,0.722,0.0311,22.5,0.954,0.98,0.935,42.3,41.5,124,2990
1996-04-16,1995,7,29,107,721.71,0.3,5,Dry,40,10,8,5,62,125,0.17,596.7,0.83,596.7,0,0,0,0,-5,5,40,10,8,0,67,655,990,966.8,23.2,0.299,0.2,0.0086,0.498,0.0215,3,0.211,0.709,0.0306,22.5,0.954,0.98,0.935,41.9,41,123,2960
1996-04-17,1995,7,29,108,713.23,0.31,5,Dry,40,10,8,5,62,125,0.17,588.2,0.82,588.2,0,0,0,0,-5,5,40,10,8,0,67,646,990,966.8,23.2,0.294,0.194,0.00834,0.488,0.021,3,0.207,0.695,0.0299,22.6,0.953,0.979,0.933,41.3,40.5,121,2910
1996-04-18,1995,7,29,109,704.21,0.31,5,Dry,40,10,8,5,62,125,0.18,579.2,0.82,579.2,0,0,0,0,-5,5,40,10,8,0,67,637,990,966.7,23.3,0.289,0.188,0.00807,0.477,0.0205,3,0.203,0.68,0.0292,22.6,0.953,0.978,0.932,40.8,39.9,120,2870
1996-04-19,1995,7,29,110,695.18,0.32,5,Dry,40,10,8,5,62,125,0.18,570.2,0.82,570.2,0,0,0,0,-5,5,40,10,8,0,67,628,990,966.7,23.3,0.284,0.182,0.0078,0.465,0.02,3,0.199,0.664,0.0285,22.7,0.952,0.976,0.93,40.2,39.3,118,2830
1996-04-20,1995,7,29,111,684.52,0.32,5,Dry,40,10,8,5,62,125,0.18,559.5,0.82,559.5,0,0,0,0,-5,5,40,10,8,0,67,618,990,966.6,23.4,0.277,0.175,0.00748,0.452,0.0194,3,0.194,0.646,0.0277,22.7,0.951,0.975,0.928,39.5,38.5,116,2770
1996-04-21,1995,7,30,112,674.4,0.32,5,Dry,40,10,8,5,62,125,0.18,549.4,0.81,549.4,0,0,0,0,-5,5,40,10,8,0,67,607,990,966.6,23.4,0.272,0.168,0.00718,0.44,0.0188,3,0.19,0.629,0.0269,22.8,0.951,0.974,0.926,38.9,37.9,114,2730
1996-04-22,1995,7,30,113,664.29,0.33,5,Dry,40,10,8,5,62,125,0.19,539.3,0.81,539.3,0,0,0,0,-5,5,40,10,8,0,67,597,990,966.6,23.4,0.266,0.161,0.00688,0.427,0.0182,3,0.185,0.612,0.0261,22.8,0.95,0.972,0.923,38.2,37.2,112,2680
1996-04-23,1995,7,30,114,653.62,0.33,5,Dry,40,10,8,5,62,125,0.19,528.6,0.81,528.6,0,0,0,0,-5,5,40,10,8,0,67,587,990,966.5,23.5,0.26,0.154,0.00656,0.414,0.0176,3,0.18,0.594,0.0253,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
1996-04-24,1995,7,30,115,641.86,0.34,5,Dry,40,10,8,5,62,125,0.2,516.9,0.81,516.9,0,0,0,0,-5,5,40,10,8,0,67,575,990,966.5,23.5,0.253,0.146,0.00622,0.399,0.017,3,0.175,0.575,0.0244,23,0.948,0.97,0.92,36.8,35.7,107,2570
1996-04-25,1995,7,30,116,630.65,0.34,5,Dry,40,10,8,5,62,125,0.2,505.6,0.8,505.6,0,0,0,0,-5,5,40,10,8,0,67,564,990,966.4,23.6,0.247,0.139,0.00589,0.386,0.0164,3,0.17,0.556,0.0236,23,0.947,0.97,0.918,36,35,105,2520
1996-04-26,1995,7,30,117,619.44,0.35,5,Dry,40,10,8,5,62,125,0.2,494.4,0.8,494.4,0,0,0,0,-5,5,40,10,8,0,67,552,990,966.4,23.6,0.24,0.132,0.0056,0.373,0.0158,3,0.165,0.538,0.0228,23.1,0.946,0.97,0.917,35.3,34.2,103,2460
1996-04-27,1995,7,30,118,608.23,0.35,5,Dry,40,10,8,5,62,125,0.21,483.2,0.79,483.2,0,0,0,0,-5,5,40,10,8,0,67,541,990,966.3,23.7,0.234,0.127,0.00537,0.361,0.0153,2,0.269,0.63,0.0266,23,0.956,0.98,0.937,52.2,48.2,96.4,2310
1996-04-28,1995,7,31,119,597.02,0.36,5,Dry,40,10,8,5,62,125,0.21,472,0.79,472,0,0,0,0,-5,5,40,10,8,0,67,530,990,966.3,23.7,0.228,0.122,0.00514,0.35,0.0147,2,0.261,0.611,0.0258,23.1,0.957,0.98,0.938,51.2,48.2,96.4,2310
1996-04-29,1995,7,31,120,585.81,0.37,5,Dry,40,10,8,5,62,125,0.21,460.8,0.79,460.8,0,0,0,0,-5,5,40,10,8,0,67,519,990,966.2,23.8,0.221,0.117,0.0049,0.338,0.0142,2,0.254,0.591,0.0249,23.2,0.957,0.98,0.938,50.1,48.2,96.4,2310
1996-04-30,1995,7,31,121,574.6,0.37,5,Dry,40,10,8,5,62,125,0.22,449.6,0.78,449.6,0,0,0,0,-5,5,40,10,8,0,67,508,990,966.2,23.8,0.215,0.111,0.00467,0.326,0.0137,2,0.246,0.572,0.024,23.2,0.958,0.98,0.939,49.1,48.1,96.2,2310
1996-05-01,1995,8,31,122,564.48,0.38,5,Dry,42,9,8,6,82,147,0.26,417.5,0.74,417.5,0,0,0,0,-6,6,42,9,8,0,88,476,990,966.1,23.9,0.204,0.0961,0.00403,0.3,0.0126,2,0.224,0.524,0.022,23.3,0.956,0.98,0.937,45.7,44.8,89.5,2150
1996-05-02,1995,8,31,123,553.82,0.38,5,Dry,42,9,8,6,82,147,0.27,406.8,0.73,406.8,0,0,0,0,-6,6,42,9,8,0,88,466,990,966.1,23.9,0.2,0.091,0.00381,0.291,0.0122,2,0.217,0.508,0.0213,23.4,0.955,0.98,0.936,44.6,43.7,87.4,2100
1996-05-03,1995,8,31,124,543.7,0.39,5,Dry,42,9,8,6,82,147,0.27,396.7,0.73,396.7,0,0,0,0,-6,6,42,9,8,0,88,456,990,966,24,0.196,0.0862,0.0036,0.283,0.0118,2,0.21,0.493,0.0206,23.5,0.954,0.98,0.935,43.6,42.7,85.4,2050
1996-05-04,1995,8,31,125,534.68,0.39,5,Dry,42,9,8,6,82,147,0.28,387.7,0.72,387.7,0,0,0,0,-6,6,42,9,8,0,88,447,990,966,24,0.193,0.082,0.00342,0.275,0.0115,2,0.204,0.479,0.02,23.5,0.953,0.98,0.934,42.6,41.8,83.5,2000
1996-05-05,1995,8,32,126,525.11,0.4,5,Dry,42,9,8,6,82,147,0.28,378.1,0.72,378.1,0,0,0,0,-6,6,42,9,8,0,88,437,990,966,24,0.19,0.0775,0.00322,0.267,0.0111,2,0.198,0.465,0.0193,23.6,0.952,0.979,0.933,41.6,40.8,81.5,1960
1996-05-06,1995,8,32,127,515.54,0.4,5,Dry,42,9,8,6,82,147,0.28,368.5,0.71,368.5,0,0,0,0,-6,6,42,9,8,0,88,428,990,965.9,24.1,0.186,0.073,0.00303,0.259,0.0108,2,0.191,0.451,0.0187,23.6,0.951,0.977,0.929,40.6,39.7,79.4,1900
1996-05-07,1995,8,32,128,505.97,0.41,5,Dry,42,9,8,6,82,147,0.29,359,0.71,359,0,0,0,0,-6,6,42,9,8,0,88,418,990,965.9,24.1,0.183,0.0684,0.00284,0.251,0.0104,2,0.185,0.436,0.0181,23.7,0.95,0.975,0.926,39.6,38.6,77.2,1850
1996-05-08,1995,8,32,129,498.04,0.41,5,Dry,42,9,8,6,82,147,0.29,351,0.7,351,0,0,0,0,-6,6,42,9,8,0,88,410,990,965.8,24.2,0.18,0.0647,0.00268,0.245,0.0101,2,0.179,0.424,0.0176,23.7,0.949,0.973,0.923,38.8,37.7,75.4,1810
1996-05-09,1995,8,32,130,489.56,0.42,5,Dry,42,9,8,6,82,147,0.3,342.6,0.7,342.6,0,0,0,0,-6,6,42,9,8,0,88,402,990,965.8,24.2,0.177,0.0607,0.00251,0.238,0.00983,2,0.174,0.412,0.017,23.8,0.947,0.971,0.92,37.9,36.8,73.5,1760
1996-05-10,1995,8,32,131,481.08,0.42,5,Dry,42,9,8,6,82,147,0.31,334.1,0.69,334.1,0,0,0,0,-6,6,42,9,8,0,88,393,990,965.8,24.2,0.174,0.0567,0.00234,0.231,0.00953,2,0.168,0.399,0.0165,23.8,0.946,0.97,0.918,36.9,35.8,71.7,1720
1996-05-11,1995,8,32,132,472.61,0.43,5,Dry,42,9,8,6,82,147,0.31,325.6,0.69,325.6,0,0,0,0,-6,6,42,9,8,0,88,385,990,965.7,24.3,0.171,0.0527,0.00217,0.224,0.00923,2,0.162,0.386,0.0159,23.9,0.945,0.97,0.916,36,35,69.9,1680
1996-05-12,1995,8,33,133,464.68,0.43,5,Dry,42,9,8,6,82,147,0.32,317.7,0.68,317.7,0,0,0,0,-6,6,42,9,8,0,88,377,990,965.7,24.3,0.168,0.0489,0.00201,0.217,0.00894,2,0.157,0.374,0.0154,23.9,0.944,0.97,0.915,35.2,34.1,68.2,1640
1996-05-13,1995,8,33,134,456.75,0.44,5,Dry,42,9,8,6,82,147,0.32,309.8,0.68,309.8,0,0,0,0,-6,6,42,9,8,0,88,369,990,965.7,24.3,0.166,0.0452,0.00186,0.211,0.00866,2,0.152,0.362,0.0149,24,0.942,0.97,0.914,34.3,33.3,66.6,1600
1996-05-14,1995,8,33,135,449.91,0.44,5,Dry,42,9,8,6,82,147,0.33,302.9,0.67,302.9,0,0,0,0,-6,6,42,9,8,0,88,362,990,965.6,24.4,0.163,0.042,0.00172,0.205,0.00842,2,0.147,0.352,0.0144,24,0.941,0.97,0.913,33.6,32.6,65.2,1560
1996-05-15,1995,8,33,136,442.53,0.45,5,Dry,42,9,8,6,82,147,0.33,295.5,0.67,295.5,0,0,0,0,-6,6,42,9,8,0,88,355,990,965.6,24.4,0.161,0.0385,0.00158,0.199,0.00816,2,0.142,0.341,0.014,24.1,0.94,0.97,0.912,32.8,31.8,63.6,1530
1996-05-16,1995,8,33,137,435.14,0.46,5,Dry,42,9,8,6,82,147,0.34,288.1,0.66,288.1,0,0,0,0,-6,6,42,9,8,0,88,347,990,965.6,24.4,0.158,0.035,0.00143,0.193,0.0079,2,0.137,0.33,0.0135,24.1,0.938,0.97,0.91,32,31,62,1490
1996-05-17,1995,8,33,138,428.31,0.46,5,Dry,42,9,8,6,82,147,0.34,281.3,0.66,281.3,0,0,0,0,-6,6,42,9,8,0,88,340,990,965.5,24.5,0.156,0.0318,0.0013,0.187,0.00766,2,0.132,0.32,0.0131,24.2,0.937,0.97,0.909,31.2,30.3,60.5,1450
1996-05-18,1995,8,33,139,421.47,0.47,5,Dry,42,9,8,6,82,147,0.35,274.5,0.65,274.5,0,0,0,0,-6,6,42,9,8,0,88,333,990,965.5,24.5,0.153,0.0285,0.00117,0.182,0.00742,2,0.128,0.31,0.0126,24.2,0.935,0.97,0.907,30.5,29.5,59.1,1420
1996-05-19,1995,8,34,140,415.73,0.47,5,Dry,42,9,8,6,82,147,0.35,268.7,0.65,268.7,0,0,0,0,-6,6,42,9,8,0,88,328,990,965.5,24.5,0.151,0.0258,0.00105,0.177,0.00722,2,0.124,0.301,0.0123,24.2,0.934,0.97,0.906,29.8,28.9,57.8,1390
1996-05-20,1995,8,34,141,409.44,0.48,5,Dry,42,9,8,6,82,147,0.36,262.4,0.64,262.4,0,0,0,0,-6,6,42,9,8,0,88,321,990,965.4,24.6,0.149,0.0229,0.000931,0.172,0.007,2,0.12,0.291,0.0119,24.3,0.932,0.97,0.905,29.1,28.2,56.5,1360
1996-05-21,1995,8,34,142,403.15,0.48,5,Dry,42,9,8,6,82,147,0.36,256.1,0.64,256.1,0,0,0,0,-6,6,42,9,8,0,88,315,990,965.4,24.6,0.147,0.0199,0.00081,0.167,0.00678,2,0.115,0.282,0.0115,24.3,0.931,0.97,0.903,28.4,27.6,55.1,1320
1996-05-22,1995,8,34,143,396.86,0.49,5,Dry,42,9,8,6,82,147,0.37,249.9,0.63,249.9,0,0,0,0,-6,6,42,9,8,0,88,309,990,965.4,24.6,0.145,0.017,0.00069,0.162,0.00656,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.7,26.9,53.8,1290
1996-05-23,1995,8,34,144,391.12,0.49,5,Dry,42,9,8,6,82,147,0.38,244.1,0.62,244.1,0,0,0,0,-6,6,42,9,8,0,88,303,990,965.4,24.6,0.143,0.0165,0.00067,0.159,0.00645,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.5,1260
1996-05-24,1995,8,34,145,385.38,0.49,5,Dry,42,9,8,6,82,147,0.38,238.4,0.62,238.4,0,0,0,0,-6,6,42,9,8,0,88,297,990,965.3,24.7,0.14,0.016,0.000649,0.156,0.00634,2,0.103,0.26,0.0105,24.4,0.926,0.97,0.898,26.4,25.6,51.3,1230
1996-05-25,1995,8,34,146,380.73,0.5,5,Dry,42,9,8,6,82,147,0.39,233.7,0.61,233.7,0,0,0,0,-6,6,42,9,8,0,88,293,990,965.3,24.7,0.139,0.0156,0.000632,0.154,0.00625,2,0.1,0.255,0.0103,24.4,0.924,0.97,0.897,25.9,25.1,50.2,1210
1996-05-26,1995,8,35,147,375.54,0.5,5,Dry,42,9,8,6,82,147,0.39,228.5,0.61,228.5,0,0,0,0,-6,6,42,9,8,0,88,288,990,965.3,24.7,0.137,0.0152,0.000614,0.152,0.00616,1,0.251,0.403,0.0163,24.3,0.958,0.98,0.939,52.2,48.2,48.2,1160
1996-05-27,1995,8,35,148,370.89,0.51,5,Dry,42,9,8,6,82,147,0.4,223.9,0.6,223.9,0,0,0,0,-6,6,42,9,8,0,88,283,990,965.3,24.7,0.135,0.0148,0.000597,0.15,0.00607,1,0.245,0.395,0.016,24.4,0.959,0.98,0.94,51.3,48.2,48.2,1160
1996-05-28,1995,8,35,149,366.24,0.51,5,Dry,42,9,8,6,82,147,0.4,219.2,0.6,219.2,0,0,0,0,-6,6,42,9,8,0,88,278,990,965.2,24.8,0.134,0.0144,0.000581,0.148,0.00598,1,0.238,0.387,0.0156,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
1996-05-29,1995,8,35,150,361.04,0.52,5,Dry,42,9,8,6,82,147,0.41,214,0.59,214,0,0,0,0,-6,6,42,9,8,0,88,273,990,965.2,24.8,0.132,0.0139,0.000562,0.146,0.00588,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,49.1,48.1,48.1,1150
1996-05-30,1995,8,35,151,356.39,0.52,5,Dry,42,9,8,6,82,147,0.41,209.4,0.59,209.4,0,0,0,0,-6,6,42,9,8,0,88,268,990,965.2,24.8,0.13,0.0135,0.000546,0.144,0.00579,1,0.225,0.369,0.0149,24.4,0.956,0.98,0.937,48,47.1,47.1,1130
1996-05-31,1995,8,35,152,351.75,0.53,5,Dry,42,9,8,6,82,147,0.42,204.8,0.58,204.8,0,0,0,0,-6,6,42,9,8,0,88,264,990,965.2,24.8,0.129,0.0132,0.00053,0.142,0.00571,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47,46,46,1100
1996-06-01,1995,9,35,153,348.19,0.53,5,Dry,39,9,7,5,59,119,0.34,229.2,0.66,229.2,0,0,0,0,-5,5,39,9,7,0,64,284,990,965.1,24.9,0.136,0.0152,0.000613,0.151,0.00608,1,0.252,0.403,0.0162,24.5,0.958,0.98,0.939,52.7,48.2,48.2,1160
1996-06-02,1995,9,36,154,344.09,0.53,5,Dry,39,9,7,5,59,119,0.35,225.1,0.65,225.1,0,0,0,0,-5,5,39,9,7,0,64,280,990,965.1,24.9,0.134,0.0149,0.000598,0.149,0.006,1,0.246,0.396,0.0159,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
1996-06-03,1995,9,36,155,339.99,0.54,5,Dry,39,9,7,5,59,119,0.35,221,0.65,221,0,0,0,0,-5,5,39,9,7,0,64,276,990,965.1,24.9,0.133,0.0145,0.000584,0.147,0.00592,1,0.241,0.388,0.0156,24.5,0.958,0.98,0.939,50.9,48.2,48.2,1160
1996-06-04,1995,9,36,156,335.89,0.54,5,Dry,39,9,7,5,59,119,0.35,216.9,0.65,216.9,0,0,0,0,-5,5,39,9,7,0,64,272,990,965.1,24.9,0.131,0.0142,0.000569,0.146,0.00585,1,0.235,0.381,0.0153,24.5,0.958,0.98,0.939,50,48.2,48.2,1160
1996-06-05,1995,9,36,157,331.79,0.55,5,Dry,39,9,7,5,59,119,0.36,212.8,0.64,212.8,0,0,0,0,-5,5,39,9,7,0,64,268,990,965.1,24.9,0.13,0.0138,0.000555,0.144,0.00577,1,0.23,0.374,0.015,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
1996-06-06,1995,9,36,158,327.68,0.55,5,Dry,39,9,7,5,59,119,0.36,208.7,0.64,208.7,0,0,0,0,-5,5,39,9,7,0,64,264,990,965,25,0.129,0.0135,0.00054,0.142,0.00569,1,0.224,0.366,0.0147,24.6,0.956,0.98,0.937,48.1,47.2,47.2,1130
1996-06-07,1995,9,36,159,324.13,0.55,5,Dry,39,9,7,5,59,119,0.37,205.1,0.63,205.1,0,0,0,0,-5,5,39,9,7,0,64,260,990,965,25,0.127,0.0132,0.000528,0.141,0.00563,1,0.219,0.36,0.0144,24.6,0.956,0.98,0.937,47.3,46.4,46.4,1110
1996-06-08,1995,9,36,160,320.57,0.56,5,Dry,39,9,7,5,59,119,0.37,201.6,0.63,201.6,0,0,0,0,-5,5,39,9,7,0,64,257,990,965,25,0.126,0.0129,0.000515,0.139,0.00556,1,0.215,0.354,0.0141,24.6,0.955,0.98,0.936,46.5,45.6,45.6,1090
1996-06-09,1995,9,37,161,317.02,0.56,5,Dry,39,9,7,5,59,119,0.38,198,0.63,198,0,0,0,0,-5,5,39,9,7,0,64,253,990,965,25,0.125,0.0126,0.000503,0.137,0.00549,1,0.21,0.347,0.0139,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1080
1996-06-10,1995,9,37,162,313.47,0.57,5,Dry,39,9,7,5,59,119,0.38,194.5,0.62,194.5,0,0,0,0,-5,5,39,9,7,0,64,249,990,965,25,0.124,0.0123,0.000491,0.136,0.00543,1,0.205,0.341,0.0136,24.7,0.953,0.98,0.934,44.9,44,44,1060
1996-06-11,1995,9,37,163,309.91,0.57,5,Dry,39,9,7,5,59,119,0.38,190.9,0.62,190.9,0,0,0,0,-5,5,39,9,7,0,64,246,990,964.9,25.1,0.122,0.012,0.000478,0.134,0.00536,1,0.2,0.335,0.0134,24.7,0.952,0.98,0.933,44.1,43.2,43.2,1040
1996-06-12,1995,9,37,164,307.45,0.57,5,Dry,39,9,7,5,59,119,0.39,188.4,0.61,188.4,0,0,0,0,-5,5,39,9,7,0,64,243,990,964.9,25.1,0.121,0.0118,0.00047,0.133,0.00532,1,0.197,0.33,0.0132,24.7,0.951,0.98,0.932,43.5,42.6,42.6,1020
1996-06-13,1995,9,37,165,304.44,0.58,5,Dry,39,9,7,5,59,119,0.39,185.4,0.61,185.4,0,0,0,0,-5,5,39,9,7,0,64,240,990,964.9,25.1,0.12,0.0115,0.000459,0.132,0.00526,1,0.193,0.325,0.0129,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
1996-06-14,1995,9,37,166,301.43,0.58,5,Dry,39,9,7,5,59,119,0.4,182.4,0.6,182.4,0,0,0,0,-5,5,39,9,7,0,64,237,990,964.9,25.1,0.119,0.0113,0.000449,0.131,0.0052,1,0.189,0.319,0.0127,24.8,0.949,0.98,0.93,42.1,41.2,41.2,990
1996-06-15,1995,9,37,167,298.43,0.59,5,Dry,39,9,7,5,59,119,0.4,179.4,0.6,179.4,0,0,0,0,-5,5,39,9,7,0,64,234,990,964.9,25.1,0.118,0.011,0.000438,0.129,0.00515,1,0.185,0.314,0.0125,24.8,0.948,0.979,0.929,41.4,40.5,40.5,972
1996-06-16,1995,9,38,168,295.42,0.59,5,Dry,39,9,7,5,59,119,0.4,176.4,0.6,176.4,0,0,0,0,-5,5,39,9,7,0,64,231,990,964.9,25.1,0.117,0.0107,0.000428,0.128,0.00509,1,0.181,0.309,0.0123,24.8,0.948,0.977,0.926,40.7,39.8,39.8,954
1996-06-17,1995,9,38,169,292.41,0.59,5,Dry,39,9,7,5,59,119,0.41,173.4,0.59,173.4,0,0,0,0,-5,5,39,9,7,0,64,228,990,964.9,25.1,0.116,0.0105,0.000417,0.127,0.00504,1,0.177,0.303,0.0121,24.8,0.947,0.976,0.924,40,39,39,936
1996-06-18,1995,9,38,170,289.4,0.6,5,Dry,39,9,7,5,59,119,0.41,170.4,0.59,170.4,0,0,0,0,-5,5,39,9,7,0,64,225,990,964.9,25.1,0.115,0.0102,0.000407,0.125,0.00498,1,0.173,0.298,0.0118,24.8,0.946,0.974,0.921,39.3,38.3,38.3,918
1996-06-19,1995,9,38,171,286.39,0.6,5,Dry,39,9,7,5,59,119,0.42,167.4,0.58,167.4,0,0,0,0,-5,5,39,9,7,0,64,222,990,964.8,25.2,0.114,0.00998,0.000397,0.124,0.00493,1,0.168,0.292,0.0116,24.9,0.945,0.973,0.919,38.6,37.5,37.5,900
1996-06-20,1995,9,38,172,283.39,0.61,5,Dry,39,9,7,5,59,119,0.42,164.4,0.58,164.4,0,0,0,0,-5,5,39,9,7,0,64,219,990,964.8,25.2,0.113,0.00972,0.000386,0.123,0.00487,1,0.164,0.287,0.0114,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
1996-06-21,1995,9,38,173,280.93,0.61,5,Dry,39,9,7,5,59,119,0.42,161.9,0.58,161.9,0,0,0,0,-5,5,39,9,7,0,64,217,990,964.8,25.2,0.112,0.00951,0.000378,0.122,0.00483,1,0.161,0.283,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
1996-06-22,1995,9,38,174,278.47,0.61,5,Dry,39,9,7,5,59,119,0.43,159.5,0.57,159.5,0,0,0,0,-5,5,39,9,7,0,64,214,990,964.8,25.2,0.111,0.0093,0.000369,0.121,0.00479,1,0.158,0.278,0.0111,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
1996-06-23,1995,9,39,175,276,0.62,5,Dry,39,9,7,5,59,119,0.43,157,0.57,157,0,0,0,0,-5,5,39,9,7,0,64,212,990,964.8,25.2,0.11,0.0091,0.000361,0.119,0.00474,1,0.154,0.274,0.0109,24.9,0.941,0.97,0.913,36.1,35,35,841
1996-06-24,1995,9,39,176,273.54,0.62,5,Dry,39,9,7,5,59,119,0.43,154.5,0.56,154.5,0,0,0,0,-5,5,39,9,7,0,64,210,990,964.8,25.2,0.109,0.00889,0.000353,0.118,0.0047,1,0.151,0.269,0.0107,24.9,0.941,0.97,0.912,35.6,34.5,34.5,828
1996-06-25,1995,9,39,177,271.08,0.63,5,Dry,39,9,7,5,59,119,0.44,152.1,0.56,152.1,0,0,0,0,-5,5,39,9,7,0,64,207,990,964.8,25.2,0.109,0.00868,0.000344,0.117,0.00465,1,0.148,0.265,0.0105,25,0.94,0.97,0.912,35,33.9,33.9,814
1996-06-26,1995,9,39,178,268.62,0.63,5,Dry,39,9,7,5,59,119,0.44,149.6,0.56,149.6,0,0,0,0,-5,5,39,9,7,0,64,205,990,964.8,25.2,0.108,0.00847,0.000336,0.116,0.00461,1,0.144,0.261,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
1996-06-27,1995,9,39,179,266.16,0.63,5,Dry,39,9,7,5,59,119,0.45,147.2,0.55,147.2,0,0,0,0,-5,5,39,9,7,0,64,202,990,964.8,25.2,0.107,0.00826,0.000327,0.115,0.00456,1,0.141,0.256,0.0102,25,0.938,0.97,0.91,33.8,32.8,32.8,787
1996-06-28,1995,9,39,180,263.7,0.64,5,Dry,39,9,7,5,59,119,0.45,144.7,0.55,144.7,0,0,0,0,-5,5,39,9,7,0,64,200,990,964.8,25.2,0.106,0.00805,0.000319,0.114,0.00452,1,0.138,0.252,0.00998,25,0.937,0.97,0.909,33.2,32.2,32.2,774
1996-06-29,1995,9,39,181,261.24,0.64,5,Dry,39,9,7,5,59,119,0.46,142.2,0.54,142.2,0,0,0,0,-5,5,39,9,7,0,64,197,990,964.7,25.3,0.105,0.00784,0.00031,0.113,0.00447,1,0.135,0.248,0.0098,25,0.936,0.97,0.908,32.7,31.7,31.7,760
1996-06-30,1995,9,40,182,259.87,0.64,5,Dry,39,9,7,5,59,119,0.46,140.9,0.54,140.9,0,0,0,0,-5,5,39,9,7,0,64,196,990,964.7,25.3,0.105,0.00772,0.000306,0.112,0.00445,1,0.133,0.245,0.0097,25,0.935,0.97,0.907,32.3,31.4,31.4,753
1996-07-01,1995,10,40,183,256.86,0.65,5,Dry,37,8,6,4,53,108,0.42,148.9,0.58,148.9,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.0084,0.000332,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,798
1996-07-02,1995,10,40,184,254.4,0.66,5,Dry,37,8,6,4,53,108,0.42,146.4,0.57,146.4,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00819,0.000324,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,784
1996-07-03,1995,10,40,185,251.94,0.66,5,Dry,37,8,6,4,53,108,0.43,143.9,0.57,143.9,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.104,0.00798,0.000316,0.112,0.00444,1,0.137,0.249,0.00985,25,0.937,0.97,0.909,33.1,32.1,32.1,771
1996-07-04,1995,10,40,186,249.48,0.67,5,Dry,37,8,6,4,53,108,0.43,141.5,0.57,141.5,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.00778,0.000307,0.111,0.0044,1,0.133,0.245,0.00967,25.1,0.936,0.97,0.908,32.5,31.6,31.6,757
1996-07-05,1995,10,40,187,247.02,0.67,5,Dry,37,8,6,4,53,108,0.44,139,0.56,139,0,0,0,0,-4,4,37,8,6,0,57,190,990,964.7,25.3,0.103,0.00757,0.000299,0.11,0.00435,1,0.13,0.24,0.00949,25.1,0.935,0.97,0.906,32,31,31,744
1996-07-06,1995,10,40,188,245.65,0.68,5,Dry,37,8,6,4,53,108,0.44,137.7,0.56,137.7,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.00745,0.000294,0.11,0.00433,1,0.128,0.238,0.00939,25.1,0.934,0.97,0.906,31.6,30.7,30.7,736
1996-07-07,1995,10,41,189,243.74,0.68,5,Dry,37,8,6,4,53,108,0.44,135.7,0.56,135.7,0,0,0,0,-4,4,37,8,6,0,57,187,990,964.7,25.3,0.101,0.00729,0.000288,0.109,0.00429,1,0.126,0.234,0.00925,25.1,0.933,0.97,0.905,31.2,30.2,30.2,726
1996-07-08,1995,10,41,190,241.82,0.69,5,Dry,37,8,6,4,53,108,0.45,133.8,0.55,133.8,0,0,0,0,-4,4,37,8,6,0,57,185,990,964.7,25.3,0.101,0.00712,0.000281,0.108,0.00426,1,0.123,0.231,0.00911,25.1,0.932,0.97,0.904,30.7,29.8,29.8,715
1996-07-09,1995,10,41,191,239.91,0.69,5,Dry,37,8,6,4,53,108,0.45,131.9,0.55,131.9,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.00696,0.000275,0.107,0.00422,1,0.121,0.228,0.00898,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
1996-07-10,1995,10,41,192,238,0.7,5,Dry,37,8,6,4,53,108,0.45,130,0.55,130,0,0,0,0,-4,4,37,8,6,0,57,181,990,964.6,25.4,0.0994,0.0068,0.000268,0.106,0.00419,1,0.118,0.224,0.00884,25.1,0.931,0.97,0.903,29.8,28.9,28.9,695
1996-07-11,1995,10,41,193,236.08,0.7,5,Dry,37,8,6,4,53,108,0.46,128.1,0.54,128.1,0,0,0,0,-4,4,37,8,6,0,57,179,990,964.6,25.4,0.0987,0.00664,0.000261,0.105,0.00415,1,0.115,0.221,0.0087,25.2,0.93,0.97,0.902,29.4,28.5,28.5,684
1996-07-12,1995,10,41,194,234.17,0.71,5,Dry,37,8,6,4,53,108,0.46,126.2,0.54,126.2,0,0,0,0,-4,4,37,8,6,0,57,177,990,964.6,25.4,0.0981,0.00647,0.000255,0.105,0.00412,1,0.113,0.217,0.00856,25.2,0.929,0.97,0.901,28.9,28.1,28.1,674
1996-07-13,1995,10,41,195,232.25,0.71,5,Dry,37,8,6,4,53,108,0.47,124.3,0.54,124.3,0,0,0,0,-4,4,37,8,6,0,57,175,990,964.6,25.4,0.0974,0.00631,0.000248,0.104,0.00408,1,0.11,0.214,0.00842,25.2,0.928,0.97,0.9,28.5,27.6,27.6,663
1996-07-14,1995,10,42,196,230.34,0.72,5,Dry,37,8,6,4,53,108,0.47,122.3,0.53,122.3,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0967,0.00615,0.000242,0.103,0.00405,1,0.108,0.211,0.00828,25.2,0.927,0.97,0.899,28,27.2,27.2,653
1996-07-15,1995,10,42,197,228.43,0.73,5,Dry,37,8,6,4,53,108,0.47,120.4,0.53,120.4,0,0,0,0,-4,4,37,8,6,0,57,171,990,964.6,25.4,0.096,0.00599,0.000235,0.102,0.00401,1,0.105,0.207,0.00814,25.2,0.926,0.97,0.898,27.6,26.7,26.7,642
1996-07-16,1995,10,42,198,226.51,0.73,5,Dry,37,8,6,4,53,108,0.48,118.5,0.52,118.5,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0954,0.00582,0.000229,0.101,0.00398,1,0.102,0.204,0.00801,25.2,0.924,0.97,0.897,27.1,26.3,26.3,631
1996-07-17,1995,10,42,199,224.6,0.74,5,Dry,37,8,6,4,53,108,0.48,116.6,0.52,116.6,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.5,25.5,0.0947,0.00566,0.000222,0.1,0.00394,1,0.0999,0.2,0.00787,25.3,0.923,0.97,0.895,26.7,25.9,25.9,620
1996-07-18,1995,10,42,200,222.68,0.74,5,Dry,37,8,6,4,53,108,0.48,114.7,0.52,114.7,0,0,0,0,-4,4,37,8,6,0,57,166,990,964.5,25.5,0.094,0.0055,0.000216,0.0995,0.00391,1,0.0973,0.197,0.00773,25.3,0.922,0.97,0.894,26.2,25.4,25.4,610
1996-07-19,1995,10,42,201,220.77,0.75,5,Dry,37,8,6,4,53,108,0.49,112.8,0.51,112.8,0,0,0,0,-4,4,37,8,6,0,57,164,990,964.5,25.5,0.0933,0.00534,0.000209,0.0987,0.00387,1,0.0947,0.193,0.00759,25.3,0.92,0.97,0.893,25.7,25,25,599
1996-07-20,1995,10,42,202,219.4,0.76,5,Dry,37,8,6,4,53,108,0.49,111.4,0.51,111.4,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0928,0.00522,0.000205,0.0981,0.00385,1,0.0929,0.191,0.00749,25.3,0.919,0.97,0.892,25.4,24.6,24.6,591
1996-07-21,1995,10,43,203,218.04,0.76,5,Dry,37,8,6,4,53,108,0.49,110,0.51,110,0,0,0,0,-4,4,37,8,6,0,57,161,990,964.5,25.5,0.0924,0.0051,0.0002,0.0975,0.00382,1,0.0911,0.189,0.0074,25.3,0.918,0.97,0.891,25.1,24.3,24.3,584
1996-07-22,1995,10,43,204,216.67,0.77,5,Dry,37,8,6,4,53,108,0.5,108.7,0.5,108.7,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.0919,0.00499,0.000196,0.0969,0.0038,1,0.0892,0.186,0.0073,25.3,0.917,0.97,0.89,24.7,24,24,576
1996-07-23,1995,10,43,205,215.3,0.77,5,Dry,37,8,6,4,53,108,0.5,107.3,0.5,107.3,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0914,0.00487,0.000191,0.0963,0.00377,1,0.0874,0.184,0.0072,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
1996-07-24,1995,10,43,206,213.93,0.78,5,Dry,37,8,6,4,53,108,0.51,105.9,0.49,105.9,0,0,0,0,-4,4,37,8,6,0,57,157,990,964.5,25.5,0.0909,0.00475,0.000186,0.0957,0.00375,1,0.0855,0.181,0.0071,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
1996-07-25,1995,10,43,207,212.57,0.78,5,Dry,37,8,6,4,53,108,0.51,104.6,0.49,104.6,0,0,0,0,-4,4,37,8,6,0,57,156,990,964.5,25.5,0.0904,0.00464,0.000182,0.0951,0.00372,1,0.0837,0.179,0.007,25.3,0.914,0.97,0.887,23.8,23,23,553
1996-07-26,1995,10,43,208,211.2,0.79,5,Dry,37,8,6,4,53,108,0.51,103.2,0.49,103.2,0,0,0,0,-4,4,37,8,6,0,57,154,990,964.5,25.5,0.09,0.00452,0.000177,0.0945,0.0037,1,0.0818,0.176,0.0069,25.4,0.913,0.97,0.886,23.4,22.7,22.7,545
1996-07-27,1995,10,43,209,209.83,0.79,5,Dry,37,8,6,4,53,108,0.52,101.8,0.48,101.8,0,0,0,0,-4,4,37,8,6,0,57,153,990,964.5,25.5,0.0895,0.00441,0.000172,0.0939,0.00368,1,0.08,0.174,0.00681,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
1996-07-28,1995,10,44,210,208.47,0.8,5,Dry,37,8,6,4,53,108,0.52,100.5,0.48,100.5,0,0,0,0,-4,4,37,8,6,0,57,151,990,964.5,25.5,0.089,0.00429,0.000168,0.0933,0.00365,1,0.0781,0.171,0.00671,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
1996-07-29,1995,10,44,211,207.1,0.8,5,Dry,37,8,6,4,53,108,0.52,99.1,0.48,99.1,0,0,0,0,-4,4,37,8,6,0,57,150,990,964.4,25.6,0.0885,0.00417,0.000163,0.0927,0.00363,1,0.0763,0.169,0.00661,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
1996-07-30,1995,10,44,212,205.73,0.8,5,Dry,37,8,6,4,53,108,0.53,97.73,0.47,97.73,0,0,0,0,-4,4,37,8,6,0,57,149,990,964.4,25.6,0.088,0.00406,0.000159,0.0921,0.0036,1,0.0744,0.167,0.00651,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
1996-07-31,1995,10,44,213,204.36,0.81,5,Dry,37,8,6,4,53,108,0.53,96.36,0.47,96.36,0,0,0,0,-4,4,37,8,6,0,57,147,990,964.4,25.6,0.0875,0.00394,0.000154,0.0915,0.00358,1,0.0726,0.164,0.00642,25.4,0,0,0,0,0,0,0
1996-08-01,1995,11,44,214,201.9,0.81,5,Dry,34,7,5,3,44,93,0.46,108.9,0.54,108.9,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0902,0.00501,0.000196,0.0952,0.00372,1,0.0895,0.185,0.00722,25.4,0,0,0,0,0,0,0
1996-08-02,1995,11,44,215,199.44,0.82,5,Dry,34,7,5,3,44,93,0.47,106.4,0.53,106.4,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0893,0.0048,0.000187,0.0941,0.00368,1,0.0862,0.18,0.00704,25.4,0,0,0,0,0,0,0
1996-08-03,1995,11,44,216,196.43,0.83,5,Dry,34,7,5,3,44,93,0.47,103.4,0.53,103.4,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0883,0.00454,0.000177,0.0928,0.00363,1,0.0821,0.175,0.00684,25.4,0,0,0,0,0,0,0
1996-08-04,1995,11,45,217,193.43,0.84,5,Dry,34,7,5,3,44,93,0.48,100.4,0.52,100.4,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0872,0.00429,0.000168,0.0915,0.00358,1,0.0781,0.17,0.00663,25.4,0,0,0,0,0,0,0
1996-08-05,1995,11,45,218,190.42,0.85,5,Dry,34,7,5,3,44,93,0.49,97.42,0.51,97.42,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0861,0.00403,0.000158,0.0902,0.00353,1,0.074,0.164,0.00642,25.4,0,0,0,0,0,0,0
1996-08-06,1995,11,45,219,187.41,0.86,5,Dry,34,7,5,3,44,93,0.5,94.41,0.5,94.41,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0851,0.00377,0.000148,0.0889,0.00347,1,0.07,0.159,0.00621,25.4,0,0,0,0,0,0,0
1996-08-07,1995,11,45,220,184.95,0.87,5,Dry,34,7,5,3,44,93,0.5,91.95,0.5,91.95,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0842,0.00357,0.000139,0.0878,0.00343,1,0.0666,0.154,0.00604,25.4,0,0,0,0,0,0,0
1996-08-08,1995,11,45,221,182.49,0.88,5,Dry,34,7,5,3,44,93,0.51,89.49,0.49,89.49,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0833,0.00336,0.000131,0.0867,0.00339,1,0.0633,0.15,0.00587,25.4,0,0,0,0,0,0,0
1996-08-09,1995,11,45,222,180.03,0.88,5,Dry,34,7,5,3,44,93,0.52,87.03,0.48,87.03,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0825,0.00315,0.000123,0.0856,0.00335,1,0.06,0.146,0.0057,25.4,0,0,0,0,0,0,0
1996-08-10,1995,11,45,223,178.66,0.89,5,Dry,34,7,5,3,44,93,0.52,85.66,0.48,85.66,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.082,0.00303,0.000119,0.085,0.00333,1,0.0581,0.143,0.0056,25.4,0,0,0,0,0,0,0
1996-08-11,1995,11,46,224,176.75,0.89,5,Dry,34,7,5,3,44,93,0.53,83.75,0.47,83.75,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0813,0.00287,0.000112,0.0842,0.00329,1,0.0556,0.14,0.00547,25.4,0,0,0,0,0,0,0
1996-08-12,1995,11,46,225,174.83,0.9,5,Dry,34,7,5,3,44,93,0.53,81.83,0.47,81.83,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.5,25.5,0.0806,0.00271,0.000106,0.0834,0.00326,1,0.053,0.136,0.00534,25.4,0,0,0,0,0,0,0
