date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-08-13,1995,11,46,226,172.92,0.9,5,Dry,34,7,5,3,44,93,0.54,79.92,0.46,79.92,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.08,0.00254,0.0000996,0.0825,0.00323,1,0.0504,0.133,0.0052,25.4,0,0,0,0,0,0,0
1996-08-14,1995,11,46,227,171,0.9,5,Dry,34,7,5,3,44,93,0.54,78,0.46,78,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0793,0.00238,0.0000932,0.0817,0.0032,1,0.0478,0.129,0.00507,25.4,0,0,0,0,0,0,0
1996-08-15,1995,11,46,228,169.09,0.91,5,Dry,34,7,5,3,44,93,0.55,76.09,0.45,76.09,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0786,0.00222,0.0000868,0.0808,0.00317,1,0.0452,0.126,0.00494,25.4,0,0,0,0,0,0,0
1996-08-16,1995,11,46,229,167.18,0.91,5,Dry,34,7,5,3,44,93,0.56,74.18,0.44,74.18,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.0779,0.00206,0.0000805,0.08,0.00313,1,0.0426,0.123,0.0048,25.4,0,0,0,0,0,0,0
1996-08-17,1995,11,46,230,165.26,0.92,5,Dry,34,7,5,3,44,93,0.56,72.26,0.44,72.26,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0773,0.00189,0.0000741,0.0792,0.0031,1,0.0401,0.119,0.00467,25.4,0,0,0,0,0,0,0
1996-08-18,1995,11,47,231,163.89,0.92,5,Dry,34,7,5,3,44,93,0.57,70.89,0.43,70.89,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.0768,0.00178,0.0000696,0.0786,0.00308,1,0.0382,0.117,0.00457,25.4,0,0,0,0,0,0,0
1996-08-19,1995,11,47,232,162.53,0.92,5,Dry,34,7,5,3,44,93,0.57,69.53,0.43,69.53,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0763,0.00166,0.000065,0.078,0.00305,1,0.0364,0.114,0.00448,25.4,0,0,0,0,0,0,0
1996-08-20,1995,11,47,233,161.16,0.92,5,Dry,34,7,5,3,44,93,0.58,68.16,0.42,68.16,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0758,0.00154,0.0000605,0.0774,0.00303,1,0.0345,0.112,0.00438,25.4,0,0,0,0,0,0,0
1996-08-21,1995,11,47,234,159.79,0.93,5,Dry,34,7,5,3,44,93,0.58,66.79,0.42,66.79,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0753,0.00143,0.0000559,0.0768,0.00301,1,0.0327,0.109,0.00429,25.4,0,0,0,0,0,0,0
1996-08-22,1995,11,47,235,158.43,0.93,5,Dry,34,7,5,3,44,93,0.59,65.43,0.41,65.43,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0749,0.00131,0.0000514,0.0762,0.00299,1,0.0308,0.107,0.00419,25.4,0,0,0,0,0,0,0
1996-08-23,1995,11,47,236,157.06,0.93,5,Dry,34,7,5,3,44,93,0.59,64.06,0.41,64.06,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0744,0.0012,0.0000468,0.0756,0.00296,1,0.029,0.105,0.0041,25.4,0,0,0,0,0,0,0
1996-08-24,1995,11,47,237,155.69,0.93,5,Dry,34,7,5,3,44,93,0.6,62.69,0.4,62.69,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.0739,0.00108,0.0000423,0.075,0.00294,1,0.0271,0.102,0.004,25.4,0,0,0,0,0,0,0
1996-08-25,1995,11,48,238,154.32,0.93,5,Dry,34,7,5,3,44,93,0.6,61.32,0.4,61.32,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0734,0.000962,0.0000377,0.0744,0.00292,1,0.0253,0.0997,0.00391,25.4,0,0,0,0,0,0,0
1996-08-26,1995,11,48,239,152.96,0.93,5,Dry,34,7,5,3,44,93,0.61,59.96,0.39,59.96,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.0729,0.000847,0.0000332,0.0738,0.00289,1,0.0234,0.0972,0.00381,25.4,0,0,0,0,0,0,0
1996-08-27,1995,11,48,240,151.59,0.94,5,Dry,34,7,5,3,44,93,0.61,58.59,0.39,58.59,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0724,0.00073,0.0000286,0.0732,0.00287,1,0.0216,0.0948,0.00372,25.4,0,0,0,0,0,0,0
1996-08-28,1995,11,48,241,150.22,0.94,5,Dry,34,7,5,3,44,93,0.62,57.22,0.38,57.22,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.072,0.000614,0.0000241,0.0726,0.00285,1,0.0197,0.0923,0.00362,25.4,0,0,0,0,0,0,0
1996-08-29,1995,11,48,242,148.86,0.94,5,Dry,34,7,5,3,44,93,0.63,55.86,0.38,55.86,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0715,0.000498,0.0000195,0.072,0.00282,1,0.0179,0.0899,0.00353,25.4,0,0,0,0,0,0,0
1996-08-30,1995,11,48,243,147.49,0.94,5,Dry,34,7,5,3,44,93,0.63,54.49,0.37,54.49,0,0,0,0,-3,3,34,7,5,0,47,100,990,964.5,25.5,0.071,0.000382,0.000015,0.0714,0.0028,1,0.0161,0.0874,0.00343,25.4,0,0,0,0,0,0,0
1996-08-31,1995,11,48,244,147.22,0.94,5,Dry,34,7,5,3,44,93,0.63,54.22,0.37,54.22,0,0,0,0,-3,3,34,7,5,0,47,100,990,964.5,25.5,0.0709,0.000359,0.0000141,0.0713,0.00279,1,0.0157,0.087,0.00341,25.4,0,0,0,0,0,0,0
1996-09-01,1995,12,49,245,145.3,0.94,5,Dry,30,6,4,2,30,72,0.5,73.3,0.5,73.3,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0755,0.00198,0.0000777,0.0775,0.00304,1,0.0415,0.119,0.00466,25.4,0.931,0.96,0.894,17,16.3,16.3,391
1996-09-02,1995,12,49,246,142.29,0.95,5,Dry,30,6,4,2,30,72,0.51,70.29,0.49,70.29,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0745,0.00172,0.0000676,0.0762,0.00299,1,0.0374,0.114,0.00445,25.4,0.915,0.96,0.878,16,15.4,15.4,369
1996-09-03,1995,12,49,247,140.93,0.95,5,Dry,30,6,4,2,30,72,0.51,68.93,0.49,68.93,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.074,0.00161,0.0000631,0.0756,0.00296,1,0.0356,0.111,0.00436,25.4,0.907,0.96,0.871,15.6,14.9,14.9,359
1996-09-04,1995,12,49,248,139.01,0.95,5,Dry,30,6,4,2,30,72,0.52,67.01,0.48,67.01,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0733,0.00145,0.0000567,0.0747,0.00293,1,0.033,0.108,0.00422,25.4,0.897,0.96,0.861,15,14.4,14.4,345
1996-09-05,1995,12,49,249,137.1,0.96,5,Dry,30,6,4,2,30,72,0.53,65.1,0.47,65.1,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0726,0.00128,0.0000503,0.0739,0.0029,1,0.0304,0.104,0.00409,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
1996-09-06,1995,12,49,250,135.18,0.96,5,Dry,30,6,4,2,30,72,0.53,63.18,0.47,63.18,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0719,0.00112,0.0000439,0.0731,0.00287,1,0.0278,0.101,0.00396,25.4,0.875,0.96,0.84,13.8,13.2,13.2,317
1996-09-07,1995,12,49,251,133.27,0.96,5,Dry,30,6,4,2,30,72,0.54,61.27,0.46,61.27,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0713,0.000958,0.0000376,0.0722,0.00283,1,0.0252,0.0974,0.00382,25.4,0,0,0,0,0,0,0
1996-09-08,1995,12,50,252,131.36,0.96,5,Dry,30,6,4,2,30,72,0.55,59.36,0.45,59.36,0,0,0,0,-2,2,30,6,4,0,32,99.4,990,964.5,25.5,0.0708,0.000796,0.0000312,0.0716,0.00281,1,0.0226,0.0943,0.0037,25.4,0,0,0,0,0,0,0
1996-09-09,1995,12,50,253,129.44,0.96,5,Dry,30,6,4,2,30,72,0.56,57.44,0.44,57.44,0,0,0,0,-2,2,30,6,4,0,32,97.4,990,964.5,25.5,0.0708,0.000632,0.0000248,0.0715,0.0028,1,0.02,0.0915,0.00359,25.4,0,0,0,0,0,0,0
1996-09-10,1995,12,50,254,128.07,0.97,5,Dry,30,6,4,2,30,72,0.56,56.07,0.44,56.07,0,0,0,0,-2,2,30,6,4,0,32,96.1,990,964.5,25.5,0.0708,0.000516,0.0000202,0.0713,0.0028,1,0.0182,0.0895,0.00351,25.4,0,0,0,0,0,0,0
1996-09-11,1995,12,50,255,126.71,0.97,5,Dry,30,6,4,2,30,72,0.57,54.71,0.43,54.71,0,0,0,0,-2,2,30,6,4,0,32,94.7,990,964.5,25.5,0.0708,0.0004,0.0000157,0.0712,0.00279,1,0.0164,0.0876,0.00343,25.4,0,0,0,0,0,0,0
1996-09-12,1995,12,50,256,125.34,0.97,5,Dry,30,6,4,2,30,72,0.57,53.34,0.43,53.34,0,0,0,0,-2,2,30,6,4,0,32,93.3,990,964.5,25.5,0.0708,0.000284,0.0000111,0.0711,0.00279,1,0.0145,0.0856,0.00336,25.4,0,0,0,0,0,0,0
1996-09-13,1995,12,50,257,123.97,0.97,5,Dry,30,6,4,2,30,72,0.58,51.97,0.42,51.97,0,0,0,0,-2,2,30,6,4,0,32,92,990,964.5,25.5,0.0708,0.000167,0.00000657,0.071,0.00278,1,0.0127,0.0837,0.00328,25.4,0,0,0,0,0,0,0
1996-09-14,1995,12,50,258,122.61,0.97,5,Dry,30,6,4,2,30,72,0.59,50.61,0.41,50.61,0,0,0,0,-2,2,30,6,4,0,32,90.6,990,964.5,25.5,0.0708,0.0000518,0.00000203,0.0709,0.00278,1,0.0108,0.0817,0.0032,25.4,0,0,0,0,0,0,0
1996-09-15,1995,12,51,259,121.24,0.97,5,Dry,30,6,4,2,30,72,0.59,49.24,0.41,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-16,1995,12,51,260,120.97,0.97,5,Dry,30,6,4,2,30,72,0.59,48.97,0.41,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-17,1995,12,51,261,120.14,0.97,5,Dry,30,6,4,2,30,72,0.6,48.14,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-18,1995,12,51,262,118.23,0.98,5,Dry,30,6,4,2,30,72,0.61,46.23,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-19,1995,12,51,263,116.86,0.98,5,Dry,30,6,4,2,30,72,0.62,44.86,0.38,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-20,1995,12,51,264,116.59,0.98,5,Dry,30,6,4,2,30,72,0.62,44.59,0.38,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-21,1995,12,51,265,115.77,0.98,5,Dry,30,6,4,2,30,72,0.62,43.77,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-22,1995,12,52,266,114.95,0.98,5,Dry,30,6,4,2,30,72,0.63,42.95,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-23,1995,12,52,267,114.13,0.98,5,Dry,30,6,4,2,30,72,0.63,42.13,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-24,1995,12,52,268,113.31,0.98,5,Dry,30,6,4,2,30,72,0.64,41.31,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-25,1995,12,52,269,112.49,0.98,5,Dry,30,6,4,2,30,72,0.64,40.49,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-26,1995,12,52,270,111.67,0.98,5,Dry,30,6,4,2,30,72,0.65,39.67,0.35,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-27,1995,12,52,271,110.85,0.98,5,Dry,30,6,4,2,30,72,0.65,38.85,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-28,1995,12,52,272,110.03,0.98,5,Dry,30,6,4,2,30,72,0.65,38.03,0.35,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-29,1995,12,53,273,109.21,0.98,5,Dry,30,6,4,2,30,72,0.66,37.21,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-30,1995,12,53,274,108.39,0.98,5,Dry,30,6,4,2,30,72,0.66,36.39,0.34,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-01,1996,1,1,275,107.57,0.99,5,Dry,24,4,2,2,20,52,0.48,55.57,0.52,55.57,0,0,0,0,-2,2,24,4,2,0,22,85.6,990,964.5,25.5,0.0708,0.000473,0.0000186,0.0713,0.0028,1,0.0175,0.0888,0.00348,25.4,0,0,0,0,0,0,0
1996-10-02,1996,1,1,276,106.75,0.99,5,Dry,24,4,2,2,20,52,0.49,54.75,0.51,54.75,0,0,0,0,-2,2,24,4,2,0,22,84.8,990,964.5,25.5,0.0708,0.000404,0.0000158,0.0712,0.00279,1,0.0164,0.0876,0.00344,25.4,0,0,0,0,0,0,0
1996-10-03,1996,1,1,277,106.47,0.99,5,Dry,24,4,2,2,20,52,0.49,54.47,0.51,54.47,0,0,0,0,-2,2,24,4,2,0,22,84.5,990,964.5,25.5,0.0708,0.00038,0.0000149,0.0712,0.00279,1,0.016,0.0872,0.00342,25.4,0,0,0,0,0,0,0
1996-10-04,1996,1,1,278,106.2,0.99,5,Dry,24,4,2,2,20,52,0.49,54.2,0.51,54.2,0,0,0,0,-2,2,24,4,2,0,22,84.2,990,964.5,25.5,0.0708,0.000357,0.000014,0.0712,0.00279,1,0.0157,0.0869,0.00341,25.4,0,0,0,0,0,0,0
1996-10-05,1996,1,1,279,105.38,0.99,5,Dry,24,4,2,2,20,52,0.49,53.38,0.51,53.38,0,0,0,0,-2,2,24,4,2,0,22,83.4,990,964.5,25.5,0.0708,0.000287,0.0000113,0.0711,0.00279,1,0.0146,0.0857,0.00336,25.4,0,0,0,0,0,0,0
1996-10-06,1996,1,1,280,105.11,0.99,5,Dry,24,4,2,2,20,52,0.49,53.11,0.51,53.11,0,0,0,0,-2,2,24,4,2,0,22,83.1,990,964.5,25.5,0.0708,0.000264,0.0000104,0.0711,0.00279,1,0.0142,0.0853,0.00334,25.4,0,0,0,0,0,0,0
1996-10-07,1996,1,1,281,104.83,0.99,5,Dry,24,4,2,2,20,52,0.5,52.83,0.5,52.83,0,0,0,0,-2,2,24,4,2,0,22,82.8,990,964.5,25.5,0.0708,0.000241,0.00000943,0.0711,0.00279,1,0.0138,0.0849,0.00333,25.4,0,0,0,0,0,0,0
1996-10-08,1996,1,2,282,104.56,0.99,5,Dry,24,4,2,2,20,52,0.5,52.56,0.5,52.56,0,0,0,0,-2,2,24,4,2,0,22,82.6,990,964.5,25.5,0.0708,0.000218,0.00000853,0.071,0.00279,1,0.0135,0.0845,0.00331,25.4,0,0,0,0,0,0,0
1996-10-09,1996,1,2,283,104.29,0.99,5,Dry,24,4,2,2,20,52,0.5,52.29,0.5,52.29,0,0,0,0,-2,2,24,4,2,0,22,82.3,990,964.5,25.5,0.0708,0.000195,0.00000763,0.071,0.00279,1,0.0131,0.0841,0.0033,25.4,0,0,0,0,0,0,0
1996-10-10,1996,1,2,284,103.47,0.99,5,Dry,24,4,2,2,20,52,0.5,51.47,0.5,51.47,0,0,0,0,-2,2,24,4,2,0,22,81.5,990,964.5,25.5,0.0708,0.000125,0.0000049,0.0709,0.00278,1,0.012,0.0829,0.00325,25.4,0,0,0,0,0,0,0
1996-10-11,1996,1,2,285,102.64,0.99,5,Dry,24,4,2,2,20,52,0.51,50.64,0.49,50.64,0,0,0,0,-2,2,24,4,2,0,22,80.6,990,964.5,25.5,0.0708,0.0000544,0.00000213,0.0709,0.00278,1,0.0109,0.0817,0.00321,25.4,0,0,0,0,0,0,0
1996-10-12,1996,1,2,286,101.82,0.99,5,Dry,24,4,2,2,20,52,0.51,49.82,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-13,1996,1,2,287,102.64,0.99,5,Dry,24,4,2,2,20,52,0.51,50.64,0.49,50.64,0,0,0,0,-2,2,24,4,2,0,22,80.6,990,964.5,25.5,0.0708,0.0000544,0.00000213,0.0709,0.00278,1,0.0109,0.0817,0.00321,25.4,0,0,0,0,0,0,0
1996-10-14,1996,1,2,288,101.82,0.99,5,Dry,24,4,2,2,20,52,0.51,49.82,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-15,1996,1,3,289,101.55,0.99,5,Dry,24,4,2,2,20,52,0.51,49.55,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-16,1996,1,3,290,100.73,0.99,5,Dry,24,4,2,2,20,52,0.52,48.73,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-17,1996,1,3,291,99.91,0.99,5,Dry,24,4,2,2,20,52,0.52,47.91,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-18,1996,1,3,292,99.09,0.99,5,Dry,24,4,2,2,20,52,0.53,47.09,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-19,1996,1,3,293,98.82,0.99,5,Dry,24,4,2,2,20,52,0.53,46.82,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-20,1996,1,3,294,98.54,0.99,5,Dry,24,4,2,2,20,52,0.53,46.54,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-21,1996,1,3,295,97.72,0.99,5,Dry,24,4,2,2,20,52,0.53,45.72,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-22,1996,1,4,296,98.54,0.99,5,Dry,24,4,2,2,20,52,0.53,46.54,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-23,1996,1,4,297,99.36,0.99,5,Dry,24,4,2,2,20,52,0.52,47.36,0.48,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-24,1996,1,4,298,99.64,0.99,5,Dry,24,4,2,2,20,52,0.52,47.64,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-25,1996,1,4,299,100.46,0.99,5,Dry,24,4,2,2,20,52,0.52,48.46,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-26,1996,1,4,300,100.18,0.99,5,Dry,24,4,2,2,20,52,0.52,48.18,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-27,1996,1,4,301,99.91,0.99,5,Dry,24,4,2,2,20,52,0.52,47.91,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-28,1996,1,4,302,99.64,0.99,5,Dry,24,4,2,2,20,52,0.52,47.64,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-29,1996,1,5,303,101,0.99,5,Dry,24,4,2,2,20,52,0.52,49,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-30,1996,1,5,304,102.37,0.99,5,Dry,24,4,2,2,20,52,0.51,50.37,0.49,50.37,0,0,0,0,-2,2,24,4,2,0,22,80.4,990,964.5,25.5,0.0708,0.0000314,0.00000123,0.0709,0.00278,1,0.0105,0.0814,0.00319,25.4,0,0,0,0,0,0,0
1996-10-31,1996,1,5,305,101.55,0.99,5,Dry,24,4,2,2,20,52,0.51,49.55,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-01,1996,2,5,306,102.37,0.99,5,Dry,23,4,2,2,19,50,0.49,52.37,0.51,52.37,0,0,0,0,-2,2,23,4,2,0,21,81.4,990,964.5,25.5,0.0708,0.000201,0.0000079,0.071,0.00279,1,0.0132,0.0842,0.0033,25.4,0,0,0,0,0,0,0
1996-11-02,1996,2,5,307,104.29,0.99,5,Dry,23,4,2,2,19,50,0.48,54.29,0.52,54.29,0,0,0,0,-2,2,23,4,2,0,21,83.3,990,964.5,25.5,0.0708,0.000365,0.0000143,0.0712,0.00279,1,0.0158,0.087,0.00341,25.4,0,0,0,0,0,0,0
1996-11-03,1996,2,5,308,104.56,0.99,5,Dry,23,4,2,2,19,50,0.48,54.56,0.52,54.56,0,0,0,0,-2,2,23,4,2,0,21,83.6,990,964.5,25.5,0.0708,0.000388,0.0000152,0.0712,0.00279,1,0.0162,0.0874,0.00343,25.4,0,0,0,0,0,0,0
1996-11-04,1996,2,5,309,105.38,0.99,5,Dry,23,4,2,2,19,50,0.47,55.38,0.53,55.38,0,0,0,0,-2,2,23,4,2,0,21,84.4,990,964.5,25.5,0.0708,0.000457,0.0000179,0.0713,0.0028,1,0.0173,0.0885,0.00347,25.4,0,0,0,0,0,0,0
1996-11-05,1996,2,6,310,106.2,0.99,5,Dry,23,4,2,2,19,50,0.47,56.2,0.53,56.2,0,0,0,0,-2,2,23,4,2,0,21,85.2,990,964.5,25.5,0.0708,0.000527,0.0000207,0.0714,0.0028,1,0.0184,0.0897,0.00352,25.4,0,0,0,0,0,0,0
1996-11-06,1996,2,6,311,107.02,0.99,5,Dry,23,4,2,2,19,50,0.47,57.02,0.53,57.02,0,0,0,0,-2,2,23,4,2,0,21,86,990,964.5,25.5,0.0708,0.000597,0.0000234,0.0714,0.0028,1,0.0195,0.0909,0.00356,25.4,0,0,0,0,0,0,0
1996-11-07,1996,2,6,312,107.29,0.99,5,Dry,23,4,2,2,19,50,0.47,57.29,0.53,57.29,0,0,0,0,-2,2,23,4,2,0,21,86.3,990,964.5,25.5,0.0708,0.00062,0.0000243,0.0714,0.0028,1,0.0198,0.0913,0.00358,25.4,0,0,0,0,0,0,0
1996-11-08,1996,2,6,313,107.57,0.99,5,Dry,23,4,2,2,19,50,0.47,57.57,0.54,57.57,0,0,0,0,-2,2,23,4,2,0,21,86.6,990,964.5,25.5,0.0708,0.000643,0.0000252,0.0715,0.0028,1,0.0202,0.0917,0.0036,25.4,0,0,0,0,0,0,0
1996-11-09,1996,2,6,314,108.39,0.98,5,Dry,23,4,2,2,19,50,0.46,58.39,0.54,58.39,0,0,0,0,-2,2,23,4,2,0,21,87.4,990,964.5,25.5,0.0708,0.000713,0.000028,0.0715,0.00281,1,0.0213,0.0929,0.00364,25.4,0,0,0,0,0,0,0
1996-11-10,1996,2,6,315,109.21,0.98,5,Dry,23,4,2,2,19,50,0.46,59.21,0.54,59.21,0,0,0,0,-2,2,23,4,2,0,21,88.2,990,964.5,25.5,0.0708,0.000783,0.0000307,0.0716,0.00281,1,0.0224,0.094,0.00369,25.4,0,0,0,0,0,0,0
1996-11-11,1996,2,6,316,113.31,0.98,5,Dry,23,4,2,2,19,50,0.44,63.31,0.56,63.31,0,0,0,0,-2,2,23,4,2,0,21,92.3,990,964.5,25.5,0.0708,0.00113,0.0000444,0.072,0.00282,1,0.028,0.0999,0.00392,25.4,0,0,0,0,0,0,0
1996-11-12,1996,2,7,317,115.77,0.98,5,Dry,23,4,2,2,19,50,0.43,65.77,0.57,65.77,0,0,0,0,-2,2,23,4,2,0,21,94.8,990,964.5,25.5,0.0708,0.00134,0.0000526,0.0722,0.00283,1,0.0313,0.103,0.00406,25.4,0.89,0.96,0.854,14.6,14,14,336
1996-11-13,1996,2,7,318,115.5,0.98,5,Dry,23,4,2,2,19,50,0.43,65.5,0.57,65.5,0,0,0,0,-2,2,23,4,2,0,21,94.5,990,964.5,25.5,0.0708,0.00132,0.0000517,0.0721,0.00283,1,0.0309,0.103,0.00404,25.4,0.888,0.96,0.853,14.5,13.9,13.9,334
1996-11-14,1996,2,7,319,114.68,0.98,5,Dry,23,4,2,2,19,50,0.44,64.68,0.56,64.68,0,0,0,0,-2,2,23,4,2,0,21,93.7,990,964.5,25.5,0.0708,0.00125,0.0000489,0.0721,0.00283,1,0.0298,0.102,0.004,25.4,0.884,0.96,0.848,14.2,13.7,13.7,328
1996-11-15,1996,2,7,320,117.14,0.98,5,Dry,23,4,2,2,19,50,0.43,67.14,0.57,67.14,0,0,0,0,-2,2,23,4,2,0,21,96.1,990,964.5,25.5,0.0708,0.00146,0.0000571,0.0723,0.00283,1,0.0331,0.105,0.00413,25.4,0.897,0.96,0.862,15,14.4,14.4,346
1996-11-16,1996,2,7,321,119.6,0.97,5,Dry,23,4,2,2,19,50,0.42,69.6,0.58,69.6,0,0,0,0,-2,2,23,4,2,0,21,98.6,990,964.5,25.5,0.0708,0.00167,0.0000653,0.0725,0.00284,1,0.0365,0.109,0.00427,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
1996-11-17,1996,2,7,322,123.7,0.97,5,Dry,23,4,2,2,19,50,0.4,73.7,0.6,73.7,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0718,0.00201,0.000079,0.0738,0.00289,1,0.042,0.116,0.00454,25.4,0.934,0.96,0.896,17.1,16.4,16.4,395
1996-11-18,1996,2,7,323,126.16,0.97,5,Dry,23,4,2,2,19,50,0.4,76.16,0.6,76.16,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.00222,0.0000872,0.0749,0.00294,1,0.0453,0.12,0.00471,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
1996-11-19,1996,2,8,324,129.17,0.96,5,Dry,23,4,2,2,19,50,0.39,79.17,0.61,79.17,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00248,0.0000972,0.0762,0.00299,1,0.0494,0.126,0.00492,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1996-11-20,1996,2,8,325,130.54,0.96,5,Dry,23,4,2,2,19,50,0.38,80.54,0.62,80.54,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0742,0.0026,0.000102,0.0768,0.00301,1,0.0512,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,18,18,431
1996-11-21,1996,2,8,326,129.17,0.96,5,Dry,23,4,2,2,19,50,0.39,79.17,0.61,79.17,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00248,0.0000972,0.0762,0.00299,1,0.0494,0.126,0.00492,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1996-11-22,1996,2,8,327,127.8,0.97,5,Dry,23,4,2,2,19,50,0.39,77.8,0.61,77.8,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00236,0.0000927,0.0756,0.00296,1,0.0475,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
1996-11-23,1996,2,8,328,126.43,0.97,5,Dry,23,4,2,2,19,50,0.4,76.43,0.6,76.43,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0727,0.00225,0.0000881,0.075,0.00294,1,0.0457,0.121,0.00473,25.4,0.939,0.96,0.901,17.9,17.1,17.1,411
1996-11-24,1996,2,8,329,128.35,0.97,5,Dry,23,4,2,2,19,50,0.39,78.35,0.61,78.35,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.00241,0.0000945,0.0758,0.00297,1,0.0483,0.124,0.00487,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
1996-11-25,1996,2,8,330,131.36,0.96,5,Dry,23,4,2,2,19,50,0.38,81.36,0.62,81.36,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0745,0.00267,0.000105,0.0771,0.00303,1,0.0523,0.129,0.00508,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
1996-11-26,1996,2,9,331,134.36,0.96,5,Dry,23,4,2,2,19,50,0.37,84.36,0.63,84.36,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.00292,0.000115,0.0785,0.00308,1,0.0564,0.135,0.00529,25.4,0.928,0.962,0.893,19.5,18.7,18.7,450
1996-11-27,1996,2,9,332,139.01,0.95,5,Dry,23,4,2,2,19,50,0.36,89.01,0.64,89.01,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00332,0.00013,0.0805,0.00316,1,0.0627,0.143,0.00561,25.4,0.922,0.964,0.889,20.4,19.7,19.7,472
1996-11-28,1996,2,9,333,140.93,0.95,5,Dry,23,4,2,2,19,50,0.35,90.93,0.65,90.93,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.00348,0.000136,0.0813,0.00319,1,0.0653,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
1996-11-29,1996,2,9,334,140.65,0.95,5,Dry,23,4,2,2,19,50,0.35,90.65,0.65,90.65,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00346,0.000136,0.0812,0.00318,1,0.0649,0.146,0.00573,25.4,0.921,0.965,0.888,20.7,20,20,480
1996-11-30,1996,2,9,335,139.29,0.95,5,Dry,23,4,2,2,19,50,0.36,89.29,0.64,89.29,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00334,0.000131,0.0806,0.00316,1,0.063,0.144,0.00563,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
1996-12-01,1996,3,9,336,138.47,0.96,5,Dry,26,4,3,2,24,59,0.43,79.47,0.57,79.47,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0752,0.0025,0.0000982,0.0777,0.00305,1,0.0498,0.128,0.005,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
1996-12-02,1996,3,9,337,139.29,0.95,5,Dry,26,4,3,2,24,59,0.42,80.29,0.58,80.29,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0755,0.00257,0.000101,0.0781,0.00306,1,0.0509,0.129,0.00506,25.4,0.933,0.96,0.896,18.6,17.9,17.9,430
1996-12-03,1996,3,10,338,141.2,0.95,5,Dry,26,4,3,2,24,59,0.42,82.2,0.58,82.2,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0762,0.00274,0.000107,0.0789,0.0031,1,0.0535,0.132,0.00519,25.4,0.931,0.961,0.894,19,18.3,18.3,439
1996-12-04,1996,3,10,339,144.21,0.95,5,Dry,26,4,3,2,24,59,0.41,85.21,0.59,85.21,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0773,0.00299,0.000117,0.0802,0.00315,1,0.0575,0.138,0.0054,25.4,0.927,0.962,0.892,19.6,18.9,18.9,454
1996-12-05,1996,3,10,340,145.03,0.95,5,Dry,26,4,3,2,24,59,0.41,86.03,0.59,86.03,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0775,0.00306,0.00012,0.0806,0.00316,1,0.0586,0.139,0.00546,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
1996-12-06,1996,3,10,341,143.11,0.95,5,Dry,26,4,3,2,24,59,0.41,84.11,0.59,84.11,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0769,0.0029,0.000114,0.0798,0.00313,1,0.056,0.136,0.00533,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
1996-12-07,1996,3,10,342,141.75,0.95,5,Dry,26,4,3,2,24,59,0.42,82.75,0.58,82.75,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0764,0.00278,0.000109,0.0792,0.0031,1,0.0542,0.133,0.00523,25.4,0.93,0.961,0.894,19.1,18.4,18.4,442
1996-12-08,1996,3,10,343,141.47,0.95,5,Dry,26,4,3,2,24,59,0.42,82.47,0.58,82.47,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0763,0.00276,0.000108,0.079,0.0031,1,0.0538,0.133,0.00521,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
1996-12-09,1996,3,10,344,143.39,0.95,5,Dry,26,4,3,2,24,59,0.41,84.39,0.59,84.39,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.077,0.00292,0.000115,0.0799,0.00313,1,0.0564,0.136,0.00535,25.4,0.928,0.962,0.892,19.5,18.7,18.7,450
1996-12-10,1996,3,11,345,145.3,0.94,5,Dry,26,4,3,2,24,59,0.41,86.3,0.59,86.3,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0776,0.00309,0.000121,0.0807,0.00317,1,0.059,0.14,0.00548,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
1996-12-11,1996,3,11,346,148.31,0.94,5,Dry,26,4,3,2,24,59,0.4,89.31,0.6,89.31,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0787,0.00334,0.000131,0.082,0.00322,1,0.0631,0.145,0.00569,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
1996-12-12,1996,3,11,347,149.68,0.94,5,Dry,26,4,3,2,24,59,0.39,90.68,0.61,90.68,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0792,0.00346,0.000136,0.0826,0.00324,1,0.0649,0.148,0.00579,25.4,0.92,0.965,0.888,20.8,20,20,480
1996-12-13,1996,3,11,348,147.76,0.94,5,Dry,26,4,3,2,24,59,0.4,88.76,0.6,88.76,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0785,0.00329,0.000129,0.0818,0.00321,1,0.0623,0.144,0.00565,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
1996-12-14,1996,3,11,349,145.85,0.94,5,Dry,26,4,3,2,24,59,0.41,86.85,0.59,86.85,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0778,0.00313,0.000123,0.081,0.00317,1,0.0597,0.141,0.00552,25.4,0.925,0.963,0.891,20,19.2,19.2,462
1996-12-15,1996,3,11,350,147.76,0.94,5,Dry,26,4,3,2,24,59,0.4,88.76,0.6,88.76,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0785,0.00329,0.000129,0.0818,0.00321,1,0.0623,0.144,0.00565,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
1996-12-16,1996,3,11,351,149.68,0.94,5,Dry,26,4,3,2,24,59,0.39,90.68,0.61,90.68,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0792,0.00346,0.000136,0.0826,0.00324,1,0.0649,0.148,0.00579,25.4,0.92,0.965,0.888,20.8,20,20,480
1996-12-17,1996,3,12,352,147.76,0.94,5,Dry,26,4,3,2,24,59,0.4,88.76,0.6,88.76,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0785,0.00329,0.000129,0.0818,0.00321,1,0.0623,0.144,0.00565,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
1996-12-18,1996,3,12,353,145.85,0.94,5,Dry,26,4,3,2,24,59,0.41,86.85,0.59,86.85,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0778,0.00313,0.000123,0.081,0.00317,1,0.0597,0.141,0.00552,25.4,0.925,0.963,0.891,20,19.2,19.2,462
1996-12-19,1996,3,12,354,147.76,0.94,5,Dry,26,4,3,2,24,59,0.4,88.76,0.6,88.76,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0785,0.00329,0.000129,0.0818,0.00321,1,0.0623,0.144,0.00565,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
1996-12-20,1996,3,12,355,151.86,0.94,5,Dry,26,4,3,2,24,59,0.39,92.86,0.61,92.86,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00364,0.000143,0.0836,0.00328,1,0.0679,0.151,0.00594,25.4,0.918,0.966,0.887,21.2,20.5,20.5,491
1996-12-21,1996,3,12,356,155.97,0.93,5,Dry,26,4,3,2,24,59,0.38,96.97,0.62,96.97,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00399,0.000156,0.0854,0.00335,1,0.0734,0.159,0.00622,25.4,0.914,0.967,0.884,22,21.3,21.3,512
1996-12-22,1996,3,12,357,158.97,0.93,5,Dry,26,4,3,2,24,59,0.37,99.97,0.63,99.97,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0825,0.00425,0.000166,0.0867,0.0034,1,0.0775,0.164,0.00643,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
1996-12-23,1996,3,12,358,161.98,0.92,5,Dry,26,4,3,2,24,59,0.36,103,0.64,103,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.0045,0.000176,0.088,0.00345,1,0.0815,0.17,0.00664,25.4,0.913,0.97,0.886,23.4,22.7,22.7,544
1996-12-24,1996,3,13,359,164.99,0.92,5,Dry,26,4,3,2,24,59,0.36,106,0.64,106,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0846,0.00476,0.000186,0.0893,0.0035,1,0.0856,0.175,0.00685,25.4,0.915,0.97,0.888,24.1,23.4,23.4,561
1996-12-25,1996,3,13,360,166.9,0.91,5,Dry,26,4,3,2,24,59,0.35,107.9,0.65,107.9,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0853,0.00492,0.000193,0.0902,0.00353,1,0.0882,0.178,0.00698,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
1996-12-26,1996,3,13,361,166.08,0.91,5,Dry,26,4,3,2,24,59,0.35,107.1,0.65,107.1,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.085,0.00485,0.00019,0.0898,0.00352,1,0.0871,0.177,0.00693,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
1996-12-27,1996,3,13,362,166.36,0.91,5,Dry,26,4,3,2,24,59,0.35,107.4,0.65,107.4,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0851,0.00488,0.000191,0.0899,0.00352,1,0.0874,0.177,0.00695,25.4,0.916,0.97,0.889,24.5,23.7,23.7,569
1996-12-28,1996,3,13,363,169.36,0.91,5,Dry,26,4,3,2,24,59,0.35,110.4,0.65,110.4,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00513,0.000201,0.0913,0.00357,1,0.0915,0.183,0.00716,25.4,0.918,0.97,0.891,25.2,24.4,24.4,587
1996-12-29,1996,3,13,364,172.37,0.9,5,Dry,26,4,3,2,24,59,0.34,113.4,0.66,113.4,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0872,0.00539,0.000211,0.0926,0.00362,1,0.0955,0.188,0.00736,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
1996-12-30,1996,3,13,365,174.29,0.9,5,Dry,26,4,3,2,24,59,0.34,115.3,0.66,115.3,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0879,0.00555,0.000217,0.0934,0.00366,1,0.0981,0.192,0.0075,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
1996-12-31,1996,3,14,366,176.2,0.89,5,Dry,26,4,3,2,24,59,0.34,117.2,0.67,117.2,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.00571,0.000224,0.0943,0.00369,1,0.101,0.195,0.00763,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1997-01-01,1996,4,14,1,175.93,0.89,5,Dry,29,5,4,2,33,73,0.41,102.9,0.58,102.9,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0853,0.0045,0.000176,0.0898,0.00351,1,0.0815,0.171,0.0067,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
1997-01-02,1996,4,14,2,175.65,0.89,5,Dry,29,5,4,2,33,73,0.42,102.7,0.58,102.7,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0852,0.00448,0.000175,0.0896,0.00351,1,0.0811,0.171,0.00668,25.4,0.912,0.97,0.885,23.3,22.6,22.6,543
1997-01-03,1996,4,14,3,177.57,0.89,5,Dry,29,5,4,2,33,73,0.41,104.6,0.59,104.6,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0858,0.00464,0.000182,0.0905,0.00354,1,0.0837,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
1997-01-04,1996,4,14,4,178.93,0.89,5,Dry,29,5,4,2,33,73,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.0911,0.00356,1,0.0855,0.177,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,562
1997-01-05,1996,4,14,5,181.39,0.88,5,Dry,29,5,4,2,33,73,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0872,0.00496,0.000194,0.0922,0.00361,1,0.0888,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
1997-01-06,1996,4,14,6,182.22,0.88,5,Dry,29,5,4,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0875,0.00503,0.000197,0.0925,0.00362,1,0.0899,0.182,0.00714,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1997-01-07,1996,4,15,7,183.04,0.87,5,Dry,29,5,4,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0878,0.0051,0.0002,0.0929,0.00363,1,0.0911,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1997-01-08,1996,4,15,8,183.31,0.87,5,Dry,29,5,4,2,33,73,0.4,110.3,0.6,110.3,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0879,0.00513,0.000201,0.093,0.00364,1,0.0914,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
1997-01-09,1996,4,15,9,185.22,0.87,5,Dry,29,5,4,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0885,0.00529,0.000207,0.0938,0.00367,1,0.094,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
1997-01-10,1996,4,15,10,189.32,0.86,5,Dry,29,5,4,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.09,0.00564,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
1997-01-11,1996,4,15,11,192.88,0.84,5,Dry,29,5,4,2,33,73,0.38,119.9,0.62,119.9,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0913,0.00594,0.000232,0.0972,0.0038,1,0.104,0.202,0.00788,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
1997-01-12,1996,4,15,12,196.43,0.83,5,Dry,29,5,4,2,33,73,0.37,123.4,0.63,123.4,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0925,0.00624,0.000244,0.0987,0.00386,1,0.109,0.208,0.00812,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
1997-01-13,1996,4,15,13,199.99,0.82,5,Dry,29,5,4,2,33,73,0.36,127,0.64,127,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0938,0.00654,0.000256,0.1,0.00392,1,0.114,0.214,0.00837,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
1997-01-14,1996,4,16,14,203.54,0.81,5,Dry,29,5,4,2,33,73,0.36,130.5,0.64,130.5,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.095,0.00685,0.000268,0.102,0.00398,1,0.119,0.221,0.00862,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
1997-01-15,1996,4,16,15,207.1,0.8,5,Dry,29,5,4,2,33,73,0.35,134.1,0.65,134.1,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0963,0.00715,0.00028,0.103,0.00405,1,0.124,0.227,0.00888,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
1997-01-16,1996,4,16,16,211.2,0.79,5,Dry,29,5,4,2,33,73,0.35,138.2,0.65,138.2,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0977,0.0075,0.000294,0.105,0.00412,1,0.129,0.234,0.00918,25.3,0.934,0.97,0.906,32,31.1,31.1,745
1997-01-17,1996,4,16,17,215.3,0.77,5,Dry,29,5,4,2,33,73,0.34,142.3,0.66,142.3,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0992,0.00785,0.000308,0.107,0.0042,1,0.135,0.242,0.00947,25.3,0.936,0.97,0.907,33,32,32,768
1997-01-18,1996,4,16,18,220.5,0.75,5,Dry,29,5,4,2,33,73,0.33,147.5,0.67,147.5,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00829,0.000325,0.109,0.00429,1,0.142,0.251,0.00985,25.2,0.938,0.97,0.91,34.2,33.2,33.2,797
1997-01-19,1996,4,16,19,225.14,0.74,5,Dry,29,5,4,2,33,73,0.32,152.1,0.68,152.1,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00868,0.000341,0.111,0.00437,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.2,34.2,822
1997-01-20,1996,4,16,20,231.43,0.72,5,Dry,29,5,4,2,33,73,0.32,158.4,0.69,158.4,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00922,0.000363,0.114,0.00449,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.8,35.7,35.7,856
1997-01-21,1996,4,17,21,237.18,0.7,5,Dry,29,5,4,2,33,73,0.31,164.2,0.69,164.2,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00971,0.000382,0.117,0.00459,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.1,37,37,889
1997-01-22,1996,4,17,22,242.37,0.69,5,Dry,29,5,4,2,33,73,0.3,169.4,0.7,169.4,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
1997-01-23,1996,4,17,23,248.66,0.67,5,Dry,29,5,4,2,33,73,0.29,175.7,0.71,175.7,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00481,1,0.18,0.301,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,957
1997-01-24,1996,4,17,24,258.23,0.65,5,Dry,29,5,4,2,33,73,0.28,185.2,0.72,185.2,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000455,0.126,0.00498,1,0.193,0.318,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
1997-01-25,1996,4,17,25,268.35,0.63,5,Dry,29,5,4,2,33,73,0.27,195.3,0.73,195.3,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0124,0.00049,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.5,44.5,44.5,1070
1997-01-26,1996,4,17,26,276.28,0.62,5,Dry,29,5,4,2,33,73,0.26,203.3,0.74,203.3,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000517,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
1997-01-27,1996,4,17,27,284.75,0.6,5,Dry,29,5,4,2,33,73,0.26,211.8,0.74,211.8,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0137,0.000546,0.137,0.00546,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
1997-01-28,1996,4,18,28,293.78,0.59,5,Dry,29,5,4,2,33,73,0.25,220.8,0.75,220.8,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000578,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
1997-01-29,1996,4,18,29,308.82,0.57,5,Dry,29,5,4,2,33,73,0.24,235.8,0.76,235.8,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.00063,0.148,0.00591,2,0.102,0.25,0.00996,24.8,0.925,0.97,0.897,26.5,25.7,51.5,1240
1997-01-30,1996,4,18,30,324.4,0.55,5,Dry,29,5,4,2,33,73,0.23,251.4,0.78,251.4,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0177,0.000707,0.155,0.00622,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
1997-01-31,1996,4,18,31,342.72,0.53,5,Dry,29,5,4,2,33,73,0.21,269.7,0.79,269.7,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0263,0.00106,0.17,0.00685,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,58.9,1410
1997-02-01,1996,5,18,32,365.42,0.51,5,Dry,31,6,4,3,41,85,0.23,280.4,0.77,280.4,0,0,0,0,-3,3,31,6,4,0,44,321,990,965.2,24.8,0.149,0.0314,0.00127,0.18,0.00728,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.5,30.5,61.1,1470
1997-02-02,1996,5,18,33,386.47,0.49,5,Dry,31,6,4,3,41,85,0.22,301.5,0.78,301.5,0,0,0,0,-3,3,31,6,4,0,44,342,990,965.3,24.7,0.156,0.0413,0.00167,0.198,0.00801,2,0.146,0.344,0.0139,24.3,0.941,0.97,0.912,33.8,32.8,65.6,1570
1997-02-03,1996,5,18,34,410.26,0.47,5,Dry,31,6,4,3,41,85,0.21,325.3,0.79,325.3,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0525,0.00214,0.217,0.00885,2,0.162,0.379,0.0155,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1700
1997-02-04,1996,5,19,35,437.33,0.45,5,Dry,31,6,4,3,41,85,0.19,352.3,0.81,352.3,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.0653,0.00267,0.24,0.00981,2,0.18,0.42,0.0172,24,0.949,0.975,0.925,39.4,38.4,76.7,1840
1997-02-05,1996,5,19,36,465.5,0.43,5,Dry,31,6,4,3,41,85,0.18,380.5,0.82,380.5,0,0,0,0,-3,3,31,6,4,0,44,422,990,965.7,24.3,0.184,0.0786,0.00323,0.263,0.0108,2,0.199,0.462,0.019,23.8,0.952,0.98,0.933,42.4,41.5,83,1990
1997-02-06,1996,5,19,37,492.02,0.42,5,Dry,31,6,4,3,41,85,0.17,407,0.83,407,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.194,0.0911,0.00377,0.285,0.0118,2,0.217,0.502,0.0208,23.7,0.955,0.98,0.936,45.2,44.3,88.5,2120
1997-02-07,1996,5,19,38,518,0.4,5,Dry,31,6,4,3,41,85,0.16,433,0.84,433,0,0,0,0,-3,3,31,6,4,0,44,474,990,965.9,24.1,0.203,0.103,0.00429,0.306,0.0127,2,0.235,0.541,0.0225,23.5,0.957,0.98,0.938,47.8,46.9,93.7,2250
1997-02-08,1996,5,19,39,541.79,0.39,5,Dry,31,6,4,3,41,85,0.16,456.8,0.84,456.8,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.115,0.00478,0.326,0.0136,2,0.251,0.577,0.0241,23.4,0.958,0.98,0.939,50.2,48.2,96.4,2310
1997-02-09,1996,5,19,40,564.48,0.38,5,Dry,31,6,4,3,41,85,0.15,479.5,0.85,479.5,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00525,0.348,0.0146,2,0.266,0.614,0.0257,23.2,0.956,0.98,0.937,52.2,48.2,96.4,2310
1997-02-10,1996,5,19,41,586.08,0.37,5,Dry,31,6,4,3,41,85,0.14,501.1,0.85,501.1,0,0,0,0,-3,3,31,6,4,0,44,542,990,966.2,23.8,0.235,0.136,0.00571,0.37,0.0156,3,0.168,0.538,0.0227,23.2,0.946,0.97,0.918,36,34.9,105,2510
1997-02-11,1996,5,20,42,606.04,0.36,5,Dry,31,6,4,3,41,85,0.14,521,0.86,521,0,0,0,0,-3,3,31,6,4,0,44,562,990,966.3,23.7,0.246,0.149,0.0063,0.395,0.0167,3,0.177,0.572,0.0242,23.1,0.948,0.97,0.92,37.3,36.2,109,2610
1997-02-12,1996,5,20,43,624.91,0.35,5,Dry,31,6,4,3,41,85,0.14,539.9,0.86,539.9,0,0,0,0,-3,3,31,6,4,0,44,581,990,966.4,23.6,0.257,0.162,0.00685,0.418,0.0177,3,0.185,0.604,0.0256,23,0.95,0.973,0.924,38.6,37.5,113,2700
1997-02-13,1996,5,20,44,645.42,0.34,5,Dry,31,6,4,3,41,85,0.13,560.4,0.87,560.4,0,0,0,0,-3,3,31,6,4,0,44,601,990,966.5,23.5,0.268,0.175,0.00746,0.444,0.0189,3,0.195,0.638,0.0271,22.9,0.952,0.976,0.928,39.9,38.9,117,2800
1997-02-14,1996,5,20,45,665.38,0.33,5,Dry,31,6,4,3,41,85,0.13,580.4,0.87,580.4,0,0,0,0,-3,3,31,6,4,0,44,621,990,966.6,23.4,0.28,0.189,0.00805,0.468,0.02,3,0.204,0.672,0.0287,22.8,0.953,0.979,0.933,41.2,40.3,121,2900
1997-02-15,1996,5,20,46,685.89,0.32,5,Dry,31,6,4,3,41,85,0.12,600.9,0.88,600.9,0,0,0,0,-3,3,31,6,4,0,44,642,990,966.6,23.4,0.291,0.202,0.00867,0.494,0.0211,3,0.213,0.707,0.0303,22.6,0.954,0.98,0.935,42.5,41.6,125,3000
1997-02-16,1996,5,20,47,703.66,0.31,5,Dry,31,6,4,3,41,85,0.12,618.7,0.88,618.7,0,0,0,0,-3,3,31,6,4,0,44,660,990,966.7,23.3,0.301,0.214,0.0092,0.516,0.0221,3,0.221,0.737,0.0316,22.5,0.955,0.98,0.936,43.6,42.7,128,3070
1997-02-17,1996,5,20,48,717.61,0.31,5,Dry,31,6,4,3,41,85,0.12,632.6,0.88,632.6,0,0,0,0,-3,3,31,6,4,0,44,674,990,966.8,23.2,0.309,0.224,0.00962,0.533,0.0229,3,0.227,0.76,0.0327,22.5,0.956,0.98,0.937,44.4,43.5,131,3130
1997-02-18,1996,5,21,49,729.36,0.3,5,Dry,31,6,4,3,41,85,0.12,644.4,0.88,644.4,0,0,0,0,-3,3,31,6,4,0,44,685,990,966.8,23.2,0.316,0.231,0.00998,0.547,0.0236,3,0.232,0.78,0.0336,22.4,0.956,0.98,0.937,45.1,44.2,133,3180
1997-02-19,1996,5,21,50,743.31,0.29,5,Dry,31,6,4,3,41,85,0.11,658.3,0.89,658.3,0,0,0,0,-3,3,31,6,4,0,44,699,990,966.9,23.1,0.324,0.241,0.0104,0.565,0.0244,3,0.239,0.803,0.0347,22.3,0.957,0.98,0.938,46,45,135,3240
1997-02-20,1996,5,21,51,760.54,0.29,5,Dry,31,6,4,3,41,85,0.11,675.5,0.89,675.5,0,0,0,0,-3,3,31,6,4,0,44,717,990,966.9,23.1,0.334,0.252,0.0109,0.586,0.0254,3,0.246,0.832,0.0361,22.2,0.957,0.98,0.938,47,46,138,3320
1997-02-21,1996,5,21,52,770.65,0.28,5,Dry,31,6,4,3,41,85,0.11,685.6,0.89,685.6,0,0,0,0,-3,3,31,6,4,0,44,727,990,967,23,0.339,0.259,0.0113,0.598,0.026,3,0.251,0.85,0.0369,22.2,0.957,0.98,0.938,47.6,46.6,140,3360
1997-02-22,1996,5,21,53,781.37,0.28,5,Dry,31,6,4,3,41,85,0.11,696.4,0.89,696.4,0,0,0,0,-3,3,31,6,4,0,44,737,990,967,23,0.346,0.266,0.0116,0.612,0.0266,3,0.256,0.868,0.0378,22.1,0.957,0.98,0.938,48.2,47.2,142,3400
1997-02-23,1996,5,21,54,791.42,0.27,5,Dry,31,6,4,3,41,85,0.11,706.4,0.89,706.4,0,0,0,0,-3,3,31,6,4,0,44,747,990,967.1,22.9,0.351,0.273,0.0119,0.624,0.0272,3,0.26,0.885,0.0386,22,0.957,0.98,0.938,48.7,47.8,143,3440
1997-02-24,1996,5,21,55,802.55,0.26,5,Dry,31,6,4,3,41,85,0.11,717.5,0.89,717.5,0,0,0,0,-3,3,31,6,4,0,44,759,990,967.1,22.9,0.358,0.28,0.0122,0.638,0.0279,3,0.265,0.903,0.0395,22,0.957,0.98,0.938,49.4,48.2,145,3470
1997-02-25,1996,5,22,56,814.51,0.26,5,Dry,31,6,4,3,41,85,0.1,729.5,0.9,729.5,0,0,0,0,-3,3,31,6,4,0,44,771,990,967.2,22.8,0.364,0.288,0.0126,0.653,0.0286,3,0.271,0.923,0.0404,21.9,0.957,0.98,0.938,50,48.2,145,3470
1997-02-26,1996,5,22,57,830.9,0.25,5,Dry,31,6,4,3,41,85,0.1,745.9,0.9,745.9,0,0,0,0,-3,3,31,6,4,0,44,787,990,967.2,22.8,0.375,0.299,0.0131,0.675,0.0296,3,0.278,0.953,0.0418,21.8,0.957,0.98,0.938,50.9,48.2,145,3470
1997-02-27,1996,5,22,58,848.27,0.25,5,Dry,31,6,4,3,41,85,0.1,763.3,0.9,763.3,0,0,0,0,-3,3,31,6,4,0,44,804,990,967.3,22.7,0.391,0.308,0.0136,0.7,0.0308,3,0.284,0.983,0.0433,21.7,0.956,0.98,0.937,51.8,48.2,145,3470
1997-02-28,1996,5,22,59,866.48,0.24,5,Dry,31,6,4,3,41,85,0.098,781.5,0.9,781.5,0,0,0,0,-3,3,31,6,4,0,44,822,990,967.4,22.6,0.408,0.317,0.014,0.725,0.032,4,0.206,0.931,0.0411,21.7,0.953,0.975,0.929,39.6,38.6,155,3710
1997-03-01,1996,6,22,60,885.43,0.24,4,Mod_Dry,41,8,7,6,67,129,0.15,756.4,0.85,756.4,0,0,0,0,-6,6,41,8,7,0,73,812,990,967.4,22.6,0.399,0.305,0.0135,0.704,0.0312,3,0.282,0.986,0.0437,21.6,0.957,0.98,0.938,51,48.2,145,3470
1997-03-02,1996,6,22,61,905.06,0.23,4,Mod_Dry,41,8,7,6,67,129,0.14,776.1,0.86,776.1,0,0,0,0,-6,6,41,8,7,0,73,832,990,967.5,22.5,0.417,0.315,0.014,0.731,0.0325,3,0.287,1.02,0.0453,21.5,0.956,0.98,0.937,52.1,48.2,145,3470
1997-03-03,1996,6,22,62,920.76,0.23,4,Mod_Dry,41,8,7,6,67,129,0.14,791.8,0.86,791.8,0,0,0,0,-6,6,41,8,7,0,73,848,990,967.6,22.4,0.431,0.322,0.0144,0.753,0.0336,4,0.21,0.963,0.043,21.5,0.953,0.975,0.929,39.7,38.7,155,3720
1997-03-04,1996,6,23,63,936.81,0.22,4,Mod_Dry,41,8,7,6,67,129,0.14,807.8,0.86,807.8,0,0,0,0,-6,6,41,8,7,0,73,864,990,967.6,22.4,0.446,0.33,0.0148,0.776,0.0347,4,0.215,0.991,0.0443,21.4,0.953,0.977,0.931,40.3,39.4,158,3780
1997-03-05,1996,6,23,64,953.2,0.22,4,Mod_Dry,41,8,7,6,67,129,0.14,824.2,0.86,824.2,0,0,0,0,-6,6,41,8,7,0,73,880,990,967.7,22.3,0.461,0.338,0.0152,0.799,0.0358,4,0.221,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
1997-03-06,1996,6,23,65,960.32,0.22,4,Mod_Dry,41,8,7,6,67,129,0.13,831.3,0.87,831.3,0,0,0,0,-6,6,41,8,7,0,73,887,990,967.7,22.3,0.467,0.341,0.0153,0.809,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
1997-03-07,1996,6,23,66,967.49,0.22,4,Mod_Dry,41,8,7,6,67,129,0.13,838.5,0.87,838.5,0,0,0,0,-6,6,41,8,7,0,73,894,990,967.8,22.2,0.474,0.345,0.0155,0.819,0.0368,4,0.225,1.04,0.047,21.2,0.954,0.979,0.934,41.6,40.7,163,3910
1997-03-08,1996,6,23,67,969.9,0.21,4,Mod_Dry,41,8,7,6,67,129,0.13,840.9,0.87,840.9,0,0,0,0,-6,6,41,8,7,0,73,897,990,967.8,22.2,0.476,0.346,0.0156,0.822,0.037,4,0.226,1.05,0.0472,21.2,0.954,0.98,0.935,41.7,40.8,163,3920
1997-03-09,1996,6,23,68,967.49,0.22,4,Mod_Dry,41,8,7,6,67,129,0.13,838.5,0.87,838.5,0,0,0,0,-6,6,41,8,7,0,73,894,990,967.8,22.2,0.474,0.345,0.0155,0.819,0.0368,4,0.225,1.04,0.047,21.2,0.954,0.979,0.934,41.6,40.7,163,3910
1997-03-10,1996,6,23,69,960.32,0.22,4,Mod_Dry,41,8,7,6,67,129,0.13,831.3,0.87,831.3,0,0,0,0,-6,6,41,8,7,0,73,887,990,967.7,22.3,0.467,0.341,0.0153,0.809,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
1997-03-11,1996,6,24,70,953.2,0.22,4,Mod_Dry,41,8,7,6,67,129,0.14,824.2,0.86,824.2,0,0,0,0,-6,6,41,8,7,0,73,880,990,967.7,22.3,0.461,0.338,0.0152,0.799,0.0358,4,0.221,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
1997-03-12,1996,6,24,71,950.84,0.22,4,Mod_Dry,41,8,7,6,67,129,0.14,821.8,0.86,821.8,0,0,0,0,-6,6,41,8,7,0,73,878,990,967.7,22.3,0.459,0.337,0.0151,0.795,0.0357,4,0.22,1.02,0.0455,21.3,0.954,0.978,0.933,40.9,40,160,3840
1997-03-13,1996,6,24,72,943.79,0.22,4,Mod_Dry,41,8,7,6,67,129,0.14,814.8,0.86,814.8,0,0,0,0,-6,6,41,8,7,0,73,871,990,967.7,22.3,0.452,0.333,0.0149,0.785,0.0352,4,0.217,1,0.0449,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
1997-03-14,1996,6,24,73,936.81,0.22,4,Mod_Dry,41,8,7,6,67,129,0.14,807.8,0.86,807.8,0,0,0,0,-6,6,41,8,7,0,73,864,990,967.6,22.4,0.446,0.33,0.0148,0.776,0.0347,4,0.215,0.991,0.0443,21.4,0.953,0.977,0.931,40.3,39.4,158,3780
1997-03-15,1996,6,24,74,929.89,0.22,4,Mod_Dry,41,8,7,6,67,129,0.14,800.9,0.86,800.9,0,0,0,0,-6,6,41,8,7,0,73,857,990,967.6,22.4,0.439,0.327,0.0146,0.766,0.0342,4,0.213,0.979,0.0437,21.4,0.953,0.976,0.931,40.1,39.1,156,3750
1997-03-16,1996,6,24,75,923.03,0.23,4,Mod_Dry,41,8,7,6,67,129,0.14,794,0.86,794,0,0,0,0,-6,6,41,8,7,0,73,850,990,967.6,22.4,0.433,0.323,0.0144,0.756,0.0338,4,0.21,0.967,0.0431,21.4,0.953,0.976,0.93,39.8,38.8,155,3730
1997-03-17,1996,6,24,76,916.24,0.23,4,Mod_Dry,41,8,7,6,67,129,0.14,787.2,0.86,787.2,0,0,0,0,-6,6,41,8,7,0,73,843,990,967.6,22.4,0.427,0.32,0.0143,0.747,0.0333,4,0.208,0.955,0.0426,21.5,0.953,0.975,0.929,39.5,38.5,154,3700
1997-03-18,1996,6,25,77,909.51,0.23,4,Mod_Dry,41,8,7,6,67,129,0.14,780.5,0.86,780.5,0,0,0,0,-6,6,41,8,7,0,73,837,990,967.5,22.5,0.421,0.317,0.0141,0.737,0.0328,3,0.288,1.03,0.0457,21.4,0.956,0.98,0.937,52.3,48.2,145,3470
1997-03-19,1996,6,25,78,902.85,0.23,4,Mod_Dry,41,8,7,6,67,129,0.14,773.9,0.86,773.9,0,0,0,0,-6,6,41,8,7,0,73,830,990,967.5,22.5,0.415,0.314,0.0139,0.728,0.0324,3,0.286,1.01,0.0451,21.5,0.956,0.98,0.937,51.9,48.2,145,3470
1997-03-20,1996,6,25,79,900.65,0.23,4,Mod_Dry,41,8,7,6,67,129,0.14,771.6,0.86,771.6,0,0,0,0,-6,6,41,8,7,0,73,828,990,967.5,22.5,0.413,0.312,0.0139,0.725,0.0322,3,0.286,1.01,0.0449,21.5,0.956,0.98,0.937,51.8,48.2,145,3470
1997-03-21,1996,6,25,80,894.08,0.24,5,Dry,36,8,6,4,53,107,0.12,787.1,0.88,787.1,0,0,0,0,-4,4,36,8,6,0,57,837,990,967.5,22.5,0.421,0.32,0.0142,0.741,0.0329,4,0.208,0.949,0.0421,21.6,0.953,0.975,0.929,39.7,38.7,155,3710
1997-03-22,1996,6,25,81,887.58,0.24,5,Dry,36,8,6,4,53,107,0.12,780.6,0.88,780.6,0,0,0,0,-4,4,36,8,6,0,57,831,990,967.5,22.5,0.415,0.317,0.014,0.732,0.0325,4,0.206,0.938,0.0416,21.6,0.953,0.975,0.928,39.4,38.4,154,3690
1997-03-23,1996,6,25,82,885.43,0.24,5,Dry,36,8,6,4,53,107,0.12,778.4,0.88,778.4,0,0,0,0,-4,4,36,8,6,0,57,828,990,967.4,22.6,0.413,0.316,0.014,0.729,0.0323,4,0.205,0.934,0.0414,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
1997-03-24,1996,6,25,83,883.29,0.24,5,Dry,36,8,6,4,53,107,0.12,776.3,0.88,776.3,0,0,0,0,-4,4,36,8,6,0,57,826,990,967.4,22.6,0.411,0.315,0.0139,0.726,0.0322,3,0.287,1.01,0.0449,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
1997-03-25,1996,6,26,84,881.16,0.24,5,Dry,36,8,6,4,53,107,0.12,774.2,0.88,774.2,0,0,0,0,-4,4,36,8,6,0,57,824,990,967.4,22.6,0.409,0.314,0.0139,0.723,0.032,3,0.286,1.01,0.0447,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
