date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-03-26,1996,6,26,85,879.04,0.24,5,Dry,36,8,6,4,53,107,0.12,772,0.88,772,0,0,0,0,-4,4,36,8,6,0,57,822,990,967.4,22.6,0.407,0.313,0.0138,0.72,0.0319,3,0.286,1.01,0.0445,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
1997-03-27,1996,6,26,86,876.92,0.24,5,Dry,36,8,6,4,53,107,0.12,769.9,0.88,769.9,0,0,0,0,-4,4,36,8,6,0,57,820,990,967.4,22.6,0.406,0.312,0.0138,0.717,0.0317,3,0.285,1,0.0444,21.6,0.956,0.98,0.937,52,48.2,145,3470
1997-03-28,1996,6,26,87,879.04,0.24,5,Dry,36,8,6,4,53,107,0.12,772,0.88,772,0,0,0,0,-4,4,36,8,6,0,57,822,990,967.4,22.6,0.407,0.313,0.0138,0.72,0.0319,3,0.286,1.01,0.0445,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
1997-03-29,1996,6,26,88,885.43,0.24,5,Dry,36,8,6,4,53,107,0.12,778.4,0.88,778.4,0,0,0,0,-4,4,36,8,6,0,57,828,990,967.4,22.6,0.413,0.316,0.014,0.729,0.0323,4,0.205,0.934,0.0414,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
1997-03-30,1996,6,26,89,896.26,0.23,5,Dry,36,8,6,4,53,107,0.12,789.3,0.88,789.3,0,0,0,0,-4,4,36,8,6,0,57,839,990,967.5,22.5,0.423,0.321,0.0143,0.744,0.0331,4,0.209,0.953,0.0423,21.6,0.953,0.976,0.93,39.8,38.8,155,3720
1997-03-31,1996,6,26,90,907.28,0.23,5,Dry,36,8,6,4,53,107,0.12,800.3,0.88,800.3,0,0,0,0,-4,4,36,8,6,0,57,850,990,967.5,22.5,0.433,0.326,0.0145,0.76,0.0338,4,0.213,0.972,0.0433,21.5,0.953,0.976,0.931,40.2,39.3,157,3770
1997-04-01,1996,7,27,91,923.03,0.23,5,Dry,40,10,8,5,62,125,0.14,798,0.86,798,0,0,0,0,-5,5,40,10,8,0,67,856,990,967.6,22.4,0.439,0.325,0.0145,0.764,0.0341,4,0.212,0.976,0.0435,21.4,0.953,0.976,0.93,40,39,156,3750
1997-04-02,1996,7,27,92,943.79,0.22,5,Dry,40,10,8,5,62,125,0.13,818.8,0.87,818.8,0,0,0,0,-5,5,40,10,8,0,67,877,990,967.7,22.3,0.458,0.335,0.015,0.793,0.0355,4,0.219,1.01,0.0453,21.3,0.954,0.978,0.933,40.8,39.9,160,3830
1997-04-03,1996,7,27,93,965.09,0.22,5,Dry,40,10,8,5,62,125,0.13,840.1,0.87,840.1,0,0,0,0,-5,5,40,10,8,0,67,898,990,967.8,22.2,0.477,0.346,0.0155,0.823,0.037,4,0.226,1.05,0.0472,21.2,0.954,0.98,0.935,41.6,40.8,163,3920
1997-04-04,1996,7,27,94,986.9,0.21,5,Dry,40,10,8,5,62,125,0.13,861.9,0.87,861.9,0,0,0,0,-5,5,40,10,8,0,67,920,990,967.8,22.2,0.497,0.356,0.0161,0.853,0.0385,4,0.233,1.09,0.049,21.1,0.955,0.98,0.936,42.5,41.6,167,4000
1997-04-05,1996,7,27,95,1014.2,0.2,5,Dry,40,10,8,5,62,125,0.12,889.2,0.88,889.2,0,0,0,0,-5,5,40,10,8,0,67,947,990,967.9,22.1,0.522,0.369,0.0167,0.891,0.0404,4,0.243,1.13,0.0514,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
1997-04-06,1996,7,27,96,1047.3,0.2,5,Dry,40,10,8,5,62,125,0.12,922.3,0.88,922.3,0,0,0,0,-5,5,40,10,8,0,67,980,990,968,22,0.552,0.385,0.0176,0.938,0.0427,4,0.254,1.19,0.0543,20.8,0.956,0.98,0.936,44.9,44,176,4220
1997-04-07,1996,7,27,97,1081.3,0.19,5,Dry,40,10,8,5,62,125,0.12,956.3,0.88,956.3,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.2,21.8,0.583,0.402,0.0184,0.985,0.0451,4,0.265,1.25,0.0572,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
1997-04-08,1996,7,28,98,1121.5,0.18,5,Dry,40,10,8,5,62,125,0.11,996.5,0.89,996.5,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.632,0.421,0.0194,1.05,0.0485,4,0.279,1.33,0.0613,20.4,0.956,0.98,0.937,47.6,46.6,187,4480
1997-04-09,1996,7,28,99,1162.7,0.18,5,Dry,40,10,8,5,62,125,0.11,1038,0.89,1038,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.692,0.508,0.0235,1.2,0.0556,4,0.288,1.49,0.0689,20.1,0.955,0.98,0.936,48.8,47.9,191,4600
1997-04-10,1996,7,28,100,1204.8,0.17,5,Dry,40,10,8,5,62,125,0.1,1080,0.9,1080,0,0,0,0,-5,5,40,10,8,0,67,1140,990,968.5,21.5,0.754,0.603,0.0281,1.36,0.0632,4,0.296,1.65,0.077,19.8,0.955,0.98,0.935,50,48.2,193,4630
1997-04-11,1996,7,28,101,1247.9,0.16,5,Dry,40,10,8,5,62,125,0.1,1123,0.9,1100,23,5,1,1,-4,20,45,11,9,1,82,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1997-04-12,1996,7,28,102,1291.8,0.16,5,Dry,40,10,8,5,62,125,0.097,1167,0.9,1100,67,15,2,2,-3,51,55,12,10,2,113,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,50,48.2,193,4630
1997-04-13,1996,7,28,103,1336.5,0.15,5,Dry,40,10,8,5,62,125,0.093,1212,0.91,1100,112,25,3,3,-2,83,65,13,11,3,145,1190,990,969,21,0.829,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0844,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1997-04-14,1996,7,28,104,1382,0.15,5,Dry,40,10,8,5,62,125,0.09,1257,0.91,1100,157,35,5,5,0,112,75,15,13,5,174,1200,990,969.1,20.9,0.849,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
1997-04-15,1996,7,29,105,1409.7,0.14,5,Dry,40,10,8,5,62,125,0.089,1285,0.91,1100,185,42,6,6,1,130,82,16,14,6,192,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
1997-04-16,1996,7,29,106,1431.3,0.14,5,Dry,40,10,8,5,62,125,0.087,1306,0.91,1100,206,47,6,6,1,146,87,16,14,6,208,1220,990,969.3,20.7,0.87,0.648,0.0312,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1997-04-17,1996,7,29,107,1453.2,0.14,5,Dry,40,10,8,5,62,125,0.086,1328,0.91,1100,228,52,7,7,2,160,92,17,15,7,222,1220,990,969.3,20.7,0.88,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1997-04-18,1996,7,29,108,1475.2,0.13,5,Dry,40,10,8,5,62,125,0.085,1350,0.92,1100,250,57,8,8,3,174,97,18,16,8,236,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1997-04-19,1996,7,29,109,1497.3,0.13,5,Dry,40,10,8,5,62,125,0.084,1372,0.92,1100,272,60,8,8,3,193,100,18,16,8,255,1230,990,969.5,20.5,0.903,0.648,0.0316,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,47.9,47,188,4510
1997-04-20,1996,7,29,110,1513.2,0.13,5,Dry,40,10,8,5,62,125,0.083,1388,0.92,1100,288,60,8,9,4,207,100,18,17,9,269,1240,990,969.5,20.5,0.906,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
1997-04-21,1996,7,29,111,1522.8,0.13,4,Mod_Dry,45,11,10,10,72,148,0.097,1375,0.9,1100,275,55,7,8,-2,207,100,18,18,8,279,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1997-04-22,1996,7,30,112,1526,0.13,4,Mod_Dry,45,11,10,10,72,148,0.097,1378,0.9,1100,278,55,7,8,-2,210,100,18,18,8,282,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
1997-04-23,1996,7,30,113,1522.8,0.13,4,Mod_Dry,45,11,10,10,72,148,0.097,1375,0.9,1100,275,55,7,8,-2,207,100,18,18,8,279,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1997-04-24,1996,7,30,114,1513.2,0.13,4,Mod_Dry,45,11,10,10,72,148,0.098,1365,0.9,1100,265,55,7,8,-2,197,100,18,18,8,269,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1997-04-25,1996,7,30,115,1503.7,0.13,4,Mod_Dry,45,11,10,10,72,148,0.098,1356,0.9,1100,256,55,7,8,-2,188,100,18,18,8,260,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
1997-04-26,1996,7,30,116,1487.8,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1340,0.9,1100,240,54,7,7,-3,175,99,18,17,7,247,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0755,4,0.3,1.85,0.0901,18.7,0.952,0.98,0.933,48,47.1,188,4520
1997-04-27,1996,7,30,117,1472,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1324,0.9,1100,224,51,7,7,-3,162,96,18,17,7,234,1230,990,969.4,20.6,0.895,0.648,0.0314,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1997-04-28,1996,7,30,118,1450,0.14,4,Mod_Dry,45,11,10,10,72,148,0.1,1302,0.9,1100,202,46,6,6,-4,148,91,17,16,6,220,1220,990,969.3,20.7,0.88,0.648,0.0313,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1997-04-29,1996,7,31,119,1428.2,0.14,4,Mod_Dry,45,11,10,10,72,148,0.1,1280,0.9,1100,180,41,5,5,-5,134,86,16,15,5,206,1220,990,969.3,20.7,0.87,0.648,0.0312,1.52,0.0732,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
1997-04-30,1996,7,31,120,1406.6,0.14,4,Mod_Dry,45,11,10,10,72,148,0.1,1259,0.9,1100,159,36,5,5,-5,118,81,16,15,5,190,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.8,191,4590
1997-05-01,1996,8,31,121,1378.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.14,1187,0.86,1100,87,20,3,3,-7,68,67,13,13,3,183,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.0709,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
1997-05-02,1996,8,31,122,1333.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.14,1142,0.86,1100,42,9,1,1,-9,40,56,11,11,1,155,1180,990,968.9,21.1,0.813,0.648,0.0308,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1997-05-03,1996,8,31,123,1288.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1097,0.85,1097,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.792,0.641,0.0302,1.43,0.0676,4,0.299,1.73,0.0817,19.5,0.954,0.98,0.935,49.9,48.2,193,4630
1997-05-04,1996,8,31,124,1250.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1059,0.85,1059,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.736,0.555,0.0261,1.29,0.0606,4,0.292,1.58,0.0743,19.7,0.954,0.98,0.935,48.9,47.9,192,4600
1997-05-05,1996,8,31,125,1213.4,0.17,4,Mod_Dry,47,10,10,10,115,192,0.16,1021,0.84,1021,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.681,0.471,0.022,1.15,0.0538,4,0.284,1.44,0.067,20,0.955,0.98,0.936,47.8,46.9,187,4500
1997-05-06,1996,8,32,126,1176.6,0.17,4,Mod_Dry,47,10,10,10,115,192,0.16,984.6,0.84,984.6,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.628,0.416,0.0193,1.04,0.0484,4,0.275,1.32,0.0612,20.2,0.955,0.98,0.936,46.6,45.7,183,4390
1997-05-07,1996,8,32,127,1140.6,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,948.6,0.83,948.6,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.3,21.7,0.585,0.398,0.0184,0.983,0.0454,4,0.263,1.25,0.0575,20.4,0.955,0.98,0.936,45.3,44.4,178,4270
1997-05-08,1996,8,32,128,1110.6,0.19,4,Mod_Dry,47,10,10,10,115,192,0.17,918.6,0.83,918.6,0,0,0,0,-10,10,47,10,10,0,125,986,990,968.2,21.8,0.557,0.384,0.0176,0.941,0.0433,4,0.253,1.19,0.0549,20.6,0.955,0.98,0.936,44.2,43.3,173,4160
1997-05-09,1996,8,32,129,1081.3,0.19,4,Mod_Dry,47,10,10,10,115,192,0.18,889.3,0.82,889.3,0,0,0,0,-10,10,47,10,10,0,125,956,990,968.2,21.8,0.53,0.369,0.0169,0.9,0.0412,4,0.243,1.14,0.0523,20.7,0.955,0.98,0.936,43.1,42.2,169,4050
1997-05-10,1996,8,32,130,1052.5,0.2,4,Mod_Dry,47,10,10,10,115,192,0.18,860.5,0.82,860.5,0,0,0,0,-10,10,47,10,10,0,125,927,990,968.1,21.9,0.504,0.355,0.0162,0.859,0.0392,4,0.233,1.09,0.0498,20.8,0.954,0.98,0.935,42,41.1,164,3950
1997-05-11,1996,8,32,131,1024.3,0.2,5,Dry,42,9,8,6,82,147,0.14,877.3,0.86,877.3,0,0,0,0,-6,6,42,9,8,0,88,936,990,968,22,0.512,0.364,0.0165,0.876,0.0398,4,0.239,1.11,0.0506,20.9,0.955,0.98,0.936,42.9,42.1,168,4040
1997-05-12,1996,8,32,132,1001.7,0.21,5,Dry,42,9,8,6,82,147,0.15,854.7,0.85,854.7,0,0,0,0,-6,6,42,9,8,0,88,914,990,967.9,22.1,0.491,0.353,0.016,0.844,0.0382,4,0.231,1.07,0.0487,21,0.954,0.98,0.935,42,41.2,165,3960
1997-05-13,1996,8,33,133,979.57,0.21,5,Dry,42,9,8,6,82,147,0.15,832.6,0.85,832.6,0,0,0,0,-6,6,42,9,8,0,88,892,990,967.8,22.2,0.471,0.342,0.0154,0.813,0.0367,4,0.223,1.04,0.0467,21.1,0.954,0.979,0.933,41.2,40.3,161,3870
1997-05-14,1996,8,33,134,957.94,0.22,5,Dry,42,9,8,6,82,147,0.15,810.9,0.85,810.9,0,0,0,0,-6,6,42,9,8,0,88,870,990,967.7,22.3,0.451,0.331,0.0149,0.783,0.0352,4,0.216,0.999,0.0449,21.3,0.953,0.977,0.931,40.3,39.4,158,3780
1997-05-15,1996,8,33,135,936.81,0.22,5,Dry,42,9,8,6,82,147,0.16,789.8,0.84,789.8,0,0,0,0,-6,6,42,9,8,0,88,849,990,967.6,22.4,0.432,0.321,0.0144,0.753,0.0337,4,0.209,0.962,0.0431,21.4,0.953,0.975,0.929,39.5,38.5,154,3690
1997-05-16,1996,8,33,136,916.24,0.23,5,Dry,42,9,8,6,82,147,0.16,769.2,0.84,769.2,0,0,0,0,-6,6,42,9,8,0,88,828,990,967.6,22.4,0.413,0.311,0.0139,0.724,0.0323,3,0.285,1.01,0.045,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
1997-05-17,1996,8,33,137,896.26,0.23,5,Dry,42,9,8,6,82,147,0.16,749.3,0.84,749.3,0,0,0,0,-6,6,42,9,8,0,88,808,990,967.5,22.5,0.395,0.302,0.0134,0.696,0.0309,3,0.28,0.976,0.0434,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
1997-05-18,1996,8,33,138,881.16,0.24,5,Dry,42,9,8,6,82,147,0.17,734.2,0.83,734.2,0,0,0,0,-6,6,42,9,8,0,88,793,990,967.4,22.6,0.381,0.291,0.0129,0.672,0.0298,3,0.273,0.945,0.0419,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
1997-05-19,1996,8,33,139,866.48,0.24,5,Dry,42,9,8,6,82,147,0.17,719.5,0.83,719.5,0,0,0,0,-6,6,42,9,8,0,88,778,990,967.4,22.6,0.369,0.282,0.0124,0.651,0.0287,3,0.266,0.917,0.0405,21.7,0.957,0.98,0.938,48.9,47.9,144,3450
1997-05-20,1996,8,34,140,852.25,0.25,5,Dry,42,9,8,6,82,147,0.17,705.3,0.83,705.3,0,0,0,0,-6,6,42,9,8,0,88,764,990,967.3,22.7,0.361,0.272,0.012,0.633,0.0279,3,0.26,0.893,0.0393,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
1997-05-21,1996,8,34,141,838.51,0.25,5,Dry,42,9,8,6,82,147,0.17,691.5,0.82,691.5,0,0,0,0,-6,6,42,9,8,0,88,751,990,967.3,22.7,0.353,0.263,0.0116,0.616,0.0271,3,0.254,0.87,0.0382,21.9,0.957,0.98,0.938,47.3,46.4,139,3340
1997-05-22,1996,8,34,142,825.32,0.26,5,Dry,42,9,8,6,82,147,0.18,678.3,0.82,678.3,0,0,0,0,-6,6,42,9,8,0,88,737,990,967.2,22.8,0.346,0.254,0.0111,0.6,0.0263,3,0.248,0.847,0.0372,22,0.957,0.98,0.938,46.6,45.6,137,3290
1997-05-23,1996,8,34,143,812.76,0.26,5,Dry,42,9,8,6,82,147,0.18,665.8,0.82,665.8,0,0,0,0,-6,6,42,9,8,0,88,725,990,967.2,22.8,0.338,0.246,0.0108,0.584,0.0256,3,0.242,0.826,0.0362,22,0.957,0.98,0.938,45.9,44.9,135,3240
1997-05-24,1996,8,34,144,800.9,0.27,5,Dry,42,9,8,6,82,147,0.18,653.9,0.82,653.9,0,0,0,0,-6,6,42,9,8,0,88,713,990,967.1,22.9,0.332,0.238,0.0104,0.569,0.0249,3,0.237,0.806,0.0352,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
1997-05-25,1996,8,34,145,789.92,0.27,5,Dry,42,9,8,6,82,147,0.19,642.9,0.81,642.9,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.325,0.23,0.01,0.556,0.0242,3,0.232,0.788,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
1997-05-26,1996,8,34,146,780.05,0.28,5,Dry,42,9,8,6,82,147,0.19,633,0.81,633,0,0,0,0,-6,6,42,9,8,0,88,692,990,967,23,0.32,0.224,0.00974,0.544,0.0237,3,0.227,0.771,0.0336,22.2,0.956,0.98,0.936,43.9,43,129,3100
1997-05-27,1996,8,35,147,771.91,0.28,5,Dry,42,9,8,6,82,147,0.19,624.9,0.81,624.9,0,0,0,0,-6,6,42,9,8,0,88,684,990,967,23,0.315,0.218,0.00949,0.534,0.0232,3,0.224,0.757,0.0329,22.3,0.955,0.98,0.936,43.4,42.6,128,3060
1997-05-28,1996,8,35,148,761.36,0.29,5,Dry,42,9,8,6,82,147,0.19,614.4,0.81,614.4,0,0,0,0,-6,6,42,9,8,0,88,673,990,966.9,23.1,0.309,0.211,0.00917,0.521,0.0226,3,0.219,0.74,0.0321,22.3,0.955,0.98,0.936,42.8,41.9,126,3020
1997-05-29,1996,8,35,149,749.05,0.29,5,Dry,42,9,8,6,82,147,0.2,602,0.8,602,0,0,0,0,-6,6,42,9,8,0,88,661,990,966.9,23.1,0.302,0.203,0.00879,0.505,0.0219,3,0.213,0.719,0.0311,22.4,0.954,0.98,0.935,42,41.2,124,2970
1997-05-30,1996,8,35,150,736.2,0.3,5,Dry,42,9,8,6,82,147,0.2,589.2,0.8,589.2,0,0,0,0,-6,6,42,9,8,0,88,648,990,966.8,23.2,0.295,0.195,0.0084,0.489,0.0211,3,0.208,0.697,0.0301,22.5,0.954,0.979,0.933,41.2,40.4,121,2910
1997-05-31,1996,8,35,151,723.89,0.3,5,Dry,42,9,8,6,82,147,0.2,576.9,0.8,576.9,0,0,0,0,-6,6,42,9,8,0,88,636,990,966.8,23.2,0.288,0.186,0.00803,0.474,0.0204,3,0.202,0.676,0.0291,22.5,0.953,0.977,0.931,40.5,39.5,119,2850
1997-06-01,1996,9,35,152,712.68,0.31,5,Dry,39,9,7,5,59,119,0.17,593.7,0.83,593.7,0,0,0,0,-5,5,39,9,7,0,64,649,990,966.8,23.2,0.295,0.198,0.0085,0.493,0.0212,3,0.21,0.702,0.0302,22.5,0.954,0.98,0.935,41.7,40.9,123,2940
1997-06-02,1996,9,35,153,700.93,0.31,5,Dry,39,9,7,5,59,119,0.17,581.9,0.83,581.9,0,0,0,0,-5,5,39,9,7,0,64,637,990,966.7,23.3,0.288,0.19,0.00814,0.478,0.0205,3,0.204,0.683,0.0293,22.6,0.953,0.978,0.932,41,40.1,120,2890
1997-06-03,1996,9,36,154,689.17,0.32,5,Dry,39,9,7,5,59,119,0.17,570.2,0.83,570.2,0,0,0,0,-5,5,39,9,7,0,64,625,990,966.7,23.3,0.282,0.182,0.00779,0.464,0.0199,3,0.199,0.663,0.0284,22.7,0.952,0.977,0.93,40.3,39.3,118,2830
1997-06-04,1996,9,36,155,677.41,0.32,5,Dry,39,9,7,5,59,119,0.18,558.4,0.82,558.4,0,0,0,0,-5,5,39,9,7,0,64,613,990,966.6,23.4,0.275,0.174,0.00744,0.449,0.0192,3,0.194,0.643,0.0275,22.7,0.951,0.975,0.927,39.5,38.5,116,2770
1997-06-05,1996,9,36,156,667.29,0.33,5,Dry,39,9,7,5,59,119,0.18,548.3,0.82,548.3,0,0,0,0,-5,5,39,9,7,0,64,603,990,966.6,23.4,0.269,0.167,0.00714,0.437,0.0186,3,0.189,0.626,0.0267,22.8,0.951,0.974,0.925,38.9,37.8,113,2720
1997-06-06,1996,9,36,157,656.63,0.33,5,Dry,39,9,7,5,59,119,0.18,537.6,0.82,537.6,0,0,0,0,-5,5,39,9,7,0,64,593,990,966.5,23.5,0.263,0.16,0.00682,0.423,0.018,3,0.184,0.608,0.0259,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
1997-06-07,1996,9,36,158,645.97,0.34,5,Dry,39,9,7,5,59,119,0.18,527,0.82,527,0,0,0,0,-5,5,39,9,7,0,64,582,990,966.5,23.5,0.257,0.153,0.00651,0.41,0.0174,3,0.18,0.59,0.0251,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
1997-06-08,1996,9,36,159,635.85,0.34,5,Dry,39,9,7,5,59,119,0.19,516.9,0.81,516.9,0,0,0,0,-5,5,39,9,7,0,64,572,990,966.4,23.6,0.251,0.146,0.00621,0.398,0.0169,3,0.175,0.573,0.0243,23,0.948,0.97,0.92,36.8,35.7,107,2570
1997-06-09,1996,9,36,160,626.82,0.35,5,Dry,39,9,7,5,59,119,0.19,507.8,0.81,507.8,0,0,0,0,-5,5,39,9,7,0,64,563,990,966.4,23.6,0.246,0.14,0.00594,0.387,0.0164,3,0.171,0.558,0.0236,23,0.947,0.97,0.919,36.2,35.1,105,2530
1997-06-10,1996,9,37,161,617.25,0.35,5,Dry,39,9,7,5,59,119,0.19,498.3,0.81,498.3,0,0,0,0,-5,5,39,9,7,0,64,553,990,966.4,23.6,0.241,0.134,0.00568,0.375,0.0159,3,0.167,0.542,0.0229,23.1,0.946,0.97,0.918,35.6,34.5,104,2480
1997-06-11,1996,9,37,162,607.68,0.35,5,Dry,39,9,7,5,59,119,0.2,488.7,0.8,488.7,0,0,0,0,-5,5,39,9,7,0,64,544,990,966.3,23.7,0.235,0.13,0.00548,0.365,0.0154,3,0.162,0.528,0.0223,23.1,0.945,0.97,0.917,34.9,33.9,102,2440
1997-06-12,1996,9,37,163,598.11,0.36,5,Dry,39,9,7,5,59,119,0.2,479.1,0.8,479.1,0,0,0,0,-5,5,39,9,7,0,64,534,990,966.3,23.7,0.23,0.125,0.00528,0.355,0.015,2,0.266,0.621,0.0262,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
1997-06-13,1996,9,37,164,589.09,0.36,5,Dry,39,9,7,5,59,119,0.2,470.1,0.8,470.1,0,0,0,0,-5,5,39,9,7,0,64,525,990,966.3,23.7,0.225,0.121,0.00509,0.346,0.0146,2,0.26,0.606,0.0255,23.1,0.957,0.98,0.938,51,48.2,96.4,2310
1997-06-14,1996,9,37,165,581.16,0.37,5,Dry,39,9,7,5,59,119,0.2,462.2,0.8,462.2,0,0,0,0,-5,5,39,9,7,0,64,517,990,966.2,23.8,0.22,0.117,0.00492,0.338,0.0142,2,0.254,0.592,0.0249,23.2,0.957,0.98,0.938,50.3,48.2,96.4,2310
1997-06-15,1996,9,37,166,572.68,0.37,5,Dry,39,9,7,5,59,119,0.21,453.7,0.79,453.7,0,0,0,0,-5,5,39,9,7,0,64,509,990,966.2,23.8,0.216,0.113,0.00475,0.329,0.0138,2,0.249,0.577,0.0242,23.2,0.958,0.98,0.939,49.5,48.2,96.4,2310
1997-06-16,1996,9,37,167,564.21,0.38,5,Dry,39,9,7,5,59,119,0.21,445.2,0.79,445.2,0,0,0,0,-5,5,39,9,7,0,64,500,990,966.1,23.9,0.212,0.109,0.00457,0.321,0.0135,2,0.243,0.564,0.0236,23.3,0.958,0.98,0.939,48.7,47.7,95.5,2290
1997-06-17,1996,9,38,168,556.28,0.38,5,Dry,39,9,7,5,59,119,0.21,437.3,0.79,437.3,0,0,0,0,-5,5,39,9,7,0,64,492,990,966.1,23.9,0.209,0.105,0.00441,0.315,0.0132,2,0.238,0.552,0.0231,23.3,0.957,0.98,0.938,47.9,47,93.9,2250
1997-06-18,1996,9,38,169,548.35,0.38,5,Dry,39,9,7,5,59,119,0.22,429.4,0.78,429.4,0,0,0,0,-5,5,39,9,7,0,64,484,990,966.1,23.9,0.206,0.102,0.00425,0.308,0.0129,2,0.232,0.54,0.0226,23.4,0.957,0.98,0.938,47.1,46.2,92.4,2220
1997-06-19,1996,9,38,170,541.51,0.39,5,Dry,39,9,7,5,59,119,0.22,422.5,0.78,422.5,0,0,0,0,-5,5,39,9,7,0,64,478,990,966,24,0.204,0.0984,0.00411,0.302,0.0126,2,0.228,0.53,0.0221,23.4,0.956,0.98,0.937,46.4,45.5,91,2180
1997-06-20,1996,9,38,171,534.13,0.39,5,Dry,39,9,7,5,59,119,0.22,415.1,0.78,415.1,0,0,0,0,-5,5,39,9,7,0,64,470,990,966,24,0.201,0.0949,0.00396,0.296,0.0124,2,0.223,0.519,0.0216,23.5,0.956,0.98,0.937,45.7,44.8,89.5,2150
1997-06-21,1996,9,38,172,526.75,0.4,5,Dry,39,9,7,5,59,119,0.23,407.8,0.77,407.8,0,0,0,0,-5,5,39,9,7,0,64,463,990,966,24,0.199,0.0915,0.00381,0.29,0.0121,2,0.218,0.508,0.0211,23.5,0.955,0.98,0.936,44.9,44,88.1,2110
1997-06-22,1996,9,38,173,519.36,0.4,5,Dry,39,9,7,5,59,119,0.23,400.4,0.77,400.4,0,0,0,0,-5,5,39,9,7,0,64,455,990,965.9,24.1,0.196,0.088,0.00366,0.284,0.0118,2,0.213,0.497,0.0207,23.6,0.955,0.98,0.936,44.2,43.3,86.6,2080
1997-06-23,1996,9,38,174,512.53,0.4,5,Dry,39,9,7,5,59,119,0.23,393.5,0.77,393.5,0,0,0,0,-5,5,39,9,7,0,64,449,990,965.9,24.1,0.194,0.0847,0.00352,0.279,0.0116,2,0.208,0.487,0.0202,23.6,0.954,0.98,0.935,43.5,42.6,85.2,2040
1997-06-24,1996,9,39,175,505.69,0.41,5,Dry,39,9,7,5,59,119,0.23,386.7,0.77,386.7,0,0,0,0,-5,5,39,9,7,0,64,442,990,965.9,24.1,0.191,0.0815,0.00338,0.273,0.0113,2,0.204,0.476,0.0197,23.6,0.953,0.98,0.934,42.7,41.9,83.8,2010
1997-06-25,1996,9,39,176,498.86,0.41,5,Dry,39,9,7,5,59,119,0.24,379.9,0.76,379.9,0,0,0,0,-5,5,39,9,7,0,64,435,990,965.8,24.2,0.189,0.0783,0.00324,0.267,0.0111,2,0.199,0.466,0.0193,23.7,0.952,0.98,0.933,42,41.2,82.4,1980
1997-06-26,1996,9,39,177,493.11,0.42,5,Dry,39,9,7,5,59,119,0.24,374.1,0.76,374.1,0,0,0,0,-5,5,39,9,7,0,64,429,990,965.8,24.2,0.187,0.0756,0.00313,0.263,0.0109,2,0.195,0.458,0.0189,23.7,0.952,0.979,0.932,41.4,40.5,81.1,1950
1997-06-27,1996,9,39,178,486.82,0.42,5,Dry,39,9,7,5,59,119,0.24,367.8,0.76,367.8,0,0,0,0,-5,5,39,9,7,0,64,423,990,965.8,24.2,0.185,0.0726,0.003,0.257,0.0106,2,0.191,0.448,0.0185,23.8,0.951,0.978,0.93,40.7,39.8,79.7,1910
1997-06-28,1996,9,39,179,480.54,0.42,5,Dry,39,9,7,5,59,119,0.25,361.5,0.75,361.5,0,0,0,0,-5,5,39,9,7,0,64,417,990,965.8,24.2,0.183,0.0696,0.00287,0.252,0.0104,2,0.187,0.439,0.0181,23.8,0.95,0.976,0.927,40.1,39.1,78.3,1880
1997-06-29,1996,9,39,180,474.25,0.43,5,Dry,39,9,7,5,59,119,0.25,355.3,0.75,355.3,0,0,0,0,-5,5,39,9,7,0,64,410,990,965.7,24.3,0.18,0.0667,0.00275,0.247,0.0102,2,0.182,0.429,0.0177,23.8,0.949,0.975,0.925,39.4,38.4,76.8,1840
1997-06-30,1996,9,39,181,468.5,0.43,5,Dry,39,9,7,5,59,119,0.25,349.5,0.75,349.5,0,0,0,0,-5,5,39,9,7,0,64,405,990,965.7,24.3,0.178,0.064,0.00263,0.242,0.00997,2,0.178,0.421,0.0173,23.9,0.948,0.973,0.923,38.8,37.8,75.5,1810
1997-07-01,1996,10,40,182,462.76,0.44,4,Mod_Dry,42,9,8,6,70,135,0.29,327.8,0.71,327.8,0,0,0,0,-6,6,42,9,8,0,76,387,990,965.7,24.3,0.172,0.0537,0.00221,0.226,0.00928,2,0.164,0.389,0.016,23.9,0.945,0.97,0.917,36.3,35.3,70.5,1690
1997-07-02,1996,10,40,183,458.11,0.44,4,Mod_Dry,42,9,8,6,70,135,0.29,323.1,0.7,323.1,0,0,0,0,-6,6,42,9,8,0,76,382,990,965.7,24.3,0.17,0.0515,0.00212,0.222,0.00912,2,0.161,0.382,0.0157,24,0.944,0.97,0.916,35.8,34.8,69.5,1670
1997-07-03,1996,10,40,184,452.92,0.44,4,Mod_Dry,42,9,8,6,70,135,0.3,317.9,0.7,317.9,0,0,0,0,-6,6,42,9,8,0,76,377,990,965.6,24.4,0.169,0.0491,0.00201,0.218,0.00893,2,0.157,0.375,0.0154,24,0.944,0.97,0.915,35.3,34.2,68.5,1640
1997-07-04,1996,10,40,185,447.72,0.45,4,Mod_Dry,42,9,8,6,70,135,0.3,312.7,0.7,312.7,0,0,0,0,-6,6,42,9,8,0,76,372,990,965.6,24.4,0.167,0.0466,0.00191,0.213,0.00875,2,0.154,0.367,0.015,24,0.943,0.97,0.914,34.7,33.7,67.4,1620
1997-07-05,1996,10,40,186,442.53,0.45,4,Mod_Dry,42,9,8,6,70,135,0.3,307.5,0.69,307.5,0,0,0,0,-6,6,42,9,8,0,76,367,990,965.6,24.4,0.165,0.0442,0.00181,0.209,0.00856,2,0.15,0.359,0.0147,24,0.942,0.97,0.914,34.2,33.1,66.3,1590
1997-07-06,1996,10,40,187,437.33,0.45,4,Mod_Dry,42,9,8,6,70,135,0.31,302.3,0.69,302.3,0,0,0,0,-6,6,42,9,8,0,76,361,990,965.6,24.4,0.163,0.0417,0.00171,0.205,0.00838,2,0.147,0.351,0.0144,24.1,0.941,0.97,0.913,33.6,32.6,65.2,1560
1997-07-07,1996,10,40,188,432.14,0.46,4,Mod_Dry,42,9,8,6,70,135,0.31,297.1,0.69,297.1,0,0,0,0,-6,6,42,9,8,0,76,356,990,965.5,24.5,0.161,0.0393,0.0016,0.2,0.0082,2,0.143,0.344,0.014,24.1,0.94,0.97,0.912,33,32,64.1,1540
1997-07-08,1996,10,41,189,426.94,0.46,4,Mod_Dry,42,9,8,6,70,135,0.32,291.9,0.68,291.9,0,0,0,0,-6,6,42,9,8,0,76,351,990,965.5,24.5,0.159,0.0368,0.0015,0.196,0.00801,2,0.14,0.336,0.0137,24.1,0.939,0.97,0.911,32.5,31.5,63,1510
1997-07-09,1996,10,41,190,422.29,0.47,4,Mod_Dry,42,9,8,6,70,135,0.32,287.3,0.68,287.3,0,0,0,0,-6,6,42,9,8,0,76,346,990,965.5,24.5,0.158,0.0346,0.00141,0.192,0.00785,2,0.136,0.329,0.0134,24.2,0.938,0.97,0.91,31.9,31,62,1490
1997-07-10,1996,10,41,191,417.64,0.47,4,Mod_Dry,42,9,8,6,70,135,0.32,282.6,0.68,282.6,0,0,0,0,-6,6,42,9,8,0,76,342,990,965.5,24.5,0.156,0.0324,0.00132,0.189,0.00769,2,0.133,0.322,0.0131,24.2,0.937,0.97,0.909,31.4,30.5,61,1460
1997-07-11,1996,10,41,192,413,0.47,4,Mod_Dry,42,9,8,6,70,135,0.33,278,0.67,278,0,0,0,0,-6,6,42,9,8,0,76,337,990,965.5,24.5,0.154,0.0302,0.00123,0.185,0.00753,2,0.13,0.315,0.0128,24.2,0.936,0.97,0.908,30.9,30,60,1440
1997-07-12,1996,10,41,193,408.35,0.48,4,Mod_Dry,42,9,8,6,70,135,0.33,273.4,0.67,273.4,0,0,0,0,-6,6,42,9,8,0,76,332,990,965.4,24.6,0.153,0.028,0.00114,0.181,0.00736,2,0.127,0.308,0.0125,24.3,0.935,0.97,0.907,30.4,29.5,59,1420
1997-07-13,1996,10,41,194,403.7,0.48,4,Mod_Dry,42,9,8,6,70,135,0.33,268.7,0.67,268.7,0,0,0,0,-6,6,42,9,8,0,76,328,990,965.4,24.6,0.151,0.0258,0.00105,0.177,0.0072,2,0.124,0.301,0.0122,24.3,0.934,0.97,0.906,29.9,29,58,1390
1997-07-14,1996,10,41,195,400.14,0.48,4,Mod_Dry,42,9,8,6,70,135,0.34,265.1,0.66,265.1,0,0,0,0,-6,6,42,9,8,0,76,324,990,965.4,24.6,0.15,0.0241,0.000982,0.174,0.00708,2,0.121,0.296,0.012,24.3,0.933,0.97,0.905,29.5,28.6,57.2,1370
1997-07-15,1996,10,42,196,396.04,0.49,4,Mod_Dry,42,9,8,6,70,135,0.34,261,0.66,261,0,0,0,0,-6,6,42,9,8,0,76,320,990,965.4,24.6,0.148,0.0222,0.000902,0.171,0.00693,2,0.119,0.289,0.0118,24.3,0.932,0.97,0.904,29,28.2,56.3,1350
1997-07-16,1996,10,42,197,391.94,0.49,4,Mod_Dry,42,9,8,6,70,135,0.34,256.9,0.66,256.9,0,0,0,0,-6,6,42,9,8,0,76,316,990,965.4,24.6,0.147,0.0203,0.000823,0.167,0.00679,2,0.116,0.283,0.0115,24.4,0.931,0.97,0.903,28.6,27.7,55.4,1330
1997-07-17,1996,10,42,198,387.84,0.49,4,Mod_Dry,42,9,8,6,70,135,0.35,252.8,0.65,252.8,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.146,0.0183,0.000744,0.164,0.00665,2,0.113,0.277,0.0112,24.4,0.93,0.97,0.902,28.1,27.3,54.6,1310
1997-07-18,1996,10,42,199,383.74,0.5,4,Mod_Dry,42,9,8,6,70,135,0.35,248.7,0.65,248.7,0,0,0,0,-6,6,42,9,8,0,76,308,990,965.3,24.7,0.144,0.0169,0.000684,0.161,0.00652,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.7,26.8,53.7,1290
1997-07-19,1996,10,42,200,379.64,0.5,4,Mod_Dry,42,9,8,6,70,135,0.36,244.6,0.64,244.6,0,0,0,0,-6,6,42,9,8,0,76,304,990,965.3,24.7,0.143,0.0165,0.00067,0.159,0.00645,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.4,52.8,1270
1997-07-20,1996,10,42,201,375.54,0.5,4,Mod_Dry,42,9,8,6,70,135,0.36,240.5,0.64,240.5,0,0,0,0,-6,6,42,9,8,0,76,300,990,965.3,24.7,0.141,0.0162,0.000655,0.157,0.00637,2,0.105,0.262,0.0106,24.5,0.927,0.97,0.899,26.7,25.9,51.9,1240
1997-07-21,1996,10,42,202,371.43,0.51,4,Mod_Dry,42,9,8,6,70,135,0.36,236.4,0.64,236.4,0,0,0,0,-6,6,42,9,8,0,76,295,990,965.3,24.7,0.14,0.0158,0.00064,0.156,0.00629,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.897,26.3,25.5,50.9,1220
1997-07-22,1996,10,43,203,367.88,0.51,4,Mod_Dry,42,9,8,6,70,135,0.37,232.9,0.63,232.9,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.139,0.0155,0.000628,0.154,0.00622,2,0.0997,0.254,0.0102,24.5,0.924,0.97,0.896,25.9,25.1,50.2,1200
1997-07-23,1996,10,43,204,364.32,0.51,4,Mod_Dry,42,9,8,6,70,135,0.37,229.3,0.63,229.3,0,0,0,0,-6,6,42,9,8,0,76,288,990,965.2,24.8,0.137,0.0152,0.000615,0.153,0.00616,1,0.252,0.405,0.0163,24.4,0.958,0.98,0.939,52.5,48.2,48.2,1160
1997-07-24,1996,10,43,205,360.77,0.52,4,Mod_Dry,42,9,8,6,70,135,0.37,225.8,0.63,225.8,0,0,0,0,-6,6,42,9,8,0,76,285,990,965.2,24.8,0.136,0.0149,0.000603,0.151,0.00609,1,0.247,0.398,0.0161,24.4,0.959,0.98,0.94,51.8,48.2,48.2,1160
1997-07-25,1996,10,43,206,357.22,0.52,4,Mod_Dry,42,9,8,6,70,135,0.38,222.2,0.62,222.2,0,0,0,0,-6,6,42,9,8,0,76,281,990,965.2,24.8,0.135,0.0146,0.00059,0.149,0.00602,1,0.242,0.392,0.0158,24.4,0.958,0.98,0.939,51,48.2,48.2,1160
1997-07-26,1996,10,43,207,353.66,0.52,4,Mod_Dry,42,9,8,6,70,135,0.38,218.7,0.62,218.7,0,0,0,0,-6,6,42,9,8,0,76,278,990,965.2,24.8,0.134,0.0143,0.000577,0.148,0.00595,1,0.238,0.386,0.0155,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
1997-07-27,1996,10,43,208,350.11,0.53,4,Mod_Dry,42,9,8,6,70,135,0.39,215.1,0.61,215.1,0,0,0,0,-6,6,42,9,8,0,76,274,990,965.2,24.8,0.132,0.014,0.000565,0.146,0.00589,1,0.233,0.379,0.0153,24.5,0.957,0.98,0.938,49.4,48.2,48.2,1160
1997-07-28,1996,10,43,209,346.55,0.53,4,Mod_Dry,42,9,8,6,70,135,0.39,211.6,0.61,211.6,0,0,0,0,-6,6,42,9,8,0,76,271,990,965.1,24.9,0.131,0.0137,0.000552,0.145,0.00582,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.6,47.6,47.6,1140
1997-07-29,1996,10,44,210,344.09,0.53,4,Mod_Dry,42,9,8,6,70,135,0.39,209.1,0.61,209.1,0,0,0,0,-6,6,42,9,8,0,76,268,990,965.1,24.9,0.13,0.0135,0.000544,0.144,0.00577,1,0.225,0.368,0.0148,24.5,0.956,0.98,0.937,48.1,47.1,47.1,1130
1997-07-30,1996,10,44,211,341.08,0.54,4,Mod_Dry,42,9,8,6,70,135,0.4,206.1,0.6,206.1,0,0,0,0,-6,6,42,9,8,0,76,265,990,965.1,24.9,0.129,0.0133,0.000533,0.142,0.00572,1,0.221,0.363,0.0146,24.5,0.956,0.98,0.937,47.4,46.4,46.4,1110
1997-07-31,1996,10,44,212,338.07,0.54,4,Mod_Dry,42,9,8,6,70,135,0.4,203.1,0.6,203.1,0,0,0,0,-6,6,42,9,8,0,76,262,990,965.1,24.9,0.128,0.013,0.000522,0.141,0.00566,1,0.217,0.358,0.0144,24.6,0.955,0.98,0.936,46.7,45.8,45.8,1100
1997-08-01,1996,11,44,213,333.97,0.54,4,Mod_Dry,39,7,5,4,60,115,0.34,219,0.66,219,0,0,0,0,-4,4,39,7,5,0,64,270,990,965.1,24.9,0.131,0.0144,0.000576,0.145,0.00582,1,0.238,0.383,0.0154,24.5,0.958,0.98,0.939,50.5,48.2,48.2,1160
1997-08-02,1996,11,44,214,328.78,0.55,4,Mod_Dry,39,7,5,4,60,115,0.35,213.8,0.65,213.8,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.0139,0.000558,0.143,0.00573,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
1997-08-03,1996,11,44,215,324.13,0.55,4,Mod_Dry,39,7,5,4,60,115,0.35,209.1,0.65,209.1,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.000541,0.141,0.00564,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.3,47.3,47.3,1140
1997-08-04,1996,11,44,216,319.48,0.56,4,Mod_Dry,39,7,5,4,60,115,0.36,204.5,0.64,204.5,0,0,0,0,-4,4,39,7,5,0,64,255,990,965,25,0.126,0.0131,0.000525,0.139,0.00555,1,0.219,0.357,0.0143,24.6,0.956,0.98,0.936,47.2,46.3,46.3,1110
1997-08-05,1996,11,45,217,315.93,0.56,4,Mod_Dry,39,7,5,4,60,115,0.36,200.9,0.64,200.9,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.124,0.0128,0.000513,0.137,0.00549,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.4,45.5,45.5,1090
1997-08-06,1996,11,45,218,311.82,0.57,4,Mod_Dry,39,7,5,4,60,115,0.37,196.8,0.63,196.8,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.000498,0.135,0.00541,1,0.208,0.344,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
1997-08-07,1996,11,45,219,307.72,0.57,4,Mod_Dry,39,7,5,4,60,115,0.37,192.7,0.63,192.7,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.122,0.0121,0.000484,0.134,0.00533,1,0.203,0.336,0.0134,24.7,0.953,0.98,0.934,44.5,43.6,43.6,1050
1997-08-08,1996,11,45,220,303.62,0.58,4,Mod_Dry,39,7,5,4,60,115,0.38,188.6,0.62,188.6,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00526,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1020
1997-08-09,1996,11,45,221,299.52,0.58,4,Mod_Dry,39,7,5,4,60,115,0.38,184.5,0.62,184.5,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0114,0.000456,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
1997-08-10,1996,11,45,222,295.97,0.59,4,Mod_Dry,39,7,5,4,60,115,0.39,181,0.61,181,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.117,0.0111,0.000443,0.129,0.00512,1,0.187,0.315,0.0126,24.8,0.949,0.98,0.93,41.8,40.9,40.9,982
1997-08-11,1996,11,45,223,292.41,0.59,4,Mod_Dry,39,7,5,4,60,115,0.39,177.4,0.61,177.4,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.000431,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,961
1997-08-12,1996,11,46,224,288.86,0.6,4,Mod_Dry,39,7,5,4,60,115,0.4,173.9,0.6,173.9,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0105,0.000419,0.125,0.00499,1,0.177,0.303,0.012,24.8,0.947,0.976,0.924,40.1,39.1,39.1,940
1997-08-13,1996,11,46,225,286.39,0.6,4,Mod_Dry,39,7,5,4,60,115,0.4,171.4,0.6,171.4,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00494,1,0.174,0.298,0.0119,24.9,0.946,0.975,0.922,39.5,38.5,38.5,925
1997-08-14,1996,11,46,226,283.39,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,168.4,0.59,168.4,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00489,1,0.17,0.293,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,907
1997-08-15,1996,11,46,227,280.38,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,165.4,0.59,165.4,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00981,0.00039,0.122,0.00483,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37,37,889
1997-08-16,1996,11,46,228,277.37,0.62,4,Mod_Dry,39,7,5,4,60,115,0.41,162.4,0.58,162.4,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00955,0.000379,0.12,0.00478,1,0.162,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,871
1997-08-17,1996,11,46,229,274.36,0.62,4,Mod_Dry,39,7,5,4,60,115,0.42,159.4,0.58,159.4,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.0093,0.000369,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
1997-08-18,1996,11,46,230,271.36,0.62,4,Mod_Dry,39,7,5,4,60,115,0.42,156.4,0.58,156.4,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.109,0.00904,0.000359,0.118,0.00467,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,838
1997-08-19,1996,11,47,231,268.35,0.63,4,Mod_Dry,39,7,5,4,60,115,0.43,153.3,0.57,153.3,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.108,0.00878,0.000348,0.116,0.00462,1,0.15,0.266,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,822
1997-08-20,1996,11,47,232,265.34,0.64,4,Mod_Dry,39,7,5,4,60,115,0.43,150.3,0.57,150.3,0,0,0,0,-4,4,39,7,5,0,64,201,990,964.8,25.2,0.107,0.00853,0.000338,0.115,0.00456,1,0.145,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,805
1997-08-21,1996,11,47,233,262.88,0.64,4,Mod_Dry,39,7,5,4,60,115,0.44,147.9,0.56,147.9,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.00832,0.00033,0.114,0.00452,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
1997-08-22,1996,11,47,234,260.42,0.64,4,Mod_Dry,39,7,5,4,60,115,0.44,145.4,0.56,145.4,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.00811,0.000321,0.113,0.00447,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.4,32.4,32.4,778
1997-08-23,1996,11,47,235,257.96,0.65,4,Mod_Dry,39,7,5,4,60,115,0.45,143,0.55,143,0,0,0,0,-4,4,39,7,5,0,64,194,990,964.7,25.3,0.104,0.0079,0.000313,0.112,0.00443,1,0.135,0.247,0.00979,25,0.936,0.97,0.908,32.8,31.9,31.9,765
1997-08-24,1996,11,47,236,255.5,0.65,4,Mod_Dry,39,7,5,4,60,115,0.45,140.5,0.55,140.5,0,0,0,0,-4,4,39,7,5,0,64,192,990,964.7,25.3,0.103,0.00769,0.000304,0.111,0.00438,1,0.132,0.243,0.00961,25,0.935,0.97,0.907,32.3,31.3,31.3,751
1997-08-25,1996,11,47,237,253.04,0.66,4,Mod_Dry,39,7,5,4,60,115,0.45,138,0.55,138,0,0,0,0,-4,4,39,7,5,0,64,189,990,964.7,25.3,0.102,0.00748,0.000296,0.11,0.00434,1,0.129,0.239,0.00943,25,0.934,0.97,0.906,31.7,30.7,30.7,737
1997-08-26,1996,11,48,238,250.57,0.67,4,Mod_Dry,39,7,5,4,60,115,0.46,135.6,0.54,135.6,0,0,0,0,-4,4,39,7,5,0,64,187,990,964.7,25.3,0.101,0.00727,0.000288,0.109,0.00429,1,0.126,0.234,0.00926,25.1,0.933,0.97,0.905,31.1,30.2,30.2,724
1997-08-27,1996,11,48,239,248.11,0.67,4,Mod_Dry,39,7,5,4,60,115,0.46,133.1,0.54,133.1,0,0,0,0,-4,4,39,7,5,0,64,184,990,964.7,25.3,0.101,0.00706,0.000279,0.108,0.00425,1,0.122,0.23,0.00908,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
1997-08-28,1996,11,48,240,245.65,0.68,4,Mod_Dry,39,7,5,4,60,115,0.47,130.7,0.53,130.7,0,0,0,0,-4,4,39,7,5,0,64,182,990,964.7,25.3,0.0996,0.00686,0.000271,0.106,0.00421,1,0.119,0.225,0.0089,25.1,0.931,0.97,0.903,29.9,29,29,697
1997-08-29,1996,11,48,241,243.19,0.68,4,Mod_Dry,39,7,5,4,60,115,0.47,128.2,0.53,128.2,0,0,0,0,-4,4,39,7,5,0,64,179,990,964.7,25.3,0.0988,0.00665,0.000262,0.105,0.00416,1,0.116,0.221,0.00872,25.1,0.93,0.97,0.902,29.4,28.5,28.5,684
1997-08-30,1996,11,48,242,241.82,0.69,4,Mod_Dry,39,7,5,4,60,115,0.48,126.8,0.52,126.8,0,0,0,0,-4,4,39,7,5,0,64,178,990,964.7,25.3,0.0983,0.00653,0.000258,0.105,0.00414,1,0.114,0.219,0.00862,25.1,0.929,0.97,0.902,29.1,28.2,28.2,676
1997-08-31,1996,11,48,243,239.91,0.69,4,Mod_Dry,39,7,5,4,60,115,0.48,124.9,0.52,124.9,0,0,0,0,-4,4,39,7,5,0,64,176,990,964.6,25.4,0.0976,0.00637,0.000251,0.104,0.0041,1,0.111,0.215,0.00848,25.1,0.929,0.97,0.901,28.6,27.7,27.7,666
1997-09-01,1996,12,48,244,236.9,0.7,4,Mod_Dry,34,6,4,3,44,91,0.38,145.9,0.62,145.9,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00815,0.000321,0.111,0.00436,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
1997-09-02,1996,12,49,245,234.44,0.71,4,Mod_Dry,34,6,4,3,44,91,0.39,143.4,0.61,143.4,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.00794,0.000313,0.11,0.00432,1,0.136,0.246,0.00968,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
1997-09-03,1996,12,49,246,231.43,0.72,4,Mod_Dry,34,6,4,3,44,91,0.39,140.4,0.61,140.4,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.101,0.00769,0.000302,0.108,0.00426,1,0.132,0.24,0.00946,25.2,0.935,0.97,0.907,32.4,31.4,31.4,755
1997-09-04,1996,12,49,247,228.43,0.73,4,Mod_Dry,34,6,4,3,44,91,0.4,137.4,0.6,137.4,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0996,0.00743,0.000292,0.107,0.00421,1,0.128,0.235,0.00924,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
1997-09-05,1996,12,49,248,225.97,0.73,4,Mod_Dry,34,6,4,3,44,91,0.4,135,0.6,135,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0987,0.00722,0.000284,0.106,0.00416,1,0.125,0.231,0.00906,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
1997-09-06,1996,12,49,249,223.5,0.74,4,Mod_Dry,34,6,4,3,44,91,0.41,132.5,0.59,132.5,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0978,0.00701,0.000275,0.105,0.00412,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
1997-09-07,1996,12,49,250,221.04,0.75,4,Mod_Dry,34,6,4,3,44,91,0.41,130,0.59,130,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.097,0.0068,0.000267,0.104,0.00407,1,0.118,0.222,0.00871,25.3,0.931,0.97,0.903,30,29.1,29.1,698
1997-09-08,1996,12,49,251,218.58,0.76,4,Mod_Dry,34,6,4,3,44,91,0.42,127.6,0.58,127.6,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0961,0.00659,0.000259,0.103,0.00403,1,0.115,0.217,0.00853,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
1997-09-09,1996,12,50,252,216.12,0.77,4,Mod_Dry,34,6,4,3,44,91,0.42,125.1,0.58,125.1,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0952,0.00639,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,28,28,671
1997-09-10,1996,12,50,253,214.75,0.78,4,Mod_Dry,34,6,4,3,44,91,0.42,123.8,0.58,123.8,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0947,0.00627,0.000246,0.101,0.00396,1,0.11,0.211,0.00825,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
1997-09-11,1996,12,50,254,212.84,0.78,5,Dry,30,6,4,2,30,72,0.34,140.8,0.66,140.8,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0994,0.00772,0.000303,0.107,0.0042,1,0.133,0.24,0.00939,25.3,0.935,0.97,0.907,32.6,31.7,31.7,760
1997-09-12,1996,12,50,255,210.93,0.79,5,Dry,30,6,4,2,30,72,0.34,138.9,0.66,138.9,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0987,0.00756,0.000296,0.106,0.00416,1,0.13,0.236,0.00925,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
1997-09-13,1996,12,50,256,209.01,0.8,5,Dry,30,6,4,2,30,72,0.34,137,0.66,137,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.098,0.0074,0.00029,0.105,0.00413,1,0.127,0.233,0.00912,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
1997-09-14,1996,12,50,257,208.19,0.8,5,Dry,30,6,4,2,30,72,0.35,136.2,0.65,136.2,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0977,0.00733,0.000287,0.105,0.00411,1,0.126,0.231,0.00906,25.3,0.933,0.97,0.905,31.6,30.6,30.6,734
1997-09-15,1996,12,50,258,207.37,0.8,5,Dry,30,6,4,2,30,72,0.35,135.4,0.65,135.4,0,0,0,0,-2,2,30,6,4,0,32,175,990,964.4,25.6,0.0974,0.00726,0.000284,0.105,0.0041,1,0.125,0.23,0.009,25.3,0.933,0.97,0.905,31.4,30.4,30.4,730
1997-09-16,1996,12,51,259,205.46,0.81,5,Dry,30,6,4,2,30,72,0.35,133.5,0.65,133.5,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0968,0.00709,0.000277,0.104,0.00406,1,0.123,0.227,0.00886,25.3,0.932,0.97,0.904,30.9,30,30,720
1997-09-17,1996,12,51,260,203.54,0.81,5,Dry,30,6,4,2,30,72,0.35,131.5,0.65,131.5,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0961,0.00693,0.000271,0.103,0.00403,1,0.12,0.223,0.00872,25.4,0.931,0.97,0.903,30.5,29.5,29.5,709
1997-09-18,1996,12,51,261,201.63,0.82,5,Dry,30,6,4,2,30,72,0.36,129.6,0.64,129.6,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0954,0.00677,0.000264,0.102,0.00399,1,0.118,0.22,0.00858,25.4,0.93,0.97,0.902,30,29.1,29.1,699
1997-09-19,1996,12,51,262,199.72,0.82,5,Dry,30,6,4,2,30,72,0.36,127.7,0.64,127.7,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0947,0.00661,0.000258,0.101,0.00396,1,0.115,0.216,0.00845,25.4,0.929,0.97,0.902,29.6,28.7,28.7,688
1997-09-20,1996,12,51,263,197.8,0.83,5,Dry,30,6,4,2,30,72,0.36,125.8,0.64,125.8,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.094,0.00644,0.000252,0.1,0.00393,1,0.112,0.213,0.00831,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
1997-09-21,1996,12,51,264,195.89,0.83,5,Dry,30,6,4,2,30,72,0.37,123.9,0.63,123.9,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0934,0.00628,0.000245,0.0997,0.00389,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
1997-09-22,1996,12,51,265,193.97,0.84,5,Dry,30,6,4,2,30,72,0.37,122,0.63,122,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0927,0.00612,0.000239,0.0988,0.00386,1,0.107,0.206,0.00805,25.4,0.926,0.97,0.898,28.1,27.3,27.3,655
1997-09-23,1996,12,52,266,192.06,0.85,5,Dry,30,6,4,2,30,72,0.38,120.1,0.63,120.1,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.092,0.00596,0.000233,0.098,0.00383,1,0.105,0.203,0.00792,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
1997-09-24,1996,12,52,267,190.14,0.85,5,Dry,30,6,4,2,30,72,0.38,118.1,0.62,118.1,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0913,0.00579,0.000226,0.0971,0.0038,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
1997-09-25,1996,12,52,268,188.23,0.86,5,Dry,30,6,4,2,30,72,0.38,116.2,0.62,116.2,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0907,0.00563,0.00022,0.0963,0.00377,1,0.0994,0.196,0.00765,25.4,0.922,0.97,0.894,26.7,25.9,25.9,621
1997-09-26,1996,12,52,269,186.32,0.86,5,Dry,30,6,4,2,30,72,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.09,0.00547,0.000214,0.0955,0.00373,1,0.0968,0.192,0.00752,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1997-09-27,1996,12,52,270,184.95,0.87,5,Dry,30,6,4,2,30,72,0.39,113,0.61,113,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0895,0.00535,0.000209,0.0949,0.00371,1,0.095,0.19,0.00742,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1997-09-28,1996,12,52,271,183.58,0.87,5,Dry,30,6,4,2,30,72,0.39,111.6,0.61,111.6,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.089,0.00523,0.000205,0.0943,0.00369,1,0.0931,0.187,0.00733,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
1997-09-29,1996,12,52,272,182.22,0.88,5,Dry,30,6,4,2,30,72,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0885,0.00512,0.0002,0.0937,0.00366,1,0.0913,0.185,0.00724,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
1997-09-30,1996,12,53,273,180.85,0.88,5,Dry,30,6,4,2,30,72,0.4,108.8,0.6,108.8,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0881,0.005,0.000196,0.0931,0.00364,1,0.0894,0.183,0.00714,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
1997-10-01,1997,1,1,274,179.48,0.89,5,Dry,24,4,2,2,20,52,0.29,127.5,0.71,127.5,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.0911,0.00659,0.000258,0.0977,0.00382,1,0.115,0.212,0.00831,25.3,0.929,0.97,0.902,29.5,28.6,28.6,686
1997-10-02,1997,1,1,275,178.11,0.89,5,Dry,24,4,2,2,20,52,0.29,126.1,0.71,126.1,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0906,0.00647,0.000253,0.0971,0.0038,1,0.113,0.21,0.00821,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
1997-10-03,1997,1,1,276,176.75,0.89,5,Dry,24,4,2,2,20,52,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0901,0.00635,0.000249,0.0965,0.00378,1,0.111,0.207,0.00812,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
1997-10-04,1997,1,1,277,176.47,0.89,5,Dry,24,4,2,2,20,52,0.29,124.5,0.7,124.5,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.09,0.00633,0.000248,0.0964,0.00377,1,0.111,0.207,0.0081,25.3,0.928,0.97,0.9,28.7,27.9,27.9,668
1997-10-05,1997,1,1,278,174.56,0.9,5,Dry,24,4,2,2,20,52,0.3,122.6,0.7,122.6,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.5,25.5,0.0894,0.00617,0.000241,0.0955,0.00374,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
1997-10-06,1997,1,1,279,173.19,0.9,5,Dry,24,4,2,2,20,52,0.3,121.2,0.7,121.2,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0889,0.00605,0.000237,0.0949,0.00372,1,0.106,0.201,0.00787,25.3,0.926,0.97,0.898,27.9,27.1,27.1,649
1997-10-07,1997,1,1,280,172.92,0.9,5,Dry,24,4,2,2,20,52,0.3,120.9,0.7,120.9,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0888,0.00603,0.000236,0.0948,0.00371,1,0.106,0.201,0.00785,25.3,0.926,0.97,0.898,27.8,27,27,648
1997-10-08,1997,1,2,281,172.1,0.9,5,Dry,24,4,2,2,20,52,0.3,120.1,0.7,120.1,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0885,0.00596,0.000233,0.0945,0.0037,1,0.105,0.199,0.00779,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
1997-10-09,1997,1,2,282,172.37,0.9,5,Dry,24,4,2,2,20,52,0.3,120.4,0.7,120.4,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0886,0.00598,0.000234,0.0946,0.0037,1,0.105,0.2,0.00781,25.3,0.925,0.97,0.897,27.7,26.9,26.9,644
1997-10-10,1997,1,2,283,173.19,0.9,5,Dry,24,4,2,2,20,52,0.3,121.2,0.7,121.2,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0889,0.00605,0.000237,0.0949,0.00372,1,0.106,0.201,0.00787,25.3,0.926,0.97,0.898,27.9,27.1,27.1,649
1997-10-11,1997,1,2,284,172.92,0.9,5,Dry,24,4,2,2,20,52,0.3,120.9,0.7,120.9,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0888,0.00603,0.000236,0.0948,0.00371,1,0.106,0.201,0.00785,25.3,0.926,0.97,0.898,27.8,27,27,648
1997-10-12,1997,1,2,285,174.29,0.9,5,Dry,24,4,2,2,20,52,0.3,122.3,0.7,122.3,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0893,0.00614,0.000241,0.0954,0.00373,1,0.108,0.203,0.00795,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
1997-10-13,1997,1,2,286,174.56,0.9,5,Dry,24,4,2,2,20,52,0.3,122.6,0.7,122.6,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.5,25.5,0.0894,0.00617,0.000241,0.0955,0.00374,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
1997-10-14,1997,1,2,287,173.19,0.9,5,Dry,24,4,2,2,20,52,0.3,121.2,0.7,121.2,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0889,0.00605,0.000237,0.0949,0.00372,1,0.106,0.201,0.00787,25.3,0.926,0.97,0.898,27.9,27.1,27.1,649
1997-10-15,1997,1,3,288,171.82,0.9,5,Dry,24,4,2,2,20,52,0.3,119.8,0.7,119.8,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0884,0.00593,0.000232,0.0943,0.00369,1,0.104,0.199,0.00777,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
1997-10-16,1997,1,3,289,170.46,0.91,5,Dry,24,4,2,2,20,52,0.3,118.5,0.69,118.5,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0879,0.00582,0.000228,0.0937,0.00367,1,0.102,0.196,0.00768,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
1997-10-17,1997,1,3,290,170.18,0.91,5,Dry,24,4,2,2,20,52,0.31,118.2,0.69,118.2,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0878,0.0058,0.000227,0.0936,0.00367,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
1997-10-18,1997,1,3,291,169.36,0.91,5,Dry,24,4,2,2,20,52,0.31,117.4,0.69,117.4,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0875,0.00573,0.000224,0.0933,0.00365,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
1997-10-19,1997,1,3,292,167.45,0.91,5,Dry,24,4,2,2,20,52,0.31,115.5,0.69,115.5,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0869,0.00556,0.000218,0.0924,0.00362,1,0.0984,0.191,0.00747,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
1997-10-20,1997,1,3,293,166.08,0.91,5,Dry,24,4,2,2,20,52,0.31,114.1,0.69,114.1,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0864,0.00545,0.000213,0.0918,0.0036,1,0.0965,0.188,0.00738,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
1997-10-21,1997,1,3,294,164.72,0.92,4,Mod_Dry,31,4,3,2,33,73,0.44,91.72,0.56,91.72,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0813,0.00355,0.000139,0.0849,0.00332,1,0.0663,0.151,0.00592,25.4,0.92,0.965,0.888,21,20.3,20.3,487
1997-10-22,1997,1,4,295,163.35,0.92,4,Mod_Dry,31,4,3,2,33,73,0.45,90.35,0.55,90.35,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0808,0.00343,0.000134,0.0843,0.0033,1,0.0645,0.149,0.00583,25.4,0.922,0.965,0.889,20.7,20,20,480
1997-10-23,1997,1,4,296,161.98,0.92,4,Mod_Dry,31,4,3,2,33,73,0.45,88.98,0.55,88.98,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0803,0.00331,0.00013,0.0837,0.00328,1,0.0626,0.146,0.00573,25.4,0.924,0.964,0.89,20.5,19.7,19.7,473
1997-10-24,1997,1,4,297,160.61,0.92,4,Mod_Dry,31,4,3,2,33,73,0.46,87.61,0.55,87.61,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0799,0.0032,0.000125,0.0831,0.00325,1,0.0608,0.144,0.00564,25.4,0.925,0.963,0.891,20.2,19.4,19.4,466
1997-10-25,1997,1,4,298,159.25,0.93,4,Mod_Dry,31,4,3,2,33,73,0.46,86.25,0.54,86.25,0,0,0,0,-2,2,31,4,3,0,35,124,990,964.5,25.5,0.0794,0.00308,0.000121,0.0825,0.00323,1,0.0589,0.141,0.00554,25.4,0.927,0.963,0.892,19.9,19.2,19.2,460
1997-10-26,1997,1,4,299,157.88,0.93,4,Mod_Dry,31,4,3,2,33,73,0.46,84.88,0.54,84.88,0,0,0,0,-2,2,31,4,3,0,35,123,990,964.5,25.5,0.0789,0.00296,0.000116,0.0819,0.00321,1,0.0571,0.139,0.00545,25.4,0.928,0.962,0.893,19.6,18.9,18.9,453
