date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-10-27,1997,1,4,300,156.51,0.93,4,Mod_Dry,31,4,3,2,33,73,0.47,83.51,0.53,83.51,0,0,0,0,-2,2,31,4,3,0,35,122,990,964.5,25.5,0.0784,0.00285,0.000112,0.0813,0.00319,1,0.0552,0.137,0.00535,25.4,0.93,0.962,0.894,19.3,18.6,18.6,446
1997-10-28,1997,1,4,301,155.14,0.93,4,Mod_Dry,31,4,3,2,33,73,0.47,82.14,0.53,82.14,0,0,0,0,-2,2,31,4,3,0,35,120,990,964.5,25.5,0.0779,0.00273,0.000107,0.0807,0.00316,1,0.0534,0.134,0.00525,25.4,0.931,0.961,0.895,19,18.3,18.3,439
1997-10-29,1997,1,5,302,158.15,0.93,4,Mod_Dry,31,4,3,2,33,73,0.46,85.15,0.54,85.15,0,0,0,0,-2,2,31,4,3,0,35,123,990,964.5,25.5,0.079,0.00299,0.000117,0.082,0.00321,1,0.0575,0.139,0.00546,25.4,0.928,0.962,0.893,19.7,18.9,18.9,454
1997-10-30,1997,1,5,303,161.16,0.92,4,Mod_Dry,31,4,3,2,33,73,0.45,88.16,0.55,88.16,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0801,0.00324,0.000127,0.0833,0.00326,1,0.0615,0.145,0.00567,25.4,0.925,0.964,0.891,20.3,19.5,19.5,469
1997-10-31,1997,1,5,304,159.79,0.93,4,Mod_Dry,31,4,3,2,33,73,0.46,86.79,0.54,86.79,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0796,0.00313,0.000123,0.0827,0.00324,1,0.0597,0.142,0.00558,25.4,0.926,0.963,0.892,20,19.3,19.3,462
1997-11-01,1997,2,5,305,159.52,0.93,5,Dry,23,4,2,2,19,50,0.31,109.5,0.69,109.5,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0844,0.00506,0.000198,0.0895,0.00351,1,0.0904,0.18,0.00705,25.3,0.918,0.97,0.89,25,24.2,24.2,581
1997-11-02,1997,2,5,306,158.7,0.93,5,Dry,23,4,2,2,19,50,0.32,108.7,0.69,108.7,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0841,0.00499,0.000196,0.0891,0.00349,1,0.0892,0.178,0.00699,25.3,0.917,0.97,0.89,24.8,24,24,577
1997-11-03,1997,2,5,307,158.43,0.93,5,Dry,23,4,2,2,19,50,0.32,108.4,0.68,108.4,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00497,0.000195,0.089,0.00349,1,0.0889,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,24,24,575
1997-11-04,1997,2,5,308,158.7,0.93,5,Dry,23,4,2,2,19,50,0.32,108.7,0.69,108.7,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0841,0.00499,0.000196,0.0891,0.00349,1,0.0892,0.178,0.00699,25.3,0.917,0.97,0.89,24.8,24,24,577
1997-11-05,1997,2,6,309,160.07,0.93,5,Dry,23,4,2,2,19,50,0.31,110.1,0.69,110.1,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.00511,0.0002,0.0897,0.00352,1,0.0911,0.181,0.00709,25.3,0.918,0.97,0.89,25.1,24.4,24.4,585
1997-11-06,1997,2,6,310,161.98,0.92,5,Dry,23,4,2,2,19,50,0.31,112,0.69,112,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00527,0.000206,0.0906,0.00355,1,0.0937,0.184,0.00722,25.3,0.919,0.97,0.892,25.6,24.8,24.8,596
1997-11-07,1997,2,6,311,163.35,0.92,5,Dry,23,4,2,2,19,50,0.31,113.3,0.69,113.3,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0858,0.00538,0.000211,0.0912,0.00357,1,0.0955,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,604
1997-11-08,1997,2,6,312,164.72,0.92,5,Dry,23,4,2,2,19,50,0.3,114.7,0.7,114.7,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.0055,0.000215,0.0918,0.00359,1,0.0974,0.189,0.00741,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
1997-11-09,1997,2,6,313,163.89,0.92,5,Dry,23,4,2,2,19,50,0.3,113.9,0.69,113.9,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00543,0.000213,0.0914,0.00358,1,0.0963,0.188,0.00735,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
1997-11-10,1997,2,6,314,161.98,0.92,5,Dry,23,4,2,2,19,50,0.31,112,0.69,112,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00527,0.000206,0.0906,0.00355,1,0.0937,0.184,0.00722,25.3,0.919,0.97,0.892,25.6,24.8,24.8,596
1997-11-11,1997,2,6,315,164.99,0.92,5,Dry,23,4,2,2,19,50,0.3,115,0.7,115,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.00552,0.000216,0.0919,0.0036,1,0.0977,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
1997-11-12,1997,2,7,316,168.54,0.91,5,Dry,23,4,2,2,19,50,0.3,118.5,0.7,118.5,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0876,0.00583,0.000228,0.0934,0.00366,1,0.103,0.196,0.00767,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
1997-11-13,1997,2,7,317,172.64,0.9,5,Dry,23,4,2,2,19,50,0.29,122.6,0.71,122.6,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.089,0.00617,0.000242,0.0952,0.00373,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.2,27.4,27.4,658
1997-11-14,1997,2,7,318,175.65,0.89,5,Dry,23,4,2,2,19,50,0.28,125.7,0.71,125.7,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00643,0.000252,0.0965,0.00378,1,0.112,0.209,0.00817,25.3,0.929,0.97,0.901,29,28.1,28.1,675
1997-11-15,1997,2,7,319,175.93,0.89,5,Dry,23,4,2,2,19,50,0.28,125.9,0.72,125.9,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00645,0.000253,0.0967,0.00378,1,0.113,0.209,0.00819,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
1997-11-16,1997,2,7,320,176.75,0.89,5,Dry,23,4,2,2,19,50,0.28,126.8,0.72,126.8,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00652,0.000255,0.097,0.0038,1,0.114,0.211,0.00824,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
1997-11-17,1997,2,7,321,176.47,0.89,5,Dry,23,4,2,2,19,50,0.28,126.5,0.72,126.5,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.0065,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
1997-11-18,1997,2,7,322,175.11,0.9,5,Dry,23,4,2,2,19,50,0.29,125.1,0.71,125.1,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.0899,0.00638,0.00025,0.0963,0.00377,1,0.111,0.208,0.00813,25.3,0.929,0.97,0.901,28.9,28,28,672
1997-11-19,1997,2,8,323,172.64,0.9,5,Dry,23,4,2,2,19,50,0.29,122.6,0.71,122.6,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.089,0.00617,0.000242,0.0952,0.00373,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.2,27.4,27.4,658
1997-11-20,1997,2,8,324,171.28,0.9,5,Dry,23,4,2,2,19,50,0.29,121.3,0.71,121.3,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0886,0.00606,0.000237,0.0946,0.0037,1,0.106,0.201,0.00786,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
1997-11-21,1997,2,8,325,169.36,0.91,5,Dry,23,4,2,2,19,50,0.29,119.4,0.7,119.4,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.0059,0.000231,0.0938,0.00367,1,0.104,0.197,0.00773,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
1997-11-22,1997,2,8,326,169.64,0.91,5,Dry,23,4,2,2,19,50,0.29,119.6,0.7,119.6,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00592,0.000232,0.0939,0.00368,1,0.104,0.198,0.00775,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
1997-11-23,1997,2,8,327,169.91,0.91,5,Dry,23,4,2,2,19,50,0.29,119.9,0.71,119.9,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00594,0.000233,0.094,0.00368,1,0.104,0.198,0.00777,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
1997-11-24,1997,2,8,328,166.9,0.91,5,Dry,23,4,2,2,19,50,0.3,116.9,0.7,116.9,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00569,0.000223,0.0927,0.00363,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,624
1997-11-25,1997,2,8,329,167.72,0.91,5,Dry,23,4,2,2,19,50,0.3,117.7,0.7,117.7,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00576,0.000225,0.0931,0.00364,1,0.101,0.194,0.00762,25.3,0.923,0.97,0.896,27,26.2,26.2,629
1997-11-26,1997,2,9,330,168,0.91,5,Dry,23,4,2,2,19,50,0.3,118,0.7,118,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00578,0.000226,0.0932,0.00365,1,0.102,0.195,0.00764,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
1997-11-27,1997,2,9,331,169.91,0.91,5,Dry,23,4,2,2,19,50,0.29,119.9,0.71,119.9,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00594,0.000233,0.094,0.00368,1,0.104,0.198,0.00777,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
1997-11-28,1997,2,9,332,171.82,0.9,5,Dry,23,4,2,2,19,50,0.29,121.8,0.71,121.8,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.0061,0.000239,0.0949,0.00371,1,0.107,0.202,0.0079,25.3,0.926,0.97,0.898,28,27.2,27.2,653
1997-11-29,1997,2,9,333,169.91,0.91,5,Dry,23,4,2,2,19,50,0.29,119.9,0.71,119.9,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00594,0.000233,0.094,0.00368,1,0.104,0.198,0.00777,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
1997-11-30,1997,2,9,334,169.64,0.91,5,Dry,23,4,2,2,19,50,0.29,119.6,0.7,119.6,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00592,0.000232,0.0939,0.00368,1,0.104,0.198,0.00775,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
1997-12-01,1997,3,9,335,167.72,0.91,5,Dry,26,4,3,2,24,59,0.35,108.7,0.65,108.7,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0855,0.00499,0.000195,0.0905,0.00355,1,0.0893,0.18,0.00704,25.4,0.917,0.97,0.889,24.8,24,24,577
1997-12-02,1997,3,9,336,165.81,0.92,5,Dry,26,4,3,2,24,59,0.36,106.8,0.64,106.8,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0849,0.00483,0.000189,0.0897,0.00351,1,0.0867,0.176,0.00691,25.4,0.916,0.97,0.888,24.3,23.6,23.6,566
1997-12-03,1997,3,10,337,166.63,0.91,5,Dry,26,4,3,2,24,59,0.35,107.6,0.65,107.6,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.0049,0.000192,0.0901,0.00353,1,0.0878,0.178,0.00697,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
1997-12-04,1997,3,10,338,167.45,0.91,5,Dry,26,4,3,2,24,59,0.35,108.5,0.65,108.5,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0855,0.00497,0.000195,0.0904,0.00354,1,0.0889,0.179,0.00702,25.4,0.917,0.97,0.889,24.7,24,24,576
1997-12-05,1997,3,10,339,169.36,0.91,5,Dry,26,4,3,2,24,59,0.35,110.4,0.65,110.4,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00513,0.000201,0.0913,0.00357,1,0.0915,0.183,0.00716,25.4,0.918,0.97,0.891,25.2,24.4,24.4,587
1997-12-06,1997,3,10,340,174.56,0.9,5,Dry,26,4,3,2,24,59,0.34,115.6,0.66,115.6,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00557,0.000218,0.0935,0.00366,1,0.0985,0.192,0.00752,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
1997-12-07,1997,3,10,341,178.11,0.89,5,Dry,26,4,3,2,24,59,0.33,119.1,0.67,119.1,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00587,0.00023,0.0951,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.897,27.4,26.6,26.6,637
1997-12-08,1997,3,10,342,178.93,0.89,5,Dry,26,4,3,2,24,59,0.33,119.9,0.67,119.9,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00594,0.000233,0.0954,0.00373,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
1997-12-09,1997,3,10,343,177.57,0.89,5,Dry,26,4,3,2,24,59,0.33,118.6,0.67,118.6,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.089,0.00583,0.000228,0.0949,0.00371,1,0.103,0.197,0.00773,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
1997-12-10,1997,3,11,344,175.65,0.89,5,Dry,26,4,3,2,24,59,0.34,116.7,0.66,116.7,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0883,0.00567,0.000222,0.094,0.00368,1,0.1,0.194,0.00759,25.4,0.923,0.97,0.895,26.8,26,26,623
1997-12-11,1997,3,11,345,172.64,0.9,5,Dry,26,4,3,2,24,59,0.34,113.6,0.66,113.6,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00541,0.000212,0.0927,0.00363,1,0.0959,0.189,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,606
1997-12-12,1997,3,11,346,171.28,0.9,5,Dry,26,4,3,2,24,59,0.34,112.3,0.66,112.3,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0868,0.00529,0.000207,0.0921,0.00361,1,0.0941,0.186,0.00729,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
1997-12-13,1997,3,11,347,169.36,0.91,5,Dry,26,4,3,2,24,59,0.35,110.4,0.65,110.4,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00513,0.000201,0.0913,0.00357,1,0.0915,0.183,0.00716,25.4,0.918,0.97,0.891,25.2,24.4,24.4,587
1997-12-14,1997,3,11,348,168,0.91,5,Dry,26,4,3,2,24,59,0.35,109,0.65,109,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.00502,0.000196,0.0907,0.00355,1,0.0896,0.18,0.00706,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
1997-12-15,1997,3,11,349,166.63,0.91,5,Dry,26,4,3,2,24,59,0.35,107.6,0.65,107.6,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.0049,0.000192,0.0901,0.00353,1,0.0878,0.178,0.00697,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
1997-12-16,1997,3,11,350,164.72,0.92,5,Dry,26,4,3,2,24,59,0.36,105.7,0.64,105.7,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0845,0.00474,0.000186,0.0892,0.0035,1,0.0852,0.174,0.00683,25.4,0.915,0.97,0.887,24,23.3,23.3,560
1997-12-17,1997,3,12,351,166.08,0.91,5,Dry,26,4,3,2,24,59,0.35,107.1,0.65,107.1,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.085,0.00485,0.00019,0.0898,0.00352,1,0.0871,0.177,0.00693,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
1997-12-18,1997,3,12,352,169.09,0.91,5,Dry,26,4,3,2,24,59,0.35,110.1,0.65,110.1,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.086,0.00511,0.0002,0.0911,0.00357,1,0.0911,0.182,0.00714,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1997-12-19,1997,3,12,353,170.46,0.91,5,Dry,26,4,3,2,24,59,0.35,111.5,0.65,111.5,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0865,0.00522,0.000205,0.0917,0.00359,1,0.093,0.185,0.00723,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1997-12-20,1997,3,12,354,172.37,0.9,5,Dry,26,4,3,2,24,59,0.34,113.4,0.66,113.4,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0872,0.00539,0.000211,0.0926,0.00362,1,0.0955,0.188,0.00736,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
1997-12-21,1997,3,12,355,172.1,0.9,5,Dry,26,4,3,2,24,59,0.34,113.1,0.66,113.1,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0871,0.00536,0.00021,0.0925,0.00362,1,0.0952,0.188,0.00735,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1997-12-22,1997,3,12,356,174.01,0.9,5,Dry,26,4,3,2,24,59,0.34,115,0.66,115,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0878,0.00553,0.000216,0.0933,0.00365,1,0.0978,0.191,0.00748,25.4,0.921,0.97,0.894,26.4,25.6,25.6,613
1997-12-23,1997,3,12,357,177.02,0.89,5,Dry,26,4,3,2,24,59,0.33,118,0.67,118,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0888,0.00578,0.000226,0.0946,0.0037,1,0.102,0.196,0.00769,25.4,0.924,0.97,0.896,27.1,26.3,26.3,631
1997-12-24,1997,3,13,358,178.39,0.89,5,Dry,26,4,3,2,24,59,0.33,119.4,0.67,119.4,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.0059,0.000231,0.0952,0.00373,1,0.104,0.199,0.00778,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
1997-12-25,1997,3,13,359,177.57,0.89,5,Dry,26,4,3,2,24,59,0.33,118.6,0.67,118.6,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.089,0.00583,0.000228,0.0949,0.00371,1,0.103,0.197,0.00773,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
1997-12-26,1997,3,13,360,178.39,0.89,5,Dry,26,4,3,2,24,59,0.33,119.4,0.67,119.4,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.0059,0.000231,0.0952,0.00373,1,0.104,0.199,0.00778,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
1997-12-27,1997,3,13,361,181.39,0.88,5,Dry,26,4,3,2,24,59,0.33,122.4,0.68,122.4,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0904,0.00615,0.000241,0.0965,0.00378,1,0.108,0.204,0.00799,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
1997-12-28,1997,3,13,362,182.76,0.88,5,Dry,26,4,3,2,24,59,0.32,123.8,0.68,123.8,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00627,0.000245,0.0971,0.0038,1,0.11,0.207,0.00809,25.4,0.928,0.97,0.9,28.5,27.7,27.7,665
1997-12-29,1997,3,13,363,184.68,0.87,5,Dry,26,4,3,2,24,59,0.32,125.7,0.68,125.7,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00643,0.000252,0.098,0.00383,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.2,28.2,676
1997-12-30,1997,3,13,364,184.4,0.87,5,Dry,26,4,3,2,24,59,0.32,125.4,0.68,125.4,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.00641,0.000251,0.0978,0.00383,1,0.112,0.21,0.0082,25.4,0.929,0.97,0.901,29,28.1,28.1,674
1997-12-31,1997,3,14,365,182.49,0.88,5,Dry,26,4,3,2,24,59,0.32,123.5,0.68,123.5,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0908,0.00625,0.000244,0.097,0.00379,1,0.109,0.206,0.00807,25.4,0.927,0.97,0.9,28.5,27.6,27.6,663
1998-01-01,1997,4,14,1,184.4,0.87,5,Dry,29,5,4,2,33,73,0.4,111.4,0.6,111.4,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0883,0.00522,0.000204,0.0935,0.00366,1,0.0929,0.186,0.00729,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1998-01-02,1997,4,14,2,189.6,0.85,5,Dry,29,5,4,2,33,73,0.39,116.6,0.61,116.6,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0901,0.00566,0.000221,0.0958,0.00374,1,0.0999,0.196,0.00765,25.4,0.922,0.97,0.895,26.8,26,26,623
1998-01-03,1997,4,14,3,193.15,0.84,5,Dry,29,5,4,2,33,73,0.38,120.2,0.62,120.2,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0913,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
1998-01-04,1997,4,14,4,197.25,0.83,5,Dry,29,5,4,2,33,73,0.37,124.3,0.63,124.3,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0928,0.00631,0.000247,0.0991,0.00387,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
1998-01-05,1997,4,14,5,201.36,0.82,5,Dry,29,5,4,2,33,73,0.36,128.4,0.64,128.4,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0942,0.00666,0.00026,0.101,0.00394,1,0.116,0.217,0.00847,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
1998-01-06,1997,4,14,6,205.46,0.81,5,Dry,29,5,4,2,33,73,0.35,132.5,0.65,132.5,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0957,0.00701,0.000274,0.103,0.00402,1,0.121,0.224,0.00876,25.3,0.931,0.97,0.903,30.7,29.7,29.7,714
1998-01-07,1997,4,15,7,208.47,0.8,5,Dry,29,5,4,2,33,73,0.35,135.5,0.65,135.5,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.5,25.5,0.0968,0.00726,0.000284,0.104,0.00407,1,0.125,0.229,0.00898,25.3,0.933,0.97,0.905,31.4,30.4,30.4,730
1998-01-08,1997,4,15,8,210.93,0.79,5,Dry,29,5,4,2,33,73,0.35,137.9,0.65,137.9,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0976,0.00747,0.000293,0.105,0.00412,1,0.129,0.234,0.00916,25.3,0.934,0.97,0.906,32,31,31,744
1998-01-09,1997,4,15,9,215.03,0.78,5,Dry,29,5,4,2,33,73,0.34,142,0.66,142,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0991,0.00782,0.000307,0.107,0.00419,1,0.134,0.241,0.00945,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
1998-01-10,1997,4,15,10,215.3,0.77,5,Dry,29,5,4,2,33,73,0.34,142.3,0.66,142.3,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0992,0.00785,0.000308,0.107,0.0042,1,0.135,0.242,0.00947,25.3,0.936,0.97,0.907,33,32,32,768
1998-01-11,1997,4,15,11,218.31,0.76,5,Dry,29,5,4,2,33,73,0.33,145.3,0.67,145.3,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.0081,0.000318,0.108,0.00425,1,0.139,0.247,0.00969,25.2,0.937,0.97,0.909,33.7,32.7,32.7,784
1998-01-12,1997,4,15,12,224.6,0.74,5,Dry,29,5,4,2,33,73,0.33,151.6,0.68,151.6,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.102,0.00864,0.000339,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
1998-01-13,1997,4,15,13,230.34,0.72,5,Dry,29,5,4,2,33,73,0.32,157.3,0.68,157.3,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00912,0.000359,0.114,0.00447,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.5,35.4,35.4,850
1998-01-14,1997,4,16,14,236.08,0.7,5,Dry,29,5,4,2,33,73,0.31,163.1,0.69,163.1,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00961,0.000379,0.116,0.00457,1,0.163,0.279,0.011,25.1,0.943,0.971,0.916,37.9,36.8,36.8,883
1998-01-15,1997,4,16,15,241.82,0.69,5,Dry,29,5,4,2,33,73,0.3,168.8,0.7,168.8,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000398,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,917
1998-01-16,1997,4,16,16,246.47,0.68,5,Dry,29,5,4,2,33,73,0.3,173.5,0.7,173.5,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00477,1,0.177,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.3,39.3,944
1998-01-17,1997,4,16,17,250.03,0.67,5,Dry,29,5,4,2,33,73,0.29,177,0.71,177,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000427,0.122,0.00483,1,0.181,0.304,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,965
1998-01-18,1997,4,16,18,254.68,0.66,5,Dry,29,5,4,2,33,73,0.29,181.7,0.71,181.7,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000443,0.124,0.00491,1,0.188,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.4,41.4,993
1998-01-19,1997,4,16,19,262.06,0.64,5,Dry,29,5,4,2,33,73,0.28,189.1,0.72,189.1,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000468,0.127,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1030
1998-01-20,1997,4,16,20,268.89,0.63,5,Dry,29,5,4,2,33,73,0.27,195.9,0.73,195.9,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000492,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
1998-01-21,1997,4,17,21,274.09,0.62,5,Dry,29,5,4,2,33,73,0.27,201.1,0.73,201.1,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.00051,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
1998-01-22,1997,4,17,22,280.38,0.61,5,Dry,29,5,4,2,33,73,0.26,207.4,0.74,207.4,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.000531,0.136,0.00538,1,0.222,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
1998-01-23,1997,4,17,23,287.22,0.6,5,Dry,29,5,4,2,33,73,0.25,214.2,0.75,214.2,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000555,0.139,0.00551,1,0.232,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
1998-01-24,1997,4,17,24,294.05,0.59,5,Dry,29,5,4,2,33,73,0.25,221.1,0.75,221.1,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000579,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
1998-01-25,1997,4,17,25,303.62,0.58,5,Dry,29,5,4,2,33,73,0.24,230.6,0.76,230.6,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000612,0.146,0.00581,2,0.0982,0.244,0.00972,24.8,0.923,0.97,0.895,25.9,25.2,50.3,1210
1998-01-26,1997,4,17,26,313.19,0.57,5,Dry,29,5,4,2,33,73,0.23,240.2,0.77,240.2,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000646,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
1998-01-27,1997,4,17,27,323.86,0.55,5,Dry,29,5,4,2,33,73,0.23,250.9,0.78,250.9,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0174,0.000697,0.155,0.0062,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.3,27.4,54.8,1320
1998-01-28,1997,4,18,28,333.97,0.54,5,Dry,29,5,4,2,33,73,0.22,261,0.78,261,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0222,0.00089,0.163,0.00655,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
1998-01-29,1997,4,18,29,344.64,0.53,5,Dry,29,5,4,2,33,73,0.21,271.6,0.79,271.6,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0272,0.00109,0.172,0.00692,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.3,1420
1998-01-30,1997,4,18,30,356.39,0.52,5,Dry,29,5,4,2,33,73,0.2,283.4,0.8,283.4,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0328,0.00132,0.182,0.00732,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.908,31.9,30.9,61.9,1480
1998-01-31,1997,4,18,31,369.25,0.51,5,Dry,29,5,4,2,33,73,0.2,296.3,0.8,296.3,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0388,0.00157,0.192,0.00777,2,0.142,0.335,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
1998-02-01,1997,5,18,32,380.46,0.5,5,Dry,31,6,4,3,41,85,0.22,295.5,0.78,295.5,0,0,0,0,-3,3,31,6,4,0,44,336,990,965.3,24.7,0.154,0.0385,0.00156,0.193,0.0078,2,0.142,0.335,0.0136,24.4,0.939,0.97,0.911,33.2,32.2,64.3,1540
1998-02-02,1997,5,18,33,390.57,0.49,5,Dry,31,6,4,3,41,85,0.22,305.6,0.78,305.6,0,0,0,0,-3,3,31,6,4,0,44,347,990,965.4,24.6,0.158,0.0432,0.00175,0.201,0.00816,2,0.149,0.35,0.0142,24.3,0.941,0.97,0.913,34.3,33.2,66.5,1600
1998-02-03,1997,5,18,34,402.33,0.48,5,Dry,31,6,4,3,41,85,0.21,317.3,0.79,317.3,0,0,0,0,-3,3,31,6,4,0,44,358,990,965.4,24.6,0.162,0.0488,0.00198,0.211,0.00857,2,0.157,0.367,0.0149,24.2,0.943,0.97,0.915,35.5,34.5,69,1660
1998-02-04,1997,5,19,35,416.28,0.47,5,Dry,31,6,4,3,41,85,0.2,331.3,0.8,331.3,0,0,0,0,-3,3,31,6,4,0,44,372,990,965.5,24.5,0.167,0.0554,0.00226,0.222,0.00906,2,0.166,0.388,0.0158,24.1,0.945,0.97,0.917,37.1,36,71.9,1730
1998-02-05,1997,5,19,36,430.77,0.46,5,Dry,31,6,4,3,41,85,0.2,345.8,0.8,345.8,0,0,0,0,-3,3,31,6,4,0,44,387,990,965.5,24.5,0.172,0.0622,0.00254,0.234,0.00958,2,0.176,0.41,0.0168,24.1,0.948,0.973,0.922,38.6,37.6,75.2,1810
1998-02-06,1997,5,19,37,448.54,0.45,5,Dry,31,6,4,3,41,85,0.19,363.5,0.81,363.5,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.178,0.0706,0.0029,0.249,0.0102,2,0.188,0.437,0.0179,23.9,0.95,0.977,0.929,40.6,39.6,79.3,1900
1998-02-07,1997,5,19,38,468.5,0.43,5,Dry,31,6,4,3,41,85,0.18,383.5,0.82,383.5,0,0,0,0,-3,3,31,6,4,0,44,425,990,965.7,24.3,0.185,0.08,0.00329,0.265,0.0109,2,0.201,0.467,0.0192,23.8,0.953,0.98,0.934,42.7,41.8,83.7,2010
1998-02-08,1997,5,19,39,487.37,0.42,5,Dry,31,6,4,3,41,85,0.17,402.4,0.83,402.4,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0889,0.00367,0.281,0.0116,2,0.214,0.495,0.0204,23.7,0.955,0.98,0.936,44.7,43.8,87.6,2100
1998-02-09,1997,5,19,40,507.88,0.41,5,Dry,31,6,4,3,41,85,0.17,422.9,0.83,422.9,0,0,0,0,-3,3,31,6,4,0,44,464,990,965.9,24.1,0.199,0.0986,0.00409,0.298,0.0124,2,0.228,0.526,0.0218,23.6,0.956,0.98,0.937,46.8,45.8,91.7,2200
1998-02-10,1997,5,19,41,530.57,0.39,5,Dry,31,6,4,3,41,85,0.16,445.6,0.84,445.6,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.109,0.00455,0.317,0.0132,2,0.243,0.56,0.0233,23.5,0.958,0.98,0.939,49.1,48.1,96.2,2310
1998-02-11,1997,5,20,42,553.82,0.38,5,Dry,31,6,4,3,41,85,0.15,468.8,0.85,468.8,0,0,0,0,-3,3,31,6,4,0,44,510,990,966.1,23.9,0.216,0.12,0.00503,0.337,0.0141,2,0.259,0.595,0.0249,23.3,0.957,0.98,0.938,51.3,48.2,96.4,2310
1998-02-12,1997,5,20,43,581.98,0.37,5,Dry,31,6,4,3,41,85,0.15,497,0.85,497,0,0,0,0,-3,3,31,6,4,0,44,538,990,966.2,23.8,0.232,0.134,0.00562,0.366,0.0154,3,0.166,0.532,0.0224,23.2,0.946,0.97,0.917,35.7,34.7,104,2500
1998-02-13,1997,5,20,44,612.88,0.35,5,Dry,31,6,4,3,41,85,0.14,527.9,0.86,527.9,0,0,0,0,-3,3,31,6,4,0,44,569,990,966.4,23.6,0.25,0.154,0.0065,0.403,0.0171,3,0.18,0.583,0.0247,23.1,0.949,0.971,0.922,37.8,36.7,110,2640
1998-02-14,1997,5,20,45,642.14,0.34,5,Dry,31,6,4,3,41,85,0.13,557.1,0.87,557.1,0,0,0,0,-3,3,31,6,4,0,44,598,990,966.5,23.5,0.266,0.173,0.00736,0.44,0.0187,3,0.193,0.633,0.0269,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
1998-02-15,1997,5,20,46,668.66,0.33,5,Dry,31,6,4,3,41,85,0.13,583.7,0.87,583.7,0,0,0,0,-3,3,31,6,4,0,44,625,990,966.6,23.4,0.282,0.191,0.00815,0.472,0.0202,3,0.205,0.678,0.0289,22.7,0.953,0.979,0.933,41.4,40.5,122,2920
1998-02-16,1997,5,20,47,697.37,0.31,5,Dry,31,6,4,3,41,85,0.12,612.4,0.88,612.4,0,0,0,0,-3,3,31,6,4,0,44,653,990,966.7,23.3,0.298,0.21,0.00901,0.508,0.0218,3,0.218,0.726,0.0311,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
1998-02-17,1997,5,20,48,727.18,0.3,5,Dry,31,6,4,3,41,85,0.12,642.2,0.88,642.2,0,0,0,0,-3,3,31,6,4,0,44,683,990,966.8,23.2,0.315,0.23,0.00992,0.545,0.0235,3,0.231,0.776,0.0335,22.4,0.956,0.98,0.937,45,44.1,132,3170
1998-02-18,1997,5,21,49,752.61,0.29,5,Dry,31,6,4,3,41,85,0.11,667.6,0.89,667.6,0,0,0,0,-3,3,31,6,4,0,44,709,990,966.9,23.1,0.329,0.247,0.0107,0.576,0.025,3,0.243,0.819,0.0355,22.3,0.957,0.98,0.938,46.5,45.6,137,3280
1998-02-19,1997,5,21,50,770.38,0.28,5,Dry,31,6,4,3,41,85,0.11,685.4,0.89,685.4,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
1998-02-20,1997,5,21,51,780.05,0.28,5,Dry,31,6,4,3,41,85,0.11,695,0.89,695,0,0,0,0,-3,3,31,6,4,0,44,736,990,967,23,0.345,0.265,0.0115,0.61,0.0265,3,0.255,0.865,0.0377,22.1,0.957,0.98,0.938,48.1,47.1,141,3390
1998-02-21,1997,5,21,52,789.92,0.27,4,Mod_Dry,36,6,5,4,54,105,0.13,684.9,0.87,684.9,0,0,0,0,-4,4,36,6,5,0,58,732,990,967.1,22.9,0.342,0.259,0.0113,0.601,0.0262,3,0.251,0.852,0.0371,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
1998-02-22,1997,5,21,53,797.67,0.27,4,Mod_Dry,36,6,5,4,54,105,0.13,692.7,0.87,692.7,0,0,0,0,-4,4,36,6,5,0,58,740,990,967.1,22.9,0.347,0.264,0.0115,0.611,0.0267,3,0.254,0.865,0.0377,22,0.957,0.98,0.938,47.8,46.8,140,3370
1998-02-23,1997,5,21,54,802.55,0.26,4,Mod_Dry,36,6,5,4,54,105,0.13,697.5,0.87,697.5,0,0,0,0,-4,4,36,6,5,0,58,745,990,967.1,22.9,0.35,0.267,0.0117,0.617,0.0269,3,0.256,0.873,0.0381,22,0.957,0.98,0.938,48,47.1,141,3390
1998-02-24,1997,5,21,55,804.21,0.26,4,Mod_Dry,36,6,5,4,54,105,0.13,699.2,0.87,699.2,0,0,0,0,-4,4,36,6,5,0,58,746,990,967.1,22.9,0.351,0.268,0.0117,0.619,0.027,3,0.257,0.876,0.0383,22,0.957,0.98,0.938,48.1,47.2,142,3400
1998-02-25,1997,5,22,56,805.89,0.26,4,Mod_Dry,36,6,5,4,54,105,0.13,700.9,0.87,700.9,0,0,0,0,-4,4,36,6,5,0,58,748,990,967.1,22.9,0.352,0.269,0.0118,0.621,0.0271,3,0.258,0.879,0.0384,22,0.957,0.98,0.938,48.2,47.3,142,3400
1998-02-26,1997,5,22,57,807.58,0.26,4,Mod_Dry,36,6,5,4,54,105,0.13,702.6,0.87,702.6,0,0,0,0,-4,4,36,6,5,0,58,750,990,967.1,22.9,0.353,0.27,0.0118,0.623,0.0272,3,0.259,0.881,0.0385,22,0.957,0.98,0.938,48.3,47.4,142,3410
1998-02-27,1997,5,22,58,809.29,0.26,4,Mod_Dry,36,6,5,4,54,105,0.13,704.3,0.87,704.3,0,0,0,0,-4,4,36,6,5,0,58,751,990,967.1,22.9,0.353,0.271,0.0119,0.625,0.0273,3,0.259,0.884,0.0387,22,0.957,0.98,0.938,48.4,47.5,142,3420
1998-02-28,1997,5,22,59,811.02,0.26,4,Mod_Dry,36,6,5,4,54,105,0.13,706,0.87,706,0,0,0,0,-4,4,36,6,5,0,58,753,990,967.1,22.9,0.354,0.273,0.0119,0.627,0.0274,3,0.26,0.887,0.0388,22,0.957,0.98,0.938,48.5,47.6,143,3420
1998-03-01,1997,6,22,60,812.76,0.26,4,Mod_Dry,41,8,7,6,67,129,0.16,683.8,0.84,683.8,0,0,0,0,-6,6,41,8,7,0,73,740,990,967.2,22.8,0.347,0.258,0.0113,0.605,0.0265,3,0.25,0.855,0.0374,22,0.957,0.98,0.938,47,46.1,138,3320
1998-03-02,1997,6,22,61,811.02,0.26,4,Mod_Dry,41,8,7,6,67,129,0.16,682,0.84,682,0,0,0,0,-6,6,41,8,7,0,73,738,990,967.1,22.9,0.346,0.257,0.0112,0.603,0.0264,3,0.249,0.852,0.0373,22,0.957,0.98,0.938,46.9,46,138,3310
1998-03-03,1997,6,22,62,809.29,0.26,4,Mod_Dry,41,8,7,6,67,129,0.16,680.3,0.84,680.3,0,0,0,0,-6,6,41,8,7,0,73,736,990,967.1,22.9,0.345,0.255,0.0112,0.6,0.0263,3,0.249,0.849,0.0371,22,0.957,0.98,0.938,46.9,45.9,138,3310
1998-03-04,1997,6,23,63,811.02,0.26,4,Mod_Dry,41,8,7,6,67,129,0.16,682,0.84,682,0,0,0,0,-6,6,41,8,7,0,73,738,990,967.1,22.9,0.346,0.257,0.0112,0.603,0.0264,3,0.249,0.852,0.0373,22,0.957,0.98,0.938,46.9,46,138,3310
1998-03-05,1997,6,23,64,809.29,0.26,4,Mod_Dry,41,8,7,6,67,129,0.16,680.3,0.84,680.3,0,0,0,0,-6,6,41,8,7,0,73,736,990,967.1,22.9,0.345,0.255,0.0112,0.6,0.0263,3,0.249,0.849,0.0371,22,0.957,0.98,0.938,46.9,45.9,138,3310
1998-03-06,1997,6,23,65,807.58,0.26,4,Mod_Dry,41,8,7,6,67,129,0.16,678.6,0.84,678.6,0,0,0,0,-6,6,41,8,7,0,73,735,990,967.1,22.9,0.344,0.254,0.0111,0.598,0.0262,3,0.248,0.846,0.037,22,0.957,0.98,0.938,46.8,45.8,137,3300
1998-03-07,1997,6,23,66,805.89,0.26,4,Mod_Dry,41,8,7,6,67,129,0.16,676.9,0.84,676.9,0,0,0,0,-6,6,41,8,7,0,73,733,990,967.1,22.9,0.343,0.253,0.0111,0.596,0.0261,3,0.247,0.843,0.0369,22,0.957,0.98,0.938,46.7,45.7,137,3290
1998-03-08,1997,6,23,67,807.58,0.26,4,Mod_Dry,41,8,7,6,67,129,0.16,678.6,0.84,678.6,0,0,0,0,-6,6,41,8,7,0,73,735,990,967.1,22.9,0.344,0.254,0.0111,0.598,0.0262,3,0.248,0.846,0.037,22,0.957,0.98,0.938,46.8,45.8,137,3300
1998-03-09,1997,6,23,68,809.29,0.26,4,Mod_Dry,41,8,7,6,67,129,0.16,680.3,0.84,680.3,0,0,0,0,-6,6,41,8,7,0,73,736,990,967.1,22.9,0.345,0.255,0.0112,0.6,0.0263,3,0.249,0.849,0.0371,22,0.957,0.98,0.938,46.9,45.9,138,3310
1998-03-10,1997,6,23,69,811.02,0.26,4,Mod_Dry,41,8,7,6,67,129,0.16,682,0.84,682,0,0,0,0,-6,6,41,8,7,0,73,738,990,967.1,22.9,0.346,0.257,0.0112,0.603,0.0264,3,0.249,0.852,0.0373,22,0.957,0.98,0.938,46.9,46,138,3310
1998-03-11,1997,6,24,70,816.28,0.26,5,Dry,36,8,6,4,53,107,0.13,709.3,0.87,709.3,0,0,0,0,-4,4,36,8,6,0,57,759,990,967.2,22.8,0.358,0.275,0.012,0.633,0.0277,3,0.262,0.894,0.0392,21.9,0.957,0.98,0.938,48.7,47.7,143,3430
1998-03-12,1997,6,24,71,825.32,0.26,5,Dry,36,8,6,4,53,107,0.13,718.3,0.87,718.3,0,0,0,0,-4,4,36,8,6,0,57,768,990,967.2,22.8,0.363,0.281,0.0123,0.644,0.0282,3,0.266,0.91,0.0399,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
1998-03-13,1997,6,24,72,834.68,0.25,5,Dry,36,8,6,4,53,107,0.13,727.7,0.87,727.7,0,0,0,0,-4,4,36,8,6,0,57,778,990,967.2,22.8,0.368,0.287,0.0126,0.656,0.0288,3,0.27,0.926,0.0407,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
1998-03-14,1997,6,24,73,844.33,0.25,5,Dry,36,8,6,4,53,107,0.13,737.3,0.87,737.3,0,0,0,0,-4,4,36,8,6,0,57,787,990,967.3,22.7,0.376,0.294,0.0129,0.669,0.0295,3,0.274,0.944,0.0415,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
1998-03-15,1997,6,24,74,858.29,0.25,5,Dry,36,8,6,4,53,107,0.13,751.3,0.88,751.3,0,0,0,0,-4,4,36,8,6,0,57,801,990,967.3,22.7,0.388,0.303,0.0134,0.691,0.0305,3,0.28,0.971,0.0429,21.7,0.957,0.98,0.938,51,48.2,145,3470
1998-03-16,1997,6,24,75,872.72,0.24,5,Dry,36,8,6,4,53,107,0.12,765.7,0.88,765.7,0,0,0,0,-4,4,36,8,6,0,57,816,990,967.4,22.6,0.402,0.31,0.0137,0.711,0.0315,3,0.284,0.995,0.044,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
1998-03-17,1997,6,24,76,891.9,0.24,5,Dry,36,8,6,4,53,107,0.12,784.9,0.88,784.9,0,0,0,0,-4,4,36,8,6,0,57,835,990,967.5,22.5,0.419,0.319,0.0142,0.738,0.0328,4,0.207,0.946,0.042,21.6,0.953,0.975,0.929,39.6,38.6,154,3700
1998-03-18,1997,6,25,77,911.75,0.23,5,Dry,36,8,6,4,53,107,0.12,804.8,0.88,804.8,0,0,0,0,-4,4,36,8,6,0,57,855,990,967.5,22.5,0.437,0.328,0.0146,0.766,0.0341,4,0.214,0.98,0.0436,21.5,0.954,0.977,0.931,40.4,39.5,158,3790
1998-03-19,1997,6,25,78,936.81,0.22,5,Dry,36,8,6,4,53,107,0.11,829.8,0.89,829.8,0,0,0,0,-4,4,36,8,6,0,57,880,990,967.6,22.4,0.46,0.341,0.0152,0.801,0.0358,4,0.223,1.02,0.0458,21.3,0.954,0.979,0.934,41.4,40.5,162,3890
1998-03-20,1997,6,25,79,957.94,0.22,5,Dry,36,8,6,4,53,107,0.11,850.9,0.89,850.9,0,0,0,0,-4,4,36,8,6,0,57,901,990,967.7,22.3,0.48,0.351,0.0158,0.831,0.0373,4,0.23,1.06,0.0476,21.2,0.955,0.98,0.935,42.2,41.4,166,3970
1998-03-21,1997,6,25,80,974.72,0.21,5,Dry,36,8,6,4,53,107,0.11,867.7,0.89,867.7,0,0,0,0,-4,4,36,8,6,0,57,918,990,967.8,22.2,0.495,0.359,0.0162,0.854,0.0385,4,0.235,1.09,0.0491,21.1,0.955,0.98,0.936,42.9,42,168,4030
1998-03-22,1997,6,25,81,991.81,0.21,5,Dry,36,8,6,4,53,107,0.11,884.8,0.89,884.8,0,0,0,0,-4,4,36,8,6,0,57,935,990,967.9,22.1,0.511,0.367,0.0166,0.878,0.0397,4,0.241,1.12,0.0506,21,0.955,0.98,0.936,43.5,42.7,171,4100
1998-03-23,1997,6,25,82,1004.2,0.21,5,Dry,36,8,6,4,53,107,0.11,897.2,0.89,897.2,0,0,0,0,-4,4,36,8,6,0,57,947,990,967.9,22.1,0.522,0.373,0.0169,0.895,0.0405,4,0.245,1.14,0.0516,20.9,0.956,0.98,0.936,44,43.1,173,4140
1998-03-24,1997,6,25,83,1016.7,0.2,5,Dry,36,8,6,4,53,107,0.1,909.7,0.9,909.7,0,0,0,0,-4,4,36,8,6,0,57,960,990,968,22,0.533,0.379,0.0172,0.913,0.0414,4,0.25,1.16,0.0527,20.9,0.956,0.98,0.936,44.5,43.6,174,4190
1998-03-25,1997,6,26,84,1029.3,0.2,5,Dry,36,8,6,4,53,107,0.1,922.4,0.9,922.4,0,0,0,0,-4,4,36,8,6,0,57,972,990,968,22,0.545,0.385,0.0175,0.93,0.0423,4,0.254,1.18,0.0538,20.8,0.956,0.98,0.936,45,44.1,176,4230
1998-03-26,1997,6,26,85,1042.1,0.2,5,Dry,36,8,6,4,53,107,0.1,935.1,0.9,935.1,0,0,0,0,-4,4,36,8,6,0,57,985,990,968,22,0.557,0.392,0.0178,0.948,0.0432,4,0.258,1.21,0.0549,20.8,0.956,0.98,0.937,45.5,44.6,178,4280
1998-03-27,1997,6,26,86,1060.3,0.19,5,Dry,36,8,6,4,53,107,0.1,953.3,0.9,953.3,0,0,0,0,-4,4,36,8,6,0,57,1000,990,968.1,21.9,0.573,0.4,0.0183,0.974,0.0444,4,0.264,1.24,0.0565,20.7,0.956,0.98,0.937,46.2,45.2,181,4340
1998-03-28,1997,6,26,87,1078.6,0.19,5,Dry,36,8,6,4,53,107,0.099,971.6,0.9,971.6,0,0,0,0,-4,4,36,8,6,0,57,1020,990,968.1,21.9,0.59,0.409,0.0187,0.999,0.0457,4,0.27,1.27,0.0581,20.6,0.956,0.98,0.937,46.9,45.9,184,4410
1998-03-29,1997,6,26,88,1097.2,0.19,5,Dry,36,8,6,4,53,107,0.098,990.2,0.9,990.2,0,0,0,0,-4,4,36,8,6,0,57,1040,990,968.2,21.8,0.611,0.418,0.0192,1.03,0.0472,4,0.277,1.31,0.0599,20.5,0.956,0.98,0.937,47.5,46.6,186,4470
1998-03-30,1997,6,26,89,1116,0.18,5,Dry,36,8,6,4,53,107,0.096,1009,0.9,1009,0,0,0,0,-4,4,36,8,6,0,57,1060,990,968.3,21.7,0.638,0.443,0.0204,1.08,0.0498,4,0.282,1.36,0.0627,20.4,0.956,0.98,0.937,48.2,47.2,189,4530
1998-03-31,1997,6,26,90,1140.6,0.18,5,Dry,36,8,6,4,53,107,0.094,1034,0.91,1034,0,0,0,0,-4,4,36,8,6,0,57,1080,990,968.3,21.7,0.674,0.499,0.023,1.17,0.0542,4,0.287,1.46,0.0674,20.2,0.955,0.98,0.936,48.9,47.9,192,4600
1998-04-01,1997,7,27,91,1165.5,0.18,4,Mod_Dry,45,11,10,10,72,148,0.13,1017,0.87,1017,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.674,0.462,0.0214,1.14,0.0527,4,0.283,1.42,0.0658,20.2,0.955,0.98,0.936,48,47.1,188,4520
1998-04-02,1997,7,27,92,1196.3,0.17,4,Mod_Dry,45,11,10,10,72,148,0.12,1048,0.88,1048,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.719,0.532,0.0248,1.25,0.0582,4,0.29,1.54,0.0717,19.9,0.955,0.98,0.936,48.9,48,192,4600
1998-04-03,1997,7,27,93,1227.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.12,1080,0.88,1080,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.765,0.602,0.0282,1.37,0.064,4,0.296,1.66,0.0778,19.7,0.954,0.98,0.935,49.8,48.2,193,4630
1998-04-04,1997,7,27,94,1259.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1112,0.88,1100,12,3,0,0,-10,19,48,11,10,0,91,1170,990,968.7,21.3,0.8,0.648,0.0304,1.45,0.068,4,0.3,1.75,0.0821,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
1998-04-05,1997,7,27,95,1291.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1144,0.89,1100,44,10,1,1,-9,41,55,12,11,1,113,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1998-04-06,1997,7,27,96,1324.5,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1177,0.89,1100,77,17,2,2,-8,64,62,13,12,2,136,1190,990,968.9,21.1,0.826,0.648,0.0307,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1998-04-07,1997,7,27,97,1357.6,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1210,0.89,1100,110,25,3,3,-7,86,70,14,13,3,158,1200,990,969,21,0.841,0.648,0.0309,1.49,0.071,4,0.3,1.79,0.0853,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1998-04-08,1997,7,28,98,1391.2,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1243,0.89,1100,143,32,4,4,-6,109,77,15,14,4,181,1210,990,969.1,20.9,0.854,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
1998-04-09,1997,7,28,99,1406.6,0.14,4,Mod_Dry,45,11,10,10,72,148,0.1,1259,0.9,1100,159,36,5,5,-5,118,81,16,15,5,190,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.8,191,4590
1998-04-10,1997,7,28,100,1422,0.14,4,Mod_Dry,45,11,10,10,72,148,0.1,1274,0.9,1100,174,39,5,5,-5,130,84,16,15,5,202,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.073,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
1998-04-11,1997,7,28,101,1431.3,0.14,4,Mod_Dry,45,11,10,10,72,148,0.1,1283,0.9,1100,183,41,5,6,-5,136,86,16,16,5,208,1220,990,969.3,20.7,0.871,0.648,0.0312,1.52,0.0733,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1998-04-12,1997,7,28,102,1440.7,0.14,4,Mod_Dry,45,11,10,10,72,148,0.1,1293,0.9,1100,193,44,6,6,-4,141,89,17,16,6,213,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1998-04-13,1997,7,28,103,1450,0.14,4,Mod_Dry,45,11,10,10,72,148,0.1,1302,0.9,1100,202,46,6,6,-4,148,91,17,16,6,220,1220,990,969.3,20.7,0.88,0.648,0.0313,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1998-04-14,1997,7,28,104,1453.2,0.14,4,Mod_Dry,45,11,10,10,72,148,0.1,1305,0.9,1100,205,46,6,6,-4,151,91,17,16,6,223,1220,990,969.3,20.7,0.88,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1998-04-15,1997,7,29,105,1456.3,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1308,0.9,1100,208,47,6,6,-4,153,92,17,16,6,225,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1998-04-16,1997,7,29,106,1459.5,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1311,0.9,1100,211,48,6,6,-4,155,93,17,16,6,227,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
1998-04-17,1997,7,29,107,1456.3,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1308,0.9,1100,208,47,6,6,-4,153,92,17,16,6,225,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1998-04-18,1997,7,29,108,1453.2,0.14,4,Mod_Dry,45,11,10,10,72,148,0.1,1305,0.9,1100,205,46,6,6,-4,151,91,17,16,6,223,1220,990,969.3,20.7,0.88,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1998-04-19,1997,7,29,109,1443.8,0.14,4,Mod_Dry,45,11,10,10,72,148,0.1,1296,0.9,1100,196,44,6,6,-4,144,89,17,16,6,216,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1998-04-20,1997,7,29,110,1434.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.1,1286,0.9,1100,186,42,6,6,-4,136,87,17,16,6,208,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1998-04-21,1997,7,29,111,1418.9,0.14,4,Mod_Dry,45,11,10,10,72,148,0.1,1271,0.9,1100,171,39,5,5,-5,127,84,16,15,5,199,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
1998-04-22,1997,7,30,112,1403.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.1,1255,0.9,1100,155,35,5,5,-5,115,80,16,15,5,187,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0725,4,0.3,1.81,0.0869,19,0.953,0.98,0.933,48.9,47.9,192,4600
1998-04-23,1997,7,30,113,1382,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1234,0.89,1100,134,30,4,4,-6,102,75,15,14,4,174,1200,990,969.1,20.9,0.851,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
1998-04-24,1997,7,30,114,1348.6,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1201,0.89,1100,101,23,3,3,-7,79,68,14,13,3,151,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0707,4,0.3,1.79,0.085,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1998-04-25,1997,7,30,115,1309.6,0.16,4,Mod_Dry,45,11,10,10,72,148,0.11,1162,0.89,1100,62,14,2,2,-8,52,59,13,12,2,124,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1998-04-26,1997,7,30,116,1277.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1129,0.88,1100,29,7,1,1,-9,29,52,12,11,1,101,1180,990,968.8,21.2,0.808,0.648,0.0305,1.46,0.0686,4,0.3,1.76,0.0827,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1998-04-27,1997,7,30,117,1245,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1097,0.88,1097,0,0,0,0,-10,10,45,11,10,0,82,1160,990,968.7,21.3,0.791,0.641,0.0301,1.43,0.0671,4,0.299,1.73,0.0812,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
1998-04-28,1997,7,30,118,1213.4,0.17,4,Mod_Dry,45,11,10,10,72,148,0.12,1065,0.88,1065,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.744,0.57,0.0266,1.31,0.0613,4,0.293,1.61,0.075,19.8,0.955,0.98,0.936,49.4,48.2,193,4630
1998-04-29,1997,7,31,119,1182.2,0.17,4,Mod_Dry,45,11,10,10,72,148,0.13,1034,0.88,1034,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.699,0.5,0.0232,1.2,0.0557,4,0.287,1.49,0.069,20,0.955,0.98,0.936,48.5,47.6,190,4570
1998-04-30,1997,7,31,120,1151.6,0.18,4,Mod_Dry,45,11,10,10,72,148,0.13,1004,0.87,1004,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.654,0.431,0.0199,1.08,0.0502,4,0.281,1.37,0.0632,20.3,0.955,0.98,0.936,47.6,46.7,187,4480
1998-05-01,1997,8,31,121,1121.5,0.18,5,Dry,42,9,8,6,82,147,0.13,974.5,0.87,974.5,0,0,0,0,-6,6,42,9,8,0,88,1030,990,968.3,21.7,0.601,0.411,0.0189,1.01,0.0466,4,0.271,1.28,0.0591,20.4,0.955,0.98,0.936,46.6,45.7,183,4390
1998-05-02,1997,8,31,122,1091.9,0.19,5,Dry,42,9,8,6,82,147,0.14,944.9,0.86,944.9,0,0,0,0,-6,6,42,9,8,0,88,1000,990,968.2,21.8,0.574,0.396,0.0182,0.97,0.0445,4,0.261,1.23,0.0565,20.6,0.955,0.98,0.936,45.6,44.6,179,4290
1998-05-03,1997,8,31,123,1062.9,0.19,5,Dry,42,9,8,6,82,147,0.14,915.9,0.86,915.9,0,0,0,0,-6,6,42,9,8,0,88,975,990,968.1,21.9,0.547,0.382,0.0175,0.93,0.0424,4,0.252,1.18,0.0539,20.7,0.955,0.98,0.936,44.5,43.6,174,4180
1998-05-04,1997,8,31,124,1039.6,0.2,5,Dry,42,9,8,6,82,147,0.14,892.6,0.86,892.6,0,0,0,0,-6,6,42,9,8,0,88,952,990,968,22,0.526,0.371,0.0169,0.897,0.0408,4,0.244,1.14,0.0519,20.8,0.955,0.98,0.936,43.6,42.7,171,4100
1998-05-05,1997,8,31,125,1016.7,0.2,5,Dry,42,9,8,6,82,147,0.14,869.7,0.85,869.7,0,0,0,0,-6,6,42,9,8,0,88,929,990,968,22,0.505,0.36,0.0163,0.865,0.0392,4,0.236,1.1,0.0499,20.9,0.955,0.98,0.936,42.6,41.8,167,4010
1998-05-06,1997,8,32,126,994.27,0.21,5,Dry,42,9,8,6,82,147,0.15,847.3,0.85,847.3,0,0,0,0,-6,6,42,9,8,0,88,906,990,967.9,22.1,0.485,0.349,0.0158,0.834,0.0377,4,0.228,1.06,0.048,21.1,0.954,0.98,0.935,41.7,40.9,164,3930
1998-05-07,1997,8,32,127,972.31,0.21,5,Dry,42,9,8,6,82,147,0.15,825.3,0.85,825.3,0,0,0,0,-6,6,42,9,8,0,88,884,990,967.8,22.2,0.464,0.338,0.0152,0.803,0.0361,4,0.221,1.02,0.0461,21.2,0.954,0.978,0.933,40.9,40,160,3840
1998-05-08,1997,8,32,128,950.84,0.22,5,Dry,42,9,8,6,82,147,0.15,803.8,0.84,803.8,0,0,0,0,-6,6,42,9,8,0,88,863,990,967.7,22.3,0.445,0.328,0.0147,0.773,0.0347,4,0.214,0.987,0.0443,21.3,0.953,0.976,0.931,40,39.1,156,3750
1998-05-09,1997,8,32,129,929.89,0.22,5,Dry,42,9,8,6,82,147,0.16,782.9,0.84,782.9,0,0,0,0,-6,6,42,9,8,0,88,842,990,967.6,22.4,0.426,0.318,0.0142,0.744,0.0332,3,0.289,1.03,0.0461,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
1998-05-10,1997,8,32,130,913.99,0.23,5,Dry,42,9,8,6,82,147,0.16,767,0.84,767,0,0,0,0,-6,6,42,9,8,0,88,826,990,967.6,22.4,0.411,0.31,0.0138,0.721,0.0321,3,0.285,1.01,0.0448,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
1998-05-11,1997,8,32,131,898.45,0.23,5,Dry,42,9,8,6,82,147,0.16,751.5,0.84,751.5,0,0,0,0,-6,6,42,9,8,0,88,810,990,967.5,22.5,0.397,0.303,0.0134,0.7,0.0311,3,0.28,0.98,0.0435,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
1998-05-12,1997,8,32,132,883.29,0.24,5,Dry,42,9,8,6,82,147,0.17,736.3,0.83,736.3,0,0,0,0,-6,6,42,9,8,0,88,795,990,967.4,22.6,0.383,0.293,0.013,0.676,0.0299,3,0.274,0.95,0.0421,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
1998-05-13,1997,8,33,133,868.55,0.24,5,Dry,42,9,8,6,82,147,0.17,721.5,0.83,721.5,0,0,0,0,-6,6,42,9,8,0,88,781,990,967.4,22.6,0.37,0.283,0.0125,0.653,0.0289,3,0.267,0.92,0.0407,21.7,0.957,0.98,0.938,49,48,144,3460
1998-05-14,1997,8,33,134,854.25,0.25,5,Dry,42,9,8,6,82,147,0.17,707.3,0.83,707.3,0,0,0,0,-6,6,42,9,8,0,88,766,990,967.3,22.7,0.362,0.273,0.0121,0.635,0.028,3,0.261,0.896,0.0395,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
1998-05-15,1997,8,33,135,840.44,0.25,5,Dry,42,9,8,6,82,147,0.17,693.4,0.82,693.4,0,0,0,0,-6,6,42,9,8,0,88,752,990,967.3,22.7,0.354,0.264,0.0116,0.618,0.0272,3,0.255,0.873,0.0384,21.9,0.957,0.98,0.938,47.4,46.5,139,3350
1998-05-16,1997,8,33,136,827.17,0.26,5,Dry,42,9,8,6,82,147,0.18,680.2,0.82,680.2,0,0,0,0,-6,6,42,9,8,0,88,739,990,967.2,22.8,0.347,0.255,0.0112,0.602,0.0264,3,0.249,0.851,0.0373,21.9,0.957,0.98,0.938,46.7,45.8,137,3290
1998-05-17,1997,8,33,137,814.51,0.26,5,Dry,42,9,8,6,82,147,0.18,667.5,0.82,667.5,0,0,0,0,-6,6,42,9,8,0,88,727,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0257,3,0.243,0.829,0.0363,22,0.957,0.98,0.938,46,45,135,3240
1998-05-18,1997,8,33,138,802.55,0.26,5,Dry,42,9,8,6,82,147,0.18,655.5,0.82,655.5,0,0,0,0,-6,6,42,9,8,0,88,715,990,967.1,22.9,0.333,0.239,0.0104,0.572,0.025,3,0.237,0.809,0.0353,22.1,0.956,0.98,0.937,45.3,44.3,133,3190
1998-05-19,1997,8,33,139,791.42,0.27,5,Dry,42,9,8,6,82,147,0.19,644.4,0.81,644.4,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.558,0.0243,3,0.232,0.79,0.0345,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
1998-05-20,1997,8,34,140,781.37,0.28,5,Dry,42,9,8,6,82,147,0.19,634.4,0.81,634.4,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.321,0.225,0.00978,0.545,0.0237,3,0.228,0.773,0.0337,22.2,0.956,0.98,0.936,44,43.1,129,3100
1998-05-21,1997,8,34,141,772.91,0.28,5,Dry,42,9,8,6,82,147,0.19,625.9,0.81,625.9,0,0,0,0,-6,6,42,9,8,0,88,685,990,967,23,0.316,0.219,0.00952,0.535,0.0232,3,0.224,0.759,0.033,22.2,0.955,0.98,0.936,43.5,42.6,128,3070
1998-05-22,1997,8,34,142,763.82,0.28,5,Dry,42,9,8,6,82,147,0.19,616.8,0.81,616.8,0,0,0,0,-6,6,42,9,8,0,88,676,990,967,23,0.311,0.213,0.00924,0.524,0.0227,3,0.22,0.744,0.0323,22.3,0.955,0.98,0.936,42.9,42.1,126,3030
1998-05-23,1997,8,34,143,749.87,0.29,5,Dry,42,9,8,6,82,147,0.2,602.9,0.8,602.9,0,0,0,0,-6,6,42,9,8,0,88,662,990,966.9,23.1,0.303,0.204,0.00882,0.506,0.0219,3,0.214,0.72,0.0312,22.4,0.954,0.98,0.935,42.1,41.3,124,2970
1998-05-24,1997,8,34,144,737.57,0.3,5,Dry,42,9,8,6,82,147,0.2,590.6,0.8,590.6,0,0,0,0,-6,6,42,9,8,0,88,650,990,966.9,23.1,0.296,0.196,0.00845,0.491,0.0212,3,0.208,0.699,0.0302,22.5,0.954,0.979,0.933,41.3,40.5,121,2910
1998-05-25,1997,8,34,145,724.72,0.3,5,Dry,42,9,8,6,82,147,0.2,577.7,0.8,577.7,0,0,0,0,-6,6,42,9,8,0,88,637,990,966.8,23.2,0.288,0.187,0.00806,0.475,0.0205,3,0.202,0.678,0.0292,22.5,0.953,0.977,0.931,40.5,39.6,119,2850
1998-05-26,1997,8,34,146,711.86,0.31,5,Dry,42,9,8,6,82,147,0.21,564.9,0.79,564.9,0,0,0,0,-6,6,42,9,8,0,88,624,990,966.7,23.3,0.281,0.178,0.00767,0.459,0.0198,3,0.197,0.656,0.0282,22.6,0.952,0.975,0.928,39.7,38.7,116,2790
1998-05-27,1997,8,35,147,700.65,0.31,5,Dry,42,9,8,6,82,147,0.21,553.6,0.79,553.6,0,0,0,0,-6,6,42,9,8,0,88,613,990,966.7,23.3,0.275,0.171,0.00733,0.446,0.0191,3,0.192,0.637,0.0273,22.7,0.951,0.974,0.926,39,38,114,2730
1998-05-28,1997,8,35,148,688.89,0.32,5,Dry,42,9,8,6,82,147,0.21,541.9,0.79,541.9,0,0,0,0,-6,6,42,9,8,0,88,601,990,966.7,23.3,0.268,0.163,0.00698,0.431,0.0185,3,0.186,0.617,0.0264,22.7,0.95,0.972,0.924,38.2,37.2,112,2680
1998-05-29,1997,8,35,149,677.14,0.32,5,Dry,42,9,8,6,82,147,0.22,530.1,0.78,530.1,0,0,0,0,-6,6,42,9,8,0,88,589,990,966.6,23.4,0.261,0.155,0.00663,0.416,0.0178,3,0.181,0.598,0.0255,22.8,0.949,0.971,0.921,37.5,36.4,109,2620
1998-05-30,1997,8,35,150,665.93,0.33,5,Dry,42,9,8,6,82,147,0.22,518.9,0.78,518.9,0,0,0,0,-6,6,42,9,8,0,88,578,990,966.6,23.4,0.255,0.148,0.0063,0.403,0.0172,3,0.176,0.579,0.0247,22.9,0.948,0.97,0.92,36.8,35.7,107,2570
1998-05-31,1997,8,35,151,655.81,0.33,5,Dry,42,9,8,6,82,147,0.22,508.8,0.78,508.8,0,0,0,0,-6,6,42,9,8,0,88,568,990,966.5,23.5,0.249,0.141,0.006,0.39,0.0166,3,0.171,0.562,0.0239,22.9,0.947,0.97,0.919,36.1,35,105,2520
