date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-06-01,1997,9,35,152,645.14,0.34,5,Dry,39,9,7,5,59,119,0.18,526.1,0.82,526.1,0,0,0,0,-5,5,39,9,7,0,64,581,990,966.5,23.5,0.257,0.152,0.00648,0.409,0.0174,3,0.179,0.589,0.025,22.9,0.949,0.97,0.921,37.4,36.3,109,2610
1998-06-02,1997,9,35,153,634.48,0.34,5,Dry,39,9,7,5,59,119,0.19,515.5,0.81,515.5,0,0,0,0,-5,5,39,9,7,0,64,570,990,966.4,23.6,0.251,0.145,0.00617,0.396,0.0168,3,0.174,0.571,0.0242,23,0.948,0.97,0.919,36.7,35.6,107,2560
1998-06-03,1997,9,36,154,625.46,0.35,5,Dry,39,9,7,5,59,119,0.19,506.5,0.81,506.5,0,0,0,0,-5,5,39,9,7,0,64,561,990,966.4,23.6,0.246,0.139,0.0059,0.385,0.0163,3,0.17,0.555,0.0235,23,0.947,0.97,0.918,36.1,35,105,2520
1998-06-04,1997,9,36,155,615.89,0.35,5,Dry,39,9,7,5,59,119,0.19,496.9,0.81,496.9,0,0,0,0,-5,5,39,9,7,0,64,552,990,966.4,23.6,0.24,0.134,0.00565,0.374,0.0158,3,0.166,0.54,0.0228,23.1,0.946,0.97,0.918,35.5,34.4,103,2480
1998-06-05,1997,9,36,156,606.32,0.36,5,Dry,39,9,7,5,59,119,0.2,487.3,0.8,487.3,0,0,0,0,-5,5,39,9,7,0,64,542,990,966.3,23.7,0.235,0.129,0.00545,0.364,0.0154,2,0.271,0.635,0.0268,23,0.956,0.98,0.937,52.6,48.2,96.4,2310
1998-06-06,1997,9,36,157,597.29,0.36,5,Dry,39,9,7,5,59,119,0.2,478.3,0.8,478.3,0,0,0,0,-5,5,39,9,7,0,64,533,990,966.3,23.7,0.23,0.125,0.00526,0.354,0.0149,2,0.265,0.62,0.0261,23.1,0.956,0.98,0.937,51.8,48.2,96.4,2310
1998-06-07,1997,9,36,158,588.27,0.36,5,Dry,39,9,7,5,59,119,0.2,469.3,0.8,469.3,0,0,0,0,-5,5,39,9,7,0,64,524,990,966.2,23.8,0.224,0.12,0.00507,0.345,0.0145,2,0.259,0.604,0.0254,23.1,0.957,0.98,0.938,51,48.2,96.4,2310
1998-06-08,1997,9,36,159,580.34,0.37,5,Dry,39,9,7,5,59,119,0.2,461.3,0.8,461.3,0,0,0,0,-5,5,39,9,7,0,64,516,990,966.2,23.8,0.22,0.117,0.00491,0.337,0.0142,2,0.254,0.591,0.0248,23.2,0.957,0.98,0.938,50.2,48.2,96.4,2310
1998-06-09,1997,9,36,160,571.86,0.37,5,Dry,39,9,7,5,59,119,0.21,452.9,0.79,452.9,0,0,0,0,-5,5,39,9,7,0,64,508,990,966.2,23.8,0.215,0.113,0.00473,0.328,0.0138,2,0.248,0.576,0.0242,23.3,0.958,0.98,0.939,49.5,48.2,96.4,2310
1998-06-10,1997,9,37,161,563.39,0.38,5,Dry,39,9,7,5,59,119,0.21,444.4,0.79,444.4,0,0,0,0,-5,5,39,9,7,0,64,499,990,966.1,23.9,0.212,0.109,0.00456,0.321,0.0134,2,0.242,0.563,0.0236,23.3,0.958,0.98,0.939,48.6,47.7,95.3,2290
1998-06-11,1997,9,37,162,555.46,0.38,5,Dry,39,9,7,5,59,119,0.21,436.5,0.79,436.5,0,0,0,0,-5,5,39,9,7,0,64,491,990,966.1,23.9,0.209,0.105,0.00439,0.314,0.0131,2,0.237,0.551,0.0231,23.3,0.957,0.98,0.938,47.8,46.9,93.8,2250
1998-06-12,1997,9,37,163,547.53,0.38,5,Dry,39,9,7,5,59,119,0.22,428.5,0.78,428.5,0,0,0,0,-5,5,39,9,7,0,64,484,990,966.1,23.9,0.206,0.101,0.00423,0.307,0.0128,2,0.232,0.539,0.0225,23.4,0.957,0.98,0.938,47,46.1,92.2,2210
1998-06-13,1997,9,37,164,540.69,0.39,5,Dry,39,9,7,5,59,119,0.22,421.7,0.78,421.7,0,0,0,0,-5,5,39,9,7,0,64,477,990,966,24,0.204,0.098,0.00409,0.302,0.0126,2,0.227,0.529,0.0221,23.4,0.956,0.98,0.937,46.3,45.4,90.8,2180
1998-06-14,1997,9,37,165,533.31,0.39,5,Dry,39,9,7,5,59,119,0.22,414.3,0.78,414.3,0,0,0,0,-5,5,39,9,7,0,64,469,990,966,24,0.201,0.0946,0.00394,0.296,0.0123,2,0.222,0.518,0.0216,23.5,0.956,0.98,0.937,45.6,44.7,89.4,2150
1998-06-15,1997,9,37,166,525.93,0.4,5,Dry,39,9,7,5,59,119,0.23,406.9,0.77,406.9,0,0,0,0,-5,5,39,9,7,0,64,462,990,966,24,0.199,0.0911,0.00379,0.29,0.0121,2,0.217,0.507,0.0211,23.5,0.955,0.98,0.936,44.9,44,87.9,2110
1998-06-16,1997,9,37,167,518.54,0.4,5,Dry,39,9,7,5,59,119,0.23,399.5,0.77,399.5,0,0,0,0,-5,5,39,9,7,0,64,455,990,965.9,24.1,0.196,0.0876,0.00364,0.284,0.0118,2,0.212,0.496,0.0206,23.6,0.955,0.98,0.936,44.1,43.2,86.4,2070
1998-06-17,1997,9,38,168,511.16,0.4,5,Dry,39,9,7,5,59,119,0.23,392.2,0.77,392.2,0,0,0,0,-5,5,39,9,7,0,64,447,990,965.9,24.1,0.193,0.0841,0.00349,0.277,0.0115,2,0.207,0.485,0.0201,23.6,0.954,0.98,0.935,43.3,42.5,84.9,2040
1998-06-18,1997,9,38,169,504.32,0.41,5,Dry,39,9,7,5,59,119,0.24,385.3,0.76,385.3,0,0,0,0,-5,5,39,9,7,0,64,440,990,965.9,24.1,0.191,0.0809,0.00335,0.272,0.0113,2,0.203,0.474,0.0197,23.7,0.953,0.98,0.934,42.6,41.7,83.5,2000
1998-06-19,1997,9,38,170,497.49,0.41,5,Dry,39,9,7,5,59,119,0.24,378.5,0.76,378.5,0,0,0,0,-5,5,39,9,7,0,64,433,990,965.8,24.2,0.189,0.0776,0.00321,0.266,0.011,2,0.198,0.464,0.0192,23.7,0.952,0.98,0.933,41.9,41,82.1,1970
1998-06-20,1997,9,38,171,491.75,0.42,5,Dry,39,9,7,5,59,119,0.24,372.8,0.76,372.8,0,0,0,0,-5,5,39,9,7,0,64,428,990,965.8,24.2,0.186,0.0749,0.0031,0.261,0.0108,2,0.194,0.456,0.0188,23.7,0.951,0.979,0.931,41.3,40.4,80.8,1940
1998-06-21,1997,9,38,172,485.46,0.42,5,Dry,39,9,7,5,59,119,0.24,366.5,0.76,366.5,0,0,0,0,-5,5,39,9,7,0,64,421,990,965.8,24.2,0.184,0.072,0.00297,0.256,0.0106,2,0.19,0.446,0.0184,23.8,0.951,0.977,0.929,40.6,39.7,79.4,1900
1998-06-22,1997,9,38,173,479.17,0.43,5,Dry,39,9,7,5,59,119,0.25,360.2,0.75,360.2,0,0,0,0,-5,5,39,9,7,0,64,415,990,965.8,24.2,0.182,0.069,0.00285,0.251,0.0104,2,0.186,0.437,0.018,23.8,0.95,0.976,0.927,39.9,39,77.9,1870
1998-06-23,1997,9,38,174,472.88,0.43,5,Dry,39,9,7,5,59,119,0.25,353.9,0.75,353.9,0,0,0,0,-5,5,39,9,7,0,64,409,990,965.7,24.3,0.18,0.066,0.00272,0.246,0.0101,2,0.181,0.427,0.0176,23.8,0.949,0.974,0.925,39.3,38.3,76.5,1840
1998-06-24,1997,9,39,175,466.59,0.43,5,Dry,39,9,7,5,59,119,0.26,347.6,0.74,347.6,0,0,0,0,-5,5,39,9,7,0,64,403,990,965.7,24.3,0.178,0.0631,0.0026,0.241,0.0099,2,0.177,0.418,0.0172,23.9,0.948,0.973,0.922,38.6,37.6,75.1,1800
1998-06-25,1997,9,39,176,460.85,0.44,5,Dry,39,9,7,5,59,119,0.26,341.9,0.74,341.9,0,0,0,0,-5,5,39,9,7,0,64,397,990,965.7,24.3,0.176,0.0604,0.00248,0.236,0.0097,2,0.173,0.409,0.0168,23.9,0.947,0.972,0.92,38,36.9,73.8,1770
1998-06-26,1997,9,39,177,455.11,0.44,5,Dry,39,9,7,5,59,119,0.26,336.1,0.74,336.1,0,0,0,0,-5,5,39,9,7,0,64,391,990,965.6,24.4,0.174,0.0576,0.00237,0.231,0.00949,2,0.169,0.401,0.0164,24,0.946,0.97,0.918,37.4,36.2,72.5,1740
1998-06-27,1997,9,39,178,449.36,0.45,5,Dry,39,9,7,5,59,119,0.27,330.4,0.73,330.4,0,0,0,0,-5,5,39,9,7,0,64,385,990,965.6,24.4,0.172,0.0549,0.00225,0.226,0.00929,2,0.165,0.392,0.0161,24,0.945,0.97,0.917,36.7,35.6,71.3,1710
1998-06-28,1997,9,39,179,444.72,0.45,5,Dry,39,9,7,5,59,119,0.27,325.7,0.73,325.7,0,0,0,0,-5,5,39,9,7,0,64,381,990,965.6,24.4,0.17,0.0527,0.00216,0.223,0.00913,2,0.162,0.385,0.0158,24,0.945,0.97,0.916,36.2,35.1,70.3,1690
1998-06-29,1997,9,39,180,439.52,0.45,5,Dry,39,9,7,5,59,119,0.27,320.5,0.73,320.5,0,0,0,0,-5,5,39,9,7,0,64,376,990,965.6,24.4,0.168,0.0503,0.00206,0.218,0.00894,2,0.159,0.377,0.0154,24,0.944,0.97,0.916,35.7,34.6,69.2,1660
1998-06-30,1997,9,39,181,434.32,0.46,5,Dry,39,9,7,5,59,119,0.27,315.3,0.73,315.3,0,0,0,0,-5,5,39,9,7,0,64,370,990,965.6,24.4,0.166,0.0478,0.00196,0.214,0.00876,2,0.155,0.369,0.0151,24.1,0.943,0.97,0.915,35.1,34.1,68.1,1630
1998-07-01,1997,10,40,182,429.13,0.46,5,Dry,37,8,6,4,53,108,0.25,321.1,0.75,321.1,0,0,0,0,-4,4,37,8,6,0,57,372,990,965.5,24.5,0.167,0.0506,0.00207,0.217,0.00889,2,0.159,0.377,0.0154,24.1,0.944,0.97,0.916,35.8,34.7,69.5,1670
1998-07-02,1997,10,40,183,423.93,0.46,5,Dry,37,8,6,4,53,108,0.26,315.9,0.74,315.9,0,0,0,0,-4,4,37,8,6,0,57,367,990,965.5,24.5,0.165,0.0481,0.00196,0.213,0.0087,2,0.156,0.369,0.0151,24.1,0.943,0.97,0.915,35.2,34.2,68.4,1640
1998-07-03,1997,10,40,184,418.74,0.47,5,Dry,37,8,6,4,53,108,0.26,310.7,0.74,310.7,0,0,0,0,-4,4,37,8,6,0,57,362,990,965.5,24.5,0.163,0.0457,0.00186,0.209,0.00852,2,0.152,0.361,0.0147,24.2,0.942,0.97,0.914,34.7,33.6,67.3,1610
1998-07-04,1997,10,40,185,414.09,0.47,5,Dry,37,8,6,4,53,108,0.26,306.1,0.74,306.1,0,0,0,0,-4,4,37,8,6,0,57,357,990,965.5,24.5,0.162,0.0435,0.00177,0.205,0.00836,2,0.149,0.354,0.0144,24.2,0.942,0.97,0.913,34.2,33.1,66.3,1590
1998-07-05,1997,10,40,186,409.44,0.48,5,Dry,37,8,6,4,53,108,0.26,301.4,0.74,301.4,0,0,0,0,-4,4,37,8,6,0,57,352,990,965.4,24.6,0.16,0.0413,0.00168,0.201,0.00819,2,0.146,0.347,0.0141,24.2,0.941,0.97,0.913,33.7,32.7,65.3,1570
1998-07-06,1997,10,40,187,404.79,0.48,5,Dry,37,8,6,4,53,108,0.27,296.8,0.73,296.8,0,0,0,0,-4,4,37,8,6,0,57,348,990,965.4,24.6,0.158,0.0391,0.00159,0.197,0.00803,2,0.143,0.34,0.0138,24.2,0.94,0.97,0.912,33.2,32.2,64.3,1540
1998-07-07,1997,10,40,188,400.14,0.48,5,Dry,37,8,6,4,53,108,0.27,292.1,0.73,292.1,0,0,0,0,-4,4,37,8,6,0,57,343,990,965.4,24.6,0.157,0.0369,0.0015,0.194,0.00787,2,0.14,0.333,0.0135,24.3,0.939,0.97,0.911,32.6,31.7,63.3,1520
1998-07-08,1997,10,41,189,395.5,0.49,5,Dry,37,8,6,4,53,108,0.27,287.5,0.73,287.5,0,0,0,0,-4,4,37,8,6,0,57,339,990,965.4,24.6,0.155,0.0347,0.00141,0.19,0.0077,2,0.137,0.326,0.0133,24.3,0.938,0.97,0.91,32.1,31.2,62.3,1500
1998-07-09,1997,10,41,190,391.94,0.49,5,Dry,37,8,6,4,53,108,0.28,283.9,0.72,283.9,0,0,0,0,-4,4,37,8,6,0,57,335,990,965.4,24.6,0.154,0.033,0.00134,0.187,0.00758,2,0.134,0.321,0.013,24.3,0.937,0.97,0.909,31.7,30.8,61.5,1480
1998-07-10,1997,10,41,191,387.84,0.49,5,Dry,37,8,6,4,53,108,0.28,279.8,0.72,279.8,0,0,0,0,-4,4,37,8,6,0,57,331,990,965.3,24.7,0.152,0.0311,0.00126,0.183,0.00744,2,0.131,0.315,0.0128,24.3,0.936,0.97,0.908,31.3,30.3,60.7,1460
1998-07-11,1997,10,41,192,383.74,0.5,5,Dry,37,8,6,4,53,108,0.28,275.7,0.72,275.7,0,0,0,0,-4,4,37,8,6,0,57,327,990,965.3,24.7,0.151,0.0291,0.00118,0.18,0.00729,2,0.129,0.309,0.0125,24.4,0.935,0.97,0.907,30.8,29.9,59.8,1430
1998-07-12,1997,10,41,193,379.64,0.5,5,Dry,37,8,6,4,53,108,0.28,271.6,0.72,271.6,0,0,0,0,-4,4,37,8,6,0,57,323,990,965.3,24.7,0.149,0.0272,0.0011,0.177,0.00715,2,0.126,0.302,0.0122,24.4,0.934,0.97,0.906,30.4,29.5,58.9,1410
1998-07-13,1997,10,41,194,375.54,0.5,5,Dry,37,8,6,4,53,108,0.29,267.5,0.71,267.5,0,0,0,0,-4,4,37,8,6,0,57,319,990,965.3,24.7,0.148,0.0253,0.00102,0.173,0.00701,2,0.123,0.296,0.012,24.4,0.933,0.97,0.905,29.9,29,58,1390
1998-07-14,1997,10,41,195,371.43,0.51,5,Dry,37,8,6,4,53,108,0.29,263.4,0.71,263.4,0,0,0,0,-4,4,37,8,6,0,57,314,990,965.3,24.7,0.147,0.0233,0.000943,0.17,0.00686,2,0.12,0.29,0.0117,24.5,0.932,0.97,0.904,29.5,28.6,57.1,1370
1998-07-15,1997,10,42,196,367.33,0.51,5,Dry,37,8,6,4,53,108,0.29,259.3,0.71,259.3,0,0,0,0,-4,4,37,8,6,0,57,310,990,965.2,24.8,0.145,0.0214,0.000864,0.166,0.00672,2,0.118,0.284,0.0115,24.5,0.932,0.97,0.904,29,28.1,56.3,1350
1998-07-16,1997,10,42,197,363.23,0.51,5,Dry,37,8,6,4,53,108,0.3,255.2,0.7,255.2,0,0,0,0,-4,4,37,8,6,0,57,306,990,965.2,24.8,0.144,0.0195,0.000786,0.163,0.00658,2,0.115,0.278,0.0112,24.5,0.931,0.97,0.903,28.5,27.7,55.4,1330
1998-07-17,1997,10,42,198,359.68,0.52,5,Dry,37,8,6,4,53,108,0.3,251.7,0.7,251.7,0,0,0,0,-4,4,37,8,6,0,57,303,990,965.2,24.8,0.142,0.0178,0.000717,0.16,0.00646,2,0.112,0.273,0.011,24.5,0.93,0.97,0.902,28.1,27.3,54.6,1310
1998-07-18,1997,10,42,199,356.12,0.52,5,Dry,37,8,6,4,53,108,0.3,248.1,0.7,248.1,0,0,0,0,-4,4,37,8,6,0,57,299,990,965.2,24.8,0.141,0.0168,0.000679,0.158,0.00636,2,0.11,0.268,0.0108,24.6,0.929,0.97,0.901,27.7,26.9,53.8,1290
1998-07-19,1997,10,42,200,352.57,0.52,5,Dry,37,8,6,4,53,108,0.31,244.6,0.69,244.6,0,0,0,0,-4,4,37,8,6,0,57,296,990,965.2,24.8,0.14,0.0165,0.000666,0.156,0.0063,2,0.108,0.264,0.0106,24.6,0.928,0.97,0.9,27.3,26.5,53,1270
1998-07-20,1997,10,42,201,349.01,0.53,5,Dry,37,8,6,4,53,108,0.31,241,0.69,241,0,0,0,0,-4,4,37,8,6,0,57,292,990,965.1,24.9,0.139,0.0162,0.000653,0.155,0.00623,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,26.9,26.1,52.2,1250
1998-07-21,1997,10,42,202,345.46,0.53,5,Dry,37,8,6,4,53,108,0.31,237.5,0.69,237.5,0,0,0,0,-4,4,37,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.000641,0.153,0.00616,2,0.103,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.5,1240
1998-07-22,1997,10,43,203,341.9,0.54,5,Dry,37,8,6,4,53,108,0.32,233.9,0.68,233.9,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0156,0.000628,0.152,0.0061,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.897,26.1,25.3,50.7,1220
1998-07-23,1997,10,43,204,339.44,0.54,5,Dry,37,8,6,4,53,108,0.32,231.4,0.68,231.4,0,0,0,0,-4,4,37,8,6,0,57,282,990,965.1,24.9,0.135,0.0154,0.000619,0.151,0.00605,2,0.0987,0.249,0.01,24.7,0.923,0.97,0.896,25.8,25.1,50.1,1200
1998-07-24,1997,10,43,205,336.43,0.54,5,Dry,37,8,6,4,53,108,0.32,228.4,0.68,228.4,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0152,0.000609,0.149,0.00599,1,0.251,0.4,0.0161,24.5,0.959,0.98,0.939,52.7,48.2,48.2,1160
1998-07-25,1997,10,43,206,333.43,0.54,5,Dry,37,8,6,4,53,108,0.32,225.4,0.68,225.4,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0149,0.000598,0.148,0.00594,1,0.247,0.395,0.0158,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
1998-07-26,1997,10,43,207,330.42,0.55,5,Dry,37,8,6,4,53,108,0.33,222.4,0.67,222.4,0,0,0,0,-4,4,37,8,6,0,57,273,990,965.1,24.9,0.132,0.0147,0.000587,0.147,0.00588,1,0.243,0.389,0.0156,24.6,0.959,0.98,0.939,51.4,48.2,48.2,1160
1998-07-27,1997,10,43,208,327.41,0.55,5,Dry,37,8,6,4,53,108,0.33,219.4,0.67,219.4,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0144,0.000577,0.145,0.00582,1,0.239,0.384,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
1998-07-28,1997,10,43,209,324.4,0.55,5,Dry,37,8,6,4,53,108,0.33,216.4,0.67,216.4,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000566,0.144,0.00577,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.938,50,48.2,48.2,1160
1998-07-29,1997,10,44,210,321.39,0.56,5,Dry,37,8,6,4,53,108,0.34,213.4,0.66,213.4,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0139,0.000556,0.143,0.00571,1,0.231,0.373,0.0149,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
1998-07-30,1997,10,44,211,318.39,0.56,5,Dry,37,8,6,4,53,108,0.34,210.4,0.66,210.4,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000545,0.141,0.00565,1,0.227,0.368,0.0147,24.6,0.957,0.98,0.937,48.6,47.7,47.7,1140
1998-07-31,1997,10,44,212,315.38,0.56,5,Dry,37,8,6,4,53,108,0.34,207.4,0.66,207.4,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0134,0.000535,0.14,0.0056,1,0.222,0.363,0.0145,24.7,0.956,0.98,0.937,48,47,47,1130
1998-08-01,1997,11,44,213,311.28,0.57,5,Dry,34,7,5,3,44,93,0.3,218.3,0.7,218.3,0,0,0,0,-3,3,34,7,5,0,47,264,990,965,25,0.129,0.0143,0.000571,0.143,0.00571,1,0.237,0.38,0.0152,24.7,0.958,0.98,0.939,50.6,48.2,48.2,1160
1998-08-02,1997,11,44,214,307.72,0.57,5,Dry,34,7,5,3,44,93,0.3,214.7,0.7,214.7,0,0,0,0,-3,3,34,7,5,0,47,261,990,964.9,25.1,0.128,0.014,0.000559,0.142,0.00565,1,0.232,0.374,0.0149,24.7,0.957,0.98,0.938,49.8,48.2,48.2,1160
1998-08-03,1997,11,44,215,304.17,0.58,5,Dry,34,7,5,3,44,93,0.31,211.2,0.69,211.2,0,0,0,0,-3,3,34,7,5,0,47,257,990,964.9,25.1,0.126,0.0137,0.000546,0.14,0.00558,1,0.228,0.368,0.0147,24.7,0.957,0.98,0.938,49,48,48,1150
1998-08-04,1997,11,44,216,300.61,0.58,5,Dry,34,7,5,3,44,93,0.31,207.6,0.69,207.6,0,0,0,0,-3,3,34,7,5,0,47,254,990,964.9,25.1,0.125,0.0134,0.000534,0.138,0.00552,1,0.223,0.361,0.0144,24.7,0.956,0.98,0.937,48.2,47.2,47.2,1130
1998-08-05,1997,11,45,217,297.06,0.59,5,Dry,34,7,5,3,44,93,0.31,204.1,0.69,204.1,0,0,0,0,-3,3,34,7,5,0,47,250,990,964.9,25.1,0.124,0.0131,0.000521,0.137,0.00545,1,0.218,0.355,0.0141,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
1998-08-06,1997,11,45,218,294.6,0.59,5,Dry,34,7,5,3,44,93,0.32,201.6,0.68,201.6,0,0,0,0,-3,3,34,7,5,0,47,248,990,964.9,25.1,0.123,0.0129,0.000513,0.136,0.00541,1,0.215,0.35,0.014,24.8,0.955,0.98,0.936,46.8,45.8,45.8,1100
1998-08-07,1997,11,45,219,291.59,0.59,5,Dry,34,7,5,3,44,93,0.32,198.6,0.68,198.6,0,0,0,0,-3,3,34,7,5,0,47,245,990,964.9,25.1,0.122,0.0126,0.000503,0.134,0.00535,1,0.211,0.345,0.0137,24.8,0.954,0.98,0.935,46.1,45.1,45.1,1080
1998-08-08,1997,11,45,220,288.58,0.6,5,Dry,34,7,5,3,44,93,0.32,195.6,0.68,195.6,0,0,0,0,-3,3,34,7,5,0,47,242,990,964.9,25.1,0.121,0.0124,0.000492,0.133,0.0053,1,0.207,0.34,0.0135,24.8,0.953,0.98,0.934,45.4,44.5,44.5,1070
1998-08-09,1997,11,45,221,285.57,0.6,5,Dry,34,7,5,3,44,93,0.33,192.6,0.67,192.6,0,0,0,0,-3,3,34,7,5,0,47,239,990,964.8,25.2,0.12,0.0121,0.000482,0.132,0.00524,1,0.202,0.334,0.0133,24.8,0.952,0.98,0.933,44.6,43.8,43.8,1050
1998-08-10,1997,11,45,222,282.57,0.61,5,Dry,34,7,5,3,44,93,0.33,189.6,0.67,189.6,0,0,0,0,-3,3,34,7,5,0,47,236,990,964.8,25.2,0.119,0.0119,0.000471,0.131,0.00519,1,0.198,0.329,0.0131,24.8,0.951,0.98,0.932,43.9,43.1,43.1,1030
1998-08-11,1997,11,45,223,279.56,0.61,5,Dry,34,7,5,3,44,93,0.33,186.6,0.67,186.6,0,0,0,0,-3,3,34,7,5,0,47,233,990,964.8,25.2,0.118,0.0116,0.000461,0.129,0.00513,1,0.194,0.324,0.0128,24.9,0.951,0.98,0.932,43.2,42.4,42.4,1020
1998-08-12,1997,11,46,224,276.55,0.62,5,Dry,34,7,5,3,44,93,0.34,183.6,0.66,183.6,0,0,0,0,-3,3,34,7,5,0,47,230,990,964.8,25.2,0.117,0.0114,0.000451,0.128,0.00508,1,0.19,0.318,0.0126,24.9,0.95,0.98,0.931,42.5,41.7,41.7,1000
1998-08-13,1997,11,46,225,273.54,0.62,5,Dry,34,7,5,3,44,93,0.34,180.5,0.66,180.5,0,0,0,0,-3,3,34,7,5,0,47,227,990,964.8,25.2,0.115,0.0111,0.00044,0.127,0.00502,1,0.186,0.313,0.0124,24.9,0.949,0.98,0.93,41.8,41,41,983
1998-08-14,1997,11,46,226,270.54,0.63,5,Dry,34,7,5,3,44,93,0.34,177.5,0.66,177.5,0,0,0,0,-3,3,34,7,5,0,47,224,990,964.8,25.2,0.114,0.0108,0.00043,0.125,0.00497,1,0.182,0.307,0.0122,24.9,0.948,0.978,0.927,41.1,40.2,40.2,965
1998-08-15,1997,11,46,227,268.07,0.63,5,Dry,34,7,5,3,44,93,0.35,175.1,0.65,175.1,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.114,0.0106,0.000421,0.124,0.00492,1,0.179,0.303,0.012,24.9,0.947,0.977,0.925,40.5,39.6,39.6,950
1998-08-16,1997,11,46,228,265.61,0.63,5,Dry,34,7,5,3,44,93,0.35,172.6,0.65,172.6,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0104,0.000413,0.123,0.00488,1,0.176,0.299,0.0118,24.9,0.946,0.976,0.923,39.9,39,39,936
1998-08-17,1997,11,46,229,263.15,0.64,5,Dry,34,7,5,3,44,93,0.35,170.2,0.65,170.2,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000405,0.122,0.00483,1,0.172,0.294,0.0117,25,0.945,0.975,0.921,39.4,38.4,38.4,921
1998-08-18,1997,11,46,230,260.69,0.64,5,Dry,34,7,5,3,44,93,0.36,167.7,0.64,167.7,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.01,0.000396,0.121,0.00479,1,0.169,0.29,0.0115,25,0.945,0.973,0.92,38.8,37.8,37.8,906
1998-08-19,1997,11,47,231,258.23,0.65,5,Dry,34,7,5,3,44,93,0.36,165.2,0.64,165.2,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00979,0.000388,0.12,0.00474,1,0.166,0.285,0.0113,25,0.944,0.972,0.918,38.2,37.1,37.1,891
1998-08-20,1997,11,47,232,255.77,0.65,5,Dry,34,7,5,3,44,93,0.36,162.8,0.64,162.8,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00959,0.000379,0.119,0.0047,1,0.162,0.281,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,877
1998-08-21,1997,11,47,233,253.31,0.66,5,Dry,34,7,5,3,44,93,0.37,160.3,0.63,160.3,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00938,0.000371,0.118,0.00466,1,0.159,0.277,0.0109,25,0.942,0.97,0.914,37.1,35.9,35.9,863
1998-08-22,1997,11,47,234,250.85,0.66,5,Dry,34,7,5,3,44,93,0.37,157.8,0.63,157.8,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00917,0.000362,0.117,0.00461,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.5,35.4,35.4,849
1998-08-23,1997,11,47,235,249.48,0.67,5,Dry,34,7,5,3,44,93,0.37,156.5,0.63,156.5,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00905,0.000358,0.116,0.00459,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.2,35.1,35.1,842
1998-08-24,1997,11,47,236,247.57,0.67,5,Dry,34,7,5,3,44,93,0.38,154.6,0.62,154.6,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.00889,0.000351,0.115,0.00455,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
1998-08-25,1997,11,47,237,245.65,0.68,5,Dry,34,7,5,3,44,93,0.38,152.7,0.62,152.7,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00873,0.000345,0.114,0.00452,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,821
1998-08-26,1997,11,48,238,243.74,0.68,5,Dry,34,7,5,3,44,93,0.38,150.7,0.62,150.7,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00856,0.000338,0.114,0.00448,1,0.146,0.26,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,811
1998-08-27,1997,11,48,239,241.82,0.69,5,Dry,34,7,5,3,44,93,0.39,148.8,0.61,148.8,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.0084,0.000331,0.113,0.00445,1,0.143,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.3,33.3,800
1998-08-28,1997,11,48,240,239.91,0.69,5,Dry,34,7,5,3,44,93,0.39,146.9,0.61,146.9,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00824,0.000325,0.112,0.00441,1,0.141,0.253,0.00996,25.1,0.938,0.97,0.91,33.9,32.9,32.9,790
1998-08-29,1997,11,48,241,238,0.7,5,Dry,34,7,5,3,44,93,0.39,145,0.61,145,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00808,0.000318,0.111,0.00438,1,0.138,0.249,0.00982,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
1998-08-30,1997,11,48,242,236.08,0.7,5,Dry,34,7,5,3,44,93,0.39,143.1,0.61,143.1,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00791,0.000312,0.11,0.00434,1,0.136,0.246,0.00968,25.1,0.936,0.97,0.908,33,32,32,769
1998-08-31,1997,11,48,243,234.17,0.71,5,Dry,34,7,5,3,44,93,0.4,141.2,0.6,141.2,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00775,0.000305,0.109,0.00431,1,0.133,0.242,0.00955,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
1998-09-01,1997,12,48,244,231.16,0.72,5,Dry,30,6,4,2,30,72,0.31,159.2,0.69,159.2,0,0,0,0,-2,2,30,6,4,0,32,199,990,964.6,25.4,0.106,0.00928,0.000365,0.115,0.00453,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.913,37,35.8,35.8,860
1998-09-02,1997,12,49,245,228.7,0.72,5,Dry,30,6,4,2,30,72,0.32,156.7,0.69,156.7,0,0,0,0,-2,2,30,6,4,0,32,197,990,964.6,25.4,0.105,0.00907,0.000357,0.114,0.00448,1,0.154,0.268,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
1998-09-03,1997,12,49,246,225.69,0.73,5,Dry,30,6,4,2,30,72,0.32,153.7,0.68,153.7,0,0,0,0,-2,2,30,6,4,0,32,194,990,964.6,25.4,0.104,0.00881,0.000346,0.113,0.00443,1,0.15,0.263,0.0103,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
1998-09-04,1997,12,49,247,222.68,0.74,5,Dry,30,6,4,2,30,72,0.32,150.7,0.68,150.7,0,0,0,0,-2,2,30,6,4,0,32,191,990,964.5,25.5,0.103,0.00856,0.000336,0.111,0.00437,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,33.9,33.9,814
1998-09-05,1997,12,49,248,219.68,0.76,5,Dry,30,6,4,2,30,72,0.33,147.7,0.67,147.7,0,0,0,0,-2,2,30,6,4,0,32,188,990,964.5,25.5,0.102,0.0083,0.000326,0.11,0.00432,1,0.142,0.252,0.00989,25.2,0.938,0.97,0.91,34.3,33.2,33.2,798
1998-09-06,1997,12,49,249,216.67,0.77,5,Dry,30,6,4,2,30,72,0.33,144.7,0.67,144.7,0,0,0,0,-2,2,30,6,4,0,32,185,990,964.5,25.5,0.101,0.00805,0.000316,0.109,0.00426,1,0.138,0.247,0.00967,25.3,0.936,0.97,0.908,33.6,32.5,32.5,781
1998-09-07,1997,12,49,250,214.21,0.78,5,Dry,30,6,4,2,30,72,0.34,142.2,0.66,142.2,0,0,0,0,-2,2,30,6,4,0,32,182,990,964.5,25.5,0.0998,0.00784,0.000307,0.108,0.00422,1,0.134,0.242,0.00949,25.3,0.935,0.97,0.907,33,32,32,768
1998-09-08,1997,12,49,251,211.75,0.79,5,Dry,30,6,4,2,30,72,0.34,139.8,0.66,139.8,0,0,0,0,-2,2,30,6,4,0,32,180,990,964.5,25.5,0.099,0.00763,0.000299,0.107,0.00418,1,0.131,0.238,0.00931,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
1998-09-09,1997,12,50,252,209.29,0.79,5,Dry,30,6,4,2,30,72,0.34,137.3,0.66,137.3,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.0981,0.00742,0.00029,0.106,0.00413,1,0.128,0.233,0.00914,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
1998-09-10,1997,12,50,253,206.82,0.8,5,Dry,30,6,4,2,30,72,0.35,134.8,0.65,134.8,0,0,0,0,-2,2,30,6,4,0,32,175,990,964.4,25.6,0.0972,0.00721,0.000282,0.104,0.00409,1,0.125,0.229,0.00896,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
1998-09-11,1997,12,50,254,204.36,0.81,5,Dry,30,6,4,2,30,72,0.35,132.4,0.65,132.4,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0964,0.007,0.000274,0.103,0.00404,1,0.121,0.225,0.00878,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
1998-09-12,1997,12,50,255,201.9,0.81,5,Dry,30,6,4,2,30,72,0.36,129.9,0.64,129.9,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0955,0.00679,0.000265,0.102,0.004,1,0.118,0.22,0.0086,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
1998-09-13,1997,12,50,256,200.54,0.82,5,Dry,30,6,4,2,30,72,0.36,128.5,0.64,128.5,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.095,0.00668,0.000261,0.102,0.00397,1,0.116,0.218,0.00851,25.4,0.93,0.97,0.902,29.7,28.9,28.9,693
1998-09-14,1997,12,50,257,198.62,0.82,5,Dry,30,6,4,2,30,72,0.36,126.6,0.64,126.6,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0943,0.00651,0.000254,0.101,0.00394,1,0.113,0.214,0.00837,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
1998-09-15,1997,12,50,258,196.71,0.83,5,Dry,30,6,4,2,30,72,0.37,124.7,0.63,124.7,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0937,0.00635,0.000248,0.1,0.00391,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.9,28.8,28,28,671
1998-09-16,1997,12,51,259,194.79,0.84,5,Dry,30,6,4,2,30,72,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.093,0.00619,0.000242,0.0992,0.00388,1,0.108,0.207,0.00811,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
1998-09-17,1997,12,51,260,192.88,0.84,5,Dry,30,6,4,2,30,72,0.37,120.9,0.63,120.9,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0923,0.00602,0.000235,0.0983,0.00384,1,0.106,0.204,0.00797,25.4,0.925,0.97,0.898,27.8,27,27,648
1998-09-18,1997,12,51,261,190.97,0.85,5,Dry,30,6,4,2,30,72,0.38,119,0.62,119,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0916,0.00586,0.000229,0.0975,0.00381,1,0.103,0.201,0.00784,25.4,0.924,0.97,0.896,27.4,26.5,26.5,637
1998-09-19,1997,12,51,262,189.05,0.86,5,Dry,30,6,4,2,30,72,0.38,117,0.62,117,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.091,0.0057,0.000223,0.0967,0.00378,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1998-09-20,1997,12,51,263,187.14,0.86,5,Dry,30,6,4,2,30,72,0.39,115.1,0.61,115.1,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0903,0.00554,0.000217,0.0958,0.00375,1,0.0979,0.194,0.00758,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
1998-09-21,1997,12,51,264,185.22,0.87,5,Dry,30,6,4,2,30,72,0.39,113.2,0.61,113.2,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0896,0.00537,0.00021,0.095,0.00371,1,0.0953,0.19,0.00744,25.4,0.92,0.97,0.892,25.9,25.1,25.1,604
1998-09-22,1997,12,51,265,183.86,0.87,5,Dry,30,6,4,2,30,72,0.39,111.9,0.61,111.9,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0891,0.00526,0.000206,0.0944,0.00369,1,0.0935,0.188,0.00735,25.4,0.919,0.97,0.891,25.6,24.8,24.8,596
1998-09-23,1997,12,52,266,182.49,0.88,5,Dry,30,6,4,2,30,72,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0886,0.00514,0.000201,0.0938,0.00367,1,0.0917,0.185,0.00725,25.4,0.918,0.97,0.891,25.2,24.5,24.5,588
1998-09-24,1997,12,52,267,181.12,0.88,5,Dry,30,6,4,2,30,72,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0882,0.00503,0.000197,0.0932,0.00365,1,0.0898,0.183,0.00716,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1998-09-25,1997,12,52,268,179.75,0.88,5,Dry,30,6,4,2,30,72,0.4,107.8,0.6,107.8,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0877,0.00491,0.000192,0.0926,0.00362,1,0.088,0.181,0.00706,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
1998-09-26,1997,12,52,269,178.39,0.89,5,Dry,30,6,4,2,30,72,0.4,106.4,0.6,106.4,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0872,0.00479,0.000188,0.092,0.0036,1,0.0861,0.178,0.00697,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
1998-09-27,1997,12,52,270,177.02,0.89,5,Dry,30,6,4,2,30,72,0.41,105,0.59,105,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0867,0.00468,0.000183,0.0914,0.00358,1,0.0843,0.176,0.00687,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
1998-09-28,1997,12,52,271,176.75,0.89,5,Dry,30,6,4,2,30,72,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0866,0.00465,0.000182,0.0913,0.00357,1,0.0839,0.175,0.00686,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
1998-09-29,1997,12,52,272,176.47,0.89,5,Dry,30,6,4,2,30,72,0.41,104.5,0.59,104.5,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0865,0.00463,0.000181,0.0911,0.00357,1,0.0835,0.175,0.00684,25.4,0.914,0.97,0.886,23.8,23,23,553
1998-09-30,1997,12,53,273,175.11,0.9,5,Dry,30,6,4,2,30,72,0.41,103.1,0.59,103.1,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.086,0.00451,0.000177,0.0906,0.00354,1,0.0817,0.172,0.00674,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
1998-10-01,1998,1,1,274,173.74,0.9,5,Dry,24,4,2,2,20,52,0.3,121.7,0.7,121.7,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0891,0.0061,0.000239,0.0952,0.00373,1,0.107,0.202,0.00791,25.3,0.926,0.97,0.898,28,27.2,27.2,652
1998-10-02,1998,1,1,275,173.47,0.9,5,Dry,24,4,2,2,20,52,0.3,121.5,0.7,121.5,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.089,0.00607,0.000238,0.0951,0.00372,1,0.106,0.202,0.00789,25.3,0.926,0.97,0.898,28,27.1,27.1,651
1998-10-03,1998,1,1,276,172.64,0.9,5,Dry,24,4,2,2,20,52,0.3,120.6,0.7,120.6,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0887,0.006,0.000235,0.0947,0.00371,1,0.105,0.2,0.00783,25.3,0.925,0.97,0.898,27.7,26.9,26.9,646
1998-10-04,1998,1,1,277,170.73,0.91,5,Dry,24,4,2,2,20,52,0.3,118.7,0.69,118.7,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.088,0.00584,0.000229,0.0939,0.00367,1,0.103,0.197,0.0077,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
1998-10-05,1998,1,1,278,169.36,0.91,5,Dry,24,4,2,2,20,52,0.31,117.4,0.69,117.4,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0875,0.00573,0.000224,0.0933,0.00365,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
1998-10-06,1998,1,1,279,168,0.91,5,Dry,24,4,2,2,20,52,0.31,116,0.69,116,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0871,0.00561,0.00022,0.0927,0.00363,1,0.0991,0.192,0.00751,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
1998-10-07,1998,1,1,280,166.63,0.91,5,Dry,24,4,2,2,20,52,0.31,114.6,0.69,114.6,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0866,0.00549,0.000215,0.0921,0.00361,1,0.0973,0.189,0.00741,25.3,0.921,0.97,0.894,26.2,25.5,25.5,611
1998-10-08,1998,1,2,281,165.26,0.92,5,Dry,24,4,2,2,20,52,0.32,113.3,0.69,113.3,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0861,0.00538,0.000211,0.0915,0.00358,1,0.0954,0.187,0.00732,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
1998-10-09,1998,1,2,282,163.89,0.92,5,Dry,24,4,2,2,20,52,0.32,111.9,0.68,111.9,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0856,0.00526,0.000206,0.0909,0.00356,1,0.0936,0.184,0.00722,25.3,0.919,0.97,0.892,25.6,24.8,24.8,595
1998-10-10,1998,1,2,283,162.53,0.92,5,Dry,24,4,2,2,20,52,0.32,110.5,0.68,110.5,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0851,0.00515,0.000202,0.0903,0.00354,1,0.0917,0.182,0.00713,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
1998-10-11,1998,1,2,284,161.16,0.92,5,Dry,24,4,2,2,20,52,0.32,109.2,0.68,109.2,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0846,0.00503,0.000197,0.0897,0.00351,1,0.0899,0.18,0.00703,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
1998-10-12,1998,1,2,285,159.79,0.93,5,Dry,24,4,2,2,20,52,0.33,107.8,0.68,107.8,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0842,0.00491,0.000192,0.0891,0.00349,1,0.088,0.177,0.00694,25.3,0.916,0.97,0.889,24.5,23.8,23.8,572
1998-10-13,1998,1,2,286,158.43,0.93,5,Dry,24,4,2,2,20,52,0.33,106.4,0.67,106.4,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0837,0.0048,0.000188,0.0885,0.00347,1,0.0862,0.175,0.00684,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
1998-10-14,1998,1,2,287,157.06,0.93,5,Dry,24,4,2,2,20,52,0.33,105.1,0.67,105.1,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0832,0.00468,0.000183,0.0879,0.00344,1,0.0843,0.172,0.00675,25.3,0.914,0.97,0.887,23.9,23.2,23.2,556
1998-10-15,1998,1,3,288,156.79,0.93,5,Dry,24,4,2,2,20,52,0.33,104.8,0.67,104.8,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0831,0.00466,0.000183,0.0878,0.00344,1,0.084,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
1998-10-16,1998,1,3,289,155.97,0.93,5,Dry,24,4,2,2,20,52,0.33,104,0.67,104,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00459,0.00018,0.0874,0.00343,1,0.0829,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
1998-10-17,1998,1,3,290,154.05,0.93,5,Dry,24,4,2,2,20,52,0.34,102,0.66,102,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00442,0.000173,0.0866,0.00339,1,0.0803,0.167,0.00654,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
1998-10-18,1998,1,3,291,152.68,0.94,5,Dry,24,4,2,2,20,52,0.34,100.7,0.66,100.7,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0817,0.00431,0.000169,0.086,0.00337,1,0.0784,0.164,0.00644,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
1998-10-19,1998,1,3,292,151.32,0.94,5,Dry,24,4,2,2,20,52,0.34,99.32,0.66,99.32,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0812,0.00419,0.000164,0.0854,0.00335,1,0.0766,0.162,0.00635,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
1998-10-20,1998,1,3,293,149.95,0.94,5,Dry,24,4,2,2,20,52,0.35,97.95,0.65,97.95,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0807,0.00408,0.00016,0.0848,0.00332,1,0.0747,0.159,0.00625,25.3,0.913,0.968,0.884,22.2,21.5,21.5,516
1998-10-21,1998,1,3,294,149.68,0.94,5,Dry,24,4,2,2,20,52,0.35,97.68,0.65,97.68,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0806,0.00405,0.000159,0.0846,0.00332,1,0.0744,0.159,0.00624,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
1998-10-22,1998,1,4,295,148.86,0.94,5,Dry,24,4,2,2,20,52,0.35,96.86,0.65,96.86,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0803,0.00398,0.000156,0.0843,0.00331,1,0.0733,0.158,0.00618,25.3,0.914,0.967,0.884,22,21.3,21.3,511
1998-10-23,1998,1,4,296,148.04,0.94,5,Dry,24,4,2,2,20,52,0.35,96.04,0.65,96.04,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.08,0.00391,0.000153,0.0839,0.00329,1,0.0722,0.156,0.00612,25.3,0.915,0.967,0.885,21.8,21.1,21.1,507
1998-10-24,1998,1,4,297,147.22,0.94,5,Dry,24,4,2,2,20,52,0.35,95.22,0.65,95.22,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00384,0.000151,0.0836,0.00328,1,0.071,0.155,0.00606,25.3,0.916,0.967,0.885,21.7,20.9,20.9,503
1998-10-25,1998,1,4,298,146.39,0.94,5,Dry,24,4,2,2,20,52,0.35,94.39,0.65,94.39,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00377,0.000148,0.0832,0.00326,1,0.0699,0.153,0.00601,25.3,0.917,0.966,0.886,21.5,20.8,20.8,499
1998-10-26,1998,1,4,299,145.57,0.94,5,Dry,24,4,2,2,20,52,0.36,93.57,0.64,93.57,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0791,0.0037,0.000145,0.0828,0.00325,1,0.0688,0.152,0.00595,25.3,0.917,0.966,0.886,21.3,20.6,20.6,495
1998-10-27,1998,1,4,300,144.75,0.95,5,Dry,24,4,2,2,20,52,0.36,92.75,0.64,92.75,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0789,0.00363,0.000143,0.0825,0.00323,1,0.0677,0.15,0.00589,25.3,0.918,0.966,0.887,21.2,20.4,20.4,491
1998-10-28,1998,1,4,301,143.93,0.95,5,Dry,24,4,2,2,20,52,0.36,91.93,0.64,91.93,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00356,0.00014,0.0821,0.00322,1,0.0666,0.149,0.00583,25.4,0.919,0.965,0.887,21,20.3,20.3,487
1998-10-29,1998,1,5,302,143.11,0.95,5,Dry,24,4,2,2,20,52,0.36,91.11,0.64,91.11,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.00349,0.000137,0.0818,0.00321,1,0.0655,0.147,0.00578,25.4,0.92,0.965,0.888,20.8,20.1,20.1,483
1998-10-30,1998,1,5,303,142.84,0.95,5,Dry,24,4,2,2,20,52,0.36,90.84,0.64,90.84,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00347,0.000136,0.0817,0.0032,1,0.0651,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,481
1998-10-31,1998,1,5,304,142.57,0.95,5,Dry,24,4,2,2,20,52,0.36,90.57,0.64,90.57,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00345,0.000135,0.0815,0.0032,1,0.0648,0.146,0.00574,25.4,0.921,0.965,0.888,20.7,20,20,480
1998-11-01,1998,2,5,305,142.29,0.95,5,Dry,23,4,2,2,19,50,0.35,92.29,0.65,92.29,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.00359,0.000141,0.0819,0.00321,1,0.0671,0.149,0.00584,25.4,0.919,0.965,0.887,21.1,20.4,20.4,488
1998-11-02,1998,2,5,306,143.11,0.95,5,Dry,23,4,2,2,19,50,0.35,93.11,0.65,93.11,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0786,0.00366,0.000144,0.0823,0.00323,1,0.0682,0.15,0.0059,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
1998-11-03,1998,2,5,307,143.39,0.95,5,Dry,23,4,2,2,19,50,0.35,93.39,0.65,93.39,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0787,0.00369,0.000145,0.0824,0.00323,1,0.0686,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.6,20.6,494
1998-11-04,1998,2,5,308,143.66,0.95,5,Dry,23,4,2,2,19,50,0.35,93.66,0.65,93.66,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0788,0.00371,0.000146,0.0825,0.00324,1,0.0689,0.151,0.00594,25.3,0.917,0.966,0.886,21.4,20.6,20.6,495
1998-11-05,1998,2,6,309,145.03,0.95,5,Dry,23,4,2,2,19,50,0.34,95.03,0.66,95.03,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00383,0.00015,0.0831,0.00326,1,0.0708,0.154,0.00604,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
1998-11-06,1998,2,6,310,146.39,0.94,5,Dry,23,4,2,2,19,50,0.34,96.39,0.66,96.39,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0798,0.00394,0.000155,0.0837,0.00328,1,0.0726,0.156,0.00613,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
1998-11-07,1998,2,6,311,150.5,0.94,5,Dry,23,4,2,2,19,50,0.33,100.5,0.67,100.5,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0812,0.00429,0.000168,0.0855,0.00335,1,0.0782,0.164,0.00642,25.3,0.911,0.969,0.883,22.8,22.1,22.1,529
1998-11-08,1998,2,6,312,154.6,0.93,5,Dry,23,4,2,2,19,50,0.32,104.6,0.68,104.6,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0827,0.00464,0.000182,0.0873,0.00342,1,0.0837,0.171,0.0067,25.3,0.914,0.97,0.887,23.8,23,23,553
1998-11-09,1998,2,6,313,153.78,0.93,5,Dry,23,4,2,2,19,50,0.33,103.8,0.68,103.8,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00457,0.000179,0.087,0.00341,1,0.0826,0.17,0.00665,25.3,0.914,0.97,0.886,23.6,22.9,22.9,548
1998-11-10,1998,2,6,314,153.5,0.93,5,Dry,23,4,2,2,19,50,0.33,103.5,0.67,103.5,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0823,0.00455,0.000178,0.0868,0.0034,1,0.0822,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
1998-11-11,1998,2,6,315,155.97,0.93,5,Dry,23,4,2,2,19,50,0.32,106,0.68,106,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00476,0.000186,0.0879,0.00345,1,0.0856,0.173,0.0068,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
1998-11-12,1998,2,7,316,160.07,0.93,5,Dry,23,4,2,2,19,50,0.31,110.1,0.69,110.1,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.00511,0.0002,0.0897,0.00352,1,0.0911,0.181,0.00709,25.3,0.918,0.97,0.89,25.1,24.4,24.4,585
1998-11-13,1998,2,7,317,159.79,0.93,5,Dry,23,4,2,2,19,50,0.31,109.8,0.69,109.8,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00508,0.000199,0.0896,0.00351,1,0.0907,0.18,0.00707,25.3,0.918,0.97,0.89,25,24.3,24.3,583
1998-11-14,1998,2,7,318,159.52,0.93,5,Dry,23,4,2,2,19,50,0.31,109.5,0.69,109.5,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0844,0.00506,0.000198,0.0895,0.00351,1,0.0904,0.18,0.00705,25.3,0.918,0.97,0.89,25,24.2,24.2,581
1998-11-15,1998,2,7,319,162.53,0.92,5,Dry,23,4,2,2,19,50,0.31,112.5,0.69,112.5,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0855,0.00532,0.000208,0.0908,0.00356,1,0.0944,0.185,0.00726,25.3,0.92,0.97,0.892,25.7,24.9,24.9,599
1998-11-16,1998,2,7,320,164.99,0.92,5,Dry,23,4,2,2,19,50,0.3,115,0.7,115,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.00552,0.000216,0.0919,0.0036,1,0.0977,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
1998-11-17,1998,2,7,321,165.81,0.92,5,Dry,23,4,2,2,19,50,0.3,115.8,0.7,115.8,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00559,0.000219,0.0922,0.00361,1,0.0988,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
1998-11-18,1998,2,7,322,164.99,0.92,5,Dry,23,4,2,2,19,50,0.3,115,0.7,115,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.00552,0.000216,0.0919,0.0036,1,0.0977,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
1998-11-19,1998,2,8,323,164.17,0.92,5,Dry,23,4,2,2,19,50,0.3,114.2,0.69,114.2,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00545,0.000214,0.0915,0.00358,1,0.0966,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
1998-11-20,1998,2,8,324,163.35,0.92,5,Dry,23,4,2,2,19,50,0.31,113.3,0.69,113.3,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0858,0.00538,0.000211,0.0912,0.00357,1,0.0955,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,604
1998-11-21,1998,2,8,325,164.17,0.92,5,Dry,23,4,2,2,19,50,0.3,114.2,0.69,114.2,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00545,0.000214,0.0915,0.00358,1,0.0966,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
1998-11-22,1998,2,8,326,163.35,0.92,5,Dry,23,4,2,2,19,50,0.31,113.3,0.69,113.3,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0858,0.00538,0.000211,0.0912,0.00357,1,0.0955,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,604
1998-11-23,1998,2,8,327,163.07,0.92,5,Dry,23,4,2,2,19,50,0.31,113.1,0.69,113.1,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00536,0.00021,0.091,0.00357,1,0.0951,0.186,0.00729,25.3,0.92,0.97,0.893,25.9,25.1,25.1,602
1998-11-24,1998,2,8,328,161.16,0.92,5,Dry,23,4,2,2,19,50,0.31,111.2,0.69,111.2,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.0052,0.000204,0.0902,0.00353,1,0.0926,0.183,0.00716,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
1998-11-25,1998,2,8,329,161.43,0.92,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000205,0.0903,0.00354,1,0.0929,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
1998-11-26,1998,2,9,330,161.71,0.92,5,Dry,23,4,2,2,19,50,0.31,111.7,0.69,111.7,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00525,0.000206,0.0904,0.00354,1,0.0933,0.184,0.0072,25.3,0.919,0.97,0.892,25.5,24.8,24.8,594
1998-11-27,1998,2,9,331,164.72,0.92,5,Dry,23,4,2,2,19,50,0.3,114.7,0.7,114.7,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.0055,0.000215,0.0918,0.00359,1,0.0974,0.189,0.00741,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
1998-11-28,1998,2,9,332,166.08,0.91,5,Dry,23,4,2,2,19,50,0.3,116.1,0.7,116.1,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.00562,0.00022,0.0924,0.00362,1,0.0992,0.192,0.0075,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
1998-11-29,1998,2,9,333,165.26,0.92,5,Dry,23,4,2,2,19,50,0.3,115.3,0.7,115.3,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00555,0.000217,0.092,0.0036,1,0.0981,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
1998-11-30,1998,2,9,334,164.99,0.92,5,Dry,23,4,2,2,19,50,0.3,115,0.7,115,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.00552,0.000216,0.0919,0.0036,1,0.0977,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
1998-12-01,1998,3,9,335,166.9,0.91,5,Dry,26,4,3,2,24,59,0.35,107.9,0.65,107.9,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0853,0.00492,0.000193,0.0902,0.00353,1,0.0882,0.178,0.00698,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
1998-12-02,1998,3,9,336,168.27,0.91,5,Dry,26,4,3,2,24,59,0.35,109.3,0.65,109.3,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0857,0.00504,0.000197,0.0908,0.00355,1,0.09,0.181,0.00708,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1998-12-03,1998,3,10,337,170.18,0.91,5,Dry,26,4,3,2,24,59,0.35,111.2,0.65,111.2,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0864,0.0052,0.000204,0.0916,0.00359,1,0.0926,0.184,0.00721,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
1998-12-04,1998,3,10,338,173.19,0.9,5,Dry,26,4,3,2,24,59,0.34,114.2,0.66,114.2,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00546,0.000214,0.0929,0.00364,1,0.0967,0.19,0.00742,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
1998-12-05,1998,3,10,339,176.2,0.89,5,Dry,26,4,3,2,24,59,0.34,117.2,0.67,117.2,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.00571,0.000224,0.0943,0.00369,1,0.101,0.195,0.00763,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1998-12-06,1998,3,10,340,180.3,0.88,5,Dry,26,4,3,2,24,59,0.33,121.3,0.67,121.3,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00606,0.000237,0.096,0.00376,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
1998-12-07,1998,3,10,341,182.22,0.88,5,Dry,26,4,3,2,24,59,0.32,123.2,0.68,123.2,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00622,0.000243,0.0969,0.00379,1,0.109,0.206,0.00805,25.4,0.927,0.97,0.899,28.4,27.6,27.6,661
1998-12-08,1998,3,10,342,183.58,0.87,5,Dry,26,4,3,2,24,59,0.32,124.6,0.68,124.6,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0911,0.00634,0.000248,0.0975,0.00381,1,0.111,0.208,0.00814,25.4,0.928,0.97,0.9,28.8,27.9,27.9,669
1998-12-09,1998,3,10,343,184.95,0.87,5,Dry,26,4,3,2,24,59,0.32,126,0.68,126,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0916,0.00646,0.000252,0.0981,0.00384,1,0.113,0.211,0.00824,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
1998-12-10,1998,3,11,344,186.32,0.86,5,Dry,26,4,3,2,24,59,0.32,127.3,0.68,127.3,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00657,0.000257,0.0987,0.00386,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
1998-12-11,1998,3,11,345,188.78,0.86,5,Dry,26,4,3,2,24,59,0.31,129.8,0.69,129.8,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00678,0.000265,0.0998,0.0039,1,0.118,0.217,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,699
1998-12-12,1998,3,11,346,188.5,0.86,5,Dry,26,4,3,2,24,59,0.31,129.5,0.69,129.5,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0929,0.00676,0.000264,0.0996,0.0039,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,30,29.1,29.1,697
1998-12-13,1998,3,11,347,187.14,0.86,5,Dry,26,4,3,2,24,59,0.32,128.1,0.69,128.1,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00664,0.00026,0.099,0.00387,1,0.115,0.215,0.00839,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
1998-12-14,1998,3,11,348,189.05,0.86,5,Dry,26,4,3,2,24,59,0.31,130.1,0.69,130.1,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.0068,0.000266,0.0999,0.0039,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
1998-12-15,1998,3,11,349,189.32,0.86,5,Dry,26,4,3,2,24,59,0.31,130.3,0.69,130.3,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00683,0.000267,0.1,0.00391,1,0.118,0.218,0.00854,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
1998-12-16,1998,3,11,350,190.14,0.85,5,Dry,26,4,3,2,24,59,0.31,131.1,0.69,131.1,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.0069,0.00027,0.1,0.00392,1,0.12,0.22,0.0086,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
1998-12-17,1998,3,12,351,190.97,0.85,5,Dry,26,4,3,2,24,59,0.31,132,0.69,132,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00697,0.000272,0.101,0.00394,1,0.121,0.221,0.00865,25.4,0.931,0.97,0.903,30.6,29.6,29.6,712
1998-12-18,1998,3,12,352,191.79,0.85,5,Dry,26,4,3,2,24,59,0.31,132.8,0.69,132.8,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00704,0.000275,0.101,0.00395,1,0.122,0.223,0.00871,25.4,0.932,0.97,0.904,30.8,29.8,29.8,716
1998-12-19,1998,3,12,353,194.79,0.84,5,Dry,26,4,3,2,24,59,0.3,135.8,0.7,135.8,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00892,25.4,0.933,0.97,0.905,31.5,30.6,30.6,733
1998-12-20,1998,3,12,354,195.61,0.83,5,Dry,26,4,3,2,24,59,0.3,136.6,0.7,136.6,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00736,0.000288,0.103,0.00402,1,0.127,0.23,0.00897,25.4,0.933,0.97,0.905,31.7,30.8,30.8,738
1998-12-21,1998,3,12,355,194.79,0.84,5,Dry,26,4,3,2,24,59,0.3,135.8,0.7,135.8,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00892,25.4,0.933,0.97,0.905,31.5,30.6,30.6,733
1998-12-22,1998,3,12,356,197.25,0.83,5,Dry,26,4,3,2,24,59,0.3,138.3,0.7,138.3,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.0075,0.000293,0.103,0.00404,1,0.129,0.233,0.00909,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
1998-12-23,1998,3,12,357,201.9,0.81,5,Dry,26,4,3,2,24,59,0.29,142.9,0.71,142.9,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.0079,0.000309,0.106,0.00412,1,0.135,0.241,0.00942,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
1998-12-24,1998,3,13,358,207.1,0.8,5,Dry,26,4,3,2,24,59,0.28,148.1,0.71,148.1,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00834,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
1998-12-25,1998,3,13,359,212.29,0.79,5,Dry,26,4,3,2,24,59,0.28,153.3,0.72,153.3,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00878,0.000344,0.11,0.00431,1,0.149,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
1998-12-26,1998,3,13,360,217.49,0.77,5,Dry,26,4,3,2,24,59,0.27,158.5,0.73,158.5,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00922,0.000362,0.112,0.00441,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
1998-12-27,1998,3,13,361,222.68,0.74,5,Dry,26,4,3,2,24,59,0.27,163.7,0.73,163.7,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00966,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37.1,37.1,889
1998-12-28,1998,3,13,362,228.97,0.72,5,Dry,26,4,3,2,24,59,0.26,170,0.74,170,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00462,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
1998-12-29,1998,3,13,363,231.43,0.72,5,Dry,26,4,3,2,24,59,0.26,172.4,0.74,172.4,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.00041,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.2,39.2,39.2,941
1998-12-30,1998,3,13,364,234.44,0.71,5,Dry,26,4,3,2,24,59,0.25,175.4,0.75,175.4,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,959
1998-12-31,1998,3,14,365,240.73,0.69,5,Dry,26,4,3,2,24,59,0.24,181.7,0.76,181.7,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.4,41.5,41.5,996
1999-01-01,1998,4,14,1,246.47,0.68,5,Dry,29,5,4,2,33,73,0.3,173.5,0.7,173.5,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00477,1,0.177,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.3,39.3,944
