date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-01-02,1998,4,14,2,252.22,0.66,5,Dry,29,5,4,2,33,73,0.29,179.2,0.71,179.2,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,979
1999-01-03,1998,4,14,3,259.6,0.64,5,Dry,29,5,4,2,33,73,0.28,186.6,0.72,186.6,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.00046,0.126,0.005,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.4,42.5,42.5,1020
1999-01-04,1998,4,14,4,264.25,0.64,5,Dry,29,5,4,2,33,73,0.28,191.3,0.72,191.3,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000476,0.128,0.00509,1,0.201,0.329,0.013,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
1999-01-05,1998,4,14,5,268.89,0.63,5,Dry,29,5,4,2,33,73,0.27,195.9,0.73,195.9,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000492,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
1999-01-06,1998,4,14,6,274.09,0.62,5,Dry,29,5,4,2,33,73,0.27,201.1,0.73,201.1,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.00051,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
1999-01-07,1998,4,15,7,277.64,0.61,5,Dry,29,5,4,2,33,73,0.26,204.6,0.74,204.6,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0131,0.000522,0.134,0.00533,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.7,46.7,1120
1999-01-08,1998,4,15,8,284.48,0.6,5,Dry,29,5,4,2,33,73,0.26,211.5,0.74,211.5,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.124,0.0137,0.000545,0.137,0.00546,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
1999-01-09,1998,4,15,9,293.5,0.59,5,Dry,29,5,4,2,33,73,0.25,220.5,0.75,220.5,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000577,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
1999-01-10,1998,4,15,10,302.53,0.58,5,Dry,29,5,4,2,33,73,0.24,229.5,0.76,229.5,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000608,0.145,0.00579,2,0.0974,0.243,0.00967,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
1999-01-11,1998,4,15,11,311.55,0.57,5,Dry,29,5,4,2,33,73,0.23,238.6,0.77,238.6,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.016,0.00064,0.149,0.00596,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.8,26,52.1,1250
1999-01-12,1998,4,15,12,322.22,0.56,5,Dry,29,5,4,2,33,73,0.23,249.2,0.77,249.2,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000678,0.154,0.00616,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.2,54.5,1310
1999-01-13,1998,4,15,13,331.24,0.55,5,Dry,29,5,4,2,33,73,0.22,258.2,0.78,258.2,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0209,0.000837,0.161,0.00645,2,0.117,0.278,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
1999-01-14,1998,4,16,14,341.9,0.54,5,Dry,29,5,4,2,33,73,0.21,268.9,0.79,268.9,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0259,0.00104,0.17,0.00682,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.7,1410
1999-01-15,1998,4,16,15,353.11,0.52,5,Dry,29,5,4,2,33,73,0.21,280.1,0.79,280.1,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0312,0.00126,0.179,0.00721,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.5,30.6,61.2,1470
1999-01-16,1998,4,16,16,365.97,0.51,5,Dry,29,5,4,2,33,73,0.2,293,0.8,293,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0373,0.00151,0.19,0.00766,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.911,33,32,63.9,1530
1999-01-17,1998,4,16,17,376.08,0.5,5,Dry,29,5,4,2,33,73,0.19,303.1,0.81,303.1,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0421,0.0017,0.198,0.00801,2,0.147,0.345,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.1,1590
1999-01-18,1998,4,16,18,384.56,0.5,5,Dry,29,5,4,2,33,73,0.19,311.6,0.81,311.6,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0461,0.00187,0.205,0.00831,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35,34,67.9,1630
1999-01-19,1998,4,16,19,394.13,0.49,5,Dry,29,5,4,2,33,73,0.18,321.1,0.81,321.1,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0506,0.00205,0.213,0.00864,2,0.159,0.372,0.0151,24.3,0.944,0.97,0.915,36,35,69.9,1680
1999-01-20,1998,4,16,20,405.89,0.48,5,Dry,29,5,4,2,33,73,0.18,332.9,0.82,332.9,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.166,0.0561,0.00228,0.223,0.00906,2,0.167,0.39,0.0159,24.2,0.946,0.97,0.917,37.3,36.2,72.4,1740
1999-01-21,1998,4,17,21,417.1,0.47,5,Dry,29,5,4,2,33,73,0.17,344.1,0.82,344.1,0,0,0,0,-2,2,29,5,4,0,35,382,990,965.5,24.5,0.17,0.0614,0.0025,0.232,0.00945,2,0.175,0.407,0.0166,24.1,0.947,0.973,0.922,38.5,37.5,75,1800
1999-01-22,1998,4,17,22,429.4,0.46,5,Dry,29,5,4,2,33,73,0.17,356.4,0.83,356.4,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.175,0.0672,0.00275,0.242,0.00989,2,0.183,0.425,0.0174,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
1999-01-23,1998,4,17,23,441.71,0.45,5,Dry,29,5,4,2,33,73,0.17,368.7,0.83,368.7,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.073,0.00299,0.252,0.0103,2,0.191,0.443,0.0182,24,0.951,0.979,0.931,41.2,40.3,80.7,1940
1999-01-24,1998,4,17,24,455.65,0.44,5,Dry,29,5,4,2,33,73,0.16,382.6,0.84,382.6,0,0,0,0,-2,2,29,5,4,0,35,421,990,965.7,24.3,0.184,0.0796,0.00327,0.264,0.0108,2,0.201,0.464,0.0191,23.9,0.953,0.98,0.934,42.7,41.8,83.7,2010
1999-01-25,1998,4,17,25,469.05,0.43,5,Dry,29,5,4,2,33,73,0.16,396.1,0.84,396.1,0,0,0,0,-2,2,29,5,4,0,35,434,990,965.7,24.3,0.189,0.0859,0.00354,0.275,0.0113,2,0.21,0.484,0.0199,23.8,0.955,0.98,0.935,44.1,43.2,86.5,2080
1999-01-26,1998,4,17,26,484.09,0.42,5,Dry,29,5,4,2,33,73,0.15,411.1,0.85,411.1,0,0,0,0,-2,2,29,5,4,0,35,449,990,965.8,24.2,0.194,0.093,0.00384,0.287,0.0119,2,0.22,0.507,0.0209,23.7,0.956,0.98,0.937,45.7,44.8,89.5,2150
1999-01-27,1998,4,17,27,499.13,0.41,5,Dry,29,5,4,2,33,73,0.15,426.1,0.85,426.1,0,0,0,0,-2,2,29,5,4,0,35,464,990,965.8,24.2,0.199,0.1,0.00415,0.299,0.0124,2,0.23,0.53,0.0219,23.6,0.957,0.98,0.938,47.2,46.3,92.6,2220
1999-01-28,1998,4,18,28,513.62,0.4,5,Dry,29,5,4,2,33,73,0.14,440.6,0.86,440.6,0,0,0,0,-2,2,29,5,4,0,35,479,990,965.9,24.1,0.204,0.107,0.00444,0.311,0.0129,2,0.24,0.551,0.0229,23.5,0.958,0.98,0.939,48.7,47.7,95.5,2290
1999-01-29,1998,4,18,29,529.21,0.39,5,Dry,29,5,4,2,33,73,0.14,456.2,0.86,456.2,0,0,0,0,-2,2,29,5,4,0,35,494,990,966,24,0.21,0.114,0.00476,0.324,0.0135,2,0.25,0.575,0.0239,23.4,0.958,0.98,0.939,50.2,48.2,96.4,2310
1999-01-30,1998,4,18,30,546.98,0.38,5,Dry,29,5,4,2,33,73,0.13,474,0.87,474,0,0,0,0,-2,2,29,5,4,0,35,512,990,966.1,23.9,0.217,0.123,0.00513,0.34,0.0142,2,0.262,0.603,0.0252,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
1999-01-31,1998,4,18,31,568.04,0.37,5,Dry,29,5,4,2,33,73,0.13,495,0.87,495,0,0,0,0,-2,2,29,5,4,0,35,533,990,966.2,23.8,0.229,0.133,0.00556,0.362,0.0152,3,0.165,0.527,0.0221,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
1999-02-01,1998,5,18,32,595.11,0.36,5,Dry,31,6,4,3,41,85,0.14,510.1,0.86,510.1,0,0,0,0,-3,3,31,6,4,0,44,551,990,966.3,23.7,0.24,0.142,0.00598,0.381,0.0161,3,0.172,0.554,0.0233,23.2,0.947,0.97,0.919,36.6,35.5,106,2560
1999-02-02,1998,5,18,33,626.55,0.35,5,Dry,31,6,4,3,41,85,0.14,541.5,0.86,541.5,0,0,0,0,-3,3,31,6,4,0,44,583,990,966.4,23.6,0.258,0.163,0.0069,0.42,0.0178,3,0.186,0.607,0.0257,23,0.95,0.973,0.925,38.7,37.6,113,2710
1999-02-03,1998,5,18,34,661.28,0.33,5,Dry,31,6,4,3,41,85,0.13,576.3,0.87,576.3,0,0,0,0,-3,3,31,6,4,0,44,617,990,966.5,23.5,0.277,0.186,0.00793,0.463,0.0198,3,0.202,0.665,0.0284,22.8,0.953,0.978,0.932,40.9,40,120,2880
1999-02-04,1998,5,19,35,700.38,0.31,5,Dry,31,6,4,3,41,85,0.12,615.4,0.88,615.4,0,0,0,0,-3,3,31,6,4,0,44,656,990,966.7,23.3,0.3,0.212,0.0091,0.512,0.022,3,0.219,0.731,0.0314,22.6,0.955,0.98,0.936,43.4,42.5,127,3060
1999-02-05,1998,5,19,36,740.03,0.3,5,Dry,31,6,4,3,41,85,0.12,655,0.89,655,0,0,0,0,-3,3,31,6,4,0,44,696,990,966.9,23.1,0.322,0.239,0.0103,0.561,0.0242,3,0.237,0.798,0.0345,22.3,0.957,0.98,0.937,45.8,44.8,135,3230
1999-02-06,1998,5,19,37,776.28,0.28,5,Dry,31,6,4,3,41,85,0.11,691.3,0.89,691.3,0,0,0,0,-3,3,31,6,4,0,44,732,990,967,23,0.343,0.263,0.0114,0.605,0.0263,3,0.254,0.859,0.0374,22.1,0.957,0.98,0.938,47.9,46.9,141,3380
1999-02-07,1998,5,19,38,811.02,0.26,5,Dry,31,6,4,3,41,85,0.1,726,0.9,726,0,0,0,0,-3,3,31,6,4,0,44,767,990,967.1,22.9,0.362,0.286,0.0125,0.648,0.0284,3,0.269,0.918,0.0401,21.9,0.957,0.98,0.938,49.8,48.2,145,3470
1999-02-08,1998,5,19,39,854.25,0.25,5,Dry,31,6,4,3,41,85,0.1,769.3,0.9,769.3,0,0,0,0,-3,3,31,6,4,0,44,810,990,967.3,22.7,0.397,0.311,0.0137,0.708,0.0312,3,0.285,0.993,0.0438,21.7,0.956,0.98,0.937,52.2,48.2,145,3470
1999-02-09,1998,5,19,40,902.85,0.23,5,Dry,31,6,4,3,41,85,0.094,817.9,0.91,817.9,0,0,0,0,-3,3,31,6,4,0,44,859,990,967.5,22.5,0.441,0.335,0.0149,0.776,0.0345,4,0.219,0.995,0.0442,21.5,0.954,0.978,0.933,41.1,40.2,161,3860
1999-02-10,1998,5,19,41,950.84,0.22,5,Dry,31,6,4,3,41,85,0.089,865.8,0.91,865.8,0,0,0,0,-3,3,31,6,4,0,44,907,990,967.7,22.3,0.485,0.358,0.0161,0.843,0.0378,4,0.235,1.08,0.0483,21.2,0.955,0.98,0.936,43,42.2,169,4050
1999-02-11,1998,5,20,42,1001.7,0.21,3,Normal,43,7,5,4,78,137,0.14,864.7,0.86,864.7,0,0,0,0,-4,4,43,7,5,0,82,920,990,967.9,22.1,0.497,0.358,0.0162,0.854,0.0387,4,0.234,1.09,0.0493,21,0.955,0.98,0.936,42.5,41.7,167,4000
1999-02-12,1998,5,20,43,1044.7,0.2,3,Normal,43,7,5,4,78,137,0.13,907.7,0.87,907.7,0,0,0,0,-4,4,43,7,5,0,82,963,990,968,22,0.536,0.378,0.0172,0.915,0.0416,4,0.249,1.16,0.053,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
1999-02-13,1998,5,20,44,1078.6,0.19,3,Normal,43,7,5,4,78,137,0.13,941.6,0.87,941.6,0,0,0,0,-4,4,43,7,5,0,82,997,990,968.1,21.9,0.567,0.395,0.0181,0.962,0.044,4,0.26,1.22,0.0559,20.6,0.955,0.98,0.936,45.5,44.6,178,4280
1999-02-14,1998,5,20,45,1113.3,0.18,3,Normal,43,7,5,4,78,137,0.12,976.3,0.88,976.3,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.3,21.7,0.599,0.412,0.0189,1.01,0.0465,4,0.272,1.28,0.059,20.5,0.956,0.98,0.936,46.8,45.9,183,4400
1999-02-15,1998,5,20,46,1143.3,0.18,3,Normal,43,7,5,4,78,137,0.12,1006,0.88,1006,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.4,21.6,0.642,0.437,0.0202,1.08,0.0498,4,0.281,1.36,0.0628,20.3,0.956,0.98,0.936,47.8,46.9,188,4500
1999-02-16,1998,5,20,47,1162.7,0.18,3,Normal,43,7,5,4,78,137,0.12,1026,0.88,1026,0,0,0,0,-4,4,43,7,5,0,82,1080,990,968.4,21.6,0.67,0.481,0.0223,1.15,0.0533,4,0.285,1.44,0.0665,20.2,0.955,0.98,0.936,48.4,47.4,190,4550
1999-02-17,1998,5,20,48,1182.2,0.17,3,Normal,43,7,5,4,78,137,0.12,1045,0.88,1045,0,0,0,0,-4,4,43,7,5,0,82,1100,990,968.5,21.5,0.699,0.525,0.0244,1.22,0.0568,4,0.289,1.51,0.0703,20,0.955,0.98,0.936,49,48,192,4610
1999-02-18,1998,5,21,49,1196.3,0.17,3,Normal,43,7,5,4,78,137,0.12,1059,0.89,1059,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.719,0.556,0.0259,1.28,0.0594,4,0.292,1.57,0.073,19.9,0.955,0.98,0.936,49.4,48.2,193,4630
1999-02-19,1998,5,21,50,1210.5,0.17,3,Normal,43,7,5,4,78,137,0.11,1074,0.89,1074,0,0,0,0,-4,4,43,7,5,0,82,1130,990,968.6,21.4,0.74,0.588,0.0274,1.33,0.062,4,0.295,1.62,0.0757,19.8,0.955,0.98,0.935,49.8,48.2,193,4630
1999-02-20,1998,5,21,51,1224.8,0.17,3,Normal,43,7,5,4,78,137,0.11,1088,0.89,1088,0,0,0,0,-4,4,43,7,5,0,82,1140,990,968.6,21.4,0.761,0.621,0.029,1.38,0.0646,4,0.298,1.68,0.0785,19.7,0.954,0.98,0.935,50.2,48.2,193,4630
1999-02-21,1998,5,21,52,1233.4,0.17,2,Mod_Wet,49,8,7,5,93,162,0.13,1071,0.87,1071,0,0,0,0,-5,5,49,8,7,0,98,1140,990,968.6,21.4,0.75,0.584,0.0273,1.33,0.0624,4,0.294,1.63,0.0762,19.7,0.954,0.98,0.935,49.5,48.2,193,4630
1999-02-22,1998,5,21,53,1242.1,0.17,2,Mod_Wet,49,8,7,5,93,162,0.13,1080,0.87,1080,0,0,0,0,-5,5,49,8,7,0,98,1140,990,968.7,21.3,0.763,0.603,0.0283,1.37,0.064,4,0.296,1.66,0.0779,19.7,0.954,0.98,0.935,49.7,48.2,193,4630
1999-02-23,1998,5,21,54,1250.8,0.16,2,Mod_Wet,49,8,7,5,93,162,0.13,1089,0.87,1089,0,0,0,0,-5,5,49,8,7,0,98,1150,990,968.7,21.3,0.776,0.623,0.0292,1.4,0.0656,4,0.298,1.7,0.0796,19.6,0.954,0.98,0.935,50,48.2,193,4630
1999-02-24,1998,5,21,55,1259.5,0.16,2,Mod_Wet,49,8,7,5,93,162,0.13,1098,0.87,1098,0,0,0,0,-5,5,49,8,7,0,98,1160,990,968.7,21.3,0.789,0.642,0.0302,1.43,0.0672,4,0.3,1.73,0.0813,19.6,0.954,0.98,0.935,50.2,48.2,193,4630
1999-02-25,1998,5,22,56,1268.3,0.16,2,Mod_Wet,49,8,7,5,93,162,0.13,1106,0.87,1100,6,1,0,0,-5,10,50,8,7,0,103,1170,990,968.7,21.3,0.794,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1999-02-26,1998,5,22,57,1277.1,0.16,2,Mod_Wet,49,8,7,5,93,162,0.13,1115,0.87,1100,15,3,0,0,-5,17,52,8,7,0,110,1170,990,968.8,21.2,0.797,0.648,0.0305,1.44,0.0681,4,0.3,1.74,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1999-02-27,1998,5,22,58,1285.9,0.16,2,Mod_Wet,49,8,7,5,93,162,0.13,1124,0.87,1100,24,5,1,1,-4,21,54,9,8,1,114,1170,990,968.8,21.2,0.803,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50,48.2,193,4630
1999-02-28,1998,5,22,59,1294.8,0.16,2,Mod_Wet,49,8,7,5,93,162,0.13,1133,0.88,1100,33,7,1,1,-4,28,56,9,8,1,121,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1999-03-01,1998,6,22,60,1303.6,0.16,3,Normal,49,9,9,9,107,183,0.14,1121,0.86,1100,21,5,1,1,-8,22,54,10,10,1,129,1170,990,968.9,21.1,0.807,0.648,0.0306,1.45,0.0688,4,0.3,1.75,0.083,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
1999-03-02,1998,6,22,61,1318.5,0.16,3,Normal,49,9,9,9,107,183,0.14,1136,0.86,1100,36,8,1,1,-8,34,57,10,10,1,141,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1999-03-03,1998,6,22,62,1339.5,0.15,3,Normal,49,9,9,9,107,183,0.14,1157,0.86,1100,57,13,2,2,-7,47,62,11,11,2,154,1180,990,969,21,0.822,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1999-03-04,1998,6,23,63,1366.8,0.15,3,Normal,49,9,9,9,107,183,0.13,1184,0.87,1100,84,19,3,3,-6,65,68,12,12,3,172,1190,990,969.1,20.9,0.833,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1999-03-05,1998,6,23,64,1388.1,0.15,3,Normal,49,9,9,9,107,183,0.13,1205,0.87,1100,105,24,3,3,-6,81,73,12,12,3,188,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48.1,192,4610
1999-03-06,1998,6,23,65,1397.3,0.14,3,Normal,49,9,9,9,107,183,0.13,1214,0.87,1100,114,26,3,3,-6,88,75,12,12,3,195,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
1999-03-07,1998,6,23,66,1406.6,0.14,3,Normal,49,9,9,9,107,183,0.13,1224,0.87,1100,124,28,4,4,-5,93,77,13,13,4,200,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.933,48.9,47.9,192,4600
1999-03-08,1998,6,23,67,1415.8,0.14,3,Normal,49,9,9,9,107,183,0.13,1233,0.87,1100,133,30,4,4,-5,100,79,13,13,4,207,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
1999-03-09,1998,6,23,68,1418.9,0.14,3,Normal,49,9,9,9,107,183,0.13,1236,0.87,1100,136,31,4,4,-5,102,80,13,13,4,209,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
1999-03-10,1998,6,23,69,1422,0.14,3,Normal,49,9,9,9,107,183,0.13,1239,0.87,1100,139,31,4,4,-5,105,80,13,13,4,212,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
1999-03-11,1998,6,24,70,1418.9,0.14,3,Normal,49,9,9,9,107,183,0.13,1236,0.87,1100,136,31,4,4,-5,102,80,13,13,4,209,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
1999-03-12,1998,6,24,71,1415.8,0.14,3,Normal,49,9,9,9,107,183,0.13,1233,0.87,1100,133,30,4,4,-5,100,79,13,13,4,207,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
1999-03-13,1998,6,24,72,1412.7,0.14,3,Normal,49,9,9,9,107,183,0.13,1230,0.87,1100,130,29,4,4,-5,98,78,13,13,4,205,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
1999-03-14,1998,6,24,73,1415.8,0.14,3,Normal,49,9,9,9,107,183,0.13,1233,0.87,1100,133,30,4,4,-5,100,79,13,13,4,207,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
1999-03-15,1998,6,24,74,1418.9,0.14,3,Normal,49,9,9,9,107,183,0.13,1236,0.87,1100,136,31,4,4,-5,102,80,13,13,4,209,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
1999-03-16,1998,6,24,75,1428.2,0.14,3,Normal,49,9,9,9,107,183,0.13,1245,0.87,1100,145,33,4,4,-5,109,82,13,13,4,216,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
1999-03-17,1998,6,24,76,1443.8,0.14,3,Normal,49,9,9,9,107,183,0.13,1261,0.87,1100,161,36,5,5,-4,119,85,14,14,5,226,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1999-03-18,1998,6,25,77,1465.7,0.13,3,Normal,49,9,9,9,107,183,0.13,1283,0.88,1100,183,41,5,6,-4,135,90,14,15,5,242,1220,990,969.4,20.6,0.873,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1999-03-19,1998,6,25,78,1487.8,0.13,3,Normal,49,9,9,9,107,183,0.12,1305,0.88,1100,205,46,6,6,-3,150,95,15,15,6,257,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
1999-03-20,1998,6,25,79,1516.4,0.13,3,Normal,49,9,9,9,107,183,0.12,1333,0.88,1100,233,51,7,7,-2,170,100,16,16,7,277,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1999-03-21,1998,6,25,80,1551.7,0.12,3,Normal,49,9,9,9,107,183,0.12,1369,0.88,1100,269,51,8,8,-1,203,100,17,17,8,310,1230,990,969.7,20.3,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1999-03-22,1998,6,25,81,1593.9,0.12,3,Normal,49,9,9,9,107,183,0.12,1411,0.89,1100,311,51,9,9,0,242,100,18,18,9,349,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1999-03-23,1998,6,25,82,1643.1,0.11,3,Normal,49,9,9,9,107,183,0.11,1460,0.89,1100,360,51,9,11,2,287,100,18,20,11,394,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.7,45.8,183,4390
1999-03-24,1998,6,25,83,1706.3,0.11,3,Normal,49,9,9,9,107,183,0.11,1523,0.89,1100,423,51,9,13,4,346,100,18,22,13,453,1240,990,970.2,19.8,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
1999-03-25,1998,6,26,84,1777.3,0.099,3,Normal,49,9,9,9,107,183,0.1,1594,0.9,1100,494,51,9,15,6,413,100,18,24,15,520,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
1999-03-26,1998,6,26,85,1856.3,0.092,3,Normal,49,9,9,9,107,183,0.099,1673,0.9,1100,573,51,9,16,8,489,100,18,25,17,596,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
1999-03-27,1998,6,26,86,1936.5,0.084,3,Normal,49,9,9,9,107,183,0.095,1754,0.91,1100,654,51,9,16,11,567,100,18,25,20,674,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1999-03-28,1998,6,26,87,2010.9,0.076,3,Normal,49,9,9,9,107,183,0.091,1828,0.91,1100,728,51,9,16,13,639,100,18,25,22,746,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
1999-03-29,1998,6,26,88,2093.5,0.068,3,Normal,49,9,9,9,107,183,0.087,1910,0.91,1100,810,51,9,16,15,719,100,18,25,24,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
1999-03-30,1998,6,26,89,2169.8,0.062,3,Normal,49,9,9,9,107,183,0.084,1987,0.92,1100,887,51,9,16,18,793,100,18,25,27,900,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
1999-03-31,1998,6,26,90,2239.8,0.056,3,Normal,49,9,9,9,107,183,0.082,2057,0.92,1100,957,51,9,16,20,861,100,18,25,29,968,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
1999-04-01,1998,7,27,91,2288,0.052,3,Normal,54,13,14,19,117,217,0.095,2071,0.91,1100,971,46,5,11,10,899,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
1999-04-02,1998,7,27,92,2321.6,0.049,3,Normal,54,13,14,19,117,217,0.093,2105,0.91,1100,1010,46,5,11,11,932,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
1999-04-03,1998,7,27,93,2355.4,0.046,3,Normal,54,13,14,19,117,217,0.092,2138,0.91,1100,1040,46,5,11,12,964,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.3,161,3870
1999-04-04,1998,7,27,94,2396.9,0.043,3,Normal,54,13,14,19,117,217,0.09,2180,0.91,1100,1080,46,5,11,13,1010,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,41,40.1,160,3850
1999-04-05,1998,7,27,95,2438.6,0.039,3,Normal,54,13,14,19,117,217,0.089,2222,0.91,1100,1120,46,5,11,15,1050,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
1999-04-06,1998,7,27,96,2480.5,0.037,3,Normal,54,13,14,19,117,217,0.087,2264,0.91,1100,1160,46,5,11,16,1090,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
1999-04-07,1998,7,27,97,2522.7,0.035,3,Normal,54,13,14,19,117,217,0.086,2306,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
1999-04-08,1998,7,28,98,2565.1,0.033,3,Normal,54,13,14,19,117,217,0.085,2348,0.92,1100,1250,46,5,11,18,1170,100,18,25,37,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
1999-04-09,1998,7,28,99,2607.7,0.031,3,Normal,54,13,14,19,117,217,0.083,2391,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
1999-04-10,1998,7,28,100,2642.7,0.029,3,Normal,54,13,14,19,117,217,0.082,2426,0.92,1100,1330,46,5,11,21,1240,100,18,25,40,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
1999-04-11,1998,7,28,101,2670.1,0.028,3,Normal,54,13,14,19,117,217,0.081,2453,0.92,1100,1350,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
1999-04-12,1998,7,28,102,2689.6,0.027,3,Normal,54,13,14,19,117,217,0.081,2473,0.92,1100,1370,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
1999-04-13,1998,7,28,103,2709.3,0.026,3,Normal,54,13,14,19,117,217,0.08,2492,0.92,1100,1390,46,5,11,23,1310,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
1999-04-14,1998,7,28,104,2721.1,0.026,3,Normal,54,13,14,19,117,217,0.08,2504,0.92,1100,1400,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
1999-04-15,1998,7,29,105,2732.9,0.025,3,Normal,54,13,14,19,117,217,0.079,2516,0.92,1100,1420,46,5,11,23,1330,100,18,25,42,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
1999-04-16,1998,7,29,106,2736.8,0.025,3,Normal,54,13,14,19,117,217,0.079,2520,0.92,1100,1420,46,5,11,24,1330,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
1999-04-17,1998,7,29,107,2732.9,0.025,3,Normal,54,13,14,19,117,217,0.079,2516,0.92,1100,1420,46,5,11,23,1330,100,18,25,42,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
1999-04-18,1998,7,29,108,2728.9,0.025,3,Normal,54,13,14,19,117,217,0.08,2512,0.92,1100,1410,46,5,11,23,1330,100,18,25,42,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3620
1999-04-19,1998,7,29,109,2717.1,0.026,3,Normal,54,13,14,19,117,217,0.08,2500,0.92,1100,1400,46,5,11,23,1320,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
1999-04-20,1998,7,29,110,2697.5,0.027,3,Normal,54,13,14,19,117,217,0.08,2480,0.92,1100,1380,46,5,11,22,1300,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
1999-04-21,1998,7,29,111,2677.9,0.028,3,Normal,54,13,14,19,117,217,0.081,2461,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
1999-04-22,1998,7,30,112,2650.5,0.029,3,Normal,54,13,14,19,117,217,0.082,2434,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
1999-04-23,1998,7,30,113,2623.2,0.03,3,Normal,54,13,14,19,117,217,0.083,2406,0.92,1100,1310,46,5,11,20,1220,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
1999-04-24,1998,7,30,114,2588.3,0.032,3,Normal,54,13,14,19,117,217,0.084,2371,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
1999-04-25,1998,7,30,115,2553.5,0.034,3,Normal,54,13,14,19,117,217,0.085,2336,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
1999-04-26,1998,7,30,116,2518.8,0.035,3,Normal,54,13,14,19,117,217,0.086,2302,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3760
1999-04-27,1998,7,30,117,2484.3,0.037,3,Normal,54,13,14,19,117,217,0.087,2267,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
1999-04-28,1998,7,30,118,2450,0.039,3,Normal,54,13,14,19,117,217,0.089,2233,0.91,1100,1130,46,5,11,15,1060,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
1999-04-29,1998,7,31,119,2415.8,0.041,3,Normal,54,13,14,19,117,217,0.09,2199,0.91,1100,1100,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
1999-04-30,1998,7,31,120,2374.2,0.045,3,Normal,54,13,14,19,117,217,0.091,2157,0.91,1100,1060,46,5,11,13,982,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
1999-05-01,1998,8,31,121,2332.8,0.048,3,Normal,55,13,13,17,178,276,0.12,2057,0.88,1100,957,45,5,12,12,883,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
1999-05-02,1998,8,31,122,2299.2,0.051,3,Normal,55,13,13,17,178,276,0.12,2023,0.88,1100,923,45,5,12,11,850,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
1999-05-03,1998,8,31,123,2258.3,0.055,3,Normal,55,13,13,17,178,276,0.12,1982,0.88,1100,882,45,5,12,9,811,100,18,25,26,989,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
1999-05-04,1998,8,31,124,2202.9,0.059,3,Normal,55,13,13,17,178,276,0.13,1927,0.88,1100,827,45,5,12,8,757,100,18,25,25,935,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
1999-05-05,1998,8,31,125,2147.9,0.063,3,Normal,55,13,13,17,178,276,0.13,1872,0.87,1100,772,45,5,12,6,704,100,18,25,23,882,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
1999-05-06,1998,8,32,126,2100.7,0.067,3,Normal,55,13,13,17,178,276,0.13,1825,0.87,1100,725,45,5,12,5,658,100,18,25,22,836,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
1999-05-07,1998,8,32,127,2053.8,0.071,3,Normal,55,13,13,17,178,276,0.13,1778,0.87,1100,678,45,5,12,3,613,100,18,25,20,791,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
1999-05-08,1998,8,32,128,2007.3,0.076,3,Normal,55,13,13,17,178,276,0.14,1731,0.86,1100,631,45,5,12,2,567,100,18,25,19,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
1999-05-09,1998,8,32,129,1961.2,0.081,3,Normal,55,13,13,17,178,276,0.14,1685,0.86,1100,585,45,5,12,1,522,100,18,25,18,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.948,0.98,0.93,43.9,43,172,4130
1999-05-10,1998,8,32,130,1915.5,0.086,3,Normal,55,13,13,17,178,276,0.14,1639,0.86,1100,539,45,5,12,-1,478,100,18,25,16,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1999-05-11,1998,8,32,131,1877.1,0.09,3,Normal,55,13,13,17,178,276,0.15,1601,0.85,1100,501,45,5,12,-2,441,100,18,25,15,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
1999-05-12,1998,8,32,132,1839,0.094,3,Normal,55,13,13,17,178,276,0.15,1563,0.85,1100,463,45,5,12,-3,404,100,18,25,14,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
1999-05-13,1998,8,33,133,1801.2,0.097,3,Normal,55,13,13,17,178,276,0.15,1525,0.85,1100,425,45,5,12,-4,367,100,18,25,13,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
1999-05-14,1998,8,33,134,1763.7,0.1,3,Normal,55,13,13,17,178,276,0.16,1488,0.84,1100,388,45,5,12,-5,331,100,18,25,12,509,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1999-05-15,1998,8,33,135,1726.5,0.1,3,Normal,55,13,13,17,178,276,0.16,1450,0.84,1100,350,45,5,11,-6,295,100,18,24,11,473,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
1999-05-16,1998,8,33,136,1689.6,0.11,3,Normal,55,13,13,17,178,276,0.16,1414,0.84,1100,314,45,5,10,-8,262,100,18,23,9,440,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.3,181,4350
1999-05-17,1998,8,33,137,1653,0.11,3,Normal,55,13,13,17,178,276,0.17,1377,0.83,1100,277,45,5,8,-9,228,100,18,21,8,406,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
1999-05-18,1998,8,33,138,1616.8,0.11,3,Normal,55,13,13,17,178,276,0.17,1341,0.83,1100,241,45,5,7,-10,194,100,18,20,7,372,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
1999-05-19,1998,8,33,139,1580.8,0.12,3,Normal,55,13,13,17,178,276,0.17,1305,0.82,1100,205,45,5,6,-11,160,100,18,19,6,338,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1999-05-20,1998,8,34,140,1551.7,0.12,3,Normal,55,13,13,17,178,276,0.18,1276,0.82,1100,176,40,5,5,-12,138,95,18,18,5,316,1230,990,969.7,20.3,0.895,0.648,0.0318,1.54,0.0758,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1999-05-21,1998,8,34,141,1522.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1331,0.87,1100,231,52,7,7,-3,168,99,17,17,7,283,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1999-05-22,1998,8,34,142,1494.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1302,0.87,1100,202,46,6,6,-4,148,93,16,16,6,263,1230,990,969.5,20.5,0.882,0.648,0.0316,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47.1,188,4520
1999-05-23,1998,8,34,143,1465.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1274,0.87,1100,174,39,5,5,-5,130,86,15,15,5,245,1220,990,969.4,20.6,0.868,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1999-05-24,1998,8,34,144,1437.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.13,1246,0.87,1100,146,33,4,4,-6,111,80,14,14,4,226,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0726,4,0.3,1.8,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1999-05-25,1998,8,34,145,1409.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1218,0.86,1100,118,27,4,4,-6,89,74,14,14,4,204,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.933,48.8,47.9,191,4590
1999-05-26,1998,8,34,146,1375.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.14,1184,0.86,1100,84,19,3,3,-7,66,66,13,13,3,181,1190,990,969.1,20.9,0.833,0.648,0.031,1.48,0.0708,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
1999-05-27,1998,8,35,147,1324.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.14,1133,0.85,1100,33,7,1,1,-9,33,54,11,11,1,148,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1999-05-28,1998,8,35,148,1280,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1088,0.85,1088,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.779,0.621,0.0293,1.4,0.066,4,0.298,1.7,0.08,19.5,0.954,0.98,0.935,49.7,48.2,193,4630
1999-05-29,1998,8,35,149,1236.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.15,1044,0.84,1044,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.715,0.523,0.0245,1.24,0.058,4,0.289,1.53,0.0715,19.8,0.955,0.98,0.936,48.5,47.5,190,4560
1999-05-30,1998,8,35,150,1199.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.16,1007,0.84,1007,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.661,0.439,0.0204,1.1,0.0512,4,0.281,1.38,0.0643,20.1,0.955,0.98,0.936,47.4,46.4,186,4460
1999-05-31,1998,8,35,151,1162.7,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,970.7,0.83,970.7,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.607,0.409,0.0189,1.02,0.0471,4,0.27,1.29,0.0596,20.3,0.955,0.98,0.936,46.2,45.2,181,4340
1999-06-01,1998,9,35,152,1132.3,0.18,4,Mod_Dry,45,10,9,9,88,161,0.14,971.4,0.86,971.4,0,0,0,0,-9,9,45,10,9,0,97,1040,990,968.3,21.7,0.604,0.409,0.0189,1.01,0.0467,4,0.27,1.28,0.0592,20.4,0.955,0.98,0.936,46.4,45.5,182,4370
1999-06-02,1998,9,35,153,1102.6,0.19,4,Mod_Dry,45,10,9,9,88,161,0.15,941.6,0.85,941.6,0,0,0,0,-9,9,45,10,9,0,97,1010,990,968.2,21.8,0.575,0.395,0.0181,0.97,0.0445,4,0.26,1.23,0.0565,20.5,0.955,0.98,0.936,45.3,44.4,178,4260
1999-06-03,1998,9,36,154,1073.3,0.19,4,Mod_Dry,45,10,9,9,88,161,0.15,912.4,0.85,912.4,0,0,0,0,-9,9,45,10,9,0,97,976,990,968.1,21.9,0.549,0.381,0.0174,0.929,0.0425,4,0.25,1.18,0.0539,20.7,0.955,0.98,0.936,44.2,43.3,173,4160
1999-06-04,1998,9,36,155,1049.9,0.2,4,Mod_Dry,45,10,9,9,88,161,0.15,888.9,0.85,888.9,0,0,0,0,-9,9,45,10,9,0,97,953,990,968.1,21.9,0.527,0.369,0.0168,0.896,0.0409,4,0.242,1.14,0.0519,20.8,0.955,0.98,0.936,43.3,42.4,170,4070
1999-06-05,1998,9,36,156,1026.8,0.2,4,Mod_Dry,45,10,9,9,88,161,0.16,865.8,0.84,865.8,0,0,0,0,-9,9,45,10,9,0,97,930,990,968,22,0.506,0.358,0.0163,0.864,0.0393,4,0.235,1.1,0.0499,20.9,0.955,0.98,0.935,42.4,41.5,166,3990
1999-06-06,1998,9,36,157,1004.2,0.21,4,Mod_Dry,45,10,9,9,88,161,0.16,843.2,0.84,843.2,0,0,0,0,-9,9,45,10,9,0,97,907,990,967.9,22.1,0.485,0.347,0.0157,0.832,0.0377,4,0.227,1.06,0.048,21,0.954,0.979,0.934,41.5,40.6,162,3900
1999-06-07,1998,9,36,158,982.01,0.21,4,Mod_Dry,45,10,9,9,88,161,0.16,821,0.84,821,0,0,0,0,-9,9,45,10,9,0,97,885,990,967.8,22.2,0.465,0.336,0.0152,0.801,0.0361,4,0.22,1.02,0.0461,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
1999-06-08,1998,9,36,159,960.32,0.22,4,Mod_Dry,45,10,9,9,88,161,0.17,799.3,0.83,799.3,0,0,0,0,-9,9,45,10,9,0,97,863,990,967.7,22.3,0.445,0.326,0.0146,0.771,0.0346,4,0.212,0.983,0.0442,21.3,0.953,0.975,0.93,39.7,38.8,155,3720
1999-06-09,1998,9,36,160,943.79,0.22,4,Mod_Dry,45,10,9,9,88,161,0.17,782.8,0.83,782.8,0,0,0,0,-9,9,45,10,9,0,97,847,990,967.7,22.3,0.43,0.318,0.0142,0.748,0.0335,3,0.289,1.04,0.0464,21.3,0.956,0.98,0.937,52.1,48.2,145,3470
1999-06-10,1998,9,37,161,927.6,0.23,4,Mod_Dry,45,10,9,9,88,161,0.17,766.6,0.83,766.6,0,0,0,0,-9,9,45,10,9,0,97,831,990,967.6,22.4,0.415,0.31,0.0138,0.725,0.0324,3,0.284,1.01,0.0451,21.4,0.956,0.98,0.937,51.2,48.2,145,3470
1999-06-11,1998,9,37,162,911.75,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,750.8,0.82,750.8,0,0,0,0,-9,9,45,10,9,0,97,815,990,967.5,22.5,0.401,0.302,0.0135,0.703,0.0313,3,0.28,0.983,0.0438,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
1999-06-12,1998,9,37,163,896.26,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,735.3,0.82,735.3,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.387,0.292,0.013,0.679,0.0301,3,0.273,0.952,0.0423,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
1999-06-13,1998,9,37,164,881.16,0.24,4,Mod_Dry,45,10,9,9,88,161,0.18,720.2,0.82,720.2,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.373,0.282,0.0125,0.655,0.029,3,0.267,0.921,0.0408,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
1999-06-14,1998,9,37,165,866.48,0.24,4,Mod_Dry,45,10,9,9,88,161,0.19,705.5,0.81,705.5,0,0,0,0,-9,9,45,10,9,0,97,769,990,967.4,22.6,0.364,0.272,0.012,0.636,0.0281,3,0.26,0.896,0.0396,21.7,0.957,0.98,0.938,48,47,141,3380
1999-06-15,1998,9,37,166,852.25,0.25,4,Mod_Dry,45,10,9,9,88,161,0.19,691.3,0.81,691.3,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.356,0.263,0.0116,0.618,0.0273,3,0.254,0.872,0.0384,21.8,0.957,0.98,0.938,47.2,46.2,139,3330
1999-06-16,1998,9,37,167,838.51,0.25,4,Mod_Dry,45,10,9,9,88,161,0.19,677.5,0.81,677.5,0,0,0,0,-9,9,45,10,9,0,97,742,990,967.3,22.7,0.348,0.254,0.0111,0.601,0.0264,3,0.247,0.849,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
1999-06-17,1998,9,38,168,825.32,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,664.3,0.81,664.3,0,0,0,0,-9,9,45,10,9,0,97,728,990,967.2,22.8,0.34,0.245,0.0107,0.585,0.0257,3,0.241,0.827,0.0363,22,0.957,0.98,0.937,45.6,44.7,134,3220
1999-06-18,1998,9,38,169,816.28,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,655.3,0.8,655.3,0,0,0,0,-9,9,45,10,9,0,97,719,990,967.2,22.8,0.335,0.239,0.0105,0.574,0.0251,3,0.237,0.811,0.0355,22,0.956,0.98,0.937,45.1,44.2,133,3180
1999-06-19,1998,9,38,170,807.58,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,646.6,0.8,646.6,0,0,0,0,-9,9,45,10,9,0,97,711,990,967.1,22.9,0.33,0.233,0.0102,0.563,0.0246,3,0.233,0.797,0.0348,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
1999-06-20,1998,9,38,171,799.28,0.27,4,Mod_Dry,45,10,9,9,88,161,0.2,638.3,0.8,638.3,0,0,0,0,-9,9,45,10,9,0,97,702,990,967.1,22.9,0.326,0.227,0.00993,0.553,0.0241,3,0.23,0.783,0.0342,22.1,0.956,0.98,0.937,44.1,43.2,130,3110
1999-06-21,1998,9,38,172,791.42,0.27,4,Mod_Dry,45,10,9,9,88,161,0.2,630.4,0.8,630.4,0,0,0,0,-9,9,45,10,9,0,97,694,990,967.1,22.9,0.321,0.222,0.00969,0.543,0.0237,3,0.226,0.769,0.0336,22.2,0.955,0.98,0.936,43.6,42.8,128,3080
1999-06-22,1998,9,38,173,784.11,0.27,4,Mod_Dry,45,10,9,9,88,161,0.2,623.1,0.8,623.1,0,0,0,0,-9,9,45,10,9,0,97,687,990,967,23,0.317,0.217,0.00946,0.534,0.0233,3,0.223,0.757,0.033,22.2,0.955,0.98,0.936,43.2,42.3,127,3050
1999-06-23,1998,9,38,174,777.5,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,616.5,0.79,616.5,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.313,0.213,0.00926,0.526,0.0229,3,0.22,0.746,0.0324,22.2,0.955,0.98,0.936,42.8,41.9,126,3020
1999-06-24,1998,9,39,175,770.38,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,609.4,0.79,609.4,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
1999-06-25,1998,9,39,176,762.45,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,601.5,0.79,601.5,0,0,0,0,-9,9,45,10,9,0,97,665,990,966.9,23.1,0.305,0.203,0.0088,0.507,0.022,3,0.213,0.721,0.0313,22.3,0.954,0.98,0.935,41.9,41.1,123,2960
1999-06-26,1998,9,39,177,750.14,0.29,4,Mod_Dry,45,10,9,9,88,161,0.21,589.1,0.79,589.1,0,0,0,0,-9,9,45,10,9,0,97,653,990,966.9,23.1,0.298,0.195,0.00842,0.492,0.0213,3,0.208,0.7,0.0303,22.4,0.953,0.978,0.933,41.1,40.2,121,2900
1999-06-27,1998,9,39,178,738.93,0.3,4,Mod_Dry,45,10,9,9,88,161,0.22,577.9,0.78,577.9,0,0,0,0,-9,9,45,10,9,0,97,642,990,966.9,23.1,0.291,0.187,0.00808,0.478,0.0207,3,0.203,0.681,0.0294,22.5,0.953,0.977,0.931,40.4,39.5,118,2840
1999-06-28,1998,9,39,179,727.18,0.3,4,Mod_Dry,45,10,9,9,88,161,0.22,566.2,0.78,566.2,0,0,0,0,-9,9,45,10,9,0,97,630,990,966.8,23.2,0.285,0.179,0.00773,0.464,0.02,3,0.197,0.661,0.0285,22.5,0.952,0.975,0.928,39.7,38.7,116,2790
1999-06-29,1998,9,39,180,715.42,0.31,4,Mod_Dry,45,10,9,9,88,161,0.23,554.4,0.78,554.4,0,0,0,0,-9,9,45,10,9,0,97,618,990,966.8,23.2,0.278,0.171,0.00737,0.449,0.0193,3,0.192,0.641,0.0276,22.6,0.951,0.974,0.926,38.9,37.9,114,2730
1999-06-30,1998,9,39,181,704.21,0.31,4,Mod_Dry,45,10,9,9,88,161,0.23,543.2,0.77,543.2,0,0,0,0,-9,9,45,10,9,0,97,607,990,966.7,23.3,0.272,0.164,0.00704,0.435,0.0187,3,0.187,0.622,0.0267,22.7,0.95,0.972,0.924,38.2,37.2,112,2680
1999-07-01,1998,10,40,182,694.09,0.32,3,Normal,50,10,9,9,108,186,0.27,508.1,0.73,508.1,0,0,0,0,-9,9,50,10,9,0,117,577,990,966.7,23.3,0.254,0.14,0.00602,0.395,0.0169,3,0.171,0.566,0.0243,22.8,0.947,0.97,0.919,35.8,34.7,104,2500
1999-07-02,1998,10,40,183,683.43,0.32,3,Normal,50,10,9,9,108,186,0.27,497.4,0.73,497.4,0,0,0,0,-9,9,50,10,9,0,117,566,990,966.6,23.4,0.248,0.134,0.00573,0.382,0.0164,3,0.166,0.549,0.0235,22.8,0.946,0.97,0.918,35.1,34,102,2450
1999-07-03,1998,10,40,184,672.76,0.32,3,Normal,50,10,9,9,108,186,0.28,486.8,0.72,486.8,0,0,0,0,-9,9,50,10,9,0,117,556,990,966.6,23.4,0.242,0.129,0.0055,0.371,0.0159,2,0.271,0.642,0.0274,22.8,0.956,0.98,0.937,52,48.2,96.4,2310
1999-07-04,1998,10,40,185,662.64,0.33,3,Normal,50,10,9,9,108,186,0.28,476.6,0.72,476.6,0,0,0,0,-9,9,50,10,9,0,117,546,990,966.6,23.4,0.237,0.124,0.00529,0.361,0.0154,2,0.264,0.625,0.0266,22.8,0.957,0.98,0.937,51,48.2,96.4,2310
1999-07-05,1998,10,40,186,653.62,0.33,3,Normal,50,10,9,9,108,186,0.28,467.6,0.71,467.6,0,0,0,0,-9,9,50,10,9,0,117,537,990,966.5,23.5,0.231,0.12,0.0051,0.351,0.015,2,0.258,0.609,0.0259,22.9,0.957,0.98,0.938,50.2,48.2,96.4,2310
1999-07-06,1998,10,40,187,644.05,0.34,3,Normal,50,10,9,9,108,186,0.29,458.1,0.71,458.1,0,0,0,0,-9,9,50,10,9,0,117,527,990,966.5,23.5,0.226,0.115,0.0049,0.341,0.0145,2,0.252,0.593,0.0252,22.9,0.958,0.98,0.938,49.3,48.2,96.4,2310
1999-07-07,1998,10,40,188,634.48,0.34,3,Normal,50,10,9,9,108,186,0.29,448.5,0.71,448.5,0,0,0,0,-9,9,50,10,9,0,117,517,990,966.4,23.6,0.221,0.111,0.0047,0.331,0.0141,2,0.245,0.577,0.0245,23,0.958,0.98,0.939,48.4,47.5,94.9,2280
1999-07-08,1998,10,41,189,625.46,0.35,3,Normal,50,10,9,9,108,186,0.3,439.5,0.7,439.5,0,0,0,0,-9,9,50,10,9,0,117,508,990,966.4,23.6,0.215,0.106,0.00451,0.322,0.0136,2,0.239,0.561,0.0238,23,0.957,0.98,0.938,47.5,46.6,93.2,2240
1999-07-09,1998,10,41,190,616.43,0.35,3,Normal,50,10,9,9,108,186,0.3,430.4,0.7,430.4,0,0,0,0,-9,9,50,10,9,0,117,499,990,966.4,23.6,0.212,0.102,0.00432,0.314,0.0133,2,0.233,0.547,0.0231,23.1,0.957,0.98,0.938,46.6,45.7,91.4,2190
1999-07-10,1998,10,41,191,608.5,0.35,3,Normal,50,10,9,9,108,186,0.31,422.5,0.69,422.5,0,0,0,0,-9,9,50,10,9,0,117,492,990,966.3,23.7,0.209,0.0984,0.00416,0.307,0.013,2,0.228,0.535,0.0226,23.1,0.956,0.98,0.937,45.8,44.9,89.8,2160
1999-07-11,1998,10,41,192,600.03,0.36,3,Normal,50,10,9,9,108,186,0.31,414,0.69,414,0,0,0,0,-9,9,50,10,9,0,117,483,990,966.3,23.7,0.206,0.0944,0.00398,0.3,0.0127,2,0.222,0.522,0.022,23.2,0.956,0.98,0.937,45,44.1,88.1,2120
1999-07-12,1998,10,41,193,591.55,0.36,3,Normal,50,10,9,9,108,186,0.31,405.6,0.69,405.6,0,0,0,0,-9,9,50,10,9,0,117,475,990,966.3,23.7,0.203,0.0904,0.00381,0.293,0.0124,2,0.216,0.51,0.0215,23.2,0.955,0.98,0.936,44.1,43.2,86.5,2080
1999-07-13,1998,10,41,194,583.07,0.37,3,Normal,50,10,9,9,108,186,0.32,397.1,0.68,397.1,0,0,0,0,-9,9,50,10,9,0,117,466,990,966.2,23.8,0.2,0.0864,0.00363,0.286,0.012,2,0.211,0.497,0.0209,23.3,0.954,0.98,0.935,43.3,42.4,84.8,2040
1999-07-14,1998,10,41,195,578.43,0.37,3,Normal,50,10,9,9,108,186,0.32,392.4,0.68,392.4,0,0,0,0,-9,9,50,10,9,0,117,461,990,966.2,23.8,0.198,0.0842,0.00354,0.283,0.0119,2,0.207,0.49,0.0206,23.3,0.954,0.98,0.935,42.8,41.9,83.9,2010
1999-07-15,1998,10,42,196,574.32,0.37,3,Normal,50,10,9,9,108,186,0.32,388.3,0.68,388.3,0,0,0,0,-9,9,50,10,9,0,117,457,990,966.2,23.8,0.197,0.0823,0.00346,0.279,0.0117,2,0.205,0.484,0.0203,23.3,0.953,0.98,0.934,42.4,41.5,83,1990
1999-07-16,1998,10,42,197,566.94,0.37,3,Normal,50,10,9,9,108,186,0.33,380.9,0.67,380.9,0,0,0,0,-9,9,50,10,9,0,117,450,990,966.2,23.8,0.194,0.0788,0.0033,0.273,0.0115,2,0.2,0.473,0.0198,23.4,0.952,0.979,0.933,41.6,40.7,81.5,1960
1999-07-17,1998,10,42,198,559.01,0.38,3,Normal,50,10,9,9,108,186,0.33,373,0.67,373,0,0,0,0,-9,9,50,10,9,0,117,442,990,966.1,23.9,0.192,0.0751,0.00314,0.267,0.0112,2,0.194,0.461,0.0193,23.4,0.952,0.978,0.93,40.8,39.9,79.7,1910
1999-07-18,1998,10,42,199,551.08,0.38,3,Normal,50,10,9,9,108,186,0.34,365.1,0.66,365.1,0,0,0,0,-9,9,50,10,9,0,117,434,990,966.1,23.9,0.189,0.0713,0.00298,0.26,0.0109,2,0.189,0.449,0.0188,23.5,0.951,0.976,0.928,39.9,39,77.9,1870
1999-07-19,1998,10,42,200,544.25,0.39,3,Normal,50,10,9,9,108,186,0.34,358.3,0.66,358.3,0,0,0,0,-9,9,50,10,9,0,117,427,990,966,24,0.186,0.0681,0.00284,0.254,0.0106,2,0.184,0.439,0.0183,23.5,0.95,0.974,0.925,39.2,38.2,76.4,1830
1999-07-20,1998,10,42,201,536.86,0.39,3,Normal,50,10,9,9,108,186,0.35,350.9,0.65,350.9,0,0,0,0,-9,9,50,10,9,0,117,420,990,966,24,0.184,0.0646,0.00269,0.248,0.0104,2,0.179,0.428,0.0178,23.6,0.949,0.973,0.923,38.4,37.4,74.8,1800
1999-07-21,1998,10,42,202,529.48,0.39,3,Normal,50,10,9,9,108,186,0.35,343.5,0.65,343.5,0,0,0,0,-9,9,50,10,9,0,117,412,990,966,24,0.181,0.0611,0.00254,0.242,0.0101,2,0.174,0.417,0.0173,23.6,0.948,0.971,0.92,37.7,36.6,73.1,1760
1999-07-22,1998,10,43,203,522.1,0.4,3,Normal,50,10,9,9,108,186,0.36,336.1,0.64,336.1,0,0,0,0,-9,9,50,10,9,0,117,405,990,965.9,24.1,0.179,0.0576,0.0024,0.236,0.00982,2,0.169,0.406,0.0169,23.6,0.946,0.97,0.918,36.9,35.8,71.6,1720
1999-07-23,1998,10,43,204,515.26,0.4,3,Normal,50,10,9,9,108,186,0.36,329.3,0.64,329.3,0,0,0,0,-9,9,50,10,9,0,117,398,990,965.9,24.1,0.176,0.0544,0.00226,0.231,0.00957,2,0.165,0.395,0.0164,23.7,0.945,0.97,0.917,36.2,35.1,70.1,1680
1999-07-24,1998,10,43,205,508.43,0.41,3,Normal,50,10,9,9,108,186,0.37,322.4,0.63,322.4,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.174,0.0512,0.00212,0.225,0.00933,2,0.16,0.385,0.016,23.7,0.944,0.97,0.916,35.4,34.4,68.7,1650
1999-07-25,1998,10,43,206,502.68,0.41,3,Normal,50,10,9,9,108,186,0.37,316.7,0.63,316.7,0,0,0,0,-9,9,50,10,9,0,117,386,990,965.9,24.1,0.172,0.0485,0.00201,0.22,0.00912,2,0.156,0.376,0.0156,23.8,0.943,0.97,0.915,34.8,33.8,67.5,1620
1999-07-26,1998,10,43,207,496.39,0.41,3,Normal,50,10,9,9,108,186,0.38,310.4,0.63,310.4,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0455,0.00188,0.215,0.00889,2,0.152,0.367,0.0152,23.8,0.943,0.97,0.914,34.1,33.1,66.2,1590
1999-07-27,1998,10,43,208,490.11,0.42,3,Normal,50,10,9,9,108,186,0.38,304.1,0.62,304.1,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0425,0.00176,0.21,0.00867,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,64.9,1560
1999-07-28,1998,10,43,209,483.82,0.42,3,Normal,50,10,9,9,108,186,0.38,297.8,0.62,297.8,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0396,0.00163,0.205,0.00845,2,0.144,0.348,0.0144,23.9,0.94,0.97,0.912,32.8,31.8,63.6,1530
1999-07-29,1998,10,44,210,477.53,0.43,3,Normal,50,10,9,9,108,186,0.39,291.5,0.61,291.5,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.7,24.3,0.163,0.0366,0.00151,0.199,0.00822,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.1,62.3,1490
1999-07-30,1998,10,44,211,471.79,0.43,3,Normal,50,10,9,9,108,186,0.39,285.8,0.61,285.8,0,0,0,0,-9,9,50,10,9,0,117,355,990,965.7,24.3,0.161,0.0339,0.0014,0.195,0.00802,2,0.135,0.33,0.0136,23.9,0.938,0.97,0.91,31.5,30.5,61.1,1470
1999-07-31,1998,10,44,212,466.04,0.43,3,Normal,50,10,9,9,108,186,0.4,280,0.6,280,0,0,0,0,-9,9,50,10,9,0,117,349,990,965.7,24.3,0.159,0.0312,0.00128,0.19,0.00781,2,0.132,0.321,0.0132,24,0.937,0.97,0.909,30.8,29.9,59.8,1440
1999-08-01,1998,11,44,213,460.3,0.44,3,Normal,47,8,6,5,89,155,0.34,305.3,0.66,305.3,0,0,0,0,-5,5,47,8,6,0,94,366,990,965.7,24.3,0.165,0.0431,0.00177,0.208,0.00855,2,0.149,0.356,0.0147,24,0.942,0.97,0.913,33.8,32.8,65.6,1570
1999-08-02,1998,11,44,214,452.92,0.44,3,Normal,47,8,6,5,89,155,0.34,297.9,0.66,297.9,0,0,0,0,-5,5,47,8,6,0,94,359,990,965.6,24.4,0.162,0.0396,0.00163,0.202,0.00828,2,0.144,0.345,0.0142,24,0.94,0.97,0.912,33,32,64,1540
