date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-08-03,1998,11,44,215,447.18,0.45,3,Normal,47,8,6,5,89,155,0.35,292.2,0.65,292.2,0,0,0,0,-5,5,47,8,6,0,94,353,990,965.6,24.4,0.16,0.0369,0.00151,0.197,0.00808,2,0.14,0.337,0.0138,24.1,0.939,0.97,0.911,32.4,31.4,62.8,1510
1999-08-04,1998,11,44,216,440.89,0.45,3,Normal,47,8,6,5,89,155,0.35,285.9,0.65,285.9,0,0,0,0,-5,5,47,8,6,0,94,347,990,965.6,24.4,0.158,0.0339,0.00139,0.192,0.00786,2,0.135,0.327,0.0134,24.1,0.938,0.97,0.91,31.7,30.7,61.4,1470
1999-08-05,1998,11,45,217,434.6,0.46,3,Normal,47,8,6,5,89,155,0.36,279.6,0.64,279.6,0,0,0,0,-5,5,47,8,6,0,94,341,990,965.6,24.4,0.156,0.031,0.00127,0.187,0.00764,2,0.131,0.318,0.013,24.1,0.936,0.97,0.908,31,30,60.1,1440
1999-08-06,1998,11,45,218,428.31,0.46,3,Normal,47,8,6,5,89,155,0.36,273.3,0.64,273.3,0,0,0,0,-5,5,47,8,6,0,94,334,990,965.5,24.5,0.154,0.028,0.00114,0.182,0.00742,2,0.127,0.309,0.0126,24.2,0.935,0.97,0.907,30.3,29.4,58.7,1410
1999-08-07,1998,11,45,219,422.57,0.46,3,Normal,47,8,6,5,89,155,0.37,267.6,0.63,267.6,0,0,0,0,-5,5,47,8,6,0,94,329,990,965.5,24.5,0.151,0.0253,0.00103,0.177,0.00722,2,0.123,0.3,0.0122,24.2,0.934,0.97,0.906,29.6,28.8,57.5,1380
1999-08-08,1998,11,45,220,416.82,0.47,3,Normal,47,8,6,5,89,155,0.37,261.8,0.63,261.8,0,0,0,0,-5,5,47,8,6,0,94,323,990,965.5,24.5,0.149,0.0226,0.000921,0.172,0.00702,2,0.119,0.291,0.0119,24.2,0.932,0.97,0.904,29,28.1,56.3,1350
1999-08-09,1998,11,45,221,412.18,0.47,3,Normal,47,8,6,5,89,155,0.38,257.2,0.62,257.2,0,0,0,0,-5,5,47,8,6,0,94,318,990,965.5,24.5,0.148,0.0204,0.000831,0.168,0.00685,2,0.116,0.284,0.0116,24.3,0.931,0.97,0.903,28.5,27.6,55.3,1330
1999-08-10,1998,11,45,222,406.98,0.48,3,Normal,47,8,6,5,89,155,0.38,252,0.62,252,0,0,0,0,-5,5,47,8,6,0,94,313,990,965.4,24.6,0.146,0.0179,0.00073,0.164,0.00667,2,0.113,0.277,0.0113,24.3,0.93,0.97,0.902,27.9,27.1,54.2,1300
1999-08-11,1998,11,45,223,401.79,0.48,3,Normal,47,8,6,5,89,155,0.39,246.8,0.61,246.8,0,0,0,0,-5,5,47,8,6,0,94,308,990,965.4,24.6,0.144,0.0167,0.00068,0.161,0.00654,2,0.109,0.27,0.011,24.3,0.929,0.97,0.901,27.3,26.5,53,1270
1999-08-12,1998,11,46,224,396.59,0.49,3,Normal,47,8,6,5,89,155,0.39,241.6,0.61,241.6,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.142,0.0163,0.000662,0.159,0.00644,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.9,1250
1999-08-13,1998,11,46,225,391.39,0.49,3,Normal,47,8,6,5,89,155,0.4,236.4,0.6,236.4,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.000643,0.156,0.00634,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.2,25.4,50.7,1220
1999-08-14,1998,11,46,226,386.75,0.49,3,Normal,47,8,6,5,89,155,0.4,231.8,0.6,231.8,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0154,0.000626,0.154,0.00626,2,0.0989,0.253,0.0103,24.4,0.924,0.97,0.896,25.6,24.9,49.7,1190
1999-08-15,1998,11,46,227,382.1,0.5,3,Normal,47,8,6,5,89,155,0.41,227.1,0.59,227.1,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.0151,0.00061,0.152,0.00617,1,0.249,0.401,0.0163,24.3,0.958,0.98,0.939,51.8,48.2,48.2,1160
1999-08-16,1998,11,46,228,377.45,0.5,3,Normal,47,8,6,5,89,155,0.41,222.4,0.59,222.4,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.136,0.0147,0.000593,0.15,0.00608,1,0.243,0.393,0.0159,24.3,0.958,0.98,0.939,50.8,48.2,48.2,1160
1999-08-17,1998,11,46,229,373.89,0.5,3,Normal,47,8,6,5,89,155,0.41,218.9,0.58,218.9,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0144,0.00058,0.149,0.00601,1,0.238,0.387,0.0156,24.3,0.958,0.98,0.939,50.1,48.2,48.2,1160
1999-08-18,1998,11,46,230,369.79,0.51,3,Normal,47,8,6,5,89,155,0.42,214.8,0.58,214.8,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.2,24.8,0.133,0.014,0.000566,0.147,0.00593,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.2,48.2,1160
1999-08-19,1998,11,47,231,365.69,0.51,3,Normal,47,8,6,5,89,155,0.42,210.7,0.58,210.7,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.131,0.0137,0.000551,0.145,0.00586,1,0.227,0.372,0.015,24.4,0.957,0.98,0.937,48.2,47.3,47.3,1130
1999-08-20,1998,11,47,232,361.59,0.52,3,Normal,47,8,6,5,89,155,0.43,206.6,0.57,206.6,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0133,0.000537,0.143,0.00578,1,0.221,0.365,0.0147,24.4,0.956,0.98,0.937,47.3,46.4,46.4,1110
1999-08-21,1998,11,47,233,357.49,0.52,3,Normal,47,8,6,5,89,155,0.43,202.5,0.57,202.5,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.129,0.013,0.000522,0.141,0.0057,1,0.216,0.357,0.0144,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
1999-08-22,1998,11,47,234,353.39,0.52,3,Normal,47,8,6,5,89,155,0.44,198.4,0.56,198.4,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000508,0.14,0.00563,1,0.21,0.35,0.0141,24.5,0.954,0.98,0.935,45.5,44.6,44.6,1070
1999-08-23,1998,11,47,235,349.29,0.53,3,Normal,47,8,6,5,89,155,0.44,194.3,0.56,194.3,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0123,0.000493,0.138,0.00555,1,0.205,0.343,0.0138,24.5,0.953,0.98,0.934,44.5,43.6,43.6,1050
1999-08-24,1998,11,47,236,345.18,0.53,3,Normal,47,8,6,5,89,155,0.45,190.2,0.55,190.2,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000479,0.136,0.00547,1,0.199,0.335,0.0135,24.5,0.952,0.98,0.933,43.6,42.7,42.7,1020
1999-08-25,1998,11,47,237,341.63,0.54,3,Normal,47,8,6,5,89,155,0.45,186.6,0.55,186.6,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0116,0.000467,0.135,0.00541,1,0.194,0.329,0.0132,24.6,0.951,0.98,0.932,42.7,41.9,41.9,1010
1999-08-26,1998,11,48,238,338.07,0.54,3,Normal,47,8,6,5,89,155,0.46,183.1,0.54,183.1,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000454,0.133,0.00534,1,0.19,0.323,0.013,24.6,0.95,0.98,0.931,41.9,41.1,41.1,986
1999-08-27,1998,11,48,239,334.52,0.54,3,Normal,47,8,6,5,89,155,0.46,179.5,0.54,179.5,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.12,0.011,0.000442,0.131,0.00527,1,0.185,0.316,0.0127,24.6,0.949,0.978,0.928,41.1,40.2,40.2,965
1999-08-28,1998,11,48,240,330.97,0.55,3,Normal,47,8,6,5,89,155,0.47,176,0.53,176,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000429,0.13,0.00521,1,0.18,0.31,0.0124,24.6,0.948,0.977,0.926,40.3,39.3,39.3,944
1999-08-29,1998,11,48,241,327.41,0.55,3,Normal,47,8,6,5,89,155,0.47,172.4,0.53,172.4,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000417,0.128,0.00514,1,0.175,0.304,0.0122,24.7,0.947,0.975,0.923,39.5,38.5,38.5,923
1999-08-30,1998,11,48,242,323.86,0.55,3,Normal,47,8,6,5,89,155,0.48,168.9,0.52,168.9,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000404,0.127,0.00507,1,0.17,0.297,0.0119,24.7,0.945,0.973,0.92,38.6,37.6,37.6,903
1999-08-31,1998,11,48,243,321.39,0.56,3,Normal,47,8,6,5,89,155,0.48,166.4,0.52,166.4,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00989,0.000396,0.126,0.00503,1,0.167,0.293,0.0117,24.7,0.945,0.972,0.918,38.1,37,37,888
1999-09-01,1998,12,48,244,317.29,0.56,3,Normal,40,6,4,3,65,118,0.37,199.3,0.63,199.3,0,0,0,0,-3,3,40,6,4,0,68,249,990,965,25,0.124,0.0127,0.000507,0.136,0.00545,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.935,46,45.1,45.1,1080
1999-09-02,1998,12,49,245,313.74,0.57,3,Normal,40,6,4,3,65,118,0.38,195.7,0.62,195.7,0,0,0,0,-3,3,40,6,4,0,68,246,990,965,25,0.122,0.0124,0.000495,0.135,0.00538,1,0.207,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
1999-09-03,1998,12,49,246,309.64,0.57,3,Normal,40,6,4,3,65,118,0.38,191.6,0.62,191.6,0,0,0,0,-3,3,40,6,4,0,68,242,990,964.9,25.1,0.121,0.012,0.000481,0.133,0.0053,1,0.201,0.334,0.0133,24.7,0.952,0.98,0.933,44.2,43.4,43.4,1040
1999-09-04,1998,12,49,247,305.54,0.58,3,Normal,40,6,4,3,65,118,0.39,187.5,0.61,187.5,0,0,0,0,-3,3,40,6,4,0,68,238,990,964.9,25.1,0.119,0.0117,0.000466,0.131,0.00523,1,0.196,0.327,0.013,24.7,0.951,0.98,0.932,43.3,42.4,42.4,1020
1999-09-05,1998,12,49,248,301.98,0.58,3,Normal,40,6,4,3,65,118,0.39,184,0.61,184,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000454,0.129,0.00516,1,0.191,0.32,0.0128,24.8,0.95,0.98,0.931,42.5,41.6,41.6,998
1999-09-06,1998,12,49,249,298.43,0.59,3,Normal,40,6,4,3,65,118,0.4,180.4,0.6,180.4,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.6,40.8,40.8,978
1999-09-07,1998,12,49,250,294.87,0.59,3,Normal,40,6,4,3,65,118,0.4,176.9,0.6,176.9,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000429,0.126,0.00503,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.927,40.8,39.9,39.9,957
1999-09-08,1998,12,49,251,291.32,0.6,3,Normal,40,6,4,3,65,118,0.41,173.3,0.59,173.3,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0105,0.000417,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.947,0.976,0.924,40,39,39,936
1999-09-09,1998,12,50,252,288.86,0.6,3,Normal,40,6,4,3,65,118,0.41,170.9,0.59,170.9,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.113,0.0103,0.000409,0.124,0.00492,1,0.173,0.297,0.0118,24.8,0.946,0.975,0.922,39.4,38.4,38.4,921
1999-09-10,1998,12,50,253,285.85,0.6,3,Normal,40,6,4,3,65,118,0.41,167.8,0.59,167.8,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.01,0.000398,0.122,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
1999-09-11,1998,12,50,254,282.84,0.61,3,Normal,40,6,4,3,65,118,0.42,164.8,0.58,164.8,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00976,0.000388,0.121,0.00481,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,885
1999-09-12,1998,12,50,255,279.83,0.61,3,Normal,40,6,4,3,65,118,0.42,161.8,0.58,161.8,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00951,0.000377,0.12,0.00476,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
1999-09-13,1998,12,50,256,276.82,0.62,3,Normal,40,6,4,3,65,118,0.43,158.8,0.57,158.8,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00925,0.000367,0.118,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,851
1999-09-14,1998,12,50,257,273.82,0.62,3,Normal,40,6,4,3,65,118,0.43,155.8,0.57,155.8,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00899,0.000357,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,835
1999-09-15,1998,12,50,258,270.81,0.63,3,Normal,40,6,4,3,65,118,0.44,152.8,0.56,152.8,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00874,0.000347,0.116,0.00459,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,818
1999-09-16,1998,12,51,259,267.8,0.63,3,Normal,40,6,4,3,65,118,0.44,149.8,0.56,149.8,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00848,0.000336,0.115,0.00454,1,0.145,0.259,0.0103,25,0.939,0.97,0.911,34.5,33.4,33.4,802
1999-09-17,1998,12,51,260,264.79,0.64,3,Normal,40,6,4,3,65,118,0.45,146.8,0.55,146.8,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00823,0.000326,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.7,32.7,32.7,785
1999-09-18,1998,12,51,261,262.33,0.64,3,Normal,40,6,4,3,65,118,0.45,144.3,0.55,144.3,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00802,0.000318,0.112,0.00444,1,0.137,0.249,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,772
1999-09-19,1998,12,51,262,259.87,0.64,3,Normal,40,6,4,3,65,118,0.45,141.9,0.55,141.9,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00781,0.000309,0.111,0.0044,1,0.134,0.245,0.0097,25,0.936,0.97,0.908,32.6,31.6,31.6,758
1999-09-20,1998,12,51,263,257.41,0.65,3,Normal,40,6,4,3,65,118,0.46,139.4,0.54,139.4,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.0076,0.000301,0.11,0.00435,1,0.131,0.241,0.00952,25,0.935,0.97,0.907,32,31,31,745
1999-09-21,1998,12,51,264,254.95,0.65,3,Normal,40,6,4,3,65,118,0.46,136.9,0.54,136.9,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00739,0.000292,0.109,0.00431,1,0.127,0.236,0.00935,25,0.934,0.97,0.906,31.4,30.5,30.5,731
1999-09-22,1998,12,51,265,252.49,0.66,3,Normal,40,6,4,3,65,118,0.47,134.5,0.53,134.5,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00718,0.000284,0.108,0.00426,1,0.124,0.232,0.00917,25.1,0.933,0.97,0.905,30.8,29.9,29.9,718
1999-09-23,1998,12,52,266,250.03,0.67,3,Normal,40,6,4,3,65,118,0.47,132,0.53,132,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0998,0.00697,0.000276,0.107,0.00422,1,0.121,0.227,0.00899,25.1,0.932,0.97,0.904,30.2,29.3,29.3,704
1999-09-24,1998,12,52,267,247.57,0.67,3,Normal,40,6,4,3,65,118,0.48,129.6,0.52,129.6,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0989,0.00676,0.000267,0.106,0.00417,1,0.117,0.223,0.00881,25.1,0.931,0.97,0.903,29.7,28.8,28.8,691
1999-09-25,1998,12,52,268,245.11,0.68,3,Normal,40,6,4,3,65,118,0.48,127.1,0.52,127.1,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.098,0.00655,0.000259,0.105,0.00413,1,0.114,0.219,0.00863,25.1,0.93,0.97,0.902,29.1,28.2,28.2,677
1999-09-26,1998,12,52,269,243.74,0.68,3,Normal,40,6,4,3,65,118,0.48,125.7,0.52,125.7,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0976,0.00644,0.000254,0.104,0.0041,1,0.112,0.216,0.00853,25.1,0.929,0.97,0.901,28.8,27.9,27.9,670
1999-09-27,1998,12,52,270,241.82,0.69,3,Normal,40,6,4,3,65,118,0.49,123.8,0.51,123.8,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0969,0.00627,0.000248,0.103,0.00407,1,0.11,0.213,0.0084,25.1,0.928,0.97,0.9,28.3,27.5,27.5,659
1999-09-28,1998,12,52,271,239.91,0.69,3,Normal,40,6,4,3,65,118,0.49,121.9,0.51,121.9,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0962,0.00611,0.000241,0.102,0.00403,1,0.107,0.209,0.00826,25.2,0.927,0.97,0.899,27.9,27,27,649
1999-09-29,1998,12,52,272,238,0.7,3,Normal,40,6,4,3,65,118,0.5,120,0.5,120,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0955,0.00595,0.000235,0.101,0.004,1,0.104,0.206,0.00812,25.2,0.925,0.97,0.898,27.4,26.6,26.6,638
1999-09-30,1998,12,53,273,236.08,0.7,3,Normal,40,6,4,3,65,118,0.5,118.1,0.5,118.1,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0949,0.00579,0.000228,0.101,0.00396,1,0.102,0.203,0.00798,25.2,0.924,0.97,0.896,26.9,26.1,26.1,627
1999-10-01,1999,1,1,274,234.17,0.71,3,Normal,37,5,3,2,50,97,0.41,137.2,0.59,137.2,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.00741,0.000292,0.107,0.00422,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
1999-10-02,1999,1,1,275,232.25,0.71,3,Normal,37,5,3,2,50,97,0.42,135.3,0.58,135.3,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00725,0.000285,0.106,0.00419,1,0.125,0.231,0.00911,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
1999-10-03,1999,1,1,276,230.34,0.72,3,Normal,37,5,3,2,50,97,0.42,133.3,0.58,133.3,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0985,0.00708,0.000279,0.106,0.00415,1,0.123,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
1999-10-04,1999,1,1,277,230.61,0.72,3,Normal,37,5,3,2,50,97,0.42,133.6,0.58,133.6,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0986,0.00711,0.00028,0.106,0.00416,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
1999-10-05,1999,1,1,278,230.89,0.72,3,Normal,37,5,3,2,50,97,0.42,133.9,0.58,133.9,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0987,0.00713,0.000281,0.106,0.00416,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
1999-10-06,1999,1,1,279,228.97,0.72,3,Normal,37,5,3,2,50,97,0.42,132,0.58,132,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00697,0.000274,0.105,0.00413,1,0.121,0.226,0.00887,25.2,0.931,0.97,0.904,30.4,29.5,29.5,707
1999-10-07,1999,1,1,280,227.06,0.73,3,Normal,37,5,3,2,50,97,0.43,130.1,0.57,130.1,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.00681,0.000268,0.104,0.00409,1,0.118,0.222,0.00874,25.2,0.931,0.97,0.903,29.9,29,29,697
1999-10-08,1999,1,2,281,225.14,0.74,3,Normal,37,5,3,2,50,97,0.43,128.1,0.57,128.1,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0966,0.00664,0.000261,0.103,0.00406,1,0.115,0.219,0.0086,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
1999-10-09,1999,1,2,282,222.14,0.75,3,Normal,37,5,3,2,50,97,0.44,125.1,0.56,125.1,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.00639,0.000251,0.102,0.004,1,0.111,0.213,0.00838,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
1999-10-10,1999,1,2,283,220.77,0.75,3,Normal,37,5,3,2,50,97,0.44,123.8,0.56,123.8,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00627,0.000246,0.101,0.00398,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.5,27.6,27.6,662
1999-10-11,1999,1,2,284,218.86,0.76,3,Normal,37,5,3,2,50,97,0.44,121.9,0.56,121.9,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.00611,0.00024,0.101,0.00394,1,0.107,0.208,0.00814,25.3,0.926,0.97,0.899,28,27.1,27.1,652
1999-10-12,1999,1,2,285,216.94,0.77,3,Normal,37,5,3,2,50,97,0.45,119.9,0.55,119.9,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00594,0.000233,0.0997,0.00391,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
1999-10-13,1999,1,2,286,215.57,0.77,3,Normal,37,5,3,2,50,97,0.45,118.6,0.55,118.6,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00583,0.000229,0.0991,0.00388,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
1999-10-14,1999,1,2,287,214.21,0.78,3,Normal,37,5,3,2,50,97,0.45,117.2,0.55,117.2,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00571,0.000224,0.0985,0.00386,1,0.101,0.199,0.00781,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
1999-10-15,1999,1,3,288,212.29,0.79,3,Normal,37,5,3,2,50,97,0.46,115.3,0.54,115.3,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00555,0.000217,0.0977,0.00383,1,0.0981,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
1999-10-16,1999,1,3,289,210.38,0.79,3,Normal,37,5,3,2,50,97,0.46,113.4,0.54,113.4,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00539,0.000211,0.0968,0.00379,1,0.0956,0.192,0.00753,25.3,0.92,0.97,0.893,25.9,25.2,25.2,604
1999-10-17,1999,1,3,290,208.47,0.8,3,Normal,37,5,3,2,50,97,0.47,111.5,0.54,111.5,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0908,0.00522,0.000205,0.096,0.00376,1,0.093,0.189,0.0074,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1999-10-18,1999,1,3,291,206.55,0.8,3,Normal,37,5,3,2,50,97,0.47,109.5,0.53,109.5,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0901,0.00506,0.000198,0.0951,0.00372,1,0.0904,0.186,0.00726,25.4,0.917,0.97,0.89,25,24.3,24.3,582
1999-10-19,1999,1,3,292,204.64,0.81,3,Normal,37,5,3,2,50,97,0.47,107.6,0.53,107.6,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.0049,0.000192,0.0943,0.00369,1,0.0878,0.182,0.00712,25.4,0.916,0.97,0.888,24.6,23.8,23.8,572
1999-10-20,1999,1,3,293,203.27,0.81,3,Normal,37,5,3,2,50,97,0.48,106.3,0.52,106.3,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00478,0.000187,0.0937,0.00366,1,0.086,0.18,0.00702,25.4,0,0,0,0,0,0,0
1999-10-21,1999,1,3,294,201.9,0.81,3,Normal,37,5,3,2,50,97,0.48,104.9,0.52,104.9,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00467,0.000182,0.0931,0.00364,1,0.0841,0.177,0.00693,25.4,0,0,0,0,0,0,0
1999-10-22,1999,1,4,295,199.99,0.82,3,Normal,37,5,3,2,50,97,0.48,103,0.52,103,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0878,0.0045,0.000176,0.0923,0.0036,1,0.0815,0.174,0.00679,25.4,0,0,0,0,0,0,0
1999-10-23,1999,1,4,296,198.07,0.83,3,Normal,37,5,3,2,50,97,0.49,101.1,0.51,101.1,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0871,0.00434,0.00017,0.0914,0.00357,1,0.0789,0.17,0.00666,25.4,0,0,0,0,0,0,0
1999-10-24,1999,1,4,297,196.16,0.83,3,Normal,37,5,3,2,50,97,0.49,99.16,0.51,99.16,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0864,0.00418,0.000163,0.0906,0.00354,1,0.0764,0.167,0.00652,25.4,0,0,0,0,0,0,0
1999-10-25,1999,1,4,298,194.79,0.84,3,Normal,37,5,3,2,50,97,0.5,97.79,0.5,97.79,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0859,0.00406,0.000159,0.09,0.00352,1,0.0745,0.165,0.00643,25.4,0,0,0,0,0,0,0
1999-10-26,1999,1,4,299,194.52,0.84,3,Normal,37,5,3,2,50,97,0.5,97.52,0.5,97.52,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0858,0.00404,0.000158,0.0899,0.00351,1,0.0742,0.164,0.00641,25.4,0,0,0,0,0,0,0
1999-10-27,1999,1,4,300,193.7,0.84,3,Normal,37,5,3,2,50,97,0.5,96.7,0.5,96.7,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0855,0.00397,0.000155,0.0895,0.0035,1,0.073,0.163,0.00635,25.4,0,0,0,0,0,0,0
1999-10-28,1999,1,4,301,192.88,0.84,3,Normal,37,5,3,2,50,97,0.5,95.88,0.5,95.88,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0853,0.0039,0.000152,0.0892,0.00348,1,0.0719,0.161,0.0063,25.4,0,0,0,0,0,0,0
1999-10-29,1999,1,5,302,192.06,0.85,3,Normal,37,5,3,2,50,97,0.51,95.06,0.49,95.06,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.085,0.00383,0.00015,0.0888,0.00347,1,0.0708,0.16,0.00624,25.4,0,0,0,0,0,0,0
1999-10-30,1999,1,5,303,191.24,0.85,3,Normal,37,5,3,2,50,97,0.51,94.24,0.49,94.24,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0847,0.00376,0.000147,0.0884,0.00346,1,0.0697,0.158,0.00618,25.4,0,0,0,0,0,0,0
1999-10-31,1999,1,5,304,189.32,0.86,3,Normal,37,5,3,2,50,97,0.51,92.32,0.49,92.32,0,0,0,0,-2,2,37,5,3,0,52,137,990,964.4,25.6,0.084,0.0036,0.000141,0.0876,0.00342,1,0.0671,0.155,0.00605,25.4,0,0,0,0,0,0,0
1999-11-01,1999,2,5,305,189.05,0.86,4,Mod_Dry,29,4,2,2,30,67,0.35,122,0.65,122,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00612,0.000239,0.0971,0.0038,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
1999-11-02,1999,2,5,306,190.42,0.85,4,Mod_Dry,29,4,2,2,30,67,0.35,123.4,0.65,123.4,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00624,0.000244,0.0977,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
1999-11-03,1999,2,5,307,192.33,0.85,4,Mod_Dry,29,4,2,2,30,67,0.35,125.3,0.65,125.3,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.0064,0.00025,0.0985,0.00385,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.1,28.1,674
1999-11-04,1999,2,5,308,191.51,0.85,4,Mod_Dry,29,4,2,2,30,67,0.35,124.5,0.65,124.5,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0918,0.00633,0.000248,0.0982,0.00384,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.8,27.9,27.9,669
1999-11-05,1999,2,6,309,190.69,0.85,4,Mod_Dry,29,4,2,2,30,67,0.35,123.7,0.65,123.7,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0915,0.00626,0.000245,0.0978,0.00382,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.9,28.5,27.7,27.7,665
1999-11-06,1999,2,6,310,190.97,0.85,4,Mod_Dry,29,4,2,2,30,67,0.35,124,0.65,124,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00629,0.000246,0.0979,0.00383,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
1999-11-07,1999,2,6,311,191.24,0.85,4,Mod_Dry,29,4,2,2,30,67,0.35,124.2,0.65,124.2,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.00631,0.000247,0.098,0.00383,1,0.11,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
1999-11-08,1999,2,6,312,190.42,0.85,4,Mod_Dry,29,4,2,2,30,67,0.35,123.4,0.65,123.4,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00624,0.000244,0.0977,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
1999-11-09,1999,2,6,313,190.69,0.85,4,Mod_Dry,29,4,2,2,30,67,0.35,123.7,0.65,123.7,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0915,0.00626,0.000245,0.0978,0.00382,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.9,28.5,27.7,27.7,665
1999-11-10,1999,2,6,314,193.15,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,126.2,0.65,126.2,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00647,0.000253,0.0989,0.00386,1,0.113,0.212,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
1999-11-11,1999,2,6,315,195.61,0.83,4,Mod_Dry,29,4,2,2,30,67,0.34,128.6,0.66,128.6,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00668,0.000261,0.1,0.00391,1,0.116,0.216,0.00844,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
1999-11-12,1999,2,7,316,197.53,0.83,4,Mod_Dry,29,4,2,2,30,67,0.34,130.5,0.66,130.5,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00685,0.000267,0.101,0.00394,1,0.119,0.22,0.00858,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
1999-11-13,1999,2,7,317,196.71,0.83,4,Mod_Dry,29,4,2,2,30,67,0.34,129.7,0.66,129.7,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00678,0.000265,0.1,0.00392,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.902,30,29.1,29.1,699
1999-11-14,1999,2,7,318,195.89,0.83,4,Mod_Dry,29,4,2,2,30,67,0.34,128.9,0.66,128.9,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0934,0.00671,0.000262,0.1,0.00391,1,0.117,0.217,0.00846,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
1999-11-15,1999,2,7,319,195.61,0.83,4,Mod_Dry,29,4,2,2,30,67,0.34,128.6,0.66,128.6,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00668,0.000261,0.1,0.00391,1,0.116,0.216,0.00844,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
1999-11-16,1999,2,7,320,194.25,0.84,4,Mod_Dry,29,4,2,2,30,67,0.34,127.3,0.66,127.3,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00657,0.000257,0.0994,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
1999-11-17,1999,2,7,321,192.33,0.85,4,Mod_Dry,29,4,2,2,30,67,0.35,125.3,0.65,125.3,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.0064,0.00025,0.0985,0.00385,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.1,28.1,674
1999-11-18,1999,2,7,322,191.51,0.85,4,Mod_Dry,29,4,2,2,30,67,0.35,124.5,0.65,124.5,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0918,0.00633,0.000248,0.0982,0.00384,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.8,27.9,27.9,669
1999-11-19,1999,2,8,323,190.69,0.85,4,Mod_Dry,29,4,2,2,30,67,0.35,123.7,0.65,123.7,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0915,0.00626,0.000245,0.0978,0.00382,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.9,28.5,27.7,27.7,665
1999-11-20,1999,2,8,324,190.42,0.85,4,Mod_Dry,29,4,2,2,30,67,0.35,123.4,0.65,123.4,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00624,0.000244,0.0977,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
1999-11-21,1999,2,8,325,189.6,0.85,5,Dry,23,4,2,2,19,50,0.26,139.6,0.74,139.6,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.095,0.00762,0.000298,0.103,0.00401,1,0.131,0.234,0.00913,25.3,0.934,0.97,0.906,32.4,31.4,31.4,755
1999-11-22,1999,2,8,326,187.68,0.86,5,Dry,23,4,2,2,19,50,0.27,137.7,0.73,137.7,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0944,0.00745,0.000291,0.102,0.00398,1,0.128,0.23,0.009,25.3,0.934,0.97,0.906,31.9,31,31,744
1999-11-23,1999,2,8,327,186.32,0.86,5,Dry,23,4,2,2,19,50,0.27,136.3,0.73,136.3,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0939,0.00734,0.000287,0.101,0.00396,1,0.127,0.228,0.00891,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
1999-11-24,1999,2,8,328,185.5,0.87,5,Dry,23,4,2,2,19,50,0.27,135.5,0.73,135.5,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0936,0.00727,0.000284,0.101,0.00394,1,0.125,0.226,0.00885,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
1999-11-25,1999,2,8,329,188.5,0.86,5,Dry,23,4,2,2,19,50,0.27,138.5,0.73,138.5,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0946,0.00752,0.000294,0.102,0.00399,1,0.129,0.232,0.00906,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
1999-11-26,1999,2,9,330,192.61,0.84,5,Dry,23,4,2,2,19,50,0.26,142.6,0.74,142.6,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0961,0.00787,0.000308,0.104,0.00406,1,0.135,0.239,0.00934,25.3,0.935,0.97,0.907,33.2,32.2,32.2,772
1999-11-27,1999,2,9,331,193.97,0.84,5,Dry,23,4,2,2,19,50,0.26,144,0.74,144,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0966,0.00799,0.000312,0.105,0.00409,1,0.137,0.241,0.00944,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
1999-11-28,1999,2,9,332,194.25,0.84,5,Dry,23,4,2,2,19,50,0.26,144.3,0.74,144.3,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0967,0.00801,0.000313,0.105,0.00409,1,0.137,0.242,0.00945,25.3,0.936,0.97,0.908,33.6,32.6,32.6,781
1999-11-29,1999,2,9,333,197.25,0.83,5,Dry,23,4,2,2,19,50,0.25,147.3,0.75,147.3,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0977,0.00827,0.000323,0.106,0.00414,1,0.141,0.247,0.00966,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
1999-11-30,1999,2,9,334,199.17,0.82,5,Dry,23,4,2,2,19,50,0.25,149.2,0.75,149.2,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0984,0.00843,0.000329,0.107,0.00417,1,0.144,0.251,0.00979,25.3,0.938,0.97,0.91,34.8,33.7,33.7,810
1999-12-01,1999,3,9,335,198.35,0.82,5,Dry,26,4,3,2,24,59,0.3,139.3,0.7,139.3,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.00759,0.000297,0.104,0.00406,1,0.131,0.235,0.00916,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
1999-12-02,1999,3,9,336,198.07,0.83,5,Dry,26,4,3,2,24,59,0.3,139.1,0.7,139.1,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00914,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
1999-12-03,1999,3,10,337,196.71,0.83,5,Dry,26,4,3,2,24,59,0.3,137.7,0.7,137.7,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00746,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.934,0.97,0.905,32,31,31,744
1999-12-04,1999,3,10,338,196.43,0.83,5,Dry,26,4,3,2,24,59,0.3,137.4,0.7,137.4,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00743,0.00029,0.103,0.00403,1,0.128,0.231,0.00903,25.4,0.933,0.97,0.905,31.9,30.9,30.9,743
1999-12-05,1999,3,10,339,195.07,0.84,5,Dry,26,4,3,2,24,59,0.3,136.1,0.7,136.1,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00732,0.000286,0.103,0.00401,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
1999-12-06,1999,3,10,340,194.79,0.84,5,Dry,26,4,3,2,24,59,0.3,135.8,0.7,135.8,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00892,25.4,0.933,0.97,0.905,31.5,30.6,30.6,733
1999-12-07,1999,3,10,341,193.97,0.84,5,Dry,26,4,3,2,24,59,0.3,135,0.7,135,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00722,0.000282,0.102,0.00399,1,0.125,0.227,0.00886,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
1999-12-08,1999,3,10,342,195.89,0.83,5,Dry,26,4,3,2,24,59,0.3,136.9,0.7,136.9,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00739,0.000289,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,740
1999-12-09,1999,3,10,343,197.8,0.83,5,Dry,26,4,3,2,24,59,0.3,138.8,0.7,138.8,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00755,0.000295,0.104,0.00405,1,0.13,0.234,0.00913,25.4,0.934,0.97,0.906,32.2,31.3,31.3,751
1999-12-10,1999,3,11,344,198.07,0.83,5,Dry,26,4,3,2,24,59,0.3,139.1,0.7,139.1,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00914,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
1999-12-11,1999,3,11,345,202.18,0.81,5,Dry,26,4,3,2,24,59,0.29,143.2,0.71,143.2,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0977,0.00792,0.00031,0.106,0.00413,1,0.136,0.241,0.00944,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
1999-12-12,1999,3,11,346,204.09,0.81,5,Dry,26,4,3,2,24,59,0.29,145.1,0.71,145.1,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00808,0.000316,0.106,0.00416,1,0.138,0.245,0.00957,25.3,0.936,0.97,0.908,33.8,32.7,32.7,786
1999-12-13,1999,3,11,347,203.82,0.81,5,Dry,26,4,3,2,24,59,0.29,144.8,0.71,144.8,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00806,0.000315,0.106,0.00416,1,0.138,0.244,0.00955,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
1999-12-14,1999,3,11,348,205.18,0.81,5,Dry,26,4,3,2,24,59,0.29,146.2,0.71,146.2,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00818,0.00032,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,792
1999-12-15,1999,3,11,349,208.74,0.8,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00848,0.000332,0.109,0.00425,1,0.145,0.253,0.00991,25.3,0.938,0.97,0.91,34.9,33.8,33.8,811
1999-12-16,1999,3,11,350,210.11,0.79,5,Dry,26,4,3,2,24,59,0.28,151.1,0.72,151.1,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00859,0.000337,0.109,0.00427,1,0.146,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
1999-12-17,1999,3,12,351,208.19,0.8,5,Dry,26,4,3,2,24,59,0.28,149.2,0.72,149.2,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00843,0.00033,0.108,0.00424,1,0.144,0.252,0.00987,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
1999-12-18,1999,3,12,352,206.82,0.8,5,Dry,26,4,3,2,24,59,0.28,147.8,0.71,147.8,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00831,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
1999-12-19,1999,3,12,353,204.91,0.81,5,Dry,26,4,3,2,24,59,0.29,145.9,0.71,145.9,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00815,0.000319,0.107,0.00418,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
1999-12-20,1999,3,12,354,205.73,0.8,5,Dry,26,4,3,2,24,59,0.29,146.7,0.71,146.7,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00822,0.000322,0.107,0.00419,1,0.141,0.248,0.00969,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
1999-12-21,1999,3,12,355,209.83,0.79,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000336,0.109,0.00427,1,0.146,0.255,0.00999,25.3,0.939,0.97,0.911,35.1,34.1,34.1,817
1999-12-22,1999,3,12,356,210.65,0.79,5,Dry,26,4,3,2,24,59,0.28,151.7,0.72,151.7,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00864,0.000338,0.109,0.00428,1,0.147,0.257,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,822
1999-12-23,1999,3,12,357,207.64,0.8,5,Dry,26,4,3,2,24,59,0.28,148.6,0.72,148.6,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00838,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.6,33.6,805
1999-12-24,1999,3,13,358,207.92,0.8,5,Dry,26,4,3,2,24,59,0.28,148.9,0.72,148.9,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.00841,0.000329,0.108,0.00423,1,0.144,0.252,0.00985,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
1999-12-25,1999,3,13,359,209.83,0.79,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000336,0.109,0.00427,1,0.146,0.255,0.00999,25.3,0.939,0.97,0.911,35.1,34.1,34.1,817
1999-12-26,1999,3,13,360,208.47,0.8,5,Dry,26,4,3,2,24,59,0.28,149.5,0.72,149.5,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00845,0.000331,0.108,0.00424,1,0.144,0.253,0.00989,25.3,0.938,0.97,0.91,34.8,33.8,33.8,810
1999-12-27,1999,3,13,361,206,0.8,5,Dry,26,4,3,2,24,59,0.29,147,0.71,147,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00825,0.000323,0.107,0.0042,1,0.141,0.248,0.00971,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
1999-12-28,1999,3,13,362,204.64,0.81,5,Dry,26,4,3,2,24,59,0.29,145.6,0.71,145.6,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00813,0.000318,0.107,0.00417,1,0.139,0.246,0.00961,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
1999-12-29,1999,3,13,363,206,0.8,5,Dry,26,4,3,2,24,59,0.29,147,0.71,147,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00825,0.000323,0.107,0.0042,1,0.141,0.248,0.00971,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
1999-12-30,1999,3,13,364,206.28,0.8,5,Dry,26,4,3,2,24,59,0.29,147.3,0.71,147.3,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00827,0.000323,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
1999-12-31,1999,3,14,365,203.82,0.81,5,Dry,26,4,3,2,24,59,0.29,144.8,0.71,144.8,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00806,0.000315,0.106,0.00416,1,0.138,0.244,0.00955,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
2000-01-01,1999,4,14,1,202.45,0.81,5,Dry,29,5,4,2,33,73,0.36,129.4,0.64,129.4,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0946,0.00675,0.000264,0.101,0.00396,1,0.117,0.219,0.00855,25.4,0.93,0.97,0.902,30,29.1,29.1,697
2000-01-02,1999,4,14,2,203.27,0.81,5,Dry,29,5,4,2,33,73,0.36,130.3,0.64,130.3,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0949,0.00682,0.000267,0.102,0.00398,1,0.118,0.22,0.0086,25.4,0.931,0.97,0.903,30.1,29.2,29.2,702
2000-01-03,1999,4,14,3,207.37,0.8,5,Dry,29,5,4,2,33,73,0.35,134.4,0.65,134.4,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0964,0.00717,0.000281,0.104,0.00405,1,0.124,0.227,0.0089,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2000-01-04,1999,4,14,4,212.02,0.79,5,Dry,29,5,4,2,33,73,0.34,139,0.66,139,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.098,0.00757,0.000296,0.106,0.00414,1,0.13,0.236,0.00924,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
2000-01-05,1999,4,14,5,215.57,0.77,5,Dry,29,5,4,2,33,73,0.34,142.6,0.66,142.6,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0993,0.00787,0.000308,0.107,0.0042,1,0.135,0.242,0.00949,25.3,0.936,0.97,0.908,33.1,32.1,32.1,769
2000-01-06,1999,4,14,6,219.68,0.76,5,Dry,29,5,4,2,33,73,0.33,146.7,0.67,146.7,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00822,0.000322,0.109,0.00427,1,0.141,0.249,0.00979,25.2,0.937,0.97,0.909,34,33,33,792
2000-01-07,1999,4,15,7,223.78,0.74,5,Dry,29,5,4,2,33,73,0.33,150.8,0.67,150.8,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00857,0.000336,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,33.9,33.9,815
2000-01-08,1999,4,15,8,227.33,0.73,5,Dry,29,5,4,2,33,73,0.32,154.3,0.68,154.3,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00887,0.000349,0.112,0.00441,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,834
2000-01-09,1999,4,15,9,229.79,0.72,5,Dry,29,5,4,2,33,73,0.32,156.8,0.68,156.8,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00908,0.000357,0.113,0.00446,1,0.154,0.268,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
2000-01-10,1999,4,15,10,231.71,0.71,5,Dry,29,5,4,2,33,73,0.32,158.7,0.69,158.7,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00924,0.000364,0.114,0.00449,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.8,35.7,35.7,858
2000-01-11,1999,4,15,11,231.43,0.72,5,Dry,29,5,4,2,33,73,0.32,158.4,0.69,158.4,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00922,0.000363,0.114,0.00449,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.8,35.7,35.7,856
2000-01-12,1999,4,15,12,228.43,0.73,5,Dry,29,5,4,2,33,73,0.32,155.4,0.68,155.4,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00896,0.000352,0.113,0.00443,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,36.1,35,35,840
2000-01-13,1999,4,15,13,229.25,0.72,5,Dry,29,5,4,2,33,73,0.32,156.3,0.68,156.3,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00903,0.000355,0.113,0.00445,1,0.153,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,844
2000-01-14,1999,4,16,14,232.8,0.71,5,Dry,29,5,4,2,33,73,0.31,159.8,0.69,159.8,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00933,0.000367,0.115,0.00451,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37.1,36,36,864
2000-01-15,1999,4,16,15,235.26,0.7,5,Dry,29,5,4,2,33,73,0.31,162.3,0.69,162.3,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00954,0.000376,0.116,0.00456,1,0.162,0.277,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,878
2000-01-16,1999,4,16,16,237.72,0.7,5,Dry,29,5,4,2,33,73,0.31,164.7,0.69,164.7,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00975,0.000384,0.117,0.0046,1,0.165,0.282,0.0111,25.1,0.943,0.972,0.917,38.2,37.2,37.2,892
2000-01-17,1999,4,16,17,241.28,0.69,5,Dry,29,5,4,2,33,73,0.3,168.3,0.7,168.3,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,913
2000-01-18,1999,4,16,18,245.38,0.68,5,Dry,29,5,4,2,33,73,0.3,172.4,0.7,172.4,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,40,39.1,39.1,938
2000-01-19,1999,4,16,19,248.93,0.67,5,Dry,29,5,4,2,33,73,0.29,175.9,0.71,175.9,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000423,0.122,0.00481,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,959
2000-01-20,1999,4,16,20,254.13,0.66,5,Dry,29,5,4,2,33,73,0.29,181.1,0.71,181.1,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000441,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,990
2000-01-21,1999,4,17,21,258.78,0.65,5,Dry,29,5,4,2,33,73,0.28,185.8,0.72,185.8,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0115,0.000457,0.126,0.00499,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2000-01-22,1999,4,17,22,263.43,0.64,5,Dry,29,5,4,2,33,73,0.28,190.4,0.72,190.4,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000473,0.128,0.00507,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2000-01-23,1999,4,17,23,267.53,0.63,5,Dry,29,5,4,2,33,73,0.27,194.5,0.73,194.5,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000487,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.3,44.4,44.4,1060
2000-01-24,1999,4,17,24,271.63,0.62,5,Dry,29,5,4,2,33,73,0.27,198.6,0.73,198.6,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000501,0.132,0.00522,1,0.211,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2000-01-25,1999,4,17,25,276.28,0.62,5,Dry,29,5,4,2,33,73,0.26,203.3,0.74,203.3,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000517,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
2000-01-26,1999,4,17,26,283.66,0.61,5,Dry,29,5,4,2,33,73,0.26,210.7,0.74,210.7,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000543,0.137,0.00544,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49,48,48,1150
2000-01-27,1999,4,17,27,291.04,0.6,5,Dry,29,5,4,2,33,73,0.25,218,0.75,218,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000568,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2000-01-28,1999,4,18,28,299.52,0.58,5,Dry,29,5,4,2,33,73,0.24,226.5,0.76,226.5,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000598,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2000-01-29,1999,4,18,29,307.45,0.57,5,Dry,29,5,4,2,33,73,0.24,234.4,0.76,234.4,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000626,0.147,0.00588,2,0.101,0.248,0.0099,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2000-01-30,1999,4,18,30,313.74,0.57,5,Dry,29,5,4,2,33,73,0.23,240.7,0.77,240.7,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000648,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
2000-01-31,1999,4,18,31,320.03,0.56,5,Dry,29,5,4,2,33,73,0.23,247,0.77,247,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.00067,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,27,54,1300
2000-02-01,1999,5,18,32,329.05,0.55,5,Dry,31,6,4,3,41,85,0.26,244.1,0.74,244.1,0,0,0,0,-3,3,31,6,4,0,44,285,990,965,25,0.136,0.0165,0.000661,0.153,0.00612,2,0.107,0.26,0.0104,24.7,0.927,0.97,0.9,27.4,26.6,53.2,1280
2000-02-02,1999,5,18,33,335.89,0.54,5,Dry,31,6,4,3,41,85,0.25,250.9,0.75,250.9,0,0,0,0,-3,3,31,6,4,0,44,292,990,965.1,24.9,0.139,0.0174,0.000699,0.156,0.00626,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.2,27.3,54.7,1310
2000-02-03,1999,5,18,34,344.36,0.53,5,Dry,31,6,4,3,41,85,0.25,259.4,0.75,259.4,0,0,0,0,-3,3,31,6,4,0,44,300,990,965.1,24.9,0.142,0.0214,0.000861,0.163,0.00655,2,0.118,0.281,0.0113,24.6,0.931,0.97,0.903,29.1,28.3,56.5,1360
2000-02-04,1999,5,19,35,353.39,0.52,5,Dry,31,6,4,3,41,85,0.24,268.4,0.76,268.4,0,0,0,0,-3,3,31,6,4,0,44,309,990,965.2,24.8,0.145,0.0257,0.00103,0.17,0.00686,2,0.124,0.294,0.0118,24.5,0.933,0.97,0.905,30.1,29.2,58.5,1400
2000-02-05,1999,5,19,36,362.41,0.52,5,Dry,31,6,4,3,41,85,0.23,277.4,0.77,277.4,0,0,0,0,-3,3,31,6,4,0,44,318,990,965.2,24.8,0.148,0.0299,0.00121,0.178,0.00717,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
2000-02-06,1999,5,19,37,374.72,0.5,5,Dry,31,6,4,3,41,85,0.23,289.7,0.77,289.7,0,0,0,0,-3,3,31,6,4,0,44,331,990,965.3,24.7,0.152,0.0357,0.00145,0.188,0.0076,2,0.138,0.326,0.0132,24.4,0.938,0.97,0.91,32.5,31.5,63.1,1510
2000-02-07,1999,5,19,38,389.75,0.49,5,Dry,31,6,4,3,41,85,0.22,304.8,0.78,304.8,0,0,0,0,-3,3,31,6,4,0,44,346,990,965.3,24.7,0.158,0.0428,0.00174,0.2,0.00813,2,0.148,0.349,0.0141,24.3,0.941,0.97,0.913,34.2,33.2,66.3,1590
2000-02-08,1999,5,19,39,402.61,0.48,5,Dry,31,6,4,3,41,85,0.21,317.6,0.79,317.6,0,0,0,0,-3,3,31,6,4,0,44,359,990,965.4,24.6,0.162,0.0489,0.00199,0.211,0.00858,2,0.157,0.368,0.015,24.2,0.943,0.97,0.915,35.6,34.5,69,1660
2000-02-09,1999,5,19,40,415.46,0.47,5,Dry,31,6,4,3,41,85,0.2,330.5,0.8,330.5,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.167,0.055,0.00224,0.222,0.00903,2,0.166,0.387,0.0158,24.1,0.945,0.97,0.917,37,35.9,71.7,1720
2000-02-10,1999,5,19,41,431.04,0.46,5,Dry,31,6,4,3,41,85,0.2,346,0.8,346,0,0,0,0,-3,3,31,6,4,0,44,387,990,965.5,24.5,0.172,0.0623,0.00255,0.234,0.00959,2,0.176,0.411,0.0168,24,0.948,0.973,0.922,38.7,37.6,75.3,1810
2000-02-11,1999,5,20,42,446.63,0.45,5,Dry,31,6,4,3,41,85,0.19,361.6,0.81,361.6,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.0697,0.00286,0.247,0.0101,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.4,39.4,78.8,1890
2000-02-12,1999,5,20,43,461.12,0.44,5,Dry,31,6,4,3,41,85,0.18,376.1,0.82,376.1,0,0,0,0,-3,3,31,6,4,0,44,417,990,965.7,24.3,0.183,0.0765,0.00315,0.259,0.0107,2,0.196,0.456,0.0187,23.9,0.952,0.98,0.933,41.9,41.1,82.1,1970
2000-02-13,1999,5,20,44,474.52,0.43,5,Dry,31,6,4,3,41,85,0.18,389.5,0.82,389.5,0,0,0,0,-3,3,31,6,4,0,44,431,990,965.7,24.3,0.187,0.0829,0.00341,0.27,0.0111,2,0.205,0.476,0.0196,23.8,0.954,0.98,0.935,43.3,42.5,84.9,2040
2000-02-14,1999,5,20,45,489.56,0.42,5,Dry,31,6,4,3,41,85,0.17,404.6,0.83,404.6,0,0,0,0,-3,3,31,6,4,0,44,446,990,965.8,24.2,0.193,0.09,0.00372,0.283,0.0117,2,0.216,0.498,0.0206,23.7,0.955,0.98,0.936,44.9,44,88,2110
2000-02-15,1999,5,20,46,506.24,0.41,5,Dry,31,6,4,3,41,85,0.17,421.2,0.83,421.2,0,0,0,0,-3,3,31,6,4,0,44,462,990,965.9,24.1,0.199,0.0978,0.00406,0.296,0.0123,2,0.227,0.523,0.0217,23.6,0.956,0.98,0.937,46.6,45.7,91.4,2190
2000-02-16,1999,5,20,47,520.73,0.4,5,Dry,31,6,4,3,41,85,0.16,435.7,0.84,435.7,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00435,0.308,0.0128,2,0.237,0.545,0.0227,23.5,0.957,0.98,0.938,48.1,47.1,94.3,2260
2000-02-17,1999,5,20,48,533.58,0.39,5,Dry,31,6,4,3,41,85,0.16,448.6,0.84,448.6,0,0,0,0,-3,3,31,6,4,0,44,490,990,966,24,0.208,0.111,0.00461,0.319,0.0133,2,0.245,0.564,0.0235,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
2000-02-18,1999,5,21,49,544.79,0.39,5,Dry,31,6,4,3,41,85,0.16,459.8,0.84,459.8,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00484,0.328,0.0137,2,0.253,0.581,0.0243,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2000-02-19,1999,5,21,50,557.64,0.38,5,Dry,31,6,4,3,41,85,0.15,472.6,0.85,472.6,0,0,0,0,-3,3,31,6,4,0,44,514,990,966.1,23.9,0.218,0.122,0.00511,0.341,0.0143,2,0.262,0.602,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2000-02-20,1999,5,21,51,568.31,0.37,5,Dry,31,6,4,3,41,85,0.15,483.3,0.85,483.3,0,0,0,0,-3,3,31,6,4,0,44,524,990,966.2,23.8,0.224,0.127,0.00533,0.352,0.0147,2,0.269,0.62,0.026,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2000-02-21,1999,5,21,52,577.33,0.37,5,Dry,31,6,4,3,41,85,0.15,492.3,0.85,492.3,0,0,0,0,-3,3,31,6,4,0,44,533,990,966.2,23.8,0.23,0.131,0.00552,0.361,0.0152,3,0.164,0.525,0.0221,23.3,0.945,0.97,0.917,35.4,34.4,103,2470
2000-02-22,1999,5,21,53,589.09,0.36,5,Dry,31,6,4,3,41,85,0.14,504.1,0.86,504.1,0,0,0,0,-3,3,31,6,4,0,44,545,990,966.3,23.7,0.236,0.138,0.0058,0.374,0.0157,3,0.169,0.543,0.0229,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2000-02-23,1999,5,21,54,599.21,0.36,5,Dry,31,6,4,3,41,85,0.14,514.2,0.86,514.2,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.144,0.0061,0.387,0.0163,3,0.174,0.56,0.0236,23.1,0.948,0.97,0.919,36.9,35.8,107,2570
2000-02-24,1999,5,21,55,607.68,0.35,5,Dry,31,6,4,3,41,85,0.14,522.7,0.86,522.7,0,0,0,0,-3,3,31,6,4,0,44,564,990,966.3,23.7,0.247,0.15,0.00634,0.397,0.0168,3,0.178,0.575,0.0243,23.1,0.949,0.97,0.921,37.4,36.3,109,2620
2000-02-25,1999,5,22,56,611.24,0.35,5,Dry,31,6,4,3,41,85,0.14,526.2,0.86,526.2,0,0,0,0,-3,3,31,6,4,0,44,567,990,966.3,23.7,0.249,0.153,0.00645,0.401,0.017,3,0.179,0.581,0.0245,23.1,0.949,0.971,0.921,37.7,36.6,110,2630
2000-02-26,1999,5,22,57,613.15,0.35,5,Dry,31,6,4,3,41,85,0.14,528.1,0.86,528.1,0,0,0,0,-3,3,31,6,4,0,44,569,990,966.4,23.6,0.25,0.154,0.0065,0.404,0.0171,3,0.18,0.584,0.0247,23.1,0.949,0.971,0.922,37.8,36.7,110,2640
2000-02-27,1999,5,22,58,616.16,0.35,5,Dry,31,6,4,3,41,85,0.14,531.2,0.86,531.2,0,0,0,0,-3,3,31,6,4,0,44,572,990,966.4,23.6,0.252,0.156,0.00659,0.407,0.0172,3,0.182,0.589,0.0249,23,0.949,0.972,0.922,38,36.9,111,2660
2000-02-28,1999,5,22,59,620.81,0.35,5,Dry,31,6,4,3,41,85,0.14,535.8,0.86,535.8,0,0,0,0,-3,3,31,6,4,0,44,577,990,966.4,23.6,0.254,0.159,0.00673,0.413,0.0175,3,0.184,0.597,0.0253,23,0.95,0.972,0.923,38.3,37.2,112,2680
2000-02-29,1999,5,22,60,627.1,0.35,5,Dry,31,6,4,3,41,85,0.14,542.1,0.86,542.1,0,0,0,0,-3,3,31,6,4,0,44,583,990,966.4,23.6,0.258,0.163,0.00691,0.421,0.0178,3,0.186,0.607,0.0257,23,0.95,0.973,0.925,38.7,37.7,113,2710
2000-03-01,1999,6,22,61,633.39,0.34,5,Dry,36,8,6,4,53,107,0.17,526.4,0.83,526.4,0,0,0,0,-4,4,36,8,6,0,57,576,990,966.4,23.6,0.254,0.153,0.00648,0.407,0.0173,3,0.179,0.586,0.0249,23,0.949,0.971,0.921,37.5,36.4,109,2620
2000-03-02,1999,6,22,62,639.68,0.34,5,Dry,36,8,6,4,53,107,0.17,532.7,0.83,532.7,0,0,0,0,-4,4,36,8,6,0,57,583,990,966.5,23.5,0.258,0.157,0.00666,0.414,0.0176,3,0.182,0.597,0.0253,22.9,0.949,0.972,0.922,37.9,36.9,111,2650
2000-03-03,1999,6,23,63,645.42,0.34,5,Dry,36,8,6,4,53,107,0.17,538.4,0.83,538.4,0,0,0,0,-4,4,36,8,6,0,57,588,990,966.5,23.5,0.261,0.161,0.00683,0.422,0.0179,3,0.185,0.606,0.0258,22.9,0.95,0.972,0.924,38.3,37.2,112,2680
2000-03-04,1999,6,23,64,651.16,0.33,5,Dry,36,8,6,4,53,107,0.16,544.2,0.84,544.2,0,0,0,0,-4,4,36,8,6,0,57,594,990,966.5,23.5,0.264,0.164,0.007,0.429,0.0182,3,0.187,0.616,0.0262,22.9,0.95,0.973,0.925,38.7,37.6,113,2710
2000-03-05,1999,6,23,65,656.9,0.33,5,Dry,36,8,6,4,53,107,0.16,549.9,0.84,549.9,0,0,0,0,-4,4,36,8,6,0,57,600,990,966.5,23.5,0.267,0.168,0.00717,0.436,0.0186,3,0.19,0.626,0.0267,22.8,0.951,0.974,0.926,39,38,114,2740
