date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-03-06,1999,6,23,66,664.29,0.33,5,Dry,36,8,6,4,53,107,0.16,557.3,0.84,557.3,0,0,0,0,-4,4,36,8,6,0,57,607,990,966.6,23.4,0.272,0.173,0.00739,0.445,0.019,3,0.193,0.638,0.0272,22.8,0.951,0.975,0.927,39.5,38.5,116,2770
2000-03-07,1999,6,23,67,671.12,0.33,5,Dry,36,8,6,4,53,107,0.16,564.1,0.84,564.1,0,0,0,0,-4,4,36,8,6,0,57,614,990,966.6,23.4,0.276,0.178,0.00759,0.453,0.0194,3,0.196,0.65,0.0277,22.8,0.952,0.976,0.929,40,39,117,2810
2000-03-08,1999,6,23,68,679.6,0.32,5,Dry,36,8,6,4,53,107,0.16,572.6,0.84,572.6,0,0,0,0,-4,4,36,8,6,0,57,623,990,966.6,23.4,0.28,0.183,0.00785,0.464,0.0198,3,0.2,0.664,0.0284,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
2000-03-09,1999,6,23,69,688.62,0.32,5,Dry,36,8,6,4,53,107,0.15,581.6,0.84,581.6,0,0,0,0,-4,4,36,8,6,0,57,632,990,966.7,23.3,0.285,0.19,0.00812,0.475,0.0203,3,0.204,0.679,0.0291,22.7,0.953,0.978,0.932,41.1,40.2,121,2890
2000-03-10,1999,6,24,70,700.38,0.31,5,Dry,36,8,6,4,53,107,0.15,593.4,0.85,593.4,0,0,0,0,-4,4,36,8,6,0,57,643,990,966.7,23.3,0.292,0.197,0.00847,0.49,0.021,3,0.21,0.699,0.03,22.6,0.954,0.98,0.935,41.8,41,123,2950
2000-03-11,1999,6,24,71,713.78,0.31,5,Dry,36,8,6,4,53,107,0.15,606.8,0.85,606.8,0,0,0,0,-4,4,36,8,6,0,57,657,990,966.8,23.2,0.3,0.206,0.00888,0.506,0.0218,3,0.216,0.722,0.031,22.5,0.955,0.98,0.936,42.7,41.8,125,3010
2000-03-12,1999,6,24,72,730.46,0.3,5,Dry,36,8,6,4,53,107,0.15,623.5,0.85,623.5,0,0,0,0,-4,4,36,8,6,0,57,673,990,966.8,23.2,0.309,0.217,0.00938,0.527,0.0227,3,0.223,0.75,0.0323,22.4,0.955,0.98,0.936,43.7,42.8,128,3080
2000-03-13,1999,6,24,73,750.42,0.29,5,Dry,36,8,6,4,53,107,0.14,643.4,0.86,643.4,0,0,0,0,-4,4,36,8,6,0,57,693,990,966.9,23.1,0.321,0.231,0.00999,0.551,0.0239,3,0.232,0.783,0.0339,22.3,0.956,0.98,0.937,44.9,44,132,3170
2000-03-14,1999,6,24,74,771.91,0.28,5,Dry,36,8,6,4,53,107,0.14,664.9,0.86,664.9,0,0,0,0,-4,4,36,8,6,0,57,715,990,967,23,0.333,0.245,0.0107,0.578,0.0251,3,0.242,0.82,0.0356,22.2,0.957,0.98,0.938,46.2,45.2,136,3260
2000-03-15,1999,6,24,75,791.42,0.27,5,Dry,36,8,6,4,53,107,0.14,684.4,0.86,684.4,0,0,0,0,-4,4,36,8,6,0,57,734,990,967.1,22.9,0.344,0.258,0.0113,0.602,0.0263,3,0.25,0.853,0.0372,22.1,0.957,0.98,0.938,47.3,46.3,139,3340
2000-03-16,1999,6,24,76,819.86,0.26,5,Dry,36,8,6,4,53,107,0.13,712.9,0.87,712.9,0,0,0,0,-4,4,36,8,6,0,57,763,990,967.2,22.8,0.36,0.277,0.0121,0.637,0.0279,3,0.263,0.901,0.0395,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2000-03-17,1999,6,25,77,860.32,0.25,5,Dry,36,8,6,4,53,107,0.12,753.3,0.88,753.3,0,0,0,0,-4,4,36,8,6,0,57,803,990,967.3,22.7,0.39,0.304,0.0134,0.694,0.0306,3,0.281,0.975,0.043,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2000-03-18,1999,6,25,78,909.51,0.23,5,Dry,36,8,6,4,53,107,0.12,802.5,0.88,802.5,0,0,0,0,-4,4,36,8,6,0,57,853,990,967.5,22.5,0.435,0.327,0.0146,0.763,0.034,4,0.213,0.976,0.0435,21.5,0.953,0.977,0.931,40.3,39.4,157,3780
2000-03-19,1999,6,25,79,972.31,0.21,5,Dry,36,8,6,4,53,107,0.11,865.3,0.89,865.3,0,0,0,0,-4,4,36,8,6,0,57,915,990,967.8,22.2,0.493,0.358,0.0161,0.851,0.0383,4,0.235,1.09,0.0489,21.1,0.955,0.98,0.936,42.8,41.9,168,4030
2000-03-20,1999,6,25,80,1049.9,0.2,5,Dry,36,8,6,4,53,107,0.1,942.9,0.9,942.9,0,0,0,0,-4,4,36,8,6,0,57,993,990,968.1,21.9,0.564,0.395,0.018,0.959,0.0437,4,0.261,1.22,0.0556,20.7,0.956,0.98,0.937,45.8,44.9,179,4310
2000-03-21,1999,6,25,81,1148.8,0.18,5,Dry,36,8,6,4,53,107,0.093,1042,0.91,1042,0,0,0,0,-4,4,36,8,6,0,57,1090,990,968.4,21.6,0.686,0.517,0.0239,1.2,0.0556,4,0.288,1.49,0.069,20.1,0.955,0.98,0.936,49.1,48.2,193,4620
2000-03-22,1999,6,25,82,1265.3,0.16,5,Dry,36,8,6,4,53,107,0.085,1158,0.92,1100,58,13,2,2,-2,43,49,10,8,2,96,1170,990,968.7,21.3,0.797,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2000-03-23,1999,6,25,83,1394.3,0.14,5,Dry,36,8,6,4,53,107,0.077,1287,0.92,1100,187,42,6,6,2,131,78,14,12,6,184,1200,990,969.1,20.9,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48,192,4610
2000-03-24,1999,6,26,84,1465.7,0.13,5,Dry,36,8,6,4,53,107,0.073,1359,0.93,1100,259,59,8,8,4,180,95,16,14,8,233,1230,990,969.4,20.6,0.882,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2000-03-25,1999,6,26,85,1551.7,0.12,5,Dry,36,8,6,4,53,107,0.069,1445,0.93,1100,345,64,10,11,6,254,100,18,17,10,307,1240,990,969.7,20.3,0.906,0.648,0.0318,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2000-03-26,1999,6,26,86,1639.8,0.11,5,Dry,36,8,6,4,53,107,0.065,1533,0.94,1100,433,64,10,13,9,337,100,18,19,13,390,1240,990,969.9,20.1,0.911,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2000-03-27,1999,6,26,87,1736.6,0.1,5,Dry,36,8,6,4,53,107,0.062,1630,0.94,1100,530,64,10,16,12,428,100,18,22,16,481,1240,990,970.2,19.8,0.919,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,44.9,180,4320
2000-03-28,1999,6,26,88,1842.5,0.093,5,Dry,36,8,6,4,53,107,0.058,1735,0.94,1100,635,64,10,19,15,527,100,18,25,19,580,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2000-03-29,1999,6,26,89,1943.6,0.083,5,Dry,36,8,6,4,53,107,0.055,1837,0.94,1100,737,64,10,19,18,626,100,18,25,22,679,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2000-03-30,1999,6,26,90,2032.3,0.073,5,Dry,36,8,6,4,53,107,0.053,1925,0.95,1100,825,64,10,19,21,711,100,18,25,25,764,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2000-03-31,1999,6,27,91,2115.2,0.066,5,Dry,36,8,6,4,53,107,0.051,2008,0.95,1100,908,64,10,19,23,792,100,18,25,27,845,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2000-04-01,1999,7,27,92,2191.8,0.06,4,Mod_Dry,45,11,10,10,72,148,0.068,2044,0.93,1100,944,55,7,15,18,849,100,18,25,28,921,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2000-04-02,1999,7,27,93,2262,0.054,4,Mod_Dry,45,11,10,10,72,148,0.065,2114,0.94,1100,1010,55,7,15,20,917,100,18,25,30,989,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2000-04-03,1999,7,27,94,2302.9,0.051,4,Mod_Dry,45,11,10,10,72,148,0.064,2155,0.94,1100,1060,55,7,15,22,956,100,18,25,32,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2000-04-04,1999,7,27,95,2336.6,0.048,4,Mod_Dry,45,11,10,10,72,148,0.063,2189,0.94,1100,1090,55,7,15,23,989,100,18,25,33,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3890
2000-04-05,1999,7,27,96,2370.4,0.045,4,Mod_Dry,45,11,10,10,72,148,0.062,2222,0.94,1100,1120,55,7,15,24,1020,100,18,25,34,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2000-04-06,1999,7,27,97,2396.9,0.043,4,Mod_Dry,45,11,10,10,72,148,0.062,2249,0.94,1100,1150,55,7,15,24,1050,100,18,25,34,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,41,40.1,160,3850
2000-04-07,1999,7,28,98,2415.8,0.041,4,Mod_Dry,45,11,10,10,72,148,0.061,2268,0.94,1100,1170,55,7,15,25,1070,100,18,25,35,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2000-04-08,1999,7,28,99,2427.2,0.04,4,Mod_Dry,45,11,10,10,72,148,0.061,2279,0.94,1100,1180,55,7,15,25,1080,100,18,25,35,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2000-04-09,1999,7,28,100,2438.6,0.039,4,Mod_Dry,45,11,10,10,72,148,0.061,2291,0.94,1100,1190,55,7,15,26,1090,100,18,25,36,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2000-04-10,1999,7,28,101,2442.4,0.039,4,Mod_Dry,45,11,10,10,72,148,0.061,2294,0.94,1100,1190,55,7,15,26,1090,100,18,25,36,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.7,159,3820
2000-04-11,1999,7,28,102,2446.2,0.039,3,Normal,54,13,14,19,117,217,0.089,2229,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2000-04-12,1999,7,28,103,2442.4,0.039,3,Normal,54,13,14,19,117,217,0.089,2225,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.7,159,3820
2000-04-13,1999,7,28,104,2438.6,0.039,3,Normal,54,13,14,19,117,217,0.089,2222,0.91,1100,1120,46,5,11,15,1050,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2000-04-14,1999,7,29,105,2434.8,0.04,3,Normal,54,13,14,19,117,217,0.089,2218,0.91,1100,1120,46,5,11,15,1040,100,18,25,34,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2000-04-15,1999,7,29,106,2423.4,0.04,3,Normal,54,13,14,19,117,217,0.089,2206,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2000-04-16,1999,7,29,107,2412,0.041,3,Normal,54,13,14,19,117,217,0.09,2195,0.91,1100,1100,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2000-04-17,1999,7,29,108,2400.6,0.042,3,Normal,54,13,14,19,117,217,0.09,2184,0.91,1100,1080,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2000-04-18,1999,7,29,109,2381.7,0.044,3,Normal,54,13,14,19,117,217,0.091,2165,0.91,1100,1070,46,5,11,13,990,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2000-04-19,1999,7,29,110,2362.9,0.046,3,Normal,54,13,14,19,117,217,0.092,2146,0.91,1100,1050,46,5,11,12,972,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0873,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2000-04-20,1999,7,29,111,2336.6,0.048,3,Normal,54,13,14,19,117,217,0.093,2120,0.91,1100,1020,46,5,11,12,946,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3890
2000-04-21,1999,7,30,112,2310.4,0.05,3,Normal,54,13,14,19,117,217,0.094,2093,0.91,1100,993,46,5,11,11,920,100,18,25,30,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2000-04-22,1999,7,30,113,2284.3,0.052,3,Normal,54,13,14,19,117,217,0.095,2067,0.91,1100,967,46,5,11,10,895,100,18,25,29,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2000-04-23,1999,7,30,114,2250.9,0.055,3,Normal,54,13,14,19,117,217,0.096,2034,0.9,1100,934,46,5,11,9,863,100,18,25,28,980,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2000-04-24,1999,7,30,115,2210.2,0.059,3,Normal,54,13,14,19,117,217,0.098,1993,0.9,1100,893,46,5,11,8,823,100,18,25,27,940,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2000-04-25,1999,7,30,116,2169.8,0.062,3,Normal,54,13,14,19,117,217,0.1,1953,0.9,1100,853,46,5,11,7,784,100,18,25,26,901,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2000-04-26,1999,7,30,117,2129.7,0.065,3,Normal,54,13,14,19,117,217,0.1,1913,0.9,1100,813,46,5,11,5,746,100,18,25,24,863,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2000-04-27,1999,7,30,118,2089.8,0.068,3,Normal,54,13,14,19,117,217,0.1,1873,0.9,1100,773,46,5,11,4,707,100,18,25,23,824,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2000-04-28,1999,7,31,119,2050.3,0.071,3,Normal,54,13,14,19,117,217,0.11,1833,0.89,1100,733,46,5,11,3,668,100,18,25,22,785,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2000-04-29,1999,7,31,120,2010.9,0.076,3,Normal,54,13,14,19,117,217,0.11,1794,0.89,1100,694,46,5,11,2,630,100,18,25,21,747,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2000-04-30,1999,7,31,121,1971.8,0.08,3,Normal,54,13,14,19,117,217,0.11,1755,0.89,1100,655,46,5,11,1,592,100,18,25,20,709,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2000-05-01,1999,8,31,122,1933,0.084,4,Mod_Dry,47,10,10,10,115,192,0.099,1741,0.9,1100,641,53,8,15,9,556,100,18,25,19,671,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2000-05-02,1999,8,31,123,1894.5,0.089,4,Mod_Dry,47,10,10,10,115,192,0.1,1703,0.9,1100,603,53,8,15,8,519,100,18,25,18,634,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2000-05-03,1999,8,31,124,1856.3,0.092,4,Mod_Dry,47,10,10,10,115,192,0.1,1664,0.9,1100,564,53,8,15,7,481,100,18,25,17,596,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2000-05-04,1999,8,31,125,1818.3,0.095,4,Mod_Dry,47,10,10,10,115,192,0.11,1626,0.89,1100,526,53,8,15,6,444,100,18,25,16,559,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2000-05-05,1999,8,32,126,1780.7,0.099,4,Mod_Dry,47,10,10,10,115,192,0.11,1589,0.89,1100,489,53,8,15,5,408,100,18,25,15,523,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.5,178,4280
2000-05-06,1999,8,32,127,1743.3,0.1,4,Mod_Dry,47,10,10,10,115,192,0.11,1551,0.89,1100,451,53,8,14,4,372,100,18,24,14,487,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2000-05-07,1999,8,32,128,1706.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.11,1514,0.89,1100,414,53,8,13,2,338,100,18,23,12,453,1240,990,970.2,19.8,0.921,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2000-05-08,1999,8,32,129,1676.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1484,0.89,1100,384,53,8,12,2,309,100,18,22,12,424,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2000-05-09,1999,8,32,130,1646.4,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1454,0.88,1100,354,53,8,11,1,281,100,18,21,11,396,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2000-05-10,1999,8,32,131,1616.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1425,0.88,1100,325,53,8,10,0,254,100,18,20,10,369,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
2000-05-11,1999,8,32,132,1587.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1395,0.88,1100,295,53,8,9,-1,226,100,18,19,9,341,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2000-05-12,1999,8,33,133,1558.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1366,0.88,1100,266,53,8,8,-2,199,100,18,18,8,314,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2000-05-13,1999,8,33,134,1529.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1337,0.87,1100,237,53,7,7,-3,173,100,17,17,7,288,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2000-05-14,1999,8,33,135,1500.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1309,0.87,1100,209,47,6,6,-4,154,94,16,16,6,269,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4510
2000-05-15,1999,8,33,136,1472,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1280,0.87,1100,180,41,5,5,-5,134,88,15,15,5,249,1220,990,969.4,20.6,0.871,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2000-05-16,1999,8,33,137,1443.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.13,1252,0.87,1100,152,34,5,5,-5,113,81,15,15,5,228,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2000-05-17,1999,8,33,138,1415.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1224,0.86,1100,124,28,4,4,-6,94,75,14,14,4,209,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2000-05-18,1999,8,33,139,1388.1,0.15,4,Mod_Dry,47,10,10,10,115,192,0.14,1196,0.86,1100,96,22,3,3,-7,75,69,13,13,3,190,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.1,192,4610
2000-05-19,1999,8,34,140,1336.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.14,1145,0.86,1100,45,10,1,1,-9,42,57,11,11,1,157,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2000-05-20,1999,8,34,141,1291.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1100,0.85,1100,0,0,0,0,-10,10,47,10,10,0,125,1170,990,968.8,21.2,0.796,0.648,0.0306,1.44,0.0682,4,0.3,1.74,0.0823,19.4,0.954,0.98,0.935,50,48.2,193,4630
2000-05-21,1999,8,34,142,1253.7,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1062,0.85,1062,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.741,0.562,0.0264,1.3,0.0611,4,0.292,1.59,0.0749,19.7,0.954,0.98,0.935,49,48,192,4610
2000-05-22,1999,8,34,143,1216.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.16,1024,0.84,1024,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.686,0.477,0.0223,1.16,0.0543,4,0.285,1.45,0.0676,20,0.955,0.98,0.936,47.9,46.9,188,4510
2000-05-23,1999,8,34,144,1179.4,0.17,4,Mod_Dry,47,10,10,10,115,192,0.16,987.4,0.84,987.4,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.632,0.417,0.0194,1.05,0.0487,4,0.276,1.32,0.0615,20.2,0.955,0.98,0.936,46.7,45.8,183,4400
2000-05-24,1999,8,34,145,1148.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,956.8,0.83,956.8,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.592,0.402,0.0186,0.994,0.046,4,0.265,1.26,0.0582,20.4,0.955,0.98,0.936,45.7,44.7,179,4290
2000-05-25,1999,8,34,146,1118.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,926.8,0.83,926.8,0,0,0,0,-10,10,47,10,10,0,125,994,990,968.3,21.7,0.565,0.388,0.0178,0.952,0.0438,4,0.255,1.21,0.0556,20.5,0.955,0.98,0.936,44.5,43.6,175,4190
2000-05-26,1999,8,35,147,1094.5,0.19,4,Mod_Dry,47,10,10,10,115,192,0.17,902.5,0.82,902.5,0,0,0,0,-10,10,47,10,10,0,125,970,990,968.2,21.8,0.542,0.376,0.0172,0.918,0.0421,4,0.247,1.17,0.0535,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2000-05-27,1999,8,35,148,1070.7,0.19,4,Mod_Dry,47,10,10,10,115,192,0.18,878.7,0.82,878.7,0,0,0,0,-10,10,47,10,10,0,125,946,990,968.1,21.9,0.521,0.364,0.0167,0.885,0.0404,4,0.239,1.12,0.0514,20.8,0.955,0.98,0.936,42.7,41.8,167,4020
2000-05-28,1999,8,35,149,1047.3,0.2,4,Mod_Dry,47,10,10,10,115,192,0.18,855.3,0.82,855.3,0,0,0,0,-10,10,47,10,10,0,125,922,990,968,22,0.499,0.353,0.0161,0.852,0.0388,4,0.231,1.08,0.0494,20.9,0.954,0.98,0.935,41.8,40.9,164,3930
2000-05-29,1999,8,35,150,1024.3,0.2,4,Mod_Dry,47,10,10,10,115,192,0.19,832.3,0.81,832.3,0,0,0,0,-10,10,47,10,10,0,125,899,990,968,22,0.478,0.342,0.0155,0.82,0.0372,4,0.223,1.04,0.0474,21,0.954,0.978,0.933,40.8,39.9,160,3830
2000-05-30,1999,8,35,151,1001.7,0.21,4,Mod_Dry,47,10,10,10,115,192,0.19,809.7,0.81,809.7,0,0,0,0,-10,10,47,10,10,0,125,877,990,967.9,22.1,0.457,0.331,0.015,0.788,0.0357,4,0.216,1,0.0454,21.1,0.953,0.976,0.93,39.9,38.9,156,3740
2000-05-31,1999,8,35,152,984.45,0.21,4,Mod_Dry,47,10,10,10,115,192,0.2,792.5,0.81,792.5,0,0,0,0,-10,10,47,10,10,0,125,859,990,967.8,22.2,0.442,0.323,0.0146,0.764,0.0345,4,0.21,0.974,0.044,21.2,0.953,0.974,0.928,39.2,38.2,153,3670
2000-06-01,1999,9,35,153,967.49,0.22,4,Mod_Dry,45,10,9,9,88,161,0.17,806.5,0.83,806.5,0,0,0,0,-9,9,45,10,9,0,97,870,990,967.8,22.2,0.452,0.329,0.0148,0.781,0.0351,4,0.215,0.996,0.0448,21.2,0.953,0.976,0.93,40,39.1,156,3750
2000-06-02,1999,9,36,154,950.84,0.22,4,Mod_Dry,45,10,9,9,88,161,0.17,789.8,0.83,789.8,0,0,0,0,-9,9,45,10,9,0,97,854,990,967.7,22.3,0.437,0.321,0.0144,0.758,0.034,4,0.209,0.967,0.0434,21.3,0.953,0.975,0.928,39.4,38.4,153,3680
2000-06-03,1999,9,36,155,934.5,0.22,4,Mod_Dry,45,10,9,9,88,161,0.17,773.5,0.83,773.5,0,0,0,0,-9,9,45,10,9,0,97,838,990,967.6,22.4,0.422,0.313,0.014,0.735,0.0329,3,0.286,1.02,0.0457,21.3,0.956,0.98,0.937,51.6,48.2,145,3470
2000-06-04,1999,9,36,156,918.5,0.23,4,Mod_Dry,45,10,9,9,88,161,0.17,757.5,0.82,757.5,0,0,0,0,-9,9,45,10,9,0,97,822,990,967.6,22.4,0.407,0.306,0.0136,0.713,0.0318,3,0.282,0.995,0.0444,21.4,0.957,0.98,0.937,50.8,48.2,145,3470
2000-06-05,1999,9,36,157,902.85,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,741.9,0.82,741.9,0,0,0,0,-9,9,45,10,9,0,97,806,990,967.5,22.5,0.393,0.297,0.0132,0.689,0.0306,3,0.276,0.966,0.0429,21.5,0.957,0.98,0.938,49.9,48.2,145,3470
2000-06-06,1999,9,36,158,887.58,0.24,4,Mod_Dry,45,10,9,9,88,161,0.18,726.6,0.82,726.6,0,0,0,0,-9,9,45,10,9,0,97,791,990,967.5,22.5,0.379,0.286,0.0127,0.665,0.0295,3,0.269,0.935,0.0414,21.6,0.957,0.98,0.938,49.1,48.1,144,3470
2000-06-07,1999,9,36,159,872.72,0.24,4,Mod_Dry,45,10,9,9,88,161,0.18,711.7,0.82,711.7,0,0,0,0,-9,9,45,10,9,0,97,776,990,967.4,22.6,0.367,0.276,0.0122,0.644,0.0285,3,0.263,0.907,0.0401,21.7,0.957,0.98,0.938,48.3,47.3,142,3410
2000-06-08,1999,9,36,160,862.36,0.24,4,Mod_Dry,45,10,9,9,88,161,0.19,701.4,0.81,701.4,0,0,0,0,-9,9,45,10,9,0,97,765,990,967.3,22.7,0.361,0.27,0.0119,0.631,0.0279,3,0.258,0.889,0.0393,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2000-06-09,1999,9,37,161,852.25,0.25,4,Mod_Dry,45,10,9,9,88,161,0.19,691.3,0.81,691.3,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.356,0.263,0.0116,0.618,0.0273,3,0.254,0.872,0.0384,21.8,0.957,0.98,0.938,47.2,46.2,139,3330
2000-06-10,1999,9,37,162,842.38,0.25,4,Mod_Dry,45,10,9,9,88,161,0.19,681.4,0.81,681.4,0,0,0,0,-9,9,45,10,9,0,97,745,990,967.3,22.7,0.35,0.256,0.0113,0.606,0.0267,3,0.249,0.855,0.0376,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2000-06-11,1999,9,37,163,832.79,0.25,4,Mod_Dry,45,10,9,9,88,161,0.19,671.8,0.81,671.8,0,0,0,0,-9,9,45,10,9,0,97,736,990,967.2,22.8,0.345,0.25,0.011,0.594,0.0261,3,0.245,0.839,0.0369,21.9,0.957,0.98,0.938,46.1,45.2,135,3250
2000-06-12,1999,9,37,164,823.49,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,662.5,0.8,662.5,0,0,0,0,-9,9,45,10,9,0,97,726,990,967.2,22.8,0.339,0.244,0.0107,0.583,0.0256,3,0.241,0.824,0.0361,22,0.956,0.98,0.937,45.5,44.6,134,3210
2000-06-13,1999,9,37,165,814.51,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,653.5,0.8,653.5,0,0,0,0,-9,9,45,10,9,0,97,718,990,967.2,22.8,0.334,0.238,0.0104,0.572,0.025,3,0.237,0.808,0.0354,22,0.956,0.98,0.937,45,44.1,132,3180
2000-06-14,1999,9,37,166,805.89,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,644.9,0.8,644.9,0,0,0,0,-9,9,45,10,9,0,97,709,990,967.1,22.9,0.329,0.232,0.0101,0.561,0.0245,3,0.233,0.794,0.0347,22.1,0.956,0.98,0.937,44.5,43.6,131,3140
2000-06-15,1999,9,37,167,797.67,0.27,4,Mod_Dry,45,10,9,9,88,161,0.2,636.7,0.8,636.7,0,0,0,0,-9,9,45,10,9,0,97,701,990,967.1,22.9,0.325,0.226,0.00988,0.551,0.0241,3,0.229,0.78,0.034,22.1,0.956,0.98,0.936,44,43.1,129,3110
2000-06-16,1999,9,38,168,789.92,0.27,4,Mod_Dry,45,10,9,9,88,161,0.2,628.9,0.8,628.9,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00964,0.541,0.0236,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
2000-06-17,1999,9,38,169,782.73,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,621.7,0.79,621.7,0,0,0,0,-9,9,45,10,9,0,97,686,990,967,23,0.316,0.216,0.00942,0.533,0.0232,3,0.222,0.755,0.0329,22.2,0.955,0.98,0.936,43.1,42.3,127,3040
2000-06-18,1999,9,38,170,776.28,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,615.3,0.79,615.3,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.313,0.212,0.00922,0.525,0.0228,3,0.219,0.744,0.0324,22.3,0.955,0.98,0.936,42.7,41.9,126,3020
2000-06-19,1999,9,38,171,770.11,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,609.1,0.79,609.1,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2000-06-20,1999,9,38,172,761.08,0.29,4,Mod_Dry,45,10,9,9,88,161,0.21,600.1,0.79,600.1,0,0,0,0,-9,9,45,10,9,0,97,664,990,966.9,23.1,0.304,0.202,0.00876,0.506,0.0219,3,0.213,0.718,0.0312,22.3,0.954,0.98,0.935,41.8,41,123,2950
2000-06-21,1999,9,38,173,749.87,0.29,4,Mod_Dry,45,10,9,9,88,161,0.21,588.9,0.79,588.9,0,0,0,0,-9,9,45,10,9,0,97,653,990,966.9,23.1,0.298,0.194,0.00841,0.492,0.0213,3,0.207,0.699,0.0303,22.4,0.953,0.978,0.933,41.1,40.2,121,2900
2000-06-22,1999,9,38,174,738.66,0.3,4,Mod_Dry,45,10,9,9,88,161,0.22,577.7,0.78,577.7,0,0,0,0,-9,9,45,10,9,0,97,642,990,966.9,23.1,0.291,0.187,0.00807,0.478,0.0207,3,0.202,0.68,0.0294,22.5,0.953,0.977,0.931,40.4,39.5,118,2840
2000-06-23,1999,9,39,175,728.54,0.3,4,Mod_Dry,45,10,9,9,88,161,0.22,567.5,0.78,567.5,0,0,0,0,-9,9,45,10,9,0,97,632,990,966.8,23.2,0.285,0.18,0.00777,0.466,0.0201,3,0.198,0.663,0.0286,22.5,0.952,0.976,0.929,39.8,38.8,116,2790
2000-06-24,1999,9,39,176,717.88,0.31,4,Mod_Dry,45,10,9,9,88,161,0.22,556.9,0.78,556.9,0,0,0,0,-9,9,45,10,9,0,97,621,990,966.8,23.2,0.279,0.173,0.00745,0.452,0.0195,3,0.193,0.645,0.0278,22.6,0.951,0.974,0.926,39.1,38.1,114,2740
2000-06-25,1999,9,39,177,707.22,0.31,4,Mod_Dry,45,10,9,9,88,161,0.23,546.2,0.77,546.2,0,0,0,0,-9,9,45,10,9,0,97,610,990,966.7,23.3,0.273,0.166,0.00713,0.439,0.0189,3,0.188,0.627,0.027,22.6,0.95,0.973,0.924,38.4,37.4,112,2690
2000-06-26,1999,9,39,178,696.55,0.31,4,Mod_Dry,45,10,9,9,88,161,0.23,535.5,0.77,535.5,0,0,0,0,-9,9,45,10,9,0,97,600,990,966.7,23.3,0.267,0.159,0.00681,0.426,0.0183,3,0.183,0.609,0.0261,22.7,0.95,0.971,0.922,37.7,36.7,110,2640
2000-06-27,1999,9,39,179,686.43,0.32,4,Mod_Dry,45,10,9,9,88,161,0.23,525.4,0.77,525.4,0,0,0,0,-9,9,45,10,9,0,97,589,990,966.6,23.4,0.261,0.152,0.00651,0.413,0.0177,3,0.179,0.592,0.0254,22.8,0.949,0.97,0.92,37.1,36,108,2590
2000-06-28,1999,9,39,180,677.41,0.32,4,Mod_Dry,45,10,9,9,88,161,0.24,516.4,0.76,516.4,0,0,0,0,-9,9,45,10,9,0,97,580,990,966.6,23.4,0.256,0.146,0.00624,0.402,0.0172,3,0.175,0.577,0.0247,22.8,0.948,0.97,0.919,36.5,35.4,106,2550
2000-06-29,1999,9,39,181,667.84,0.33,4,Mod_Dry,45,10,9,9,88,161,0.24,506.8,0.76,506.8,0,0,0,0,-9,9,45,10,9,0,97,571,990,966.6,23.4,0.251,0.14,0.00596,0.39,0.0167,3,0.171,0.561,0.0239,22.9,0.947,0.97,0.919,35.9,34.8,104,2510
2000-06-30,1999,9,40,182,658.27,0.33,4,Mod_Dry,45,10,9,9,88,161,0.24,497.3,0.76,497.3,0,0,0,0,-9,9,45,10,9,0,97,561,990,966.5,23.5,0.245,0.134,0.0057,0.379,0.0162,3,0.166,0.545,0.0232,22.9,0.946,0.97,0.918,35.2,34.2,103,2460
2000-07-01,1999,10,40,183,649.25,0.33,3,Normal,50,10,9,9,108,186,0.29,463.3,0.71,463.3,0,0,0,0,-9,9,50,10,9,0,117,532,990,966.5,23.5,0.229,0.118,0.00501,0.347,0.0147,2,0.255,0.602,0.0256,22.9,0.957,0.98,0.938,49.8,48.2,96.4,2310
2000-07-02,1999,10,40,184,640.22,0.34,3,Normal,50,10,9,9,108,186,0.29,454.2,0.71,454.2,0,0,0,0,-9,9,50,10,9,0,117,523,990,966.5,23.5,0.224,0.113,0.00482,0.337,0.0143,2,0.249,0.586,0.0249,23,0.958,0.98,0.939,49,48,96,2300
2000-07-03,1999,10,40,185,630.65,0.34,3,Normal,50,10,9,9,108,186,0.29,444.6,0.7,444.6,0,0,0,0,-9,9,50,10,9,0,117,514,990,966.4,23.6,0.218,0.109,0.00462,0.327,0.0139,2,0.243,0.57,0.0242,23,0.958,0.98,0.939,48,47.1,94.2,2260
2000-07-04,1999,10,40,186,621.63,0.35,3,Normal,50,10,9,9,108,186,0.3,435.6,0.7,435.6,0,0,0,0,-9,9,50,10,9,0,117,505,990,966.4,23.6,0.214,0.105,0.00443,0.318,0.0135,2,0.237,0.555,0.0235,23.1,0.957,0.98,0.938,47.1,46.2,92.4,2220
2000-07-05,1999,10,40,187,613.7,0.35,3,Normal,50,10,9,9,108,186,0.3,427.7,0.7,427.7,0,0,0,0,-9,9,50,10,9,0,117,497,990,966.4,23.6,0.211,0.101,0.00427,0.312,0.0132,2,0.231,0.543,0.023,23.1,0.957,0.98,0.937,46.3,45.4,90.8,2180
2000-07-06,1999,10,40,188,605.22,0.36,3,Normal,50,10,9,9,108,186,0.31,419.2,0.69,419.2,0,0,0,0,-9,9,50,10,9,0,117,488,990,966.3,23.7,0.208,0.0969,0.00409,0.305,0.0129,2,0.225,0.53,0.0224,23.1,0.956,0.98,0.937,45.5,44.6,89.2,2140
2000-07-07,1999,10,41,189,596.75,0.36,3,Normal,50,10,9,9,108,186,0.31,410.8,0.69,410.8,0,0,0,0,-9,9,50,10,9,0,117,480,990,966.3,23.7,0.205,0.0929,0.00392,0.298,0.0126,2,0.22,0.517,0.0218,23.2,0.956,0.98,0.936,44.6,43.8,87.5,2100
2000-07-08,1999,10,41,190,588.27,0.36,3,Normal,50,10,9,9,108,186,0.32,402.3,0.68,402.3,0,0,0,0,-9,9,50,10,9,0,117,471,990,966.2,23.8,0.202,0.0889,0.00374,0.291,0.0122,2,0.214,0.505,0.0213,23.2,0.955,0.98,0.936,43.8,42.9,85.8,2060
2000-07-09,1999,10,41,191,580.34,0.37,3,Normal,50,10,9,9,108,186,0.32,394.3,0.68,394.3,0,0,0,0,-9,9,50,10,9,0,117,463,990,966.2,23.8,0.199,0.0851,0.00358,0.284,0.0119,2,0.209,0.493,0.0207,23.3,0.954,0.98,0.935,43,42.1,84.2,2020
2000-07-10,1999,10,41,192,573.5,0.37,3,Normal,50,10,9,9,108,186,0.32,387.5,0.68,387.5,0,0,0,0,-9,9,50,10,9,0,117,457,990,966.2,23.8,0.197,0.0819,0.00344,0.279,0.0117,2,0.204,0.483,0.0203,23.3,0.953,0.98,0.934,42.3,41.4,82.9,1990
2000-07-11,1999,10,41,193,566.12,0.37,3,Normal,50,10,9,9,108,186,0.33,380.1,0.67,380.1,0,0,0,0,-9,9,50,10,9,0,117,449,990,966.1,23.9,0.194,0.0784,0.00329,0.272,0.0114,2,0.199,0.472,0.0198,23.4,0.952,0.979,0.933,41.5,40.6,81.3,1950
2000-07-12,1999,10,41,194,558.74,0.38,3,Normal,50,10,9,9,108,186,0.33,372.7,0.67,372.7,0,0,0,0,-9,9,50,10,9,0,117,442,990,966.1,23.9,0.191,0.0749,0.00314,0.266,0.0112,2,0.194,0.46,0.0193,23.4,0.951,0.978,0.93,40.7,39.8,79.7,1910
2000-07-13,1999,10,41,195,551.36,0.38,3,Normal,50,10,9,9,108,186,0.34,365.4,0.66,365.4,0,0,0,0,-9,9,50,10,9,0,117,434,990,966.1,23.9,0.189,0.0714,0.00299,0.26,0.0109,2,0.189,0.449,0.0188,23.5,0.951,0.976,0.928,40,39,78,1870
2000-07-14,1999,10,42,196,543.97,0.39,3,Normal,50,10,9,9,108,186,0.34,358,0.66,358,0,0,0,0,-9,9,50,10,9,0,117,427,990,966,24,0.186,0.068,0.00284,0.254,0.0106,2,0.184,0.438,0.0183,23.5,0.95,0.974,0.925,39.2,38.2,76.4,1830
2000-07-15,1999,10,42,197,537.14,0.39,3,Normal,50,10,9,9,108,186,0.35,351.1,0.65,351.1,0,0,0,0,-9,9,50,10,9,0,117,420,990,966,24,0.184,0.0647,0.0027,0.249,0.0104,2,0.18,0.428,0.0178,23.6,0.949,0.973,0.923,38.5,37.4,74.9,1800
2000-07-16,1999,10,42,198,530.3,0.39,3,Normal,50,10,9,9,108,186,0.35,344.3,0.65,344.3,0,0,0,0,-9,9,50,10,9,0,117,413,990,966,24,0.181,0.0615,0.00256,0.243,0.0101,2,0.175,0.418,0.0174,23.6,0.948,0.971,0.92,37.8,36.7,73.3,1760
2000-07-17,1999,10,42,199,524.56,0.4,3,Normal,50,10,9,9,108,186,0.35,338.6,0.65,338.6,0,0,0,0,-9,9,50,10,9,0,117,408,990,966,24,0.179,0.0588,0.00245,0.238,0.00991,2,0.171,0.409,0.017,23.6,0.947,0.97,0.918,37.1,36,72.1,1730
2000-07-18,1999,10,42,200,518.27,0.4,3,Normal,50,10,9,9,108,186,0.36,332.3,0.64,332.3,0,0,0,0,-9,9,50,10,9,0,117,401,990,965.9,24.1,0.177,0.0558,0.00232,0.233,0.00968,2,0.167,0.4,0.0166,23.7,0.946,0.97,0.917,36.5,35.4,70.8,1700
2000-07-19,1999,10,42,201,511.98,0.4,3,Normal,50,10,9,9,108,186,0.36,326,0.64,326,0,0,0,0,-9,9,50,10,9,0,117,395,990,965.9,24.1,0.175,0.0529,0.00219,0.228,0.00945,2,0.163,0.39,0.0162,23.7,0.945,0.97,0.917,35.8,34.7,69.5,1670
2000-07-20,1999,10,42,202,505.69,0.41,3,Normal,50,10,9,9,108,186,0.37,319.7,0.63,319.7,0,0,0,0,-9,9,50,10,9,0,117,389,990,965.9,24.1,0.173,0.0499,0.00207,0.223,0.00923,2,0.158,0.381,0.0158,23.7,0.944,0.97,0.916,35.1,34.1,68.2,1640
2000-07-21,1999,10,43,203,499.4,0.41,3,Normal,50,10,9,9,108,186,0.37,313.4,0.63,313.4,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0469,0.00194,0.217,0.009,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.5,33.4,66.9,1600
2000-07-22,1999,10,43,204,493.66,0.42,3,Normal,50,10,9,9,108,186,0.38,307.7,0.62,307.7,0,0,0,0,-9,9,50,10,9,0,117,377,990,965.8,24.2,0.168,0.0442,0.00183,0.213,0.0088,2,0.15,0.363,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.7,1580
2000-07-23,1999,10,43,205,487.92,0.42,3,Normal,50,10,9,9,108,186,0.38,301.9,0.62,301.9,0,0,0,0,-9,9,50,10,9,0,117,371,990,965.8,24.2,0.166,0.0415,0.00171,0.208,0.00859,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.5,1550
2000-07-24,1999,10,43,206,482.18,0.42,3,Normal,50,10,9,9,108,186,0.39,296.2,0.61,296.2,0,0,0,0,-9,9,50,10,9,0,117,365,990,965.8,24.2,0.164,0.0388,0.0016,0.203,0.00839,2,0.142,0.346,0.0143,23.9,0.94,0.97,0.912,32.6,31.6,63.3,1520
2000-07-25,1999,10,43,207,476.43,0.43,3,Normal,50,10,9,9,108,186,0.39,290.4,0.61,290.4,0,0,0,0,-9,9,50,10,9,0,117,359,990,965.7,24.3,0.162,0.0361,0.00149,0.198,0.00818,2,0.139,0.337,0.0139,23.9,0.939,0.97,0.911,32,31,62,1490
2000-07-26,1999,10,43,208,471.79,0.43,3,Normal,50,10,9,9,108,186,0.39,285.8,0.61,285.8,0,0,0,0,-9,9,50,10,9,0,117,355,990,965.7,24.3,0.161,0.0339,0.0014,0.195,0.00802,2,0.135,0.33,0.0136,23.9,0.938,0.97,0.91,31.5,30.5,61.1,1470
2000-07-27,1999,10,43,209,466.59,0.43,3,Normal,50,10,9,9,108,186,0.4,280.6,0.6,280.6,0,0,0,0,-9,9,50,10,9,0,117,350,990,965.7,24.3,0.159,0.0314,0.00129,0.19,0.00783,2,0.132,0.322,0.0133,24,0.937,0.97,0.909,30.9,30,60,1440
2000-07-28,1999,10,44,210,461.39,0.44,3,Normal,50,10,9,9,108,186,0.4,275.4,0.6,275.4,0,0,0,0,-9,9,50,10,9,0,117,344,990,965.7,24.3,0.157,0.029,0.00119,0.186,0.00765,2,0.128,0.314,0.0129,24,0.936,0.97,0.908,30.3,29.4,58.8,1410
2000-07-29,1999,10,44,211,456.2,0.44,3,Normal,50,10,9,9,108,186,0.41,270.2,0.59,270.2,0,0,0,0,-9,9,50,10,9,0,117,339,990,965.7,24.3,0.155,0.0265,0.00109,0.182,0.00747,2,0.125,0.307,0.0126,24,0.934,0.97,0.906,29.8,28.9,57.7,1390
2000-07-30,1999,10,44,212,451,0.44,3,Normal,50,10,9,9,108,186,0.41,265,0.59,265,0,0,0,0,-9,9,50,10,9,0,117,334,990,965.6,24.4,0.153,0.0241,0.000988,0.177,0.00728,2,0.121,0.299,0.0123,24.1,0.933,0.97,0.905,29.2,28.3,56.6,1360
2000-07-31,1999,10,44,213,445.81,0.45,3,Normal,50,10,9,9,108,186,0.42,259.8,0.58,259.8,0,0,0,0,-9,9,50,10,9,0,117,329,990,965.6,24.4,0.152,0.0216,0.000887,0.173,0.0071,2,0.118,0.291,0.0119,24.1,0.932,0.97,0.904,28.6,27.8,55.5,1330
2000-08-01,1999,11,44,214,440.61,0.45,3,Normal,47,8,6,5,89,155,0.35,285.6,0.65,285.6,0,0,0,0,-5,5,47,8,6,0,94,347,990,965.6,24.4,0.158,0.0338,0.00138,0.192,0.00785,2,0.135,0.327,0.0134,24.1,0.938,0.97,0.91,31.6,30.7,61.4,1470
2000-08-02,1999,11,44,215,434.32,0.46,3,Normal,47,8,6,5,89,155,0.36,279.3,0.64,279.3,0,0,0,0,-5,5,47,8,6,0,94,340,990,965.6,24.4,0.156,0.0308,0.00126,0.186,0.00763,2,0.131,0.318,0.013,24.1,0.936,0.97,0.908,30.9,30,60,1440
2000-08-03,1999,11,44,216,429.68,0.46,3,Normal,47,8,6,5,89,155,0.36,274.7,0.64,274.7,0,0,0,0,-5,5,47,8,6,0,94,336,990,965.5,24.5,0.154,0.0286,0.00117,0.183,0.00747,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.4,29.5,59,1420
2000-08-04,1999,11,45,217,424.48,0.46,3,Normal,47,8,6,5,89,155,0.36,269.5,0.64,269.5,0,0,0,0,-5,5,47,8,6,0,94,330,990,965.5,24.5,0.152,0.0262,0.00107,0.178,0.00728,2,0.124,0.303,0.0124,24.2,0.934,0.97,0.906,29.9,29,57.9,1390
2000-08-05,1999,11,45,218,419.29,0.47,3,Normal,47,8,6,5,89,155,0.37,264.3,0.63,264.3,0,0,0,0,-5,5,47,8,6,0,94,325,990,965.5,24.5,0.15,0.0237,0.000969,0.174,0.0071,2,0.121,0.295,0.012,24.2,0.933,0.97,0.905,29.3,28.4,56.8,1360
2000-08-06,1999,11,45,219,414.09,0.47,3,Normal,47,8,6,5,89,155,0.37,259.1,0.63,259.1,0,0,0,0,-5,5,47,8,6,0,94,320,990,965.5,24.5,0.149,0.0213,0.000868,0.17,0.00692,2,0.117,0.287,0.0117,24.2,0.932,0.97,0.904,28.7,27.8,55.7,1340
2000-08-07,1999,11,45,220,408.89,0.48,3,Normal,47,8,6,5,89,155,0.38,253.9,0.62,253.9,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.0188,0.000767,0.166,0.00674,2,0.114,0.279,0.0114,24.3,0.931,0.97,0.903,28.1,27.3,54.6,1310
2000-08-08,1999,11,45,221,403.7,0.48,3,Normal,47,8,6,5,89,155,0.38,248.7,0.62,248.7,0,0,0,0,-5,5,47,8,6,0,94,310,990,965.4,24.6,0.145,0.0169,0.000687,0.162,0.00658,2,0.11,0.272,0.0111,24.3,0.929,0.97,0.901,27.6,26.7,53.5,1280
2000-08-09,1999,11,45,222,399.05,0.48,3,Normal,47,8,6,5,89,155,0.39,244.1,0.61,244.1,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.00067,0.16,0.00649,2,0.107,0.267,0.0108,24.3,0.928,0.97,0.9,27,26.2,52.4,1260
2000-08-10,1999,11,45,223,394.4,0.49,3,Normal,47,8,6,5,89,155,0.39,239.4,0.61,239.4,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.142,0.0161,0.000654,0.158,0.0064,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.4,1230
2000-08-11,1999,11,46,224,389.75,0.49,3,Normal,47,8,6,5,89,155,0.4,234.8,0.6,234.8,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.3,24.7,0.14,0.0157,0.000637,0.156,0.00631,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
2000-08-12,1999,11,46,225,386.2,0.49,3,Normal,47,8,6,5,89,155,0.4,231.2,0.6,231.2,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000624,0.154,0.00625,1,0.255,0.409,0.0166,24.3,0.958,0.98,0.938,52.7,48.2,48.2,1160
2000-08-13,1999,11,46,226,382.1,0.5,3,Normal,47,8,6,5,89,155,0.41,227.1,0.59,227.1,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.0151,0.00061,0.152,0.00617,1,0.249,0.401,0.0163,24.3,0.958,0.98,0.939,51.8,48.2,48.2,1160
2000-08-14,1999,11,46,227,378,0.5,3,Normal,47,8,6,5,89,155,0.41,223,0.59,223,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000595,0.15,0.00609,1,0.244,0.394,0.0159,24.3,0.959,0.98,0.939,51,48.2,48.2,1160
2000-08-15,1999,11,46,228,373.89,0.5,3,Normal,47,8,6,5,89,155,0.41,218.9,0.58,218.9,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0144,0.00058,0.149,0.00601,1,0.238,0.387,0.0156,24.3,0.958,0.98,0.939,50.1,48.2,48.2,1160
2000-08-16,1999,11,46,229,369.79,0.51,3,Normal,47,8,6,5,89,155,0.42,214.8,0.58,214.8,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.2,24.8,0.133,0.014,0.000566,0.147,0.00593,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.2,48.2,1160
2000-08-17,1999,11,46,230,365.69,0.51,3,Normal,47,8,6,5,89,155,0.42,210.7,0.58,210.7,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.131,0.0137,0.000551,0.145,0.00586,1,0.227,0.372,0.015,24.4,0.957,0.98,0.937,48.2,47.3,47.3,1130
2000-08-18,1999,11,47,231,361.59,0.52,3,Normal,47,8,6,5,89,155,0.43,206.6,0.57,206.6,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0133,0.000537,0.143,0.00578,1,0.221,0.365,0.0147,24.4,0.956,0.98,0.937,47.3,46.4,46.4,1110
2000-08-19,1999,11,47,232,358.04,0.52,3,Normal,47,8,6,5,89,155,0.43,203,0.57,203,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000524,0.142,0.00571,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
2000-08-20,1999,11,47,233,354.48,0.52,3,Normal,47,8,6,5,89,155,0.44,199.5,0.56,199.5,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0127,0.000512,0.14,0.00565,1,0.212,0.352,0.0142,24.5,0.955,0.98,0.936,45.7,44.8,44.8,1080
2000-08-21,1999,11,47,234,350.93,0.53,3,Normal,47,8,6,5,89,155,0.44,195.9,0.56,195.9,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000499,0.139,0.00558,1,0.207,0.346,0.0139,24.5,0.954,0.98,0.935,44.9,44,44,1060
2000-08-22,1999,11,47,235,347.37,0.53,3,Normal,47,8,6,5,89,155,0.45,192.4,0.55,192.4,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000487,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.934,44.1,43.2,43.2,1040
2000-08-23,1999,11,47,236,343.82,0.53,3,Normal,47,8,6,5,89,155,0.45,188.8,0.55,188.8,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000474,0.136,0.00545,1,0.197,0.333,0.0134,24.5,0.952,0.98,0.933,43.3,42.4,42.4,1020
2000-08-24,1999,11,47,237,340.26,0.54,3,Normal,47,8,6,5,89,155,0.46,185.3,0.54,185.3,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.000462,0.134,0.00538,1,0.193,0.327,0.0131,24.6,0.95,0.98,0.931,42.4,41.6,41.6,998
2000-08-25,1999,11,48,238,336.71,0.54,3,Normal,47,8,6,5,89,155,0.46,181.7,0.54,181.7,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.000449,0.132,0.00531,1,0.188,0.32,0.0129,24.6,0.949,0.979,0.93,41.6,40.8,40.8,978
2000-08-26,1999,11,48,239,334.25,0.54,3,Normal,47,8,6,5,89,155,0.46,179.3,0.54,179.3,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.000441,0.131,0.00527,1,0.184,0.316,0.0127,24.6,0.949,0.978,0.928,41,40.2,40.2,964
2000-08-27,1999,11,48,240,331.24,0.55,3,Normal,47,8,6,5,89,155,0.47,176.2,0.53,176.2,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.00043,0.13,0.00521,1,0.18,0.31,0.0124,24.6,0.948,0.977,0.926,40.4,39.4,39.4,946
2000-08-28,1999,11,48,241,328.23,0.55,3,Normal,47,8,6,5,89,155,0.47,173.2,0.53,173.2,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0105,0.00042,0.129,0.00516,1,0.176,0.305,0.0122,24.7,0.947,0.975,0.923,39.7,38.7,38.7,928
2000-08-29,1999,11,48,242,325.22,0.55,3,Normal,47,8,6,5,89,155,0.48,170.2,0.52,170.2,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000409,0.127,0.0051,1,0.172,0.3,0.012,24.7,0.946,0.974,0.921,39,37.9,37.9,911
2000-08-30,1999,11,48,243,322.22,0.56,3,Normal,47,8,6,5,89,155,0.48,167.2,0.52,167.2,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00996,0.000399,0.126,0.00504,1,0.168,0.294,0.0118,24.7,0.945,0.972,0.919,38.3,37.2,37.2,893
2000-08-31,1999,11,48,244,319.21,0.56,3,Normal,47,8,6,5,89,155,0.49,164.2,0.51,164.2,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.00971,0.000388,0.125,0.00499,1,0.164,0.289,0.0116,24.7,0.944,0.971,0.916,37.6,36.5,36.5,875
2000-09-01,1999,12,49,245,315.11,0.56,3,Normal,40,6,4,3,65,118,0.37,197.1,0.63,197.1,0,0,0,0,-3,3,40,6,4,0,68,247,990,965,25,0.123,0.0125,0.0005,0.135,0.0054,1,0.209,0.344,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2000-09-02,1999,12,49,246,309.91,0.57,3,Normal,40,6,4,3,65,118,0.38,191.9,0.62,191.9,0,0,0,0,-3,3,40,6,4,0,68,242,990,964.9,25.1,0.121,0.0121,0.000482,0.133,0.00531,1,0.202,0.335,0.0134,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
2000-09-03,1999,12,49,247,305.26,0.58,3,Normal,40,6,4,3,65,118,0.39,187.3,0.61,187.3,0,0,0,0,-3,3,40,6,4,0,68,237,990,964.9,25.1,0.119,0.0117,0.000465,0.131,0.00522,1,0.195,0.326,0.013,24.7,0.951,0.98,0.932,43.2,42.4,42.4,1020
2000-09-04,1999,12,49,248,300.61,0.58,3,Normal,40,6,4,3,65,118,0.39,182.6,0.61,182.6,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.1,41.3,41.3,991
2000-09-05,1999,12,49,249,297.06,0.59,3,Normal,40,6,4,3,65,118,0.4,179.1,0.6,179.1,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.011,0.000437,0.127,0.00507,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,970
2000-09-06,1999,12,49,250,292.96,0.59,3,Normal,40,6,4,3,65,118,0.4,175,0.6,175,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000423,0.126,0.005,1,0.179,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.4,39.4,946
2000-09-07,1999,12,49,251,288.86,0.6,3,Normal,40,6,4,3,65,118,0.41,170.9,0.59,170.9,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.113,0.0103,0.000409,0.124,0.00492,1,0.173,0.297,0.0118,24.8,0.946,0.975,0.922,39.4,38.4,38.4,921
2000-09-08,1999,12,50,252,284.75,0.6,3,Normal,40,6,4,3,65,118,0.41,166.8,0.59,166.8,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.4,37.4,37.4,897
2000-09-09,1999,12,50,253,281.2,0.61,3,Normal,40,6,4,3,65,118,0.42,163.2,0.58,163.2,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00962,0.000382,0.12,0.00478,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,876
2000-09-10,1999,12,50,254,277.64,0.61,3,Normal,40,6,4,3,65,118,0.42,159.6,0.57,159.6,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00932,0.00037,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.6,35.6,856
2000-09-11,1999,12,50,255,274.09,0.62,3,Normal,40,6,4,3,65,118,0.43,156.1,0.57,156.1,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00902,0.000358,0.117,0.00465,1,0.153,0.271,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,836
2000-09-12,1999,12,50,256,270.54,0.63,3,Normal,40,6,4,3,65,118,0.44,152.5,0.56,152.5,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00872,0.000346,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,817
2000-09-13,1999,12,50,257,268.07,0.63,3,Normal,40,6,4,3,65,118,0.44,150.1,0.56,150.1,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00851,0.000337,0.115,0.00454,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,804
2000-09-14,1999,12,50,258,265.07,0.64,3,Normal,40,6,4,3,65,118,0.45,147.1,0.56,147.1,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00825,0.000327,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2000-09-15,1999,12,51,259,262.06,0.64,3,Normal,40,6,4,3,65,118,0.45,144.1,0.55,144.1,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.008,0.000317,0.112,0.00444,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,770
2000-09-16,1999,12,51,260,259.05,0.65,3,Normal,40,6,4,3,65,118,0.46,141.1,0.54,141.1,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00438,1,0.133,0.244,0.00964,25,0.935,0.97,0.907,32.4,31.4,31.4,754
2000-09-17,1999,12,51,261,257.14,0.65,3,Normal,40,6,4,3,65,118,0.46,139.1,0.54,139.1,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00758,0.0003,0.11,0.00435,1,0.13,0.24,0.0095,25,0.935,0.97,0.907,31.9,31,31,743
2000-09-18,1999,12,51,262,255.77,0.65,3,Normal,40,6,4,3,65,118,0.46,137.8,0.54,137.8,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00746,0.000295,0.109,0.00432,1,0.128,0.238,0.00941,25,0.934,0.97,0.906,31.6,30.7,30.7,736
2000-09-19,1999,12,51,263,253.31,0.66,3,Normal,40,6,4,3,65,118,0.47,135.3,0.53,135.3,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00725,0.000287,0.108,0.00428,1,0.125,0.233,0.00923,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2000-09-20,1999,12,51,264,250.85,0.66,3,Normal,40,6,4,3,65,118,0.47,132.8,0.53,132.8,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00423,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.4,29.5,29.5,709
2000-09-21,1999,12,51,265,248.39,0.67,3,Normal,40,6,4,3,65,118,0.47,130.4,0.53,130.4,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0992,0.00683,0.00027,0.106,0.00419,1,0.119,0.225,0.00887,25.1,0.931,0.97,0.903,29.9,29,29,695
2000-09-22,1999,12,52,266,245.38,0.68,3,Normal,40,6,4,3,65,118,0.48,127.4,0.52,127.4,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0981,0.00658,0.00026,0.105,0.00413,1,0.114,0.219,0.00865,25.1,0.93,0.97,0.902,29.2,28.3,28.3,679
2000-09-23,1999,12,52,267,242.37,0.69,3,Normal,40,6,4,3,65,118,0.49,124.4,0.51,124.4,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0971,0.00632,0.000249,0.103,0.00408,1,0.11,0.214,0.00844,25.1,0.928,0.97,0.9,28.5,27.6,27.6,662
2000-09-24,1999,12,52,268,239.91,0.69,3,Normal,40,6,4,3,65,118,0.49,121.9,0.51,121.9,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0962,0.00611,0.000241,0.102,0.00403,1,0.107,0.209,0.00826,25.2,0.927,0.97,0.899,27.9,27,27,649
2000-09-25,1999,12,52,269,237.45,0.7,3,Normal,40,6,4,3,65,118,0.5,119.5,0.5,119.5,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0953,0.0059,0.000233,0.101,0.00399,1,0.104,0.205,0.00808,25.2,0.925,0.97,0.897,27.3,26.5,26.5,635
2000-09-26,1999,12,52,270,234.99,0.71,3,Normal,40,6,4,3,65,118,0.5,117,0.5,117,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0945,0.00569,0.000224,0.1,0.00394,1,0.1,0.201,0.0079,25.2,0.923,0.97,0.896,26.7,25.9,25.9,621
2000-09-27,1999,12,52,271,232.53,0.71,3,Normal,40,6,4,3,65,118,0.51,114.5,0.49,114.5,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0936,0.00549,0.000216,0.0991,0.0039,1,0.0971,0.196,0.00772,25.2,0.922,0.97,0.894,26.1,25.3,25.3,608
2000-09-28,1999,12,52,272,230.07,0.72,3,Normal,40,6,4,3,65,118,0.51,112.1,0.49,112.1,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0927,0.00528,0.000208,0.098,0.00386,1,0.0938,0.192,0.00755,25.2,0.92,0.97,0.892,25.5,24.7,24.7,594
2000-09-29,1999,12,53,273,227.61,0.73,3,Normal,40,6,4,3,65,118,0.52,109.6,0.48,109.6,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.0919,0.00507,0.000199,0.0969,0.00381,1,0.0905,0.187,0.00737,25.2,0.918,0.97,0.891,24.9,24.2,24.2,580
2000-09-30,1999,12,53,274,226.24,0.73,3,Normal,40,6,4,3,65,118,0.52,108.2,0.48,108.2,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0914,0.00495,0.000195,0.0963,0.00379,1,0.0886,0.185,0.00727,25.3,0.917,0.97,0.89,24.6,23.9,23.9,573
2000-10-01,2000,1,1,275,224.32,0.74,3,Normal,37,5,3,2,50,97,0.43,127.3,0.57,127.3,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00657,0.000258,0.103,0.00404,1,0.114,0.217,0.00854,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2000-10-02,2000,1,1,276,222.41,0.74,3,Normal,37,5,3,2,50,97,0.44,125.4,0.56,125.4,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.00641,0.000252,0.102,0.00401,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.8,28,28,671
2000-10-03,2000,1,1,277,220.5,0.75,3,Normal,37,5,3,2,50,97,0.44,123.5,0.56,123.5,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.095,0.00625,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,661
