date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-10-04,2000,1,1,278,218.58,0.76,3,Normal,37,5,3,2,50,97,0.44,121.6,0.56,121.6,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2000-10-05,2000,1,1,279,216.67,0.77,3,Normal,37,5,3,2,50,97,0.45,119.7,0.55,119.7,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00592,0.000232,0.0996,0.0039,1,0.104,0.204,0.00799,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2000-10-06,2000,1,1,280,214.75,0.78,3,Normal,37,5,3,2,50,97,0.45,117.8,0.55,117.8,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00576,0.000226,0.0987,0.00387,1,0.101,0.2,0.00785,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2000-10-07,2000,1,1,281,212.84,0.78,3,Normal,37,5,3,2,50,97,0.46,115.8,0.54,115.8,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.0056,0.000219,0.0979,0.00384,1,0.0989,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2000-10-08,2000,1,2,282,211.47,0.79,3,Normal,37,5,3,2,50,97,0.46,114.5,0.54,114.5,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0918,0.00548,0.000215,0.0973,0.00381,1,0.097,0.194,0.00761,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2000-10-09,2000,1,2,283,210.11,0.79,3,Normal,37,5,3,2,50,97,0.46,113.1,0.54,113.1,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0913,0.00536,0.00021,0.0967,0.00379,1,0.0952,0.192,0.00751,25.3,0.92,0.97,0.892,25.9,25.1,25.1,602
2000-10-10,2000,1,2,284,208.74,0.8,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00525,0.000205,0.0961,0.00376,1,0.0933,0.189,0.00742,25.4,0.919,0.97,0.892,25.5,24.8,24.8,595
2000-10-11,2000,1,2,285,208.47,0.8,3,Normal,37,5,3,2,50,97,0.47,111.5,0.54,111.5,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0908,0.00522,0.000205,0.096,0.00376,1,0.093,0.189,0.0074,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2000-10-12,2000,1,2,286,206.55,0.8,3,Normal,37,5,3,2,50,97,0.47,109.5,0.53,109.5,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0901,0.00506,0.000198,0.0951,0.00372,1,0.0904,0.186,0.00726,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2000-10-13,2000,1,2,287,205.18,0.81,3,Normal,37,5,3,2,50,97,0.47,108.2,0.53,108.2,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00495,0.000193,0.0945,0.0037,1,0.0885,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,23.9,23.9,575
2000-10-14,2000,1,2,288,203.82,0.81,3,Normal,37,5,3,2,50,97,0.48,106.8,0.52,106.8,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00483,0.000189,0.0939,0.00367,1,0.0867,0.181,0.00706,25.4,0.915,0.97,0.888,24.4,23.6,23.6,567
2000-10-15,2000,1,3,289,202.45,0.81,3,Normal,37,5,3,2,50,97,0.48,105.5,0.52,105.5,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0886,0.00471,0.000184,0.0933,0.00365,1,0.0849,0.178,0.00696,25.4,0,0,0,0,0,0,0
2000-10-16,2000,1,3,290,201.08,0.82,3,Normal,37,5,3,2,50,97,0.48,104.1,0.52,104.1,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.0046,0.00018,0.0927,0.00362,1,0.083,0.176,0.00687,25.4,0,0,0,0,0,0,0
2000-10-17,2000,1,3,291,199.17,0.82,3,Normal,37,5,3,2,50,97,0.49,102.2,0.51,102.2,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00443,0.000173,0.0919,0.00359,1,0.0804,0.172,0.00673,25.4,0,0,0,0,0,0,0
2000-10-18,2000,1,3,292,197.25,0.83,3,Normal,37,5,3,2,50,97,0.49,100.3,0.51,100.3,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0868,0.00427,0.000167,0.0911,0.00356,1,0.0778,0.169,0.0066,25.4,0,0,0,0,0,0,0
2000-10-19,2000,1,3,293,195.89,0.83,3,Normal,37,5,3,2,50,97,0.49,98.89,0.51,98.89,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0863,0.00416,0.000162,0.0905,0.00354,1,0.076,0.166,0.0065,25.4,0,0,0,0,0,0,0
2000-10-20,2000,1,3,294,194.52,0.84,3,Normal,37,5,3,2,50,97,0.5,97.52,0.5,97.52,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0858,0.00404,0.000158,0.0899,0.00351,1,0.0742,0.164,0.00641,25.4,0,0,0,0,0,0,0
2000-10-21,2000,1,3,295,193.15,0.84,4,Mod_Dry,31,4,3,2,33,73,0.38,120.2,0.62,120.2,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2000-10-22,2000,1,4,296,191.79,0.85,4,Mod_Dry,31,4,3,2,33,73,0.38,118.8,0.62,118.8,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0909,0.00585,0.000229,0.0967,0.00378,1,0.103,0.2,0.0078,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2000-10-23,2000,1,4,297,190.42,0.85,4,Mod_Dry,31,4,3,2,33,73,0.38,117.4,0.62,117.4,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0904,0.00573,0.000224,0.0961,0.00376,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2000-10-24,2000,1,4,298,189.05,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,116,0.61,116,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00561,0.000219,0.0955,0.00373,1,0.0992,0.195,0.00761,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2000-10-25,2000,1,4,299,188.78,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000219,0.0954,0.00373,1,0.0988,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2000-10-26,2000,1,4,300,188.5,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,115.5,0.61,115.5,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0897,0.00557,0.000218,0.0953,0.00372,1,0.0984,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2000-10-27,2000,1,4,301,188.23,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000217,0.0952,0.00372,1,0.0981,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2000-10-28,2000,1,4,302,187.41,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00547,0.000214,0.0948,0.00371,1,0.097,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2000-10-29,2000,1,5,303,188.23,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000217,0.0952,0.00372,1,0.0981,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2000-10-30,2000,1,5,304,187.41,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00547,0.000214,0.0948,0.00371,1,0.097,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2000-10-31,2000,1,5,305,185.5,0.87,4,Mod_Dry,31,4,3,2,33,73,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0886,0.00531,0.000208,0.094,0.00367,1,0.0944,0.188,0.00737,25.4,0.919,0.97,0.892,25.7,25,25,599
2000-11-01,2000,2,5,306,185.22,0.87,4,Mod_Dry,29,4,2,2,30,67,0.36,118.2,0.64,118.2,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0896,0.0058,0.000227,0.0954,0.00373,1,0.102,0.198,0.00772,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2000-11-02,2000,2,5,307,187.14,0.86,4,Mod_Dry,29,4,2,2,30,67,0.36,120.1,0.64,120.1,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0903,0.00596,0.000233,0.0962,0.00376,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2000-11-03,2000,2,5,308,189.05,0.86,4,Mod_Dry,29,4,2,2,30,67,0.35,122,0.65,122,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00612,0.000239,0.0971,0.0038,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2000-11-04,2000,2,5,309,189.87,0.85,4,Mod_Dry,29,4,2,2,30,67,0.35,122.9,0.65,122.9,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00619,0.000242,0.0974,0.00381,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2000-11-05,2000,2,6,310,190.14,0.85,4,Mod_Dry,29,4,2,2,30,67,0.35,123.1,0.65,123.1,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00622,0.000243,0.0976,0.00381,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.899,28.4,27.6,27.6,661
2000-11-06,2000,2,6,311,190.42,0.85,4,Mod_Dry,29,4,2,2,30,67,0.35,123.4,0.65,123.4,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00624,0.000244,0.0977,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2000-11-07,2000,2,6,312,191.79,0.85,4,Mod_Dry,29,4,2,2,30,67,0.35,124.8,0.65,124.8,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00636,0.000248,0.0983,0.00384,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.9,28.8,28,28,671
2000-11-08,2000,2,6,313,193.15,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,126.2,0.65,126.2,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00647,0.000253,0.0989,0.00386,1,0.113,0.212,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2000-11-09,2000,2,6,314,195.07,0.84,4,Mod_Dry,29,4,2,2,30,67,0.34,128.1,0.66,128.1,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00664,0.000259,0.0997,0.0039,1,0.115,0.215,0.00841,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2000-11-10,2000,2,6,315,194.25,0.84,4,Mod_Dry,29,4,2,2,30,67,0.34,127.3,0.66,127.3,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00657,0.000257,0.0994,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2000-11-11,2000,2,6,316,192.88,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,125.9,0.65,125.9,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00645,0.000252,0.0988,0.00386,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2000-11-12,2000,2,7,317,193.7,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,126.7,0.65,126.7,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0926,0.00652,0.000255,0.0991,0.00387,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2000-11-13,2000,2,7,318,195.61,0.83,4,Mod_Dry,29,4,2,2,30,67,0.34,128.6,0.66,128.6,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00668,0.000261,0.1,0.00391,1,0.116,0.216,0.00844,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2000-11-14,2000,2,7,319,195.89,0.83,4,Mod_Dry,29,4,2,2,30,67,0.34,128.9,0.66,128.9,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0934,0.00671,0.000262,0.1,0.00391,1,0.117,0.217,0.00846,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2000-11-15,2000,2,7,320,195.07,0.84,4,Mod_Dry,29,4,2,2,30,67,0.34,128.1,0.66,128.1,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00664,0.000259,0.0997,0.0039,1,0.115,0.215,0.00841,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2000-11-16,2000,2,7,321,193.15,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,126.2,0.65,126.2,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00647,0.000253,0.0989,0.00386,1,0.113,0.212,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2000-11-17,2000,2,7,322,191.79,0.85,4,Mod_Dry,29,4,2,2,30,67,0.35,124.8,0.65,124.8,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00636,0.000248,0.0983,0.00384,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.9,28.8,28,28,671
2000-11-18,2000,2,7,323,190.42,0.85,4,Mod_Dry,29,4,2,2,30,67,0.35,123.4,0.65,123.4,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00624,0.000244,0.0977,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2000-11-19,2000,2,8,324,189.05,0.86,4,Mod_Dry,29,4,2,2,30,67,0.35,122,0.65,122,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00612,0.000239,0.0971,0.0038,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2000-11-20,2000,2,8,325,187.68,0.86,4,Mod_Dry,29,4,2,2,30,67,0.36,120.7,0.64,120.7,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00601,0.000235,0.0965,0.00377,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.898,27.8,27,27,647
2000-11-21,2000,2,8,326,186.32,0.86,5,Dry,23,4,2,2,19,50,0.27,136.3,0.73,136.3,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0939,0.00734,0.000287,0.101,0.00396,1,0.127,0.228,0.00891,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
2000-11-22,2000,2,8,327,184.95,0.87,5,Dry,23,4,2,2,19,50,0.27,134.9,0.73,134.9,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0934,0.00722,0.000282,0.101,0.00393,1,0.125,0.225,0.00881,25.3,0.932,0.97,0.904,31.3,30.3,30.3,728
2000-11-23,2000,2,8,328,184.68,0.87,5,Dry,23,4,2,2,19,50,0.27,134.7,0.73,134.7,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0933,0.0072,0.000282,0.1,0.00393,1,0.124,0.225,0.00879,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
2000-11-24,2000,2,8,329,185.5,0.87,5,Dry,23,4,2,2,19,50,0.27,135.5,0.73,135.5,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0936,0.00727,0.000284,0.101,0.00394,1,0.125,0.226,0.00885,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
2000-11-25,2000,2,8,330,184.68,0.87,5,Dry,23,4,2,2,19,50,0.27,134.7,0.73,134.7,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0933,0.0072,0.000282,0.1,0.00393,1,0.124,0.225,0.00879,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
2000-11-26,2000,2,9,331,187.14,0.86,5,Dry,23,4,2,2,19,50,0.27,137.1,0.73,137.1,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0942,0.00741,0.00029,0.102,0.00397,1,0.128,0.229,0.00896,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
2000-11-27,2000,2,9,332,192.88,0.84,5,Dry,23,4,2,2,19,50,0.26,142.9,0.74,142.9,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0962,0.00789,0.000309,0.104,0.00407,1,0.135,0.239,0.00936,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
2000-11-28,2000,2,9,333,195.34,0.83,5,Dry,23,4,2,2,19,50,0.26,145.3,0.74,145.3,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0971,0.0081,0.000317,0.105,0.00411,1,0.139,0.244,0.00953,25.3,0.937,0.97,0.908,33.8,32.8,32.8,788
2000-11-29,2000,2,9,334,197.8,0.83,5,Dry,23,4,2,2,19,50,0.25,147.8,0.75,147.8,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0979,0.00831,0.000325,0.106,0.00415,1,0.142,0.248,0.0097,25.3,0.938,0.97,0.909,34.4,33.4,33.4,802
2000-11-30,2000,2,9,335,202.45,0.81,5,Dry,23,4,2,2,19,50,0.25,152.4,0.75,152.4,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0996,0.00871,0.00034,0.108,0.00423,1,0.148,0.257,0.01,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2000-12-01,2000,3,9,336,207.1,0.8,5,Dry,26,4,3,2,24,59,0.28,148.1,0.71,148.1,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00834,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
2000-12-02,2000,3,9,337,208.47,0.8,5,Dry,26,4,3,2,24,59,0.28,149.5,0.72,149.5,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00845,0.000331,0.108,0.00424,1,0.144,0.253,0.00989,25.3,0.938,0.97,0.91,34.8,33.8,33.8,810
2000-12-03,2000,3,10,338,210.38,0.79,5,Dry,26,4,3,2,24,59,0.28,151.4,0.72,151.4,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00862,0.000337,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2000-12-04,2000,3,10,339,213.39,0.78,5,Dry,26,4,3,2,24,59,0.28,154.4,0.72,154.4,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000348,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,837
2000-12-05,2000,3,10,340,213.66,0.78,5,Dry,26,4,3,2,24,59,0.28,154.7,0.72,154.7,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.0089,0.000349,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2000-12-06,2000,3,10,341,212.84,0.78,5,Dry,26,4,3,2,24,59,0.28,153.8,0.72,153.8,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00883,0.000346,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,834
2000-12-07,2000,3,10,342,214.21,0.78,5,Dry,26,4,3,2,24,59,0.28,155.2,0.72,155.2,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00894,0.00035,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35.1,35.1,841
2000-12-08,2000,3,10,343,217.76,0.76,5,Dry,26,4,3,2,24,59,0.27,158.8,0.73,158.8,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2000-12-09,2000,3,10,344,221.32,0.75,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00955,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.7,36.7,881
2000-12-10,2000,3,11,345,223.78,0.74,5,Dry,26,4,3,2,24,59,0.26,164.8,0.74,164.8,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00976,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2000-12-11,2000,3,11,346,224.6,0.74,5,Dry,26,4,3,2,24,59,0.26,165.6,0.74,165.6,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00983,0.000386,0.115,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,901
2000-12-12,2000,3,11,347,223.23,0.74,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2000-12-13,2000,3,11,348,222.41,0.74,5,Dry,26,4,3,2,24,59,0.27,163.4,0.73,163.4,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00964,0.000379,0.114,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,888
2000-12-14,2000,3,11,349,223.23,0.74,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2000-12-15,2000,3,11,350,222.96,0.74,5,Dry,26,4,3,2,24,59,0.27,164,0.73,164,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00969,0.00038,0.115,0.00451,1,0.164,0.279,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2000-12-16,2000,3,11,351,224.87,0.74,5,Dry,26,4,3,2,24,59,0.26,165.9,0.74,165.9,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00985,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2000-12-17,2000,3,12,352,230.07,0.72,5,Dry,26,4,3,2,24,59,0.26,171.1,0.74,171.1,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.173,0.291,0.0115,25.1,0.945,0.976,0.922,39.9,38.9,38.9,933
2000-12-18,2000,3,12,353,234.72,0.71,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2000-12-19,2000,3,12,354,239.36,0.69,5,Dry,26,4,3,2,24,59,0.25,180.4,0.75,180.4,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,989
2000-12-20,2000,3,12,355,244.01,0.68,5,Dry,26,4,3,2,24,59,0.24,185,0.76,185,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.3,42.3,1010
2000-12-21,2000,3,12,356,247.57,0.67,5,Dry,26,4,3,2,24,59,0.24,188.6,0.76,188.6,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000465,0.126,0.00496,1,0.197,0.323,0.0127,25,0.951,0.98,0.932,44,43.1,43.1,1030
2000-12-22,2000,3,12,357,251.12,0.66,5,Dry,26,4,3,2,24,59,0.23,192.1,0.77,192.1,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2000-12-23,2000,3,12,358,255.77,0.65,5,Dry,26,4,3,2,24,59,0.23,196.8,0.77,196.8,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
2000-12-24,2000,3,13,359,260.42,0.64,5,Dry,26,4,3,2,24,59,0.23,201.4,0.77,201.4,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.00519,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2000-12-25,2000,3,13,360,265.61,0.63,5,Dry,26,4,3,2,24,59,0.22,206.6,0.78,206.6,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00529,1,0.221,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.2,47.2,1130
2000-12-26,2000,3,13,361,269.17,0.63,5,Dry,26,4,3,2,24,59,0.22,210.2,0.78,210.2,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,49,48,48,1150
2000-12-27,2000,3,13,362,273.82,0.62,5,Dry,26,4,3,2,24,59,0.21,214.8,0.79,214.8,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000556,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2000-12-28,2000,3,13,363,280.65,0.61,5,Dry,26,4,3,2,24,59,0.21,221.7,0.79,221.7,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.125,0.0146,0.000579,0.14,0.00556,1,0.242,0.382,0.0152,24.8,0.959,0.98,0.94,51.7,48.2,48.2,1160
2000-12-29,2000,3,13,364,289.68,0.6,5,Dry,26,4,3,2,24,59,0.2,230.7,0.8,230.7,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000611,0.144,0.00573,2,0.0982,0.242,0.00963,24.9,0.923,0.97,0.895,26,25.2,50.4,1210
2000-12-30,2000,3,13,365,295.42,0.59,5,Dry,26,4,3,2,24,59,0.2,236.4,0.8,236.4,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.131,0.0158,0.000631,0.146,0.00583,2,0.102,0.249,0.0099,24.9,0.925,0.97,0.897,26.7,25.9,51.7,1240
2000-12-31,2000,3,14,366,302.8,0.58,5,Dry,26,4,3,2,24,59,0.2,243.8,0.81,243.8,0,0,0,0,-2,2,26,4,3,0,26,277,990,964.9,25.1,0.133,0.0165,0.000657,0.15,0.00597,2,0.107,0.257,0.0102,24.8,0.927,0.97,0.899,27.5,26.7,53.4,1280
2001-01-01,2000,4,14,1,312.92,0.57,5,Dry,29,5,4,2,33,73,0.23,239.9,0.77,239.9,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0161,0.000645,0.15,0.00598,2,0.104,0.254,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2001-01-02,2000,4,14,2,321.94,0.56,5,Dry,29,5,4,2,33,73,0.23,248.9,0.77,248.9,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000677,0.154,0.00615,2,0.111,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.4,1310
2001-01-03,2000,4,14,3,328.78,0.55,5,Dry,29,5,4,2,33,73,0.22,255.8,0.78,255.8,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0197,0.000791,0.159,0.00637,2,0.115,0.274,0.011,24.7,0.931,0.97,0.903,28.8,27.9,55.9,1340
2001-01-04,2000,4,14,4,338.35,0.54,5,Dry,29,5,4,2,33,73,0.22,265.4,0.78,265.4,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.143,0.0242,0.000973,0.167,0.0067,2,0.122,0.288,0.0116,24.6,0.933,0.97,0.905,29.9,29,58,1390
2001-01-05,2000,4,14,5,351.2,0.53,5,Dry,29,5,4,2,33,73,0.21,278.2,0.79,278.2,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0303,0.00122,0.177,0.00714,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.3,30.4,60.7,1460
2001-01-06,2000,4,14,6,365.14,0.51,5,Dry,29,5,4,2,33,73,0.2,292.1,0.8,292.1,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0369,0.00149,0.189,0.00763,2,0.14,0.329,0.0133,24.4,0.938,0.97,0.91,32.9,31.9,63.8,1530
2001-01-07,2000,4,15,7,378.54,0.5,5,Dry,29,5,4,2,33,73,0.19,305.5,0.81,305.5,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0432,0.00175,0.2,0.00809,2,0.149,0.349,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.6,1600
2001-01-08,2000,4,15,8,389.75,0.49,5,Dry,29,5,4,2,33,73,0.19,316.8,0.81,316.8,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.3,24.7,0.161,0.0485,0.00197,0.209,0.00849,2,0.156,0.366,0.0148,24.3,0.943,0.97,0.915,35.6,34.5,69,1660
2001-01-09,2000,4,15,9,398.78,0.48,5,Dry,29,5,4,2,33,73,0.18,325.8,0.82,325.8,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0528,0.00214,0.217,0.00881,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.5,35.5,70.9,1700
2001-01-10,2000,4,15,10,406.71,0.48,5,Dry,29,5,4,2,33,73,0.18,333.7,0.82,333.7,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0565,0.0023,0.223,0.00909,2,0.168,0.391,0.0159,24.2,0.946,0.97,0.918,37.4,36.3,72.6,1740
2001-01-11,2000,4,15,11,414.64,0.47,5,Dry,29,5,4,2,33,73,0.18,341.6,0.82,341.6,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0603,0.00246,0.23,0.00937,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.921,38.3,37.2,74.4,1790
2001-01-12,2000,4,15,12,422.57,0.46,5,Dry,29,5,4,2,33,73,0.17,349.6,0.83,349.6,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.172,0.064,0.00261,0.236,0.00965,2,0.178,0.415,0.0169,24.1,0.948,0.974,0.924,39.1,38.1,76.3,1830
2001-01-13,2000,4,15,13,429.4,0.46,5,Dry,29,5,4,2,33,73,0.17,356.4,0.83,356.4,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.175,0.0672,0.00275,0.242,0.00989,2,0.183,0.425,0.0174,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
2001-01-14,2000,4,16,14,435.14,0.46,5,Dry,29,5,4,2,33,73,0.17,362.1,0.83,362.1,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.0699,0.00286,0.247,0.0101,2,0.187,0.434,0.0177,24,0.95,0.977,0.928,40.5,39.6,79.1,1900
2001-01-15,2000,4,16,15,441.43,0.45,5,Dry,29,5,4,2,33,73,0.17,368.4,0.83,368.4,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0729,0.00299,0.252,0.0103,2,0.191,0.443,0.0181,24,0.951,0.979,0.93,41.2,40.3,80.6,1930
2001-01-16,2000,4,16,16,449.91,0.44,5,Dry,29,5,4,2,33,73,0.16,376.9,0.84,376.9,0,0,0,0,-2,2,29,5,4,0,35,415,990,965.6,24.4,0.182,0.0769,0.00315,0.259,0.0106,2,0.197,0.456,0.0187,23.9,0.952,0.98,0.933,42.1,41.2,82.5,1980
2001-01-17,2000,4,16,17,461.67,0.44,5,Dry,29,5,4,2,33,73,0.16,388.7,0.84,388.7,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0825,0.00339,0.269,0.011,2,0.205,0.473,0.0195,23.8,0.954,0.98,0.934,43.3,42.5,84.9,2040
2001-01-18,2000,4,16,18,473.43,0.43,5,Dry,29,5,4,2,33,73,0.15,400.4,0.85,400.4,0,0,0,0,-2,2,29,5,4,0,35,438,990,965.7,24.3,0.19,0.088,0.00363,0.278,0.0115,2,0.213,0.491,0.0202,23.8,0.955,0.98,0.936,44.6,43.7,87.4,2100
2001-01-19,2000,4,16,19,485.18,0.42,5,Dry,29,5,4,2,33,73,0.15,412.2,0.85,412.2,0,0,0,0,-2,2,29,5,4,0,35,450,990,965.8,24.2,0.194,0.0935,0.00386,0.288,0.0119,2,0.221,0.509,0.021,23.7,0.956,0.98,0.937,45.8,44.9,89.8,2150
2001-01-20,2000,4,16,20,496.94,0.41,5,Dry,29,5,4,2,33,73,0.15,423.9,0.85,423.9,0,0,0,0,-2,2,29,5,4,0,35,462,990,965.8,24.2,0.199,0.0991,0.0041,0.298,0.0123,2,0.229,0.526,0.0218,23.6,0.957,0.98,0.937,47,46.1,92.1,2210
2001-01-21,2000,4,17,21,508.15,0.41,5,Dry,29,5,4,2,33,73,0.14,435.1,0.86,435.1,0,0,0,0,-2,2,29,5,4,0,35,473,990,965.9,24.1,0.203,0.104,0.00433,0.307,0.0127,2,0.236,0.543,0.0225,23.6,0.957,0.98,0.938,48.1,47.2,94.4,2260
2001-01-22,2000,4,17,22,519.36,0.4,5,Dry,29,5,4,2,33,73,0.14,446.4,0.86,446.4,0,0,0,0,-2,2,29,5,4,0,35,484,990,965.9,24.1,0.206,0.11,0.00456,0.316,0.0131,2,0.244,0.56,0.0233,23.5,0.958,0.98,0.939,49.3,48.2,96.4,2310
2001-01-23,2000,4,17,23,528.93,0.39,5,Dry,29,5,4,2,33,73,0.14,455.9,0.86,455.9,0,0,0,0,-2,2,29,5,4,0,35,494,990,966,24,0.21,0.114,0.00475,0.324,0.0135,2,0.25,0.574,0.0239,23.4,0.958,0.98,0.939,50.2,48.2,96.4,2310
2001-01-24,2000,4,17,24,534.68,0.39,5,Dry,29,5,4,2,33,73,0.14,461.7,0.86,461.7,0,0,0,0,-2,2,29,5,4,0,35,500,990,966,24,0.212,0.117,0.00487,0.329,0.0137,2,0.254,0.583,0.0243,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
2001-01-25,2000,4,17,25,544.25,0.39,5,Dry,29,5,4,2,33,73,0.13,471.3,0.87,471.3,0,0,0,0,-2,2,29,5,4,0,35,509,990,966,24,0.216,0.121,0.00507,0.337,0.0141,2,0.261,0.598,0.025,23.4,0.956,0.98,0.937,51.6,48.2,96.4,2310
2001-01-26,2000,4,17,26,555.46,0.38,5,Dry,29,5,4,2,33,73,0.13,482.5,0.87,482.5,0,0,0,0,-2,2,29,5,4,0,35,520,990,966.1,23.9,0.222,0.127,0.0053,0.349,0.0146,2,0.268,0.617,0.0258,23.3,0.956,0.98,0.937,52.6,48.2,96.4,2310
2001-01-27,2000,4,17,27,567.76,0.37,5,Dry,29,5,4,2,33,73,0.13,494.8,0.87,494.8,0,0,0,0,-2,2,29,5,4,0,35,533,990,966.2,23.8,0.229,0.133,0.00556,0.362,0.0152,3,0.165,0.527,0.0221,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2001-01-28,2000,4,18,28,580.07,0.37,5,Dry,29,5,4,2,33,73,0.13,507.1,0.87,507.1,0,0,0,0,-2,2,29,5,4,0,35,545,990,966.2,23.8,0.236,0.14,0.00587,0.376,0.0158,3,0.171,0.547,0.023,23.2,0.947,0.97,0.918,36.5,35.4,106,2550
2001-01-29,2000,4,18,29,594.01,0.36,5,Dry,29,5,4,2,33,73,0.12,521,0.88,521,0,0,0,0,-2,2,29,5,4,0,35,559,990,966.3,23.7,0.244,0.149,0.00628,0.393,0.0166,3,0.177,0.57,0.024,23.2,0.948,0.97,0.92,37.4,36.3,109,2610
2001-01-30,2000,4,18,30,607.41,0.35,5,Dry,29,5,4,2,33,73,0.12,534.4,0.88,534.4,0,0,0,0,-2,2,29,5,4,0,35,572,990,966.3,23.7,0.252,0.158,0.00667,0.41,0.0173,3,0.183,0.593,0.025,23.1,0.95,0.972,0.923,38.3,37.2,112,2680
2001-01-31,2000,4,18,31,619.72,0.35,5,Dry,29,5,4,2,33,73,0.12,546.7,0.88,546.7,0,0,0,0,-2,2,29,5,4,0,35,585,990,966.4,23.6,0.259,0.166,0.00704,0.425,0.018,3,0.189,0.614,0.026,23,0.951,0.974,0.926,39.1,38.1,114,2740
2001-02-01,2000,5,18,32,632.57,0.34,4,Mod_Dry,36,6,5,4,54,105,0.17,527.6,0.83,527.6,0,0,0,0,-4,4,36,6,5,0,58,575,990,966.4,23.6,0.253,0.153,0.00651,0.406,0.0172,3,0.18,0.586,0.0249,23,0.949,0.971,0.921,37.6,36.5,110,2630
2001-02-02,2000,5,18,33,646.51,0.34,4,Mod_Dry,36,6,5,4,54,105,0.16,541.5,0.84,541.5,0,0,0,0,-4,4,36,6,5,0,58,589,990,966.5,23.5,0.261,0.163,0.00692,0.424,0.018,3,0.186,0.61,0.0259,22.9,0.95,0.973,0.924,38.5,37.5,112,2700
2001-02-03,2000,5,18,34,659.91,0.33,4,Mod_Dry,36,6,5,4,54,105,0.16,554.9,0.84,554.9,0,0,0,0,-4,4,36,6,5,0,58,602,990,966.5,23.5,0.269,0.172,0.00732,0.44,0.0188,3,0.192,0.632,0.027,22.8,0.951,0.975,0.927,39.4,38.4,115,2760
2001-02-04,2000,5,19,35,674.95,0.32,4,Mod_Dry,36,6,5,4,54,105,0.16,570,0.84,570,0,0,0,0,-4,4,36,6,5,0,58,617,990,966.6,23.4,0.277,0.182,0.00777,0.459,0.0196,3,0.199,0.658,0.0281,22.7,0.952,0.977,0.93,40.3,39.4,118,2840
2001-02-05,2000,5,19,36,692.18,0.32,4,Mod_Dry,36,6,5,4,54,105,0.15,587.2,0.85,587.2,0,0,0,0,-4,4,36,6,5,0,58,634,990,966.7,23.3,0.287,0.193,0.00828,0.48,0.0206,3,0.207,0.687,0.0294,22.6,0.953,0.979,0.934,41.4,40.6,122,2920
2001-02-06,2000,5,19,37,709.95,0.31,4,Mod_Dry,36,6,5,4,54,105,0.15,605,0.85,605,0,0,0,0,-4,4,36,6,5,0,58,652,990,966.7,23.3,0.297,0.205,0.00882,0.502,0.0216,3,0.215,0.717,0.0308,22.5,0.955,0.98,0.936,42.6,41.7,125,3000
2001-02-07,2000,5,19,38,730.46,0.3,4,Mod_Dry,36,6,5,4,54,105,0.14,625.5,0.86,625.5,0,0,0,0,-4,4,36,6,5,0,58,672,990,966.8,23.2,0.309,0.219,0.00944,0.527,0.0228,3,0.224,0.751,0.0324,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2001-02-08,2000,5,19,39,753.15,0.29,4,Mod_Dry,36,6,5,4,54,105,0.14,648.1,0.86,648.1,0,0,0,0,-4,4,36,6,5,0,58,695,990,966.9,23.1,0.322,0.234,0.0101,0.556,0.0241,3,0.234,0.79,0.0342,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
2001-02-09,2000,5,19,40,770.38,0.28,4,Mod_Dry,36,6,5,4,54,105,0.14,665.4,0.86,665.4,0,0,0,0,-4,4,36,6,5,0,58,712,990,967,23,0.331,0.245,0.0107,0.577,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2001-02-10,2000,5,19,41,785.53,0.27,4,Mod_Dry,36,6,5,4,54,105,0.13,680.5,0.87,680.5,0,0,0,0,-4,4,36,6,5,0,58,728,990,967,23,0.34,0.256,0.0111,0.596,0.0259,3,0.249,0.844,0.0368,22.1,0.957,0.98,0.938,47.1,46.1,138,3320
2001-02-11,2000,5,20,42,805.89,0.26,4,Mod_Dry,36,6,5,4,54,105,0.13,700.9,0.87,700.9,0,0,0,0,-4,4,36,6,5,0,58,748,990,967.1,22.9,0.352,0.269,0.0118,0.621,0.0271,3,0.258,0.879,0.0384,22,0.957,0.98,0.938,48.2,47.3,142,3400
2001-02-12,2000,5,20,43,832.79,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,727.8,0.87,727.8,0,0,0,0,-4,4,36,6,5,0,58,775,990,967.2,22.8,0.367,0.287,0.0126,0.654,0.0287,3,0.27,0.924,0.0406,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
2001-02-13,2000,5,20,44,866.48,0.24,4,Mod_Dry,36,6,5,4,54,105,0.12,761.5,0.88,761.5,0,0,0,0,-4,4,36,6,5,0,58,808,990,967.4,22.6,0.395,0.308,0.0136,0.703,0.031,3,0.283,0.986,0.0435,21.6,0.957,0.98,0.937,51.5,48.2,145,3470
2001-02-14,2000,5,20,45,902.85,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,797.9,0.88,797.9,0,0,0,0,-4,4,36,6,5,0,58,845,990,967.5,22.5,0.428,0.325,0.0145,0.754,0.0335,4,0.212,0.965,0.0429,21.5,0.953,0.976,0.931,40.1,39.2,157,3760
2001-02-15,2000,5,20,46,941.46,0.22,4,Mod_Dry,36,6,5,4,54,105,0.11,836.5,0.89,836.5,0,0,0,0,-4,4,36,6,5,0,58,883,990,967.7,22.3,0.464,0.344,0.0154,0.808,0.0362,4,0.225,1.03,0.0462,21.3,0.954,0.98,0.935,41.7,40.8,163,3920
2001-02-16,2000,5,20,47,982.01,0.21,4,Mod_Dry,36,6,5,4,54,105,0.11,877,0.89,877,0,0,0,0,-4,4,36,6,5,0,58,924,990,967.8,22.2,0.501,0.363,0.0164,0.864,0.039,4,0.238,1.1,0.0497,21.1,0.955,0.98,0.936,43.3,42.4,170,4070
2001-02-17,2000,5,20,48,1029.3,0.2,4,Mod_Dry,36,6,5,4,54,105,0.1,924.4,0.9,924.4,0,0,0,0,-4,4,36,6,5,0,58,971,990,968,22,0.544,0.386,0.0176,0.93,0.0423,4,0.254,1.18,0.0538,20.8,0.956,0.98,0.937,45.1,44.2,177,4240
2001-02-18,2000,5,21,49,1078.6,0.19,4,Mod_Dry,36,6,5,4,54,105,0.097,973.6,0.9,973.6,0,0,0,0,-4,4,36,6,5,0,58,1020,990,968.1,21.9,0.589,0.41,0.0188,0.999,0.0457,4,0.271,1.27,0.0581,20.6,0.956,0.98,0.937,47,46,184,4420
2001-02-19,2000,5,21,50,1135.1,0.18,4,Mod_Dry,36,6,5,4,54,105,0.092,1030,0.91,1030,0,0,0,0,-4,4,36,6,5,0,58,1080,990,968.3,21.7,0.665,0.491,0.0226,1.16,0.0533,4,0.286,1.44,0.0665,20.2,0.955,0.98,0.936,48.8,47.8,191,4590
2001-02-20,2000,5,21,51,1193.5,0.17,4,Mod_Dry,36,6,5,4,54,105,0.088,1089,0.91,1089,0,0,0,0,-4,4,36,6,5,0,58,1140,990,968.5,21.5,0.751,0.622,0.0289,1.37,0.0639,4,0.298,1.67,0.0777,19.8,0.955,0.98,0.935,50.5,48.2,193,4630
2001-02-21,2000,5,21,52,1253.7,0.16,3,Normal,43,7,5,4,78,137,0.11,1117,0.89,1100,17,4,1,1,-3,14,47,8,6,1,92,1160,990,968.7,21.3,0.788,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2001-02-22,2000,5,21,53,1321.5,0.15,3,Normal,43,7,5,4,78,137,0.1,1185,0.9,1100,85,19,3,3,-1,61,62,10,8,3,139,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2001-02-23,2000,5,21,54,1391.2,0.15,3,Normal,43,7,5,4,78,137,0.099,1254,0.9,1100,154,35,5,5,1,108,78,12,10,5,186,1200,990,969.1,20.9,0.845,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2001-02-24,2000,5,21,55,1431.3,0.14,3,Normal,43,7,5,4,78,137,0.096,1294,0.9,1100,194,44,6,6,2,136,87,13,11,6,214,1210,990,969.3,20.7,0.861,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2001-02-25,2000,5,22,56,1478.3,0.13,3,Normal,43,7,5,4,78,137,0.093,1341,0.91,1100,241,54,7,7,3,170,97,14,12,7,248,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2001-02-26,2000,5,22,57,1532.4,0.12,3,Normal,43,7,5,4,78,137,0.089,1395,0.91,1100,295,57,9,9,5,215,100,16,14,9,293,1230,990,969.6,20.4,0.893,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2001-02-27,2000,5,22,58,1587.3,0.12,3,Normal,43,7,5,4,78,137,0.086,1450,0.91,1100,350,57,11,11,7,264,100,18,16,11,342,1230,990,969.8,20.2,0.903,0.648,0.032,1.55,0.0767,4,0.3,1.85,0.0915,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2001-02-28,2000,5,22,59,1649.7,0.11,3,Normal,43,7,5,4,78,137,0.083,1513,0.92,1100,413,57,11,13,8,324,100,18,18,12,402,1240,990,970,20,0.908,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2001-03-01,2000,6,22,60,1706.3,0.11,2,Mod_Wet,59,11,12,13,144,239,0.14,1467,0.86,1100,367,41,7,11,-2,310,100,18,23,11,454,1240,990,970.2,19.8,0.921,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2001-03-02,2000,6,22,61,1756.9,0.1,2,Mod_Wet,59,11,12,13,144,239,0.14,1518,0.86,1100,418,41,7,13,0,357,100,18,25,13,501,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2001-03-03,2000,6,22,62,1801.2,0.097,2,Mod_Wet,59,11,12,13,144,239,0.13,1562,0.87,1100,462,41,7,13,1,400,100,18,25,14,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2001-03-04,2000,6,23,63,1845.9,0.093,2,Mod_Wet,59,11,12,13,144,239,0.13,1607,0.87,1100,507,41,7,13,2,444,100,18,25,15,588,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2001-03-05,2000,6,23,64,1884.1,0.09,2,Mod_Wet,59,11,12,13,144,239,0.13,1645,0.87,1100,545,41,7,13,3,481,100,18,25,16,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
2001-03-06,2000,6,23,65,1929.5,0.085,2,Mod_Wet,59,11,12,13,144,239,0.12,1691,0.88,1100,591,41,7,13,5,525,100,18,25,18,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2001-03-07,2000,6,23,66,1975.4,0.08,2,Mod_Wet,59,11,12,13,144,239,0.12,1736,0.88,1100,636,41,7,13,6,569,100,18,25,19,713,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4120
2001-03-08,2000,6,23,67,2028.8,0.074,2,Mod_Wet,59,11,12,13,144,239,0.12,1790,0.88,1100,690,41,7,13,8,621,100,18,25,21,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2001-03-09,2000,6,23,68,2082.6,0.068,2,Mod_Wet,59,11,12,13,144,239,0.12,1844,0.89,1100,744,41,7,13,9,674,100,18,25,22,818,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2001-03-10,2000,6,23,69,2129.7,0.065,2,Mod_Wet,59,11,12,13,144,239,0.11,1891,0.89,1100,791,41,7,13,11,719,100,18,25,24,863,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2001-03-11,2000,6,24,70,2177.2,0.061,3,Normal,49,9,9,9,107,183,0.084,1994,0.92,1100,894,51,9,16,18,800,100,18,25,27,907,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2001-03-12,2000,6,24,71,2225,0.057,3,Normal,49,9,9,9,107,183,0.082,2042,0.92,1100,942,51,9,16,19,847,100,18,25,28,954,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2001-03-13,2000,6,24,72,2273.1,0.053,3,Normal,49,9,9,9,107,183,0.081,2090,0.92,1100,990,51,9,16,21,893,100,18,25,30,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2001-03-14,2000,6,24,73,2306.7,0.051,3,Normal,49,9,9,9,107,183,0.079,2124,0.92,1100,1020,51,9,16,22,926,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2001-03-15,2000,6,24,74,2347.9,0.047,3,Normal,49,9,9,9,107,183,0.078,2165,0.92,1100,1070,51,9,16,23,966,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2001-03-16,2000,6,24,75,2381.7,0.044,3,Normal,49,9,9,9,107,183,0.077,2199,0.92,1100,1100,51,9,16,24,999,100,18,25,33,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2001-03-17,2000,6,24,76,2415.8,0.041,3,Normal,49,9,9,9,107,183,0.076,2233,0.92,1100,1130,51,9,16,25,1030,100,18,25,34,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2001-03-18,2000,6,25,77,2450,0.039,3,Normal,49,9,9,9,107,183,0.075,2267,0.93,1100,1170,51,9,16,26,1070,100,18,25,35,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2001-03-19,2000,6,25,78,2484.3,0.037,3,Normal,49,9,9,9,107,183,0.074,2301,0.93,1100,1200,51,9,16,27,1100,100,18,25,36,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2001-03-20,2000,6,25,79,2518.8,0.035,3,Normal,49,9,9,9,107,183,0.073,2336,0.93,1100,1240,51,9,16,28,1130,100,18,25,37,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3760
2001-03-21,2000,6,25,80,2553.5,0.034,3,Normal,49,9,9,9,107,183,0.072,2370,0.93,1100,1270,51,9,16,29,1170,100,18,25,38,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2001-03-22,2000,6,25,81,2588.3,0.032,3,Normal,49,9,9,9,107,183,0.071,2405,0.93,1100,1310,51,9,16,30,1200,100,18,25,39,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2001-03-23,2000,6,25,82,2623.2,0.03,3,Normal,49,9,9,9,107,183,0.07,2440,0.93,1100,1340,51,9,16,31,1230,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2001-03-24,2000,6,25,83,2650.5,0.029,3,Normal,49,9,9,9,107,183,0.069,2468,0.93,1100,1370,51,9,16,32,1260,100,18,25,41,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2001-03-25,2000,6,26,84,2677.9,0.028,3,Normal,49,9,9,9,107,183,0.068,2495,0.93,1100,1400,51,9,16,33,1290,100,18,25,42,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2001-03-26,2000,6,26,85,2713.2,0.026,3,Normal,49,9,9,9,107,183,0.067,2530,0.93,1100,1430,51,9,16,34,1320,100,18,25,43,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3630
2001-03-27,2000,6,26,86,2748.7,0.024,3,Normal,49,9,9,9,107,183,0.067,2566,0.93,1100,1470,51,9,16,35,1360,100,18,25,44,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,150,3610
2001-03-28,2000,6,26,87,2784.3,0.023,3,Normal,49,9,9,9,107,183,0.066,2601,0.93,1100,1500,51,9,16,36,1390,100,18,25,45,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2001-03-29,2000,6,26,88,2820,0.021,3,Normal,49,9,9,9,107,183,0.065,2637,0.94,1100,1540,51,9,16,37,1420,100,18,25,46,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
2001-03-30,2000,6,26,89,2847.9,0.02,3,Normal,49,9,9,9,107,183,0.064,2665,0.94,1100,1570,51,9,16,38,1450,100,18,25,47,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2001-03-31,2000,6,26,90,2875.8,0.019,3,Normal,49,9,9,9,107,183,0.064,2693,0.94,1100,1590,51,9,16,39,1480,100,18,25,48,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2001-04-01,2000,7,27,91,2903.9,0.018,3,Normal,54,13,14,19,117,217,0.075,2687,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1610,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2001-04-02,2000,7,27,92,2932,0.017,3,Normal,54,13,14,19,117,217,0.074,2715,0.93,1100,1620,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.4,36.3,145,3490
2001-04-03,2000,7,27,93,2960.2,0.016,3,Normal,54,13,14,19,117,217,0.073,2743,0.93,1100,1640,46,5,11,30,1550,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.1,145,3470
2001-04-04,2000,7,27,94,2988.5,0.014,3,Normal,54,13,14,19,117,217,0.073,2772,0.93,1100,1670,46,5,11,31,1580,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.6,0.939,0.97,0.911,37.1,36,144,3450
2001-04-05,2000,7,27,95,3016.9,0.013,3,Normal,54,13,14,19,117,217,0.072,2800,0.93,1100,1700,46,5,11,32,1610,100,18,25,51,1720,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2001-04-06,2000,7,27,96,3045.4,0.012,3,Normal,54,13,14,19,117,217,0.071,2828,0.93,1100,1730,46,5,11,33,1630,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2001-04-07,2000,7,27,97,3073.9,0.011,3,Normal,54,13,14,19,117,217,0.071,2857,0.93,1100,1760,46,5,11,34,1660,100,18,25,53,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2001-04-08,2000,7,28,98,3102.5,0.01,3,Normal,54,13,14,19,117,217,0.07,2886,0.93,1100,1790,46,5,11,35,1690,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2001-04-09,2000,7,28,99,3123,0.0098,3,Normal,54,13,14,19,117,217,0.07,2906,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2001-04-10,2000,7,28,100,3143.5,0.0096,3,Normal,54,13,14,19,117,217,0.069,2927,0.93,1100,1830,46,5,11,36,1730,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,35,140,3360
2001-04-11,2000,7,28,101,3164.1,0.0094,3,Normal,54,13,14,19,117,217,0.069,2947,0.93,1100,1850,46,5,11,36,1750,100,18,25,55,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2001-04-12,2000,7,28,102,3176.4,0.0093,3,Normal,54,13,14,19,117,217,0.068,2959,0.93,1100,1860,46,5,11,37,1760,100,18,25,56,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.8,139,3340
2001-04-13,2000,7,28,103,3188.8,0.0092,3,Normal,54,13,14,19,117,217,0.068,2972,0.93,1100,1870,46,5,11,37,1770,100,18,25,56,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2001-04-14,2000,7,28,104,3192.9,0.0091,3,Normal,54,13,14,19,117,217,0.068,2976,0.93,1100,1880,46,5,11,37,1780,100,18,25,56,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.7,34.7,139,3330
2001-04-15,2000,7,29,105,3197,0.0091,3,Normal,54,13,14,19,117,217,0.068,2980,0.93,1100,1880,46,5,11,37,1780,100,18,25,56,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,139,3330
2001-04-16,2000,7,29,106,3201.2,0.009,3,Normal,54,13,14,19,117,217,0.068,2984,0.93,1100,1880,46,5,11,38,1780,100,18,25,57,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2001-04-17,2000,7,29,107,3197,0.0091,3,Normal,54,13,14,19,117,217,0.068,2980,0.93,1100,1880,46,5,11,37,1780,100,18,25,56,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,139,3330
2001-04-18,2000,7,29,108,3184.7,0.0092,3,Normal,54,13,14,19,117,217,0.068,2968,0.93,1100,1870,46,5,11,37,1770,100,18,25,56,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2001-04-19,2000,7,29,109,3172.3,0.0093,3,Normal,54,13,14,19,117,217,0.068,2955,0.93,1100,1860,46,5,11,37,1760,100,18,25,56,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2001-04-20,2000,7,29,110,3159.9,0.0095,3,Normal,54,13,14,19,117,217,0.069,2943,0.93,1100,1840,46,5,11,36,1750,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3350
2001-04-21,2000,7,29,111,3139.4,0.0097,3,Normal,54,13,14,19,117,217,0.069,2922,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2001-04-22,2000,7,30,112,3110.7,0.01,3,Normal,54,13,14,19,117,217,0.07,2894,0.93,1100,1790,46,5,11,35,1700,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
2001-04-23,2000,7,30,113,3082.1,0.011,3,Normal,54,13,14,19,117,217,0.07,2865,0.93,1100,1770,46,5,11,34,1670,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2001-04-24,2000,7,30,114,3053.5,0.012,3,Normal,54,13,14,19,117,217,0.071,2837,0.93,1100,1740,46,5,11,33,1640,100,18,25,52,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2001-04-25,2000,7,30,115,3016.9,0.013,3,Normal,54,13,14,19,117,217,0.072,2800,0.93,1100,1700,46,5,11,32,1610,100,18,25,51,1720,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2001-04-26,2000,7,30,116,2980.4,0.015,3,Normal,54,13,14,19,117,217,0.073,2763,0.93,1100,1660,46,5,11,31,1570,100,18,25,50,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2001-04-27,2000,7,30,117,2944.1,0.016,3,Normal,54,13,14,19,117,217,0.074,2727,0.93,1100,1630,46,5,11,30,1540,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2001-04-28,2000,7,30,118,2899.9,0.018,3,Normal,54,13,14,19,117,217,0.075,2683,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2001-04-29,2000,7,31,119,2855.8,0.019,3,Normal,54,13,14,19,117,217,0.076,2639,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2001-04-30,2000,7,31,120,2812,0.021,3,Normal,54,13,14,19,117,217,0.077,2595,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1520,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2001-05-01,2000,8,31,121,2768.4,0.023,3,Normal,55,13,13,17,178,276,0.1,2492,0.9,1100,1390,45,5,12,25,1310,100,18,25,42,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2001-05-02,2000,8,31,122,2725,0.025,3,Normal,55,13,13,17,178,276,0.1,2449,0.9,1100,1350,45,5,12,23,1260,100,18,25,40,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2001-05-03,2000,8,31,123,2681.8,0.027,3,Normal,55,13,13,17,178,276,0.1,2406,0.9,1100,1310,45,5,12,22,1220,100,18,25,39,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2001-05-04,2000,8,31,124,2638.8,0.029,3,Normal,55,13,13,17,178,276,0.1,2363,0.9,1100,1260,45,5,12,21,1180,100,18,25,38,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
