date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-05-05,2000,8,31,125,2596,0.031,3,Normal,55,13,13,17,178,276,0.11,2320,0.89,1100,1220,45,5,12,20,1140,100,18,25,37,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2001-05-06,2000,8,32,126,2553.5,0.034,3,Normal,55,13,13,17,178,276,0.11,2277,0.89,1100,1180,45,5,12,18,1100,100,18,25,35,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2001-05-07,2000,8,32,127,2511.2,0.036,3,Normal,55,13,13,17,178,276,0.11,2235,0.89,1100,1140,45,5,12,17,1060,100,18,25,34,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2001-05-08,2000,8,32,128,2469.1,0.038,3,Normal,55,13,13,17,178,276,0.11,2193,0.89,1100,1090,45,5,12,16,1020,100,18,25,33,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2001-05-09,2000,8,32,129,2427.2,0.04,3,Normal,55,13,13,17,178,276,0.11,2151,0.89,1100,1050,45,5,12,15,974,100,18,25,32,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2001-05-10,2000,8,32,130,2385.5,0.044,3,Normal,55,13,13,17,178,276,0.12,2110,0.88,1100,1010,45,5,12,13,935,100,18,25,30,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2001-05-11,2000,8,32,131,2344.1,0.047,3,Normal,55,13,13,17,178,276,0.12,2068,0.88,1100,968,45,5,12,12,894,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2001-05-12,2000,8,32,132,2302.9,0.051,3,Normal,55,13,13,17,178,276,0.12,2027,0.88,1100,927,45,5,12,11,854,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2001-05-13,2000,8,33,133,2262,0.054,3,Normal,55,13,13,17,178,276,0.12,1986,0.88,1100,886,45,5,12,10,814,100,18,25,27,992,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2001-05-14,2000,8,33,134,2206.6,0.059,3,Normal,55,13,13,17,178,276,0.13,1931,0.88,1100,831,45,5,12,8,761,100,18,25,25,939,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2001-05-15,2000,8,33,135,2151.6,0.063,3,Normal,55,13,13,17,178,276,0.13,1876,0.87,1100,776,45,5,12,6,708,100,18,25,23,886,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2001-05-16,2000,8,33,136,2097.1,0.067,3,Normal,55,13,13,17,178,276,0.13,1821,0.87,1100,721,45,5,12,5,654,100,18,25,22,832,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2001-05-17,2000,8,33,137,2043.1,0.072,3,Normal,55,13,13,17,178,276,0.14,1767,0.86,1100,667,45,5,12,3,602,100,18,25,20,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2001-05-18,2000,8,33,138,1996.7,0.078,3,Normal,55,13,13,17,178,276,0.14,1721,0.86,1100,621,45,5,12,2,557,100,18,25,19,735,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2001-05-19,2000,8,33,139,1950.6,0.083,3,Normal,55,13,13,17,178,276,0.14,1675,0.86,1100,575,45,5,12,0,513,100,18,25,17,691,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2001-05-20,2000,8,34,140,1905,0.087,3,Normal,55,13,13,17,178,276,0.14,1629,0.85,1100,529,45,5,12,-1,468,100,18,25,16,646,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2001-05-21,2000,8,34,141,1859.7,0.092,3,Normal,55,13,13,17,178,276,0.15,1584,0.85,1100,484,45,5,12,-2,424,100,18,25,15,602,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2001-05-22,2000,8,34,142,1814.9,0.096,3,Normal,55,13,13,17,178,276,0.15,1539,0.85,1100,439,45,5,12,-4,381,100,18,25,13,559,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2001-05-23,2000,8,34,143,1777.3,0.099,3,Normal,55,13,13,17,178,276,0.15,1501,0.84,1100,401,45,5,12,-5,344,100,18,25,12,522,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2001-05-24,2000,8,34,144,1740,0.1,3,Normal,55,13,13,17,178,276,0.16,1464,0.84,1100,364,45,5,11,-6,309,100,18,24,11,487,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2001-05-25,2000,8,34,145,1703,0.11,3,Normal,55,13,13,17,178,276,0.16,1427,0.84,1100,327,45,5,10,-7,274,100,18,23,10,452,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.2,181,4340
2001-05-26,2000,8,34,146,1666.3,0.11,3,Normal,55,13,13,17,178,276,0.17,1390,0.83,1100,290,45,5,9,-8,239,100,18,22,9,417,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2001-05-27,2000,8,35,147,1629.9,0.11,3,Normal,55,13,13,17,178,276,0.17,1354,0.83,1100,254,45,5,8,-9,205,100,18,21,8,383,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2001-05-28,2000,8,35,148,1593.9,0.12,3,Normal,55,13,13,17,178,276,0.17,1318,0.83,1100,218,45,5,7,-10,171,100,18,20,7,349,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2001-05-29,2000,8,35,149,1558.2,0.12,3,Normal,55,13,13,17,178,276,0.18,1282,0.82,1100,182,41,5,6,-12,142,96,18,19,5,320,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2001-05-30,2000,8,35,150,1529.2,0.13,3,Normal,55,13,13,17,178,276,0.18,1253,0.82,1100,153,35,5,5,-12,120,90,18,18,5,298,1230,990,969.6,20.4,0.883,0.648,0.0317,1.53,0.075,4,0.3,1.83,0.0897,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2001-05-31,2000,8,35,151,1500.5,0.13,3,Normal,55,13,13,17,178,276,0.18,1225,0.82,1100,125,28,4,4,-13,102,83,17,17,4,280,1220,990,969.5,20.5,0.87,0.648,0.0316,1.52,0.074,4,0.3,1.82,0.0886,18.7,0.952,0.98,0.933,48,47,188,4520
2001-06-01,2000,9,35,152,1472,0.13,3,Normal,53,12,12,13,120,210,0.14,1262,0.86,1100,162,37,5,5,-8,123,90,17,17,5,243,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2001-06-02,2000,9,35,153,1443.8,0.14,3,Normal,53,12,12,13,120,210,0.14,1234,0.85,1100,134,30,4,4,-9,105,83,16,16,4,225,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2001-06-03,2000,9,36,154,1415.8,0.14,3,Normal,53,12,12,13,120,210,0.15,1206,0.85,1100,106,24,3,3,-10,86,77,15,15,3,206,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.8,47.8,191,4590
2001-06-04,2000,9,36,155,1388.1,0.15,3,Normal,53,12,12,13,120,210,0.15,1178,0.85,1100,78,18,2,2,-11,67,71,14,14,2,187,1200,990,969.1,20.9,0.844,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48.1,192,4610
2001-06-05,2000,9,36,156,1336.5,0.15,3,Normal,53,12,12,13,120,210,0.16,1127,0.84,1100,27,6,1,1,-12,31,59,13,13,1,151,1190,990,969,21,0.823,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2001-06-06,2000,9,36,157,1291.8,0.16,3,Normal,53,12,12,13,120,210,0.16,1082,0.84,1082,0,0,0,0,-13,13,53,12,12,0,133,1160,990,968.8,21.2,0.785,0.607,0.0287,1.39,0.0657,4,0.296,1.69,0.0797,19.5,0.954,0.98,0.935,49.3,48.2,193,4630
2001-06-07,2000,9,36,158,1247.9,0.16,3,Normal,53,12,12,13,120,210,0.17,1038,0.83,1038,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.72,0.508,0.0238,1.23,0.0576,4,0.288,1.52,0.0711,19.8,0.955,0.98,0.936,48.1,47.1,189,4530
2001-06-08,2000,9,36,159,1210.5,0.17,3,Normal,53,12,12,13,120,210,0.17,1001,0.83,1001,0,0,0,0,-13,13,53,12,12,0,133,1080,990,968.6,21.4,0.666,0.424,0.0198,1.09,0.0508,4,0.28,1.37,0.0639,20.1,0.955,0.98,0.936,47,46.1,184,4420
2001-06-09,2000,9,36,160,1173.8,0.18,3,Normal,53,12,12,13,120,210,0.18,963.8,0.82,963.8,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.4,21.6,0.612,0.405,0.0188,1.02,0.0472,4,0.268,1.29,0.0596,20.3,0.955,0.98,0.936,45.7,44.8,179,4300
2001-06-10,2000,9,37,161,1143.3,0.18,3,Normal,53,12,12,13,120,210,0.18,933.3,0.82,933.3,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.4,21.6,0.58,0.391,0.018,0.97,0.0448,4,0.257,1.23,0.0567,20.4,0.955,0.98,0.936,44.6,43.7,175,4200
2001-06-11,2000,9,37,162,1113.3,0.18,3,Normal,53,12,12,13,120,210,0.19,903.3,0.81,903.3,0,0,0,0,-13,13,53,12,12,0,133,980,990,968.3,21.7,0.552,0.376,0.0173,0.929,0.0427,4,0.247,1.18,0.0541,20.6,0.955,0.98,0.936,43.5,42.6,171,4090
2001-06-12,2000,9,37,163,1083.9,0.19,3,Normal,53,12,12,13,120,210,0.19,873.9,0.81,873.9,0,0,0,0,-13,13,53,12,12,0,133,951,990,968.2,21.8,0.525,0.362,0.0166,0.887,0.0406,4,0.237,1.12,0.0515,20.7,0.954,0.98,0.935,42.4,41.5,166,3980
2001-06-13,2000,9,37,164,1060.3,0.19,3,Normal,53,12,12,13,120,210,0.2,850.3,0.8,850.3,0,0,0,0,-13,13,53,12,12,0,133,927,990,968.1,21.9,0.504,0.351,0.016,0.854,0.039,4,0.229,1.08,0.0495,20.8,0.954,0.979,0.934,41.4,40.6,162,3890
2001-06-14,2000,9,37,165,1037,0.2,3,Normal,53,12,12,13,120,210,0.2,827,0.8,827,0,0,0,0,-13,13,53,12,12,0,133,904,990,968,22,0.482,0.339,0.0154,0.822,0.0374,4,0.222,1.04,0.0475,20.9,0.953,0.977,0.932,40.5,39.6,158,3800
2001-06-15,2000,9,37,166,1014.2,0.2,3,Normal,53,12,12,13,120,210,0.21,804.2,0.79,804.2,0,0,0,0,-13,13,53,12,12,0,133,881,990,967.9,22.1,0.462,0.328,0.0149,0.79,0.0358,4,0.214,1,0.0455,21.1,0.953,0.975,0.929,39.6,38.6,154,3700
2001-06-16,2000,9,37,167,991.81,0.21,3,Normal,53,12,12,13,120,210,0.21,781.8,0.79,781.8,0,0,0,0,-13,13,53,12,12,0,133,859,990,967.9,22.1,0.441,0.317,0.0143,0.759,0.0343,3,0.288,1.05,0.0473,21.1,0.956,0.98,0.937,51.5,48.2,145,3470
2001-06-17,2000,9,38,168,974.72,0.21,3,Normal,53,12,12,13,120,210,0.21,764.7,0.79,764.7,0,0,0,0,-13,13,53,12,12,0,133,842,990,967.8,22.2,0.425,0.309,0.0139,0.735,0.0331,3,0.284,1.02,0.0459,21.2,0.956,0.98,0.937,50.7,48.2,145,3470
2001-06-18,2000,9,38,169,957.94,0.22,3,Normal,53,12,12,13,120,210,0.22,747.9,0.78,747.9,0,0,0,0,-13,13,53,12,12,0,133,825,990,967.7,22.3,0.41,0.301,0.0135,0.711,0.0319,3,0.279,0.99,0.0444,21.3,0.957,0.98,0.938,49.8,48.2,145,3470
2001-06-19,2000,9,38,170,941.46,0.22,3,Normal,53,12,12,13,120,210,0.22,731.5,0.78,731.5,0,0,0,0,-13,13,53,12,12,0,133,808,990,967.7,22.3,0.395,0.29,0.013,0.685,0.0307,3,0.272,0.956,0.0428,21.4,0.957,0.98,0.937,48.9,47.9,144,3450
2001-06-20,2000,9,38,171,925.31,0.23,3,Normal,53,12,12,13,120,210,0.23,715.3,0.77,715.3,0,0,0,0,-13,13,53,12,12,0,133,792,990,967.6,22.4,0.38,0.279,0.0124,0.659,0.0294,3,0.264,0.923,0.0412,21.5,0.957,0.98,0.937,48,47.1,141,3390
2001-06-21,2000,9,38,172,909.51,0.23,3,Normal,53,12,12,13,120,210,0.23,699.5,0.77,699.5,0,0,0,0,-13,13,53,12,12,0,133,777,990,967.5,22.5,0.368,0.268,0.0119,0.636,0.0283,3,0.257,0.893,0.0398,21.6,0.957,0.98,0.937,47.2,46.2,139,3330
2001-06-22,2000,9,38,173,894.08,0.24,3,Normal,53,12,12,13,120,210,0.23,684.1,0.77,684.1,0,0,0,0,-13,13,53,12,12,0,133,761,990,967.5,22.5,0.359,0.258,0.0115,0.617,0.0274,3,0.25,0.867,0.0385,21.7,0.957,0.98,0.937,46.3,45.4,136,3270
2001-06-23,2000,9,38,174,879.04,0.24,3,Normal,53,12,12,13,120,210,0.24,669,0.76,669,0,0,0,0,-13,13,53,12,12,0,133,746,990,967.4,22.6,0.35,0.248,0.011,0.598,0.0265,3,0.244,0.842,0.0373,21.7,0.956,0.98,0.937,45.5,44.6,134,3210
2001-06-24,2000,9,39,175,864.42,0.24,3,Normal,53,12,12,13,120,210,0.24,654.4,0.76,654.4,0,0,0,0,-13,13,53,12,12,0,133,731,990,967.4,22.6,0.342,0.238,0.0105,0.58,0.0256,3,0.237,0.817,0.0361,21.8,0.956,0.98,0.937,44.6,43.7,131,3150
2001-06-25,2000,9,39,176,850.25,0.25,3,Normal,53,12,12,13,120,210,0.25,640.3,0.75,640.3,0,0,0,0,-13,13,53,12,12,0,133,717,990,967.3,22.7,0.334,0.229,0.0101,0.563,0.0248,3,0.231,0.793,0.035,21.9,0.955,0.98,0.936,43.8,42.9,129,3090
2001-06-26,2000,9,39,177,840.44,0.25,3,Normal,53,12,12,13,120,210,0.25,630.4,0.75,630.4,0,0,0,0,-13,13,53,12,12,0,133,707,990,967.3,22.7,0.329,0.222,0.00977,0.551,0.0242,3,0.226,0.777,0.0342,22,0.955,0.98,0.936,43.2,42.4,127,3050
2001-06-27,2000,9,39,178,830.9,0.25,3,Normal,53,12,12,13,120,210,0.25,620.9,0.75,620.9,0,0,0,0,-13,13,53,12,12,0,133,698,990,967.2,22.8,0.323,0.216,0.00947,0.539,0.0237,3,0.222,0.761,0.0334,22,0.955,0.98,0.936,42.7,41.8,125,3010
2001-06-28,2000,9,39,179,821.67,0.26,3,Normal,53,12,12,13,120,210,0.26,611.7,0.74,611.7,0,0,0,0,-13,13,53,12,12,0,133,689,990,967.2,22.8,0.318,0.21,0.00919,0.527,0.0231,3,0.218,0.745,0.0327,22.1,0.955,0.98,0.935,42.1,41.3,124,2970
2001-06-29,2000,9,39,180,812.76,0.26,3,Normal,53,12,12,13,120,210,0.26,602.8,0.74,602.8,0,0,0,0,-13,13,53,12,12,0,133,680,990,967.2,22.8,0.313,0.204,0.00891,0.516,0.0226,3,0.214,0.73,0.032,22.1,0.954,0.979,0.935,41.6,40.7,122,2930
2001-06-30,2000,9,39,181,804.21,0.26,3,Normal,53,12,12,13,120,210,0.26,594.2,0.74,594.2,0,0,0,0,-13,13,53,12,12,0,133,671,990,967.1,22.9,0.308,0.198,0.00865,0.506,0.0221,3,0.21,0.716,0.0313,22.2,0.954,0.978,0.933,41.1,40.2,121,2890
2001-07-01,2000,10,40,182,796.08,0.27,3,Normal,50,10,9,9,108,186,0.23,610.1,0.77,610.1,0,0,0,0,-9,9,50,10,9,0,117,679,990,967.1,22.9,0.312,0.209,0.0091,0.521,0.0227,3,0.217,0.738,0.0322,22.2,0.955,0.98,0.935,42.2,41.4,124,2980
2001-07-02,2000,10,40,183,788.43,0.27,3,Normal,50,10,9,9,108,186,0.24,602.4,0.76,602.4,0,0,0,0,-9,9,50,10,9,0,117,671,990,967.1,22.9,0.308,0.203,0.00887,0.512,0.0223,3,0.214,0.725,0.0316,22.2,0.954,0.98,0.935,41.8,40.9,123,2950
2001-07-03,2000,10,40,184,781.37,0.28,3,Normal,50,10,9,9,108,186,0.24,595.4,0.76,595.4,0,0,0,0,-9,9,50,10,9,0,117,664,990,967,23,0.304,0.199,0.00865,0.503,0.0219,3,0.21,0.713,0.031,22.3,0.954,0.979,0.934,41.3,40.5,121,2910
2001-07-04,2000,10,40,185,775.11,0.28,3,Normal,50,10,9,9,108,186,0.24,589.1,0.76,589.1,0,0,0,0,-9,9,50,10,9,0,117,658,990,967,23,0.301,0.195,0.00846,0.495,0.0215,3,0.208,0.703,0.0306,22.3,0.953,0.978,0.932,40.9,40,120,2880
2001-07-05,2000,10,40,186,768.74,0.28,3,Normal,50,10,9,9,108,186,0.24,582.7,0.76,582.7,0,0,0,0,-9,9,50,10,9,0,117,652,990,967,23,0.297,0.19,0.00826,0.487,0.0212,3,0.205,0.692,0.03,22.3,0.953,0.977,0.931,40.5,39.6,119,2850
2001-07-06,2000,10,40,187,757.53,0.29,3,Normal,50,10,9,9,108,186,0.25,571.5,0.75,571.5,0,0,0,0,-9,9,50,10,9,0,117,641,990,966.9,23.1,0.291,0.183,0.00792,0.473,0.0205,3,0.2,0.673,0.0292,22.4,0.952,0.976,0.929,39.8,38.9,117,2800
2001-07-07,2000,10,40,188,745.77,0.29,3,Normal,50,10,9,9,108,186,0.25,559.8,0.75,559.8,0,0,0,0,-9,9,50,10,9,0,117,629,990,966.9,23.1,0.284,0.175,0.00757,0.459,0.0198,3,0.194,0.653,0.0283,22.5,0.951,0.974,0.927,39.1,38.1,114,2740
2001-07-08,2000,10,41,189,734.01,0.3,3,Normal,50,10,9,9,108,186,0.25,548,0.75,548,0,0,0,0,-9,9,50,10,9,0,117,617,990,966.8,23.2,0.277,0.167,0.00721,0.444,0.0192,3,0.189,0.633,0.0273,22.5,0.95,0.972,0.924,38.4,37.3,112,2690
2001-07-09,2000,10,41,190,722.8,0.3,3,Normal,50,10,9,9,108,186,0.26,536.8,0.74,536.8,0,0,0,0,-9,9,50,10,9,0,117,606,990,966.8,23.2,0.271,0.16,0.00688,0.43,0.0185,3,0.184,0.614,0.0265,22.6,0.95,0.971,0.922,37.7,36.6,110,2630
2001-07-10,2000,10,41,191,712.68,0.31,3,Normal,50,10,9,9,108,186,0.26,526.7,0.74,526.7,0,0,0,0,-9,9,50,10,9,0,117,596,990,966.8,23.2,0.265,0.153,0.00657,0.418,0.018,3,0.18,0.597,0.0257,22.7,0.949,0.97,0.92,37,35.9,108,2580
2001-07-11,2000,10,41,192,702.02,0.31,2,Mod_Wet,58,11,11,11,136,227,0.32,475,0.68,475,0,0,0,0,-11,11,58,11,11,0,147,555,990,966.7,23.3,0.242,0.123,0.00529,0.365,0.0157,2,0.263,0.628,0.027,22.7,0.957,0.98,0.938,50.5,48.2,96.4,2310
2001-07-12,2000,10,41,193,691.36,0.32,2,Mod_Wet,58,11,11,11,136,227,0.33,464.4,0.67,464.4,0,0,0,0,-11,11,58,11,11,0,147,544,990,966.7,23.3,0.236,0.118,0.00506,0.354,0.0152,2,0.256,0.61,0.0261,22.7,0.957,0.98,0.938,49.5,48.2,96.4,2310
2001-07-13,2000,10,41,194,681.24,0.32,2,Mod_Wet,58,11,11,11,136,227,0.33,454.2,0.67,454.2,0,0,0,0,-11,11,58,11,11,0,147,534,990,966.6,23.4,0.23,0.113,0.00485,0.344,0.0147,2,0.249,0.593,0.0254,22.8,0.958,0.98,0.939,48.6,47.6,95.2,2290
2001-07-14,2000,10,41,195,672.22,0.33,2,Mod_Wet,58,11,11,11,136,227,0.34,445.2,0.66,445.2,0,0,0,0,-11,11,58,11,11,0,147,525,990,966.6,23.4,0.225,0.109,0.00466,0.334,0.0143,2,0.243,0.577,0.0247,22.8,0.958,0.98,0.938,47.7,46.8,93.6,2250
2001-07-15,2000,10,42,196,662.64,0.33,2,Mod_Wet,58,11,11,11,136,227,0.34,435.6,0.66,435.6,0,0,0,0,-11,11,58,11,11,0,147,516,990,966.6,23.4,0.22,0.105,0.00446,0.324,0.0138,2,0.237,0.561,0.0239,22.9,0.957,0.98,0.938,46.8,45.9,91.7,2200
2001-07-16,2000,10,42,197,653.07,0.33,2,Mod_Wet,58,11,11,11,136,227,0.35,426.1,0.65,426.1,0,0,0,0,-11,11,58,11,11,0,147,506,990,966.5,23.5,0.214,0.1,0.00426,0.314,0.0134,2,0.23,0.544,0.0232,22.9,0.956,0.98,0.937,45.8,44.9,89.9,2160
2001-07-17,2000,10,42,198,643.5,0.34,2,Mod_Wet,58,11,11,11,136,227,0.35,416.5,0.65,416.5,0,0,0,0,-11,11,58,11,11,0,147,497,990,966.5,23.5,0.211,0.0956,0.00406,0.306,0.013,2,0.224,0.53,0.0225,23,0.956,0.98,0.937,44.9,44,88,2110
2001-07-18,2000,10,42,199,634.48,0.34,2,Mod_Wet,58,11,11,11,136,227,0.36,407.5,0.64,407.5,0,0,0,0,-11,11,58,11,11,0,147,487,990,966.4,23.6,0.208,0.0913,0.00388,0.299,0.0127,2,0.218,0.516,0.0219,23,0.955,0.98,0.936,44,43.1,86.2,2070
2001-07-19,2000,10,42,200,626.55,0.35,2,Mod_Wet,58,11,11,11,136,227,0.36,399.6,0.64,399.6,0,0,0,0,-11,11,58,11,11,0,147,480,990,966.4,23.6,0.205,0.0876,0.00371,0.292,0.0124,2,0.212,0.505,0.0214,23.1,0.955,0.98,0.936,43.2,42.3,84.6,2030
2001-07-20,2000,10,42,201,618.07,0.35,2,Mod_Wet,58,11,11,11,136,227,0.37,391.1,0.63,391.1,0,0,0,0,-11,11,58,11,11,0,147,471,990,966.4,23.6,0.202,0.0836,0.00354,0.285,0.0121,2,0.206,0.492,0.0208,23.1,0.954,0.98,0.935,42.3,41.5,82.9,1990
2001-07-21,2000,10,42,202,609.6,0.35,2,Mod_Wet,58,11,11,11,136,227,0.37,382.6,0.63,382.6,0,0,0,0,-11,11,58,11,11,0,147,463,990,966.3,23.7,0.199,0.0796,0.00336,0.278,0.0118,2,0.201,0.479,0.0202,23.2,0.953,0.979,0.933,41.4,40.6,81.1,1950
2001-07-22,2000,10,43,203,601.12,0.36,2,Mod_Wet,58,11,11,11,136,227,0.38,374.1,0.62,374.1,0,0,0,0,-11,11,58,11,11,0,147,454,990,966.3,23.7,0.196,0.0756,0.00319,0.271,0.0115,2,0.195,0.466,0.0197,23.2,0.952,0.977,0.93,40.6,39.6,79.3,1900
2001-07-23,2000,10,43,204,593.19,0.36,2,Mod_Wet,58,11,11,11,136,227,0.38,366.2,0.62,366.2,0,0,0,0,-11,11,58,11,11,0,147,446,990,966.3,23.7,0.193,0.0718,0.00303,0.265,0.0112,2,0.19,0.455,0.0192,23.3,0.951,0.975,0.927,39.7,38.8,77.5,1860
2001-07-24,2000,10,43,205,585.26,0.37,2,Mod_Wet,58,11,11,11,136,227,0.39,358.3,0.61,358.3,0,0,0,0,-11,11,58,11,11,0,147,438,990,966.2,23.8,0.19,0.0681,0.00287,0.258,0.0109,2,0.184,0.443,0.0186,23.3,0.95,0.974,0.925,38.9,37.9,75.8,1820
2001-07-25,2000,10,43,206,578.43,0.37,2,Mod_Wet,58,11,11,11,136,227,0.39,351.4,0.61,351.4,0,0,0,0,-11,11,58,11,11,0,147,431,990,966.2,23.8,0.188,0.0649,0.00273,0.253,0.0106,2,0.18,0.432,0.0182,23.4,0.949,0.972,0.922,38.2,37.1,74.3,1780
2001-07-26,2000,10,43,207,571.04,0.37,2,Mod_Wet,58,11,11,11,136,227,0.4,344,0.6,344,0,0,0,0,-11,11,58,11,11,0,147,424,990,966.2,23.8,0.185,0.0614,0.00258,0.247,0.0103,2,0.175,0.421,0.0177,23.4,0.948,0.97,0.92,37.4,36.3,72.6,1740
2001-07-27,2000,10,43,208,563.66,0.38,2,Mod_Wet,58,11,11,11,136,227,0.4,336.7,0.6,336.7,0,0,0,0,-11,11,58,11,11,0,147,417,990,966.1,23.9,0.183,0.0579,0.00243,0.24,0.0101,2,0.17,0.41,0.0172,23.5,0.947,0.97,0.918,36.6,35.6,71.1,1710
2001-07-28,2000,10,43,209,556.28,0.38,2,Mod_Wet,58,11,11,11,136,227,0.41,329.3,0.59,329.3,0,0,0,0,-11,11,58,11,11,0,147,409,990,966.1,23.9,0.18,0.0544,0.00228,0.234,0.00981,2,0.165,0.399,0.0167,23.5,0.945,0.97,0.917,35.9,34.8,69.6,1670
2001-07-29,2000,10,44,210,548.89,0.38,2,Mod_Wet,58,11,11,11,136,227,0.41,321.9,0.59,321.9,0,0,0,0,-11,11,58,11,11,0,147,402,990,966.1,23.9,0.177,0.0509,0.00213,0.228,0.00954,2,0.16,0.388,0.0162,23.5,0.944,0.97,0.916,35.1,34,68.1,1630
2001-07-30,2000,10,44,211,542.06,0.39,2,Mod_Wet,58,11,11,11,136,227,0.42,315.1,0.58,315.1,0,0,0,0,-11,11,58,11,11,0,147,395,990,966,24,0.175,0.0477,0.00199,0.223,0.00929,2,0.155,0.378,0.0158,23.6,0.943,0.97,0.915,34.4,33.3,66.7,1600
2001-07-31,2000,10,44,212,535.22,0.39,2,Mod_Wet,58,11,11,11,136,227,0.42,308.2,0.58,308.2,0,0,0,0,-11,11,58,11,11,0,147,388,990,966,24,0.173,0.0445,0.00185,0.217,0.00905,2,0.151,0.368,0.0153,23.6,0.942,0.97,0.914,33.6,32.6,65.3,1570
2001-08-01,2000,11,44,213,528.39,0.39,2,Mod_Wet,54,9,8,6,107,184,0.35,344.4,0.65,344.4,0,0,0,0,-6,6,54,9,8,0,113,415,990,966,24,0.182,0.0616,0.00256,0.244,0.0101,2,0.175,0.419,0.0174,23.6,0.948,0.971,0.92,37.8,36.7,73.4,1760
2001-08-02,2000,11,44,214,519.91,0.4,2,Mod_Wet,54,9,8,6,107,184,0.35,335.9,0.65,335.9,0,0,0,0,-6,6,54,9,8,0,113,407,990,965.9,24.1,0.179,0.0575,0.00239,0.237,0.00984,2,0.169,0.406,0.0169,23.7,0.946,0.97,0.918,36.9,35.8,71.5,1720
2001-08-03,2000,11,44,215,511.98,0.4,2,Mod_Wet,54,9,8,6,107,184,0.36,328,0.64,328,0,0,0,0,-6,6,54,9,8,0,113,399,990,965.9,24.1,0.176,0.0538,0.00223,0.23,0.00955,2,0.164,0.394,0.0164,23.7,0.945,0.97,0.917,36,34.9,69.9,1680
2001-08-04,2000,11,44,216,505.14,0.41,2,Mod_Wet,54,9,8,6,107,184,0.36,321.1,0.64,321.1,0,0,0,0,-6,6,54,9,8,0,113,392,990,965.9,24.1,0.174,0.0506,0.0021,0.225,0.00931,2,0.159,0.384,0.0159,23.7,0.944,0.97,0.916,35.3,34.2,68.5,1640
2001-08-05,2000,11,45,217,497.76,0.41,2,Mod_Wet,54,9,8,6,107,184,0.37,313.8,0.63,313.8,0,0,0,0,-6,6,54,9,8,0,113,385,990,965.8,24.2,0.171,0.0471,0.00195,0.218,0.00904,2,0.154,0.373,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,67,1610
2001-08-06,2000,11,45,218,490.38,0.42,2,Mod_Wet,54,9,8,6,107,184,0.38,306.4,0.63,306.4,0,0,0,0,-6,6,54,9,8,0,113,377,990,965.8,24.2,0.169,0.0436,0.0018,0.212,0.00878,2,0.149,0.362,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
2001-08-07,2000,11,45,219,483,0.42,2,Mod_Wet,54,9,8,6,107,184,0.38,299,0.62,299,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.0401,0.00166,0.206,0.00851,2,0.144,0.351,0.0145,23.9,0.941,0.97,0.913,32.9,31.9,63.9,1530
2001-08-08,2000,11,45,220,476.16,0.43,2,Mod_Wet,54,9,8,6,107,184,0.39,292.2,0.61,292.2,0,0,0,0,-6,6,54,9,8,0,113,363,990,965.7,24.3,0.164,0.0369,0.00152,0.201,0.00827,2,0.14,0.34,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.4,1500
2001-08-09,2000,11,45,221,470.42,0.43,2,Mod_Wet,54,9,8,6,107,184,0.39,286.4,0.61,286.4,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.162,0.0342,0.00141,0.196,0.00807,2,0.136,0.332,0.0137,24,0.938,0.97,0.91,31.6,30.6,61.2,1470
2001-08-10,2000,11,45,222,464.13,0.44,2,Mod_Wet,54,9,8,6,107,184,0.4,280.1,0.6,280.1,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.0312,0.00128,0.191,0.00784,2,0.132,0.322,0.0133,24,0.937,0.97,0.909,30.9,29.9,59.9,1440
2001-08-11,2000,11,45,223,457.84,0.44,2,Mod_Wet,54,9,8,6,107,184,0.4,273.8,0.6,273.8,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0283,0.00116,0.185,0.00762,2,0.127,0.313,0.0129,24,0.935,0.97,0.907,30.2,29.3,58.5,1400
2001-08-12,2000,11,46,224,451.55,0.44,2,Mod_Wet,54,9,8,6,107,184,0.41,267.6,0.59,267.6,0,0,0,0,-6,6,54,9,8,0,113,339,990,965.6,24.4,0.155,0.0253,0.00104,0.18,0.0074,2,0.123,0.303,0.0125,24.1,0.934,0.97,0.906,29.5,28.6,57.2,1370
2001-08-13,2000,11,46,225,445.26,0.45,2,Mod_Wet,54,9,8,6,107,184,0.41,261.3,0.59,261.3,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0223,0.000915,0.175,0.00718,2,0.119,0.294,0.012,24.1,0.932,0.97,0.904,28.8,27.9,55.9,1340
2001-08-14,2000,11,46,226,439.52,0.45,2,Mod_Wet,54,9,8,6,107,184,0.42,255.5,0.58,255.5,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.0196,0.000803,0.17,0.00698,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.2,27.3,54.6,1310
2001-08-15,2000,11,46,227,433.78,0.46,2,Mod_Wet,54,9,8,6,107,184,0.42,249.8,0.58,249.8,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.017,0.000695,0.166,0.00678,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.5,26.7,53.4,1280
2001-08-16,2000,11,46,228,429.13,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,245.1,0.57,245.1,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000678,0.164,0.00669,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.9,27,26.2,52.4,1260
2001-08-17,2000,11,46,229,423.93,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,239.9,0.57,239.9,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0161,0.000659,0.161,0.00659,2,0.104,0.266,0.0109,24.2,0.926,0.97,0.899,26.4,25.6,51.2,1230
2001-08-18,2000,11,46,230,418.74,0.47,2,Mod_Wet,54,9,8,6,107,184,0.44,234.7,0.56,234.7,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.143,0.0157,0.000641,0.159,0.00649,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25,50.1,1200
2001-08-19,2000,11,47,231,413.54,0.47,2,Mod_Wet,54,9,8,6,107,184,0.45,229.5,0.56,229.5,0,0,0,0,-6,6,54,9,8,0,113,301,990,965.5,24.5,0.142,0.0153,0.000622,0.157,0.00639,1,0.252,0.409,0.0167,24.1,0.958,0.98,0.938,52,48.2,48.2,1160
2001-08-20,2000,11,47,232,408.35,0.48,2,Mod_Wet,54,9,8,6,107,184,0.45,224.3,0.55,224.3,0,0,0,0,-6,6,54,9,8,0,113,295,990,965.4,24.6,0.14,0.0148,0.000603,0.155,0.00629,1,0.245,0.4,0.0163,24.2,0.959,0.98,0.939,51,48.2,48.2,1160
2001-08-21,2000,11,47,233,403.15,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,219.2,0.54,219.2,0,0,0,0,-6,6,54,9,8,0,113,290,990,965.4,24.6,0.138,0.0144,0.000585,0.152,0.0062,1,0.238,0.391,0.0159,24.2,0.958,0.98,0.939,49.8,48.2,48.2,1160
2001-08-22,2000,11,47,234,398.5,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,214.5,0.54,214.5,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.136,0.014,0.000568,0.15,0.00611,1,0.232,0.382,0.0155,24.2,0.957,0.98,0.938,48.8,47.8,47.8,1150
2001-08-23,2000,11,47,235,393.86,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,209.9,0.53,209.9,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.000552,0.148,0.00602,1,0.226,0.374,0.0152,24.3,0.956,0.98,0.937,47.7,46.8,46.8,1120
2001-08-24,2000,11,47,236,389.21,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,205.2,0.53,205.2,0,0,0,0,-6,6,54,9,8,0,113,276,990,965.3,24.7,0.133,0.0132,0.000535,0.146,0.00593,1,0.22,0.366,0.0148,24.3,0.956,0.98,0.937,46.7,45.8,45.8,1100
2001-08-25,2000,11,47,237,384.56,0.5,2,Mod_Wet,54,9,8,6,107,184,0.48,200.6,0.52,200.6,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.131,0.0128,0.000519,0.144,0.00584,1,0.213,0.357,0.0145,24.3,0.955,0.98,0.936,45.7,44.8,44.8,1070
2001-08-26,2000,11,48,238,381,0.5,2,Mod_Wet,54,9,8,6,107,184,0.48,197,0.52,197,0,0,0,0,-6,6,54,9,8,0,113,268,990,965.3,24.7,0.13,0.0125,0.000506,0.143,0.00577,1,0.208,0.351,0.0142,24.3,0.954,0.98,0.935,44.9,44,44,1060
2001-08-27,2000,11,48,239,376.9,0.5,2,Mod_Wet,54,9,8,6,107,184,0.49,192.9,0.51,192.9,0,0,0,0,-6,6,54,9,8,0,113,264,990,965.3,24.7,0.129,0.0121,0.000491,0.141,0.0057,1,0.203,0.344,0.0139,24.4,0.953,0.98,0.934,43.9,43.1,43.1,1030
2001-08-28,2000,11,48,240,373.35,0.51,2,Mod_Wet,54,9,8,6,107,184,0.49,189.3,0.51,189.3,0,0,0,0,-6,6,54,9,8,0,113,260,990,965.3,24.7,0.127,0.0118,0.000479,0.139,0.00563,1,0.198,0.337,0.0136,24.4,0.952,0.98,0.933,43.1,42.3,42.3,1010
2001-08-29,2000,11,48,241,369.79,0.51,2,Mod_Wet,54,9,8,6,107,184,0.5,185.8,0.5,185.8,0,0,0,0,-6,6,54,9,8,0,113,257,990,965.2,24.8,0.126,0.0115,0.000466,0.138,0.00556,1,0.193,0.331,0.0134,24.4,0.951,0.98,0.932,42.3,41.5,41.5,995
2001-08-30,2000,11,48,242,365.69,0.51,2,Mod_Wet,54,9,8,6,107,184,0.5,181.7,0.5,181.7,0,0,0,0,-6,6,54,9,8,0,113,253,990,965.2,24.8,0.125,0.0112,0.000452,0.136,0.00549,1,0.188,0.324,0.0131,24.4,0.95,0.979,0.93,41.4,40.5,40.5,972
2001-08-31,2000,11,48,243,361.59,0.52,2,Mod_Wet,54,9,8,6,107,184,0.51,177.6,0.49,177.6,0,0,0,0,-6,6,54,9,8,0,113,249,990,965.2,24.8,0.123,0.0108,0.000437,0.134,0.00541,1,0.182,0.316,0.0128,24.5,0.948,0.977,0.927,40.4,39.5,39.5,948
2001-09-01,2000,12,48,244,358.04,0.52,2,Mod_Wet,46,7,6,4,75,138,0.39,220,0.61,220,0,0,0,0,-4,4,46,7,6,0,79,279,990,965.2,24.8,0.134,0.0145,0.000583,0.148,0.00598,1,0.24,0.388,0.0156,24.4,0.958,0.98,0.939,50.5,48.2,48.2,1160
2001-09-02,2000,12,49,245,352.84,0.52,2,Mod_Wet,46,7,6,4,75,138,0.39,214.8,0.61,214.8,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.014,0.000564,0.146,0.00589,1,0.233,0.379,0.0152,24.5,0.957,0.98,0.938,49.3,48.2,48.2,1160
2001-09-03,2000,12,49,246,347.64,0.53,2,Mod_Wet,46,7,6,4,75,138,0.4,209.6,0.6,209.6,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.13,0.0136,0.000546,0.144,0.00579,1,0.226,0.369,0.0149,24.5,0.956,0.98,0.937,48.2,47.2,47.2,1130
2001-09-04,2000,12,49,247,342.45,0.53,2,Mod_Wet,46,7,6,4,75,138,0.4,204.4,0.6,204.4,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.129,0.0131,0.000527,0.142,0.00569,1,0.219,0.36,0.0145,24.5,0.956,0.98,0.936,47,46.1,46.1,1110
2001-09-05,2000,12,49,248,337.8,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,199.8,0.59,199.8,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0127,0.000511,0.14,0.0056,1,0.212,0.352,0.0141,24.6,0.955,0.98,0.936,45.9,45,45,1080
2001-09-06,2000,12,49,249,333.15,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,195.2,0.59,195.2,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000495,0.138,0.00552,1,0.206,0.344,0.0138,24.6,0.953,0.98,0.934,44.9,44,44,1060
2001-09-07,2000,12,49,250,329.6,0.55,2,Mod_Wet,46,7,6,4,75,138,0.42,191.6,0.58,191.6,0,0,0,0,-4,4,46,7,6,0,79,251,990,965,25,0.124,0.012,0.000482,0.136,0.00545,1,0.201,0.337,0.0135,24.6,0.952,0.98,0.933,44,43.2,43.2,1040
2001-09-08,2000,12,49,251,325.5,0.55,2,Mod_Wet,46,7,6,4,75,138,0.42,187.5,0.58,187.5,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0117,0.000468,0.134,0.00537,1,0.196,0.33,0.0132,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
2001-09-09,2000,12,50,252,321.39,0.56,2,Mod_Wet,46,7,6,4,75,138,0.43,183.4,0.57,183.4,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000454,0.132,0.0053,1,0.19,0.322,0.0129,24.7,0.95,0.98,0.931,42.1,41.3,41.3,991
2001-09-10,2000,12,50,253,317.29,0.56,2,Mod_Wet,46,7,6,4,75,138,0.43,179.3,0.56,179.3,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.12,0.011,0.000439,0.131,0.00522,1,0.185,0.315,0.0126,24.7,0.949,0.979,0.928,41.2,40.3,40.3,967
2001-09-11,2000,12,50,254,313.19,0.57,2,Mod_Wet,46,7,6,4,75,138,0.44,175.2,0.56,175.2,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000425,0.129,0.00515,1,0.179,0.308,0.0123,24.7,0.947,0.977,0.925,40.2,39.3,39.3,943
2001-09-12,2000,12,50,255,309.09,0.57,2,Mod_Wet,46,7,6,4,75,138,0.45,171.1,0.55,171.1,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000411,0.127,0.00507,1,0.173,0.301,0.012,24.8,0.946,0.974,0.922,39.3,38.3,38.3,919
2001-09-13,2000,12,50,256,305.54,0.58,2,Mod_Wet,46,7,6,4,75,138,0.45,167.5,0.55,167.5,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.115,0.00999,0.000398,0.125,0.005,1,0.169,0.294,0.0117,24.8,0.945,0.973,0.919,38.5,37.4,37.4,898
2001-09-14,2000,12,50,257,301.98,0.58,2,Mod_Wet,46,7,6,4,75,138,0.46,164,0.54,164,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00969,0.000386,0.124,0.00494,1,0.164,0.288,0.0115,24.8,0.944,0.971,0.916,37.6,36.6,36.6,877
2001-09-15,2000,12,50,258,298.43,0.59,2,Mod_Wet,46,7,6,4,75,138,0.46,160.4,0.54,160.4,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00939,0.000374,0.122,0.00487,1,0.159,0.281,0.0112,24.8,0.943,0.97,0.914,36.8,35.7,35.7,857
2001-09-16,2000,12,51,259,295.97,0.59,2,Mod_Wet,46,7,6,4,75,138,0.47,158,0.53,158,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00918,0.000365,0.121,0.00483,1,0.156,0.277,0.011,24.8,0.942,0.97,0.914,36.2,35.2,35.2,844
2001-09-17,2000,12,51,260,291.86,0.59,2,Mod_Wet,46,7,6,4,75,138,0.47,153.9,0.53,153.9,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00883,0.000351,0.119,0.00475,1,0.15,0.27,0.0107,24.9,0.941,0.97,0.912,35.3,34.2,34.2,821
2001-09-18,2000,12,51,261,289.4,0.6,2,Mod_Wet,46,7,6,4,75,138,0.48,151.4,0.52,151.4,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.11,0.00862,0.000343,0.118,0.00471,1,0.147,0.265,0.0106,24.9,0.94,0.97,0.912,34.7,33.7,33.7,808
2001-09-19,2000,12,51,262,286.39,0.6,2,Mod_Wet,46,7,6,4,75,138,0.48,148.4,0.52,148.4,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.109,0.00836,0.000332,0.117,0.00465,1,0.143,0.26,0.0103,24.9,0.939,0.97,0.911,34,33,33,792
2001-09-20,2000,12,51,263,283.39,0.61,2,Mod_Wet,46,7,6,4,75,138,0.49,145.4,0.51,145.4,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.108,0.00811,0.000322,0.116,0.0046,1,0.139,0.255,0.0101,24.9,0.937,0.97,0.909,33.3,32.3,32.3,775
2001-09-21,2000,12,51,264,280.38,0.61,2,Mod_Wet,46,7,6,4,75,138,0.49,142.4,0.51,142.4,0,0,0,0,-4,4,46,7,6,0,79,201,990,964.8,25.2,0.107,0.00785,0.000312,0.114,0.00455,1,0.135,0.249,0.0099,24.9,0.936,0.97,0.908,32.6,31.6,31.6,759
2001-09-22,2000,12,51,265,277.37,0.62,2,Mod_Wet,46,7,6,4,75,138,0.5,139.4,0.5,139.4,0,0,0,0,-4,4,46,7,6,0,79,198,990,964.8,25.2,0.106,0.0076,0.000302,0.113,0.00449,1,0.131,0.244,0.00968,24.9,0.935,0.97,0.907,31.9,30.9,30.9,742
2001-09-23,2000,12,52,266,274.36,0.62,2,Mod_Wet,46,7,6,4,75,138,0.5,136.4,0.5,136.4,0,0,0,0,-4,4,46,7,6,0,79,195,990,964.8,25.2,0.104,0.00734,0.000291,0.112,0.00444,1,0.127,0.238,0.00946,25,0.934,0.97,0.906,31.2,30.2,30.2,726
2001-09-24,2000,12,52,267,271.36,0.62,2,Mod_Wet,46,7,6,4,75,138,0.51,133.4,0.49,133.4,0,0,0,0,-4,4,46,7,6,0,79,192,990,964.8,25.2,0.103,0.00709,0.000281,0.111,0.00438,1,0.123,0.233,0.00924,25,0.932,0.97,0.904,30.5,29.5,29.5,709
2001-09-25,2000,12,52,268,268.35,0.63,2,Mod_Wet,46,7,6,4,75,138,0.51,130.3,0.49,130.3,0,0,0,0,-4,4,46,7,6,0,79,189,990,964.8,25.2,0.102,0.00683,0.000271,0.109,0.00433,1,0.118,0.228,0.00902,25,0.931,0.97,0.903,29.8,28.9,28.9,693
2001-09-26,2000,12,52,269,265.34,0.64,2,Mod_Wet,46,7,6,4,75,138,0.52,127.3,0.48,127.3,0,0,0,0,-4,4,46,7,6,0,79,186,990,964.8,25.2,0.101,0.00657,0.00026,0.108,0.00427,1,0.114,0.222,0.00881,25,0.93,0.97,0.902,29,28.2,28.2,676
2001-09-27,2000,12,52,270,262.88,0.64,2,Mod_Wet,46,7,6,4,75,138,0.53,124.9,0.47,124.9,0,0,0,0,-4,4,46,7,6,0,79,184,990,964.8,25.2,0.1,0.00636,0.000252,0.107,0.00423,1,0.111,0.218,0.00863,25,0.929,0.97,0.901,28.5,27.6,27.6,663
2001-09-28,2000,12,52,271,260.42,0.64,2,Mod_Wet,46,7,6,4,75,138,0.53,122.4,0.47,122.4,0,0,0,0,-4,4,46,7,6,0,79,181,990,964.7,25.3,0.0996,0.00616,0.000244,0.106,0.00419,1,0.108,0.213,0.00845,25,0.927,0.97,0.899,27.9,27,27,649
2001-09-29,2000,12,52,272,257.96,0.65,2,Mod_Wet,46,7,6,4,75,138,0.54,120,0.47,120,0,0,0,0,-4,4,46,7,6,0,79,179,990,964.7,25.3,0.0987,0.00595,0.000235,0.105,0.00414,1,0.104,0.209,0.00827,25.1,0.926,0.97,0.898,27.3,26.5,26.5,635
2001-09-30,2000,12,53,273,255.5,0.65,2,Mod_Wet,46,7,6,4,75,138,0.54,117.5,0.46,117.5,0,0,0,0,-4,4,46,7,6,0,79,177,990,964.7,25.3,0.0978,0.00574,0.000227,0.104,0.0041,1,0.101,0.205,0.0081,25.1,0.924,0.97,0.896,26.7,25.9,25.9,622
2001-10-01,2001,1,1,274,253.04,0.66,3,Normal,37,5,3,2,50,97,0.38,156,0.62,156,0,0,0,0,-2,2,37,5,3,0,52,201,990,964.7,25.3,0.106,0.00901,0.000356,0.115,0.00457,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,839
2001-10-02,2001,1,1,275,254.95,0.65,3,Normal,37,5,3,2,50,97,0.38,157.9,0.62,157.9,0,0,0,0,-2,2,37,5,3,0,52,203,990,964.7,25.3,0.107,0.00918,0.000363,0.116,0.0046,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.5,35.4,35.4,849
2001-10-03,2001,1,1,276,256.32,0.65,3,Normal,37,5,3,2,50,97,0.38,159.3,0.62,159.3,0,0,0,0,-2,2,37,5,3,0,52,204,990,964.7,25.3,0.108,0.00929,0.000368,0.117,0.00463,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.8,35.7,35.7,857
2001-10-04,2001,1,1,277,254.4,0.66,3,Normal,37,5,3,2,50,97,0.38,157.4,0.62,157.4,0,0,0,0,-2,2,37,5,3,0,52,202,990,964.7,25.3,0.107,0.00913,0.000361,0.116,0.00459,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.3,35.3,35.3,846
2001-10-05,2001,1,1,278,252.49,0.66,3,Normal,37,5,3,2,50,97,0.38,155.5,0.62,155.5,0,0,0,0,-2,2,37,5,3,0,52,200,990,964.7,25.3,0.106,0.00897,0.000355,0.115,0.00456,1,0.152,0.268,0.0106,25,0.941,0.97,0.913,35.9,34.8,34.8,836
2001-10-06,2001,1,1,279,249.48,0.67,3,Normal,37,5,3,2,50,97,0.39,152.5,0.61,152.5,0,0,0,0,-2,2,37,5,3,0,52,197,990,964.7,25.3,0.105,0.00871,0.000344,0.114,0.0045,1,0.148,0.262,0.0104,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2001-10-07,2001,1,1,280,247.02,0.67,3,Normal,37,5,3,2,50,97,0.39,150,0.61,150,0,0,0,0,-2,2,37,5,3,0,52,195,990,964.7,25.3,0.104,0.0085,0.000336,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2001-10-08,2001,1,2,281,244.56,0.68,3,Normal,37,5,3,2,50,97,0.4,147.6,0.6,147.6,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.103,0.00829,0.000327,0.112,0.00441,1,0.142,0.253,0.01,25.1,0.938,0.97,0.91,34,33,33,793
2001-10-09,2001,1,2,282,243.19,0.68,3,Normal,37,5,3,2,50,97,0.4,146.2,0.6,146.2,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00818,0.000323,0.111,0.00439,1,0.14,0.251,0.00991,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2001-10-10,2001,1,2,283,241.28,0.69,3,Normal,37,5,3,2,50,97,0.4,144.3,0.6,144.3,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00801,0.000316,0.11,0.00435,1,0.137,0.248,0.00977,25.1,0.937,0.97,0.909,33.3,32.3,32.3,775
2001-10-11,2001,1,2,284,239.36,0.69,3,Normal,37,5,3,2,50,97,0.41,142.4,0.59,142.4,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.102,0.00785,0.00031,0.11,0.00432,1,0.135,0.244,0.00963,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2001-10-12,2001,1,2,285,237.45,0.7,3,Normal,37,5,3,2,50,97,0.41,140.4,0.59,140.4,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00769,0.000303,0.109,0.00428,1,0.132,0.241,0.00949,25.1,0.935,0.97,0.907,32.4,31.4,31.4,754
2001-10-13,2001,1,2,286,235.54,0.7,3,Normal,37,5,3,2,50,97,0.41,138.5,0.59,138.5,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00753,0.000296,0.108,0.00425,1,0.13,0.237,0.00935,25.1,0.934,0.97,0.906,31.9,31,31,743
2001-10-14,2001,1,2,287,233.62,0.71,3,Normal,37,5,3,2,50,97,0.41,136.6,0.58,136.6,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0996,0.00736,0.00029,0.107,0.00421,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.5,30.5,30.5,733
2001-10-15,2001,1,3,288,231.71,0.71,3,Normal,37,5,3,2,50,97,0.42,134.7,0.58,134.7,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.099,0.0072,0.000283,0.106,0.00418,1,0.124,0.231,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,722
2001-10-16,2001,1,3,289,229.79,0.72,3,Normal,37,5,3,2,50,97,0.42,132.8,0.58,132.8,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0983,0.00704,0.000277,0.105,0.00414,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
2001-10-17,2001,1,3,290,228.43,0.73,3,Normal,37,5,3,2,50,97,0.42,131.4,0.57,131.4,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0978,0.00692,0.000272,0.105,0.00412,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.3,29.3,29.3,704
2001-10-18,2001,1,3,291,226.51,0.73,3,Normal,37,5,3,2,50,97,0.43,129.5,0.57,129.5,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0971,0.00676,0.000266,0.104,0.00408,1,0.117,0.221,0.0087,25.2,0.93,0.97,0.903,29.8,28.9,28.9,694
2001-10-19,2001,1,3,292,229.52,0.72,3,Normal,37,5,3,2,50,97,0.42,132.5,0.58,132.5,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0982,0.00701,0.000276,0.105,0.00414,1,0.121,0.227,0.00891,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2001-10-20,2001,1,3,293,231.98,0.71,3,Normal,37,5,3,2,50,97,0.42,135,0.58,135,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00722,0.000284,0.106,0.00418,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
2001-10-21,2001,1,3,294,228.97,0.72,3,Normal,37,5,3,2,50,97,0.42,132,0.58,132,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00697,0.000274,0.105,0.00413,1,0.121,0.226,0.00887,25.2,0.931,0.97,0.904,30.4,29.5,29.5,707
2001-10-22,2001,1,4,295,228.7,0.72,3,Normal,37,5,3,2,50,97,0.42,131.7,0.58,131.7,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00694,0.000273,0.105,0.00412,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2001-10-23,2001,1,4,296,229.52,0.72,3,Normal,37,5,3,2,50,97,0.42,132.5,0.58,132.5,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0982,0.00701,0.000276,0.105,0.00414,1,0.121,0.227,0.00891,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2001-10-24,2001,1,4,297,230.34,0.72,3,Normal,37,5,3,2,50,97,0.42,133.3,0.58,133.3,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0985,0.00708,0.000279,0.106,0.00415,1,0.123,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2001-10-25,2001,1,4,298,230.07,0.72,3,Normal,37,5,3,2,50,97,0.42,133.1,0.58,133.1,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0984,0.00706,0.000278,0.105,0.00415,1,0.122,0.228,0.00895,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2001-10-26,2001,1,4,299,227.61,0.73,3,Normal,37,5,3,2,50,97,0.43,130.6,0.57,130.6,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0975,0.00685,0.000269,0.104,0.0041,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
2001-10-27,2001,1,4,300,227.33,0.73,3,Normal,37,5,3,2,50,97,0.43,130.3,0.57,130.3,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00683,0.000268,0.104,0.0041,1,0.118,0.223,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2001-10-28,2001,1,4,301,230.89,0.72,3,Normal,37,5,3,2,50,97,0.42,133.9,0.58,133.9,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0987,0.00713,0.000281,0.106,0.00416,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2001-10-29,2001,1,5,302,234.44,0.71,3,Normal,37,5,3,2,50,97,0.41,137.4,0.59,137.4,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0999,0.00743,0.000293,0.107,0.00423,1,0.128,0.235,0.00927,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2001-10-30,2001,1,5,303,234.17,0.71,3,Normal,37,5,3,2,50,97,0.41,137.2,0.59,137.2,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.00741,0.000292,0.107,0.00422,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
2001-10-31,2001,1,5,304,231.71,0.71,3,Normal,37,5,3,2,50,97,0.42,134.7,0.58,134.7,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.099,0.0072,0.000283,0.106,0.00418,1,0.124,0.231,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,722
2001-11-01,2001,2,5,305,229.79,0.72,3,Normal,36,5,3,2,47,93,0.41,136.8,0.59,136.8,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0993,0.00738,0.00029,0.107,0.0042,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2001-11-02,2001,2,5,306,228.97,0.72,3,Normal,36,5,3,2,47,93,0.41,136,0.59,136,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.099,0.00731,0.000287,0.106,0.00418,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.3,30.4,30.4,730
2001-11-03,2001,2,5,307,228.7,0.72,3,Normal,36,5,3,2,47,93,0.41,135.7,0.59,135.7,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.099,0.00728,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2001-11-04,2001,2,5,308,228.43,0.73,3,Normal,36,5,3,2,47,93,0.41,135.4,0.59,135.4,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0989,0.00726,0.000286,0.106,0.00417,1,0.125,0.231,0.0091,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2001-11-05,2001,2,6,309,227.61,0.73,3,Normal,36,5,3,2,47,93,0.41,134.6,0.59,134.6,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0986,0.00719,0.000283,0.106,0.00416,1,0.124,0.23,0.00904,25.2,0.933,0.97,0.905,31,30.1,30.1,722
2001-11-06,2001,2,6,310,227.88,0.73,3,Normal,36,5,3,2,47,93,0.41,134.9,0.59,134.9,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0987,0.00721,0.000284,0.106,0.00416,1,0.125,0.23,0.00906,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
2001-11-07,2001,2,6,311,228.7,0.72,3,Normal,36,5,3,2,47,93,0.41,135.7,0.59,135.7,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.099,0.00728,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2001-11-08,2001,2,6,312,230.61,0.72,3,Normal,36,5,3,2,47,93,0.4,137.6,0.6,137.6,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0996,0.00745,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
2001-11-09,2001,2,6,313,232.53,0.71,3,Normal,36,5,3,2,47,93,0.4,139.5,0.6,139.5,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00761,0.0003,0.108,0.00425,1,0.131,0.239,0.0094,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2001-11-10,2001,2,6,314,231.16,0.72,3,Normal,36,5,3,2,47,93,0.4,138.2,0.6,138.2,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0998,0.00749,0.000295,0.107,0.00422,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2001-11-11,2001,2,6,315,232.53,0.71,3,Normal,36,5,3,2,47,93,0.4,139.5,0.6,139.5,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00761,0.0003,0.108,0.00425,1,0.131,0.239,0.0094,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2001-11-12,2001,2,7,316,233.89,0.71,3,Normal,36,5,3,2,47,93,0.4,140.9,0.6,140.9,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00773,0.000304,0.109,0.00427,1,0.133,0.241,0.0095,25.2,0.935,0.97,0.907,32.5,31.5,31.5,757
2001-11-13,2001,2,7,317,235.26,0.7,3,Normal,36,5,3,2,47,93,0.4,142.3,0.6,142.3,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00784,0.000309,0.109,0.0043,1,0.135,0.244,0.0096,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2001-11-14,2001,2,7,318,238.27,0.7,3,Normal,36,5,3,2,47,93,0.39,145.3,0.61,145.3,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.0081,0.000319,0.11,0.00435,1,0.139,0.249,0.00982,25.1,0.937,0.97,0.909,33.5,32.5,32.5,781
2001-11-15,2001,2,7,319,238,0.7,3,Normal,36,5,3,2,47,93,0.39,145,0.61,145,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00808,0.000318,0.11,0.00435,1,0.138,0.249,0.0098,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2001-11-16,2001,2,7,320,237.72,0.7,3,Normal,36,5,3,2,47,93,0.39,144.7,0.61,144.7,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00978,25.1,0.937,0.97,0.909,33.4,32.4,32.4,778
2001-11-17,2001,2,7,321,240.18,0.69,3,Normal,36,5,3,2,47,93,0.39,147.2,0.61,147.2,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00826,0.000326,0.111,0.00439,1,0.141,0.252,0.00996,25.1,0.938,0.97,0.91,34,33,33,791
2001-11-18,2001,2,7,322,241.55,0.69,3,Normal,36,5,3,2,47,93,0.39,148.6,0.61,148.6,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.6,25.4,0.103,0.00838,0.00033,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,799
2001-11-19,2001,2,8,323,242.37,0.69,3,Normal,36,5,3,2,47,93,0.38,149.4,0.62,149.4,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00845,0.000333,0.112,0.00443,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
2001-11-20,2001,2,8,324,245.38,0.68,3,Normal,36,5,3,2,47,93,0.38,152.4,0.62,152.4,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.0087,0.000344,0.114,0.00448,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.2,34.1,34.1,820
2001-11-21,2001,2,8,325,246.2,0.68,3,Normal,36,5,3,2,47,93,0.38,153.2,0.62,153.2,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00877,0.000346,0.114,0.0045,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
2001-11-22,2001,2,8,326,245.93,0.68,3,Normal,36,5,3,2,47,93,0.38,152.9,0.62,152.9,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00875,0.000345,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,822
2001-11-23,2001,2,8,327,247.29,0.67,3,Normal,36,5,3,2,47,93,0.38,154.3,0.62,154.3,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.106,0.00886,0.00035,0.114,0.00452,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,830
2001-11-24,2001,2,8,328,247.02,0.67,3,Normal,36,5,3,2,47,93,0.38,154,0.62,154,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00884,0.000349,0.114,0.00451,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
2001-11-25,2001,2,8,329,247.84,0.67,3,Normal,36,5,3,2,47,93,0.38,154.8,0.63,154.8,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00453,1,0.152,0.266,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,833
2001-11-26,2001,2,9,330,251.39,0.66,3,Normal,36,5,3,2,47,93,0.37,158.4,0.63,158.4,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00921,0.000364,0.116,0.00459,1,0.156,0.273,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,852
2001-11-27,2001,2,9,331,251.67,0.66,3,Normal,36,5,3,2,47,93,0.37,158.7,0.63,158.7,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00924,0.000365,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,854
2001-11-28,2001,2,9,332,251.94,0.66,3,Normal,36,5,3,2,47,93,0.37,158.9,0.63,158.9,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00926,0.000366,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2001-11-29,2001,2,9,333,254.4,0.66,3,Normal,36,5,3,2,47,93,0.37,161.4,0.63,161.4,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00947,0.000375,0.117,0.00465,1,0.16,0.278,0.011,25,0.943,0.97,0.915,37.3,36.2,36.2,869
2001-11-30,2001,2,9,334,254.13,0.66,3,Normal,36,5,3,2,47,93,0.37,161.1,0.63,161.1,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00945,0.000374,0.117,0.00464,1,0.16,0.277,0.011,25,0.943,0.97,0.914,37.2,36.1,36.1,867
2001-12-01,2001,3,9,335,252.22,0.66,4,Mod_Dry,31,5,3,2,36,77,0.3,175.2,0.69,175.2,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0106,0.000421,0.122,0.00482,1,0.179,0.301,0.0119,25,0.947,0.977,0.926,40.7,39.7,39.7,954
