date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-12-02,2001,3,9,336,251.39,0.66,4,Mod_Dry,31,5,3,2,36,77,0.31,174.4,0.69,174.4,0,0,0,0,-2,2,31,5,3,0,38,213,990,964.7,25.3,0.111,0.0106,0.000418,0.121,0.0048,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.5,39.5,949
2001-12-03,2001,3,10,337,250.03,0.67,4,Mod_Dry,31,5,3,2,36,77,0.31,173,0.69,173,0,0,0,0,-2,2,31,5,3,0,38,212,990,964.7,25.3,0.11,0.0105,0.000413,0.121,0.00478,1,0.176,0.297,0.0117,25,0.946,0.976,0.924,40.1,39.2,39.2,941
2001-12-04,2001,3,10,338,248.66,0.67,4,Mod_Dry,31,5,3,2,36,77,0.31,171.7,0.69,171.7,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0103,0.000409,0.12,0.00475,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.9,38.9,933
2001-12-05,2001,3,10,339,248.93,0.67,4,Mod_Dry,31,5,3,2,36,77,0.31,171.9,0.69,171.9,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00476,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,39.9,38.9,38.9,934
2001-12-06,2001,3,10,340,249.75,0.67,4,Mod_Dry,31,5,3,2,36,77,0.31,172.8,0.69,172.8,0,0,0,0,-2,2,31,5,3,0,38,212,990,964.7,25.3,0.11,0.0104,0.000412,0.121,0.00477,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.1,39.1,39.1,939
2001-12-07,2001,3,10,341,250.57,0.67,4,Mod_Dry,31,5,3,2,36,77,0.31,173.6,0.69,173.6,0,0,0,0,-2,2,31,5,3,0,38,213,990,964.7,25.3,0.111,0.0105,0.000415,0.121,0.00479,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.3,39.3,39.3,944
2001-12-08,2001,3,10,342,253.58,0.66,4,Mod_Dry,31,5,3,2,36,77,0.3,176.6,0.7,176.6,0,0,0,0,-2,2,31,5,3,0,38,216,990,964.7,25.3,0.112,0.0108,0.000426,0.122,0.00484,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.1,40.1,962
2001-12-09,2001,3,10,343,253.31,0.66,4,Mod_Dry,31,5,3,2,36,77,0.3,176.3,0.7,176.3,0,0,0,0,-2,2,31,5,3,0,38,215,990,964.7,25.3,0.112,0.0107,0.000425,0.122,0.00483,1,0.181,0.303,0.012,25,0.947,0.978,0.926,40.9,40,40,960
2001-12-10,2001,3,11,344,251.94,0.66,4,Mod_Dry,31,5,3,2,36,77,0.31,174.9,0.69,174.9,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0106,0.00042,0.122,0.00481,1,0.179,0.3,0.0119,25,0.947,0.977,0.925,40.6,39.7,39.7,952
2001-12-11,2001,3,11,345,248.93,0.67,5,Dry,26,4,3,2,24,59,0.24,189.9,0.76,189.9,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2001-12-12,2001,3,11,346,247.57,0.67,5,Dry,26,4,3,2,24,59,0.24,188.6,0.76,188.6,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000465,0.126,0.00496,1,0.197,0.323,0.0127,25,0.951,0.98,0.932,44,43.1,43.1,1030
2001-12-13,2001,3,11,347,248.93,0.67,5,Dry,26,4,3,2,24,59,0.24,189.9,0.76,189.9,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2001-12-14,2001,3,11,348,250.3,0.67,5,Dry,26,4,3,2,24,59,0.24,191.3,0.76,191.3,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.327,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
2001-12-15,2001,3,11,349,252.22,0.66,5,Dry,26,4,3,2,24,59,0.23,193.2,0.77,193.2,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000481,0.128,0.00504,1,0.203,0.331,0.0131,25,0.953,0.98,0.933,45.1,44.2,44.2,1060
2001-12-16,2001,3,11,350,255.22,0.65,5,Dry,26,4,3,2,24,59,0.23,196.2,0.77,196.2,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000492,0.129,0.0051,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.8,44.8,44.8,1080
2001-12-17,2001,3,12,351,257.14,0.65,5,Dry,26,4,3,2,24,59,0.23,198.1,0.77,198.1,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.34,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2001-12-18,2001,3,12,352,258.5,0.65,5,Dry,26,4,3,2,24,59,0.23,199.5,0.77,199.5,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000503,0.13,0.00516,1,0.212,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
2001-12-19,2001,3,12,353,257.68,0.65,5,Dry,26,4,3,2,24,59,0.23,198.7,0.77,198.7,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2001-12-20,2001,3,12,354,253.58,0.66,5,Dry,26,4,3,2,24,59,0.23,194.6,0.77,194.6,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000486,0.128,0.00507,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2001-12-21,2001,3,12,355,250.03,0.67,5,Dry,26,4,3,2,24,59,0.24,191,0.76,191,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000474,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2001-12-22,2001,3,12,356,247.57,0.67,5,Dry,26,4,3,2,24,59,0.24,188.6,0.76,188.6,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000465,0.126,0.00496,1,0.197,0.323,0.0127,25,0.951,0.98,0.932,44,43.1,43.1,1030
2001-12-23,2001,3,12,357,244.56,0.68,5,Dry,26,4,3,2,24,59,0.24,185.6,0.76,185.6,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2001-12-24,2001,3,13,358,243.19,0.68,5,Dry,26,4,3,2,24,59,0.24,184.2,0.76,184.2,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2001-12-25,2001,3,13,359,241.28,0.69,5,Dry,26,4,3,2,24,59,0.24,182.3,0.76,182.3,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0112,0.000444,0.123,0.00484,1,0.189,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2001-12-26,2001,3,13,360,239.91,0.69,5,Dry,26,4,3,2,24,59,0.25,180.9,0.75,180.9,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.3,41.3,992
2001-12-27,2001,3,13,361,239.64,0.69,5,Dry,26,4,3,2,24,59,0.25,180.6,0.75,180.6,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.93,42.1,41.3,41.3,990
2001-12-28,2001,3,13,362,241,0.69,5,Dry,26,4,3,2,24,59,0.24,182,0.76,182,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2001-12-29,2001,3,13,363,241.82,0.69,5,Dry,26,4,3,2,24,59,0.24,182.8,0.76,182.8,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
2001-12-30,2001,3,13,364,243.74,0.68,5,Dry,26,4,3,2,24,59,0.24,184.7,0.76,184.7,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000452,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.2,42.2,1010
2001-12-31,2001,3,14,365,246.2,0.68,5,Dry,26,4,3,2,24,59,0.24,187.2,0.76,187.2,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.8,42.8,1030
2002-01-01,2001,4,14,1,245.38,0.68,5,Dry,29,5,4,2,33,73,0.3,172.4,0.7,172.4,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,40,39.1,39.1,938
2002-01-02,2001,4,14,2,245.11,0.68,5,Dry,29,5,4,2,33,73,0.3,172.1,0.7,172.1,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,40,39,39,936
2002-01-03,2001,4,14,3,247.02,0.67,5,Dry,29,5,4,2,33,73,0.3,174,0.7,174,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000416,0.121,0.00478,1,0.177,0.298,0.0118,25,0.946,0.977,0.925,40.4,39.5,39.5,948
2002-01-04,2001,4,14,4,248.39,0.67,5,Dry,29,5,4,2,33,73,0.29,175.4,0.71,175.4,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0107,0.000421,0.122,0.0048,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,956
2002-01-05,2001,4,14,5,247.57,0.67,5,Dry,29,5,4,2,33,73,0.29,174.6,0.7,174.6,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000418,0.121,0.00479,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,951
2002-01-06,2001,4,14,6,246.75,0.68,5,Dry,29,5,4,2,33,73,0.3,173.8,0.7,173.8,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000415,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.4,39.4,39.4,946
2002-01-07,2001,4,15,7,245.93,0.68,5,Dry,29,5,4,2,33,73,0.3,172.9,0.7,172.9,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000413,0.12,0.00476,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.2,39.2,39.2,941
2002-01-08,2001,4,15,8,246.2,0.68,5,Dry,29,5,4,2,33,73,0.3,173.2,0.7,173.2,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.176,0.297,0.0117,25,0.946,0.976,0.924,40.2,39.3,39.3,943
2002-01-09,2001,4,15,9,248.66,0.67,5,Dry,29,5,4,2,33,73,0.29,175.7,0.71,175.7,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00481,1,0.18,0.301,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,957
2002-01-10,2001,4,15,10,253.31,0.66,5,Dry,29,5,4,2,33,73,0.29,180.3,0.71,180.3,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00489,1,0.186,0.31,0.0122,25,0.948,0.98,0.93,41.9,41.1,41.1,985
2002-01-11,2001,4,15,11,258.5,0.65,5,Dry,29,5,4,2,33,73,0.28,185.5,0.72,185.5,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00498,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.3,42.3,1010
2002-01-12,2001,4,15,12,262.06,0.64,5,Dry,29,5,4,2,33,73,0.28,189.1,0.72,189.1,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000468,0.127,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1030
2002-01-13,2001,4,15,13,267.25,0.63,5,Dry,29,5,4,2,33,73,0.27,194.3,0.73,194.3,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0123,0.000486,0.13,0.00514,1,0.205,0.334,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2002-01-14,2001,4,16,14,268.62,0.63,5,Dry,29,5,4,2,33,73,0.27,195.6,0.73,195.6,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000491,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2002-01-15,2001,4,16,15,267.8,0.63,5,Dry,29,5,4,2,33,73,0.27,194.8,0.73,194.8,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000488,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.3,44.4,44.4,1070
2002-01-16,2001,4,16,16,268.62,0.63,5,Dry,29,5,4,2,33,73,0.27,195.6,0.73,195.6,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000491,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2002-01-17,2001,4,16,17,268.35,0.63,5,Dry,29,5,4,2,33,73,0.27,195.3,0.73,195.3,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0124,0.00049,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.5,44.5,44.5,1070
2002-01-18,2001,4,16,18,270.26,0.63,5,Dry,29,5,4,2,33,73,0.27,197.3,0.73,197.3,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000496,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,45.9,45,45,1080
2002-01-19,2001,4,16,19,275.46,0.62,5,Dry,29,5,4,2,33,73,0.27,202.5,0.73,202.5,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.013,0.000514,0.133,0.00529,1,0.216,0.349,0.0139,24.8,0.955,0.98,0.936,47.1,46.2,46.2,1110
2002-01-20,2001,4,16,20,280.11,0.61,5,Dry,29,5,4,2,33,73,0.26,207.1,0.74,207.1,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.00053,0.135,0.00538,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
2002-01-21,2001,4,17,21,284.75,0.6,5,Dry,29,5,4,2,33,73,0.26,211.8,0.74,211.8,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0137,0.000546,0.137,0.00546,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2002-01-22,2001,4,17,22,289.4,0.6,5,Dry,29,5,4,2,33,73,0.25,216.4,0.75,216.4,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000563,0.139,0.00555,1,0.235,0.374,0.0149,24.8,0.958,0.98,0.939,50.3,48.2,48.2,1160
2002-01-23,2001,4,17,23,292.96,0.59,5,Dry,29,5,4,2,33,73,0.25,220,0.75,220,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0144,0.000575,0.141,0.00561,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2002-01-24,2001,4,17,24,294.87,0.59,5,Dry,29,5,4,2,33,73,0.25,221.9,0.75,221.9,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000582,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.939,51.6,48.2,48.2,1160
2002-01-25,2001,4,17,25,296.24,0.59,5,Dry,29,5,4,2,33,73,0.25,223.2,0.75,223.2,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000586,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2002-01-26,2001,4,17,26,299.79,0.58,5,Dry,29,5,4,2,33,73,0.24,226.8,0.76,226.8,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000599,0.144,0.00574,1,0.249,0.393,0.0156,24.7,0.959,0.98,0.94,52.7,48.2,48.2,1160
2002-01-27,2001,4,17,27,303.89,0.58,5,Dry,29,5,4,2,33,73,0.24,230.9,0.76,230.9,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000613,0.146,0.00581,2,0.0984,0.244,0.00973,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2002-01-28,2001,4,18,28,307.45,0.57,5,Dry,29,5,4,2,33,73,0.24,234.4,0.76,234.4,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000626,0.147,0.00588,2,0.101,0.248,0.0099,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2002-01-29,2001,4,18,29,311,0.57,5,Dry,29,5,4,2,33,73,0.23,238,0.77,238,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000638,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,51.9,1250
2002-01-30,2001,4,18,30,315.11,0.56,5,Dry,29,5,4,2,33,73,0.23,242.1,0.77,242.1,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000653,0.151,0.00602,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.4,52.9,1270
2002-01-31,2001,4,18,31,316.47,0.56,5,Dry,29,5,4,2,33,73,0.23,243.5,0.77,243.5,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000657,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2002-02-01,2001,5,18,32,319.48,0.56,5,Dry,31,6,4,3,41,85,0.27,234.5,0.73,234.5,0,0,0,0,-3,3,31,6,4,0,44,275,990,965,25,0.133,0.0157,0.000627,0.148,0.00594,2,0.101,0.249,0.00997,24.8,0.924,0.97,0.897,26.3,25.5,51,1220
2002-02-02,2001,5,18,33,325.77,0.55,5,Dry,31,6,4,3,41,85,0.26,240.8,0.74,240.8,0,0,0,0,-3,3,31,6,4,0,44,282,990,965,25,0.135,0.0162,0.000649,0.151,0.00605,2,0.105,0.256,0.0103,24.7,0.926,0.97,0.899,27,26.2,52.4,1260
2002-02-03,2001,5,18,34,330.42,0.55,5,Dry,31,6,4,3,41,85,0.26,245.4,0.74,245.4,0,0,0,0,-3,3,31,6,4,0,44,286,990,965.1,24.9,0.137,0.0166,0.000666,0.153,0.00614,2,0.108,0.261,0.0105,24.7,0.928,0.97,0.9,27.6,26.7,53.5,1280
2002-02-04,2001,5,19,35,333.43,0.54,5,Dry,31,6,4,3,41,85,0.26,248.4,0.74,248.4,0,0,0,0,-3,3,31,6,4,0,44,289,990,965.1,24.9,0.138,0.0169,0.000676,0.155,0.0062,2,0.11,0.265,0.0106,24.7,0.929,0.97,0.901,27.9,27.1,54.1,1300
2002-02-05,2001,5,19,36,338.62,0.54,5,Dry,31,6,4,3,41,85,0.25,253.6,0.75,253.6,0,0,0,0,-3,3,31,6,4,0,44,295,990,965.1,24.9,0.14,0.0187,0.000751,0.158,0.00635,2,0.114,0.272,0.0109,24.6,0.93,0.97,0.902,28.5,27.6,55.3,1330
2002-02-06,2001,5,19,37,342.18,0.53,5,Dry,31,6,4,3,41,85,0.25,257.2,0.75,257.2,0,0,0,0,-3,3,31,6,4,0,44,298,990,965.1,24.9,0.141,0.0204,0.000819,0.161,0.00648,2,0.116,0.277,0.0111,24.6,0.931,0.97,0.903,28.9,28,56.1,1350
2002-02-07,2001,5,19,38,344.09,0.53,5,Dry,31,6,4,3,41,85,0.25,259.1,0.75,259.1,0,0,0,0,-3,3,31,6,4,0,44,300,990,965.1,24.9,0.141,0.0213,0.000856,0.163,0.00654,2,0.117,0.28,0.0113,24.6,0.931,0.97,0.903,29.1,28.2,56.5,1360
2002-02-08,2001,5,19,39,349.29,0.53,5,Dry,31,6,4,3,41,85,0.24,264.3,0.76,264.3,0,0,0,0,-3,3,31,6,4,0,44,305,990,965.1,24.9,0.143,0.0237,0.000955,0.167,0.00672,2,0.121,0.288,0.0116,24.6,0.932,0.97,0.904,29.7,28.8,57.6,1380
2002-02-09,2001,5,19,40,356.67,0.52,5,Dry,31,6,4,3,41,85,0.24,271.7,0.76,271.7,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0272,0.0011,0.173,0.00698,2,0.126,0.299,0.012,24.5,0.934,0.97,0.906,30.5,29.6,59.2,1420
2002-02-10,2001,5,19,41,361.86,0.52,5,Dry,31,6,4,3,41,85,0.23,276.9,0.77,276.9,0,0,0,0,-3,3,31,6,4,0,44,318,990,965.2,24.8,0.148,0.0297,0.0012,0.177,0.00716,2,0.129,0.307,0.0124,24.5,0.935,0.97,0.907,31.1,30.2,60.3,1450
2002-02-11,2001,5,20,42,369.25,0.51,5,Dry,31,6,4,3,41,85,0.23,284.3,0.77,284.3,0,0,0,0,-3,3,31,6,4,0,44,325,990,965.2,24.8,0.15,0.0332,0.00134,0.183,0.00741,2,0.134,0.318,0.0128,24.4,0.937,0.97,0.909,31.9,31,61.9,1490
2002-02-12,2001,5,20,43,379.91,0.5,5,Dry,31,6,4,3,41,85,0.22,294.9,0.78,294.9,0,0,0,0,-3,3,31,6,4,0,44,336,990,965.3,24.7,0.154,0.0382,0.00155,0.192,0.00778,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2002-02-13,2001,5,20,44,390.03,0.49,5,Dry,31,6,4,3,41,85,0.22,305,0.78,305,0,0,0,0,-3,3,31,6,4,0,44,346,990,965.4,24.6,0.158,0.043,0.00174,0.201,0.00814,2,0.148,0.349,0.0142,24.3,0.941,0.97,0.913,34.2,33.2,66.4,1590
2002-02-14,2001,5,20,45,400.14,0.48,5,Dry,31,6,4,3,41,85,0.21,315.1,0.79,315.1,0,0,0,0,-3,3,31,6,4,0,44,356,990,965.4,24.6,0.161,0.0477,0.00194,0.209,0.00849,2,0.155,0.364,0.0148,24.2,0.943,0.97,0.914,35.3,34.2,68.5,1640
2002-02-15,2001,5,20,46,411.9,0.47,5,Dry,31,6,4,3,41,85,0.21,326.9,0.79,326.9,0,0,0,0,-3,3,31,6,4,0,44,368,990,965.5,24.5,0.165,0.0533,0.00217,0.219,0.00891,2,0.163,0.382,0.0156,24.2,0.945,0.97,0.916,36.6,35.5,71,1700
2002-02-16,2001,5,20,47,423.11,0.46,5,Dry,31,6,4,3,41,85,0.2,338.1,0.8,338.1,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0586,0.00239,0.228,0.0093,2,0.171,0.399,0.0163,24.1,0.946,0.971,0.919,37.8,36.7,73.5,1760
2002-02-17,2001,5,20,48,435.97,0.45,5,Dry,31,6,4,3,41,85,0.2,351,0.81,351,0,0,0,0,-3,3,31,6,4,0,44,392,990,965.6,24.4,0.174,0.0647,0.00265,0.239,0.00976,2,0.179,0.418,0.0171,24,0.948,0.974,0.924,39.2,38.2,76.4,1830
2002-02-18,2001,5,21,49,446.08,0.45,5,Dry,31,6,4,3,41,85,0.19,361.1,0.81,361.1,0,0,0,0,-3,3,31,6,4,0,44,402,990,965.6,24.4,0.177,0.0694,0.00285,0.247,0.0101,2,0.186,0.433,0.0178,24,0.95,0.977,0.928,40.3,39.4,78.7,1890
2002-02-19,2001,5,21,50,457.84,0.44,5,Dry,31,6,4,3,41,85,0.19,372.8,0.81,372.8,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.182,0.075,0.00308,0.257,0.0105,2,0.194,0.451,0.0185,23.9,0.951,0.979,0.932,41.6,40.7,81.4,1950
2002-02-20,2001,5,21,51,467.96,0.43,5,Dry,31,6,4,3,41,85,0.18,383,0.82,383,0,0,0,0,-3,3,31,6,4,0,44,424,990,965.7,24.3,0.185,0.0798,0.00328,0.265,0.0109,2,0.201,0.466,0.0192,23.8,0.953,0.98,0.934,42.6,41.8,83.6,2010
2002-02-21,2001,5,21,52,476.43,0.43,5,Dry,31,6,4,3,41,85,0.18,391.4,0.82,391.4,0,0,0,0,-3,3,31,6,4,0,44,432,990,965.7,24.3,0.188,0.0838,0.00345,0.272,0.0112,2,0.207,0.479,0.0197,23.8,0.954,0.98,0.935,43.5,42.7,85.3,2050
2002-02-22,2001,5,21,53,485.46,0.42,5,Dry,31,6,4,3,41,85,0.17,400.5,0.82,400.5,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.088,0.00363,0.279,0.0115,2,0.213,0.492,0.0203,23.7,0.955,0.98,0.936,44.5,43.6,87.2,2090
2002-02-23,2001,5,21,54,496.67,0.41,5,Dry,31,6,4,3,41,85,0.17,411.7,0.83,411.7,0,0,0,0,-3,3,31,6,4,0,44,453,990,965.8,24.2,0.195,0.0933,0.00386,0.289,0.0119,2,0.22,0.509,0.0211,23.7,0.956,0.98,0.937,45.6,44.7,89.5,2150
2002-02-24,2001,5,21,55,508.43,0.41,5,Dry,31,6,4,3,41,85,0.17,423.4,0.83,423.4,0,0,0,0,-3,3,31,6,4,0,44,464,990,965.9,24.1,0.199,0.0989,0.0041,0.298,0.0124,2,0.228,0.527,0.0218,23.6,0.957,0.98,0.937,46.8,45.9,91.8,2200
2002-02-25,2001,5,22,56,517.45,0.4,5,Dry,31,6,4,3,41,85,0.16,432.4,0.84,432.4,0,0,0,0,-3,3,31,6,4,0,44,473,990,965.9,24.1,0.203,0.103,0.00428,0.306,0.0127,2,0.234,0.54,0.0224,23.5,0.957,0.98,0.938,47.8,46.8,93.6,2250
2002-02-26,2001,5,22,57,529.75,0.39,5,Dry,31,6,4,3,41,85,0.16,444.8,0.84,444.8,0,0,0,0,-3,3,31,6,4,0,44,486,990,966,24,0.207,0.109,0.00454,0.316,0.0132,2,0.243,0.559,0.0233,23.5,0.958,0.98,0.939,49,48,96,2310
2002-02-27,2001,5,22,58,545.89,0.38,5,Dry,31,6,4,3,41,85,0.16,460.9,0.84,460.9,0,0,0,0,-3,3,31,6,4,0,44,502,990,966.1,23.9,0.213,0.117,0.00487,0.329,0.0137,2,0.254,0.583,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2002-02-28,2001,5,22,59,557.1,0.38,5,Dry,31,6,4,3,41,85,0.15,472.1,0.85,472.1,0,0,0,0,-3,3,31,6,4,0,44,513,990,966.1,23.9,0.218,0.122,0.0051,0.34,0.0142,2,0.261,0.601,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2002-03-01,2001,6,22,60,566.67,0.37,5,Dry,36,8,6,4,53,107,0.19,459.7,0.81,459.7,0,0,0,0,-4,4,36,8,6,0,57,510,990,966.2,23.8,0.216,0.116,0.00486,0.332,0.0139,2,0.253,0.585,0.0245,23.3,0.957,0.98,0.938,50.2,48.2,96.4,2310
2002-03-02,2001,6,22,61,578.43,0.37,5,Dry,36,8,6,4,53,107,0.18,471.4,0.81,471.4,0,0,0,0,-4,4,36,8,6,0,57,521,990,966.2,23.8,0.223,0.122,0.00511,0.344,0.0145,2,0.261,0.605,0.0254,23.2,0.957,0.98,0.937,51.3,48.2,96.4,2310
2002-03-03,2001,6,22,62,588,0.36,5,Dry,36,8,6,4,53,107,0.18,481,0.82,481,0,0,0,0,-4,4,36,8,6,0,57,531,990,966.2,23.8,0.228,0.126,0.00531,0.354,0.0149,2,0.267,0.621,0.0262,23.1,0.956,0.98,0.937,52.2,48.2,96.4,2310
2002-03-04,2001,6,23,63,594.83,0.36,5,Dry,36,8,6,4,53,107,0.18,487.8,0.82,487.8,0,0,0,0,-4,4,36,8,6,0,57,538,990,966.3,23.7,0.232,0.129,0.00545,0.361,0.0152,3,0.162,0.523,0.0221,23.2,0.945,0.97,0.917,35,33.9,102,2440
2002-03-05,2001,6,23,64,600.57,0.36,5,Dry,36,8,6,4,53,107,0.18,493.6,0.82,493.6,0,0,0,0,-4,4,36,8,6,0,57,544,990,966.3,23.7,0.235,0.132,0.00557,0.367,0.0155,3,0.165,0.532,0.0224,23.2,0.946,0.97,0.917,35.3,34.3,103,2470
2002-03-06,2001,6,23,65,604.68,0.36,5,Dry,36,8,6,4,53,107,0.18,497.7,0.82,497.7,0,0,0,0,-4,4,36,8,6,0,57,548,990,966.3,23.7,0.238,0.134,0.00565,0.372,0.0157,3,0.166,0.538,0.0227,23.1,0.946,0.97,0.918,35.6,34.5,104,2490
2002-03-07,2001,6,23,66,609.32,0.35,5,Dry,36,8,6,4,53,107,0.18,502.3,0.82,502.3,0,0,0,0,-4,4,36,8,6,0,57,552,990,966.3,23.7,0.24,0.137,0.00577,0.377,0.0159,3,0.169,0.545,0.0231,23.1,0.946,0.97,0.918,35.9,34.9,105,2510
2002-03-08,2001,6,23,67,616.16,0.35,5,Dry,36,8,6,4,53,107,0.17,509.2,0.83,509.2,0,0,0,0,-4,4,36,8,6,0,57,559,990,966.4,23.6,0.244,0.141,0.00597,0.385,0.0163,3,0.172,0.557,0.0236,23.1,0.947,0.97,0.919,36.4,35.3,106,2540
2002-03-09,2001,6,23,68,623.54,0.35,5,Dry,36,8,6,4,53,107,0.17,516.5,0.83,516.5,0,0,0,0,-4,4,36,8,6,0,57,567,990,966.4,23.6,0.248,0.146,0.00619,0.395,0.0167,3,0.175,0.569,0.0241,23,0.948,0.97,0.919,36.9,35.8,107,2580
2002-03-10,2001,6,23,69,629.29,0.34,5,Dry,36,8,6,4,53,107,0.17,522.3,0.83,522.3,0,0,0,0,-4,4,36,8,6,0,57,572,990,966.4,23.6,0.252,0.15,0.00636,0.402,0.017,3,0.178,0.579,0.0246,23,0.949,0.97,0.92,37.3,36.1,108,2600
2002-03-11,2001,6,24,70,632.84,0.34,5,Dry,36,8,6,4,53,107,0.17,525.8,0.83,525.8,0,0,0,0,-4,4,36,8,6,0,57,576,990,966.4,23.6,0.254,0.152,0.00646,0.406,0.0172,3,0.179,0.585,0.0248,23,0.949,0.971,0.921,37.5,36.4,109,2620
2002-03-12,2001,6,24,71,636.94,0.34,5,Dry,36,8,6,4,53,107,0.17,529.9,0.83,529.9,0,0,0,0,-4,4,36,8,6,0,57,580,990,966.4,23.6,0.256,0.155,0.00658,0.411,0.0175,3,0.181,0.592,0.0251,23,0.949,0.971,0.922,37.8,36.7,110,2640
2002-03-13,2001,6,24,72,641.59,0.34,5,Dry,36,8,6,4,53,107,0.17,534.6,0.83,534.6,0,0,0,0,-4,4,36,8,6,0,57,585,990,966.5,23.5,0.259,0.158,0.00672,0.417,0.0177,3,0.183,0.6,0.0255,22.9,0.95,0.972,0.923,38.1,37,111,2660
2002-03-14,2001,6,24,73,644.6,0.34,5,Dry,36,8,6,4,53,107,0.17,537.6,0.83,537.6,0,0,0,0,-4,4,36,8,6,0,57,588,990,966.5,23.5,0.26,0.16,0.00681,0.421,0.0179,3,0.184,0.605,0.0257,22.9,0.95,0.972,0.923,38.3,37.2,112,2680
2002-03-15,2001,6,24,74,644.87,0.34,5,Dry,36,8,6,4,53,107,0.17,537.9,0.83,537.9,0,0,0,0,-4,4,36,8,6,0,57,588,990,966.5,23.5,0.261,0.16,0.00682,0.421,0.0179,3,0.185,0.605,0.0257,22.9,0.95,0.972,0.923,38.3,37.2,112,2680
2002-03-16,2001,6,24,75,644.05,0.34,5,Dry,36,8,6,4,53,107,0.17,537,0.83,537,0,0,0,0,-4,4,36,8,6,0,57,587,990,966.5,23.5,0.26,0.16,0.00679,0.42,0.0178,3,0.184,0.604,0.0257,22.9,0.95,0.972,0.923,38.2,37.2,111,2670
2002-03-17,2001,6,24,76,643.23,0.34,5,Dry,36,8,6,4,53,107,0.17,536.2,0.83,536.2,0,0,0,0,-4,4,36,8,6,0,57,586,990,966.5,23.5,0.26,0.159,0.00677,0.419,0.0178,3,0.184,0.603,0.0256,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
2002-03-18,2001,6,25,77,644.05,0.34,5,Dry,36,8,6,4,53,107,0.17,537,0.83,537,0,0,0,0,-4,4,36,8,6,0,57,587,990,966.5,23.5,0.26,0.16,0.00679,0.42,0.0178,3,0.184,0.604,0.0257,22.9,0.95,0.972,0.923,38.2,37.2,111,2670
2002-03-19,2001,6,25,78,645.97,0.34,5,Dry,36,8,6,4,53,107,0.17,539,0.83,539,0,0,0,0,-4,4,36,8,6,0,57,589,990,966.5,23.5,0.261,0.161,0.00685,0.422,0.018,3,0.185,0.607,0.0258,22.9,0.95,0.972,0.924,38.3,37.3,112,2680
2002-03-20,2001,6,25,79,650.61,0.33,5,Dry,36,8,6,4,53,107,0.16,543.6,0.84,543.6,0,0,0,0,-4,4,36,8,6,0,57,594,990,966.5,23.5,0.264,0.164,0.00699,0.428,0.0182,3,0.187,0.615,0.0262,22.9,0.95,0.973,0.925,38.6,37.6,113,2710
2002-03-21,2001,6,25,80,655.26,0.33,5,Dry,36,8,6,4,53,107,0.16,548.3,0.84,548.3,0,0,0,0,-4,4,36,8,6,0,57,598,990,966.5,23.5,0.267,0.167,0.00712,0.434,0.0185,3,0.189,0.623,0.0265,22.9,0.951,0.974,0.926,38.9,37.9,114,2730
2002-03-22,2001,6,25,81,657.72,0.33,5,Dry,36,8,6,4,53,107,0.16,550.7,0.84,550.7,0,0,0,0,-4,4,36,8,6,0,57,601,990,966.5,23.5,0.268,0.169,0.0072,0.437,0.0186,3,0.19,0.627,0.0267,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2002-03-23,2001,6,25,82,660.73,0.33,5,Dry,36,8,6,4,53,107,0.16,553.7,0.84,553.7,0,0,0,0,-4,4,36,8,6,0,57,604,990,966.5,23.5,0.27,0.171,0.00729,0.441,0.0188,3,0.192,0.632,0.027,22.8,0.951,0.974,0.927,39.3,38.3,115,2760
2002-03-24,2001,6,25,83,663.19,0.33,5,Dry,36,8,6,4,53,107,0.16,556.2,0.84,556.2,0,0,0,0,-4,4,36,8,6,0,57,606,990,966.6,23.4,0.271,0.173,0.00736,0.444,0.0189,3,0.193,0.636,0.0271,22.8,0.951,0.975,0.927,39.4,38.5,115,2770
2002-03-25,2001,6,26,84,665.65,0.33,5,Dry,36,8,6,4,53,107,0.16,558.6,0.84,558.6,0,0,0,0,-4,4,36,8,6,0,57,609,990,966.6,23.4,0.272,0.174,0.00743,0.447,0.0191,3,0.194,0.64,0.0273,22.8,0.951,0.975,0.928,39.6,38.6,116,2780
2002-03-26,2001,6,26,85,670.85,0.33,5,Dry,36,8,6,4,53,107,0.16,563.9,0.84,563.9,0,0,0,0,-4,4,36,8,6,0,57,614,990,966.6,23.4,0.275,0.178,0.00759,0.453,0.0193,3,0.196,0.649,0.0277,22.8,0.952,0.976,0.929,39.9,39,117,2810
2002-03-27,2001,6,26,86,676.59,0.32,5,Dry,36,8,6,4,53,107,0.16,569.6,0.84,569.6,0,0,0,0,-4,4,36,8,6,0,57,620,990,966.6,23.4,0.279,0.181,0.00776,0.46,0.0197,3,0.199,0.659,0.0282,22.7,0.952,0.977,0.93,40.3,39.4,118,2830
2002-03-28,2001,6,26,87,682.88,0.32,5,Dry,36,8,6,4,53,107,0.16,575.9,0.84,575.9,0,0,0,0,-4,4,36,8,6,0,57,626,990,966.6,23.4,0.282,0.186,0.00795,0.468,0.02,3,0.202,0.67,0.0287,22.7,0.953,0.978,0.931,40.7,39.8,119,2870
2002-03-29,2001,6,26,88,688.07,0.32,5,Dry,36,8,6,4,53,107,0.16,581.1,0.84,581.1,0,0,0,0,-4,4,36,8,6,0,57,631,990,966.7,23.3,0.285,0.189,0.0081,0.474,0.0203,3,0.204,0.678,0.0291,22.7,0.953,0.978,0.932,41,40.1,120,2890
2002-03-30,2001,6,26,89,689.44,0.32,5,Dry,36,8,6,4,53,107,0.15,582.4,0.84,582.4,0,0,0,0,-4,4,36,8,6,0,57,632,990,966.7,23.3,0.286,0.19,0.00814,0.476,0.0204,3,0.205,0.681,0.0292,22.7,0.953,0.978,0.933,41.1,40.2,121,2900
2002-03-31,2001,6,26,90,692.45,0.32,5,Dry,36,8,6,4,53,107,0.15,585.5,0.84,585.5,0,0,0,0,-4,4,36,8,6,0,57,635,990,966.7,23.3,0.288,0.192,0.00823,0.48,0.0206,3,0.206,0.686,0.0294,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2002-04-01,2001,7,27,91,694.91,0.32,5,Dry,40,10,8,5,62,125,0.18,569.9,0.82,569.9,0,0,0,0,-5,5,40,10,8,0,67,628,990,966.7,23.3,0.283,0.182,0.00779,0.465,0.0199,3,0.199,0.664,0.0285,22.7,0.952,0.976,0.93,40.2,39.2,118,2830
2002-04-02,2001,7,27,92,699.01,0.31,5,Dry,40,10,8,5,62,125,0.18,574,0.82,574,0,0,0,0,-5,5,40,10,8,0,67,632,990,966.7,23.3,0.286,0.184,0.00791,0.47,0.0202,3,0.201,0.671,0.0288,22.6,0.952,0.977,0.931,40.5,39.5,119,2850
2002-04-03,2001,7,27,93,705.3,0.31,5,Dry,40,10,8,5,62,125,0.18,580.3,0.82,580.3,0,0,0,0,-5,5,40,10,8,0,67,638,990,966.7,23.3,0.289,0.189,0.0081,0.478,0.0205,3,0.204,0.682,0.0293,22.6,0.953,0.978,0.932,40.8,39.9,120,2880
2002-04-04,2001,7,27,94,711.04,0.31,5,Dry,40,10,8,5,62,125,0.18,586,0.82,586,0,0,0,0,-5,5,40,10,8,0,67,644,990,966.7,23.3,0.293,0.192,0.00828,0.485,0.0209,3,0.206,0.691,0.0297,22.6,0.953,0.979,0.933,41.2,40.3,121,2900
2002-04-05,2001,7,27,95,718.43,0.3,5,Dry,40,10,8,5,62,125,0.17,593.4,0.83,593.4,0,0,0,0,-5,5,40,10,8,0,67,651,990,966.8,23.2,0.297,0.197,0.0085,0.494,0.0213,3,0.21,0.704,0.0303,22.5,0.954,0.98,0.934,41.7,40.8,122,2940
2002-04-06,2001,7,27,96,726.36,0.3,5,Dry,40,10,8,5,62,125,0.17,601.4,0.83,601.4,0,0,0,0,-5,5,40,10,8,0,67,659,990,966.8,23.2,0.301,0.203,0.00874,0.504,0.0217,3,0.213,0.717,0.0309,22.5,0.954,0.98,0.935,42.2,41.3,124,2980
2002-04-07,2001,7,27,97,737.02,0.3,5,Dry,40,10,8,5,62,125,0.17,612,0.83,612,0,0,0,0,-5,5,40,10,8,0,67,670,990,966.8,23.2,0.307,0.21,0.00906,0.517,0.0223,3,0.218,0.735,0.0317,22.4,0.955,0.98,0.936,42.8,42,126,3020
2002-04-08,2001,7,28,98,748.23,0.29,5,Dry,40,10,8,5,62,125,0.17,623.2,0.83,623.2,0,0,0,0,-5,5,40,10,8,0,67,681,990,966.9,23.1,0.314,0.217,0.0094,0.531,0.023,3,0.223,0.754,0.0326,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
2002-04-09,2001,7,28,99,762.18,0.29,5,Dry,40,10,8,5,62,125,0.16,637.2,0.84,637.2,0,0,0,0,-5,5,40,10,8,0,67,695,990,966.9,23.1,0.322,0.227,0.00983,0.548,0.0238,3,0.229,0.777,0.0337,22.3,0.956,0.98,0.937,44.3,43.5,130,3130
2002-04-10,2001,7,28,100,775.11,0.28,5,Dry,40,10,8,5,62,125,0.16,650.1,0.84,650.1,0,0,0,0,-5,5,40,10,8,0,67,708,990,967,23,0.329,0.235,0.0102,0.564,0.0245,3,0.235,0.799,0.0348,22.2,0.956,0.98,0.937,45.1,44.2,133,3180
2002-04-11,2001,7,28,101,792.95,0.27,5,Dry,40,10,8,5,62,125,0.16,668,0.84,668,0,0,0,0,-5,5,40,10,8,0,67,726,990,967.1,22.9,0.339,0.247,0.0108,0.586,0.0256,3,0.243,0.829,0.0362,22.1,0.957,0.98,0.938,46.2,45.2,136,3260
2002-04-12,2001,7,28,102,814.51,0.26,5,Dry,40,10,8,5,62,125,0.15,689.5,0.85,689.5,0,0,0,0,-5,5,40,10,8,0,67,748,990,967.2,22.8,0.351,0.262,0.0115,0.613,0.0268,3,0.253,0.866,0.0379,22,0.957,0.98,0.938,47.4,46.5,139,3340
2002-04-13,2001,7,28,103,838.51,0.25,5,Dry,40,10,8,5,62,125,0.15,713.5,0.85,713.5,0,0,0,0,-5,5,40,10,8,0,67,772,990,967.3,22.7,0.365,0.278,0.0122,0.643,0.0283,3,0.264,0.906,0.0398,21.8,0.957,0.98,0.938,48.7,47.8,143,3440
2002-04-14,2001,7,28,104,864.42,0.24,5,Dry,40,10,8,5,62,125,0.14,739.4,0.85,739.4,0,0,0,0,-5,5,40,10,8,0,67,797,990,967.4,22.6,0.385,0.295,0.013,0.68,0.03,3,0.275,0.955,0.0422,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
2002-04-15,2001,7,29,105,887.58,0.24,5,Dry,40,10,8,5,62,125,0.14,762.6,0.86,762.6,0,0,0,0,-5,5,40,10,8,0,67,821,990,967.5,22.5,0.406,0.308,0.0137,0.714,0.0317,3,0.283,0.998,0.0442,21.6,0.956,0.98,0.937,51.4,48.2,145,3470
2002-04-16,2001,7,29,106,911.75,0.23,5,Dry,40,10,8,5,62,125,0.14,786.8,0.86,786.8,0,0,0,0,-5,5,40,10,8,0,67,845,990,967.5,22.5,0.428,0.32,0.0142,0.748,0.0333,4,0.208,0.956,0.0426,21.5,0.953,0.975,0.929,39.5,38.5,154,3700
2002-04-17,2001,7,29,107,927.6,0.23,5,Dry,40,10,8,5,62,125,0.14,802.6,0.86,802.6,0,0,0,0,-5,5,40,10,8,0,67,861,990,967.6,22.4,0.443,0.327,0.0146,0.77,0.0344,4,0.213,0.984,0.0439,21.4,0.953,0.976,0.931,40.2,39.2,157,3760
2002-04-18,2001,7,29,108,939.13,0.22,5,Dry,40,10,8,5,62,125,0.13,814.1,0.87,814.1,0,0,0,0,-5,5,40,10,8,0,67,872,990,967.7,22.3,0.453,0.333,0.0149,0.786,0.0352,4,0.217,1,0.0449,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2002-04-19,2001,7,29,109,941.46,0.22,5,Dry,40,10,8,5,62,125,0.13,816.5,0.87,816.5,0,0,0,0,-5,5,40,10,8,0,67,874,990,967.7,22.3,0.455,0.334,0.015,0.79,0.0354,4,0.218,1.01,0.0451,21.3,0.954,0.978,0.932,40.7,39.8,159,3820
2002-04-20,2001,7,29,110,939.13,0.22,5,Dry,40,10,8,5,62,125,0.13,814.1,0.87,814.1,0,0,0,0,-5,5,40,10,8,0,67,872,990,967.7,22.3,0.453,0.333,0.0149,0.786,0.0352,4,0.217,1,0.0449,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2002-04-21,2001,7,29,111,936.81,0.22,5,Dry,40,10,8,5,62,125,0.13,811.8,0.87,811.8,0,0,0,0,-5,5,40,10,8,0,67,870,990,967.6,22.4,0.451,0.332,0.0148,0.783,0.035,4,0.216,1,0.0447,21.4,0.954,0.977,0.932,40.5,39.6,158,3800
2002-04-22,2001,7,30,112,929.89,0.22,5,Dry,40,10,8,5,62,125,0.13,804.9,0.87,804.9,0,0,0,0,-5,5,40,10,8,0,67,863,990,967.6,22.4,0.445,0.329,0.0147,0.773,0.0346,4,0.214,0.988,0.0441,21.4,0.953,0.977,0.931,40.3,39.3,157,3770
2002-04-23,2001,7,30,113,923.03,0.23,5,Dry,40,10,8,5,62,125,0.14,798,0.86,798,0,0,0,0,-5,5,40,10,8,0,67,856,990,967.6,22.4,0.439,0.325,0.0145,0.764,0.0341,4,0.212,0.976,0.0435,21.4,0.953,0.976,0.93,40,39,156,3750
2002-04-24,2001,7,30,114,916.24,0.23,5,Dry,40,10,8,5,62,125,0.14,791.2,0.86,791.2,0,0,0,0,-5,5,40,10,8,0,67,849,990,967.6,22.4,0.432,0.322,0.0144,0.754,0.0336,4,0.21,0.964,0.043,21.5,0.953,0.975,0.929,39.7,38.7,155,3720
2002-04-25,2001,7,30,115,909.51,0.23,5,Dry,40,10,8,5,62,125,0.14,784.5,0.86,784.5,0,0,0,0,-5,5,40,10,8,0,67,843,990,967.5,22.5,0.426,0.319,0.0142,0.745,0.0332,4,0.207,0.952,0.0424,21.5,0.953,0.975,0.929,39.4,38.4,154,3690
2002-04-26,2001,7,30,116,902.85,0.23,5,Dry,40,10,8,5,62,125,0.14,777.9,0.86,777.9,0,0,0,0,-5,5,40,10,8,0,67,836,990,967.5,22.5,0.42,0.315,0.014,0.736,0.0327,3,0.287,1.02,0.0455,21.5,0.956,0.98,0.937,52.2,48.2,145,3470
2002-04-27,2001,7,30,117,896.26,0.23,5,Dry,40,10,8,5,62,125,0.14,771.3,0.86,771.3,0,0,0,0,-5,5,40,10,8,0,67,829,990,967.5,22.5,0.414,0.312,0.0139,0.726,0.0323,3,0.286,1.01,0.0449,21.5,0.956,0.98,0.937,51.8,48.2,145,3470
2002-04-28,2001,7,30,118,889.74,0.24,5,Dry,40,10,8,5,62,125,0.14,764.7,0.86,764.7,0,0,0,0,-5,5,40,10,8,0,67,823,990,967.5,22.5,0.408,0.309,0.0137,0.717,0.0318,3,0.284,1,0.0444,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
2002-04-29,2001,7,31,119,887.58,0.24,5,Dry,40,10,8,5,62,125,0.14,762.6,0.86,762.6,0,0,0,0,-5,5,40,10,8,0,67,821,990,967.5,22.5,0.406,0.308,0.0137,0.714,0.0317,3,0.283,0.998,0.0442,21.6,0.956,0.98,0.937,51.4,48.2,145,3470
2002-04-30,2001,7,31,120,885.43,0.24,5,Dry,40,10,8,5,62,125,0.14,760.4,0.86,760.4,0,0,0,0,-5,5,40,10,8,0,67,818,990,967.4,22.6,0.404,0.307,0.0136,0.711,0.0315,3,0.283,0.994,0.0441,21.6,0.957,0.98,0.937,51.3,48.2,145,3470
2002-05-01,2001,8,31,121,883.29,0.24,5,Dry,42,9,8,6,82,147,0.17,736.3,0.83,736.3,0,0,0,0,-6,6,42,9,8,0,88,795,990,967.4,22.6,0.383,0.293,0.013,0.676,0.0299,3,0.274,0.95,0.0421,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2002-05-02,2001,8,31,122,885.43,0.24,5,Dry,42,9,8,6,82,147,0.17,738.4,0.83,738.4,0,0,0,0,-6,6,42,9,8,0,88,797,990,967.4,22.6,0.385,0.294,0.013,0.679,0.0301,3,0.275,0.954,0.0423,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
2002-05-03,2001,8,31,123,887.58,0.24,5,Dry,42,9,8,6,82,147,0.17,740.6,0.83,740.6,0,0,0,0,-6,6,42,9,8,0,88,800,990,967.5,22.5,0.387,0.296,0.0131,0.683,0.0303,3,0.276,0.958,0.0425,21.6,0.957,0.98,0.938,50,48.2,145,3470
2002-05-04,2001,8,31,124,889.74,0.24,5,Dry,42,9,8,6,82,147,0.17,742.7,0.83,742.7,0,0,0,0,-6,6,42,9,8,0,88,802,990,967.5,22.5,0.389,0.297,0.0132,0.686,0.0304,3,0.277,0.963,0.0427,21.6,0.957,0.98,0.938,50.1,48.2,145,3470
2002-05-05,2001,8,31,125,887.58,0.24,5,Dry,42,9,8,6,82,147,0.17,740.6,0.83,740.6,0,0,0,0,-6,6,42,9,8,0,88,800,990,967.5,22.5,0.387,0.296,0.0131,0.683,0.0303,3,0.276,0.958,0.0425,21.6,0.957,0.98,0.938,50,48.2,145,3470
2002-05-06,2001,8,32,126,885.43,0.24,5,Dry,42,9,8,6,82,147,0.17,738.4,0.83,738.4,0,0,0,0,-6,6,42,9,8,0,88,797,990,967.4,22.6,0.385,0.294,0.013,0.679,0.0301,3,0.275,0.954,0.0423,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
2002-05-07,2001,8,32,127,883.29,0.24,5,Dry,42,9,8,6,82,147,0.17,736.3,0.83,736.3,0,0,0,0,-6,6,42,9,8,0,88,795,990,967.4,22.6,0.383,0.293,0.013,0.676,0.0299,3,0.274,0.95,0.0421,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2002-05-08,2001,8,32,128,876.92,0.24,5,Dry,42,9,8,6,82,147,0.17,729.9,0.83,729.9,0,0,0,0,-6,6,42,9,8,0,88,789,990,967.4,22.6,0.377,0.289,0.0128,0.666,0.0295,3,0.271,0.937,0.0415,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
2002-05-09,2001,8,32,129,870.63,0.24,5,Dry,42,9,8,6,82,147,0.17,723.6,0.83,723.6,0,0,0,0,-6,6,42,9,8,0,88,783,990,967.4,22.6,0.371,0.284,0.0126,0.656,0.029,3,0.268,0.924,0.0409,21.7,0.957,0.98,0.938,49.1,48.1,144,3460
2002-05-10,2001,8,32,130,860.32,0.25,5,Dry,42,9,8,6,82,147,0.17,713.3,0.83,713.3,0,0,0,0,-6,6,42,9,8,0,88,772,990,967.3,22.7,0.365,0.277,0.0122,0.643,0.0284,3,0.263,0.906,0.04,21.8,0.957,0.98,0.938,48.5,47.6,143,3420
2002-05-11,2001,8,32,131,850.25,0.25,5,Dry,42,9,8,6,82,147,0.17,703.3,0.83,703.3,0,0,0,0,-6,6,42,9,8,0,88,762,990,967.3,22.7,0.36,0.271,0.0119,0.63,0.0278,3,0.259,0.889,0.0392,21.8,0.957,0.98,0.938,48,47,141,3390
2002-05-12,2001,8,32,132,840.44,0.25,5,Dry,42,9,8,6,82,147,0.17,693.4,0.82,693.4,0,0,0,0,-6,6,42,9,8,0,88,752,990,967.3,22.7,0.354,0.264,0.0116,0.618,0.0272,3,0.255,0.873,0.0384,21.9,0.957,0.98,0.938,47.4,46.5,139,3350
2002-05-13,2001,8,33,133,827.17,0.26,5,Dry,42,9,8,6,82,147,0.18,680.2,0.82,680.2,0,0,0,0,-6,6,42,9,8,0,88,739,990,967.2,22.8,0.347,0.255,0.0112,0.602,0.0264,3,0.249,0.851,0.0373,21.9,0.957,0.98,0.938,46.7,45.8,137,3290
2002-05-14,2001,8,33,134,814.51,0.26,5,Dry,42,9,8,6,82,147,0.18,667.5,0.82,667.5,0,0,0,0,-6,6,42,9,8,0,88,727,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0257,3,0.243,0.829,0.0363,22,0.957,0.98,0.938,46,45,135,3240
2002-05-15,2001,8,33,135,802.55,0.26,5,Dry,42,9,8,6,82,147,0.18,655.5,0.82,655.5,0,0,0,0,-6,6,42,9,8,0,88,715,990,967.1,22.9,0.333,0.239,0.0104,0.572,0.025,3,0.237,0.809,0.0353,22.1,0.956,0.98,0.937,45.3,44.3,133,3190
2002-05-16,2001,8,33,136,791.42,0.27,5,Dry,42,9,8,6,82,147,0.19,644.4,0.81,644.4,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.558,0.0243,3,0.232,0.79,0.0345,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2002-05-17,2001,8,33,137,781.37,0.28,5,Dry,42,9,8,6,82,147,0.19,634.4,0.81,634.4,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.321,0.225,0.00978,0.545,0.0237,3,0.228,0.773,0.0337,22.2,0.956,0.98,0.936,44,43.1,129,3100
2002-05-18,2001,8,33,138,772.91,0.28,5,Dry,42,9,8,6,82,147,0.19,625.9,0.81,625.9,0,0,0,0,-6,6,42,9,8,0,88,685,990,967,23,0.316,0.219,0.00952,0.535,0.0232,3,0.224,0.759,0.033,22.2,0.955,0.98,0.936,43.5,42.6,128,3070
2002-05-19,2001,8,33,139,760.54,0.29,5,Dry,42,9,8,6,82,147,0.19,613.5,0.81,613.5,0,0,0,0,-6,6,42,9,8,0,88,673,990,966.9,23.1,0.309,0.211,0.00914,0.52,0.0225,3,0.219,0.738,0.032,22.3,0.955,0.98,0.936,42.7,41.9,126,3020
2002-05-20,2001,8,34,140,743.31,0.29,5,Dry,42,9,8,6,82,147,0.2,596.3,0.8,596.3,0,0,0,0,-6,6,42,9,8,0,88,655,990,966.9,23.1,0.299,0.199,0.00862,0.498,0.0215,3,0.211,0.709,0.0307,22.4,0.954,0.98,0.935,41.7,40.8,123,2940
2002-05-21,2001,8,34,141,726.63,0.3,5,Dry,42,9,8,6,82,147,0.2,579.6,0.8,579.6,0,0,0,0,-6,6,42,9,8,0,88,639,990,966.8,23.2,0.289,0.188,0.00811,0.478,0.0206,3,0.203,0.681,0.0294,22.5,0.953,0.977,0.931,40.6,39.7,119,2860
2002-05-22,2001,8,34,142,711.04,0.31,5,Dry,42,9,8,6,82,147,0.21,564,0.79,564,0,0,0,0,-6,6,42,9,8,0,88,623,990,966.7,23.3,0.281,0.178,0.00764,0.458,0.0197,3,0.196,0.655,0.0282,22.6,0.952,0.975,0.928,39.7,38.7,116,2780
2002-05-23,2001,8,34,143,694.91,0.32,5,Dry,42,9,8,6,82,147,0.21,547.9,0.79,547.9,0,0,0,0,-6,6,42,9,8,0,88,607,990,966.7,23.3,0.271,0.167,0.00716,0.438,0.0188,3,0.189,0.627,0.0269,22.7,0.95,0.973,0.925,38.6,37.6,113,2710
2002-05-24,2001,8,34,144,678.78,0.32,5,Dry,42,9,8,6,82,147,0.22,531.8,0.78,531.8,0,0,0,0,-6,6,42,9,8,0,88,591,990,966.6,23.4,0.262,0.156,0.00668,0.418,0.0179,3,0.182,0.6,0.0257,22.8,0.949,0.971,0.922,37.6,36.5,110,2630
2002-05-25,2001,8,34,145,664.29,0.33,5,Dry,42,9,8,6,82,147,0.22,517.3,0.78,517.3,0,0,0,0,-6,6,42,9,8,0,88,576,990,966.6,23.4,0.254,0.147,0.00625,0.401,0.0171,3,0.175,0.576,0.0246,22.9,0.948,0.97,0.92,36.7,35.6,107,2560
2002-05-26,2001,8,34,146,649.25,0.33,5,Dry,42,9,8,6,82,147,0.23,502.3,0.77,502.3,0,0,0,0,-6,6,42,9,8,0,88,561,990,966.5,23.5,0.245,0.137,0.00581,0.382,0.0163,3,0.169,0.55,0.0234,23,0.946,0.97,0.918,35.7,34.6,104,2490
2002-05-27,2001,8,35,147,634.21,0.34,5,Dry,42,9,8,6,82,147,0.23,487.2,0.77,487.2,0,0,0,0,-6,6,42,9,8,0,88,546,990,966.4,23.6,0.237,0.129,0.00547,0.366,0.0155,2,0.271,0.637,0.027,22.9,0.956,0.98,0.937,52.4,48.2,96.4,2310
2002-05-28,2001,8,35,148,620.81,0.35,5,Dry,42,9,8,6,82,147,0.24,473.8,0.76,473.8,0,0,0,0,-6,6,42,9,8,0,88,533,990,966.4,23.6,0.229,0.123,0.00519,0.352,0.0149,2,0.262,0.614,0.026,23,0.957,0.98,0.938,51.1,48.2,96.4,2310
2002-05-29,2001,8,35,149,606.86,0.36,5,Dry,42,9,8,6,82,147,0.24,459.9,0.76,459.9,0,0,0,0,-6,6,42,9,8,0,88,519,990,966.3,23.7,0.221,0.116,0.0049,0.337,0.0143,2,0.253,0.59,0.0249,23.1,0.957,0.98,0.938,49.8,48.2,96.4,2310
2002-05-30,2001,8,35,150,594.56,0.36,5,Dry,42,9,8,6,82,147,0.25,447.6,0.75,447.6,0,0,0,0,-6,6,42,9,8,0,88,507,990,966.3,23.7,0.214,0.11,0.00465,0.325,0.0137,2,0.245,0.569,0.024,23.2,0.958,0.98,0.939,48.7,47.7,95.4,2290
2002-05-31,2001,8,35,151,581.71,0.37,5,Dry,42,9,8,6,82,147,0.25,434.7,0.75,434.7,0,0,0,0,-6,6,42,9,8,0,88,494,990,966.2,23.8,0.21,0.104,0.00438,0.314,0.0132,2,0.236,0.55,0.0231,23.2,0.957,0.98,0.938,47.4,46.5,92.9,2230
2002-06-01,2001,9,35,152,569.95,0.37,5,Dry,39,9,7,5,59,119,0.21,450.9,0.79,450.9,0,0,0,0,-5,5,39,9,7,0,64,506,990,966.2,23.8,0.214,0.112,0.00469,0.326,0.0137,2,0.247,0.573,0.024,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2002-06-02,2001,9,35,153,558.19,0.38,5,Dry,39,9,7,5,59,119,0.21,439.2,0.79,439.2,0,0,0,0,-5,5,39,9,7,0,64,494,990,966.1,23.9,0.21,0.106,0.00445,0.316,0.0132,2,0.239,0.555,0.0232,23.3,0.957,0.98,0.938,48.1,47.2,94.3,2260
2002-06-03,2001,9,36,154,546.98,0.38,5,Dry,39,9,7,5,59,119,0.22,428,0.78,428,0,0,0,0,-5,5,39,9,7,0,64,483,990,966.1,23.9,0.206,0.101,0.00422,0.307,0.0128,2,0.231,0.538,0.0225,23.4,0.957,0.98,0.938,47,46,92.1,2210
2002-06-04,2001,9,36,155,536.86,0.39,5,Dry,39,9,7,5,59,119,0.22,417.9,0.78,417.9,0,0,0,0,-5,5,39,9,7,0,64,473,990,966,24,0.202,0.0962,0.00401,0.299,0.0125,2,0.225,0.523,0.0218,23.5,0.956,0.98,0.937,46,45,90.1,2160
2002-06-05,2001,9,36,156,526.2,0.4,5,Dry,39,9,7,5,59,119,0.23,407.2,0.77,407.2,0,0,0,0,-5,5,39,9,7,0,64,462,990,966,24,0.199,0.0912,0.00379,0.29,0.0121,2,0.217,0.507,0.0211,23.5,0.955,0.98,0.936,44.9,44,88,2110
2002-06-06,2001,9,36,157,516.08,0.4,5,Dry,39,9,7,5,59,119,0.23,397.1,0.77,397.1,0,0,0,0,-5,5,39,9,7,0,64,452,990,965.9,24.1,0.195,0.0864,0.00359,0.282,0.0117,2,0.211,0.492,0.0204,23.6,0.955,0.98,0.935,43.8,43,85.9,2060
2002-06-07,2001,9,36,158,507.06,0.41,5,Dry,39,9,7,5,59,119,0.23,388.1,0.77,388.1,0,0,0,0,-5,5,39,9,7,0,64,443,990,965.9,24.1,0.192,0.0822,0.00341,0.274,0.0114,2,0.204,0.479,0.0198,23.6,0.953,0.98,0.934,42.9,42,84.1,2020
2002-06-08,2001,9,36,159,497.49,0.41,5,Dry,39,9,7,5,59,119,0.24,378.5,0.76,378.5,0,0,0,0,-5,5,39,9,7,0,64,433,990,965.8,24.2,0.189,0.0776,0.00321,0.266,0.011,2,0.198,0.464,0.0192,23.7,0.952,0.98,0.933,41.9,41,82.1,1970
2002-06-09,2001,9,36,160,487.92,0.42,5,Dry,39,9,7,5,59,119,0.24,368.9,0.76,368.9,0,0,0,0,-5,5,39,9,7,0,64,424,990,965.8,24.2,0.185,0.0731,0.00302,0.258,0.0107,2,0.192,0.45,0.0186,23.8,0.951,0.978,0.93,40.9,40,79.9,1920
2002-06-10,2001,9,37,161,478.89,0.43,5,Dry,39,9,7,5,59,119,0.25,359.9,0.75,359.9,0,0,0,0,-5,5,39,9,7,0,64,415,990,965.8,24.2,0.182,0.0689,0.00284,0.251,0.0103,2,0.185,0.436,0.018,23.8,0.95,0.976,0.927,39.9,38.9,77.9,1870
2002-06-11,2001,9,37,162,470.97,0.43,5,Dry,39,9,7,5,59,119,0.25,352,0.75,352,0,0,0,0,-5,5,39,9,7,0,64,407,990,965.7,24.3,0.179,0.0651,0.00268,0.244,0.0101,2,0.18,0.424,0.0175,23.9,0.949,0.974,0.924,39.1,38,76.1,1830
2002-06-12,2001,9,37,163,462.49,0.44,5,Dry,39,9,7,5,59,119,0.26,343.5,0.74,343.5,0,0,0,0,-5,5,39,9,7,0,64,398,990,965.7,24.3,0.176,0.0611,0.00251,0.237,0.00976,2,0.174,0.412,0.0169,23.9,0.947,0.972,0.921,38.2,37.1,74.2,1780
2002-06-13,2001,9,37,164,454.01,0.44,5,Dry,39,9,7,5,59,119,0.26,335,0.74,335,0,0,0,0,-5,5,39,9,7,0,64,390,990,965.6,24.4,0.173,0.0571,0.00235,0.23,0.00946,2,0.169,0.399,0.0164,24,0.946,0.97,0.918,37.2,36.1,72.2,1730
2002-06-14,2001,9,37,165,446.08,0.45,5,Dry,39,9,7,5,59,119,0.27,327.1,0.73,327.1,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0534,0.00219,0.224,0.00917,2,0.163,0.387,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.6,1690
2002-06-15,2001,9,37,166,439.25,0.45,5,Dry,39,9,7,5,59,119,0.27,320.3,0.73,320.3,0,0,0,0,-5,5,39,9,7,0,64,375,990,965.6,24.4,0.168,0.0502,0.00205,0.218,0.00893,2,0.159,0.377,0.0154,24,0.944,0.97,0.916,35.6,34.6,69.1,1660
2002-06-16,2001,9,37,167,431.86,0.46,5,Dry,39,9,7,5,59,119,0.28,312.9,0.72,312.9,0,0,0,0,-5,5,39,9,7,0,64,368,990,965.5,24.5,0.165,0.0467,0.00191,0.212,0.00867,2,0.154,0.366,0.015,24.1,0.943,0.97,0.914,34.8,33.8,67.6,1620
2002-06-17,2001,9,38,168,424.48,0.46,5,Dry,39,9,7,5,59,119,0.28,305.5,0.72,305.5,0,0,0,0,-5,5,39,9,7,0,64,360,990,965.5,24.5,0.163,0.0432,0.00176,0.206,0.00841,2,0.149,0.355,0.0145,24.1,0.941,0.97,0.913,34,33,66,1580
2002-06-18,2001,9,38,169,417.64,0.47,5,Dry,39,9,7,5,59,119,0.28,298.6,0.71,298.6,0,0,0,0,-5,5,39,9,7,0,64,354,990,965.5,24.5,0.16,0.04,0.00163,0.2,0.00817,2,0.144,0.344,0.014,24.2,0.94,0.97,0.912,33.3,32.3,64.6,1550
2002-06-19,2001,9,38,170,411.9,0.47,5,Dry,39,9,7,5,59,119,0.29,292.9,0.71,292.9,0,0,0,0,-5,5,39,9,7,0,64,348,990,965.5,24.5,0.158,0.0372,0.00152,0.196,0.00797,2,0.14,0.336,0.0137,24.2,0.939,0.97,0.911,32.7,31.7,63.3,1520
2002-06-20,2001,9,38,171,405.61,0.48,5,Dry,39,9,7,5,59,119,0.29,286.6,0.71,286.6,0,0,0,0,-5,5,39,9,7,0,64,342,990,965.4,24.6,0.156,0.0343,0.00139,0.19,0.00775,2,0.136,0.326,0.0133,24.2,0.938,0.97,0.91,32,31,62,1490
2002-06-21,2001,9,38,172,399.32,0.48,5,Dry,39,9,7,5,59,119,0.3,280.3,0.7,280.3,0,0,0,0,-5,5,39,9,7,0,64,335,990,965.4,24.6,0.154,0.0313,0.00127,0.185,0.00753,2,0.132,0.317,0.0129,24.3,0.936,0.97,0.908,31.3,30.3,60.6,1460
2002-06-22,2001,9,38,173,393.04,0.49,5,Dry,39,9,7,5,59,119,0.3,274,0.7,274,0,0,0,0,-5,5,39,9,7,0,64,329,990,965.4,24.6,0.152,0.0283,0.00115,0.18,0.00731,2,0.127,0.307,0.0125,24.3,0.935,0.97,0.907,30.6,29.6,59.3,1420
2002-06-23,2001,9,38,174,387.29,0.49,5,Dry,39,9,7,5,59,119,0.31,268.3,0.69,268.3,0,0,0,0,-5,5,39,9,7,0,64,323,990,965.3,24.7,0.15,0.0256,0.00104,0.175,0.00711,2,0.124,0.299,0.0121,24.4,0.934,0.97,0.906,29.9,29,58.1,1390
2002-06-24,2001,9,39,175,381.55,0.5,5,Dry,39,9,7,5,59,119,0.31,262.6,0.69,262.6,0,0,0,0,-5,5,39,9,7,0,64,318,990,965.3,24.7,0.148,0.0229,0.000928,0.171,0.00691,2,0.12,0.29,0.0118,24.4,0.932,0.97,0.904,29.3,28.4,56.8,1360
2002-06-25,2001,9,39,176,375.81,0.5,5,Dry,39,9,7,5,59,119,0.32,256.8,0.68,256.8,0,0,0,0,-5,5,39,9,7,0,64,312,990,965.3,24.7,0.146,0.0202,0.000818,0.166,0.00671,2,0.116,0.282,0.0114,24.4,0.931,0.97,0.903,28.7,27.8,55.6,1330
2002-06-26,2001,9,39,177,371.16,0.51,5,Dry,39,9,7,5,59,119,0.32,252.2,0.68,252.2,0,0,0,0,-5,5,39,9,7,0,64,307,990,965.3,24.7,0.144,0.018,0.000728,0.162,0.00655,2,0.113,0.275,0.0111,24.5,0.93,0.97,0.902,28.1,27.3,54.6,1310
2002-06-27,2001,9,39,178,365.97,0.51,5,Dry,39,9,7,5,59,119,0.33,247,0.68,247,0,0,0,0,-5,5,39,9,7,0,64,302,990,965.2,24.8,0.142,0.0167,0.000676,0.159,0.00641,2,0.109,0.268,0.0108,24.5,0.929,0.97,0.901,27.6,26.7,53.5,1280
2002-06-28,2001,9,39,179,360.77,0.52,5,Dry,39,9,7,5,59,119,0.33,241.8,0.67,241.8,0,0,0,0,-5,5,39,9,7,0,64,297,990,965.2,24.8,0.14,0.0163,0.000657,0.157,0.00631,2,0.106,0.262,0.0106,24.5,0.927,0.97,0.899,27,26.1,52.3,1260
2002-06-29,2001,9,39,180,355.57,0.52,5,Dry,39,9,7,5,59,119,0.34,236.6,0.67,236.6,0,0,0,0,-5,5,39,9,7,0,64,292,990,965.2,24.8,0.138,0.0159,0.000639,0.154,0.00622,2,0.102,0.256,0.0103,24.6,0.925,0.97,0.897,26.4,25.6,51.1,1230
2002-06-30,2001,9,39,181,350.93,0.53,5,Dry,39,9,7,5,59,119,0.34,231.9,0.66,231.9,0,0,0,0,-5,5,39,9,7,0,64,287,990,965.2,24.8,0.137,0.0155,0.000622,0.152,0.00613,2,0.0991,0.251,0.0101,24.6,0.924,0.97,0.896,25.8,25.1,50.1,1200
2002-07-01,2001,10,40,182,346.28,0.53,5,Dry,37,8,6,4,53,108,0.31,238.3,0.69,238.3,0,0,0,0,-4,4,37,8,6,0,57,289,990,965.1,24.9,0.138,0.016,0.000644,0.154,0.00618,2,0.103,0.257,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
2002-07-02,2001,10,40,183,341.08,0.54,5,Dry,37,8,6,4,53,108,0.32,233.1,0.68,233.1,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0156,0.000625,0.151,0.00608,2,0.0998,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.5,1210
2002-07-03,2001,10,40,184,335.89,0.54,5,Dry,37,8,6,4,53,108,0.32,227.9,0.68,227.9,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0151,0.000607,0.149,0.00598,1,0.25,0.399,0.016,24.5,0.959,0.98,0.939,52.5,48.2,48.2,1160
2002-07-04,2001,10,40,185,330.69,0.55,5,Dry,37,8,6,4,53,108,0.33,222.7,0.67,222.7,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.000588,0.147,0.00588,1,0.243,0.39,0.0156,24.6,0.959,0.98,0.939,51.4,48.2,48.2,1160
2002-07-05,2001,10,40,186,326.04,0.55,5,Dry,37,8,6,4,53,108,0.33,218,0.67,218,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.13,0.0143,0.000572,0.145,0.0058,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
2002-07-06,2001,10,40,187,321.39,0.56,5,Dry,37,8,6,4,53,108,0.34,213.4,0.66,213.4,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0139,0.000556,0.143,0.00571,1,0.231,0.373,0.0149,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
2002-07-07,2001,10,40,188,317.84,0.56,5,Dry,37,8,6,4,53,108,0.34,209.8,0.66,209.8,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000543,0.141,0.00564,1,0.226,0.367,0.0147,24.6,0.956,0.98,0.937,48.5,47.5,47.5,1140
2002-07-08,2001,10,41,189,313.74,0.57,5,Dry,37,8,6,4,53,108,0.34,205.7,0.66,205.7,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0132,0.000529,0.139,0.00557,1,0.22,0.36,0.0144,24.7,0.956,0.98,0.937,47.6,46.6,46.6,1120
