date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-07-09,2001,10,41,190,309.64,0.57,5,Dry,37,8,6,4,53,108,0.35,201.6,0.65,201.6,0,0,0,0,-4,4,37,8,6,0,57,253,990,964.9,25.1,0.125,0.0129,0.000515,0.138,0.00549,1,0.215,0.352,0.0141,24.7,0.955,0.98,0.936,46.6,45.7,45.7,1100
2002-07-10,2001,10,41,191,305.54,0.58,5,Dry,37,8,6,4,53,108,0.35,197.5,0.65,197.5,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.123,0.0125,0.0005,0.136,0.00542,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1070
2002-07-11,2001,10,41,192,301.43,0.58,5,Dry,37,8,6,4,53,108,0.36,193.4,0.64,193.4,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0122,0.000486,0.134,0.00534,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.7,43.8,43.8,1050
2002-07-12,2001,10,41,193,297.33,0.59,5,Dry,37,8,6,4,53,108,0.36,189.3,0.64,189.3,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.000472,0.132,0.00526,1,0.198,0.33,0.0132,24.8,0.951,0.98,0.932,43.8,42.9,42.9,1030
2002-07-13,2001,10,41,194,293.78,0.59,5,Dry,37,8,6,4,53,108,0.37,185.8,0.63,185.8,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0115,0.000459,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42.1,42.1,1010
2002-07-14,2001,10,41,195,290.22,0.6,5,Dry,37,8,6,4,53,108,0.37,182.2,0.63,182.2,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00513,1,0.188,0.318,0.0126,24.8,0.949,0.98,0.93,42.1,41.3,41.3,990
2002-07-15,2001,10,42,196,286.67,0.6,5,Dry,37,8,6,4,53,108,0.38,178.7,0.62,178.7,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.0109,0.000435,0.128,0.00507,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,970
2002-07-16,2001,10,42,197,283.11,0.61,5,Dry,37,8,6,4,53,108,0.38,175.1,0.62,175.1,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0106,0.000423,0.126,0.00501,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.4,39.5,39.5,948
2002-07-17,2001,10,42,198,279.56,0.61,5,Dry,37,8,6,4,53,108,0.39,171.6,0.61,171.6,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00494,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.922,39.6,38.6,38.6,927
2002-07-18,2001,10,42,199,277.1,0.62,5,Dry,37,8,6,4,53,108,0.39,169.1,0.61,169.1,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,912
2002-07-19,2001,10,42,200,274.09,0.62,5,Dry,37,8,6,4,53,108,0.39,166.1,0.61,166.1,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00987,0.000392,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.3,37.3,894
2002-07-20,2001,10,42,201,271.08,0.63,5,Dry,37,8,6,4,53,108,0.4,163.1,0.6,163.1,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00961,0.000381,0.121,0.00479,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,876
2002-07-21,2001,10,42,202,268.07,0.63,5,Dry,37,8,6,4,53,108,0.4,160.1,0.6,160.1,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00936,0.000371,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,859
2002-07-22,2001,10,43,203,265.07,0.64,5,Dry,37,8,6,4,53,108,0.41,157.1,0.59,157.1,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.0091,0.000361,0.118,0.00468,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2002-07-23,2001,10,43,204,262.06,0.64,5,Dry,37,8,6,4,53,108,0.41,154.1,0.59,154.1,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.00885,0.00035,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.5,34.4,34.4,826
2002-07-24,2001,10,43,205,259.05,0.65,5,Dry,37,8,6,4,53,108,0.42,151.1,0.58,151.1,0,0,0,0,-4,4,37,8,6,0,57,202,990,964.7,25.3,0.107,0.00859,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,810
2002-07-25,2001,10,43,206,256.04,0.65,5,Dry,37,8,6,4,53,108,0.42,148,0.58,148,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00833,0.00033,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34.1,33.1,33.1,793
2002-07-26,2001,10,43,207,253.58,0.66,5,Dry,37,8,6,4,53,108,0.43,145.6,0.57,145.6,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00812,0.000321,0.113,0.00447,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2002-07-27,2001,10,43,208,251.12,0.66,5,Dry,37,8,6,4,53,108,0.43,143.1,0.57,143.1,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00792,0.000313,0.112,0.00443,1,0.136,0.248,0.00979,25,0.936,0.97,0.908,32.9,31.9,31.9,766
2002-07-28,2001,10,43,209,248.66,0.67,5,Dry,37,8,6,4,53,108,0.43,140.7,0.57,140.7,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.00771,0.000304,0.111,0.00438,1,0.132,0.243,0.00961,25.1,0.935,0.97,0.907,32.3,31.4,31.4,753
2002-07-29,2001,10,44,210,246.2,0.68,5,Dry,37,8,6,4,53,108,0.44,138.2,0.56,138.2,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.0075,0.000296,0.11,0.00434,1,0.129,0.239,0.00943,25.1,0.934,0.97,0.906,31.8,30.8,30.8,739
2002-07-30,2001,10,44,211,243.74,0.68,5,Dry,37,8,6,4,53,108,0.44,135.7,0.56,135.7,0,0,0,0,-4,4,37,8,6,0,57,187,990,964.7,25.3,0.101,0.00729,0.000288,0.109,0.00429,1,0.126,0.234,0.00925,25.1,0.933,0.97,0.905,31.2,30.2,30.2,726
2002-07-31,2001,10,44,212,241.28,0.69,5,Dry,37,8,6,4,53,108,0.45,133.3,0.55,133.3,0,0,0,0,-4,4,37,8,6,0,57,184,990,964.6,25.4,0.101,0.00708,0.000279,0.108,0.00425,1,0.122,0.23,0.00908,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2002-08-01,2001,11,44,213,238.82,0.7,5,Dry,34,7,5,3,44,93,0.39,145.8,0.61,145.8,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00439,1,0.139,0.251,0.00988,25.1,0.937,0.97,0.909,33.7,32.7,32.7,784
2002-08-02,2001,11,44,214,235.81,0.7,5,Dry,34,7,5,3,44,93,0.39,142.8,0.61,142.8,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00789,0.000311,0.11,0.00434,1,0.135,0.245,0.00967,25.1,0.936,0.97,0.908,33,32,32,767
2002-08-03,2001,11,44,215,232.8,0.71,5,Dry,34,7,5,3,44,93,0.4,139.8,0.6,139.8,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00763,0.0003,0.109,0.00428,1,0.131,0.24,0.00945,25.2,0.935,0.97,0.907,32.2,31.3,31.3,751
2002-08-04,2001,11,44,216,229.79,0.72,5,Dry,34,7,5,3,44,93,0.41,136.8,0.59,136.8,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00738,0.00029,0.107,0.00423,1,0.127,0.235,0.00923,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2002-08-05,2001,11,45,217,226.79,0.73,5,Dry,34,7,5,3,44,93,0.41,133.8,0.59,133.8,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.099,0.00712,0.00028,0.106,0.00417,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2002-08-06,2001,11,45,218,223.78,0.74,5,Dry,34,7,5,3,44,93,0.42,130.8,0.58,130.8,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0979,0.00687,0.00027,0.105,0.00412,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2002-08-07,2001,11,45,219,220.77,0.75,5,Dry,34,7,5,3,44,93,0.42,127.8,0.58,127.8,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0969,0.00661,0.000259,0.103,0.00406,1,0.115,0.218,0.00858,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2002-08-08,2001,11,45,220,218.31,0.76,5,Dry,34,7,5,3,44,93,0.43,125.3,0.57,125.3,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.096,0.0064,0.000251,0.102,0.00402,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.8,28,28,672
2002-08-09,2001,11,45,221,215.85,0.77,5,Dry,34,7,5,3,44,93,0.43,122.8,0.57,122.8,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0951,0.00619,0.000243,0.101,0.00397,1,0.108,0.21,0.00822,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2002-08-10,2001,11,45,222,213.39,0.78,5,Dry,34,7,5,3,44,93,0.44,120.4,0.56,120.4,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0943,0.00598,0.000234,0.1,0.00393,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
2002-08-11,2001,11,45,223,210.93,0.79,5,Dry,34,7,5,3,44,93,0.44,117.9,0.56,117.9,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0934,0.00577,0.000226,0.0992,0.00388,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.1,26.2,26.2,630
2002-08-12,2001,11,46,224,208.47,0.8,5,Dry,34,7,5,3,44,93,0.45,115.5,0.55,115.5,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.5,25.5,0.0925,0.00556,0.000218,0.0981,0.00384,1,0.0984,0.196,0.00769,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2002-08-13,2001,11,46,225,207.1,0.8,5,Dry,34,7,5,3,44,93,0.45,114.1,0.55,114.1,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.092,0.00545,0.000213,0.0975,0.00381,1,0.0965,0.194,0.00759,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2002-08-14,2001,11,46,226,205.18,0.81,5,Dry,34,7,5,3,44,93,0.45,112.2,0.55,112.2,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0914,0.00529,0.000207,0.0966,0.00378,1,0.0939,0.191,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2002-08-15,2001,11,46,227,203.27,0.81,5,Dry,34,7,5,3,44,93,0.46,110.3,0.54,110.3,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0907,0.00512,0.0002,0.0958,0.00375,1,0.0914,0.187,0.00732,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
2002-08-16,2001,11,46,228,201.36,0.82,5,Dry,34,7,5,3,44,93,0.46,108.4,0.54,108.4,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.09,0.00496,0.000194,0.095,0.00371,1,0.0888,0.184,0.00718,25.4,0,0,0,0,0,0,0
2002-08-17,2001,11,46,229,199.44,0.82,5,Dry,34,7,5,3,44,93,0.47,106.4,0.53,106.4,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0893,0.0048,0.000187,0.0941,0.00368,1,0.0862,0.18,0.00704,25.4,0,0,0,0,0,0,0
2002-08-18,2001,11,46,230,197.53,0.83,5,Dry,34,7,5,3,44,93,0.47,104.5,0.53,104.5,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0887,0.00464,0.000181,0.0933,0.00364,1,0.0836,0.177,0.00691,25.4,0,0,0,0,0,0,0
2002-08-19,2001,11,47,231,195.61,0.83,5,Dry,34,7,5,3,44,93,0.47,102.6,0.53,102.6,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.088,0.00447,0.000175,0.0925,0.00361,1,0.081,0.173,0.00678,25.4,0,0,0,0,0,0,0
2002-08-20,2001,11,47,232,193.7,0.84,5,Dry,34,7,5,3,44,93,0.48,100.7,0.52,100.7,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0873,0.00431,0.000168,0.0916,0.00358,1,0.0784,0.17,0.00665,25.4,0,0,0,0,0,0,0
2002-08-21,2001,11,47,233,191.79,0.85,5,Dry,34,7,5,3,44,93,0.48,98.79,0.52,98.79,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0866,0.00415,0.000162,0.0908,0.00355,1,0.0759,0.167,0.00651,25.4,0,0,0,0,0,0,0
2002-08-22,2001,11,47,234,189.87,0.85,5,Dry,34,7,5,3,44,93,0.49,96.87,0.51,96.87,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.086,0.00398,0.000156,0.0899,0.00352,1,0.0733,0.163,0.00638,25.4,0,0,0,0,0,0,0
2002-08-23,2001,11,47,235,187.96,0.86,5,Dry,34,7,5,3,44,93,0.49,94.96,0.51,94.96,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0853,0.00382,0.000149,0.0891,0.00348,1,0.0707,0.16,0.00625,25.4,0,0,0,0,0,0,0
2002-08-24,2001,11,47,236,186.04,0.87,5,Dry,34,7,5,3,44,93,0.5,93.04,0.5,93.04,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0846,0.00366,0.000143,0.0883,0.00345,1,0.0681,0.156,0.00611,25.4,0,0,0,0,0,0,0
2002-08-25,2001,11,47,237,184.13,0.87,5,Dry,34,7,5,3,44,93,0.51,91.13,0.49,91.13,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.0839,0.0035,0.000137,0.0874,0.00342,1,0.0655,0.153,0.00598,25.4,0,0,0,0,0,0,0
2002-08-26,2001,11,48,238,182.22,0.88,5,Dry,34,7,5,3,44,93,0.51,89.22,0.49,89.22,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0833,0.00333,0.00013,0.0866,0.00339,1,0.0629,0.15,0.00585,25.4,0,0,0,0,0,0,0
2002-08-27,2001,11,48,239,180.85,0.88,5,Dry,34,7,5,3,44,93,0.51,87.85,0.49,87.85,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0828,0.00322,0.000126,0.086,0.00336,1,0.0611,0.147,0.00575,25.4,0,0,0,0,0,0,0
2002-08-28,2001,11,48,240,179.48,0.89,5,Dry,34,7,5,3,44,93,0.52,86.48,0.48,86.48,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.0823,0.0031,0.000121,0.0854,0.00334,1,0.0592,0.145,0.00566,25.4,0,0,0,0,0,0,0
2002-08-29,2001,11,48,241,178.11,0.89,5,Dry,34,7,5,3,44,93,0.52,85.11,0.48,85.11,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0818,0.00298,0.000117,0.0848,0.00332,1,0.0574,0.142,0.00556,25.4,0,0,0,0,0,0,0
2002-08-30,2001,11,48,242,176.75,0.89,5,Dry,34,7,5,3,44,93,0.53,83.75,0.47,83.75,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0813,0.00287,0.000112,0.0842,0.00329,1,0.0556,0.14,0.00547,25.4,0,0,0,0,0,0,0
2002-08-31,2001,11,48,243,175.38,0.9,5,Dry,34,7,5,3,44,93,0.53,82.38,0.47,82.38,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.4,25.6,0.0808,0.00275,0.000108,0.0836,0.00327,1,0.0537,0.137,0.00537,25.4,0,0,0,0,0,0,0
2002-09-01,2001,12,48,244,174.01,0.9,5,Dry,30,6,4,2,30,72,0.41,102,0.59,102,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0857,0.00442,0.000173,0.0901,0.00353,1,0.0802,0.17,0.00667,25.4,0.912,0.97,0.884,23.2,22.5,22.5,539
2002-09-02,2001,12,49,245,171,0.9,5,Dry,30,6,4,2,30,72,0.42,99,0.58,99,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0846,0.00417,0.000163,0.0888,0.00347,1,0.0761,0.165,0.00646,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
2002-09-03,2001,12,49,246,168.54,0.91,5,Dry,30,6,4,2,30,72,0.43,96.54,0.57,96.54,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0837,0.00396,0.000155,0.0877,0.00343,1,0.0728,0.161,0.00629,25.4,0.915,0.967,0.885,22,21.3,21.3,510
2002-09-04,2001,12,49,247,166.08,0.91,5,Dry,30,6,4,2,30,72,0.43,94.08,0.57,94.08,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0829,0.00375,0.000147,0.0866,0.00339,1,0.0695,0.156,0.00611,25.4,0.918,0.966,0.887,21.5,20.8,20.8,498
2002-09-05,2001,12,49,248,164.72,0.92,5,Dry,30,6,4,2,30,72,0.44,92.72,0.56,92.72,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0824,0.00363,0.000142,0.086,0.00337,1,0.0677,0.154,0.00602,25.4,0.919,0.966,0.887,21.2,20.5,20.5,491
2002-09-06,2001,12,49,249,162.8,0.92,5,Dry,30,6,4,2,30,72,0.44,90.8,0.56,90.8,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0817,0.00347,0.000136,0.0852,0.00334,1,0.0651,0.15,0.00589,25.4,0.921,0.965,0.889,20.8,20.1,20.1,482
2002-09-07,2001,12,49,250,160.89,0.92,5,Dry,30,6,4,2,30,72,0.45,88.89,0.55,88.89,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.081,0.00331,0.00013,0.0843,0.0033,1,0.0625,0.147,0.00575,25.4,0.924,0.964,0.89,20.4,19.7,19.7,473
2002-09-08,2001,12,49,251,158.97,0.93,5,Dry,30,6,4,2,30,72,0.45,86.97,0.55,86.97,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0803,0.00314,0.000123,0.0835,0.00327,1,0.0599,0.143,0.00562,25.4,0.926,0.963,0.892,20,19.3,19.3,463
2002-09-09,2001,12,50,252,157.61,0.93,5,Dry,30,6,4,2,30,72,0.46,85.61,0.54,85.61,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0799,0.00303,0.000119,0.0829,0.00325,1,0.0581,0.141,0.00552,25.4,0.927,0.962,0.892,19.8,19,19,456
2002-09-10,2001,12,50,253,156.24,0.93,5,Dry,30,6,4,2,30,72,0.46,84.24,0.54,84.24,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0794,0.00291,0.000114,0.0823,0.00323,1,0.0562,0.139,0.00543,25.4,0.929,0.962,0.893,19.5,18.7,18.7,449
2002-09-11,2001,12,50,254,154.32,0.93,5,Dry,30,6,4,2,30,72,0.47,82.32,0.53,82.32,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0787,0.00275,0.000108,0.0814,0.00319,1,0.0536,0.135,0.0053,25.4,0.931,0.961,0.895,19.1,18.3,18.3,440
2002-09-12,2001,12,50,255,152.41,0.94,5,Dry,30,6,4,2,30,72,0.47,80.41,0.53,80.41,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.078,0.00258,0.000101,0.0806,0.00316,1,0.0511,0.132,0.00516,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2002-09-13,2001,12,50,256,150.5,0.94,5,Dry,30,6,4,2,30,72,0.48,78.5,0.52,78.5,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0774,0.00242,0.000095,0.0798,0.00313,1,0.0485,0.128,0.00503,25.4,0.935,0.96,0.898,18.3,17.5,17.5,421
2002-09-14,2001,12,50,257,149.13,0.94,5,Dry,30,6,4,2,30,72,0.48,77.13,0.52,77.13,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0769,0.00231,0.0000904,0.0792,0.0031,1,0.0466,0.126,0.00493,25.4,0.937,0.96,0.9,18,17.3,17.3,414
2002-09-15,2001,12,50,258,147.76,0.94,5,Dry,30,6,4,2,30,72,0.49,75.76,0.51,75.76,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0764,0.00219,0.0000859,0.0786,0.00308,1,0.0448,0.123,0.00484,25.4,0.939,0.96,0.901,17.7,17,17,408
2002-09-16,2001,12,51,259,146.39,0.94,5,Dry,30,6,4,2,30,72,0.49,74.39,0.51,74.39,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0759,0.00207,0.0000813,0.078,0.00306,1,0.0429,0.121,0.00474,25.4,0.937,0.96,0.899,17.3,16.7,16.7,400
2002-09-17,2001,12,51,260,145.03,0.95,5,Dry,30,6,4,2,30,72,0.5,73.03,0.5,73.03,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0754,0.00196,0.0000768,0.0774,0.00303,1,0.0411,0.118,0.00465,25.4,0.929,0.96,0.892,16.9,16.2,16.2,389
2002-09-18,2001,12,51,261,143.66,0.95,5,Dry,30,6,4,2,30,72,0.5,71.66,0.5,71.66,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0749,0.00184,0.0000722,0.0768,0.00301,1,0.0392,0.116,0.00455,25.4,0.922,0.96,0.885,16.4,15.8,15.8,379
2002-09-19,2001,12,51,262,142.29,0.95,5,Dry,30,6,4,2,30,72,0.51,70.29,0.49,70.29,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0745,0.00172,0.0000676,0.0762,0.00299,1,0.0374,0.114,0.00445,25.4,0.915,0.96,0.878,16,15.4,15.4,369
2002-09-20,2001,12,51,263,140.93,0.95,5,Dry,30,6,4,2,30,72,0.51,68.93,0.49,68.93,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.074,0.00161,0.0000631,0.0756,0.00296,1,0.0356,0.111,0.00436,25.4,0.907,0.96,0.871,15.6,14.9,14.9,359
2002-09-21,2001,12,51,264,139.56,0.95,5,Dry,30,6,4,2,30,72,0.52,67.56,0.48,67.56,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0735,0.00149,0.0000585,0.075,0.00294,1,0.0337,0.109,0.00426,25.4,0.9,0.96,0.864,15.1,14.5,14.5,349
2002-09-22,2001,12,51,265,139.29,0.95,5,Dry,30,6,4,2,30,72,0.52,67.29,0.48,67.29,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0734,0.00147,0.0000576,0.0749,0.00294,1,0.0333,0.108,0.00424,25.4,0.898,0.96,0.862,15,14.4,14.4,347
2002-09-23,2001,12,52,266,138.47,0.96,5,Dry,30,6,4,2,30,72,0.52,66.47,0.48,66.47,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0731,0.0014,0.0000549,0.0745,0.00292,1,0.0322,0.107,0.00419,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
2002-09-24,2001,12,52,267,136.55,0.96,5,Dry,30,6,4,2,30,72,0.53,64.55,0.47,64.55,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0724,0.00124,0.0000485,0.0737,0.00289,1,0.0296,0.103,0.00405,25.4,0.883,0.96,0.848,14.2,13.6,13.6,327
2002-09-25,2001,12,52,268,136.28,0.96,5,Dry,30,6,4,2,30,72,0.53,64.28,0.47,64.28,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0723,0.00121,0.0000476,0.0735,0.00288,1,0.0293,0.103,0.00403,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
2002-09-26,2001,12,52,269,135.46,0.96,5,Dry,30,6,4,2,30,72,0.53,63.46,0.47,63.46,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.072,0.00114,0.0000449,0.0732,0.00287,1,0.0282,0.101,0.00397,25.4,0.877,0.96,0.842,13.9,13.3,13.3,319
2002-09-27,2001,12,52,270,134.64,0.96,5,Dry,30,6,4,2,30,72,0.54,62.64,0.47,62.64,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0718,0.00107,0.0000421,0.0728,0.00286,1,0.0271,0.0999,0.00392,25.4,0,0,0,0,0,0,0
2002-09-28,2001,12,52,271,132.72,0.96,5,Dry,30,6,4,2,30,72,0.54,60.72,0.46,60.72,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0711,0.000911,0.0000357,0.072,0.00282,1,0.0245,0.0965,0.00378,25.4,0,0,0,0,0,0,0
2002-09-29,2001,12,52,272,131.36,0.96,5,Dry,30,6,4,2,30,72,0.55,59.36,0.45,59.36,0,0,0,0,-2,2,30,6,4,0,32,99.4,990,964.5,25.5,0.0708,0.000796,0.0000312,0.0716,0.00281,1,0.0226,0.0943,0.0037,25.4,0,0,0,0,0,0,0
2002-09-30,2001,12,53,273,129.99,0.96,5,Dry,30,6,4,2,30,72,0.55,57.99,0.45,57.99,0,0,0,0,-2,2,30,6,4,0,32,98,990,964.5,25.5,0.0708,0.000679,0.0000266,0.0715,0.0028,1,0.0208,0.0923,0.00362,25.4,0,0,0,0,0,0,0
2002-10-01,2002,1,1,274,129.72,0.96,5,Dry,24,4,2,2,20,52,0.4,77.72,0.6,77.72,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0735,0.00236,0.0000924,0.0759,0.00298,1,0.0474,0.123,0.00484,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2002-10-02,2002,1,1,275,132.18,0.96,5,Dry,24,4,2,2,20,52,0.39,80.18,0.61,80.18,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00257,0.000101,0.077,0.00302,1,0.0507,0.128,0.00501,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2002-10-03,2002,1,1,276,135.18,0.96,5,Dry,24,4,2,2,20,52,0.39,83.18,0.61,83.18,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00282,0.000111,0.0783,0.00307,1,0.0548,0.133,0.00522,25.4,0.929,0.961,0.894,19.2,18.5,18.5,444
2002-10-04,2002,1,1,277,134.36,0.96,5,Dry,24,4,2,2,20,52,0.39,82.36,0.61,82.36,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00275,0.000108,0.0779,0.00306,1,0.0537,0.132,0.00516,25.4,0.931,0.961,0.894,19.1,18.3,18.3,440
2002-10-05,2002,1,1,278,134.09,0.96,5,Dry,24,4,2,2,20,52,0.39,82.09,0.61,82.09,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0751,0.00273,0.000107,0.0778,0.00305,1,0.0533,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,438
2002-10-06,2002,1,1,279,133.82,0.96,5,Dry,24,4,2,2,20,52,0.39,81.82,0.61,81.82,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.0027,0.000106,0.0777,0.00305,1,0.053,0.131,0.00512,25.4,0.931,0.961,0.895,19,18.2,18.2,437
2002-10-07,2002,1,1,280,133.54,0.96,5,Dry,24,4,2,2,20,52,0.39,81.54,0.61,81.54,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0749,0.00268,0.000105,0.0776,0.00304,1,0.0526,0.13,0.0051,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
2002-10-08,2002,1,2,281,132.72,0.96,5,Dry,24,4,2,2,20,52,0.39,80.72,0.61,80.72,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.00261,0.000102,0.0772,0.00303,1,0.0515,0.129,0.00505,25.4,0.933,0.96,0.896,18.7,18,18,432
2002-10-09,2002,1,2,282,131.9,0.96,5,Dry,24,4,2,2,20,52,0.39,79.9,0.61,79.9,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00254,0.0000997,0.0769,0.00301,1,0.0504,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2002-10-10,2002,1,2,283,131.63,0.96,5,Dry,24,4,2,2,20,52,0.4,79.63,0.6,79.63,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00252,0.0000988,0.0767,0.00301,1,0.05,0.127,0.00497,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2002-10-11,2002,1,2,284,130.26,0.96,5,Dry,24,4,2,2,20,52,0.4,78.26,0.6,78.26,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.0024,0.0000942,0.0761,0.00299,1,0.0482,0.124,0.00487,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
2002-10-12,2002,1,2,285,128.89,0.96,5,Dry,24,4,2,2,20,52,0.4,76.89,0.6,76.89,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0733,0.00229,0.0000896,0.0755,0.00296,1,0.0463,0.122,0.00478,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
2002-10-13,2002,1,2,286,127.53,0.97,5,Dry,24,4,2,2,20,52,0.41,75.53,0.59,75.53,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0728,0.00217,0.0000851,0.0749,0.00294,1,0.0445,0.119,0.00468,25.4,0.94,0.96,0.902,17.7,17,17,407
2002-10-14,2002,1,2,287,126.16,0.97,5,Dry,24,4,2,2,20,52,0.41,74.16,0.59,74.16,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00205,0.0000805,0.0743,0.00292,1,0.0426,0.117,0.00459,25.4,0.936,0.96,0.899,17.3,16.6,16.6,398
2002-10-15,2002,1,3,288,125.89,0.97,5,Dry,24,4,2,2,20,52,0.41,73.89,0.59,73.89,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00203,0.0000796,0.0742,0.00291,1,0.0423,0.116,0.00457,25.4,0.935,0.96,0.897,17.2,16.5,16.5,396
2002-10-16,2002,1,3,289,125.07,0.97,5,Dry,24,4,2,2,20,52,0.42,73.07,0.58,73.07,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00196,0.0000769,0.0739,0.0029,1,0.0411,0.115,0.00451,25.4,0.93,0.96,0.893,16.9,16.2,16.2,390
2002-10-17,2002,1,3,290,124.25,0.97,5,Dry,24,4,2,2,20,52,0.42,72.25,0.58,72.25,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.00189,0.0000742,0.0735,0.00288,1,0.04,0.114,0.00445,25.4,0.926,0.96,0.889,16.6,16,16,384
2002-10-18,2002,1,3,291,123.43,0.97,5,Dry,24,4,2,2,20,52,0.42,71.43,0.58,71.43,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0713,0.00182,0.0000714,0.0732,0.00287,1,0.0389,0.112,0.0044,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
2002-10-19,2002,1,3,292,122.61,0.97,5,Dry,24,4,2,2,20,52,0.42,70.61,0.58,70.61,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.071,0.00175,0.0000687,0.0728,0.00285,1,0.0378,0.111,0.00434,25.4,0.917,0.96,0.88,16.1,15.5,15.5,371
2002-10-20,2002,1,3,293,121.79,0.97,5,Dry,24,4,2,2,20,52,0.43,69.79,0.57,69.79,0,0,0,0,-2,2,24,4,2,0,22,99.8,990,964.5,25.5,0.0708,0.00168,0.000066,0.0725,0.00284,1,0.0367,0.109,0.00428,25.4,0.912,0.96,0.876,15.9,15.2,15.2,365
2002-10-21,2002,1,3,294,120.97,0.97,5,Dry,24,4,2,2,20,52,0.43,68.97,0.57,68.97,0,0,0,0,-2,2,24,4,2,0,22,99,990,964.5,25.5,0.0708,0.00161,0.0000632,0.0724,0.00284,1,0.0356,0.108,0.00424,25.4,0.908,0.96,0.871,15.6,15,15,359
2002-10-22,2002,1,4,295,120.14,0.97,5,Dry,24,4,2,2,20,52,0.43,68.14,0.57,68.14,0,0,0,0,-2,2,24,4,2,0,22,98.1,990,964.5,25.5,0.0708,0.00154,0.0000605,0.0724,0.00284,1,0.0345,0.107,0.00419,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
2002-10-23,2002,1,4,296,119.32,0.97,5,Dry,24,4,2,2,20,52,0.44,67.32,0.56,67.32,0,0,0,0,-2,2,24,4,2,0,22,97.3,990,964.5,25.5,0.0708,0.00147,0.0000577,0.0723,0.00284,1,0.0334,0.106,0.00414,25.4,0.898,0.96,0.863,15.1,14.5,14.5,347
2002-10-24,2002,1,4,297,118.5,0.98,5,Dry,24,4,2,2,20,52,0.44,66.5,0.56,66.5,0,0,0,0,-2,2,24,4,2,0,22,96.5,990,964.5,25.5,0.0708,0.0014,0.000055,0.0722,0.00283,1,0.0323,0.105,0.0041,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
2002-10-25,2002,1,4,298,118.78,0.97,5,Dry,24,4,2,2,20,52,0.44,66.78,0.56,66.78,0,0,0,0,-2,2,24,4,2,0,22,96.8,990,964.5,25.5,0.0708,0.00143,0.0000559,0.0723,0.00283,1,0.0327,0.105,0.00411,25.4,0.895,0.96,0.86,14.9,14.3,14.3,343
2002-10-26,2002,1,4,299,119.05,0.97,5,Dry,24,4,2,2,20,52,0.44,67.05,0.56,67.05,0,0,0,0,-2,2,24,4,2,0,22,97,990,964.5,25.5,0.0708,0.00145,0.0000568,0.0723,0.00283,1,0.033,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
2002-10-27,2002,1,4,300,118.23,0.98,5,Dry,24,4,2,2,20,52,0.44,66.23,0.56,66.23,0,0,0,0,-2,2,24,4,2,0,22,96.2,990,964.5,25.5,0.0708,0.00138,0.0000541,0.0722,0.00283,1,0.0319,0.104,0.00408,25.4,0.892,0.96,0.857,14.7,14.1,14.1,339
2002-10-28,2002,1,4,301,117.41,0.98,5,Dry,24,4,2,2,20,52,0.44,65.41,0.56,65.41,0,0,0,0,-2,2,24,4,2,0,22,95.4,990,964.5,25.5,0.0708,0.00131,0.0000514,0.0721,0.00283,1,0.0308,0.103,0.00404,25.4,0.888,0.96,0.852,14.5,13.9,13.9,333
2002-10-29,2002,1,5,302,116.59,0.98,5,Dry,24,4,2,2,20,52,0.45,64.59,0.55,64.59,0,0,0,0,-2,2,24,4,2,0,22,94.6,990,964.5,25.5,0.0708,0.00124,0.0000486,0.0721,0.00283,1,0.0297,0.102,0.00399,25.4,0.883,0.96,0.848,14.2,13.6,13.6,327
2002-10-30,2002,1,5,303,115.77,0.98,5,Dry,24,4,2,2,20,52,0.45,63.77,0.55,63.77,0,0,0,0,-2,2,24,4,2,0,22,93.8,990,964.5,25.5,0.0708,0.00117,0.0000459,0.072,0.00282,1,0.0286,0.101,0.00394,25.4,0.879,0.96,0.844,14,13.4,13.4,322
2002-10-31,2002,1,5,304,114.95,0.98,5,Dry,24,4,2,2,20,52,0.45,62.95,0.55,62.95,0,0,0,0,-2,2,24,4,2,0,22,93,990,964.5,25.5,0.0708,0.0011,0.0000432,0.0719,0.00282,1,0.0275,0.0994,0.0039,25.4,0,0,0,0,0,0,0
2002-11-01,2002,2,5,305,115.22,0.98,5,Dry,23,4,2,2,19,50,0.43,65.22,0.57,65.22,0,0,0,0,-2,2,23,4,2,0,21,94.2,990,964.5,25.5,0.0708,0.00129,0.0000507,0.0721,0.00283,1,0.0305,0.103,0.00403,25.4,0.887,0.96,0.851,14.4,13.8,13.8,332
2002-11-02,2002,2,5,306,117.14,0.98,5,Dry,23,4,2,2,19,50,0.43,67.14,0.57,67.14,0,0,0,0,-2,2,23,4,2,0,21,96.1,990,964.5,25.5,0.0708,0.00146,0.0000571,0.0723,0.00283,1,0.0331,0.105,0.00413,25.4,0.897,0.96,0.862,15,14.4,14.4,346
2002-11-03,2002,2,5,307,117.41,0.98,5,Dry,23,4,2,2,19,50,0.43,67.41,0.57,67.41,0,0,0,0,-2,2,23,4,2,0,21,96.4,990,964.5,25.5,0.0708,0.00148,0.000058,0.0723,0.00284,1,0.0335,0.106,0.00415,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
2002-11-04,2002,2,5,308,118.78,0.97,5,Dry,23,4,2,2,19,50,0.42,68.78,0.58,68.78,0,0,0,0,-2,2,23,4,2,0,21,97.8,990,964.5,25.5,0.0708,0.0016,0.0000626,0.0724,0.00284,1,0.0354,0.108,0.00423,25.4,0.907,0.96,0.87,15.5,14.9,14.9,358
2002-11-05,2002,2,6,309,120.14,0.97,5,Dry,23,4,2,2,19,50,0.42,70.14,0.58,70.14,0,0,0,0,-2,2,23,4,2,0,21,99.1,990,964.5,25.5,0.0708,0.00171,0.0000671,0.0725,0.00284,1,0.0372,0.11,0.0043,25.4,0.914,0.96,0.878,16,15.3,15.3,368
2002-11-06,2002,2,6,310,121.51,0.97,5,Dry,23,4,2,2,19,50,0.41,71.51,0.59,71.51,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.071,0.00183,0.0000717,0.0728,0.00286,1,0.039,0.112,0.00439,25.4,0.922,0.96,0.885,16.4,15.8,15.8,378
2002-11-07,2002,2,6,311,123.43,0.97,5,Dry,23,4,2,2,19,50,0.41,73.43,0.59,73.43,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0717,0.00199,0.0000781,0.0737,0.00289,1,0.0416,0.115,0.00452,25.4,0.932,0.96,0.895,17,16.4,16.4,393
2002-11-08,2002,2,6,312,122.61,0.97,5,Dry,23,4,2,2,19,50,0.41,72.61,0.59,72.61,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0714,0.00192,0.0000754,0.0733,0.00288,1,0.0405,0.114,0.00446,25.4,0.928,0.96,0.891,16.8,16.1,16.1,386
2002-11-09,2002,2,6,313,122.33,0.97,5,Dry,23,4,2,2,19,50,0.41,72.33,0.59,72.33,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0713,0.0019,0.0000744,0.0732,0.00287,1,0.0401,0.113,0.00444,25.4,0.926,0.96,0.889,16.7,16,16,384
2002-11-10,2002,2,6,314,122.06,0.97,5,Dry,23,4,2,2,19,50,0.41,72.06,0.59,72.06,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0712,0.00188,0.0000735,0.0731,0.00287,1,0.0398,0.113,0.00443,25.4,0.925,0.96,0.888,16.6,15.9,15.9,382
2002-11-11,2002,2,6,315,122.88,0.97,5,Dry,23,4,2,2,19,50,0.41,72.88,0.59,72.88,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0715,0.00194,0.0000763,0.0734,0.00288,1,0.0409,0.114,0.00448,25.4,0.929,0.96,0.892,16.9,16.2,16.2,388
2002-11-12,2002,2,7,316,122.06,0.97,5,Dry,23,4,2,2,19,50,0.41,72.06,0.59,72.06,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0712,0.00188,0.0000735,0.0731,0.00287,1,0.0398,0.113,0.00443,25.4,0.925,0.96,0.888,16.6,15.9,15.9,382
2002-11-13,2002,2,7,317,121.79,0.97,5,Dry,23,4,2,2,19,50,0.41,71.79,0.59,71.79,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0711,0.00185,0.0000726,0.073,0.00286,1,0.0394,0.112,0.00441,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
2002-11-14,2002,2,7,318,121.51,0.97,5,Dry,23,4,2,2,19,50,0.41,71.51,0.59,71.51,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.071,0.00183,0.0000717,0.0728,0.00286,1,0.039,0.112,0.00439,25.4,0.922,0.96,0.885,16.4,15.8,15.8,378
2002-11-15,2002,2,7,319,122.33,0.97,5,Dry,23,4,2,2,19,50,0.41,72.33,0.59,72.33,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0713,0.0019,0.0000744,0.0732,0.00287,1,0.0401,0.113,0.00444,25.4,0.926,0.96,0.889,16.7,16,16,384
2002-11-16,2002,2,7,320,122.61,0.97,5,Dry,23,4,2,2,19,50,0.41,72.61,0.59,72.61,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0714,0.00192,0.0000754,0.0733,0.00288,1,0.0405,0.114,0.00446,25.4,0.928,0.96,0.891,16.8,16.1,16.1,386
2002-11-17,2002,2,7,321,121.79,0.97,5,Dry,23,4,2,2,19,50,0.41,71.79,0.59,71.79,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0711,0.00185,0.0000726,0.073,0.00286,1,0.0394,0.112,0.00441,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
2002-11-18,2002,2,7,322,121.51,0.97,5,Dry,23,4,2,2,19,50,0.41,71.51,0.59,71.51,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.071,0.00183,0.0000717,0.0728,0.00286,1,0.039,0.112,0.00439,25.4,0.922,0.96,0.885,16.4,15.8,15.8,378
2002-11-19,2002,2,8,323,121.24,0.97,5,Dry,23,4,2,2,19,50,0.41,71.24,0.59,71.24,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.0709,0.00181,0.0000708,0.0727,0.00285,1,0.0387,0.111,0.00437,25.4,0.92,0.96,0.883,16.3,15.7,15.7,376
2002-11-20,2002,2,8,324,120.42,0.97,5,Dry,23,4,2,2,19,50,0.41,70.42,0.58,70.42,0,0,0,0,-2,2,23,4,2,0,21,99.4,990,964.5,25.5,0.0708,0.00174,0.0000681,0.0726,0.00285,1,0.0376,0.11,0.00432,25.4,0.916,0.96,0.879,16.1,15.4,15.4,370
2002-11-21,2002,2,8,325,119.6,0.97,5,Dry,23,4,2,2,19,50,0.42,69.6,0.58,69.6,0,0,0,0,-2,2,23,4,2,0,21,98.6,990,964.5,25.5,0.0708,0.00167,0.0000653,0.0725,0.00284,1,0.0365,0.109,0.00427,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
2002-11-22,2002,2,8,326,117.68,0.98,5,Dry,23,4,2,2,19,50,0.42,67.68,0.57,67.68,0,0,0,0,-2,2,23,4,2,0,21,96.7,990,964.5,25.5,0.0708,0.0015,0.0000589,0.0723,0.00284,1,0.0339,0.106,0.00416,25.4,0.9,0.96,0.864,15.2,14.6,14.6,350
2002-11-23,2002,2,8,327,117.41,0.98,5,Dry,23,4,2,2,19,50,0.43,67.41,0.57,67.41,0,0,0,0,-2,2,23,4,2,0,21,96.4,990,964.5,25.5,0.0708,0.00148,0.000058,0.0723,0.00284,1,0.0335,0.106,0.00415,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
2002-11-24,2002,2,8,328,119.87,0.97,5,Dry,23,4,2,2,19,50,0.42,69.87,0.58,69.87,0,0,0,0,-2,2,23,4,2,0,21,98.9,990,964.5,25.5,0.0708,0.00169,0.0000662,0.0725,0.00284,1,0.0368,0.109,0.00429,25.4,0.913,0.96,0.876,15.9,15.2,15.2,366
2002-11-25,2002,2,8,329,122.88,0.97,5,Dry,23,4,2,2,19,50,0.41,72.88,0.59,72.88,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0715,0.00194,0.0000763,0.0734,0.00288,1,0.0409,0.114,0.00448,25.4,0.929,0.96,0.892,16.9,16.2,16.2,388
2002-11-26,2002,2,9,330,122.61,0.97,5,Dry,23,4,2,2,19,50,0.41,72.61,0.59,72.61,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0714,0.00192,0.0000754,0.0733,0.00288,1,0.0405,0.114,0.00446,25.4,0.928,0.96,0.891,16.8,16.1,16.1,386
2002-11-27,2002,2,9,331,121.79,0.97,5,Dry,23,4,2,2,19,50,0.41,71.79,0.59,71.79,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0711,0.00185,0.0000726,0.073,0.00286,1,0.0394,0.112,0.00441,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
2002-11-28,2002,2,9,332,122.61,0.97,5,Dry,23,4,2,2,19,50,0.41,72.61,0.59,72.61,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0714,0.00192,0.0000754,0.0733,0.00288,1,0.0405,0.114,0.00446,25.4,0.928,0.96,0.891,16.8,16.1,16.1,386
2002-11-29,2002,2,9,333,122.88,0.97,5,Dry,23,4,2,2,19,50,0.41,72.88,0.59,72.88,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0715,0.00194,0.0000763,0.0734,0.00288,1,0.0409,0.114,0.00448,25.4,0.929,0.96,0.892,16.9,16.2,16.2,388
2002-11-30,2002,2,9,334,122.06,0.97,5,Dry,23,4,2,2,19,50,0.41,72.06,0.59,72.06,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0712,0.00188,0.0000735,0.0731,0.00287,1,0.0398,0.113,0.00443,25.4,0.925,0.96,0.888,16.6,15.9,15.9,382
2002-12-01,2002,3,9,335,121.79,0.97,5,Dry,26,4,3,2,24,59,0.48,62.79,0.52,62.79,0,0,0,0,-2,2,26,4,3,0,26,95.8,990,964.5,25.5,0.0708,0.00109,0.0000426,0.0719,0.00282,1,0.0273,0.0992,0.00389,25.4,0,0,0,0,0,0,0
2002-12-02,2002,3,9,336,120.97,0.97,5,Dry,26,4,3,2,24,59,0.49,61.97,0.51,61.97,0,0,0,0,-2,2,26,4,3,0,26,95,990,964.5,25.5,0.0708,0.00102,0.0000399,0.0718,0.00282,1,0.0262,0.098,0.00384,25.4,0,0,0,0,0,0,0
2002-12-03,2002,3,10,337,120.69,0.97,5,Dry,26,4,3,2,24,59,0.49,61.69,0.51,61.69,0,0,0,0,-2,2,26,4,3,0,26,94.7,990,964.5,25.5,0.0708,0.000994,0.000039,0.0718,0.00282,1,0.0258,0.0976,0.00383,25.4,0,0,0,0,0,0,0
2002-12-04,2002,3,10,338,120.42,0.97,5,Dry,26,4,3,2,24,59,0.49,61.42,0.51,61.42,0,0,0,0,-2,2,26,4,3,0,26,94.4,990,964.5,25.5,0.0708,0.000971,0.0000381,0.0718,0.00282,1,0.0254,0.0972,0.00381,25.4,0,0,0,0,0,0,0
2002-12-05,2002,3,10,339,122.33,0.97,5,Dry,26,4,3,2,24,59,0.48,63.33,0.52,63.33,0,0,0,0,-2,2,26,4,3,0,26,96.3,990,964.5,25.5,0.0708,0.00113,0.0000444,0.072,0.00282,1,0.028,0.1,0.00392,25.4,0,0,0,0,0,0,0
2002-12-06,2002,3,10,340,127.53,0.97,5,Dry,26,4,3,2,24,59,0.46,68.53,0.54,68.53,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0714,0.00158,0.0000618,0.0729,0.00286,1,0.035,0.108,0.00423,25.4,0.905,0.96,0.869,15.4,14.8,14.8,356
2002-12-07,2002,3,10,341,133.82,0.96,5,Dry,26,4,3,2,24,59,0.44,74.82,0.56,74.82,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0736,0.00211,0.0000827,0.0757,0.00297,1,0.0435,0.119,0.00467,25.4,0.939,0.96,0.902,17.5,16.8,16.8,403
2002-12-08,2002,3,10,342,137.37,0.96,5,Dry,26,4,3,2,24,59,0.43,78.37,0.57,78.37,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0748,0.00241,0.0000946,0.0772,0.00303,1,0.0483,0.126,0.00492,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
2002-12-09,2002,3,10,343,141.47,0.95,5,Dry,26,4,3,2,24,59,0.42,82.47,0.58,82.47,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0763,0.00276,0.000108,0.079,0.0031,1,0.0538,0.133,0.00521,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
2002-12-10,2002,3,11,344,146.12,0.94,5,Dry,26,4,3,2,24,59,0.4,87.12,0.6,87.12,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0779,0.00316,0.000124,0.0811,0.00318,1,0.0601,0.141,0.00554,25.4,0.925,0.963,0.89,20,19.3,19.3,463
2002-12-11,2002,3,11,345,147.49,0.94,5,Dry,26,4,3,2,24,59,0.4,88.49,0.6,88.49,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0784,0.00327,0.000128,0.0817,0.0032,1,0.062,0.144,0.00563,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
2002-12-12,2002,3,11,346,145.57,0.94,5,Dry,26,4,3,2,24,59,0.41,86.57,0.59,86.57,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0777,0.00311,0.000122,0.0808,0.00317,1,0.0594,0.14,0.0055,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2002-12-13,2002,3,11,347,146.94,0.94,5,Dry,26,4,3,2,24,59,0.4,87.94,0.6,87.94,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0782,0.00322,0.000126,0.0814,0.00319,1,0.0612,0.143,0.00559,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
2002-12-14,2002,3,11,348,148.31,0.94,5,Dry,26,4,3,2,24,59,0.4,89.31,0.6,89.31,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0787,0.00334,0.000131,0.082,0.00322,1,0.0631,0.145,0.00569,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
2002-12-15,2002,3,11,349,147.49,0.94,5,Dry,26,4,3,2,24,59,0.4,88.49,0.6,88.49,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0784,0.00327,0.000128,0.0817,0.0032,1,0.062,0.144,0.00563,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
2002-12-16,2002,3,11,350,149.4,0.94,5,Dry,26,4,3,2,24,59,0.4,90.4,0.6,90.4,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0791,0.00343,0.000135,0.0825,0.00324,1,0.0645,0.147,0.00577,25.4,0.921,0.965,0.888,20.7,20,20,479
2002-12-17,2002,3,12,351,151.86,0.94,5,Dry,26,4,3,2,24,59,0.39,92.86,0.61,92.86,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00364,0.000143,0.0836,0.00328,1,0.0679,0.151,0.00594,25.4,0.918,0.966,0.887,21.2,20.5,20.5,491
2002-12-18,2002,3,12,352,155.97,0.93,5,Dry,26,4,3,2,24,59,0.38,96.97,0.62,96.97,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00399,0.000156,0.0854,0.00335,1,0.0734,0.159,0.00622,25.4,0.914,0.967,0.884,22,21.3,21.3,512
2002-12-19,2002,3,12,353,160.07,0.93,5,Dry,26,4,3,2,24,59,0.37,101.1,0.63,101.1,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00434,0.00017,0.0872,0.00342,1,0.0789,0.166,0.00651,25.4,0.912,0.969,0.884,22.9,22.2,22.2,533
2002-12-20,2002,3,12,354,161.43,0.92,5,Dry,26,4,3,2,24,59,0.36,102.4,0.64,102.4,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00446,0.000175,0.0878,0.00344,1,0.0808,0.169,0.0066,25.4,0.913,0.97,0.885,23.2,22.5,22.5,541
2002-12-21,2002,3,12,355,161.16,0.92,5,Dry,26,4,3,2,24,59,0.37,102.2,0.63,102.2,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0832,0.00443,0.000174,0.0877,0.00343,1,0.0804,0.168,0.00659,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
2002-12-22,2002,3,12,356,163.07,0.92,5,Dry,26,4,3,2,24,59,0.36,104.1,0.64,104.1,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.0046,0.00018,0.0885,0.00347,1,0.083,0.171,0.00672,25.4,0.914,0.97,0.886,23.6,22.9,22.9,550
2002-12-23,2002,3,12,357,164.44,0.92,5,Dry,26,4,3,2,24,59,0.36,105.4,0.64,105.4,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0844,0.00471,0.000185,0.0891,0.00349,1,0.0848,0.174,0.00681,25.4,0.915,0.97,0.887,24,23.3,23.3,558
2002-12-24,2002,3,13,358,165.81,0.92,5,Dry,26,4,3,2,24,59,0.36,106.8,0.64,106.8,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0849,0.00483,0.000189,0.0897,0.00351,1,0.0867,0.176,0.00691,25.4,0.916,0.97,0.888,24.3,23.6,23.6,566
2002-12-25,2002,3,13,359,168.27,0.91,5,Dry,26,4,3,2,24,59,0.35,109.3,0.65,109.3,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0857,0.00504,0.000197,0.0908,0.00355,1,0.09,0.181,0.00708,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2002-12-26,2002,3,13,360,171.28,0.9,5,Dry,26,4,3,2,24,59,0.34,112.3,0.66,112.3,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0868,0.00529,0.000207,0.0921,0.00361,1,0.0941,0.186,0.00729,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2002-12-27,2002,3,13,361,174.29,0.9,5,Dry,26,4,3,2,24,59,0.34,115.3,0.66,115.3,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0879,0.00555,0.000217,0.0934,0.00366,1,0.0981,0.192,0.0075,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
2002-12-28,2002,3,13,362,177.29,0.89,5,Dry,26,4,3,2,24,59,0.33,118.3,0.67,118.3,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.0058,0.000227,0.0947,0.00371,1,0.102,0.197,0.00771,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2002-12-29,2002,3,13,363,179.21,0.89,5,Dry,26,4,3,2,24,59,0.33,120.2,0.67,120.2,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00597,0.000233,0.0956,0.00374,1,0.105,0.2,0.00784,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2002-12-30,2002,3,13,364,182.22,0.88,5,Dry,26,4,3,2,24,59,0.32,123.2,0.68,123.2,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00622,0.000243,0.0969,0.00379,1,0.109,0.206,0.00805,25.4,0.927,0.97,0.899,28.4,27.6,27.6,661
2002-12-31,2002,3,14,365,181.39,0.88,5,Dry,26,4,3,2,24,59,0.33,122.4,0.68,122.4,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0904,0.00615,0.000241,0.0965,0.00378,1,0.108,0.204,0.00799,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2003-01-01,2002,4,14,1,182.22,0.88,5,Dry,29,5,4,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0875,0.00503,0.000197,0.0925,0.00362,1,0.0899,0.182,0.00714,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2003-01-02,2002,4,14,2,182.49,0.88,5,Dry,29,5,4,2,33,73,0.4,109.5,0.6,109.5,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0876,0.00506,0.000198,0.0926,0.00362,1,0.0903,0.183,0.00716,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2003-01-03,2002,4,14,3,182.76,0.88,5,Dry,29,5,4,2,33,73,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0877,0.00508,0.000199,0.0928,0.00363,1,0.0907,0.183,0.00718,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2003-01-04,2002,4,14,4,184.68,0.87,5,Dry,29,5,4,2,33,73,0.4,111.7,0.6,111.7,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0884,0.00524,0.000205,0.0936,0.00366,1,0.0933,0.187,0.00731,25.4,0.919,0.97,0.891,25.5,24.8,24.8,595
2003-01-05,2002,4,14,5,182.76,0.88,5,Dry,29,5,4,2,33,73,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0877,0.00508,0.000199,0.0928,0.00363,1,0.0907,0.183,0.00718,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2003-01-06,2002,4,14,6,183.58,0.87,5,Dry,29,5,4,2,33,73,0.4,110.6,0.6,110.6,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.088,0.00515,0.000201,0.0931,0.00364,1,0.0918,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2003-01-07,2002,4,15,7,185.5,0.87,5,Dry,29,5,4,2,33,73,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0886,0.00531,0.000208,0.094,0.00367,1,0.0944,0.188,0.00737,25.4,0.919,0.97,0.892,25.7,25,25,599
2003-01-08,2002,4,15,8,185.22,0.87,5,Dry,29,5,4,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0885,0.00529,0.000207,0.0938,0.00367,1,0.094,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2003-01-09,2002,4,15,9,186.04,0.87,5,Dry,29,5,4,2,33,73,0.39,113,0.61,113,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0888,0.00536,0.00021,0.0942,0.00368,1,0.0951,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2003-01-10,2002,4,15,10,188.5,0.86,5,Dry,29,5,4,2,33,73,0.39,115.5,0.61,115.5,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0897,0.00557,0.000218,0.0953,0.00372,1,0.0984,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2003-01-11,2002,4,15,11,194.25,0.84,5,Dry,29,5,4,2,33,73,0.38,121.3,0.62,121.3,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0917,0.00606,0.000237,0.0978,0.00382,1,0.106,0.204,0.00797,25.4,0.926,0.97,0.898,27.9,27.1,27.1,651
2003-01-12,2002,4,15,12,198.89,0.82,5,Dry,29,5,4,2,33,73,0.37,125.9,0.63,125.9,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0934,0.00645,0.000252,0.0998,0.0039,1,0.112,0.212,0.00829,25.4,0.929,0.97,0.901,29.1,28.2,28.2,678
2003-01-13,2002,4,15,13,204.09,0.81,5,Dry,29,5,4,2,33,73,0.36,131.1,0.64,131.1,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0952,0.00689,0.00027,0.102,0.00399,1,0.119,0.222,0.00866,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2003-01-14,2002,4,16,14,207.64,0.8,5,Dry,29,5,4,2,33,73,0.35,134.6,0.65,134.6,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0965,0.00719,0.000282,0.104,0.00406,1,0.124,0.228,0.00892,25.3,0.932,0.97,0.904,31.2,30.2,30.2,726
2003-01-15,2002,4,16,15,211.75,0.79,5,Dry,29,5,4,2,33,73,0.34,138.8,0.66,138.8,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0979,0.00754,0.000295,0.105,0.00413,1,0.13,0.235,0.00922,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2003-01-16,2002,4,16,16,215.3,0.77,5,Dry,29,5,4,2,33,73,0.34,142.3,0.66,142.3,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0992,0.00785,0.000308,0.107,0.0042,1,0.135,0.242,0.00947,25.3,0.936,0.97,0.907,33,32,32,768
2003-01-17,2002,4,16,17,218.86,0.76,5,Dry,29,5,4,2,33,73,0.33,145.9,0.67,145.9,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00815,0.00032,0.109,0.00426,1,0.139,0.248,0.00973,25.2,0.937,0.97,0.909,33.8,32.8,32.8,788
2003-01-18,2002,4,16,18,226.24,0.73,5,Dry,29,5,4,2,33,73,0.32,153.2,0.68,153.2,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00878,0.000345,0.112,0.00439,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,828
2003-01-19,2002,4,16,19,234.72,0.71,5,Dry,29,5,4,2,33,73,0.31,161.7,0.69,161.7,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.0095,0.000374,0.116,0.00455,1,0.161,0.276,0.0109,25.1,0.943,0.971,0.915,37.5,36.4,36.4,875
2003-01-20,2002,4,16,20,241,0.69,5,Dry,29,5,4,2,33,73,0.3,168,0.7,168,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000396,0.118,0.00466,1,0.169,0.288,0.0113,25.1,0.945,0.974,0.92,39,38,38,912
2003-01-21,2002,4,17,21,247.84,0.67,5,Dry,29,5,4,2,33,73,0.29,174.8,0.7,174.8,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000419,0.121,0.00479,1,0.179,0.3,0.0118,25,0.947,0.977,0.925,40.6,39.7,39.7,952
2003-01-22,2002,4,17,22,256.86,0.65,5,Dry,29,5,4,2,33,73,0.28,183.9,0.72,183.9,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00495,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.9,41.9,1010
2003-01-23,2002,4,17,23,265.89,0.63,5,Dry,29,5,4,2,33,73,0.28,192.9,0.72,192.9,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.000481,0.129,0.00512,1,0.203,0.332,0.0132,24.9,0.952,0.98,0.933,44.9,44,44,1060
2003-01-24,2002,4,17,24,273.82,0.62,5,Dry,29,5,4,2,33,73,0.27,200.8,0.73,200.8,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000509,0.133,0.00526,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2003-01-25,2002,4,17,25,279.56,0.61,5,Dry,29,5,4,2,33,73,0.26,206.6,0.74,206.6,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000528,0.135,0.00537,1,0.221,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.1,47.1,1130
2003-01-26,2002,4,17,26,286.94,0.6,5,Dry,29,5,4,2,33,73,0.25,213.9,0.75,213.9,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000554,0.138,0.0055,1,0.231,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2003-01-27,2002,4,17,27,294.87,0.59,5,Dry,29,5,4,2,33,73,0.25,221.9,0.75,221.9,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000582,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.939,51.6,48.2,48.2,1160
2003-01-28,2002,4,18,28,302.8,0.58,5,Dry,29,5,4,2,33,73,0.24,229.8,0.76,229.8,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000609,0.145,0.00579,2,0.0976,0.243,0.00968,24.8,0.923,0.97,0.895,25.8,25.1,50.1,1200
2003-01-29,2002,4,18,29,310.73,0.57,5,Dry,29,5,4,2,33,73,0.23,237.7,0.77,237.7,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000637,0.149,0.00594,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.7,25.9,51.9,1250
2003-01-30,2002,4,18,30,316.47,0.56,5,Dry,29,5,4,2,33,73,0.23,243.5,0.77,243.5,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000657,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2003-01-31,2002,4,18,31,320.57,0.56,5,Dry,29,5,4,2,33,73,0.23,247.6,0.77,247.6,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000672,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.928,0.97,0.901,27.9,27,54.1,1300
2003-02-01,2002,5,18,32,326.32,0.55,5,Dry,31,6,4,3,41,85,0.26,241.3,0.74,241.3,0,0,0,0,-3,3,31,6,4,0,44,282,990,965,25,0.135,0.0163,0.000651,0.151,0.00607,2,0.105,0.257,0.0103,24.7,0.927,0.97,0.899,27.1,26.3,52.6,1260
2003-02-02,2002,5,18,33,334.25,0.54,5,Dry,31,6,4,3,41,85,0.25,249.3,0.75,249.3,0,0,0,0,-3,3,31,6,4,0,44,290,990,965.1,24.9,0.138,0.0169,0.000679,0.155,0.00621,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28,27.2,54.3,1300
2003-02-03,2002,5,18,34,339.44,0.54,5,Dry,31,6,4,3,41,85,0.25,254.4,0.75,254.4,0,0,0,0,-3,3,31,6,4,0,44,295,990,965.1,24.9,0.14,0.0191,0.000767,0.159,0.00638,2,0.114,0.273,0.011,24.6,0.93,0.97,0.902,28.6,27.7,55.5,1330
2003-02-04,2002,5,19,35,342.45,0.53,5,Dry,31,6,4,3,41,85,0.25,257.4,0.75,257.4,0,0,0,0,-3,3,31,6,4,0,44,298,990,965.1,24.9,0.141,0.0205,0.000824,0.161,0.00648,2,0.116,0.278,0.0112,24.6,0.931,0.97,0.903,28.9,28.1,56.1,1350
2003-02-05,2002,5,19,36,344.91,0.53,5,Dry,31,6,4,3,41,85,0.25,259.9,0.75,259.9,0,0,0,0,-3,3,31,6,4,0,44,301,990,965.1,24.9,0.142,0.0217,0.000871,0.163,0.00657,2,0.118,0.281,0.0113,24.6,0.932,0.97,0.904,29.2,28.3,56.6,1360
2003-02-06,2002,5,19,37,349.56,0.53,5,Dry,31,6,4,3,41,85,0.24,264.6,0.76,264.6,0,0,0,0,-3,3,31,6,4,0,44,306,990,965.1,24.9,0.143,0.0239,0.000961,0.167,0.00673,2,0.121,0.288,0.0116,24.6,0.933,0.97,0.905,29.7,28.8,57.6,1380
2003-02-07,2002,5,19,38,358.04,0.52,5,Dry,31,6,4,3,41,85,0.24,273,0.76,273,0,0,0,0,-3,3,31,6,4,0,44,314,990,965.2,24.8,0.146,0.0279,0.00112,0.174,0.00702,2,0.127,0.301,0.0121,24.5,0.934,0.97,0.906,30.7,29.7,59.5,1430
2003-02-08,2002,5,19,39,365.42,0.51,5,Dry,31,6,4,3,41,85,0.23,280.4,0.77,280.4,0,0,0,0,-3,3,31,6,4,0,44,321,990,965.2,24.8,0.149,0.0314,0.00127,0.18,0.00728,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.5,30.5,61.1,1470
2003-02-09,2002,5,19,40,371.16,0.51,5,Dry,31,6,4,3,41,85,0.23,286.2,0.77,286.2,0,0,0,0,-3,3,31,6,4,0,44,327,990,965.3,24.7,0.151,0.0341,0.00138,0.185,0.00748,2,0.136,0.321,0.013,24.4,0.937,0.97,0.909,32.1,31.2,62.3,1500
