date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-02-10,2002,5,19,41,377.45,0.5,5,Dry,31,6,4,3,41,85,0.23,292.4,0.78,292.4,0,0,0,0,-3,3,31,6,4,0,44,333,990,965.3,24.7,0.153,0.037,0.0015,0.19,0.0077,2,0.14,0.33,0.0134,24.4,0.939,0.97,0.91,32.8,31.8,63.7,1530
2003-02-11,2002,5,20,42,384.83,0.5,5,Dry,31,6,4,3,41,85,0.22,299.8,0.78,299.8,0,0,0,0,-3,3,31,6,4,0,44,341,990,965.3,24.7,0.156,0.0405,0.00164,0.196,0.00796,2,0.145,0.341,0.0138,24.3,0.94,0.97,0.912,33.6,32.6,65.3,1570
2003-02-12,2002,5,20,43,394.95,0.49,5,Dry,31,6,4,3,41,85,0.21,309.9,0.79,309.9,0,0,0,0,-3,3,31,6,4,0,44,351,990,965.4,24.6,0.159,0.0453,0.00184,0.205,0.00831,2,0.152,0.356,0.0145,24.3,0.942,0.97,0.914,34.7,33.7,67.4,1620
2003-02-13,2002,5,20,44,406.16,0.48,5,Dry,31,6,4,3,41,85,0.21,321.2,0.79,321.2,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0506,0.00206,0.214,0.00871,2,0.159,0.373,0.0152,24.2,0.944,0.97,0.915,36,34.9,69.8,1670
2003-02-14,2002,5,20,45,416.82,0.47,5,Dry,31,6,4,3,41,85,0.2,331.8,0.8,331.8,0,0,0,0,-3,3,31,6,4,0,44,373,990,965.5,24.5,0.167,0.0556,0.00227,0.223,0.00908,2,0.166,0.389,0.0159,24.1,0.945,0.97,0.917,37.1,36,72,1730
2003-02-15,2002,5,20,46,428.58,0.46,5,Dry,31,6,4,3,41,85,0.2,343.6,0.8,343.6,0,0,0,0,-3,3,31,6,4,0,44,385,990,965.5,24.5,0.171,0.0612,0.0025,0.232,0.0095,2,0.174,0.407,0.0166,24.1,0.947,0.973,0.921,38.4,37.4,74.7,1790
2003-02-16,2002,5,20,47,440.89,0.45,5,Dry,31,6,4,3,41,85,0.19,355.9,0.81,355.9,0,0,0,0,-3,3,31,6,4,0,44,397,990,965.6,24.4,0.176,0.067,0.00274,0.243,0.00994,2,0.183,0.425,0.0174,24,0.949,0.975,0.926,39.7,38.8,77.5,1860
2003-02-17,2002,5,20,48,453.74,0.44,5,Dry,31,6,4,3,41,85,0.19,368.7,0.81,368.7,0,0,0,0,-3,3,31,6,4,0,44,410,990,965.6,24.4,0.18,0.073,0.003,0.253,0.0104,2,0.191,0.445,0.0183,23.9,0.951,0.978,0.93,41.1,40.2,80.5,1930
2003-02-18,2002,5,21,49,466.59,0.43,5,Dry,31,6,4,3,41,85,0.18,381.6,0.82,381.6,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0791,0.00326,0.264,0.0109,2,0.2,0.464,0.0191,23.8,0.953,0.98,0.934,42.5,41.6,83.3,2000
2003-02-19,2002,5,21,50,477.25,0.43,5,Dry,31,6,4,3,41,85,0.18,392.3,0.82,392.3,0,0,0,0,-3,3,31,6,4,0,44,433,990,965.7,24.3,0.188,0.0841,0.00347,0.273,0.0112,2,0.207,0.48,0.0198,23.8,0.954,0.98,0.935,43.6,42.7,85.5,2050
2003-02-20,2002,5,21,51,485.18,0.42,5,Dry,31,6,4,3,41,85,0.17,400.2,0.82,400.2,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.0879,0.00363,0.279,0.0115,2,0.213,0.492,0.0203,23.7,0.955,0.98,0.936,44.5,43.6,87.1,2090
2003-02-21,2002,5,21,52,496.39,0.41,5,Dry,31,6,4,3,41,85,0.17,411.4,0.83,411.4,0,0,0,0,-3,3,31,6,4,0,44,452,990,965.8,24.2,0.195,0.0932,0.00386,0.288,0.0119,2,0.22,0.509,0.021,23.7,0.956,0.98,0.937,45.6,44.7,89.4,2150
2003-02-22,2002,5,21,53,509.79,0.41,5,Dry,31,6,4,3,41,85,0.17,424.8,0.83,424.8,0,0,0,0,-3,3,31,6,4,0,44,466,990,965.9,24.1,0.2,0.0995,0.00413,0.299,0.0124,2,0.229,0.529,0.0219,23.6,0.957,0.98,0.937,47,46,92.1,2210
2003-02-23,2002,5,21,54,521,0.4,5,Dry,31,6,4,3,41,85,0.16,436,0.84,436,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00436,0.309,0.0128,2,0.237,0.545,0.0227,23.5,0.957,0.98,0.938,48.1,47.2,94.3,2260
2003-02-24,2002,5,21,55,530.57,0.39,5,Dry,31,6,4,3,41,85,0.16,445.6,0.84,445.6,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.109,0.00455,0.317,0.0132,2,0.243,0.56,0.0233,23.5,0.958,0.98,0.939,49.1,48.1,96.2,2310
2003-02-25,2002,5,22,56,539.6,0.39,5,Dry,31,6,4,3,41,85,0.16,454.6,0.84,454.6,0,0,0,0,-3,3,31,6,4,0,44,496,990,966,24,0.21,0.114,0.00474,0.324,0.0135,2,0.249,0.573,0.0239,23.4,0.958,0.98,0.939,50,48.2,96.4,2310
2003-02-26,2002,5,22,57,552.45,0.38,5,Dry,31,6,4,3,41,85,0.15,467.4,0.85,467.4,0,0,0,0,-3,3,31,6,4,0,44,508,990,966.1,23.9,0.215,0.12,0.005,0.335,0.014,2,0.258,0.593,0.0248,23.3,0.957,0.98,0.938,51.1,48.2,96.4,2310
2003-02-27,2002,5,22,58,565.3,0.38,5,Dry,31,6,4,3,41,85,0.15,480.3,0.85,480.3,0,0,0,0,-3,3,31,6,4,0,44,521,990,966.1,23.9,0.223,0.126,0.00527,0.348,0.0146,2,0.267,0.615,0.0258,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2003-02-28,2002,5,22,59,575.42,0.37,5,Dry,31,6,4,3,41,85,0.15,490.4,0.85,490.4,0,0,0,0,-3,3,31,6,4,0,44,531,990,966.2,23.8,0.229,0.13,0.00548,0.359,0.0151,3,0.163,0.522,0.0219,23.3,0.945,0.97,0.917,35.3,34.2,103,2460
2003-03-01,2002,6,22,60,588.82,0.36,5,Dry,36,8,6,4,53,107,0.18,481.8,0.82,481.8,0,0,0,0,-4,4,36,8,6,0,57,532,990,966.2,23.8,0.229,0.126,0.00532,0.355,0.015,2,0.268,0.623,0.0262,23.1,0.956,0.98,0.937,52.2,48.2,96.4,2310
2003-03-02,2002,6,22,61,605.5,0.36,5,Dry,36,8,6,4,53,107,0.18,498.5,0.82,498.5,0,0,0,0,-4,4,36,8,6,0,57,549,990,966.3,23.7,0.238,0.134,0.00567,0.373,0.0157,3,0.167,0.539,0.0228,23.1,0.946,0.97,0.918,35.7,34.6,104,2490
2003-03-03,2002,6,22,62,621.08,0.35,5,Dry,36,8,6,4,53,107,0.17,514.1,0.83,514.1,0,0,0,0,-4,4,36,8,6,0,57,564,990,966.4,23.6,0.247,0.144,0.00611,0.391,0.0166,3,0.174,0.565,0.0239,23.1,0.948,0.97,0.919,36.7,35.6,107,2560
2003-03-04,2002,6,23,63,636.67,0.34,5,Dry,36,8,6,4,53,107,0.17,529.7,0.83,529.7,0,0,0,0,-4,4,36,8,6,0,57,580,990,966.4,23.6,0.256,0.155,0.00657,0.411,0.0174,3,0.181,0.592,0.0251,23,0.949,0.971,0.922,37.7,36.6,110,2640
2003-03-05,2002,6,23,64,651.16,0.33,5,Dry,36,8,6,4,53,107,0.16,544.2,0.84,544.2,0,0,0,0,-4,4,36,8,6,0,57,594,990,966.5,23.5,0.264,0.164,0.007,0.429,0.0182,3,0.187,0.616,0.0262,22.9,0.95,0.973,0.925,38.7,37.6,113,2710
2003-03-06,2002,6,23,65,664.01,0.33,5,Dry,36,8,6,4,53,107,0.16,557,0.84,557,0,0,0,0,-4,4,36,8,6,0,57,607,990,966.6,23.4,0.271,0.173,0.00738,0.445,0.019,3,0.193,0.638,0.0272,22.8,0.951,0.975,0.927,39.5,38.5,116,2770
2003-03-07,2002,6,23,66,676.86,0.32,5,Dry,36,8,6,4,53,107,0.16,569.9,0.84,569.9,0,0,0,0,-4,4,36,8,6,0,57,620,990,966.6,23.4,0.279,0.182,0.00777,0.46,0.0197,3,0.199,0.659,0.0282,22.7,0.952,0.977,0.93,40.3,39.4,118,2840
2003-03-08,2002,6,23,67,690.81,0.32,5,Dry,36,8,6,4,53,107,0.15,583.8,0.84,583.8,0,0,0,0,-4,4,36,8,6,0,57,634,990,966.7,23.3,0.287,0.191,0.00818,0.478,0.0205,3,0.205,0.683,0.0293,22.7,0.953,0.979,0.933,41.2,40.3,121,2900
2003-03-09,2002,6,23,68,704.21,0.31,5,Dry,36,8,6,4,53,107,0.15,597.2,0.85,597.2,0,0,0,0,-4,4,36,8,6,0,57,647,990,966.7,23.3,0.294,0.2,0.00859,0.494,0.0212,3,0.211,0.706,0.0303,22.6,0.954,0.98,0.935,42.1,41.2,124,2970
2003-03-10,2002,6,23,69,715.97,0.31,5,Dry,36,8,6,4,53,107,0.15,609,0.85,609,0,0,0,0,-4,4,36,8,6,0,57,659,990,966.8,23.2,0.301,0.208,0.00894,0.509,0.0219,3,0.217,0.725,0.0312,22.5,0.955,0.98,0.936,42.8,41.9,126,3020
2003-03-11,2002,6,24,70,722.8,0.3,5,Dry,36,8,6,4,53,107,0.15,615.8,0.85,615.8,0,0,0,0,-4,4,36,8,6,0,57,666,990,966.8,23.2,0.305,0.212,0.00915,0.517,0.0223,3,0.22,0.737,0.0317,22.5,0.955,0.98,0.936,43.2,42.3,127,3050
2003-03-12,2002,6,24,71,728.54,0.3,5,Dry,36,8,6,4,53,107,0.15,621.5,0.85,621.5,0,0,0,0,-4,4,36,8,6,0,57,672,990,966.8,23.2,0.308,0.216,0.00932,0.524,0.0226,3,0.222,0.747,0.0322,22.4,0.955,0.98,0.936,43.6,42.7,128,3070
2003-03-13,2002,6,24,72,735.38,0.3,5,Dry,36,8,6,4,53,107,0.15,628.4,0.85,628.4,0,0,0,0,-4,4,36,8,6,0,57,678,990,966.8,23.2,0.312,0.221,0.00953,0.533,0.023,3,0.225,0.758,0.0327,22.4,0.955,0.98,0.936,44,43.1,129,3100
2003-03-14,2002,6,24,73,741.67,0.29,5,Dry,36,8,6,4,53,107,0.14,634.7,0.86,634.7,0,0,0,0,-4,4,36,8,6,0,57,685,990,966.9,23.1,0.316,0.225,0.00972,0.541,0.0234,3,0.228,0.769,0.0332,22.4,0.956,0.98,0.937,44.3,43.5,130,3130
2003-03-15,2002,6,24,74,744.13,0.29,5,Dry,36,8,6,4,53,107,0.14,637.1,0.86,637.1,0,0,0,0,-4,4,36,8,6,0,57,687,990,966.9,23.1,0.317,0.227,0.0098,0.544,0.0235,3,0.229,0.773,0.0334,22.4,0.956,0.98,0.937,44.5,43.6,131,3140
2003-03-16,2002,6,24,75,743.31,0.29,5,Dry,36,8,6,4,53,107,0.14,636.3,0.86,636.3,0,0,0,0,-4,4,36,8,6,0,57,686,990,966.9,23.1,0.317,0.226,0.00977,0.543,0.0235,3,0.229,0.771,0.0334,22.4,0.956,0.98,0.937,44.4,43.6,131,3140
2003-03-17,2002,6,24,76,744.13,0.29,5,Dry,36,8,6,4,53,107,0.14,637.1,0.86,637.1,0,0,0,0,-4,4,36,8,6,0,57,687,990,966.9,23.1,0.317,0.227,0.0098,0.544,0.0235,3,0.229,0.773,0.0334,22.4,0.956,0.98,0.937,44.5,43.6,131,3140
2003-03-18,2002,6,25,77,744.4,0.29,5,Dry,36,8,6,4,53,107,0.14,637.4,0.86,637.4,0,0,0,0,-4,4,36,8,6,0,57,687,990,966.9,23.1,0.317,0.227,0.00981,0.544,0.0235,3,0.229,0.773,0.0334,22.3,0.956,0.98,0.937,44.5,43.6,131,3140
2003-03-19,2002,6,25,78,746.32,0.29,5,Dry,36,8,6,4,53,107,0.14,639.3,0.86,639.3,0,0,0,0,-4,4,36,8,6,0,57,689,990,966.9,23.1,0.318,0.228,0.00987,0.546,0.0236,3,0.23,0.777,0.0336,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
2003-03-20,2002,6,25,79,751.51,0.29,5,Dry,36,8,6,4,53,107,0.14,644.5,0.86,644.5,0,0,0,0,-4,4,36,8,6,0,57,695,990,966.9,23.1,0.321,0.232,0.01,0.553,0.0239,3,0.233,0.785,0.034,22.3,0.956,0.98,0.937,44.9,44,132,3170
2003-03-21,2002,6,25,80,756.71,0.29,5,Dry,36,8,6,4,53,107,0.14,649.7,0.86,649.7,0,0,0,0,-4,4,36,8,6,0,57,700,990,966.9,23.1,0.324,0.235,0.0102,0.559,0.0242,3,0.235,0.794,0.0344,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
2003-03-22,2002,6,25,81,758.07,0.29,5,Dry,36,8,6,4,53,107,0.14,651.1,0.86,651.1,0,0,0,0,-4,4,36,8,6,0,57,701,990,966.9,23.1,0.325,0.236,0.0102,0.561,0.0243,3,0.235,0.796,0.0345,22.3,0.956,0.98,0.937,45.3,44.4,133,3200
2003-03-23,2002,6,25,82,758.35,0.29,5,Dry,36,8,6,4,53,107,0.14,651.4,0.86,651.4,0,0,0,0,-4,4,36,8,6,0,57,701,990,966.9,23.1,0.325,0.236,0.0102,0.561,0.0243,3,0.236,0.797,0.0345,22.3,0.956,0.98,0.937,45.3,44.4,133,3200
2003-03-24,2002,6,25,83,761.36,0.29,5,Dry,36,8,6,4,53,107,0.14,654.4,0.86,654.4,0,0,0,0,-4,4,36,8,6,0,57,704,990,966.9,23.1,0.327,0.238,0.0103,0.565,0.0245,3,0.237,0.802,0.0348,22.3,0.956,0.98,0.937,45.5,44.6,134,3210
2003-03-25,2002,6,26,84,766,0.28,5,Dry,36,8,6,4,53,107,0.14,659,0.86,659,0,0,0,0,-4,4,36,8,6,0,57,709,990,967,23,0.329,0.241,0.0105,0.571,0.0248,3,0.239,0.81,0.0351,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2003-03-26,2002,6,26,85,768.47,0.28,5,Dry,36,8,6,4,53,107,0.14,661.5,0.86,661.5,0,0,0,0,-4,4,36,8,6,0,57,711,990,967,23,0.331,0.243,0.0105,0.574,0.0249,3,0.24,0.814,0.0353,22.2,0.957,0.98,0.938,46,45,135,3240
2003-03-27,2002,6,26,86,769.29,0.28,5,Dry,36,8,6,4,53,107,0.14,662.3,0.86,662.3,0,0,0,0,-4,4,36,8,6,0,57,712,990,967,23,0.331,0.243,0.0106,0.575,0.025,3,0.241,0.815,0.0354,22.2,0.957,0.98,0.938,46,45.1,135,3250
2003-03-28,2002,6,26,87,770.11,0.28,5,Dry,36,8,6,4,53,107,0.14,663.1,0.86,663.1,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46,45.1,135,3250
2003-03-29,2002,6,26,88,773.98,0.28,5,Dry,36,8,6,4,53,107,0.14,667,0.86,667,0,0,0,0,-4,4,36,8,6,0,57,717,990,967,23,0.334,0.247,0.0107,0.581,0.0252,3,0.243,0.823,0.0358,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
2003-03-30,2002,6,26,89,780.05,0.28,5,Dry,36,8,6,4,53,107,0.14,673,0.86,673,0,0,0,0,-4,4,36,8,6,0,57,723,990,967,23,0.337,0.251,0.0109,0.588,0.0256,3,0.245,0.833,0.0363,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2003-03-31,2002,6,26,90,786.97,0.27,5,Dry,36,8,6,4,53,107,0.14,680,0.86,680,0,0,0,0,-4,4,36,8,6,0,57,730,990,967,23,0.341,0.255,0.0111,0.597,0.026,3,0.248,0.845,0.0368,22.1,0.957,0.98,0.938,47,46.1,138,3320
2003-04-01,2002,7,27,91,794.51,0.27,5,Dry,40,10,8,5,62,125,0.16,669.5,0.84,669.5,0,0,0,0,-5,5,40,10,8,0,67,728,990,967.1,22.9,0.34,0.248,0.0108,0.588,0.0257,3,0.244,0.832,0.0363,22.1,0.957,0.98,0.938,46.3,45.3,136,3260
2003-04-02,2002,7,27,92,802.55,0.26,5,Dry,40,10,8,5,62,125,0.16,677.5,0.84,677.5,0,0,0,0,-5,5,40,10,8,0,67,736,990,967.1,22.9,0.345,0.254,0.0111,0.598,0.0261,3,0.247,0.846,0.0369,22,0.957,0.98,0.938,46.7,45.8,137,3300
2003-04-03,2002,7,27,93,807.58,0.26,5,Dry,40,10,8,5,62,125,0.15,682.6,0.84,682.6,0,0,0,0,-5,5,40,10,8,0,67,741,990,967.1,22.9,0.347,0.257,0.0112,0.604,0.0264,3,0.25,0.854,0.0373,22,0.957,0.98,0.938,47,46.1,138,3320
2003-04-04,2002,7,27,94,812.76,0.26,5,Dry,40,10,8,5,62,125,0.15,687.8,0.85,687.8,0,0,0,0,-5,5,40,10,8,0,67,746,990,967.2,22.8,0.35,0.26,0.0114,0.611,0.0267,3,0.252,0.863,0.0378,22,0.957,0.98,0.938,47.3,46.4,139,3340
2003-04-05,2002,7,27,95,818.06,0.26,5,Dry,40,10,8,5,62,125,0.15,693.1,0.85,693.1,0,0,0,0,-5,5,40,10,8,0,67,751,990,967.2,22.8,0.353,0.264,0.0116,0.617,0.027,3,0.254,0.872,0.0382,22,0.957,0.98,0.938,47.6,46.7,140,3360
2003-04-06,2002,7,27,96,823.49,0.26,5,Dry,40,10,8,5,62,125,0.15,698.5,0.85,698.5,0,0,0,0,-5,5,40,10,8,0,67,756,990,967.2,22.8,0.356,0.268,0.0117,0.624,0.0274,3,0.257,0.881,0.0386,21.9,0.957,0.98,0.938,47.9,46.9,141,3380
2003-04-07,2002,7,27,97,832.79,0.25,5,Dry,40,10,8,5,62,125,0.15,707.8,0.85,707.8,0,0,0,0,-5,5,40,10,8,0,67,766,990,967.2,22.8,0.362,0.274,0.012,0.636,0.0279,3,0.261,0.897,0.0394,21.9,0.957,0.98,0.938,48.4,47.5,142,3420
2003-04-08,2002,7,28,98,846.3,0.25,5,Dry,40,10,8,5,62,125,0.15,721.3,0.85,721.3,0,0,0,0,-5,5,40,10,8,0,67,779,990,967.3,22.7,0.369,0.283,0.0125,0.652,0.0287,3,0.267,0.919,0.0405,21.8,0.957,0.98,0.938,49.2,48.2,145,3470
2003-04-09,2002,7,28,99,864.42,0.24,5,Dry,40,10,8,5,62,125,0.14,739.4,0.85,739.4,0,0,0,0,-5,5,40,10,8,0,67,797,990,967.4,22.6,0.385,0.295,0.013,0.68,0.03,3,0.275,0.955,0.0422,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
2003-04-10,2002,7,28,100,887.58,0.24,5,Dry,40,10,8,5,62,125,0.14,762.6,0.86,762.6,0,0,0,0,-5,5,40,10,8,0,67,821,990,967.5,22.5,0.406,0.308,0.0137,0.714,0.0317,3,0.283,0.998,0.0442,21.6,0.956,0.98,0.937,51.4,48.2,145,3470
2003-04-11,2002,7,28,101,916.24,0.23,5,Dry,40,10,8,5,62,125,0.14,791.2,0.86,791.2,0,0,0,0,-5,5,40,10,8,0,67,849,990,967.6,22.4,0.432,0.322,0.0144,0.754,0.0336,4,0.21,0.964,0.043,21.5,0.953,0.975,0.929,39.7,38.7,155,3720
2003-04-12,2002,7,28,102,950.84,0.22,5,Dry,40,10,8,5,62,125,0.13,825.8,0.87,825.8,0,0,0,0,-5,5,40,10,8,0,67,884,990,967.7,22.3,0.464,0.339,0.0152,0.803,0.036,4,0.221,1.02,0.0459,21.3,0.954,0.978,0.933,41.1,40.2,161,3860
2003-04-13,2002,7,28,103,991.81,0.21,5,Dry,40,10,8,5,62,125,0.13,866.8,0.87,866.8,0,0,0,0,-5,5,40,10,8,0,67,925,990,967.9,22.1,0.502,0.359,0.0162,0.86,0.0389,4,0.235,1.1,0.0495,21,0.955,0.98,0.936,42.7,41.8,167,4020
2003-04-14,2002,7,28,104,1044.7,0.2,5,Dry,40,10,8,5,62,125,0.12,919.7,0.88,919.7,0,0,0,0,-5,5,40,10,8,0,67,978,990,968,22,0.55,0.384,0.0175,0.934,0.0425,4,0.253,1.19,0.0541,20.8,0.955,0.98,0.936,44.8,43.9,175,4210
2003-04-15,2002,7,29,105,1105.3,0.19,5,Dry,40,10,8,5,62,125,0.11,980.3,0.89,980.3,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.608,0.413,0.019,1.02,0.0469,4,0.273,1.29,0.0595,20.5,0.956,0.98,0.937,47,46.1,184,4420
2003-04-16,2002,7,29,106,1179.4,0.17,5,Dry,40,10,8,5,62,125,0.11,1054,0.89,1054,0,0,0,0,-5,5,40,10,8,0,67,1110,990,968.5,21.5,0.717,0.545,0.0253,1.26,0.0586,4,0.291,1.55,0.0721,20,0.955,0.98,0.936,49.3,48.2,193,4630
2003-04-17,2002,7,29,107,1262.4,0.16,5,Dry,40,10,8,5,62,125,0.099,1137,0.9,1100,37,8,1,1,-4,31,48,11,9,1,93,1170,990,968.7,21.3,0.798,0.648,0.0305,1.45,0.068,4,0.3,1.75,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2003-04-18,2002,7,29,108,1354.6,0.15,5,Dry,40,10,8,5,62,125,0.092,1230,0.91,1100,130,29,4,4,-1,94,69,14,12,4,156,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0708,4,0.3,1.79,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2003-04-19,2002,7,29,109,1418.9,0.14,5,Dry,40,10,8,5,62,125,0.088,1294,0.91,1100,194,44,6,6,1,137,84,16,14,6,199,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.7,191,4580
2003-04-20,2002,7,29,110,1472,0.13,5,Dry,40,10,8,5,62,125,0.085,1347,0.92,1100,247,56,7,8,2,174,96,17,16,7,236,1230,990,969.4,20.6,0.89,0.648,0.0314,1.54,0.0746,4,0.3,1.84,0.0892,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2003-04-21,2002,7,29,111,1526,0.13,4,Mod_Dry,45,11,10,10,72,148,0.097,1378,0.9,1100,278,55,7,8,-2,210,100,18,18,8,282,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2003-04-22,2002,7,30,112,1574.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.094,1426,0.91,1100,326,55,7,10,0,254,100,18,20,10,326,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2003-04-23,2002,7,30,113,1616.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.091,1469,0.91,1100,369,55,7,11,1,295,100,18,21,11,367,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,46,184,4410
2003-04-24,2002,7,30,114,1653,0.11,4,Mod_Dry,45,11,10,10,72,148,0.089,1505,0.91,1100,405,55,7,12,2,329,100,18,22,12,401,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2003-04-25,2002,7,30,115,1682.9,0.11,4,Mod_Dry,45,11,10,10,72,148,0.088,1535,0.91,1100,435,55,7,13,3,357,100,18,23,13,429,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2003-04-26,2002,7,30,116,1706.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.087,1558,0.91,1100,458,55,7,14,4,378,100,18,24,14,450,1240,990,970.2,19.8,0.924,0.648,0.0326,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2003-04-27,2002,7,30,117,1723.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.086,1575,0.91,1100,475,55,7,14,4,395,100,18,24,14,467,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45.1,180,4320
2003-04-28,2002,7,30,118,1733.2,0.1,4,Mod_Dry,45,11,10,10,72,148,0.085,1585,0.92,1100,485,55,7,15,5,403,100,18,25,15,475,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2003-04-29,2002,7,31,119,1736.6,0.1,4,Mod_Dry,45,11,10,10,72,148,0.085,1589,0.92,1100,489,55,7,15,5,407,100,18,25,15,479,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2003-04-30,2002,7,31,120,1733.2,0.1,4,Mod_Dry,45,11,10,10,72,148,0.085,1585,0.92,1100,485,55,7,15,5,403,100,18,25,15,475,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2003-05-01,2002,8,31,121,1723.1,0.1,4,Mod_Dry,47,10,10,10,115,192,0.11,1531,0.89,1100,431,53,8,13,3,354,100,18,23,13,469,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2003-05-02,2002,8,31,122,1706.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.11,1514,0.89,1100,414,53,8,13,2,338,100,18,23,12,453,1240,990,970.2,19.8,0.921,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2003-05-03,2002,8,31,123,1689.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.11,1498,0.89,1100,398,53,8,12,2,323,100,18,22,12,438,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0787,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.4,181,4350
2003-05-04,2002,8,31,124,1666.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1474,0.89,1100,374,53,8,11,1,301,100,18,21,11,416,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2003-05-05,2002,8,31,125,1643.1,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1451,0.88,1100,351,53,8,11,1,278,100,18,21,11,393,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2003-05-06,2002,8,32,126,1620,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1428,0.88,1100,328,53,8,10,0,257,100,18,20,10,372,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2003-05-07,2002,8,32,127,1597.1,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1405,0.88,1100,305,53,8,9,-1,236,100,18,19,9,351,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2003-05-08,2002,8,32,128,1567.9,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1376,0.88,1100,276,53,8,8,-2,209,100,18,18,8,324,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2003-05-09,2002,8,32,129,1538.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1347,0.88,1100,247,53,7,8,-3,182,100,17,18,7,297,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2003-05-10,2002,8,32,130,1510,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1318,0.87,1100,218,49,7,7,-3,158,96,17,17,7,273,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0899,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2003-05-11,2002,8,32,131,1481.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1289,0.87,1100,189,43,6,6,-4,138,90,16,16,6,253,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.7,0.952,0.98,0.933,48.2,47.2,189,4530
2003-05-12,2002,8,32,132,1453.2,0.14,4,Mod_Dry,47,10,10,10,115,192,0.13,1261,0.87,1100,161,36,5,5,-5,120,83,15,15,5,235,1210,990,969.3,20.7,0.864,0.648,0.0314,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2003-05-13,2002,8,33,133,1425.1,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1233,0.86,1100,133,30,4,4,-6,101,77,14,14,4,216,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.7,191,4580
2003-05-14,2002,8,33,134,1397.3,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1205,0.86,1100,105,24,3,3,-7,82,71,13,13,3,197,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2003-05-15,2002,8,33,135,1357.6,0.15,4,Mod_Dry,47,10,10,10,115,192,0.14,1166,0.86,1100,66,15,2,2,-8,55,62,12,12,2,170,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2003-05-16,2002,8,33,136,1312.6,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1121,0.85,1100,21,5,1,1,-9,23,52,11,11,1,138,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2003-05-17,2002,8,33,137,1268.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1076,0.85,1076,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.762,0.595,0.028,1.36,0.0638,4,0.295,1.65,0.0777,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2003-05-18,2002,8,33,138,1230.6,0.17,4,Mod_Dry,47,10,10,10,115,192,0.16,1039,0.84,1039,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.707,0.51,0.0238,1.22,0.0569,4,0.288,1.5,0.0704,19.9,0.955,0.98,0.936,48.3,47.3,189,4540
2003-05-19,2002,8,33,139,1193.5,0.17,4,Mod_Dry,47,10,10,10,115,192,0.16,1002,0.84,1002,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.652,0.426,0.0198,1.08,0.0502,4,0.28,1.36,0.0632,20.1,0.955,0.98,0.936,47.2,46.3,185,4440
2003-05-20,2002,8,34,140,1157.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,965.1,0.83,965.1,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.6,0.406,0.0188,1.01,0.0466,4,0.268,1.27,0.059,20.3,0.955,0.98,0.936,46,45,180,4320
2003-05-21,2002,8,34,141,1126.9,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,934.9,0.83,934.9,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.572,0.391,0.018,0.964,0.0444,4,0.258,1.22,0.0563,20.5,0.955,0.98,0.936,44.8,43.9,176,4220
2003-05-22,2002,8,34,142,1097.2,0.19,4,Mod_Dry,47,10,10,10,115,192,0.17,905.2,0.82,905.2,0,0,0,0,-10,10,47,10,10,0,125,972,990,968.2,21.8,0.545,0.377,0.0173,0.922,0.0423,4,0.248,1.17,0.0537,20.6,0.955,0.98,0.936,43.7,42.8,171,4110
2003-05-23,2002,8,34,143,1068.1,0.19,4,Mod_Dry,47,10,10,10,115,192,0.18,876.1,0.82,876.1,0,0,0,0,-10,10,47,10,10,0,125,943,990,968.1,21.9,0.518,0.363,0.0166,0.881,0.0403,4,0.238,1.12,0.0511,20.8,0.955,0.98,0.936,42.6,41.7,167,4010
2003-05-24,2002,8,34,144,1044.7,0.2,4,Mod_Dry,47,10,10,10,115,192,0.18,852.7,0.82,852.7,0,0,0,0,-10,10,47,10,10,0,125,920,990,968,22,0.497,0.352,0.016,0.849,0.0386,4,0.23,1.08,0.0491,20.9,0.954,0.98,0.935,41.7,40.8,163,3920
2003-05-25,2002,8,34,145,1021.7,0.2,4,Mod_Dry,47,10,10,10,115,192,0.19,829.7,0.81,829.7,0,0,0,0,-10,10,47,10,10,0,125,897,990,968,22,0.476,0.341,0.0155,0.816,0.0371,4,0.223,1.04,0.0472,21,0.954,0.978,0.932,40.7,39.8,159,3820
2003-05-26,2002,8,34,146,999.21,0.21,4,Mod_Dry,47,10,10,10,115,192,0.19,807.2,0.81,807.2,0,0,0,0,-10,10,47,10,10,0,125,874,990,967.9,22.1,0.455,0.33,0.0149,0.785,0.0355,4,0.215,1,0.0452,21.1,0.953,0.976,0.93,39.8,38.8,155,3730
2003-05-27,2002,8,35,147,977.15,0.21,4,Mod_Dry,47,10,10,10,115,192,0.2,785.1,0.8,785.1,0,0,0,0,-10,10,47,10,10,0,125,852,990,967.8,22.2,0.435,0.319,0.0144,0.754,0.034,3,0.289,1.04,0.047,21.1,0.956,0.98,0.937,51.9,48.2,145,3470
2003-05-28,2002,8,35,148,955.56,0.22,4,Mod_Dry,47,10,10,10,115,192,0.2,763.6,0.8,763.6,0,0,0,0,-10,10,47,10,10,0,125,831,990,967.7,22.3,0.415,0.309,0.0139,0.724,0.0325,3,0.284,1.01,0.0452,21.3,0.956,0.98,0.937,50.8,48.2,145,3470
2003-05-29,2002,8,35,149,939.13,0.22,4,Mod_Dry,47,10,10,10,115,192,0.2,747.1,0.8,747.1,0,0,0,0,-10,10,47,10,10,0,125,814,990,967.7,22.3,0.4,0.3,0.0134,0.7,0.0313,3,0.279,0.979,0.0438,21.4,0.957,0.98,0.938,49.9,48.2,145,3470
2003-05-30,2002,8,35,150,923.03,0.23,4,Mod_Dry,47,10,10,10,115,192,0.21,731,0.79,731,0,0,0,0,-10,10,47,10,10,0,125,798,990,967.6,22.4,0.386,0.289,0.0129,0.675,0.0301,3,0.271,0.946,0.0422,21.5,0.957,0.98,0.938,49.1,48.1,144,3460
2003-05-31,2002,8,35,151,907.28,0.23,4,Mod_Dry,47,10,10,10,115,192,0.21,715.3,0.79,715.3,0,0,0,0,-10,10,47,10,10,0,125,782,990,967.5,22.5,0.371,0.279,0.0124,0.65,0.0289,3,0.264,0.914,0.0407,21.6,0.957,0.98,0.938,48.2,47.3,142,3400
2003-06-01,2002,9,35,152,891.9,0.24,4,Mod_Dry,45,10,9,9,88,161,0.18,730.9,0.82,730.9,0,0,0,0,-9,9,45,10,9,0,97,795,990,967.5,22.5,0.383,0.289,0.0128,0.672,0.0298,3,0.271,0.943,0.0419,21.6,0.957,0.98,0.938,49.4,48.2,145,3470
2003-06-02,2002,9,35,153,876.92,0.24,4,Mod_Dry,45,10,9,9,88,161,0.18,715.9,0.82,715.9,0,0,0,0,-9,9,45,10,9,0,97,780,990,967.4,22.6,0.37,0.279,0.0124,0.649,0.0287,3,0.265,0.914,0.0404,21.7,0.957,0.98,0.938,48.5,47.6,143,3430
2003-06-03,2002,9,36,154,862.36,0.24,4,Mod_Dry,45,10,9,9,88,161,0.19,701.4,0.81,701.4,0,0,0,0,-9,9,45,10,9,0,97,765,990,967.3,22.7,0.361,0.27,0.0119,0.631,0.0279,3,0.258,0.889,0.0393,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2003-06-04,2002,9,36,155,848.27,0.25,4,Mod_Dry,45,10,9,9,88,161,0.19,687.3,0.81,687.3,0,0,0,0,-9,9,45,10,9,0,97,751,990,967.3,22.7,0.353,0.26,0.0115,0.614,0.027,3,0.252,0.865,0.0381,21.8,0.957,0.98,0.938,47,46,138,3310
2003-06-05,2002,9,36,156,834.68,0.25,4,Mod_Dry,45,10,9,9,88,161,0.19,673.7,0.81,673.7,0,0,0,0,-9,9,45,10,9,0,97,738,990,967.2,22.8,0.346,0.251,0.011,0.597,0.0262,3,0.246,0.842,0.037,21.9,0.957,0.98,0.938,46.2,45.3,136,3260
2003-06-06,2002,9,36,157,825.32,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,664.3,0.81,664.3,0,0,0,0,-9,9,45,10,9,0,97,728,990,967.2,22.8,0.34,0.245,0.0107,0.585,0.0257,3,0.241,0.827,0.0363,22,0.957,0.98,0.937,45.6,44.7,134,3220
2003-06-07,2002,9,36,158,816.28,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,655.3,0.8,655.3,0,0,0,0,-9,9,45,10,9,0,97,719,990,967.2,22.8,0.335,0.239,0.0105,0.574,0.0251,3,0.237,0.811,0.0355,22,0.956,0.98,0.937,45.1,44.2,133,3180
2003-06-08,2002,9,36,159,807.58,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,646.6,0.8,646.6,0,0,0,0,-9,9,45,10,9,0,97,711,990,967.1,22.9,0.33,0.233,0.0102,0.563,0.0246,3,0.233,0.797,0.0348,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2003-06-09,2002,9,36,160,799.28,0.27,4,Mod_Dry,45,10,9,9,88,161,0.2,638.3,0.8,638.3,0,0,0,0,-9,9,45,10,9,0,97,702,990,967.1,22.9,0.326,0.227,0.00993,0.553,0.0241,3,0.23,0.783,0.0342,22.1,0.956,0.98,0.937,44.1,43.2,130,3110
2003-06-10,2002,9,37,161,791.42,0.27,4,Mod_Dry,45,10,9,9,88,161,0.2,630.4,0.8,630.4,0,0,0,0,-9,9,45,10,9,0,97,694,990,967.1,22.9,0.321,0.222,0.00969,0.543,0.0237,3,0.226,0.769,0.0336,22.2,0.955,0.98,0.936,43.6,42.8,128,3080
2003-06-11,2002,9,37,162,784.11,0.27,4,Mod_Dry,45,10,9,9,88,161,0.2,623.1,0.8,623.1,0,0,0,0,-9,9,45,10,9,0,97,687,990,967,23,0.317,0.217,0.00946,0.534,0.0233,3,0.223,0.757,0.033,22.2,0.955,0.98,0.936,43.2,42.3,127,3050
2003-06-12,2002,9,37,163,777.5,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,616.5,0.79,616.5,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.313,0.213,0.00926,0.526,0.0229,3,0.22,0.746,0.0324,22.2,0.955,0.98,0.936,42.8,41.9,126,3020
2003-06-13,2002,9,37,164,770.38,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,609.4,0.79,609.4,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2003-06-14,2002,9,37,165,758.62,0.29,4,Mod_Dry,45,10,9,9,88,161,0.21,597.6,0.79,597.6,0,0,0,0,-9,9,45,10,9,0,97,662,990,966.9,23.1,0.303,0.2,0.00868,0.503,0.0218,3,0.211,0.714,0.031,22.4,0.954,0.98,0.935,41.7,40.8,122,2940
2003-06-15,2002,9,37,166,745.77,0.29,4,Mod_Dry,45,10,9,9,88,161,0.22,584.8,0.78,584.8,0,0,0,0,-9,9,45,10,9,0,97,649,990,966.9,23.1,0.295,0.192,0.00829,0.487,0.0211,3,0.206,0.692,0.03,22.4,0.953,0.978,0.932,40.9,40,120,2880
2003-06-16,2002,9,37,167,734.56,0.3,4,Mod_Dry,45,10,9,9,88,161,0.22,573.6,0.78,573.6,0,0,0,0,-9,9,45,10,9,0,97,638,990,966.8,23.2,0.289,0.184,0.00795,0.473,0.0204,3,0.201,0.674,0.0291,22.5,0.952,0.976,0.93,40.2,39.2,118,2820
2003-06-17,2002,9,38,168,722.8,0.3,4,Mod_Dry,45,10,9,9,88,161,0.22,561.8,0.78,561.8,0,0,0,0,-9,9,45,10,9,0,97,626,990,966.8,23.2,0.282,0.176,0.0076,0.458,0.0198,3,0.195,0.654,0.0282,22.6,0.951,0.975,0.927,39.4,38.4,115,2770
2003-06-18,2002,9,38,169,711.59,0.31,4,Mod_Dry,45,10,9,9,88,161,0.23,550.6,0.77,550.6,0,0,0,0,-9,9,45,10,9,0,97,615,990,966.7,23.3,0.276,0.169,0.00726,0.445,0.0191,3,0.19,0.635,0.0273,22.6,0.951,0.973,0.925,38.7,37.7,113,2710
2003-06-19,2002,9,38,170,701.47,0.31,4,Mod_Dry,45,10,9,9,88,161,0.23,540.5,0.77,540.5,0,0,0,0,-9,9,45,10,9,0,97,604,990,966.7,23.3,0.27,0.162,0.00696,0.432,0.0185,3,0.186,0.618,0.0265,22.7,0.95,0.972,0.923,38.1,37,111,2660
2003-06-20,2002,9,38,171,690.81,0.32,4,Mod_Dry,45,10,9,9,88,161,0.23,529.8,0.77,529.8,0,0,0,0,-9,9,45,10,9,0,97,594,990,966.7,23.3,0.264,0.155,0.00664,0.419,0.0179,3,0.181,0.6,0.0257,22.7,0.949,0.97,0.921,37.4,36.3,109,2610
2003-06-21,2002,9,38,172,680.14,0.32,4,Mod_Dry,45,10,9,9,88,161,0.24,519.1,0.76,519.1,0,0,0,0,-9,9,45,10,9,0,97,583,990,966.6,23.4,0.258,0.148,0.00632,0.406,0.0174,3,0.176,0.582,0.0249,22.8,0.948,0.97,0.92,36.7,35.6,107,2560
2003-06-22,2002,9,38,173,670.03,0.33,4,Mod_Dry,45,10,9,9,88,161,0.24,509,0.76,509,0,0,0,0,-9,9,45,10,9,0,97,573,990,966.6,23.4,0.252,0.141,0.00602,0.393,0.0168,3,0.172,0.565,0.0241,22.9,0.947,0.97,0.919,36,34.9,105,2520
2003-06-23,2002,9,38,174,659.91,0.33,4,Mod_Dry,45,10,9,9,88,161,0.24,498.9,0.76,498.9,0,0,0,0,-9,9,45,10,9,0,97,563,990,966.5,23.5,0.246,0.134,0.00573,0.381,0.0162,3,0.167,0.548,0.0234,22.9,0.946,0.97,0.918,35.4,34.3,103,2470
2003-06-24,2002,9,39,175,650.89,0.33,4,Mod_Dry,45,10,9,9,88,161,0.25,489.9,0.75,489.9,0,0,0,0,-9,9,45,10,9,0,97,554,990,966.5,23.5,0.241,0.13,0.00554,0.372,0.0158,2,0.273,0.645,0.0274,22.9,0.956,0.98,0.937,52.5,48.2,96.4,2310
2003-06-25,2002,9,39,176,641.32,0.34,4,Mod_Dry,45,10,9,9,88,161,0.25,480.3,0.75,480.3,0,0,0,0,-9,9,45,10,9,0,97,544,990,966.5,23.5,0.236,0.126,0.00534,0.362,0.0154,2,0.267,0.628,0.0267,22.9,0.956,0.98,0.937,51.6,48.2,96.4,2310
2003-06-26,2002,9,39,177,631.75,0.34,4,Mod_Dry,45,10,9,9,88,161,0.26,470.8,0.74,470.8,0,0,0,0,-9,9,45,10,9,0,97,535,990,966.4,23.6,0.23,0.121,0.00514,0.352,0.0149,2,0.26,0.612,0.026,23,0.957,0.98,0.938,50.7,48.2,96.4,2310
2003-06-27,2002,9,39,178,622.72,0.35,4,Mod_Dry,45,10,9,9,88,161,0.26,461.7,0.74,461.7,0,0,0,0,-9,9,45,10,9,0,97,526,990,966.4,23.6,0.225,0.117,0.00495,0.342,0.0145,2,0.254,0.596,0.0253,23,0.957,0.98,0.938,49.9,48.2,96.4,2310
2003-06-28,2002,9,39,179,614.79,0.35,4,Mod_Dry,45,10,9,9,88,161,0.26,453.8,0.74,453.8,0,0,0,0,-9,9,45,10,9,0,97,518,990,966.4,23.6,0.221,0.113,0.00479,0.334,0.0141,2,0.249,0.583,0.0247,23.1,0.958,0.98,0.939,49.1,48.2,96.3,2310
2003-06-29,2002,9,39,180,606.32,0.36,4,Mod_Dry,45,10,9,9,88,161,0.27,445.3,0.73,445.3,0,0,0,0,-9,9,45,10,9,0,97,509,990,966.3,23.7,0.216,0.109,0.00461,0.325,0.0137,2,0.243,0.568,0.024,23.1,0.958,0.98,0.939,48.3,47.4,94.7,2270
2003-06-30,2002,9,39,181,597.84,0.36,4,Mod_Dry,45,10,9,9,88,161,0.27,436.8,0.73,436.8,0,0,0,0,-9,9,45,10,9,0,97,501,990,966.3,23.7,0.212,0.105,0.00444,0.317,0.0134,2,0.237,0.555,0.0234,23.2,0.957,0.98,0.938,47.5,46.5,93.1,2230
2003-07-01,2002,10,40,182,589.36,0.36,4,Mod_Dry,42,9,8,6,70,135,0.23,454.4,0.77,454.4,0,0,0,0,-6,6,42,9,8,0,76,513,990,966.3,23.7,0.218,0.113,0.00478,0.332,0.014,2,0.249,0.581,0.0245,23.2,0.958,0.98,0.939,49.4,48.2,96.4,2310
2003-07-02,2002,10,40,183,580.89,0.37,4,Mod_Dry,42,9,8,6,70,135,0.23,445.9,0.77,445.9,0,0,0,0,-6,6,42,9,8,0,76,505,990,966.2,23.8,0.214,0.109,0.0046,0.323,0.0136,2,0.243,0.567,0.0238,23.2,0.958,0.98,0.939,48.6,47.7,95.3,2290
2003-07-03,2002,10,40,184,572.41,0.37,4,Mod_Dry,42,9,8,6,70,135,0.24,437.4,0.76,437.4,0,0,0,0,-6,6,42,9,8,0,76,496,990,966.2,23.8,0.211,0.105,0.00443,0.316,0.0133,2,0.238,0.554,0.0233,23.3,0.957,0.98,0.938,47.8,46.8,93.7,2250
2003-07-04,2002,10,40,185,564.48,0.38,4,Mod_Dry,42,9,8,6,70,135,0.24,429.5,0.76,429.5,0,0,0,0,-6,6,42,9,8,0,76,488,990,966.1,23.9,0.208,0.102,0.00426,0.31,0.013,2,0.232,0.542,0.0227,23.3,0.957,0.98,0.938,47,46,92.1,2210
2003-07-05,2002,10,40,186,556.55,0.38,4,Mod_Dry,42,9,8,6,70,135,0.24,421.6,0.76,421.6,0,0,0,0,-6,6,42,9,8,0,76,481,990,966.1,23.9,0.205,0.098,0.0041,0.303,0.0127,2,0.227,0.53,0.0222,23.4,0.956,0.98,0.937,46.2,45.3,90.5,2170
2003-07-06,2002,10,40,187,549.72,0.38,4,Mod_Dry,42,9,8,6,70,135,0.25,414.7,0.75,414.7,0,0,0,0,-6,6,42,9,8,0,76,474,990,966.1,23.9,0.203,0.0947,0.00396,0.297,0.0124,2,0.222,0.52,0.0217,23.4,0.956,0.98,0.937,45.5,44.6,89.2,2140
2003-07-07,2002,10,40,188,542.33,0.39,4,Mod_Dry,42,9,8,6,70,135,0.25,407.3,0.75,407.3,0,0,0,0,-6,6,42,9,8,0,76,466,990,966,24,0.2,0.0913,0.00381,0.291,0.0122,2,0.217,0.509,0.0212,23.5,0.955,0.98,0.936,44.7,43.9,87.7,2110
2003-07-08,2002,10,41,189,534.95,0.39,4,Mod_Dry,42,9,8,6,70,135,0.25,399.9,0.75,399.9,0,0,0,0,-6,6,42,9,8,0,76,459,990,966,24,0.198,0.0878,0.00366,0.285,0.0119,2,0.212,0.498,0.0207,23.5,0.955,0.98,0.936,44,43.1,86.2,2070
2003-07-09,2002,10,41,190,527.57,0.39,4,Mod_Dry,42,9,8,6,70,135,0.26,392.6,0.74,392.6,0,0,0,0,-6,6,42,9,8,0,76,452,990,966,24,0.195,0.0843,0.00351,0.279,0.0116,2,0.207,0.487,0.0203,23.5,0.954,0.98,0.935,43.2,42.4,84.7,2030
2003-07-10,2002,10,41,191,520.73,0.4,4,Mod_Dry,42,9,8,6,70,135,0.26,385.7,0.74,385.7,0,0,0,0,-6,6,42,9,8,0,76,445,990,965.9,24.1,0.192,0.0811,0.00337,0.274,0.0114,2,0.203,0.476,0.0198,23.6,0.953,0.98,0.934,42.5,41.7,83.3,2000
2003-07-11,2002,10,41,192,513.89,0.4,3,Normal,50,10,9,9,108,186,0.36,327.9,0.64,327.9,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.0538,0.00223,0.229,0.00952,2,0.164,0.393,0.0163,23.7,0.945,0.97,0.917,36,34.9,69.9,1680
2003-07-12,2002,10,41,193,508.15,0.41,3,Normal,50,10,9,9,108,186,0.37,322.1,0.63,322.1,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.174,0.0511,0.00212,0.225,0.00932,2,0.16,0.385,0.0159,23.7,0.944,0.97,0.916,35.4,34.3,68.7,1650
2003-07-13,2002,10,41,194,501.86,0.41,3,Normal,50,10,9,9,108,186,0.37,315.9,0.63,315.9,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.171,0.0481,0.00199,0.219,0.00909,2,0.156,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.7,67.4,1620
2003-07-14,2002,10,41,195,495.57,0.41,3,Normal,50,10,9,9,108,186,0.38,309.6,0.63,309.6,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0451,0.00187,0.214,0.00886,2,0.151,0.366,0.0151,23.8,0.942,0.97,0.914,34.1,33,66.1,1590
2003-07-15,2002,10,42,196,489.29,0.42,3,Normal,50,10,9,9,108,186,0.38,303.3,0.62,303.3,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.0422,0.00174,0.209,0.00864,2,0.147,0.356,0.0147,23.8,0.941,0.97,0.913,33.4,32.4,64.8,1550
2003-07-16,2002,10,42,197,483,0.42,3,Normal,50,10,9,9,108,186,0.39,297,0.61,297,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.0392,0.00162,0.204,0.00842,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
2003-07-17,2002,10,42,198,477.25,0.43,3,Normal,50,10,9,9,108,186,0.39,291.3,0.61,291.3,0,0,0,0,-9,9,50,10,9,0,117,360,990,965.7,24.3,0.163,0.0365,0.0015,0.199,0.00821,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32.1,31.1,62.2,1490
2003-07-18,2002,10,42,199,471.51,0.43,3,Normal,50,10,9,9,108,186,0.39,285.5,0.61,285.5,0,0,0,0,-9,9,50,10,9,0,117,355,990,965.7,24.3,0.161,0.0338,0.00139,0.194,0.00801,2,0.135,0.33,0.0136,23.9,0.938,0.97,0.91,31.4,30.5,61,1460
2003-07-19,2002,10,42,200,465.77,0.43,3,Normal,50,10,9,9,108,186,0.4,279.8,0.6,279.8,0,0,0,0,-9,9,50,10,9,0,117,349,990,965.7,24.3,0.159,0.0311,0.00128,0.19,0.0078,2,0.131,0.321,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.8,1430
2003-07-20,2002,10,42,201,461.12,0.44,3,Normal,50,10,9,9,108,186,0.4,275.1,0.6,275.1,0,0,0,0,-9,9,50,10,9,0,117,344,990,965.7,24.3,0.157,0.0289,0.00119,0.186,0.00764,2,0.128,0.314,0.0129,24,0.936,0.97,0.907,30.3,29.4,58.8,1410
2003-07-21,2002,10,42,202,455.93,0.44,3,Normal,50,10,9,9,108,186,0.41,269.9,0.59,269.9,0,0,0,0,-9,9,50,10,9,0,117,339,990,965.7,24.3,0.155,0.0264,0.00108,0.182,0.00746,2,0.125,0.306,0.0126,24,0.934,0.97,0.906,29.7,28.8,57.7,1380
2003-07-22,2002,10,43,203,450.73,0.44,3,Normal,50,10,9,9,108,186,0.41,264.7,0.59,264.7,0,0,0,0,-9,9,50,10,9,0,117,334,990,965.6,24.4,0.153,0.024,0.000983,0.177,0.00727,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.2,28.3,56.6,1360
2003-07-23,2002,10,43,204,445.54,0.45,3,Normal,50,10,9,9,108,186,0.42,259.5,0.58,259.5,0,0,0,0,-9,9,50,10,9,0,117,329,990,965.6,24.4,0.151,0.0215,0.000881,0.173,0.00709,2,0.118,0.291,0.0119,24.1,0.932,0.97,0.904,28.6,27.7,55.5,1330
2003-07-24,2002,10,43,205,440.34,0.45,3,Normal,50,10,9,9,108,186,0.42,254.3,0.58,254.3,0,0,0,0,-9,9,50,10,9,0,117,323,990,965.6,24.4,0.15,0.019,0.00078,0.169,0.00691,2,0.114,0.283,0.0116,24.1,0.931,0.97,0.903,28,27.2,54.4,1300
2003-07-25,2002,10,43,206,435.14,0.46,3,Normal,50,10,9,9,108,186,0.43,249.1,0.57,249.1,0,0,0,0,-9,9,50,10,9,0,117,318,990,965.6,24.4,0.148,0.0169,0.000693,0.165,0.00674,2,0.111,0.275,0.0113,24.2,0.93,0.97,0.902,27.4,26.6,53.2,1280
2003-07-26,2002,10,43,207,429.95,0.46,3,Normal,50,10,9,9,108,186,0.43,243.9,0.57,243.9,0,0,0,0,-9,9,50,10,9,0,117,313,990,965.5,24.5,0.146,0.0165,0.000674,0.162,0.00664,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.9,26.1,52.1,1250
2003-07-27,2002,10,43,208,425.3,0.46,3,Normal,50,10,9,9,108,186,0.44,239.3,0.56,239.3,0,0,0,0,-9,9,50,10,9,0,117,308,990,965.5,24.5,0.144,0.0161,0.000657,0.16,0.00655,2,0.104,0.264,0.0108,24.2,0.926,0.97,0.899,26.3,25.5,51.1,1230
2003-07-28,2002,10,43,209,420.65,0.47,3,Normal,50,10,9,9,108,186,0.44,234.7,0.56,234.7,0,0,0,0,-9,9,50,10,9,0,117,304,990,965.5,24.5,0.143,0.0157,0.00064,0.158,0.00646,2,0.101,0.259,0.0106,24.2,0.925,0.97,0.897,25.8,25,50.1,1200
2003-07-29,2002,10,44,210,416,0.47,3,Normal,50,10,9,9,108,186,0.45,230,0.55,230,0,0,0,0,-9,9,50,10,9,0,117,299,990,965.5,24.5,0.141,0.0153,0.000624,0.156,0.00637,1,0.253,0.409,0.0167,24.1,0.957,0.98,0.938,52.1,48.2,48.2,1160
2003-07-30,2002,10,44,211,411.36,0.47,3,Normal,50,10,9,9,108,186,0.45,225.4,0.55,225.4,0,0,0,0,-9,9,50,10,9,0,117,294,990,965.5,24.5,0.139,0.0149,0.000607,0.154,0.00629,1,0.247,0.401,0.0163,24.1,0.959,0.98,0.939,51.2,48.2,48.2,1160
2003-07-31,2002,10,44,212,407.8,0.48,3,Normal,50,10,9,9,108,186,0.46,221.8,0.54,221.8,0,0,0,0,-9,9,50,10,9,0,117,291,990,965.4,24.6,0.138,0.0146,0.000594,0.153,0.00622,1,0.242,0.395,0.0161,24.2,0.958,0.98,0.939,50.4,48.2,48.2,1160
2003-08-01,2002,11,44,213,402.61,0.48,3,Normal,47,8,6,5,89,155,0.39,247.6,0.61,247.6,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.144,0.0168,0.000683,0.161,0.00656,2,0.11,0.271,0.011,24.3,0.929,0.97,0.901,27.4,26.6,53.2,1280
2003-08-02,2002,11,44,214,396.32,0.49,3,Normal,47,8,6,5,89,155,0.39,241.3,0.61,241.3,0,0,0,0,-5,5,47,8,6,0,94,302,990,965.4,24.6,0.142,0.0163,0.000661,0.158,0.00644,2,0.105,0.264,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.8,1240
2003-08-03,2002,11,44,215,391.67,0.49,3,Normal,47,8,6,5,89,155,0.4,236.7,0.6,236.7,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000644,0.156,0.00635,2,0.102,0.259,0.0105,24.4,0.925,0.97,0.898,26.2,25.4,50.8,1220
2003-08-04,2002,11,44,216,386.47,0.49,3,Normal,47,8,6,5,89,155,0.4,231.5,0.6,231.5,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000625,0.154,0.00625,1,0.255,0.409,0.0166,24.3,0.958,0.98,0.938,52.7,48.2,48.2,1160
2003-08-05,2002,11,45,217,381.28,0.5,3,Normal,47,8,6,5,89,155,0.41,226.3,0.59,226.3,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.015,0.000607,0.152,0.00615,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.7,48.2,48.2,1160
2003-08-06,2002,11,45,218,376.08,0.5,3,Normal,47,8,6,5,89,155,0.41,221.1,0.59,221.1,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0145,0.000588,0.15,0.00605,1,0.241,0.391,0.0158,24.3,0.958,0.98,0.939,50.5,48.2,48.2,1160
2003-08-07,2002,11,45,219,371.43,0.51,3,Normal,47,8,6,5,89,155,0.42,216.4,0.58,216.4,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000572,0.148,0.00597,1,0.235,0.382,0.0154,24.4,0.958,0.98,0.938,49.5,48.2,48.2,1160
2003-08-08,2002,11,45,220,366.79,0.51,3,Normal,47,8,6,5,89,155,0.42,211.8,0.58,211.8,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000555,0.146,0.00588,1,0.228,0.374,0.0151,24.4,0.957,0.98,0.938,48.5,47.5,47.5,1140
2003-08-09,2002,11,45,221,362.14,0.52,3,Normal,47,8,6,5,89,155,0.43,207.1,0.57,207.1,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0134,0.000539,0.144,0.00579,1,0.222,0.366,0.0148,24.4,0.956,0.98,0.937,47.4,46.5,46.5,1120
2003-08-10,2002,11,45,222,358.58,0.52,3,Normal,47,8,6,5,89,155,0.43,203.6,0.57,203.6,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000526,0.142,0.00572,1,0.217,0.359,0.0145,24.4,0.955,0.98,0.936,46.6,45.7,45.7,1100
2003-08-11,2002,11,45,223,354.48,0.52,3,Normal,47,8,6,5,89,155,0.44,199.5,0.56,199.5,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0127,0.000512,0.14,0.00565,1,0.212,0.352,0.0142,24.5,0.955,0.98,0.936,45.7,44.8,44.8,1080
2003-08-12,2002,11,46,224,350.38,0.53,3,Normal,47,8,6,5,89,155,0.44,195.4,0.56,195.4,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.2,24.8,0.126,0.0124,0.000497,0.138,0.00557,1,0.206,0.345,0.0139,24.5,0.954,0.98,0.934,44.8,43.9,43.9,1050
2003-08-13,2002,11,46,225,346.28,0.53,3,Normal,47,8,6,5,89,155,0.45,191.3,0.55,191.3,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.125,0.012,0.000483,0.137,0.00549,1,0.201,0.337,0.0136,24.5,0.952,0.98,0.933,43.8,42.9,42.9,1030
2003-08-14,2002,11,46,226,342.18,0.53,3,Normal,47,8,6,5,89,155,0.45,187.2,0.55,187.2,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0117,0.000468,0.135,0.00542,1,0.195,0.33,0.0133,24.6,0.951,0.98,0.932,42.9,42,42,1010
2003-08-15,2002,11,46,227,338.07,0.54,3,Normal,47,8,6,5,89,155,0.46,183.1,0.54,183.1,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000454,0.133,0.00534,1,0.19,0.323,0.013,24.6,0.95,0.98,0.931,41.9,41.1,41.1,986
2003-08-16,2002,11,46,228,334.52,0.54,3,Normal,47,8,6,5,89,155,0.46,179.5,0.54,179.5,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.12,0.011,0.000442,0.131,0.00527,1,0.185,0.316,0.0127,24.6,0.949,0.978,0.928,41.1,40.2,40.2,965
2003-08-17,2002,11,46,229,330.97,0.55,3,Normal,47,8,6,5,89,155,0.47,176,0.53,176,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000429,0.13,0.00521,1,0.18,0.31,0.0124,24.6,0.948,0.977,0.926,40.3,39.3,39.3,944
2003-08-18,2002,11,46,230,327.41,0.55,3,Normal,47,8,6,5,89,155,0.47,172.4,0.53,172.4,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000417,0.128,0.00514,1,0.175,0.304,0.0122,24.7,0.947,0.975,0.923,39.5,38.5,38.5,923
2003-08-19,2002,11,47,231,323.86,0.55,3,Normal,47,8,6,5,89,155,0.48,168.9,0.52,168.9,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000404,0.127,0.00507,1,0.17,0.297,0.0119,24.7,0.945,0.973,0.92,38.6,37.6,37.6,903
2003-08-20,2002,11,47,232,320.3,0.56,3,Normal,47,8,6,5,89,155,0.48,165.3,0.52,165.3,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.0098,0.000392,0.125,0.00501,1,0.166,0.291,0.0116,24.7,0.944,0.971,0.917,37.8,36.7,36.7,882
2003-08-21,2002,11,47,233,317.84,0.56,3,Normal,47,8,6,5,89,155,0.49,162.8,0.51,162.8,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.00959,0.000383,0.124,0.00496,1,0.162,0.286,0.0115,24.7,0.944,0.97,0.915,37.3,36.1,36.1,867
2003-08-22,2002,11,47,234,314.83,0.57,3,Normal,47,8,6,5,89,155,0.49,159.8,0.51,159.8,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.113,0.00934,0.000373,0.123,0.00491,1,0.158,0.281,0.0112,24.7,0.943,0.97,0.914,36.6,35.5,35.5,851
2003-08-23,2002,11,47,235,311.82,0.57,3,Normal,47,8,6,5,89,155,0.5,156.8,0.5,156.8,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.112,0.00908,0.000363,0.121,0.00485,1,0.154,0.276,0.011,24.8,0.942,0.97,0.913,35.9,34.8,34.8,835
2003-08-24,2002,11,47,236,308.82,0.57,3,Normal,47,8,6,5,89,155,0.5,153.8,0.5,153.8,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.111,0.00882,0.000352,0.12,0.0048,1,0.15,0.27,0.0108,24.8,0.941,0.97,0.913,35.2,34.1,34.1,819
2003-08-25,2002,11,47,237,305.81,0.58,3,Normal,47,8,6,5,89,155,0.51,150.8,0.49,150.8,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.00857,0.000342,0.119,0.00474,1,0.146,0.265,0.0106,24.8,0.94,0.97,0.912,34.5,33.4,33.4,803
2003-08-26,2002,11,48,238,302.8,0.58,3,Normal,47,8,6,5,89,155,0.51,147.8,0.49,147.8,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00831,0.000331,0.118,0.00469,1,0.142,0.26,0.0103,24.8,0.939,0.97,0.91,33.8,32.8,32.8,786
2003-08-27,2002,11,48,239,299.79,0.58,3,Normal,47,8,6,5,89,155,0.52,144.8,0.48,144.8,0,0,0,0,-5,5,47,8,6,0,94,206,990,964.9,25.1,0.108,0.00806,0.000321,0.116,0.00463,1,0.138,0.254,0.0101,24.8,0.937,0.97,0.909,33.1,32.1,32.1,770
2003-08-28,2002,11,48,240,296.79,0.59,3,Normal,47,8,6,5,89,155,0.52,141.8,0.48,141.8,0,0,0,0,-5,5,47,8,6,0,94,203,990,964.9,25.1,0.107,0.0078,0.000311,0.115,0.00458,1,0.134,0.249,0.00991,24.9,0.936,0.97,0.908,32.4,31.4,31.4,753
2003-08-29,2002,11,48,241,293.78,0.59,3,Normal,47,8,6,5,89,155,0.53,138.8,0.47,138.8,0,0,0,0,-5,5,47,8,6,0,94,200,990,964.9,25.1,0.106,0.00755,0.0003,0.114,0.00452,1,0.13,0.243,0.00969,24.9,0.935,0.97,0.907,31.7,30.7,30.7,737
2003-08-30,2002,11,48,242,290.77,0.6,3,Normal,47,8,6,5,89,155,0.53,135.8,0.47,135.8,0,0,0,0,-5,5,47,8,6,0,94,197,990,964.9,25.1,0.105,0.00729,0.00029,0.112,0.00447,1,0.126,0.238,0.00947,24.9,0.933,0.97,0.905,30.9,30,30,720
2003-08-31,2002,11,48,243,288.31,0.6,3,Normal,47,8,6,5,89,155,0.54,133.3,0.46,133.3,0,0,0,0,-5,5,47,8,6,0,94,194,990,964.9,25.1,0.104,0.00708,0.000282,0.111,0.00442,1,0.122,0.234,0.00929,24.9,0.932,0.97,0.904,30.4,29.5,29.5,707
2003-09-01,2002,12,48,244,284.75,0.6,3,Normal,40,6,4,3,65,118,0.41,166.8,0.59,166.8,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.4,37.4,37.4,897
2003-09-02,2002,12,49,245,281.2,0.61,3,Normal,40,6,4,3,65,118,0.42,163.2,0.58,163.2,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00962,0.000382,0.12,0.00478,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,876
2003-09-03,2002,12,49,246,277.1,0.62,3,Normal,40,6,4,3,65,118,0.43,159.1,0.57,159.1,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00927,0.000368,0.119,0.00471,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.6,35.5,35.5,853
2003-09-04,2002,12,49,247,273.54,0.62,3,Normal,40,6,4,3,65,118,0.43,155.5,0.57,155.5,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00897,0.000356,0.117,0.00464,1,0.152,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
2003-09-05,2002,12,49,248,269.99,0.63,3,Normal,40,6,4,3,65,118,0.44,152,0.56,152,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00867,0.000344,0.115,0.00458,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,814
2003-09-06,2002,12,49,249,266.43,0.63,3,Normal,40,6,4,3,65,118,0.44,148.4,0.56,148.4,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.106,0.00837,0.000332,0.114,0.00451,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.1,33.1,33.1,794
2003-09-07,2002,12,49,250,263.97,0.64,3,Normal,40,6,4,3,65,118,0.45,146,0.55,146,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00816,0.000323,0.113,0.00447,1,0.14,0.252,0.01,25,0.938,0.97,0.909,33.5,32.5,32.5,781
2003-09-08,2002,12,49,251,260.97,0.64,3,Normal,40,6,4,3,65,118,0.45,143,0.55,143,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.0079,0.000313,0.112,0.00442,1,0.136,0.247,0.00978,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2003-09-09,2002,12,50,252,257.96,0.65,3,Normal,40,6,4,3,65,118,0.46,140,0.54,140,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00765,0.000303,0.11,0.00436,1,0.131,0.242,0.00956,25,0.935,0.97,0.907,32.1,31.2,31.2,748
2003-09-10,2002,12,50,253,254.95,0.65,3,Normal,40,6,4,3,65,118,0.46,136.9,0.54,136.9,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00739,0.000292,0.109,0.00431,1,0.127,0.236,0.00935,25,0.934,0.97,0.906,31.4,30.5,30.5,731
2003-09-11,2002,12,50,254,251.94,0.66,3,Normal,40,6,4,3,65,118,0.47,133.9,0.53,133.9,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00713,0.000282,0.108,0.00425,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.905,30.7,29.8,29.8,715
2003-09-12,2002,12,50,255,248.93,0.67,3,Normal,40,6,4,3,65,118,0.47,130.9,0.53,130.9,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0994,0.00688,0.000272,0.106,0.0042,1,0.119,0.226,0.00891,25.1,0.931,0.97,0.903,30,29.1,29.1,698
