date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-09-13,2002,12,50,256,245.93,0.68,3,Normal,40,6,4,3,65,118,0.48,127.9,0.52,127.9,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0983,0.00662,0.000262,0.105,0.00414,1,0.115,0.22,0.00869,25.1,0.93,0.97,0.902,29.3,28.4,28.4,682
2003-09-14,2002,12,50,257,243.47,0.68,3,Normal,40,6,4,3,65,118,0.48,125.5,0.52,125.5,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0975,0.00641,0.000253,0.104,0.0041,1,0.112,0.216,0.00851,25.1,0.929,0.97,0.901,28.7,27.9,27.9,669
2003-09-15,2002,12,50,258,241,0.69,3,Normal,40,6,4,3,65,118,0.49,123,0.51,123,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0966,0.00621,0.000245,0.103,0.00405,1,0.109,0.211,0.00834,25.1,0.927,0.97,0.9,28.1,27.3,27.3,655
2003-09-16,2002,12,51,259,238.54,0.7,3,Normal,40,6,4,3,65,118,0.49,120.5,0.51,120.5,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0957,0.006,0.000236,0.102,0.00401,1,0.105,0.207,0.00816,25.2,0.926,0.97,0.898,27.5,26.7,26.7,641
2003-09-17,2002,12,51,260,236.08,0.7,3,Normal,40,6,4,3,65,118,0.5,118.1,0.5,118.1,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0949,0.00579,0.000228,0.101,0.00396,1,0.102,0.203,0.00798,25.2,0.924,0.97,0.896,26.9,26.1,26.1,627
2003-09-18,2002,12,51,261,233.62,0.71,3,Normal,40,6,4,3,65,118,0.51,115.6,0.49,115.6,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.094,0.00558,0.00022,0.0996,0.00392,1,0.0986,0.198,0.0078,25.2,0.922,0.97,0.895,26.4,25.6,25.6,614
2003-09-19,2002,12,51,262,231.16,0.72,3,Normal,40,6,4,3,65,118,0.51,113.2,0.49,113.2,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0931,0.00537,0.000211,0.0985,0.00388,1,0.0953,0.194,0.00762,25.2,0.921,0.97,0.893,25.8,25,25,600
2003-09-20,2002,12,51,263,228.7,0.72,3,Normal,40,6,4,3,65,118,0.52,110.7,0.48,110.7,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0922,0.00516,0.000203,0.0974,0.00383,1,0.0919,0.189,0.00745,25.2,0.919,0.97,0.891,25.2,24.4,24.4,586
2003-09-21,2002,12,51,264,227.33,0.73,4,Mod_Dry,34,6,4,3,44,91,0.4,136.3,0.6,136.3,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0992,0.00734,0.000288,0.107,0.00419,1,0.127,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,732
2003-09-22,2002,12,51,265,224.32,0.74,4,Mod_Dry,34,6,4,3,44,91,0.41,133.3,0.59,133.3,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0981,0.00708,0.000278,0.105,0.00413,1,0.122,0.228,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,716
2003-09-23,2002,12,52,266,222.96,0.74,4,Mod_Dry,34,6,4,3,44,91,0.41,132,0.59,132,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0976,0.00697,0.000274,0.105,0.00411,1,0.121,0.225,0.00885,25.2,0.931,0.97,0.903,30.4,29.5,29.5,708
2003-09-24,2002,12,52,267,221.04,0.75,4,Mod_Dry,34,6,4,3,44,91,0.41,130,0.59,130,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.097,0.0068,0.000267,0.104,0.00407,1,0.118,0.222,0.00871,25.3,0.931,0.97,0.903,30,29.1,29.1,698
2003-09-25,2002,12,52,268,219.13,0.76,4,Mod_Dry,34,6,4,3,44,91,0.41,128.1,0.58,128.1,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0963,0.00664,0.000261,0.103,0.00404,1,0.115,0.218,0.00857,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2003-09-26,2002,12,52,269,217.22,0.77,4,Mod_Dry,34,6,4,3,44,91,0.42,126.2,0.58,126.2,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0956,0.00648,0.000254,0.102,0.004,1,0.113,0.215,0.00843,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2003-09-27,2002,12,52,270,215.3,0.77,4,Mod_Dry,34,6,4,3,44,91,0.42,124.3,0.58,124.3,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0949,0.00632,0.000248,0.101,0.00397,1,0.11,0.212,0.00829,25.3,0.928,0.97,0.9,28.6,27.8,27.8,666
2003-09-28,2002,12,52,271,213.39,0.78,4,Mod_Dry,34,6,4,3,44,91,0.43,122.4,0.57,122.4,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0943,0.00615,0.000241,0.1,0.00393,1,0.108,0.208,0.00816,25.3,0.927,0.97,0.899,28.2,27.3,27.3,655
2003-09-29,2002,12,52,272,211.47,0.79,4,Mod_Dry,34,6,4,3,44,91,0.43,120.5,0.57,120.5,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0936,0.00599,0.000235,0.0996,0.0039,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2003-09-30,2002,12,53,273,209.56,0.79,4,Mod_Dry,34,6,4,3,44,91,0.43,118.6,0.57,118.6,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0929,0.00583,0.000228,0.0987,0.00387,1,0.103,0.201,0.00788,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2003-10-01,2003,1,1,274,207.64,0.8,4,Mod_Dry,31,4,3,2,33,73,0.35,134.6,0.65,134.6,0,0,0,0,-2,2,31,4,3,0,35,173,990,964.4,25.6,0.0965,0.00719,0.000282,0.104,0.00406,1,0.124,0.228,0.00892,25.3,0.932,0.97,0.904,31.2,30.2,30.2,726
2003-10-02,2003,1,1,275,206.28,0.8,4,Mod_Dry,31,4,3,2,33,73,0.35,133.3,0.65,133.3,0,0,0,0,-2,2,31,4,3,0,35,171,990,964.4,25.6,0.096,0.00708,0.000277,0.103,0.00403,1,0.122,0.225,0.00882,25.3,0.932,0.97,0.904,30.9,29.9,29.9,718
2003-10-03,2003,1,1,276,204.91,0.81,4,Mod_Dry,31,4,3,2,33,73,0.36,131.9,0.64,131.9,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0955,0.00696,0.000272,0.102,0.00401,1,0.121,0.223,0.00872,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2003-10-04,2003,1,1,277,203.54,0.81,4,Mod_Dry,31,4,3,2,33,73,0.36,130.5,0.64,130.5,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.095,0.00685,0.000268,0.102,0.00398,1,0.119,0.221,0.00862,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2003-10-05,2003,1,1,278,202.18,0.81,4,Mod_Dry,31,4,3,2,33,73,0.36,129.2,0.64,129.2,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0945,0.00673,0.000263,0.101,0.00396,1,0.117,0.218,0.00853,25.4,0.93,0.97,0.902,29.9,29,29,696
2003-10-06,2003,1,1,279,200.81,0.82,4,Mod_Dry,31,4,3,2,33,73,0.36,127.8,0.64,127.8,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0941,0.00661,0.000258,0.101,0.00393,1,0.115,0.216,0.00843,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2003-10-07,2003,1,1,280,199.44,0.82,4,Mod_Dry,31,4,3,2,33,73,0.37,126.4,0.63,126.4,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0936,0.0065,0.000254,0.1,0.00391,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
2003-10-08,2003,1,2,281,198.07,0.83,4,Mod_Dry,31,4,3,2,33,73,0.37,125.1,0.63,125.1,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0931,0.00638,0.000249,0.0995,0.00389,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.901,28.9,28,28,673
2003-10-09,2003,1,2,282,196.71,0.83,4,Mod_Dry,31,4,3,2,33,73,0.37,123.7,0.63,123.7,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0926,0.00627,0.000245,0.0989,0.00386,1,0.11,0.208,0.00814,25.4,0.927,0.97,0.9,28.6,27.7,27.7,665
2003-10-10,2003,1,2,283,195.34,0.83,4,Mod_Dry,31,4,3,2,33,73,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0921,0.00615,0.00024,0.0983,0.00384,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2003-10-11,2003,1,2,284,193.97,0.84,4,Mod_Dry,31,4,3,2,33,73,0.38,121,0.62,121,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00603,0.000236,0.0977,0.00382,1,0.106,0.203,0.00795,25.4,0.926,0.97,0.898,27.9,27,27,649
2003-10-12,2003,1,2,285,192.61,0.84,4,Mod_Dry,31,4,3,2,33,73,0.38,119.6,0.62,119.6,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00592,0.000231,0.0971,0.00379,1,0.104,0.201,0.00786,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2003-10-13,2003,1,2,286,191.24,0.85,4,Mod_Dry,31,4,3,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.0058,0.000227,0.0965,0.00377,1,0.102,0.199,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2003-10-14,2003,1,2,287,189.87,0.85,4,Mod_Dry,31,4,3,2,33,73,0.38,116.9,0.62,116.9,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.00568,0.000222,0.0959,0.00375,1,0.1,0.196,0.00767,25.4,0.923,0.97,0.895,26.8,26,26,625
2003-10-15,2003,1,3,288,188.5,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,115.5,0.61,115.5,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0897,0.00557,0.000218,0.0953,0.00372,1,0.0984,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2003-10-16,2003,1,3,289,187.14,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0947,0.0037,1,0.0966,0.191,0.00748,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2003-10-17,2003,1,3,290,190.14,0.85,4,Mod_Dry,31,4,3,2,33,73,0.38,117.1,0.62,117.1,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.00571,0.000223,0.096,0.00375,1,0.101,0.197,0.00769,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2003-10-18,2003,1,3,291,193.15,0.84,4,Mod_Dry,31,4,3,2,33,73,0.38,120.2,0.62,120.2,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2003-10-19,2003,1,3,292,191.79,0.85,4,Mod_Dry,31,4,3,2,33,73,0.38,118.8,0.62,118.8,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0909,0.00585,0.000229,0.0967,0.00378,1,0.103,0.2,0.0078,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2003-10-20,2003,1,3,293,194.25,0.84,4,Mod_Dry,31,4,3,2,33,73,0.38,121.3,0.62,121.3,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0917,0.00606,0.000237,0.0978,0.00382,1,0.106,0.204,0.00797,25.4,0.926,0.97,0.898,27.9,27.1,27.1,651
2003-10-21,2003,1,3,294,196.71,0.83,4,Mod_Dry,31,4,3,2,33,73,0.37,123.7,0.63,123.7,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0926,0.00627,0.000245,0.0989,0.00386,1,0.11,0.208,0.00814,25.4,0.927,0.97,0.9,28.6,27.7,27.7,665
2003-10-22,2003,1,4,295,196.98,0.83,4,Mod_Dry,31,4,3,2,33,73,0.37,124,0.63,124,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0927,0.00629,0.000246,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
2003-10-23,2003,1,4,296,197.25,0.83,4,Mod_Dry,31,4,3,2,33,73,0.37,124.3,0.63,124.3,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0928,0.00631,0.000247,0.0991,0.00387,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2003-10-24,2003,1,4,297,194.25,0.84,4,Mod_Dry,31,4,3,2,33,73,0.38,121.3,0.62,121.3,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0917,0.00606,0.000237,0.0978,0.00382,1,0.106,0.204,0.00797,25.4,0.926,0.97,0.898,27.9,27.1,27.1,651
2003-10-25,2003,1,4,298,192.88,0.84,4,Mod_Dry,31,4,3,2,33,73,0.38,119.9,0.62,119.9,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00594,0.000232,0.0972,0.0038,1,0.104,0.202,0.00788,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2003-10-26,2003,1,4,299,190.97,0.85,4,Mod_Dry,31,4,3,2,33,73,0.38,118,0.62,118,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00578,0.000226,0.0964,0.00377,1,0.102,0.198,0.00774,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2003-10-27,2003,1,4,300,189.05,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,116,0.61,116,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00561,0.000219,0.0955,0.00373,1,0.0992,0.195,0.00761,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2003-10-28,2003,1,4,301,187.14,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0947,0.0037,1,0.0966,0.191,0.00748,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2003-10-29,2003,1,5,302,185.22,0.87,4,Mod_Dry,31,4,3,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00529,0.000207,0.0938,0.00367,1,0.094,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2003-10-30,2003,1,5,303,183.31,0.87,4,Mod_Dry,31,4,3,2,33,73,0.4,110.3,0.6,110.3,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0879,0.00513,0.000201,0.093,0.00364,1,0.0914,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
2003-10-31,2003,1,5,304,181.39,0.88,4,Mod_Dry,31,4,3,2,33,73,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00496,0.000194,0.0922,0.00361,1,0.0888,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
2003-11-01,2003,2,5,305,179.48,0.89,4,Mod_Dry,29,4,2,2,30,67,0.37,112.5,0.63,112.5,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0876,0.00531,0.000208,0.0929,0.00363,1,0.0943,0.187,0.00733,25.4,0.92,0.97,0.892,25.7,25,25,599
2003-11-02,2003,2,5,306,179.21,0.89,4,Mod_Dry,29,4,2,2,30,67,0.37,112.2,0.63,112.2,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0875,0.00529,0.000207,0.0928,0.00363,1,0.094,0.187,0.00731,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2003-11-03,2003,2,5,307,178.39,0.89,4,Mod_Dry,29,4,2,2,30,67,0.38,111.4,0.62,111.4,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.0872,0.00522,0.000204,0.0924,0.00362,1,0.0929,0.185,0.00725,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2003-11-04,2003,2,5,308,180.3,0.88,4,Mod_Dry,29,4,2,2,30,67,0.37,113.3,0.63,113.3,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0879,0.00538,0.00021,0.0933,0.00365,1,0.0955,0.189,0.00738,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
2003-11-05,2003,2,6,309,182.76,0.88,4,Mod_Dry,29,4,2,2,30,67,0.37,115.8,0.63,115.8,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0887,0.00559,0.000219,0.0943,0.00369,1,0.0988,0.193,0.00755,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2003-11-06,2003,2,6,310,183.04,0.87,4,Mod_Dry,29,4,2,2,30,67,0.37,116,0.63,116,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0888,0.00561,0.00022,0.0945,0.00369,1,0.0992,0.194,0.00757,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2003-11-07,2003,2,6,311,182.22,0.88,4,Mod_Dry,29,4,2,2,30,67,0.37,115.2,0.63,115.2,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0885,0.00554,0.000217,0.0941,0.00368,1,0.098,0.192,0.00752,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2003-11-08,2003,2,6,312,181.39,0.88,4,Mod_Dry,29,4,2,2,30,67,0.37,114.4,0.63,114.4,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0883,0.00547,0.000214,0.0937,0.00367,1,0.0969,0.191,0.00746,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2003-11-09,2003,2,6,313,180.57,0.88,4,Mod_Dry,29,4,2,2,30,67,0.37,113.6,0.63,113.6,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.088,0.0054,0.000211,0.0934,0.00365,1,0.0958,0.189,0.0074,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2003-11-10,2003,2,6,314,179.75,0.88,4,Mod_Dry,29,4,2,2,30,67,0.37,112.8,0.63,112.8,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0877,0.00533,0.000209,0.093,0.00364,1,0.0947,0.188,0.00734,25.4,0.92,0.97,0.892,25.8,25,25,601
2003-11-11,2003,2,6,315,178.93,0.89,4,Mod_Dry,29,4,2,2,30,67,0.37,111.9,0.63,111.9,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0874,0.00526,0.000206,0.0927,0.00363,1,0.0936,0.186,0.00729,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2003-11-12,2003,2,7,316,181.39,0.88,4,Mod_Dry,29,4,2,2,30,67,0.37,114.4,0.63,114.4,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0883,0.00547,0.000214,0.0937,0.00367,1,0.0969,0.191,0.00746,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2003-11-13,2003,2,7,317,187.68,0.86,4,Mod_Dry,29,4,2,2,30,67,0.36,120.7,0.64,120.7,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00601,0.000235,0.0965,0.00377,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.898,27.8,27,27,647
2003-11-14,2003,2,7,318,189.05,0.86,4,Mod_Dry,29,4,2,2,30,67,0.35,122,0.65,122,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00612,0.000239,0.0971,0.0038,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2003-11-15,2003,2,7,319,187.68,0.86,4,Mod_Dry,29,4,2,2,30,67,0.36,120.7,0.64,120.7,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00601,0.000235,0.0965,0.00377,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.898,27.8,27,27,647
2003-11-16,2003,2,7,320,187.41,0.86,4,Mod_Dry,29,4,2,2,30,67,0.36,120.4,0.64,120.4,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00598,0.000234,0.0964,0.00377,1,0.105,0.201,0.00788,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2003-11-17,2003,2,7,321,187.68,0.86,4,Mod_Dry,29,4,2,2,30,67,0.36,120.7,0.64,120.7,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00601,0.000235,0.0965,0.00377,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.898,27.8,27,27,647
2003-11-18,2003,2,7,322,187.41,0.86,4,Mod_Dry,29,4,2,2,30,67,0.36,120.4,0.64,120.4,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00598,0.000234,0.0964,0.00377,1,0.105,0.201,0.00788,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2003-11-19,2003,2,8,323,186.04,0.87,4,Mod_Dry,29,4,2,2,30,67,0.36,119,0.64,119,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0899,0.00587,0.000229,0.0958,0.00374,1,0.103,0.199,0.00778,25.4,0.924,0.97,0.896,27.4,26.6,26.6,637
2003-11-20,2003,2,8,324,187.41,0.86,4,Mod_Dry,29,4,2,2,30,67,0.36,120.4,0.64,120.4,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00598,0.000234,0.0964,0.00377,1,0.105,0.201,0.00788,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2003-11-21,2003,2,8,325,192.06,0.85,5,Dry,23,4,2,2,19,50,0.26,142.1,0.74,142.1,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0959,0.00783,0.000306,0.104,0.00405,1,0.134,0.238,0.0093,25.3,0.935,0.97,0.907,33,32,32,769
2003-11-22,2003,2,8,326,193.97,0.84,5,Dry,23,4,2,2,19,50,0.26,144,0.74,144,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0966,0.00799,0.000312,0.105,0.00409,1,0.137,0.241,0.00944,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2003-11-23,2003,2,8,327,193.15,0.84,5,Dry,23,4,2,2,19,50,0.26,143.2,0.74,143.2,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0963,0.00792,0.000309,0.104,0.00407,1,0.136,0.24,0.00938,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2003-11-24,2003,2,8,328,196.16,0.83,5,Dry,23,4,2,2,19,50,0.26,146.2,0.74,146.2,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0974,0.00817,0.000319,0.106,0.00412,1,0.14,0.245,0.00959,25.3,0.937,0.97,0.909,34,33,33,792
2003-11-25,2003,2,8,329,198.07,0.83,5,Dry,23,4,2,2,19,50,0.25,148.1,0.75,148.1,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.098,0.00834,0.000326,0.106,0.00416,1,0.142,0.249,0.00972,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
2003-11-26,2003,2,9,330,199.44,0.82,5,Dry,23,4,2,2,19,50,0.25,149.4,0.75,149.4,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0985,0.00845,0.00033,0.107,0.00418,1,0.144,0.251,0.00981,25.3,0.938,0.97,0.91,34.9,33.8,33.8,811
2003-11-27,2003,2,9,331,200.81,0.82,5,Dry,23,4,2,2,19,50,0.25,150.8,0.75,150.8,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.099,0.00857,0.000335,0.108,0.0042,1,0.146,0.254,0.00991,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2003-11-28,2003,2,9,332,199.44,0.82,5,Dry,23,4,2,2,19,50,0.25,149.4,0.75,149.4,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0985,0.00845,0.00033,0.107,0.00418,1,0.144,0.251,0.00981,25.3,0.938,0.97,0.91,34.9,33.8,33.8,811
2003-11-29,2003,2,9,333,201.36,0.82,5,Dry,23,4,2,2,19,50,0.25,151.4,0.75,151.4,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.0992,0.00862,0.000337,0.108,0.00421,1,0.147,0.255,0.00995,25.3,0.939,0.97,0.911,35.3,34.3,34.3,822
2003-11-30,2003,2,9,334,201.63,0.82,5,Dry,23,4,2,2,19,50,0.25,151.6,0.75,151.6,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0993,0.00864,0.000338,0.108,0.00422,1,0.147,0.255,0.00997,25.3,0.939,0.97,0.911,35.4,34.3,34.3,824
2003-12-01,2003,3,9,335,201.9,0.81,5,Dry,26,4,3,2,24,59,0.29,142.9,0.71,142.9,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.0079,0.000309,0.106,0.00412,1,0.135,0.241,0.00942,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
2003-12-02,2003,3,9,336,205.46,0.81,5,Dry,26,4,3,2,24,59,0.29,146.5,0.71,146.5,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0989,0.0082,0.000321,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33.1,33.1,793
2003-12-03,2003,3,10,337,205.73,0.8,5,Dry,26,4,3,2,24,59,0.29,146.7,0.71,146.7,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00822,0.000322,0.107,0.00419,1,0.141,0.248,0.00969,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
2003-12-04,2003,3,10,338,202.72,0.81,5,Dry,26,4,3,2,24,59,0.29,143.7,0.71,143.7,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00797,0.000311,0.106,0.00414,1,0.137,0.242,0.00947,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2003-12-05,2003,3,10,339,199.72,0.82,5,Dry,26,4,3,2,24,59,0.29,140.7,0.7,140.7,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.00771,0.000301,0.105,0.00408,1,0.132,0.237,0.00926,25.4,0.935,0.97,0.907,32.7,31.7,31.7,762
2003-12-06,2003,3,10,340,198.35,0.82,5,Dry,26,4,3,2,24,59,0.3,139.3,0.7,139.3,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.00759,0.000297,0.104,0.00406,1,0.131,0.235,0.00916,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
2003-12-07,2003,3,10,341,196.43,0.83,5,Dry,26,4,3,2,24,59,0.3,137.4,0.7,137.4,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00743,0.00029,0.103,0.00403,1,0.128,0.231,0.00903,25.4,0.933,0.97,0.905,31.9,30.9,30.9,743
2003-12-08,2003,3,10,342,197.8,0.83,5,Dry,26,4,3,2,24,59,0.3,138.8,0.7,138.8,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00755,0.000295,0.104,0.00405,1,0.13,0.234,0.00913,25.4,0.934,0.97,0.906,32.2,31.3,31.3,751
2003-12-09,2003,3,10,343,201.36,0.82,5,Dry,26,4,3,2,24,59,0.29,142.4,0.71,142.4,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00785,0.000307,0.105,0.00411,1,0.135,0.24,0.00938,25.4,0.935,0.97,0.907,33.1,32.1,32.1,771
2003-12-10,2003,3,11,344,204.91,0.81,5,Dry,26,4,3,2,24,59,0.29,145.9,0.71,145.9,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00815,0.000319,0.107,0.00418,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2003-12-11,2003,3,11,345,208.47,0.8,5,Dry,26,4,3,2,24,59,0.28,149.5,0.72,149.5,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00845,0.000331,0.108,0.00424,1,0.144,0.253,0.00989,25.3,0.938,0.97,0.91,34.8,33.8,33.8,810
2003-12-12,2003,3,11,346,210.93,0.79,5,Dry,26,4,3,2,24,59,0.28,151.9,0.72,151.9,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00866,0.000339,0.109,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,823
2003-12-13,2003,3,11,347,213.93,0.78,5,Dry,26,4,3,2,24,59,0.28,154.9,0.72,154.9,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00892,0.00035,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,840
2003-12-14,2003,3,11,348,216.94,0.77,5,Dry,26,4,3,2,24,59,0.27,157.9,0.73,157.9,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00917,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2003-12-15,2003,3,11,349,219.4,0.76,5,Dry,26,4,3,2,24,59,0.27,160.4,0.73,160.4,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.4,36.2,36.2,870
2003-12-16,2003,3,11,350,220.77,0.75,5,Dry,26,4,3,2,24,59,0.27,161.8,0.73,161.8,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.0095,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2003-12-17,2003,3,12,351,222.68,0.74,5,Dry,26,4,3,2,24,59,0.27,163.7,0.73,163.7,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00966,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37.1,37.1,889
2003-12-18,2003,3,12,352,222.41,0.74,5,Dry,26,4,3,2,24,59,0.27,163.4,0.73,163.4,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00964,0.000379,0.114,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,888
2003-12-19,2003,3,12,353,221.59,0.75,5,Dry,26,4,3,2,24,59,0.27,162.6,0.73,162.6,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00957,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2003-12-20,2003,3,12,354,224.05,0.74,5,Dry,26,4,3,2,24,59,0.26,165.1,0.74,165.1,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00978,0.000384,0.115,0.00453,1,0.165,0.281,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,897
2003-12-21,2003,3,12,355,224.32,0.74,5,Dry,26,4,3,2,24,59,0.26,165.3,0.74,165.3,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.0098,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.5,37.5,899
2003-12-22,2003,3,12,356,225.14,0.74,5,Dry,26,4,3,2,24,59,0.26,166.1,0.74,166.1,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00455,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,904
2003-12-23,2003,3,12,357,228.15,0.73,5,Dry,26,4,3,2,24,59,0.26,169.2,0.74,169.2,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
2003-12-24,2003,3,13,358,230.61,0.72,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,936
2003-12-25,2003,3,13,359,231.98,0.71,5,Dry,26,4,3,2,24,59,0.25,173,0.75,173,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000411,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.4,39.4,945
2003-12-26,2003,3,13,360,231.71,0.71,5,Dry,26,4,3,2,24,59,0.26,172.7,0.74,172.7,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.2,39.3,39.3,943
2003-12-27,2003,3,13,361,231.43,0.72,5,Dry,26,4,3,2,24,59,0.26,172.4,0.74,172.4,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.00041,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.2,39.2,39.2,941
2003-12-28,2003,3,13,362,232.25,0.71,5,Dry,26,4,3,2,24,59,0.25,173.3,0.75,173.3,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00468,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
2003-12-29,2003,3,13,363,231.98,0.71,5,Dry,26,4,3,2,24,59,0.25,173,0.75,173,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000411,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.4,39.4,945
2003-12-30,2003,3,13,364,230.07,0.72,5,Dry,26,4,3,2,24,59,0.26,171.1,0.74,171.1,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.173,0.291,0.0115,25.1,0.945,0.976,0.922,39.9,38.9,38.9,933
2003-12-31,2003,3,14,365,230.34,0.72,5,Dry,26,4,3,2,24,59,0.26,171.3,0.74,171.3,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,39,39,935
2004-01-01,2003,4,14,1,234.44,0.71,5,Dry,29,5,4,2,33,73,0.31,161.4,0.69,161.4,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00947,0.000373,0.115,0.00454,1,0.16,0.276,0.0109,25.1,0.942,0.971,0.915,37.5,36.4,36.4,873
2004-01-02,2003,4,14,2,238,0.7,5,Dry,29,5,4,2,33,73,0.31,165,0.69,165,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00978,0.000385,0.117,0.00461,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.918,38.3,37.3,37.3,894
2004-01-03,2003,4,14,3,238.27,0.7,5,Dry,29,5,4,2,33,73,0.31,165.3,0.69,165.3,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.0098,0.000386,0.117,0.00461,1,0.166,0.283,0.0111,25.1,0.944,0.973,0.918,38.4,37.3,37.3,896
2004-01-04,2003,4,14,4,238,0.7,5,Dry,29,5,4,2,33,73,0.31,165,0.69,165,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00978,0.000385,0.117,0.00461,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.918,38.3,37.3,37.3,894
2004-01-05,2003,4,14,5,237.18,0.7,5,Dry,29,5,4,2,33,73,0.31,164.2,0.69,164.2,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00971,0.000382,0.117,0.00459,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.1,37,37,889
2004-01-06,2003,4,14,6,237.45,0.7,5,Dry,29,5,4,2,33,73,0.31,164.4,0.69,164.4,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00973,0.000383,0.117,0.0046,1,0.165,0.281,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,891
2004-01-07,2003,4,15,7,242.64,0.69,5,Dry,29,5,4,2,33,73,0.3,169.6,0.7,169.6,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000401,0.119,0.00469,1,0.172,0.29,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2004-01-08,2003,4,15,8,246.2,0.68,5,Dry,29,5,4,2,33,73,0.3,173.2,0.7,173.2,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.176,0.297,0.0117,25,0.946,0.976,0.924,40.2,39.3,39.3,943
2004-01-09,2003,4,15,9,250.3,0.67,5,Dry,29,5,4,2,33,73,0.29,177.3,0.71,177.3,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.112,0.0108,0.000428,0.122,0.00484,1,0.182,0.304,0.012,25,0.948,0.979,0.927,41.2,40.3,40.3,967
2004-01-10,2003,4,15,10,255.5,0.65,5,Dry,29,5,4,2,33,73,0.29,182.5,0.71,182.5,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000446,0.125,0.00493,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.4,41.6,41.6,997
2004-01-11,2003,4,15,11,261.79,0.64,5,Dry,29,5,4,2,33,73,0.28,188.8,0.72,188.8,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000467,0.127,0.00504,1,0.197,0.325,0.0129,24.9,0.951,0.98,0.932,43.9,43,43,1030
2004-01-12,2003,4,15,12,268.62,0.63,5,Dry,29,5,4,2,33,73,0.27,195.6,0.73,195.6,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000491,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2004-01-13,2003,4,15,13,275.46,0.62,5,Dry,29,5,4,2,33,73,0.27,202.5,0.73,202.5,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.013,0.000514,0.133,0.00529,1,0.216,0.349,0.0139,24.8,0.955,0.98,0.936,47.1,46.2,46.2,1110
2004-01-14,2003,4,16,14,282.84,0.61,5,Dry,29,5,4,2,33,73,0.26,209.8,0.74,209.8,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.00054,0.137,0.00543,1,0.226,0.362,0.0144,24.8,0.957,0.98,0.937,48.8,47.9,47.9,1150
2004-01-15,2003,4,16,15,288.04,0.6,5,Dry,29,5,4,2,33,73,0.25,215,0.75,215,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000558,0.139,0.00552,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2004-01-16,2003,4,16,16,290.5,0.6,5,Dry,29,5,4,2,33,73,0.25,217.5,0.75,217.5,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0142,0.000566,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2004-01-17,2003,4,16,17,294.05,0.59,5,Dry,29,5,4,2,33,73,0.25,221.1,0.75,221.1,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000579,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2004-01-18,2003,4,16,18,301.43,0.58,5,Dry,29,5,4,2,33,73,0.24,228.4,0.76,228.4,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.13,0.0152,0.000604,0.145,0.00577,2,0.0967,0.241,0.00962,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1200
2004-01-19,2003,4,16,19,310.46,0.57,5,Dry,29,5,4,2,33,73,0.23,237.5,0.77,237.5,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000636,0.149,0.00594,2,0.103,0.251,0.01,24.8,0.925,0.97,0.898,26.7,25.9,51.8,1240
2004-01-20,2003,4,16,20,318.39,0.56,5,Dry,29,5,4,2,33,73,0.23,245.4,0.77,245.4,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.136,0.0166,0.000664,0.152,0.00608,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
2004-01-21,2003,4,17,21,326.86,0.55,5,Dry,29,5,4,2,33,73,0.22,253.9,0.78,253.9,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0188,0.000754,0.157,0.0063,2,0.114,0.271,0.0109,24.7,0.93,0.97,0.902,28.6,27.7,55.5,1330
2004-01-22,2003,4,17,22,335.34,0.54,5,Dry,29,5,4,2,33,73,0.22,262.3,0.78,262.3,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.142,0.0228,0.000916,0.164,0.00659,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.7,57.3,1380
2004-01-23,2003,4,17,23,341.63,0.54,5,Dry,29,5,4,2,33,73,0.21,268.6,0.79,268.6,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0258,0.00104,0.17,0.00681,2,0.124,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.7,1410
2004-01-24,2003,4,17,24,349.01,0.53,5,Dry,29,5,4,2,33,73,0.21,276,0.79,276,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0293,0.00118,0.176,0.00707,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31.1,30.1,60.3,1450
2004-01-25,2003,4,17,25,358.04,0.52,5,Dry,29,5,4,2,33,73,0.2,285,0.8,285,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0335,0.00135,0.183,0.00738,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.2,1490
2004-01-26,2003,4,17,26,366.51,0.51,5,Dry,29,5,4,2,33,73,0.2,293.5,0.8,293.5,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0375,0.00152,0.19,0.00767,2,0.141,0.331,0.0134,24.4,0.939,0.97,0.911,33,32,64.1,1540
2004-01-27,2003,4,17,27,375.54,0.5,5,Dry,29,5,4,2,33,73,0.19,302.5,0.81,302.5,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0418,0.00169,0.198,0.00799,2,0.147,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,66,1580
2004-01-28,2003,4,18,28,386.75,0.49,5,Dry,29,5,4,2,33,73,0.19,313.8,0.81,313.8,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0471,0.00191,0.207,0.00838,2,0.154,0.361,0.0146,24.3,0.942,0.97,0.914,35.2,34.2,68.4,1640
2004-01-29,2003,4,18,29,399.6,0.48,5,Dry,29,5,4,2,33,73,0.18,326.6,0.82,326.6,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0532,0.00216,0.217,0.00884,2,0.163,0.38,0.0155,24.2,0.945,0.97,0.916,36.6,35.5,71.1,1710
2004-01-30,2003,4,18,30,413.54,0.47,5,Dry,29,5,4,2,33,73,0.18,340.5,0.82,340.5,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.0597,0.00243,0.229,0.00933,2,0.172,0.401,0.0164,24.1,0.947,0.972,0.92,38.2,37.1,74.2,1780
2004-01-31,2003,4,18,31,426.94,0.46,5,Dry,29,5,4,2,33,73,0.17,353.9,0.83,353.9,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.0661,0.0027,0.24,0.0098,2,0.181,0.421,0.0172,24.1,0.949,0.975,0.925,39.6,38.6,77.3,1850
2004-02-01,2003,5,18,32,441.98,0.45,5,Dry,31,6,4,3,41,85,0.19,357,0.81,357,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0675,0.00276,0.243,0.00997,2,0.183,0.427,0.0175,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
2004-02-02,2003,5,18,33,458.11,0.44,5,Dry,31,6,4,3,41,85,0.19,373.1,0.81,373.1,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.182,0.0751,0.00309,0.257,0.0106,2,0.194,0.451,0.0185,23.9,0.952,0.979,0.932,41.6,40.7,81.5,1950
2004-02-03,2003,5,18,34,472.61,0.43,5,Dry,31,6,4,3,41,85,0.18,387.6,0.82,387.6,0,0,0,0,-3,3,31,6,4,0,44,429,990,965.7,24.3,0.187,0.082,0.00338,0.269,0.0111,2,0.204,0.473,0.0195,23.8,0.953,0.98,0.934,43.1,42.3,84.5,2030
2004-02-04,2003,5,19,35,484.91,0.42,5,Dry,31,6,4,3,41,85,0.17,399.9,0.82,399.9,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.0878,0.00362,0.279,0.0115,2,0.212,0.491,0.0203,23.7,0.955,0.98,0.936,44.4,43.5,87.1,2090
2004-02-05,2003,5,19,36,498.86,0.41,5,Dry,31,6,4,3,41,85,0.17,413.9,0.83,413.9,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0943,0.00391,0.29,0.012,2,0.222,0.512,0.0212,23.6,0.956,0.98,0.937,45.9,44.9,89.9,2160
2004-02-06,2003,5,19,37,514.99,0.4,5,Dry,31,6,4,3,41,85,0.17,430,0.83,430,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00423,0.304,0.0126,2,0.233,0.536,0.0223,23.5,0.957,0.98,0.938,47.5,46.6,93.1,2230
2004-02-07,2003,5,19,38,531.67,0.39,5,Dry,31,6,4,3,41,85,0.16,446.7,0.84,446.7,0,0,0,0,-3,3,31,6,4,0,44,488,990,966,24,0.208,0.11,0.00457,0.317,0.0132,2,0.244,0.561,0.0234,23.4,0.958,0.98,0.939,49.2,48.2,96.4,2310
2004-02-08,2003,5,19,39,549.44,0.38,5,Dry,31,6,4,3,41,85,0.15,464.4,0.84,464.4,0,0,0,0,-3,3,31,6,4,0,44,505,990,966.1,23.9,0.214,0.118,0.00494,0.332,0.0139,2,0.256,0.588,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2004-02-09,2003,5,19,40,569.95,0.37,5,Dry,31,6,4,3,41,85,0.15,484.9,0.85,484.9,0,0,0,0,-3,3,31,6,4,0,44,526,990,966.2,23.8,0.225,0.128,0.00537,0.353,0.0148,3,0.161,0.514,0.0216,23.3,0.945,0.97,0.916,34.9,33.9,102,2440
2004-02-10,2003,5,19,41,591,0.36,5,Dry,31,6,4,3,41,85,0.14,506,0.86,506,0,0,0,0,-3,3,31,6,4,0,44,547,990,966.3,23.7,0.237,0.139,0.00586,0.376,0.0159,3,0.17,0.547,0.023,23.2,0.947,0.97,0.918,36.3,35.2,106,2540
2004-02-11,2003,5,20,42,613.15,0.35,5,Dry,31,6,4,3,41,85,0.14,528.1,0.86,528.1,0,0,0,0,-3,3,31,6,4,0,44,569,990,966.4,23.6,0.25,0.154,0.0065,0.404,0.0171,3,0.18,0.584,0.0247,23.1,0.949,0.971,0.922,37.8,36.7,110,2640
2004-02-12,2003,5,20,43,639.13,0.34,5,Dry,31,6,4,3,41,85,0.13,554.1,0.87,554.1,0,0,0,0,-3,3,31,6,4,0,44,595,990,966.5,23.5,0.265,0.171,0.00727,0.436,0.0185,3,0.192,0.628,0.0267,22.9,0.951,0.975,0.927,39.5,38.5,115,2770
2004-02-13,2003,5,20,44,665.65,0.33,5,Dry,31,6,4,3,41,85,0.13,580.6,0.87,580.6,0,0,0,0,-3,3,31,6,4,0,44,622,990,966.6,23.4,0.28,0.189,0.00806,0.469,0.02,3,0.204,0.672,0.0287,22.8,0.953,0.979,0.933,41.2,40.3,121,2900
2004-02-14,2003,5,20,45,693.82,0.32,5,Dry,31,6,4,3,41,85,0.12,608.8,0.88,608.8,0,0,0,0,-3,3,31,6,4,0,44,650,990,966.7,23.3,0.296,0.208,0.0089,0.503,0.0216,3,0.216,0.72,0.0309,22.6,0.955,0.98,0.936,43,42.1,126,3030
2004-02-15,2003,5,20,46,721.43,0.3,5,Dry,31,6,4,3,41,85,0.12,636.4,0.88,636.4,0,0,0,0,-3,3,31,6,4,0,44,677,990,966.8,23.2,0.311,0.226,0.00974,0.538,0.0232,3,0.229,0.767,0.033,22.4,0.956,0.98,0.937,44.6,43.7,131,3150
2004-02-16,2003,5,20,47,747.41,0.29,5,Dry,31,6,4,3,41,85,0.11,662.4,0.89,662.4,0,0,0,0,-3,3,31,6,4,0,44,703,990,966.9,23.1,0.326,0.243,0.0105,0.57,0.0247,3,0.241,0.81,0.0351,22.3,0.957,0.98,0.938,46.2,45.3,136,3260
2004-02-17,2003,5,20,48,770.11,0.28,5,Dry,31,6,4,3,41,85,0.11,685.1,0.89,685.1,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2004-02-18,2003,5,21,49,784.11,0.27,5,Dry,31,6,4,3,41,85,0.11,699.1,0.89,699.1,0,0,0,0,-3,3,31,6,4,0,44,740,990,967,23,0.347,0.268,0.0117,0.615,0.0268,3,0.257,0.872,0.038,22.1,0.957,0.98,0.938,48.3,47.4,142,3410
2004-02-19,2003,5,21,50,797.67,0.27,5,Dry,31,6,4,3,41,85,0.11,712.7,0.89,712.7,0,0,0,0,-3,3,31,6,4,0,44,754,990,967.1,22.9,0.355,0.277,0.0121,0.632,0.0276,3,0.263,0.895,0.0391,22,0.957,0.98,0.938,49.1,48.1,144,3460
2004-02-20,2003,5,21,51,812.76,0.26,5,Dry,31,6,4,3,41,85,0.1,727.8,0.9,727.8,0,0,0,0,-3,3,31,6,4,0,44,769,990,967.2,22.8,0.363,0.287,0.0126,0.651,0.0285,3,0.27,0.921,0.0403,21.9,0.957,0.98,0.938,49.9,48.2,145,3470
2004-02-21,2003,5,21,52,829.03,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,724,0.87,724,0,0,0,0,-4,4,36,6,5,0,58,771,990,967.2,22.8,0.365,0.285,0.0125,0.649,0.0285,3,0.268,0.918,0.0403,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2004-02-22,2003,5,21,53,846.3,0.25,4,Mod_Dry,36,6,5,4,54,105,0.12,741.3,0.88,741.3,0,0,0,0,-4,4,36,6,5,0,58,788,990,967.3,22.7,0.377,0.296,0.013,0.673,0.0296,3,0.276,0.949,0.0418,21.8,0.957,0.98,0.938,50.5,48.2,145,3470
2004-02-23,2003,5,21,54,860.32,0.25,4,Mod_Dry,36,6,5,4,54,105,0.12,755.3,0.88,755.3,0,0,0,0,-4,4,36,6,5,0,58,802,990,967.3,22.7,0.389,0.305,0.0134,0.694,0.0306,3,0.281,0.975,0.043,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
2004-02-24,2003,5,21,55,870.63,0.24,4,Mod_Dry,36,6,5,4,54,105,0.12,765.6,0.88,765.6,0,0,0,0,-4,4,36,6,5,0,58,813,990,967.4,22.6,0.399,0.31,0.0137,0.708,0.0313,3,0.284,0.993,0.0439,21.6,0.956,0.98,0.937,51.8,48.2,145,3470
2004-02-25,2003,5,22,56,881.16,0.24,4,Mod_Dry,36,6,5,4,54,105,0.12,776.2,0.88,776.2,0,0,0,0,-4,4,36,6,5,0,58,823,990,967.4,22.6,0.408,0.315,0.0139,0.723,0.032,3,0.287,1.01,0.0447,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
2004-02-26,2003,5,22,57,896.26,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,791.3,0.88,791.3,0,0,0,0,-4,4,36,6,5,0,58,838,990,967.5,22.5,0.422,0.322,0.0143,0.744,0.0331,4,0.21,0.954,0.0424,21.6,0.953,0.976,0.93,39.9,38.9,156,3730
2004-02-27,2003,5,22,58,911.75,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,806.8,0.89,806.8,0,0,0,0,-4,4,36,6,5,0,58,854,990,967.5,22.5,0.436,0.329,0.0147,0.766,0.0341,4,0.215,0.981,0.0437,21.5,0.954,0.977,0.932,40.5,39.6,158,3800
2004-02-28,2003,5,22,59,927.6,0.23,4,Mod_Dry,36,6,5,4,54,105,0.11,822.6,0.89,822.6,0,0,0,0,-4,4,36,6,5,0,58,870,990,967.6,22.4,0.451,0.337,0.0151,0.788,0.0352,4,0.22,1.01,0.045,21.4,0.954,0.978,0.933,41.1,40.2,161,3860
2004-02-29,2003,5,22,60,943.79,0.22,4,Mod_Dry,36,6,5,4,54,105,0.11,838.8,0.89,838.8,0,0,0,0,-4,4,36,6,5,0,58,886,990,967.7,22.3,0.466,0.345,0.0155,0.811,0.0363,4,0.226,1.04,0.0464,21.3,0.954,0.98,0.935,41.8,40.9,164,3930
2004-03-01,2003,6,22,61,960.32,0.22,4,Mod_Dry,41,8,7,6,67,129,0.13,831.3,0.87,831.3,0,0,0,0,-6,6,41,8,7,0,73,887,990,967.7,22.3,0.467,0.341,0.0153,0.809,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
2004-03-02,2003,6,22,62,977.15,0.21,4,Mod_Dry,41,8,7,6,67,129,0.13,848.1,0.87,848.1,0,0,0,0,-6,6,41,8,7,0,73,904,990,967.8,22.2,0.483,0.35,0.0157,0.832,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,41.9,41.1,164,3950
2004-03-03,2003,6,23,63,999.21,0.21,4,Mod_Dry,41,8,7,6,67,129,0.13,870.2,0.87,870.2,0,0,0,0,-6,6,41,8,7,0,73,926,990,967.9,22.1,0.503,0.36,0.0163,0.863,0.039,4,0.236,1.1,0.0497,21,0.955,0.98,0.936,42.8,41.9,168,4030
2004-03-04,2003,6,23,64,1026.8,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,897.8,0.87,897.8,0,0,0,0,-6,6,41,8,7,0,73,954,990,968,22,0.528,0.374,0.017,0.902,0.041,4,0.246,1.15,0.0521,20.9,0.955,0.98,0.936,43.9,43,172,4130
2004-03-05,2003,6,23,65,1055,0.2,4,Mod_Dry,41,8,7,6,67,129,0.12,926,0.88,926,0,0,0,0,-6,6,41,8,7,0,73,982,990,968.1,21.9,0.554,0.387,0.0177,0.941,0.0429,4,0.255,1.2,0.0546,20.7,0.955,0.98,0.936,45,44.1,176,4230
2004-03-06,2003,6,23,66,1089.2,0.19,4,Mod_Dry,41,8,7,6,67,129,0.12,960.2,0.88,960.2,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.585,0.404,0.0185,0.989,0.0453,4,0.267,1.26,0.0575,20.6,0.956,0.98,0.936,46.3,45.3,181,4350
2004-03-07,2003,6,23,67,1129.6,0.18,4,Mod_Dry,41,8,7,6,67,129,0.11,1001,0.89,1001,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.635,0.424,0.0196,1.06,0.0488,4,0.28,1.34,0.0617,20.4,0.956,0.98,0.937,47.7,46.8,187,4490
2004-03-08,2003,6,23,68,1171,0.18,4,Mod_Dry,41,8,7,6,67,129,0.11,1042,0.89,1042,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.696,0.518,0.024,1.21,0.0563,4,0.288,1.5,0.0696,20.1,0.955,0.98,0.936,49,48,192,4610
2004-03-09,2003,6,23,69,1219.1,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1090,0.89,1090,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.766,0.626,0.0292,1.39,0.065,4,0.298,1.69,0.0789,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
2004-03-10,2003,6,24,70,1268.3,0.16,4,Mod_Dry,41,8,7,6,67,129,0.1,1139,0.9,1100,39,9,1,1,-5,33,50,9,8,1,100,1170,990,968.7,21.3,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2004-03-11,2003,6,24,71,1318.5,0.16,3,Normal,49,9,9,9,107,183,0.14,1136,0.86,1100,36,8,1,1,-8,34,57,10,10,1,141,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2004-03-12,2003,6,24,72,1369.8,0.15,3,Normal,49,9,9,9,107,183,0.13,1187,0.87,1100,87,20,3,3,-6,67,69,12,12,3,174,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.0708,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2004-03-13,2003,6,24,73,1409.7,0.14,3,Normal,49,9,9,9,107,183,0.13,1227,0.87,1100,127,29,4,4,-5,95,78,13,13,4,202,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
2004-03-14,2003,6,24,74,1443.8,0.14,3,Normal,49,9,9,9,107,183,0.13,1261,0.87,1100,161,36,5,5,-4,119,85,14,14,5,226,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2004-03-15,2003,6,24,75,1484.7,0.13,3,Normal,49,9,9,9,107,183,0.12,1302,0.88,1100,202,46,6,6,-3,147,95,15,15,6,254,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2004-03-16,2003,6,24,76,1526,0.13,3,Normal,49,9,9,9,107,183,0.12,1343,0.88,1100,243,51,7,7,-2,180,100,16,16,7,287,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2004-03-17,2003,6,25,77,1574.3,0.12,3,Normal,49,9,9,9,107,183,0.12,1391,0.88,1100,291,51,9,9,0,222,100,18,18,9,329,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2004-03-18,2003,6,25,78,1636.5,0.11,3,Normal,49,9,9,9,107,183,0.11,1453,0.89,1100,353,51,9,11,2,280,100,18,20,11,387,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2004-03-19,2003,6,25,79,1706.3,0.11,3,Normal,49,9,9,9,107,183,0.11,1523,0.89,1100,423,51,9,13,4,346,100,18,22,13,453,1240,990,970.2,19.8,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2004-03-20,2003,6,25,80,1790.9,0.098,3,Normal,49,9,9,9,107,183,0.1,1608,0.9,1100,508,51,9,15,6,427,100,18,24,15,534,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2004-03-21,2003,6,25,81,1891,0.089,3,Normal,49,9,9,9,107,183,0.097,1708,0.9,1100,608,51,9,16,9,523,100,18,25,18,630,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2004-03-22,2003,6,25,82,2014.5,0.075,3,Normal,49,9,9,9,107,183,0.091,1831,0.91,1100,731,51,9,16,13,642,100,18,25,22,749,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2004-03-23,2003,6,25,83,2162.5,0.062,3,Normal,49,9,9,9,107,183,0.085,1980,0.92,1100,880,51,9,16,17,787,100,18,25,26,894,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2004-03-24,2003,6,26,84,2306.7,0.051,3,Normal,49,9,9,9,107,183,0.079,2124,0.92,1100,1020,51,9,16,22,926,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2004-03-25,2003,6,26,85,2423.4,0.04,3,Normal,49,9,9,9,107,183,0.075,2240,0.92,1100,1140,51,9,16,25,1040,100,18,25,34,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2004-03-26,2003,6,26,86,2557.3,0.033,3,Normal,49,9,9,9,107,183,0.072,2374,0.93,1100,1270,51,9,16,29,1170,100,18,25,38,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2004-03-27,2003,6,26,87,2693.6,0.027,3,Normal,49,9,9,9,107,183,0.068,2511,0.93,1100,1410,51,9,16,33,1300,100,18,25,42,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2004-03-28,2003,6,26,88,2839.9,0.02,3,Normal,49,9,9,9,107,183,0.064,2657,0.94,1100,1560,51,9,16,38,1440,100,18,25,47,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2004-03-29,2003,6,26,89,3004.7,0.014,3,Normal,49,9,9,9,107,183,0.061,2822,0.94,1100,1720,51,9,16,43,1600,100,18,25,52,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2004-03-30,2003,6,26,90,3180.5,0.0092,3,Normal,49,9,9,9,107,183,0.058,2998,0.94,1100,1900,51,9,16,48,1770,100,18,25,57,1880,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2004-03-31,2003,6,27,91,3342.5,0.0076,3,Normal,49,9,9,9,107,183,0.055,3159,0.94,1100,2060,51,9,16,53,1930,100,18,25,62,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2004-04-01,2003,7,27,92,3472.8,0.0062,3,Normal,54,13,14,19,117,217,0.063,3256,0.94,1100,2160,46,5,11,46,2050,100,18,25,65,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2004-04-02,2003,7,27,93,3587.5,0.005,3,Normal,54,13,14,19,117,217,0.06,3370,0.94,1100,2270,46,5,11,49,2160,100,18,25,68,2280,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2004-04-03,2003,7,27,94,3685.9,0.004,3,Normal,54,13,14,19,117,217,0.059,3469,0.94,1100,2370,46,5,11,52,2260,100,18,25,71,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2004-04-04,2003,7,27,95,3767.9,0.0031,3,Normal,54,13,14,19,117,217,0.058,3551,0.94,1100,2450,46,5,11,55,2330,100,18,25,74,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3020
2004-04-05,2003,7,27,96,3841.6,0.0023,3,Normal,54,13,14,19,117,217,0.057,3625,0.94,1100,2530,46,5,11,57,2410,100,18,25,76,2520,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31,124,2980
2004-04-06,2003,7,27,97,3906.9,0.0017,3,Normal,54,13,14,19,117,217,0.056,3690,0.94,1100,2590,46,5,11,59,2470,100,18,25,78,2590,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.6,30.6,122,2940
2004-04-07,2003,7,28,98,3955.1,0.0011,3,Normal,54,13,14,19,117,217,0.055,3738,0.94,1100,2640,46,5,11,60,2520,100,18,25,79,2630,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.3,30.3,121,2910
2004-04-08,2003,7,28,99,3994.6,0.00074,3,Normal,54,13,14,19,117,217,0.054,3778,0.95,1100,2680,46,5,11,61,2560,100,18,25,80,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31,30.1,120,2890
2004-04-09,2003,7,28,100,4025.4,0.00041,3,Normal,54,13,14,19,117,217,0.054,3808,0.95,1100,2710,46,5,11,61,2590,100,18,25,80,2700,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
2004-04-10,2003,7,28,101,4047.4,0.00018,3,Normal,54,13,14,19,117,217,0.054,3830,0.95,1100,2730,46,5,11,61,2610,100,18,25,80,2720,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.111,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.8,119,2870
2004-04-11,2003,7,28,102,4060.7,0.000046,2,Mod_Wet,70,14,18,25,168,295,0.073,3766,0.93,1100,2670,30,4,7,55,2570,100,18,25,80,2740,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
2004-04-12,2003,7,28,103,4065.1,0,2,Mod_Wet,70,14,18,25,168,295,0.073,3770,0.93,1100,2670,30,4,7,55,2570,100,18,25,80,2740,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
2004-04-13,2003,7,28,104,4060.7,0.000046,2,Mod_Wet,70,14,18,25,168,295,0.073,3766,0.93,1100,2670,30,4,7,55,2570,100,18,25,80,2740,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
