date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-04-14,2003,7,29,105,4056.2,0.000092,2,Mod_Wet,70,14,18,25,168,295,0.073,3761,0.93,1100,2660,30,4,7,55,2570,100,18,25,80,2730,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
2004-04-15,2003,7,29,106,4043,0.00023,2,Mod_Wet,70,14,18,25,168,295,0.073,3748,0.93,1100,2650,30,4,7,54,2550,100,18,25,79,2720,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.111,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,119,2870
2004-04-16,2003,7,29,107,4029.8,0.00037,2,Mod_Wet,70,14,18,25,168,295,0.073,3735,0.93,1100,2640,30,4,7,54,2540,100,18,25,79,2710,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,29.9,120,2870
2004-04-17,2003,7,29,108,4007.8,0.0006,2,Mod_Wet,70,14,18,25,168,295,0.074,3713,0.93,1100,2610,30,4,7,53,2520,100,18,25,78,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30,120,2880
2004-04-18,2003,7,29,109,3985.8,0.00083,2,Mod_Wet,70,14,18,25,168,295,0.074,3691,0.93,1100,2590,30,4,7,53,2500,100,18,25,78,2670,1240,990,975.6,14.4,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.897,31.1,30.2,121,2900
2004-04-19,2003,7,29,110,3955.1,0.0011,2,Mod_Wet,70,14,18,25,168,295,0.075,3660,0.93,1100,2560,30,4,7,52,2470,100,18,25,77,2640,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.3,30.3,121,2910
2004-04-20,2003,7,29,111,3924.4,0.0015,2,Mod_Wet,70,14,18,25,168,295,0.075,3629,0.93,1100,2530,30,4,7,51,2440,100,18,25,76,2610,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.129,12.6,0.925,0.97,0.898,31.5,30.5,122,2930
2004-04-21,2003,7,30,112,3885.1,0.0019,2,Mod_Wet,70,14,18,25,168,295,0.076,3590,0.92,1100,2490,30,4,7,50,2400,100,18,25,75,2570,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.7,123,2950
2004-04-22,2003,7,30,113,3845.9,0.0023,2,Mod_Wet,70,14,18,25,168,295,0.077,3551,0.92,1100,2450,30,4,7,49,2360,100,18,25,74,2530,1240,990,975.4,14.6,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,31,124,2970
2004-04-23,2003,7,30,114,3806.8,0.0027,2,Mod_Wet,70,14,18,25,168,295,0.077,3512,0.92,1100,2410,30,4,7,47,2320,100,18,25,72,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,2990
2004-04-24,2003,7,30,115,3759.2,0.0032,2,Mod_Wet,70,14,18,25,168,295,0.079,3464,0.92,1100,2360,30,4,7,46,2280,100,18,25,71,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.4,31.5,126,3020
2004-04-25,2003,7,30,116,3711.8,0.0037,2,Mod_Wet,70,14,18,25,168,295,0.08,3417,0.92,1100,2320,30,4,7,45,2230,100,18,25,70,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13.1,0.929,0.97,0.901,32.7,31.7,127,3050
2004-04-26,2003,7,30,117,3664.5,0.0042,2,Mod_Wet,70,14,18,25,168,295,0.081,3369,0.92,1100,2270,30,4,7,43,2190,100,18,25,68,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3070
2004-04-27,2003,7,30,118,3617.3,0.0047,2,Mod_Wet,70,14,18,25,168,295,0.082,3322,0.92,1100,2220,30,4,7,42,2140,100,18,25,67,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2004-04-28,2003,7,31,119,3561.9,0.0053,2,Mod_Wet,70,14,18,25,168,295,0.083,3267,0.92,1100,2170,30,4,7,40,2090,100,18,25,65,2250,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2004-04-29,2003,7,31,120,3506.7,0.0058,2,Mod_Wet,70,14,18,25,168,295,0.084,3212,0.92,1100,2110,30,4,7,38,2030,100,18,25,63,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
2004-04-30,2003,7,31,121,3451.7,0.0064,2,Mod_Wet,70,14,18,25,168,295,0.086,3157,0.92,1100,2060,30,4,7,37,1980,100,18,25,62,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2004-05-01,2003,8,31,122,3396.9,0.007,2,Mod_Wet,65,14,17,23,202,321,0.095,3076,0.91,1100,1980,35,4,8,36,1890,100,18,25,59,2100,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2004-05-02,2003,8,31,123,3342.5,0.0076,2,Mod_Wet,65,14,17,23,202,321,0.096,3021,0.9,1100,1920,35,4,8,35,1840,100,18,25,58,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2004-05-03,2003,8,31,124,3288.2,0.0081,2,Mod_Wet,65,14,17,23,202,321,0.098,2967,0.9,1100,1870,35,4,8,33,1790,100,18,25,56,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0995,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,136,3280
2004-05-04,2003,8,31,125,3217.7,0.0089,2,Mod_Wet,65,14,17,23,202,321,0.1,2897,0.9,1100,1800,35,4,8,31,1720,100,18,25,54,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2004-05-05,2003,8,32,126,3147.6,0.0096,2,Mod_Wet,65,14,17,23,202,321,0.1,2827,0.9,1100,1730,35,4,8,29,1650,100,18,25,52,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
2004-05-06,2003,8,32,127,3078,0.011,2,Mod_Wet,65,14,17,23,202,321,0.1,2757,0.9,1100,1660,35,4,8,27,1580,100,18,25,50,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2004-05-07,2003,8,32,128,3008.8,0.014,2,Mod_Wet,65,14,17,23,202,321,0.11,2688,0.89,1100,1590,35,4,8,25,1520,100,18,25,48,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2004-05-08,2003,8,32,129,2940.1,0.016,2,Mod_Wet,65,14,17,23,202,321,0.11,2619,0.89,1100,1520,35,4,8,23,1450,100,18,25,46,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2004-05-09,2003,8,32,130,2871.8,0.019,2,Mod_Wet,65,14,17,23,202,321,0.11,2551,0.89,1100,1450,35,4,8,21,1380,100,18,25,44,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.8,36.8,147,3530
2004-05-10,2003,8,32,131,2804.1,0.022,2,Mod_Wet,65,14,17,23,202,321,0.11,2483,0.89,1100,1380,35,4,8,18,1320,100,18,25,41,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2004-05-11,2003,8,32,132,2736.8,0.025,2,Mod_Wet,65,14,17,23,202,321,0.12,2416,0.88,1100,1320,35,4,8,16,1250,100,18,25,39,1460,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2004-05-12,2003,8,33,133,2670.1,0.028,2,Mod_Wet,65,14,17,23,202,321,0.12,2349,0.88,1100,1250,35,4,8,14,1190,100,18,25,37,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2004-05-13,2003,8,33,134,2611.6,0.031,2,Mod_Wet,65,14,17,23,202,321,0.12,2291,0.88,1100,1190,35,4,8,13,1130,100,18,25,36,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.6,38.6,154,3700
2004-05-14,2003,8,33,135,2553.5,0.034,2,Mod_Wet,65,14,17,23,202,321,0.13,2232,0.87,1100,1130,35,4,8,11,1070,100,18,25,34,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2004-05-15,2003,8,33,136,2495.8,0.037,2,Mod_Wet,65,14,17,23,202,321,0.13,2175,0.87,1100,1080,35,4,8,9,1020,100,18,25,32,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2004-05-16,2003,8,33,137,2438.6,0.039,2,Mod_Wet,65,14,17,23,202,321,0.13,2118,0.87,1100,1020,35,4,8,8,963,100,18,25,31,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2004-05-17,2003,8,33,138,2381.7,0.044,2,Mod_Wet,65,14,17,23,202,321,0.14,2061,0.86,1100,961,35,4,8,6,908,100,18,25,29,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2004-05-18,2003,8,33,139,2325.3,0.049,2,Mod_Wet,65,14,17,23,202,321,0.14,2004,0.86,1100,904,35,4,8,4,853,100,18,25,27,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2004-05-19,2003,8,34,140,2276.8,0.053,2,Mod_Wet,65,14,17,23,202,321,0.14,1956,0.86,1100,856,35,4,8,3,806,100,18,25,26,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2004-05-20,2003,8,34,141,2206.6,0.059,2,Mod_Wet,65,14,17,23,202,321,0.14,1886,0.85,1100,786,35,4,8,1,738,100,18,25,24,940,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2004-05-21,2003,8,34,142,2137,0.064,3,Normal,55,13,13,17,178,276,0.13,1861,0.87,1100,761,45,5,12,6,693,100,18,25,23,871,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2004-05-22,2003,8,34,143,2068.2,0.069,3,Normal,55,13,13,17,178,276,0.13,1792,0.87,1100,692,45,5,12,4,626,100,18,25,21,804,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2004-05-23,2003,8,34,144,2007.3,0.076,3,Normal,55,13,13,17,178,276,0.14,1731,0.86,1100,631,45,5,12,2,567,100,18,25,19,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2004-05-24,2003,8,34,145,1947.1,0.083,3,Normal,55,13,13,17,178,276,0.14,1671,0.86,1100,571,45,5,12,0,509,100,18,25,17,687,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2004-05-25,2003,8,34,146,1887.5,0.089,3,Normal,55,13,13,17,178,276,0.15,1612,0.85,1100,512,45,5,12,-2,452,100,18,25,15,630,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2004-05-26,2003,8,35,147,1835.5,0.094,3,Normal,55,13,13,17,178,276,0.15,1560,0.85,1100,460,45,5,12,-3,401,100,18,25,14,579,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2004-05-27,2003,8,35,148,1784.1,0.098,3,Normal,55,13,13,17,178,276,0.15,1508,0.84,1100,408,45,5,12,-5,351,100,18,25,12,529,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2004-05-28,2003,8,35,149,1733.2,0.1,3,Normal,55,13,13,17,178,276,0.16,1457,0.84,1100,357,45,5,11,-6,302,100,18,24,11,480,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2004-05-29,2003,8,35,150,1682.9,0.11,3,Normal,55,13,13,17,178,276,0.16,1407,0.84,1100,307,45,5,9,-8,256,100,18,22,9,434,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2004-05-30,2003,8,35,151,1639.8,0.11,3,Normal,55,13,13,17,178,276,0.17,1364,0.83,1100,264,45,5,8,-9,215,100,18,21,8,393,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2004-05-31,2003,8,35,152,1597.1,0.12,3,Normal,55,13,13,17,178,276,0.17,1321,0.83,1100,221,45,5,7,-10,174,100,18,20,7,352,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2004-06-01,2003,9,35,153,1554.9,0.12,3,Normal,53,12,12,13,120,210,0.14,1345,0.86,1100,245,47,6,7,-6,191,100,18,19,7,311,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2004-06-02,2003,9,36,154,1513.2,0.13,3,Normal,53,12,12,13,120,210,0.14,1303,0.86,1100,203,46,6,6,-7,152,99,18,18,6,272,1240,990,969.5,20.5,0.906,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2004-06-03,2003,9,36,155,1478.3,0.13,3,Normal,53,12,12,13,120,210,0.14,1268,0.86,1100,168,38,5,5,-8,128,91,17,17,5,248,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2004-06-04,2003,9,36,156,1443.8,0.14,3,Normal,53,12,12,13,120,210,0.14,1234,0.85,1100,134,30,4,4,-9,105,83,16,16,4,225,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2004-06-05,2003,9,36,157,1409.7,0.14,3,Normal,53,12,12,13,120,210,0.15,1200,0.85,1100,100,23,3,3,-10,81,76,15,15,3,201,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.933,48.8,47.8,191,4590
2004-06-06,2003,9,36,158,1363.7,0.15,3,Normal,53,12,12,13,120,210,0.15,1154,0.85,1100,54,12,2,2,-11,49,65,14,14,2,169,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0708,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2004-06-07,2003,9,36,159,1300.7,0.16,3,Normal,53,12,12,13,120,210,0.16,1091,0.84,1091,0,0,0,0,-13,13,53,12,12,0,133,1170,990,968.8,21.2,0.798,0.627,0.0296,1.42,0.0673,4,0.298,1.72,0.0814,19.4,0.954,0.98,0.935,49.6,48.2,193,4630
2004-06-08,2003,9,36,160,1245,0.16,3,Normal,53,12,12,13,120,210,0.17,1035,0.83,1035,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.716,0.502,0.0235,1.22,0.0571,4,0.287,1.5,0.0705,19.8,0.955,0.98,0.936,48,47.1,188,4520
2004-06-09,2003,9,37,161,1196.3,0.17,3,Normal,53,12,12,13,120,210,0.18,986.3,0.82,986.3,0,0,0,0,-13,13,53,12,12,0,133,1060,990,968.5,21.5,0.645,0.416,0.0194,1.06,0.0494,4,0.275,1.34,0.0622,20.1,0.955,0.98,0.936,46.5,45.6,182,4380
2004-06-10,2003,9,37,162,1154.3,0.18,3,Normal,53,12,12,13,120,210,0.18,944.4,0.82,944.4,0,0,0,0,-13,13,53,12,12,0,133,1020,990,968.4,21.6,0.59,0.396,0.0183,0.986,0.0456,4,0.261,1.25,0.0577,20.4,0.955,0.98,0.936,45,44.1,177,4240
2004-06-11,2003,9,37,163,1113.3,0.18,3,Normal,53,12,12,13,120,210,0.19,903.3,0.81,903.3,0,0,0,0,-13,13,53,12,12,0,133,980,990,968.3,21.7,0.552,0.376,0.0173,0.929,0.0427,4,0.247,1.18,0.0541,20.6,0.955,0.98,0.936,43.5,42.6,171,4090
2004-06-12,2003,9,37,164,1078.6,0.19,3,Normal,53,12,12,13,120,210,0.2,868.6,0.81,868.6,0,0,0,0,-13,13,53,12,12,0,133,946,990,968.1,21.9,0.521,0.359,0.0164,0.88,0.0403,4,0.236,1.12,0.0511,20.7,0.954,0.98,0.935,42.1,41.3,165,3970
2004-06-13,2003,9,37,165,1044.7,0.2,3,Normal,53,12,12,13,120,210,0.2,834.7,0.8,834.7,0,0,0,0,-13,13,53,12,12,0,133,912,990,968,22,0.49,0.343,0.0156,0.833,0.0379,4,0.224,1.06,0.0481,20.9,0.954,0.978,0.932,40.8,39.9,160,3830
2004-06-14,2003,9,37,166,1016.7,0.2,3,Normal,53,12,12,13,120,210,0.21,806.7,0.79,806.7,0,0,0,0,-13,13,53,12,12,0,133,884,990,968,22,0.464,0.329,0.0149,0.793,0.036,4,0.215,1.01,0.0457,21,0.953,0.975,0.929,39.7,38.7,155,3710
2004-06-15,2003,9,37,167,989.35,0.21,3,Normal,53,12,12,13,120,210,0.21,779.4,0.79,779.4,0,0,0,0,-13,13,53,12,12,0,133,856,990,967.9,22.1,0.439,0.316,0.0143,0.755,0.0341,3,0.288,1.04,0.0471,21.1,0.956,0.98,0.937,51.4,48.2,145,3470
2004-06-16,2003,9,38,168,962.7,0.22,3,Normal,53,12,12,13,120,210,0.22,752.7,0.78,752.7,0,0,0,0,-13,13,53,12,12,0,133,830,990,967.8,22.2,0.414,0.303,0.0136,0.718,0.0323,3,0.281,0.999,0.0449,21.3,0.957,0.98,0.938,50,48.2,145,3470
2004-06-17,2003,9,38,169,941.46,0.22,3,Normal,53,12,12,13,120,210,0.22,731.5,0.78,731.5,0,0,0,0,-13,13,53,12,12,0,133,808,990,967.7,22.3,0.395,0.29,0.013,0.685,0.0307,3,0.272,0.956,0.0428,21.4,0.957,0.98,0.937,48.9,47.9,144,3450
2004-06-18,2003,9,38,170,920.76,0.23,3,Normal,53,12,12,13,120,210,0.23,710.8,0.77,710.8,0,0,0,0,-13,13,53,12,12,0,133,788,990,967.6,22.4,0.376,0.276,0.0123,0.652,0.0291,3,0.262,0.914,0.0408,21.5,0.957,0.98,0.937,47.8,46.8,141,3370
2004-06-19,2003,9,38,171,900.65,0.23,3,Normal,53,12,12,13,120,210,0.23,690.6,0.77,690.6,0,0,0,0,-13,13,53,12,12,0,133,768,990,967.5,22.5,0.363,0.262,0.0117,0.625,0.0278,3,0.253,0.878,0.039,21.6,0.957,0.98,0.937,46.7,45.8,137,3290
2004-06-20,2003,9,38,172,881.16,0.24,3,Normal,53,12,12,13,120,210,0.24,671.2,0.76,671.2,0,0,0,0,-13,13,53,12,12,0,133,748,990,967.4,22.6,0.352,0.249,0.011,0.601,0.0266,3,0.245,0.846,0.0375,21.7,0.956,0.98,0.937,45.6,44.7,134,3220
2004-06-21,2003,9,38,173,862.36,0.24,3,Normal,53,12,12,13,120,210,0.24,652.4,0.76,652.4,0,0,0,0,-13,13,53,12,12,0,133,729,990,967.3,22.7,0.341,0.237,0.0105,0.578,0.0255,3,0.236,0.814,0.0359,21.8,0.956,0.98,0.937,44.5,43.6,131,3140
2004-06-22,2003,9,38,174,848.27,0.25,3,Normal,53,12,12,13,120,210,0.25,638.3,0.75,638.3,0,0,0,0,-13,13,53,12,12,0,133,715,990,967.3,22.7,0.333,0.227,0.01,0.56,0.0247,3,0.23,0.79,0.0348,21.9,0.955,0.98,0.936,43.7,42.8,128,3080
2004-06-23,2003,9,39,175,834.68,0.25,3,Normal,53,12,12,13,120,210,0.25,624.7,0.75,624.7,0,0,0,0,-13,13,53,12,12,0,133,702,990,967.2,22.8,0.325,0.218,0.00959,0.544,0.0239,3,0.224,0.767,0.0337,22,0.955,0.98,0.936,42.9,42,126,3030
2004-06-24,2003,9,39,176,821.67,0.26,3,Normal,53,12,12,13,120,210,0.26,611.7,0.74,611.7,0,0,0,0,-13,13,53,12,12,0,133,689,990,967.2,22.8,0.318,0.21,0.00919,0.527,0.0231,3,0.218,0.745,0.0327,22.1,0.955,0.98,0.935,42.1,41.3,124,2970
2004-06-25,2003,9,39,177,809.29,0.26,3,Normal,53,12,12,13,120,210,0.26,599.3,0.74,599.3,0,0,0,0,-13,13,53,12,12,0,133,676,990,967.1,22.9,0.311,0.201,0.00881,0.512,0.0224,3,0.212,0.724,0.0317,22.1,0.954,0.979,0.934,41.4,40.5,122,2920
2004-06-26,2003,9,39,178,797.67,0.27,3,Normal,53,12,12,13,120,210,0.26,587.7,0.74,587.7,0,0,0,0,-13,13,53,12,12,0,133,665,990,967.1,22.9,0.304,0.194,0.00845,0.498,0.0217,3,0.207,0.705,0.0308,22.2,0.953,0.977,0.932,40.7,39.7,119,2860
2004-06-27,2003,9,39,179,786.97,0.27,3,Normal,53,12,12,13,120,210,0.27,577,0.73,577,0,0,0,0,-13,13,53,12,12,0,133,654,990,967,23,0.298,0.186,0.00812,0.485,0.0211,3,0.202,0.687,0.0299,22.3,0.952,0.976,0.93,40,39,117,2810
2004-06-28,2003,9,39,180,777.5,0.28,3,Normal,53,12,12,13,120,210,0.27,567.5,0.73,567.5,0,0,0,0,-13,13,53,12,12,0,133,645,990,967,23,0.293,0.18,0.00783,0.473,0.0206,3,0.198,0.671,0.0292,22.3,0.952,0.975,0.928,39.4,38.4,115,2770
2004-06-29,2003,9,39,181,770.38,0.28,3,Normal,53,12,12,13,120,210,0.27,560.4,0.73,560.4,0,0,0,0,-13,13,53,12,12,0,133,637,990,967,23,0.289,0.175,0.00762,0.464,0.0202,3,0.195,0.659,0.0286,22.4,0.951,0.974,0.926,39,37.9,114,2730
2004-06-30,2003,9,40,182,756.43,0.29,3,Normal,53,12,12,13,120,210,0.28,546.4,0.72,546.4,0,0,0,0,-13,13,53,12,12,0,133,623,990,966.9,23.1,0.281,0.166,0.00719,0.447,0.0194,3,0.188,0.635,0.0275,22.4,0.95,0.972,0.924,38.1,37,111,2670
2004-07-01,2003,10,40,183,743.04,0.29,3,Normal,50,10,9,9,108,186,0.25,557,0.75,557,0,0,0,0,-9,9,50,10,9,0,117,626,990,966.9,23.1,0.282,0.173,0.00748,0.455,0.0197,3,0.193,0.649,0.028,22.5,0.951,0.974,0.926,38.9,37.9,114,2730
2004-07-02,2003,10,40,184,729.64,0.3,3,Normal,50,10,9,9,108,186,0.26,543.6,0.74,543.6,0,0,0,0,-9,9,50,10,9,0,117,613,990,966.8,23.2,0.275,0.164,0.00708,0.439,0.0189,3,0.187,0.626,0.027,22.6,0.95,0.972,0.923,38.1,37,111,2670
2004-07-03,2003,10,40,185,717.33,0.31,3,Normal,50,10,9,9,108,186,0.26,531.3,0.74,531.3,0,0,0,0,-9,9,50,10,9,0,117,600,990,966.8,23.2,0.268,0.156,0.00671,0.424,0.0182,3,0.182,0.605,0.0261,22.6,0.949,0.97,0.921,37.3,36.2,109,2610
2004-07-04,2003,10,40,186,704.48,0.31,3,Normal,50,10,9,9,108,186,0.26,518.5,0.74,518.5,0,0,0,0,-9,9,50,10,9,0,117,587,990,966.7,23.3,0.26,0.147,0.00633,0.408,0.0175,3,0.176,0.584,0.0251,22.7,0.948,0.97,0.92,36.5,35.4,106,2550
2004-07-05,2003,10,40,187,692.18,0.32,3,Normal,50,10,9,9,108,186,0.27,506.2,0.73,506.2,0,0,0,0,-9,9,50,10,9,0,117,575,990,966.7,23.3,0.253,0.139,0.00596,0.393,0.0168,3,0.17,0.563,0.0241,22.8,0.947,0.97,0.918,35.7,34.6,104,2490
2004-07-06,2003,10,40,188,680.97,0.32,3,Normal,50,10,9,9,108,186,0.27,495,0.73,495,0,0,0,0,-9,9,50,10,9,0,117,564,990,966.6,23.4,0.247,0.133,0.00567,0.38,0.0162,3,0.165,0.545,0.0233,22.8,0.946,0.97,0.917,34.9,33.9,102,2440
2004-07-07,2003,10,41,189,669.21,0.33,3,Normal,50,10,9,9,108,186,0.28,483.2,0.72,483.2,0,0,0,0,-9,9,50,10,9,0,117,552,990,966.6,23.4,0.24,0.127,0.00543,0.367,0.0157,2,0.269,0.636,0.0272,22.8,0.956,0.98,0.937,51.6,48.2,96.4,2310
2004-07-08,2003,10,41,190,659.09,0.33,3,Normal,50,10,9,9,108,186,0.28,473.1,0.72,473.1,0,0,0,0,-9,9,50,10,9,0,117,542,990,966.5,23.5,0.235,0.122,0.00521,0.357,0.0152,2,0.262,0.619,0.0264,22.8,0.957,0.98,0.938,50.7,48.2,96.4,2310
2004-07-09,2003,10,41,191,648.43,0.34,3,Normal,50,10,9,9,108,186,0.29,462.4,0.71,462.4,0,0,0,0,-9,9,50,10,9,0,117,531,990,966.5,23.5,0.229,0.117,0.00499,0.346,0.0147,2,0.255,0.6,0.0255,22.9,0.957,0.98,0.938,49.7,48.2,96.4,2310
2004-07-10,2003,10,41,192,637.76,0.34,3,Normal,50,10,9,9,108,186,0.29,451.8,0.71,451.8,0,0,0,0,-9,9,50,10,9,0,117,521,990,966.5,23.5,0.222,0.112,0.00477,0.335,0.0142,2,0.247,0.582,0.0247,23,0.958,0.98,0.939,48.7,47.8,95.5,2290
2004-07-11,2003,10,41,193,627.64,0.35,3,Normal,50,10,9,9,108,186,0.3,441.6,0.7,441.6,0,0,0,0,-9,9,50,10,9,0,117,511,990,966.4,23.6,0.217,0.107,0.00456,0.324,0.0137,2,0.241,0.565,0.0239,23,0.958,0.98,0.938,47.7,46.8,93.6,2250
2004-07-12,2003,10,41,194,618.62,0.35,3,Normal,50,10,9,9,108,186,0.3,432.6,0.7,432.6,0,0,0,0,-9,9,50,10,9,0,117,502,990,966.4,23.6,0.213,0.103,0.00437,0.316,0.0134,2,0.235,0.55,0.0233,23.1,0.957,0.98,0.938,46.8,45.9,91.8,2200
2004-07-13,2003,10,41,195,609.05,0.35,3,Normal,50,10,9,9,108,186,0.3,423.1,0.69,423.1,0,0,0,0,-9,9,50,10,9,0,117,492,990,966.3,23.7,0.209,0.0987,0.00417,0.308,0.013,2,0.228,0.536,0.0226,23.1,0.956,0.98,0.937,45.9,45,89.9,2160
2004-07-14,2003,10,42,196,599.48,0.36,3,Normal,50,10,9,9,108,186,0.31,413.5,0.69,413.5,0,0,0,0,-9,9,50,10,9,0,117,482,990,966.3,23.7,0.206,0.0942,0.00397,0.3,0.0127,2,0.222,0.522,0.022,23.2,0.956,0.98,0.937,44.9,44,88,2110
2004-07-15,2003,10,42,197,590.46,0.36,3,Normal,50,10,9,9,108,186,0.32,404.5,0.69,404.5,0,0,0,0,-9,9,50,10,9,0,117,473,990,966.3,23.7,0.203,0.0899,0.00379,0.293,0.0123,2,0.216,0.508,0.0214,23.2,0.955,0.98,0.936,44,43.1,86.3,2070
2004-07-16,2003,10,42,198,582.53,0.37,3,Normal,50,10,9,9,108,186,0.32,396.5,0.68,396.5,0,0,0,0,-9,9,50,10,9,0,117,466,990,966.2,23.8,0.2,0.0862,0.00362,0.286,0.012,2,0.21,0.496,0.0209,23.3,0.954,0.98,0.935,43.2,42.3,84.7,2030
2004-07-17,2003,10,42,199,574.05,0.37,3,Normal,50,10,9,9,108,186,0.32,388.1,0.68,388.1,0,0,0,0,-9,9,50,10,9,0,117,457,990,966.2,23.8,0.197,0.0822,0.00345,0.279,0.0117,2,0.204,0.483,0.0203,23.3,0.953,0.98,0.934,42.3,41.5,83,1990
2004-07-18,2003,10,42,200,565.57,0.37,3,Normal,50,10,9,9,108,186,0.33,379.6,0.67,379.6,0,0,0,0,-9,9,50,10,9,0,117,449,990,966.1,23.9,0.194,0.0782,0.00328,0.272,0.0114,2,0.199,0.471,0.0197,23.4,0.952,0.979,0.932,41.4,40.6,81.2,1950
2004-07-19,2003,10,42,201,557.64,0.38,3,Normal,50,10,9,9,108,186,0.33,371.6,0.67,371.6,0,0,0,0,-9,9,50,10,9,0,117,441,990,966.1,23.9,0.191,0.0744,0.00311,0.265,0.0111,2,0.193,0.459,0.0192,23.4,0.951,0.977,0.93,40.6,39.7,79.4,1910
2004-07-20,2003,10,42,202,549.72,0.38,3,Normal,50,10,9,9,108,186,0.34,363.7,0.66,363.7,0,0,0,0,-9,9,50,10,9,0,117,433,990,966.1,23.9,0.188,0.0707,0.00295,0.259,0.0108,2,0.188,0.447,0.0187,23.5,0.95,0.976,0.927,39.8,38.8,77.6,1860
2004-07-21,2003,10,43,203,542.88,0.39,3,Normal,50,10,9,9,108,186,0.34,356.9,0.66,356.9,0,0,0,0,-9,9,50,10,9,0,117,426,990,966,24,0.186,0.0674,0.00282,0.253,0.0106,2,0.183,0.437,0.0182,23.5,0.949,0.974,0.925,39.1,38.1,76.1,1830
2004-07-22,2003,10,43,204,535.5,0.39,3,Normal,50,10,9,9,108,186,0.35,349.5,0.65,349.5,0,0,0,0,-9,9,50,10,9,0,117,419,990,966,24,0.183,0.064,0.00267,0.247,0.0103,2,0.178,0.426,0.0177,23.6,0.948,0.972,0.922,38.3,37.2,74.5,1790
2004-07-23,2003,10,43,205,528.11,0.39,3,Normal,50,10,9,9,108,186,0.35,342.1,0.65,342.1,0,0,0,0,-9,9,50,10,9,0,117,411,990,966,24,0.181,0.0605,0.00252,0.241,0.01,2,0.173,0.415,0.0173,23.6,0.947,0.971,0.92,37.5,36.4,72.8,1750
2004-07-24,2003,10,43,206,521.28,0.4,3,Normal,50,10,9,9,108,186,0.36,335.3,0.64,335.3,0,0,0,0,-9,9,50,10,9,0,117,404,990,965.9,24.1,0.178,0.0573,0.00238,0.235,0.00979,2,0.169,0.404,0.0168,23.6,0.946,0.97,0.918,36.8,35.7,71.4,1710
2004-07-25,2003,10,43,207,514.44,0.4,3,Normal,50,10,9,9,108,186,0.36,328.4,0.64,328.4,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.054,0.00224,0.23,0.00954,2,0.164,0.394,0.0164,23.7,0.945,0.97,0.917,36.1,35,70,1680
2004-07-26,2003,10,43,208,507.61,0.41,3,Normal,50,10,9,9,108,186,0.37,321.6,0.63,321.6,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.173,0.0508,0.00211,0.224,0.0093,2,0.16,0.384,0.0159,23.7,0.944,0.97,0.916,35.3,34.3,68.6,1650
2004-07-27,2003,10,43,209,501.86,0.41,3,Normal,50,10,9,9,108,186,0.37,315.9,0.63,315.9,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.171,0.0481,0.00199,0.219,0.00909,2,0.156,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.7,67.4,1620
2004-07-28,2003,10,44,210,495.57,0.41,3,Normal,50,10,9,9,108,186,0.38,309.6,0.63,309.6,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0451,0.00187,0.214,0.00886,2,0.151,0.366,0.0151,23.8,0.942,0.97,0.914,34.1,33,66.1,1590
2004-07-29,2003,10,44,211,489.29,0.42,3,Normal,50,10,9,9,108,186,0.38,303.3,0.62,303.3,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.0422,0.00174,0.209,0.00864,2,0.147,0.356,0.0147,23.8,0.941,0.97,0.913,33.4,32.4,64.8,1550
2004-07-30,2003,10,44,212,483,0.42,3,Normal,50,10,9,9,108,186,0.39,297,0.61,297,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.0392,0.00162,0.204,0.00842,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
2004-07-31,2003,10,44,213,477.25,0.43,3,Normal,50,10,9,9,108,186,0.39,291.3,0.61,291.3,0,0,0,0,-9,9,50,10,9,0,117,360,990,965.7,24.3,0.163,0.0365,0.0015,0.199,0.00821,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32.1,31.1,62.2,1490
2004-08-01,2003,11,44,214,471.51,0.43,3,Normal,47,8,6,5,89,155,0.33,316.5,0.67,316.5,0,0,0,0,-5,5,47,8,6,0,94,378,990,965.7,24.3,0.169,0.0484,0.00199,0.217,0.00894,2,0.156,0.373,0.0154,23.9,0.943,0.97,0.915,35,34,67.9,1630
2004-08-02,2003,11,44,215,464.13,0.44,3,Normal,47,8,6,5,89,155,0.33,309.1,0.67,309.1,0,0,0,0,-5,5,47,8,6,0,94,370,990,965.7,24.3,0.166,0.0449,0.00185,0.211,0.00868,2,0.151,0.362,0.0149,23.9,0.942,0.97,0.914,34.2,33.2,66.4,1590
2004-08-03,2003,11,44,216,457.29,0.44,3,Normal,47,8,6,5,89,155,0.34,302.3,0.66,302.3,0,0,0,0,-5,5,47,8,6,0,94,363,990,965.7,24.3,0.164,0.0417,0.00171,0.205,0.00844,2,0.147,0.352,0.0145,24,0.941,0.97,0.913,33.5,32.5,64.9,1560
2004-08-04,2003,11,45,217,451.55,0.44,3,Normal,47,8,6,5,89,155,0.34,296.6,0.66,296.6,0,0,0,0,-5,5,47,8,6,0,94,358,990,965.6,24.4,0.162,0.039,0.0016,0.201,0.00824,2,0.143,0.343,0.0141,24,0.94,0.97,0.912,32.8,31.9,63.7,1530
2004-08-05,2003,11,45,218,445.26,0.45,3,Normal,47,8,6,5,89,155,0.35,290.3,0.65,290.3,0,0,0,0,-5,5,47,8,6,0,94,351,990,965.6,24.4,0.16,0.036,0.00148,0.196,0.00801,2,0.138,0.334,0.0137,24.1,0.939,0.97,0.911,32.1,31.2,62.4,1500
2004-08-06,2003,11,45,219,438.97,0.45,3,Normal,47,8,6,5,89,155,0.35,284,0.65,284,0,0,0,0,-5,5,47,8,6,0,94,345,990,965.6,24.4,0.157,0.033,0.00135,0.19,0.00779,2,0.134,0.324,0.0133,24.1,0.937,0.97,0.909,31.5,30.5,61,1460
2004-08-07,2003,11,45,220,432.68,0.46,3,Normal,47,8,6,5,89,155,0.36,277.7,0.64,277.7,0,0,0,0,-5,5,47,8,6,0,94,339,990,965.5,24.5,0.155,0.0301,0.00123,0.185,0.00757,2,0.13,0.315,0.0129,24.1,0.936,0.97,0.908,30.8,29.8,59.7,1430
2004-08-08,2003,11,45,221,426.94,0.46,3,Normal,47,8,6,5,89,155,0.36,271.9,0.64,271.9,0,0,0,0,-5,5,47,8,6,0,94,333,990,965.5,24.5,0.153,0.0274,0.00112,0.18,0.00737,2,0.126,0.306,0.0125,24.2,0.935,0.97,0.907,30.1,29.2,58.4,1400
2004-08-09,2003,11,45,222,421.2,0.47,3,Normal,47,8,6,5,89,155,0.37,266.2,0.63,266.2,0,0,0,0,-5,5,47,8,6,0,94,327,990,965.5,24.5,0.151,0.0246,0.00101,0.176,0.00717,2,0.122,0.298,0.0122,24.2,0.933,0.97,0.905,29.5,28.6,57.2,1370
2004-08-10,2003,11,45,223,416.55,0.47,3,Normal,47,8,6,5,89,155,0.37,261.6,0.63,261.6,0,0,0,0,-5,5,47,8,6,0,94,323,990,965.5,24.5,0.149,0.0225,0.000915,0.172,0.00701,2,0.119,0.291,0.0119,24.2,0.932,0.97,0.904,29,28.1,56.2,1350
2004-08-11,2003,11,46,224,411.36,0.47,3,Normal,47,8,6,5,89,155,0.38,256.4,0.62,256.4,0,0,0,0,-5,5,47,8,6,0,94,317,990,965.5,24.5,0.148,0.02,0.000815,0.168,0.00682,2,0.116,0.283,0.0115,24.3,0.931,0.97,0.903,28.4,27.6,55.1,1320
2004-08-12,2003,11,46,225,406.16,0.48,3,Normal,47,8,6,5,89,155,0.38,251.2,0.62,251.2,0,0,0,0,-5,5,47,8,6,0,94,312,990,965.4,24.6,0.146,0.0175,0.000714,0.163,0.00664,2,0.112,0.275,0.0112,24.3,0.93,0.97,0.902,27.8,27,54,1300
2004-08-13,2003,11,46,226,400.97,0.48,3,Normal,47,8,6,5,89,155,0.39,246,0.61,246,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0167,0.000677,0.161,0.00653,2,0.109,0.269,0.0109,24.3,0.928,0.97,0.901,27.2,26.4,52.8,1270
2004-08-14,2003,11,46,227,395.77,0.49,3,Normal,47,8,6,5,89,155,0.39,240.8,0.61,240.8,0,0,0,0,-5,5,47,8,6,0,94,302,990,965.4,24.6,0.142,0.0162,0.000659,0.158,0.00643,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.6,25.8,51.7,1240
2004-08-15,2003,11,46,228,391.12,0.49,3,Normal,47,8,6,5,89,155,0.4,236.1,0.6,236.1,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.000642,0.156,0.00634,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.3,50.7,1220
2004-08-16,2003,11,46,229,386.47,0.49,3,Normal,47,8,6,5,89,155,0.4,231.5,0.6,231.5,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000625,0.154,0.00625,1,0.255,0.409,0.0166,24.3,0.958,0.98,0.938,52.7,48.2,48.2,1160
2004-08-17,2003,11,46,230,381.82,0.5,3,Normal,47,8,6,5,89,155,0.41,226.8,0.59,226.8,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.015,0.000609,0.152,0.00616,1,0.249,0.401,0.0162,24.3,0.958,0.98,0.939,51.8,48.2,48.2,1160
2004-08-18,2003,11,47,231,378.27,0.5,3,Normal,47,8,6,5,89,155,0.41,223.3,0.59,223.3,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000596,0.151,0.00609,1,0.244,0.395,0.016,24.3,0.959,0.98,0.939,51,48.2,48.2,1160
2004-08-19,2003,11,47,232,374.17,0.5,3,Normal,47,8,6,5,89,155,0.41,219.2,0.59,219.2,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0144,0.000581,0.149,0.00602,1,0.238,0.387,0.0157,24.3,0.958,0.98,0.939,50.1,48.2,48.2,1160
2004-08-20,2003,11,47,233,370.07,0.51,3,Normal,47,8,6,5,89,155,0.42,215.1,0.58,215.1,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.3,24.7,0.133,0.014,0.000567,0.147,0.00594,1,0.233,0.38,0.0153,24.4,0.957,0.98,0.938,49.2,48.2,48.2,1160
2004-08-21,2003,11,47,234,365.97,0.51,3,Normal,47,8,6,5,89,155,0.42,211,0.58,211,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.132,0.0137,0.000552,0.145,0.00586,1,0.227,0.373,0.015,24.4,0.957,0.98,0.938,48.3,47.3,47.3,1140
2004-08-22,2003,11,47,235,361.86,0.52,3,Normal,47,8,6,5,89,155,0.43,206.9,0.57,206.9,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0133,0.000538,0.143,0.00578,1,0.222,0.365,0.0147,24.4,0.956,0.98,0.937,47.4,46.4,46.4,1110
2004-08-23,2003,11,47,236,357.76,0.52,3,Normal,47,8,6,5,89,155,0.43,202.8,0.57,202.8,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000523,0.142,0.00571,1,0.216,0.358,0.0144,24.5,0.955,0.98,0.936,46.5,45.5,45.5,1090
2004-08-24,2003,11,47,237,353.66,0.52,3,Normal,47,8,6,5,89,155,0.44,198.7,0.56,198.7,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0126,0.000509,0.14,0.00563,1,0.211,0.351,0.0141,24.5,0.954,0.98,0.935,45.5,44.6,44.6,1070
2004-08-25,2003,11,48,238,350.11,0.53,3,Normal,47,8,6,5,89,155,0.44,195.1,0.56,195.1,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.2,24.8,0.126,0.0123,0.000496,0.138,0.00556,1,0.206,0.344,0.0138,24.5,0.953,0.98,0.934,44.7,43.8,43.8,1050
2004-08-26,2003,11,48,239,346.55,0.53,3,Normal,47,8,6,5,89,155,0.45,191.6,0.55,191.6,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.012,0.000484,0.137,0.0055,1,0.201,0.338,0.0136,24.5,0.952,0.98,0.933,43.9,43,43,1030
2004-08-27,2003,11,48,240,343,0.53,3,Normal,47,8,6,5,89,155,0.45,188,0.55,188,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.000471,0.135,0.00543,1,0.196,0.331,0.0133,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
2004-08-28,2003,11,48,241,339.44,0.54,3,Normal,47,8,6,5,89,155,0.46,184.4,0.54,184.4,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000459,0.134,0.00536,1,0.191,0.325,0.0131,24.6,0.95,0.98,0.931,42.2,41.4,41.4,994
2004-08-29,2003,11,48,242,335.89,0.54,3,Normal,47,8,6,5,89,155,0.46,180.9,0.54,180.9,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000446,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.929,41.4,40.6,40.6,973
2004-08-30,2003,11,48,243,333.43,0.54,3,Normal,47,8,6,5,89,155,0.47,178.4,0.54,178.4,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000438,0.131,0.00525,1,0.183,0.314,0.0126,24.6,0.948,0.978,0.927,40.9,40,40,959
2004-08-31,2003,11,48,244,330.42,0.55,3,Normal,47,8,6,5,89,155,0.47,175.4,0.53,175.4,0,0,0,0,-5,5,47,8,6,0,94,236,990,965.1,24.9,0.119,0.0107,0.000427,0.13,0.0052,1,0.179,0.309,0.0124,24.6,0.948,0.976,0.925,40.2,39.2,39.2,941
2004-09-01,2003,12,49,245,326.32,0.55,3,Normal,40,6,4,3,65,118,0.36,208.3,0.64,208.3,0,0,0,0,-3,3,40,6,4,0,68,258,990,965,25,0.127,0.0135,0.000539,0.14,0.00561,1,0.224,0.364,0.0146,24.6,0.956,0.98,0.937,48.1,47.1,47.1,1130
2004-09-02,2003,12,49,246,321.12,0.56,3,Normal,40,6,4,3,65,118,0.37,203.1,0.63,203.1,0,0,0,0,-3,3,40,6,4,0,68,253,990,965,25,0.125,0.013,0.000521,0.138,0.00552,1,0.217,0.355,0.0142,24.6,0.955,0.98,0.936,46.9,46,46,1100
2004-09-03,2003,12,49,247,316.47,0.56,3,Normal,40,6,4,3,65,118,0.37,198.5,0.63,198.5,0,0,0,0,-3,3,40,6,4,0,68,248,990,965,25,0.123,0.0126,0.000504,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2004-09-04,2003,12,49,248,312.92,0.57,3,Normal,40,6,4,3,65,118,0.38,194.9,0.62,194.9,0,0,0,0,-3,3,40,6,4,0,68,245,990,965,25,0.122,0.0123,0.000492,0.134,0.00536,1,0.206,0.34,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2004-09-05,2003,12,49,249,308.82,0.57,3,Normal,40,6,4,3,65,118,0.38,190.8,0.62,190.8,0,0,0,0,-3,3,40,6,4,0,68,241,990,964.9,25.1,0.121,0.012,0.000478,0.132,0.00529,1,0.2,0.333,0.0133,24.7,0.952,0.98,0.933,44,43.2,43.2,1040
2004-09-06,2003,12,49,250,304.72,0.58,3,Normal,40,6,4,3,65,118,0.39,186.7,0.61,186.7,0,0,0,0,-3,3,40,6,4,0,68,237,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00521,1,0.195,0.325,0.013,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
2004-09-07,2003,12,49,251,300.61,0.58,3,Normal,40,6,4,3,65,118,0.39,182.6,0.61,182.6,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.1,41.3,41.3,991
2004-09-08,2003,12,50,252,296.51,0.59,3,Normal,40,6,4,3,65,118,0.4,178.5,0.6,178.5,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.0109,0.000435,0.127,0.00506,1,0.183,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,967
2004-09-09,2003,12,50,253,292.96,0.59,3,Normal,40,6,4,3,65,118,0.4,175,0.6,175,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000423,0.126,0.005,1,0.179,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.4,39.4,946
2004-09-10,2003,12,50,254,289.4,0.6,3,Normal,40,6,4,3,65,118,0.41,171.4,0.59,171.4,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.00041,0.124,0.00493,1,0.174,0.298,0.0118,24.8,0.946,0.975,0.922,39.5,38.5,38.5,924
2004-09-11,2003,12,50,255,285.85,0.6,3,Normal,40,6,4,3,65,118,0.41,167.8,0.59,167.8,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.01,0.000398,0.122,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2004-09-12,2003,12,50,256,282.29,0.61,3,Normal,40,6,4,3,65,118,0.42,164.3,0.58,164.3,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00971,0.000386,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.8,36.8,882
2004-09-13,2003,12,50,257,279.83,0.61,3,Normal,40,6,4,3,65,118,0.42,161.8,0.58,161.8,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00951,0.000377,0.12,0.00476,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
2004-09-14,2003,12,50,258,276.82,0.62,3,Normal,40,6,4,3,65,118,0.43,158.8,0.57,158.8,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00925,0.000367,0.118,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,851
2004-09-15,2003,12,51,259,273.82,0.62,3,Normal,40,6,4,3,65,118,0.43,155.8,0.57,155.8,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00899,0.000357,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,835
2004-09-16,2003,12,51,260,270.81,0.63,3,Normal,40,6,4,3,65,118,0.44,152.8,0.56,152.8,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00874,0.000347,0.116,0.00459,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,818
2004-09-17,2003,12,51,261,267.8,0.63,3,Normal,40,6,4,3,65,118,0.44,149.8,0.56,149.8,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00848,0.000336,0.115,0.00454,1,0.145,0.259,0.0103,25,0.939,0.97,0.911,34.5,33.4,33.4,802
2004-09-18,2003,12,51,262,264.79,0.64,3,Normal,40,6,4,3,65,118,0.45,146.8,0.55,146.8,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00823,0.000326,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2004-09-19,2003,12,51,263,262.88,0.64,3,Normal,40,6,4,3,65,118,0.45,144.9,0.55,144.9,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00806,0.000319,0.112,0.00445,1,0.138,0.25,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,775
2004-09-20,2003,12,51,264,260.97,0.64,3,Normal,40,6,4,3,65,118,0.45,143,0.55,143,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.0079,0.000313,0.112,0.00442,1,0.136,0.247,0.00978,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2004-09-21,2003,12,51,265,257.96,0.65,3,Normal,40,6,4,3,65,118,0.46,140,0.54,140,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00765,0.000303,0.11,0.00436,1,0.131,0.242,0.00956,25,0.935,0.97,0.907,32.1,31.2,31.2,748
2004-09-22,2003,12,52,266,255.5,0.65,3,Normal,40,6,4,3,65,118,0.46,137.5,0.54,137.5,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00744,0.000294,0.109,0.00432,1,0.128,0.237,0.00939,25,0.934,0.97,0.906,31.5,30.6,30.6,734
2004-09-23,2003,12,52,267,253.04,0.66,3,Normal,40,6,4,3,65,118,0.47,135,0.53,135,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00723,0.000286,0.108,0.00427,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,31,30,30,721
2004-09-24,2003,12,52,268,250.57,0.67,3,Normal,40,6,4,3,65,118,0.47,132.6,0.53,132.6,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00702,0.000277,0.107,0.00423,1,0.121,0.228,0.00903,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
2004-09-25,2003,12,52,269,248.11,0.67,3,Normal,40,6,4,3,65,118,0.48,130.1,0.52,130.1,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0991,0.00681,0.000269,0.106,0.00418,1,0.118,0.224,0.00885,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
2004-09-26,2003,12,52,270,245.65,0.68,3,Normal,40,6,4,3,65,118,0.48,127.7,0.52,127.7,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0982,0.0066,0.000261,0.105,0.00414,1,0.115,0.22,0.00867,25.1,0.93,0.97,0.902,29.2,28.3,28.3,680
2004-09-27,2003,12,52,271,244.29,0.68,3,Normal,40,6,4,3,65,118,0.48,126.3,0.52,126.3,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0977,0.00648,0.000256,0.104,0.00411,1,0.113,0.217,0.00857,25.1,0.929,0.97,0.901,28.9,28,28,673
2004-09-28,2003,12,52,272,244.56,0.68,3,Normal,40,6,4,3,65,118,0.48,126.6,0.52,126.6,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0978,0.00651,0.000257,0.104,0.00412,1,0.113,0.218,0.00859,25.1,0.929,0.97,0.902,29,28.1,28.1,674
2004-09-29,2003,12,53,273,245.38,0.68,3,Normal,40,6,4,3,65,118,0.48,127.4,0.52,127.4,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0981,0.00658,0.00026,0.105,0.00413,1,0.114,0.219,0.00865,25.1,0.93,0.97,0.902,29.2,28.3,28.3,679
2004-09-30,2003,12,53,274,242.37,0.69,3,Normal,40,6,4,3,65,118,0.49,124.4,0.51,124.4,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0971,0.00632,0.000249,0.103,0.00408,1,0.11,0.214,0.00844,25.1,0.928,0.97,0.9,28.5,27.6,27.6,662
2004-10-01,2004,1,1,275,239.91,0.69,3,Normal,37,5,3,2,50,97,0.4,142.9,0.6,142.9,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.0079,0.000311,0.11,0.00433,1,0.135,0.245,0.00967,25.1,0.936,0.97,0.908,32.9,32,32,767
2004-10-02,2004,1,1,276,238.54,0.7,3,Normal,37,5,3,2,50,97,0.41,141.5,0.59,141.5,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.101,0.00778,0.000307,0.109,0.0043,1,0.134,0.243,0.00957,25.1,0.935,0.97,0.907,32.6,31.6,31.6,760
2004-10-03,2004,1,1,277,236.63,0.7,3,Normal,37,5,3,2,50,97,0.41,139.6,0.59,139.6,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00762,0.0003,0.108,0.00427,1,0.131,0.239,0.00943,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2004-10-04,2004,1,1,278,234.72,0.71,3,Normal,37,5,3,2,50,97,0.41,137.7,0.59,137.7,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00746,0.000294,0.107,0.00423,1,0.128,0.236,0.00929,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
2004-10-05,2004,1,1,279,232.8,0.71,3,Normal,37,5,3,2,50,97,0.42,135.8,0.58,135.8,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0993,0.00729,0.000287,0.107,0.0042,1,0.126,0.232,0.00915,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2004-10-06,2004,1,1,280,230.89,0.72,3,Normal,37,5,3,2,50,97,0.42,133.9,0.58,133.9,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0987,0.00713,0.000281,0.106,0.00416,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2004-10-07,2004,1,1,281,228.97,0.72,3,Normal,37,5,3,2,50,97,0.42,132,0.58,132,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00697,0.000274,0.105,0.00413,1,0.121,0.226,0.00887,25.2,0.931,0.97,0.904,30.4,29.5,29.5,707
2004-10-08,2004,1,2,282,227.06,0.73,3,Normal,37,5,3,2,50,97,0.43,130.1,0.57,130.1,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.00681,0.000268,0.104,0.00409,1,0.118,0.222,0.00874,25.2,0.931,0.97,0.903,29.9,29,29,697
2004-10-09,2004,1,2,283,225.14,0.74,3,Normal,37,5,3,2,50,97,0.43,128.1,0.57,128.1,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0966,0.00664,0.000261,0.103,0.00406,1,0.115,0.219,0.0086,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
2004-10-10,2004,1,2,284,223.23,0.74,3,Normal,37,5,3,2,50,97,0.43,126.2,0.56,126.2,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.00648,0.000254,0.102,0.00402,1,0.113,0.215,0.00846,25.2,0.929,0.97,0.901,29,28.2,28.2,676
2004-10-11,2004,1,2,285,221.32,0.75,3,Normal,37,5,3,2,50,97,0.44,124.3,0.56,124.3,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00632,0.000248,0.102,0.00399,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2004-10-12,2004,1,2,286,219.4,0.76,3,Normal,37,5,3,2,50,97,0.44,122.4,0.56,122.4,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0946,0.00615,0.000241,0.101,0.00395,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2004-10-13,2004,1,2,287,220.77,0.75,3,Normal,37,5,3,2,50,97,0.44,123.8,0.56,123.8,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00627,0.000246,0.101,0.00398,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.5,27.6,27.6,662
2004-10-14,2004,1,2,288,223.78,0.74,3,Normal,37,5,3,2,50,97,0.43,126.8,0.57,126.8,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00653,0.000256,0.103,0.00403,1,0.114,0.216,0.0085,25.2,0.929,0.97,0.901,29.2,28.3,28.3,679
2004-10-15,2004,1,3,289,221.86,0.75,3,Normal,37,5,3,2,50,97,0.44,124.9,0.56,124.9,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0955,0.00636,0.00025,0.102,0.004,1,0.111,0.213,0.00836,25.3,0.928,0.97,0.901,28.7,27.9,27.9,668
2004-10-16,2004,1,3,290,219.95,0.76,3,Normal,37,5,3,2,50,97,0.44,123,0.56,123,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.0062,0.000243,0.101,0.00396,1,0.108,0.209,0.00822,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2004-10-17,2004,1,3,291,218.04,0.76,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00604,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,27,27,647
2004-10-18,2004,1,3,292,216.12,0.77,3,Normal,37,5,3,2,50,97,0.45,119.1,0.55,119.1,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00588,0.00023,0.0993,0.00389,1,0.103,0.203,0.00795,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2004-10-19,2004,1,3,293,214.21,0.78,3,Normal,37,5,3,2,50,97,0.45,117.2,0.55,117.2,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00571,0.000224,0.0985,0.00386,1,0.101,0.199,0.00781,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
2004-10-20,2004,1,3,294,212.29,0.79,3,Normal,37,5,3,2,50,97,0.46,115.3,0.54,115.3,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00555,0.000217,0.0977,0.00383,1,0.0981,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2004-10-21,2004,1,3,295,210.38,0.79,3,Normal,37,5,3,2,50,97,0.46,113.4,0.54,113.4,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00539,0.000211,0.0968,0.00379,1,0.0956,0.192,0.00753,25.3,0.92,0.97,0.893,25.9,25.2,25.2,604
2004-10-22,2004,1,4,296,209.01,0.8,3,Normal,37,5,3,2,50,97,0.46,112,0.54,112,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00527,0.000206,0.0962,0.00377,1,0.0937,0.19,0.00743,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2004-10-23,2004,1,4,297,207.64,0.8,3,Normal,37,5,3,2,50,97,0.47,110.6,0.53,110.6,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00515,0.000202,0.0956,0.00374,1,0.0919,0.187,0.00734,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2004-10-24,2004,1,4,298,205.73,0.8,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0893,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2004-10-25,2004,1,4,299,203.82,0.81,3,Normal,37,5,3,2,50,97,0.48,106.8,0.52,106.8,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00483,0.000189,0.0939,0.00367,1,0.0867,0.181,0.00706,25.4,0.915,0.97,0.888,24.4,23.6,23.6,567
2004-10-26,2004,1,4,300,201.9,0.81,3,Normal,37,5,3,2,50,97,0.48,104.9,0.52,104.9,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00467,0.000182,0.0931,0.00364,1,0.0841,0.177,0.00693,25.4,0,0,0,0,0,0,0
2004-10-27,2004,1,4,301,202.18,0.81,3,Normal,37,5,3,2,50,97,0.48,105.2,0.52,105.2,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0885,0.00469,0.000183,0.0932,0.00364,1,0.0845,0.178,0.00695,25.4,0,0,0,0,0,0,0
2004-10-28,2004,1,4,302,205.18,0.81,3,Normal,37,5,3,2,50,97,0.47,108.2,0.53,108.2,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00495,0.000193,0.0945,0.0037,1,0.0885,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,23.9,23.9,575
2004-10-29,2004,1,5,303,206,0.8,3,Normal,37,5,3,2,50,97,0.47,109,0.53,109,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00502,0.000196,0.0949,0.00371,1,0.0896,0.185,0.00722,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2004-10-30,2004,1,5,304,204.64,0.81,3,Normal,37,5,3,2,50,97,0.47,107.6,0.53,107.6,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.0049,0.000192,0.0943,0.00369,1,0.0878,0.182,0.00712,25.4,0.916,0.97,0.888,24.6,23.8,23.8,572
2004-10-31,2004,1,5,305,202.72,0.81,3,Normal,37,5,3,2,50,97,0.48,105.7,0.52,105.7,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00474,0.000185,0.0935,0.00365,1,0.0852,0.179,0.00698,25.4,0,0,0,0,0,0,0
2004-11-01,2004,2,5,306,200.81,0.82,3,Normal,36,5,3,2,47,93,0.46,107.8,0.54,107.8,0,0,0,0,-2,2,36,5,3,0,49,152,990,964.4,25.6,0.0891,0.00491,0.000192,0.094,0.00367,1,0.088,0.182,0.00711,25.4,0,0,0,0,0,0,0
2004-11-02,2004,2,5,307,200.54,0.82,3,Normal,36,5,3,2,47,93,0.46,107.5,0.54,107.5,0,0,0,0,-2,2,36,5,3,0,49,152,990,964.4,25.6,0.089,0.00489,0.000191,0.0939,0.00367,1,0.0877,0.182,0.00709,25.4,0,0,0,0,0,0,0
2004-11-03,2004,2,5,308,199.72,0.82,3,Normal,36,5,3,2,47,93,0.47,106.7,0.53,106.7,0,0,0,0,-2,2,36,5,3,0,49,151,990,964.4,25.6,0.0887,0.00482,0.000188,0.0935,0.00365,1,0.0866,0.18,0.00704,25.4,0,0,0,0,0,0,0
2004-11-04,2004,2,5,309,198.89,0.82,3,Normal,36,5,3,2,47,93,0.47,105.9,0.53,105.9,0,0,0,0,-2,2,36,5,3,0,49,150,990,964.4,25.6,0.0884,0.00475,0.000186,0.0932,0.00364,1,0.0855,0.179,0.00698,25.4,0,0,0,0,0,0,0
2004-11-05,2004,2,6,310,198.07,0.83,3,Normal,36,5,3,2,47,93,0.47,105.1,0.53,105.1,0,0,0,0,-2,2,36,5,3,0,49,149,990,964.4,25.6,0.0881,0.00468,0.000183,0.0928,0.00363,1,0.0843,0.177,0.00692,25.4,0,0,0,0,0,0,0
2004-11-06,2004,2,6,311,197.25,0.83,3,Normal,36,5,3,2,47,93,0.47,104.3,0.53,104.3,0,0,0,0,-2,2,36,5,3,0,49,148,990,964.4,25.6,0.0879,0.00461,0.00018,0.0925,0.00361,1,0.0832,0.176,0.00686,25.4,0,0,0,0,0,0,0
2004-11-07,2004,2,6,312,196.43,0.83,3,Normal,36,5,3,2,47,93,0.47,103.4,0.53,103.4,0,0,0,0,-2,2,36,5,3,0,49,147,990,964.4,25.6,0.0876,0.00454,0.000177,0.0921,0.0036,1,0.0821,0.174,0.00681,25.4,0,0,0,0,0,0,0
2004-11-08,2004,2,6,313,196.71,0.83,3,Normal,36,5,3,2,47,93,0.47,103.7,0.53,103.7,0,0,0,0,-2,2,36,5,3,0,49,148,990,964.4,25.6,0.0877,0.00457,0.000178,0.0922,0.0036,1,0.0825,0.175,0.00683,25.4,0,0,0,0,0,0,0
2004-11-09,2004,2,6,314,196.98,0.83,3,Normal,36,5,3,2,47,93,0.47,104,0.53,104,0,0,0,0,-2,2,36,5,3,0,49,148,990,964.4,25.6,0.0878,0.00459,0.000179,0.0923,0.00361,1,0.0829,0.175,0.00685,25.4,0,0,0,0,0,0,0
2004-11-10,2004,2,6,315,196.16,0.83,3,Normal,36,5,3,2,47,93,0.47,103.2,0.53,103.2,0,0,0,0,-2,2,36,5,3,0,49,147,990,964.4,25.6,0.0875,0.00452,0.000177,0.092,0.00359,1,0.0818,0.174,0.00679,25.4,0,0,0,0,0,0,0
2004-11-11,2004,2,6,316,195.34,0.83,4,Mod_Dry,29,4,2,2,30,67,0.34,128.3,0.66,128.3,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00666,0.00026,0.0998,0.0039,1,0.116,0.216,0.00842,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
