date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-11-12,2004,2,7,317,194.52,0.84,4,Mod_Dry,29,4,2,2,30,67,0.34,127.5,0.66,127.5,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0929,0.00659,0.000258,0.0995,0.00389,1,0.115,0.214,0.00837,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2004-11-13,2004,2,7,318,193.7,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,126.7,0.65,126.7,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0926,0.00652,0.000255,0.0991,0.00387,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2004-11-14,2004,2,7,319,193.43,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,126.4,0.65,126.4,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.0065,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.4,28.4,680
2004-11-15,2004,2,7,320,193.7,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,126.7,0.65,126.7,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0926,0.00652,0.000255,0.0991,0.00387,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2004-11-16,2004,2,7,321,196.16,0.83,4,Mod_Dry,29,4,2,2,30,67,0.34,129.2,0.66,129.2,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00673,0.000263,0.1,0.00392,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,29.9,29,29,696
2004-11-17,2004,2,7,322,197.53,0.83,4,Mod_Dry,29,4,2,2,30,67,0.34,130.5,0.66,130.5,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00685,0.000267,0.101,0.00394,1,0.119,0.22,0.00858,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2004-11-18,2004,2,7,323,197.25,0.83,4,Mod_Dry,29,4,2,2,30,67,0.34,130.3,0.66,130.3,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0939,0.00682,0.000267,0.101,0.00393,1,0.118,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2004-11-19,2004,2,8,324,195.89,0.83,4,Mod_Dry,29,4,2,2,30,67,0.34,128.9,0.66,128.9,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0934,0.00671,0.000262,0.1,0.00391,1,0.117,0.217,0.00846,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2004-11-20,2004,2,8,325,194.52,0.84,4,Mod_Dry,29,4,2,2,30,67,0.34,127.5,0.66,127.5,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0929,0.00659,0.000258,0.0995,0.00389,1,0.115,0.214,0.00837,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2004-11-21,2004,2,8,326,193.15,0.84,5,Dry,23,4,2,2,19,50,0.26,143.2,0.74,143.2,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0963,0.00792,0.000309,0.104,0.00407,1,0.136,0.24,0.00938,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2004-11-22,2004,2,8,327,191.79,0.85,5,Dry,23,4,2,2,19,50,0.26,141.8,0.74,141.8,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0958,0.0078,0.000305,0.104,0.00405,1,0.134,0.238,0.00928,25.3,0.935,0.97,0.907,33,32,32,767
2004-11-23,2004,2,8,328,190.42,0.85,5,Dry,23,4,2,2,19,50,0.26,140.4,0.74,140.4,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0953,0.00769,0.0003,0.103,0.00403,1,0.132,0.235,0.00919,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2004-11-24,2004,2,8,329,193.43,0.84,5,Dry,23,4,2,2,19,50,0.26,143.4,0.74,143.4,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0964,0.00794,0.00031,0.104,0.00408,1,0.136,0.24,0.0094,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2004-11-25,2004,2,8,330,199.17,0.82,5,Dry,23,4,2,2,19,50,0.25,149.2,0.75,149.2,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0984,0.00843,0.000329,0.107,0.00417,1,0.144,0.251,0.00979,25.3,0.938,0.97,0.91,34.8,33.7,33.7,810
2004-11-26,2004,2,9,331,200.54,0.82,5,Dry,23,4,2,2,19,50,0.25,150.5,0.75,150.5,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.0989,0.00855,0.000334,0.107,0.0042,1,0.146,0.253,0.00989,25.3,0.939,0.97,0.91,35.1,34.1,34.1,818
2004-11-27,2004,2,9,332,199.17,0.82,5,Dry,23,4,2,2,19,50,0.25,149.2,0.75,149.2,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0984,0.00843,0.000329,0.107,0.00417,1,0.144,0.251,0.00979,25.3,0.938,0.97,0.91,34.8,33.7,33.7,810
2004-11-28,2004,2,9,333,197.25,0.83,5,Dry,23,4,2,2,19,50,0.25,147.3,0.75,147.3,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0977,0.00827,0.000323,0.106,0.00414,1,0.141,0.247,0.00966,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
2004-11-29,2004,2,9,334,195.34,0.83,5,Dry,23,4,2,2,19,50,0.26,145.3,0.74,145.3,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0971,0.0081,0.000317,0.105,0.00411,1,0.139,0.244,0.00953,25.3,0.937,0.97,0.908,33.8,32.8,32.8,788
2004-11-30,2004,2,9,335,193.43,0.84,5,Dry,23,4,2,2,19,50,0.26,143.4,0.74,143.4,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0964,0.00794,0.00031,0.104,0.00408,1,0.136,0.24,0.0094,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2004-12-01,2004,3,9,336,194.79,0.84,5,Dry,26,4,3,2,24,59,0.3,135.8,0.7,135.8,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00892,25.4,0.933,0.97,0.905,31.5,30.6,30.6,733
2004-12-02,2004,3,9,337,196.71,0.83,5,Dry,26,4,3,2,24,59,0.3,137.7,0.7,137.7,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00746,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.934,0.97,0.905,32,31,31,744
2004-12-03,2004,3,10,338,198.62,0.82,5,Dry,26,4,3,2,24,59,0.3,139.6,0.7,139.6,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00762,0.000298,0.104,0.00407,1,0.131,0.235,0.00918,25.4,0.934,0.97,0.906,32.4,31.5,31.5,755
2004-12-04,2004,3,10,339,201.63,0.82,5,Dry,26,4,3,2,24,59,0.29,142.6,0.71,142.6,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00787,0.000308,0.105,0.00412,1,0.135,0.24,0.0094,25.3,0.935,0.97,0.907,33.2,32.2,32.2,772
2004-12-05,2004,3,10,340,204.64,0.81,5,Dry,26,4,3,2,24,59,0.29,145.6,0.71,145.6,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00813,0.000318,0.107,0.00417,1,0.139,0.246,0.00961,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2004-12-06,2004,3,10,341,209.83,0.79,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000336,0.109,0.00427,1,0.146,0.255,0.00999,25.3,0.939,0.97,0.911,35.1,34.1,34.1,817
2004-12-07,2004,3,10,342,213.39,0.78,5,Dry,26,4,3,2,24,59,0.28,154.4,0.72,154.4,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000348,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,837
2004-12-08,2004,3,10,343,217.49,0.77,5,Dry,26,4,3,2,24,59,0.27,158.5,0.73,158.5,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00922,0.000362,0.112,0.00441,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2004-12-09,2004,3,10,344,218.31,0.76,5,Dry,26,4,3,2,24,59,0.27,159.3,0.73,159.3,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000365,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
2004-12-10,2004,3,11,345,215.3,0.77,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00904,0.000354,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2004-12-11,2004,3,11,346,212.29,0.79,5,Dry,26,4,3,2,24,59,0.28,153.3,0.72,153.3,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00878,0.000344,0.11,0.00431,1,0.149,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2004-12-12,2004,3,11,347,212.57,0.78,5,Dry,26,4,3,2,24,59,0.28,153.6,0.72,153.6,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.0088,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,832
2004-12-13,2004,3,11,348,212.84,0.78,5,Dry,26,4,3,2,24,59,0.28,153.8,0.72,153.8,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00883,0.000346,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,834
2004-12-14,2004,3,11,349,209.83,0.79,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000336,0.109,0.00427,1,0.146,0.255,0.00999,25.3,0.939,0.97,0.911,35.1,34.1,34.1,817
2004-12-15,2004,3,11,350,210.65,0.79,5,Dry,26,4,3,2,24,59,0.28,151.7,0.72,151.7,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00864,0.000338,0.109,0.00428,1,0.147,0.257,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,822
2004-12-16,2004,3,11,351,212.02,0.79,5,Dry,26,4,3,2,24,59,0.28,153,0.72,153,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00876,0.000343,0.11,0.00431,1,0.149,0.259,0.0101,25.3,0.94,0.97,0.911,35.6,34.6,34.6,829
2004-12-17,2004,3,12,352,210.11,0.79,5,Dry,26,4,3,2,24,59,0.28,151.1,0.72,151.1,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00859,0.000337,0.109,0.00427,1,0.146,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2004-12-18,2004,3,12,353,208.74,0.8,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00848,0.000332,0.109,0.00425,1,0.145,0.253,0.00991,25.3,0.938,0.97,0.91,34.9,33.8,33.8,811
2004-12-19,2004,3,12,354,206.82,0.8,5,Dry,26,4,3,2,24,59,0.28,147.8,0.71,147.8,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00831,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
2004-12-20,2004,3,12,355,207.1,0.8,5,Dry,26,4,3,2,24,59,0.28,148.1,0.71,148.1,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00834,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
2004-12-21,2004,3,12,356,207.37,0.8,5,Dry,26,4,3,2,24,59,0.28,148.4,0.71,148.4,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2004-12-22,2004,3,12,357,208.74,0.8,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00848,0.000332,0.109,0.00425,1,0.145,0.253,0.00991,25.3,0.938,0.97,0.91,34.9,33.8,33.8,811
2004-12-23,2004,3,12,358,211.75,0.79,5,Dry,26,4,3,2,24,59,0.28,152.8,0.72,152.8,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2004-12-24,2004,3,13,359,215.85,0.77,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2004-12-25,2004,3,13,360,217.22,0.77,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.0092,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,858
2004-12-26,2004,3,13,361,216.94,0.77,5,Dry,26,4,3,2,24,59,0.27,157.9,0.73,157.9,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00917,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2004-12-27,2004,3,13,362,219.4,0.76,5,Dry,26,4,3,2,24,59,0.27,160.4,0.73,160.4,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.4,36.2,36.2,870
2004-12-28,2004,3,13,363,224.05,0.74,5,Dry,26,4,3,2,24,59,0.26,165.1,0.74,165.1,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00978,0.000384,0.115,0.00453,1,0.165,0.281,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,897
2004-12-29,2004,3,13,364,227.06,0.73,5,Dry,26,4,3,2,24,59,0.26,168.1,0.74,168.1,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.117,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2004-12-30,2004,3,13,365,228.43,0.73,5,Dry,26,4,3,2,24,59,0.26,169.4,0.74,169.4,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0102,0.000399,0.117,0.00461,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,923
2004-12-31,2004,3,14,366,229.79,0.72,5,Dry,26,4,3,2,24,59,0.26,170.8,0.74,170.8,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,932
2005-01-01,2004,4,14,1,231.16,0.72,5,Dry,29,5,4,2,33,73,0.32,158.2,0.68,158.2,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00919,0.000362,0.114,0.00448,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,855
2005-01-02,2004,4,14,2,235.26,0.7,5,Dry,29,5,4,2,33,73,0.31,162.3,0.69,162.3,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00954,0.000376,0.116,0.00456,1,0.162,0.277,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,878
2005-01-03,2004,4,14,3,237.18,0.7,5,Dry,29,5,4,2,33,73,0.31,164.2,0.69,164.2,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00971,0.000382,0.117,0.00459,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.1,37,37,889
2005-01-04,2004,4,14,4,238,0.7,5,Dry,29,5,4,2,33,73,0.31,165,0.69,165,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00978,0.000385,0.117,0.00461,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.918,38.3,37.3,37.3,894
2005-01-05,2004,4,14,5,241,0.69,5,Dry,29,5,4,2,33,73,0.3,168,0.7,168,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000396,0.118,0.00466,1,0.169,0.288,0.0113,25.1,0.945,0.974,0.92,39,38,38,912
2005-01-06,2004,4,14,6,241.28,0.69,5,Dry,29,5,4,2,33,73,0.3,168.3,0.7,168.3,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,913
2005-01-07,2004,4,15,7,240.46,0.69,5,Dry,29,5,4,2,33,73,0.3,167.5,0.7,167.5,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00998,0.000394,0.118,0.00465,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.919,38.9,37.9,37.9,909
2005-01-08,2004,4,15,8,243.47,0.68,5,Dry,29,5,4,2,33,73,0.3,170.5,0.7,170.5,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000404,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,926
2005-01-09,2004,4,15,9,246.47,0.68,5,Dry,29,5,4,2,33,73,0.3,173.5,0.7,173.5,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00477,1,0.177,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.3,39.3,944
2005-01-10,2004,4,15,10,248.39,0.67,5,Dry,29,5,4,2,33,73,0.29,175.4,0.71,175.4,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0107,0.000421,0.122,0.0048,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,956
2005-01-11,2004,4,15,11,249.75,0.67,5,Dry,29,5,4,2,33,73,0.29,176.8,0.71,176.8,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000426,0.122,0.00483,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,964
2005-01-12,2004,4,15,12,251.12,0.66,5,Dry,29,5,4,2,33,73,0.29,178.1,0.71,178.1,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00485,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.5,40.5,972
2005-01-13,2004,4,15,13,256.32,0.65,5,Dry,29,5,4,2,33,73,0.28,183.3,0.71,183.3,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00494,1,0.19,0.315,0.0125,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
2005-01-14,2004,4,16,14,263.15,0.64,5,Dry,29,5,4,2,33,73,0.28,190.2,0.72,190.2,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00507,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
2005-01-15,2004,4,16,15,269.99,0.63,5,Dry,29,5,4,2,33,73,0.27,197,0.73,197,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000495,0.131,0.00519,1,0.208,0.339,0.0135,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
2005-01-16,2004,4,16,16,276.82,0.62,5,Dry,29,5,4,2,33,73,0.26,203.8,0.74,203.8,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000519,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.4,46.5,46.5,1120
2005-01-17,2004,4,16,17,283.66,0.61,5,Dry,29,5,4,2,33,73,0.26,210.7,0.74,210.7,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000543,0.137,0.00544,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49,48,48,1150
2005-01-18,2004,4,16,18,290.5,0.6,5,Dry,29,5,4,2,33,73,0.25,217.5,0.75,217.5,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0142,0.000566,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2005-01-19,2004,4,16,19,297.88,0.59,5,Dry,29,5,4,2,33,73,0.24,224.9,0.76,224.9,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000592,0.143,0.0057,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2005-01-20,2004,4,16,20,301.98,0.58,5,Dry,29,5,4,2,33,73,0.24,229,0.76,229,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000606,0.145,0.00578,2,0.0971,0.242,0.00965,24.8,0.923,0.97,0.895,25.7,25,49.9,1200
2005-01-21,2004,4,17,21,306.08,0.58,5,Dry,29,5,4,2,33,73,0.24,233.1,0.76,233.1,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000621,0.147,0.00585,2,0.0998,0.247,0.00984,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
2005-01-22,2004,4,17,22,313.47,0.57,5,Dry,29,5,4,2,33,73,0.23,240.5,0.77,240.5,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000647,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27.1,26.2,52.5,1260
2005-01-23,2004,4,17,23,319.21,0.56,5,Dry,29,5,4,2,33,73,0.23,246.2,0.77,246.2,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000667,0.153,0.0061,2,0.109,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2005-01-24,2004,4,17,24,325.5,0.55,5,Dry,29,5,4,2,33,73,0.22,252.5,0.78,252.5,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0182,0.000728,0.156,0.00626,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.6,55.2,1320
2005-01-25,2004,4,17,25,329.05,0.55,5,Dry,29,5,4,2,33,73,0.22,256.1,0.78,256.1,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0199,0.000796,0.159,0.00638,2,0.115,0.275,0.011,24.7,0.931,0.97,0.903,28.8,28,55.9,1340
2005-01-26,2004,4,17,26,331.51,0.55,5,Dry,29,5,4,2,33,73,0.22,258.5,0.78,258.5,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.021,0.000843,0.161,0.00646,2,0.117,0.278,0.0112,24.7,0.931,0.97,0.903,29.1,28.2,56.5,1360
2005-01-27,2004,4,17,27,335.61,0.54,5,Dry,29,5,4,2,33,73,0.22,262.6,0.78,262.6,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.023,0.000921,0.165,0.0066,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2005-01-28,2004,4,18,28,339.72,0.54,5,Dry,29,5,4,2,33,73,0.21,266.7,0.79,266.7,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0249,0.001,0.168,0.00675,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.3,1400
2005-01-29,2004,4,18,29,343.82,0.53,5,Dry,29,5,4,2,33,73,0.21,270.8,0.79,270.8,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.145,0.0268,0.00108,0.171,0.00689,2,0.125,0.297,0.0119,24.6,0.934,0.97,0.906,30.5,29.6,59.1,1420
2005-01-30,2004,4,18,30,347.37,0.53,5,Dry,29,5,4,2,33,73,0.21,274.4,0.79,274.4,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0285,0.00115,0.174,0.00701,2,0.128,0.302,0.0121,24.6,0.935,0.97,0.907,30.9,30,59.9,1440
2005-01-31,2004,4,18,31,354.21,0.52,5,Dry,29,5,4,2,33,73,0.21,281.2,0.79,281.2,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0317,0.00128,0.18,0.00725,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.4,1470
2005-02-01,2004,5,18,32,361.04,0.52,5,Dry,31,6,4,3,41,85,0.23,276,0.77,276,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.147,0.0293,0.00118,0.177,0.00713,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31,30.1,60.1,1440
2005-02-02,2004,5,18,33,366.24,0.51,5,Dry,31,6,4,3,41,85,0.23,281.2,0.77,281.2,0,0,0,0,-3,3,31,6,4,0,44,322,990,965.2,24.8,0.149,0.0317,0.00128,0.181,0.00731,2,0.132,0.313,0.0127,24.5,0.936,0.97,0.908,31.6,30.6,61.3,1470
2005-02-03,2004,5,18,34,372.53,0.51,5,Dry,31,6,4,3,41,85,0.23,287.5,0.77,287.5,0,0,0,0,-3,3,31,6,4,0,44,329,990,965.3,24.7,0.151,0.0347,0.0014,0.186,0.00753,2,0.137,0.323,0.013,24.4,0.938,0.97,0.909,32.3,31.3,62.6,1500
2005-02-04,2004,5,19,35,378.82,0.5,5,Dry,31,6,4,3,41,85,0.22,293.8,0.78,293.8,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0377,0.00153,0.191,0.00775,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33,32,64,1540
2005-02-05,2004,5,19,36,382.92,0.5,5,Dry,31,6,4,3,41,85,0.22,297.9,0.78,297.9,0,0,0,0,-3,3,31,6,4,0,44,339,990,965.3,24.7,0.155,0.0396,0.0016,0.195,0.00789,2,0.144,0.338,0.0137,24.3,0.94,0.97,0.912,33.4,32.4,64.9,1560
2005-02-06,2004,5,19,37,388.11,0.49,5,Dry,31,6,4,3,41,85,0.22,303.1,0.78,303.1,0,0,0,0,-3,3,31,6,4,0,44,344,990,965.3,24.7,0.157,0.0421,0.00171,0.199,0.00807,2,0.147,0.346,0.014,24.3,0.941,0.97,0.913,34,33,66,1580
2005-02-07,2004,5,19,38,394.4,0.49,5,Dry,31,6,4,3,41,85,0.22,309.4,0.78,309.4,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.045,0.00183,0.204,0.00829,2,0.151,0.356,0.0144,24.3,0.942,0.97,0.914,34.7,33.6,67.3,1610
2005-02-08,2004,5,19,39,400.14,0.48,5,Dry,31,6,4,3,41,85,0.21,315.1,0.79,315.1,0,0,0,0,-3,3,31,6,4,0,44,356,990,965.4,24.6,0.161,0.0477,0.00194,0.209,0.00849,2,0.155,0.364,0.0148,24.2,0.943,0.97,0.914,35.3,34.2,68.5,1640
2005-02-09,2004,5,19,40,407.53,0.48,5,Dry,31,6,4,3,41,85,0.21,322.5,0.79,322.5,0,0,0,0,-3,3,31,6,4,0,44,364,990,965.4,24.6,0.164,0.0512,0.00209,0.215,0.00875,2,0.16,0.375,0.0153,24.2,0.944,0.97,0.916,36.1,35,70.1,1680
2005-02-10,2004,5,19,41,416,0.47,5,Dry,31,6,4,3,41,85,0.2,331,0.8,331,0,0,0,0,-3,3,31,6,4,0,44,372,990,965.5,24.5,0.167,0.0552,0.00225,0.222,0.00905,2,0.166,0.388,0.0158,24.1,0.945,0.97,0.917,37,35.9,71.9,1720
2005-02-11,2004,5,20,42,423.93,0.46,5,Dry,31,6,4,3,41,85,0.2,338.9,0.8,338.9,0,0,0,0,-3,3,31,6,4,0,44,380,990,965.5,24.5,0.17,0.059,0.00241,0.229,0.00933,2,0.171,0.4,0.0163,24.1,0.947,0.972,0.92,37.9,36.8,73.6,1770
2005-02-12,2004,5,20,43,432.96,0.46,5,Dry,31,6,4,3,41,85,0.2,348,0.8,348,0,0,0,0,-3,3,31,6,4,0,44,389,990,965.5,24.5,0.173,0.0632,0.00259,0.236,0.00965,2,0.177,0.413,0.0169,24,0.948,0.974,0.923,38.9,37.9,75.7,1820
2005-02-13,2004,5,20,44,444.72,0.45,5,Dry,31,6,4,3,41,85,0.19,359.7,0.81,359.7,0,0,0,0,-3,3,31,6,4,0,44,401,990,965.6,24.4,0.177,0.0688,0.00282,0.246,0.0101,2,0.185,0.431,0.0177,24,0.95,0.976,0.927,40.2,39.2,78.4,1880
2005-02-14,2004,5,20,45,454.83,0.44,5,Dry,31,6,4,3,41,85,0.19,369.8,0.81,369.8,0,0,0,0,-3,3,31,6,4,0,44,411,990,965.6,24.4,0.181,0.0736,0.00302,0.254,0.0104,2,0.192,0.446,0.0183,23.9,0.951,0.979,0.931,41.2,40.4,80.7,1940
2005-02-15,2004,5,20,46,467.68,0.43,5,Dry,31,6,4,3,41,85,0.18,382.7,0.82,382.7,0,0,0,0,-3,3,31,6,4,0,44,424,990,965.7,24.3,0.185,0.0796,0.00328,0.265,0.0109,2,0.201,0.465,0.0192,23.8,0.953,0.98,0.934,42.6,41.8,83.5,2000
2005-02-16,2004,5,20,47,482.18,0.42,5,Dry,31,6,4,3,41,85,0.18,397.2,0.82,397.2,0,0,0,0,-3,3,31,6,4,0,44,438,990,965.8,24.2,0.19,0.0865,0.00357,0.277,0.0114,2,0.211,0.487,0.0201,23.7,0.955,0.98,0.936,44.1,43.3,86.5,2080
2005-02-17,2004,5,20,48,493.39,0.42,5,Dry,31,6,4,3,41,85,0.17,408.4,0.83,408.4,0,0,0,0,-3,3,31,6,4,0,44,449,990,965.8,24.2,0.194,0.0918,0.00379,0.286,0.0118,2,0.218,0.504,0.0208,23.7,0.956,0.98,0.936,45.3,44.4,88.8,2130
2005-02-18,2004,5,21,49,502.41,0.41,5,Dry,31,6,4,3,41,85,0.17,417.4,0.83,417.4,0,0,0,0,-3,3,31,6,4,0,44,458,990,965.9,24.1,0.197,0.096,0.00398,0.293,0.0122,2,0.224,0.518,0.0214,23.6,0.956,0.98,0.937,46.2,45.3,90.6,2170
2005-02-19,2004,5,21,50,510.34,0.41,5,Dry,31,6,4,3,41,85,0.17,425.3,0.83,425.3,0,0,0,0,-3,3,31,6,4,0,44,466,990,965.9,24.1,0.2,0.0998,0.00414,0.3,0.0124,2,0.23,0.529,0.022,23.6,0.957,0.98,0.938,47,46.1,92.2,2210
2005-02-20,2004,5,21,51,513.89,0.4,5,Dry,31,6,4,3,41,85,0.17,428.9,0.83,428.9,0,0,0,0,-3,3,31,6,4,0,44,470,990,965.9,24.1,0.201,0.101,0.00421,0.303,0.0126,2,0.232,0.535,0.0222,23.6,0.957,0.98,0.938,47.4,46.4,92.9,2230
2005-02-21,2004,5,21,52,520.18,0.4,5,Dry,31,6,4,3,41,85,0.16,435.2,0.84,435.2,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.204,0.104,0.00434,0.308,0.0128,2,0.236,0.544,0.0226,23.5,0.957,0.98,0.938,48,47.1,94.2,2260
2005-02-22,2004,5,21,53,527.02,0.4,5,Dry,31,6,4,3,41,85,0.16,442,0.84,442,0,0,0,0,-3,3,31,6,4,0,44,483,990,966,24,0.206,0.108,0.00448,0.314,0.0131,2,0.241,0.555,0.0231,23.5,0.958,0.98,0.939,48.7,47.8,95.5,2290
2005-02-23,2004,5,21,54,529.48,0.39,5,Dry,31,6,4,3,41,85,0.16,444.5,0.84,444.5,0,0,0,0,-3,3,31,6,4,0,44,485,990,966,24,0.207,0.109,0.00453,0.316,0.0131,2,0.243,0.558,0.0232,23.5,0.958,0.98,0.939,49,48,96,2300
2005-02-24,2004,5,21,55,530.85,0.39,5,Dry,31,6,4,3,41,85,0.16,445.9,0.84,445.9,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.109,0.00456,0.317,0.0132,2,0.243,0.56,0.0233,23.5,0.958,0.98,0.939,49.1,48.1,96.3,2310
2005-02-25,2004,5,22,56,531.12,0.39,5,Dry,31,6,4,3,41,85,0.16,446.1,0.84,446.1,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.11,0.00456,0.317,0.0132,2,0.244,0.561,0.0234,23.4,0.958,0.98,0.939,49.1,48.2,96.3,2310
2005-02-26,2004,5,22,57,528.66,0.39,5,Dry,31,6,4,3,41,85,0.16,443.7,0.84,443.7,0,0,0,0,-3,3,31,6,4,0,44,485,990,966,24,0.207,0.108,0.00451,0.315,0.0131,2,0.242,0.557,0.0232,23.5,0.958,0.98,0.939,48.9,47.9,95.8,2300
2005-02-27,2004,5,22,58,528.39,0.39,5,Dry,31,6,4,3,41,85,0.16,443.4,0.84,443.4,0,0,0,0,-3,3,31,6,4,0,44,484,990,966,24,0.206,0.108,0.00451,0.315,0.0131,2,0.242,0.557,0.0232,23.5,0.958,0.98,0.939,48.9,47.9,95.8,2300
2005-02-28,2004,5,22,59,527.57,0.39,5,Dry,31,6,4,3,41,85,0.16,442.6,0.84,442.6,0,0,0,0,-3,3,31,6,4,0,44,484,990,966,24,0.206,0.108,0.00449,0.314,0.0131,2,0.241,0.555,0.0231,23.5,0.958,0.98,0.939,48.8,47.8,95.6,2290
2005-03-01,2004,6,22,60,524.56,0.4,5,Dry,36,8,6,4,53,107,0.2,417.6,0.8,417.6,0,0,0,0,-4,4,36,8,6,0,57,468,990,966,24,0.201,0.0961,0.004,0.297,0.0123,2,0.224,0.521,0.0217,23.5,0.956,0.98,0.937,46,45.1,90.2,2170
2005-03-02,2004,6,22,61,520.46,0.4,5,Dry,36,8,6,4,53,107,0.21,413.5,0.79,413.5,0,0,0,0,-4,4,36,8,6,0,57,463,990,965.9,24.1,0.199,0.0942,0.00391,0.293,0.0122,2,0.222,0.515,0.0214,23.5,0.956,0.98,0.937,45.6,44.7,89.4,2150
2005-03-03,2004,6,22,62,515.26,0.4,5,Dry,36,8,6,4,53,107,0.21,408.3,0.79,408.3,0,0,0,0,-4,4,36,8,6,0,57,458,990,965.9,24.1,0.197,0.0917,0.00381,0.289,0.012,2,0.218,0.507,0.0211,23.6,0.955,0.98,0.936,45.1,44.2,88.4,2120
2005-03-04,2004,6,23,63,510.07,0.41,5,Dry,36,8,6,4,53,107,0.21,403.1,0.79,403.1,0,0,0,0,-4,4,36,8,6,0,57,453,990,965.9,24.1,0.195,0.0892,0.0037,0.285,0.0118,2,0.215,0.499,0.0207,23.6,0.955,0.98,0.936,44.6,43.7,87.3,2100
2005-03-05,2004,6,23,64,506.51,0.41,5,Dry,36,8,6,4,53,107,0.21,399.5,0.79,399.5,0,0,0,0,-4,4,36,8,6,0,57,450,990,965.9,24.1,0.194,0.0876,0.00363,0.282,0.0117,2,0.212,0.494,0.0205,23.6,0.955,0.98,0.936,44.2,43.3,86.6,2080
2005-03-06,2004,6,23,65,501.32,0.41,5,Dry,36,8,6,4,53,107,0.21,394.3,0.79,394.3,0,0,0,0,-4,4,36,8,6,0,57,444,990,965.9,24.1,0.192,0.0851,0.00353,0.277,0.0115,2,0.209,0.486,0.0201,23.7,0.954,0.98,0.935,43.7,42.8,85.6,2050
2005-03-07,2004,6,23,66,501.04,0.41,5,Dry,36,8,6,4,53,107,0.21,394,0.79,394,0,0,0,0,-4,4,36,8,6,0,57,444,990,965.9,24.1,0.192,0.085,0.00352,0.277,0.0115,2,0.208,0.486,0.0201,23.7,0.954,0.98,0.935,43.6,42.7,85.5,2050
2005-03-08,2004,6,23,67,502.41,0.41,5,Dry,36,8,6,4,53,107,0.21,395.4,0.79,395.4,0,0,0,0,-4,4,36,8,6,0,57,445,990,965.9,24.1,0.193,0.0856,0.00355,0.278,0.0115,2,0.209,0.488,0.0202,23.7,0.954,0.98,0.935,43.8,42.9,85.8,2060
2005-03-09,2004,6,23,68,501.04,0.41,5,Dry,36,8,6,4,53,107,0.21,394,0.79,394,0,0,0,0,-4,4,36,8,6,0,57,444,990,965.9,24.1,0.192,0.085,0.00352,0.277,0.0115,2,0.208,0.486,0.0201,23.7,0.954,0.98,0.935,43.6,42.7,85.5,2050
2005-03-10,2004,6,23,69,498.58,0.41,5,Dry,36,8,6,4,53,107,0.21,391.6,0.79,391.6,0,0,0,0,-4,4,36,8,6,0,57,442,990,965.8,24.2,0.191,0.0838,0.00347,0.275,0.0114,2,0.207,0.482,0.02,23.7,0.954,0.98,0.935,43.4,42.5,85,2040
2005-03-11,2004,6,24,70,497.76,0.41,5,Dry,36,8,6,4,53,107,0.21,390.8,0.79,390.8,0,0,0,0,-4,4,36,8,6,0,57,441,990,965.8,24.2,0.191,0.0834,0.00345,0.275,0.0114,2,0.206,0.481,0.0199,23.7,0.954,0.98,0.935,43.3,42.4,84.8,2040
2005-03-12,2004,6,24,71,496.39,0.41,5,Dry,36,8,6,4,53,107,0.22,389.4,0.78,389.4,0,0,0,0,-4,4,36,8,6,0,57,439,990,965.8,24.2,0.191,0.0828,0.00343,0.273,0.0113,2,0.205,0.479,0.0198,23.7,0.954,0.98,0.935,43.1,42.3,84.5,2030
2005-03-13,2004,6,24,72,496.12,0.41,5,Dry,36,8,6,4,53,107,0.22,389.1,0.78,389.1,0,0,0,0,-4,4,36,8,6,0,57,439,990,965.8,24.2,0.191,0.0827,0.00342,0.273,0.0113,2,0.205,0.478,0.0198,23.7,0.954,0.98,0.935,43.1,42.2,84.5,2030
2005-03-14,2004,6,24,73,497.49,0.41,5,Dry,36,8,6,4,53,107,0.21,390.5,0.79,390.5,0,0,0,0,-4,4,36,8,6,0,57,440,990,965.8,24.2,0.191,0.0833,0.00345,0.274,0.0114,2,0.206,0.48,0.0199,23.7,0.954,0.98,0.935,43.2,42.4,84.8,2030
2005-03-15,2004,6,24,74,495.57,0.41,5,Dry,36,8,6,4,53,107,0.22,388.6,0.78,388.6,0,0,0,0,-4,4,36,8,6,0,57,439,990,965.8,24.2,0.19,0.0824,0.00341,0.273,0.0113,2,0.205,0.478,0.0198,23.7,0.954,0.98,0.934,43,42.2,84.4,2020
2005-03-16,2004,6,24,75,494.21,0.42,5,Dry,36,8,6,4,53,107,0.22,387.2,0.78,387.2,0,0,0,0,-4,4,36,8,6,0,57,437,990,965.8,24.2,0.19,0.0818,0.00338,0.272,0.0112,2,0.204,0.475,0.0197,23.7,0.953,0.98,0.934,42.9,42,84.1,2020
2005-03-17,2004,6,24,76,493.93,0.42,5,Dry,36,8,6,4,53,107,0.22,386.9,0.78,386.9,0,0,0,0,-4,4,36,8,6,0,57,437,990,965.8,24.2,0.19,0.0816,0.00338,0.271,0.0112,2,0.204,0.475,0.0196,23.7,0.953,0.98,0.934,42.9,42,84,2020
2005-03-18,2004,6,25,77,491.47,0.42,5,Dry,36,8,6,4,53,107,0.22,384.5,0.78,384.5,0,0,0,0,-4,4,36,8,6,0,57,434,990,965.8,24.2,0.189,0.0805,0.00333,0.269,0.0111,2,0.202,0.471,0.0195,23.7,0.953,0.98,0.934,42.6,41.8,83.5,2000
2005-03-19,2004,6,25,78,488.47,0.42,5,Dry,36,8,6,4,53,107,0.22,381.5,0.78,381.5,0,0,0,0,-4,4,36,8,6,0,57,431,990,965.8,24.2,0.188,0.0791,0.00327,0.267,0.011,2,0.2,0.467,0.0193,23.7,0.953,0.98,0.934,42.3,41.4,82.9,1990
2005-03-20,2004,6,25,79,488.19,0.42,5,Dry,36,8,6,4,53,107,0.22,381.2,0.78,381.2,0,0,0,0,-4,4,36,8,6,0,57,431,990,965.8,24.2,0.188,0.0789,0.00326,0.267,0.011,2,0.2,0.466,0.0193,23.7,0.953,0.98,0.934,42.3,41.4,82.8,1990
2005-03-21,2004,6,25,80,490.11,0.42,5,Dry,36,8,6,4,53,107,0.22,383.1,0.78,383.1,0,0,0,0,-4,4,36,8,6,0,57,433,990,965.8,24.2,0.188,0.0798,0.0033,0.268,0.0111,2,0.201,0.469,0.0194,23.7,0.953,0.98,0.934,42.5,41.6,83.2,2000
2005-03-22,2004,6,25,81,491.47,0.42,5,Dry,36,8,6,4,53,107,0.22,384.5,0.78,384.5,0,0,0,0,-4,4,36,8,6,0,57,434,990,965.8,24.2,0.189,0.0805,0.00333,0.269,0.0111,2,0.202,0.471,0.0195,23.7,0.953,0.98,0.934,42.6,41.8,83.5,2000
2005-03-23,2004,6,25,82,496.67,0.41,5,Dry,36,8,6,4,53,107,0.21,389.7,0.79,389.7,0,0,0,0,-4,4,36,8,6,0,57,440,990,965.8,24.2,0.191,0.0829,0.00343,0.274,0.0113,2,0.206,0.479,0.0198,23.7,0.954,0.98,0.935,43.2,42.3,84.6,2030
2005-03-24,2004,6,25,83,506.24,0.41,5,Dry,36,8,6,4,53,107,0.21,399.2,0.79,399.2,0,0,0,0,-4,4,36,8,6,0,57,449,990,965.9,24.1,0.194,0.0874,0.00362,0.282,0.0117,2,0.212,0.494,0.0205,23.6,0.955,0.98,0.936,44.2,43.3,86.6,2080
2005-03-25,2004,6,26,84,515.26,0.4,5,Dry,36,8,6,4,53,107,0.21,408.3,0.79,408.3,0,0,0,0,-4,4,36,8,6,0,57,458,990,965.9,24.1,0.197,0.0917,0.00381,0.289,0.012,2,0.218,0.507,0.0211,23.6,0.955,0.98,0.936,45.1,44.2,88.4,2120
2005-03-26,2004,6,26,85,525.93,0.4,5,Dry,36,8,6,4,53,107,0.2,418.9,0.8,418.9,0,0,0,0,-4,4,36,8,6,0,57,469,990,966,24,0.201,0.0967,0.00403,0.298,0.0124,2,0.225,0.523,0.0218,23.5,0.956,0.98,0.937,46.2,45.3,90.5,2170
2005-03-27,2004,6,26,86,535.5,0.39,5,Dry,36,8,6,4,53,107,0.2,428.5,0.8,428.5,0,0,0,0,-4,4,36,8,6,0,57,479,990,966,24,0.204,0.101,0.00422,0.306,0.0127,2,0.232,0.537,0.0224,23.5,0.957,0.98,0.938,47.2,46.2,92.4,2220
2005-03-28,2004,6,26,87,545.61,0.38,5,Dry,36,8,6,4,53,107,0.2,438.6,0.8,438.6,0,0,0,0,-4,4,36,8,6,0,57,489,990,966.1,23.9,0.208,0.106,0.00443,0.314,0.0131,2,0.239,0.553,0.0231,23.4,0.957,0.98,0.938,48.2,47.2,94.4,2270
2005-03-29,2004,6,26,88,561.75,0.38,5,Dry,36,8,6,4,53,107,0.19,454.8,0.81,454.8,0,0,0,0,-4,4,36,8,6,0,57,505,990,966.1,23.9,0.214,0.114,0.00476,0.327,0.0137,2,0.249,0.577,0.0242,23.3,0.958,0.98,0.939,49.8,48.2,96.4,2310
2005-03-30,2004,6,26,89,578.43,0.37,5,Dry,36,8,6,4,53,107,0.18,471.4,0.81,471.4,0,0,0,0,-4,4,36,8,6,0,57,521,990,966.2,23.8,0.223,0.122,0.00511,0.344,0.0145,2,0.261,0.605,0.0254,23.2,0.957,0.98,0.937,51.3,48.2,96.4,2310
2005-03-31,2004,6,26,90,596.2,0.36,5,Dry,36,8,6,4,53,107,0.18,489.2,0.82,489.2,0,0,0,0,-4,4,36,8,6,0,57,539,990,966.3,23.7,0.233,0.13,0.00548,0.363,0.0153,3,0.163,0.525,0.0222,23.2,0.945,0.97,0.917,35.1,34,102,2450
2005-04-01,2004,7,27,91,615.61,0.35,5,Dry,40,10,8,5,62,125,0.2,490.6,0.8,490.6,0,0,0,0,-5,5,40,10,8,0,67,549,990,966.4,23.6,0.238,0.131,0.00552,0.369,0.0156,3,0.163,0.532,0.0225,23.1,0.945,0.97,0.917,35,34,102,2450
2005-04-02,2004,7,27,92,636.67,0.34,5,Dry,40,10,8,5,62,125,0.2,511.7,0.8,511.7,0,0,0,0,-5,5,40,10,8,0,67,570,990,966.4,23.6,0.25,0.143,0.00606,0.393,0.0167,3,0.173,0.566,0.024,23,0.947,0.97,0.919,36.4,35.3,106,2540
2005-04-03,2004,7,27,93,662.1,0.33,5,Dry,40,10,8,5,62,125,0.19,537.1,0.81,537.1,0,0,0,0,-5,5,40,10,8,0,67,595,990,966.5,23.5,0.265,0.16,0.00681,0.424,0.0181,3,0.184,0.609,0.026,22.8,0.95,0.972,0.923,38.1,37,111,2670
2005-04-04,2004,7,27,94,687.53,0.32,5,Dry,40,10,8,5,62,125,0.18,562.5,0.82,562.5,0,0,0,0,-5,5,40,10,8,0,67,621,990,966.7,23.3,0.279,0.177,0.00757,0.456,0.0195,3,0.196,0.652,0.0279,22.7,0.952,0.975,0.928,39.7,38.7,116,2790
2005-04-05,2004,7,27,95,711.32,0.31,5,Dry,40,10,8,5,62,125,0.18,586.3,0.82,586.3,0,0,0,0,-5,5,40,10,8,0,67,644,990,966.7,23.3,0.293,0.193,0.00828,0.485,0.0209,3,0.206,0.692,0.0297,22.6,0.953,0.979,0.933,41.2,40.3,121,2910
2005-04-06,2004,7,27,96,736.2,0.3,5,Dry,40,10,8,5,62,125,0.17,611.2,0.83,611.2,0,0,0,0,-5,5,40,10,8,0,67,669,990,966.8,23.2,0.307,0.209,0.00904,0.516,0.0223,3,0.218,0.734,0.0317,22.4,0.955,0.98,0.936,42.8,41.9,126,3020
2005-04-07,2004,7,27,97,761.08,0.29,5,Dry,40,10,8,5,62,125,0.16,636.1,0.84,636.1,0,0,0,0,-5,5,40,10,8,0,67,694,990,966.9,23.1,0.321,0.226,0.0098,0.547,0.0237,3,0.229,0.776,0.0336,22.3,0.956,0.98,0.937,44.3,43.4,130,3120
2005-04-08,2004,7,28,98,777.5,0.28,5,Dry,40,10,8,5,62,125,0.16,652.5,0.84,652.5,0,0,0,0,-5,5,40,10,8,0,67,711,990,967,23,0.33,0.237,0.0103,0.567,0.0247,3,0.236,0.803,0.0349,22.2,0.956,0.98,0.937,45.3,44.4,133,3190
2005-04-09,2004,7,28,99,792.95,0.27,5,Dry,40,10,8,5,62,125,0.16,668,0.84,668,0,0,0,0,-5,5,40,10,8,0,67,726,990,967.1,22.9,0.339,0.247,0.0108,0.586,0.0256,3,0.243,0.829,0.0362,22.1,0.957,0.98,0.938,46.2,45.2,136,3260
2005-04-10,2004,7,28,100,811.02,0.26,5,Dry,40,10,8,5,62,125,0.15,686,0.85,686,0,0,0,0,-5,5,40,10,8,0,67,744,990,967.1,22.9,0.349,0.259,0.0113,0.609,0.0266,3,0.251,0.86,0.0376,22,0.957,0.98,0.938,47.2,46.3,139,3330
2005-04-11,2004,7,28,101,834.68,0.25,5,Dry,40,10,8,5,62,125,0.15,709.7,0.85,709.7,0,0,0,0,-5,5,40,10,8,0,67,768,990,967.2,22.8,0.363,0.275,0.0121,0.638,0.028,3,0.262,0.9,0.0395,21.9,0.957,0.98,0.938,48.5,47.6,143,3420
2005-04-12,2004,7,28,102,860.32,0.25,5,Dry,40,10,8,5,62,125,0.14,735.3,0.85,735.3,0,0,0,0,-5,5,40,10,8,0,67,793,990,967.3,22.7,0.381,0.292,0.0129,0.673,0.0297,3,0.273,0.947,0.0418,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
2005-04-13,2004,7,28,103,887.58,0.24,5,Dry,40,10,8,5,62,125,0.14,762.6,0.86,762.6,0,0,0,0,-5,5,40,10,8,0,67,821,990,967.5,22.5,0.406,0.308,0.0137,0.714,0.0317,3,0.283,0.998,0.0442,21.6,0.956,0.98,0.937,51.4,48.2,145,3470
2005-04-14,2004,7,28,104,916.24,0.23,5,Dry,40,10,8,5,62,125,0.14,791.2,0.86,791.2,0,0,0,0,-5,5,40,10,8,0,67,849,990,967.6,22.4,0.432,0.322,0.0144,0.754,0.0336,4,0.21,0.964,0.043,21.5,0.953,0.975,0.929,39.7,38.7,155,3720
2005-04-15,2004,7,29,105,946.14,0.22,5,Dry,40,10,8,5,62,125,0.13,821.1,0.87,821.1,0,0,0,0,-5,5,40,10,8,0,67,879,990,967.7,22.3,0.46,0.336,0.0151,0.796,0.0357,4,0.22,1.02,0.0455,21.3,0.954,0.978,0.933,40.9,40,160,3840
2005-04-16,2004,7,29,106,972.31,0.21,5,Dry,40,10,8,5,62,125,0.13,847.3,0.87,847.3,0,0,0,0,-5,5,40,10,8,0,67,905,990,967.8,22.2,0.484,0.349,0.0157,0.833,0.0375,4,0.228,1.06,0.0478,21.1,0.954,0.98,0.935,41.9,41.1,164,3940
2005-04-17,2004,7,29,107,994.27,0.21,5,Dry,40,10,8,5,62,125,0.13,869.3,0.87,869.3,0,0,0,0,-5,5,40,10,8,0,67,927,990,967.9,22.1,0.504,0.36,0.0163,0.863,0.039,4,0.236,1.1,0.0497,21,0.955,0.98,0.936,42.8,41.9,168,4030
2005-04-18,2004,7,29,108,1011.7,0.21,5,Dry,40,10,8,5,62,125,0.12,886.7,0.88,886.7,0,0,0,0,-5,5,40,10,8,0,67,945,990,967.9,22.1,0.52,0.368,0.0167,0.888,0.0402,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.5,42.6,170,4090
2005-04-19,2004,7,29,109,1029.3,0.2,5,Dry,40,10,8,5,62,125,0.12,904.4,0.88,904.4,0,0,0,0,-5,5,40,10,8,0,67,962,990,968,22,0.536,0.377,0.0171,0.913,0.0415,4,0.248,1.16,0.0527,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
2005-04-20,2004,7,29,110,1042.1,0.2,5,Dry,40,10,8,5,62,125,0.12,917.1,0.88,917.1,0,0,0,0,-5,5,40,10,8,0,67,975,990,968,22,0.548,0.383,0.0174,0.93,0.0424,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
2005-04-21,2004,7,29,111,1049.9,0.2,5,Dry,40,10,8,5,62,125,0.12,924.9,0.88,924.9,0,0,0,0,-5,5,40,10,8,0,67,983,990,968.1,21.9,0.555,0.387,0.0176,0.941,0.0429,4,0.255,1.2,0.0545,20.7,0.956,0.98,0.936,45,44.1,176,4230
2005-04-22,2004,7,30,112,1052.5,0.2,5,Dry,40,10,8,5,62,125,0.12,927.5,0.88,927.5,0,0,0,0,-5,5,40,10,8,0,67,985,990,968.1,21.9,0.557,0.388,0.0177,0.945,0.0431,4,0.256,1.2,0.0547,20.7,0.956,0.98,0.936,45.1,44.2,177,4240
2005-04-23,2004,7,30,113,1049.9,0.2,5,Dry,40,10,8,5,62,125,0.12,924.9,0.88,924.9,0,0,0,0,-5,5,40,10,8,0,67,983,990,968.1,21.9,0.555,0.387,0.0176,0.941,0.0429,4,0.255,1.2,0.0545,20.7,0.956,0.98,0.936,45,44.1,176,4230
2005-04-24,2004,7,30,114,1042.1,0.2,5,Dry,40,10,8,5,62,125,0.12,917.1,0.88,917.1,0,0,0,0,-5,5,40,10,8,0,67,975,990,968,22,0.548,0.383,0.0174,0.93,0.0424,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
2005-04-25,2004,7,30,115,1034.5,0.2,5,Dry,40,10,8,5,62,125,0.12,909.5,0.88,909.5,0,0,0,0,-5,5,40,10,8,0,67,967,990,968,22,0.541,0.379,0.0172,0.92,0.0418,4,0.249,1.17,0.0532,20.8,0.955,0.98,0.936,44.4,43.5,174,4170
2005-04-26,2004,7,30,116,1021.7,0.2,5,Dry,40,10,8,5,62,125,0.12,896.7,0.88,896.7,0,0,0,0,-5,5,40,10,8,0,67,955,990,968,22,0.529,0.373,0.0169,0.902,0.0409,4,0.245,1.15,0.0521,20.9,0.955,0.98,0.936,43.9,43,172,4130
2005-04-27,2004,7,30,117,1004.2,0.21,5,Dry,40,10,8,5,62,125,0.12,879.2,0.88,879.2,0,0,0,0,-5,5,40,10,8,0,67,937,990,967.9,22.1,0.513,0.365,0.0165,0.877,0.0397,4,0.239,1.12,0.0506,21,0.955,0.98,0.936,43.2,42.3,169,4060
2005-04-28,2004,7,30,118,986.9,0.21,5,Dry,40,10,8,5,62,125,0.13,861.9,0.87,861.9,0,0,0,0,-5,5,40,10,8,0,67,920,990,967.8,22.2,0.497,0.356,0.0161,0.853,0.0385,4,0.233,1.09,0.049,21.1,0.955,0.98,0.936,42.5,41.6,167,4000
2005-04-29,2004,7,31,119,965.09,0.22,5,Dry,40,10,8,5,62,125,0.13,840.1,0.87,840.1,0,0,0,0,-5,5,40,10,8,0,67,898,990,967.8,22.2,0.477,0.346,0.0155,0.823,0.037,4,0.226,1.05,0.0472,21.2,0.954,0.98,0.935,41.6,40.8,163,3920
2005-04-30,2004,7,31,120,943.79,0.22,5,Dry,40,10,8,5,62,125,0.13,818.8,0.87,818.8,0,0,0,0,-5,5,40,10,8,0,67,877,990,967.7,22.3,0.458,0.335,0.015,0.793,0.0355,4,0.219,1.01,0.0453,21.3,0.954,0.978,0.933,40.8,39.9,160,3830
2005-05-01,2004,8,31,121,923.03,0.23,5,Dry,42,9,8,6,82,147,0.16,776,0.84,776,0,0,0,0,-6,6,42,9,8,0,88,835,990,967.6,22.4,0.419,0.315,0.014,0.734,0.0328,3,0.287,1.02,0.0456,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2005-05-02,2004,8,31,122,902.85,0.23,5,Dry,42,9,8,6,82,147,0.16,755.9,0.84,755.9,0,0,0,0,-6,6,42,9,8,0,88,815,990,967.5,22.5,0.401,0.305,0.0136,0.706,0.0314,3,0.282,0.987,0.0439,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
2005-05-03,2004,8,31,123,883.29,0.24,5,Dry,42,9,8,6,82,147,0.17,736.3,0.83,736.3,0,0,0,0,-6,6,42,9,8,0,88,795,990,967.4,22.6,0.383,0.293,0.013,0.676,0.0299,3,0.274,0.95,0.0421,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2005-05-04,2004,8,31,124,864.42,0.24,5,Dry,42,9,8,6,82,147,0.17,717.4,0.83,717.4,0,0,0,0,-6,6,42,9,8,0,88,776,990,967.4,22.6,0.368,0.28,0.0124,0.648,0.0286,3,0.265,0.913,0.0403,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2005-05-05,2004,8,31,125,846.3,0.25,5,Dry,42,9,8,6,82,147,0.17,699.3,0.83,699.3,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.357,0.268,0.0118,0.626,0.0275,3,0.257,0.883,0.0389,21.8,0.957,0.98,0.938,47.8,46.8,140,3370
2005-05-06,2004,8,32,126,829.03,0.25,5,Dry,42,9,8,6,82,147,0.18,682,0.82,682,0,0,0,0,-6,6,42,9,8,0,88,741,990,967.2,22.8,0.348,0.257,0.0113,0.604,0.0265,3,0.249,0.854,0.0375,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
2005-05-07,2004,8,32,127,812.76,0.26,5,Dry,42,9,8,6,82,147,0.18,665.8,0.82,665.8,0,0,0,0,-6,6,42,9,8,0,88,725,990,967.2,22.8,0.338,0.246,0.0108,0.584,0.0256,3,0.242,0.826,0.0362,22,0.957,0.98,0.938,45.9,44.9,135,3240
2005-05-08,2004,8,32,128,797.67,0.27,5,Dry,42,9,8,6,82,147,0.18,650.7,0.82,650.7,0,0,0,0,-6,6,42,9,8,0,88,710,990,967.1,22.9,0.33,0.236,0.0103,0.565,0.0247,3,0.235,0.801,0.035,22.1,0.956,0.98,0.937,45,44.1,132,3170
2005-05-09,2004,8,32,129,784.11,0.27,5,Dry,42,9,8,6,82,147,0.19,637.1,0.81,637.1,0,0,0,0,-6,6,42,9,8,0,88,696,990,967,23,0.322,0.227,0.00987,0.549,0.0239,3,0.229,0.778,0.0339,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
2005-05-10,2004,8,32,130,770.65,0.28,5,Dry,42,9,8,6,82,147,0.19,623.6,0.81,623.6,0,0,0,0,-6,6,42,9,8,0,88,683,990,967,23,0.314,0.218,0.00945,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.4,42.5,127,3060
2005-05-11,2004,8,32,131,758.35,0.29,5,Dry,42,9,8,6,82,147,0.19,611.4,0.81,611.4,0,0,0,0,-6,6,42,9,8,0,88,670,990,966.9,23.1,0.307,0.209,0.00908,0.517,0.0224,3,0.218,0.734,0.0318,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2005-05-12,2004,8,32,132,740.57,0.3,5,Dry,42,9,8,6,82,147,0.2,593.6,0.8,593.6,0,0,0,0,-6,6,42,9,8,0,88,653,990,966.9,23.1,0.297,0.198,0.00854,0.495,0.0214,3,0.21,0.704,0.0304,22.4,0.954,0.979,0.934,41.5,40.7,122,2930
2005-05-13,2004,8,33,133,722.25,0.3,5,Dry,42,9,8,6,82,147,0.2,575.3,0.8,575.3,0,0,0,0,-6,6,42,9,8,0,88,634,990,966.8,23.2,0.287,0.185,0.00798,0.472,0.0203,3,0.201,0.674,0.029,22.5,0.953,0.977,0.93,40.4,39.4,118,2840
2005-05-14,2004,8,33,134,705.57,0.31,5,Dry,42,9,8,6,82,147,0.21,558.6,0.79,558.6,0,0,0,0,-6,6,42,9,8,0,88,618,990,966.7,23.3,0.277,0.174,0.00748,0.452,0.0194,3,0.194,0.645,0.0277,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2005-05-15,2004,8,33,135,688.35,0.32,5,Dry,42,9,8,6,82,147,0.21,541.4,0.79,541.4,0,0,0,0,-6,6,42,9,8,0,88,600,990,966.7,23.3,0.268,0.163,0.00697,0.43,0.0184,3,0.186,0.616,0.0264,22.7,0.95,0.972,0.924,38.2,37.2,111,2670
2005-05-16,2004,8,33,136,672.76,0.32,5,Dry,42,9,8,6,82,147,0.22,525.8,0.78,525.8,0,0,0,0,-6,6,42,9,8,0,88,585,990,966.6,23.4,0.259,0.152,0.0065,0.411,0.0176,3,0.179,0.59,0.0252,22.8,0.949,0.97,0.92,37.2,36.1,108,2600
2005-05-17,2004,8,33,137,656.63,0.33,5,Dry,42,9,8,6,82,147,0.22,509.6,0.78,509.6,0,0,0,0,-6,6,42,9,8,0,88,569,990,966.5,23.5,0.25,0.141,0.00603,0.391,0.0167,3,0.172,0.563,0.024,22.9,0.947,0.97,0.919,36.2,35.1,105,2530
2005-05-18,2004,8,33,138,642.14,0.34,5,Dry,42,9,8,6,82,147,0.23,495.1,0.77,495.1,0,0,0,0,-6,6,42,9,8,0,88,554,990,966.5,23.5,0.241,0.133,0.00564,0.374,0.0159,3,0.165,0.539,0.0229,23,0.946,0.97,0.917,35.2,34.1,102,2460
2005-05-19,2004,8,33,139,628.74,0.34,5,Dry,42,9,8,6,82,147,0.23,481.7,0.77,481.7,0,0,0,0,-6,6,42,9,8,0,88,541,990,966.4,23.6,0.234,0.126,0.00536,0.36,0.0153,2,0.268,0.628,0.0266,23,0.956,0.98,0.937,51.9,48.2,96.4,2310
2005-05-20,2004,8,34,140,614.79,0.35,5,Dry,42,9,8,6,82,147,0.24,467.8,0.76,467.8,0,0,0,0,-6,6,42,9,8,0,88,527,990,966.4,23.6,0.226,0.12,0.00507,0.346,0.0146,2,0.258,0.604,0.0255,23,0.957,0.98,0.938,50.6,48.2,96.4,2310
2005-05-21,2004,8,34,141,600.85,0.36,5,Dry,42,9,8,6,82,147,0.24,453.9,0.76,453.9,0,0,0,0,-6,6,42,9,8,0,88,513,990,966.3,23.7,0.218,0.113,0.00478,0.331,0.014,2,0.249,0.58,0.0245,23.1,0.958,0.98,0.939,49.3,48.2,96.4,2310
2005-05-22,2004,8,34,142,588.54,0.36,5,Dry,42,9,8,6,82,147,0.25,441.5,0.75,441.5,0,0,0,0,-6,6,42,9,8,0,88,501,990,966.2,23.8,0.212,0.107,0.00452,0.32,0.0135,2,0.241,0.56,0.0236,23.2,0.958,0.98,0.938,48.1,47.1,94.2,2260
2005-05-23,2004,8,34,143,575.69,0.37,5,Dry,42,9,8,6,82,147,0.26,428.7,0.74,428.7,0,0,0,0,-6,6,42,9,8,0,88,488,990,966.2,23.8,0.208,0.101,0.00426,0.309,0.013,2,0.232,0.541,0.0227,23.3,0.957,0.98,0.938,46.8,45.9,91.7,2200
2005-05-24,2004,8,34,144,564.48,0.38,5,Dry,42,9,8,6,82,147,0.26,417.5,0.74,417.5,0,0,0,0,-6,6,42,9,8,0,88,476,990,966.1,23.9,0.204,0.0961,0.00403,0.3,0.0126,2,0.224,0.524,0.022,23.3,0.956,0.98,0.937,45.7,44.8,89.5,2150
2005-05-25,2004,8,34,145,552.72,0.38,5,Dry,42,9,8,6,82,147,0.27,405.7,0.73,405.7,0,0,0,0,-6,6,42,9,8,0,88,465,990,966.1,23.9,0.2,0.0905,0.00378,0.29,0.0121,2,0.216,0.506,0.0212,23.4,0.955,0.98,0.936,44.5,43.6,87.2,2090
2005-05-26,2004,8,34,146,542.61,0.39,5,Dry,42,9,8,6,82,147,0.27,395.6,0.73,395.6,0,0,0,0,-6,6,42,9,8,0,88,455,990,966,24,0.196,0.0857,0.00358,0.282,0.0118,2,0.21,0.491,0.0205,23.5,0.954,0.98,0.935,43.4,42.6,85.2,2040
2005-05-27,2004,8,35,147,531.94,0.39,5,Dry,42,9,8,6,82,147,0.28,384.9,0.72,384.9,0,0,0,0,-6,6,42,9,8,0,88,444,990,966,24,0.192,0.0807,0.00336,0.273,0.0114,2,0.202,0.475,0.0198,23.5,0.953,0.98,0.934,42.3,41.5,83,1990
2005-05-28,2004,8,35,148,521.28,0.4,5,Dry,42,9,8,6,82,147,0.28,374.3,0.72,374.3,0,0,0,0,-6,6,42,9,8,0,88,433,990,965.9,24.1,0.188,0.0757,0.00315,0.264,0.011,2,0.195,0.459,0.0191,23.6,0.952,0.979,0.931,41.2,40.3,80.7,1940
2005-05-29,2004,8,35,149,512.25,0.4,5,Dry,42,9,8,6,82,147,0.29,365.3,0.71,365.3,0,0,0,0,-6,6,42,9,8,0,88,424,990,965.9,24.1,0.185,0.0714,0.00296,0.257,0.0107,2,0.189,0.446,0.0185,23.6,0.95,0.977,0.928,40.3,39.3,78.6,1890
2005-05-30,2004,8,35,150,502.68,0.41,5,Dry,42,9,8,6,82,147,0.29,355.7,0.71,355.7,0,0,0,0,-6,6,42,9,8,0,88,415,990,965.9,24.1,0.182,0.0669,0.00277,0.249,0.0103,2,0.183,0.431,0.0179,23.7,0.949,0.974,0.925,39.2,38.2,76.5,1840
2005-05-31,2004,8,35,151,493.11,0.42,5,Dry,42,9,8,6,82,147,0.3,346.1,0.7,346.1,0,0,0,0,-6,6,42,9,8,0,88,405,990,965.8,24.2,0.179,0.0624,0.00258,0.241,0.00996,2,0.176,0.417,0.0172,23.8,0.948,0.972,0.922,38.2,37.2,74.3,1780
2005-06-01,2004,9,35,152,485.18,0.42,5,Dry,39,9,7,5,59,119,0.24,366.2,0.76,366.2,0,0,0,0,-5,5,39,9,7,0,64,421,990,965.8,24.2,0.184,0.0718,0.00297,0.256,0.0106,2,0.19,0.446,0.0184,23.8,0.951,0.977,0.929,40.6,39.7,79.3,1900
2005-06-02,2004,9,35,153,476.71,0.43,5,Dry,39,9,7,5,59,119,0.25,357.7,0.75,357.7,0,0,0,0,-5,5,39,9,7,0,64,413,990,965.7,24.3,0.181,0.0678,0.0028,0.249,0.0103,2,0.184,0.433,0.0179,23.8,0.949,0.975,0.926,39.7,38.7,77.4,1860
2005-06-03,2004,9,36,154,468.23,0.43,5,Dry,39,9,7,5,59,119,0.25,349.2,0.75,349.2,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0638,0.00263,0.242,0.00996,2,0.178,0.42,0.0173,23.9,0.948,0.973,0.923,38.8,37.7,75.5,1810
2005-06-04,2004,9,36,155,460.3,0.44,5,Dry,39,9,7,5,59,119,0.26,341.3,0.74,341.3,0,0,0,0,-5,5,39,9,7,0,64,396,990,965.7,24.3,0.175,0.0601,0.00247,0.235,0.00968,2,0.173,0.408,0.0168,23.9,0.947,0.972,0.92,37.9,36.8,73.7,1770
2005-06-05,2004,9,36,156,453.47,0.44,5,Dry,39,9,7,5,59,119,0.26,334.5,0.74,334.5,0,0,0,0,-5,5,39,9,7,0,64,389,990,965.6,24.4,0.173,0.0569,0.00233,0.23,0.00944,2,0.168,0.398,0.0163,24,0.946,0.97,0.918,37.2,36.1,72.1,1730
2005-06-06,2004,9,36,157,446.08,0.45,5,Dry,39,9,7,5,59,119,0.27,327.1,0.73,327.1,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0534,0.00219,0.224,0.00917,2,0.163,0.387,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.6,1690
2005-06-07,2004,9,36,158,438.7,0.45,5,Dry,39,9,7,5,59,119,0.27,319.7,0.73,319.7,0,0,0,0,-5,5,39,9,7,0,64,375,990,965.6,24.4,0.168,0.0499,0.00204,0.218,0.00891,2,0.158,0.376,0.0154,24,0.944,0.97,0.915,35.6,34.5,69,1660
2005-06-08,2004,9,36,159,431.32,0.46,5,Dry,39,9,7,5,59,119,0.28,312.3,0.72,312.3,0,0,0,0,-5,5,39,9,7,0,64,367,990,965.5,24.5,0.165,0.0464,0.0019,0.212,0.00865,2,0.153,0.365,0.0149,24.1,0.943,0.97,0.914,34.8,33.7,67.5,1620
2005-06-09,2004,9,36,160,424.48,0.46,5,Dry,39,9,7,5,59,119,0.28,305.5,0.72,305.5,0,0,0,0,-5,5,39,9,7,0,64,360,990,965.5,24.5,0.163,0.0432,0.00176,0.206,0.00841,2,0.149,0.355,0.0145,24.1,0.941,0.97,0.913,34,33,66,1580
2005-06-10,2004,9,37,161,418.74,0.47,5,Dry,39,9,7,5,59,119,0.28,299.7,0.72,299.7,0,0,0,0,-5,5,39,9,7,0,64,355,990,965.5,24.5,0.161,0.0405,0.00165,0.201,0.00821,2,0.145,0.346,0.0141,24.2,0.941,0.97,0.912,33.4,32.4,64.8,1560
2005-06-11,2004,9,37,162,412.45,0.47,5,Dry,39,9,7,5,59,119,0.29,293.4,0.71,293.4,0,0,0,0,-5,5,39,9,7,0,64,348,990,965.5,24.5,0.159,0.0375,0.00153,0.196,0.00799,2,0.141,0.337,0.0137,24.2,0.939,0.97,0.911,32.7,31.7,63.5,1520
2005-06-12,2004,9,37,163,406.16,0.48,5,Dry,39,9,7,5,59,119,0.29,287.2,0.71,287.2,0,0,0,0,-5,5,39,9,7,0,64,342,990,965.4,24.6,0.156,0.0345,0.00141,0.191,0.00777,2,0.136,0.327,0.0133,24.2,0.938,0.97,0.91,32,31.1,62.1,1490
2005-06-13,2004,9,37,164,399.87,0.48,5,Dry,39,9,7,5,59,119,0.3,280.9,0.7,280.9,0,0,0,0,-5,5,39,9,7,0,64,336,990,965.4,24.6,0.154,0.0316,0.00128,0.186,0.00755,2,0.132,0.318,0.0129,24.3,0.936,0.97,0.908,31.3,30.4,60.8,1460
2005-06-14,2004,9,37,165,394.13,0.49,5,Dry,39,9,7,5,59,119,0.3,275.1,0.7,275.1,0,0,0,0,-5,5,39,9,7,0,64,330,990,965.4,24.6,0.152,0.0289,0.00117,0.181,0.00735,2,0.128,0.309,0.0126,24.3,0.935,0.97,0.907,30.7,29.8,59.5,1430
2005-06-15,2004,9,37,166,388.39,0.49,5,Dry,39,9,7,5,59,119,0.31,269.4,0.69,269.4,0,0,0,0,-5,5,39,9,7,0,64,324,990,965.3,24.7,0.15,0.0262,0.00106,0.176,0.00714,2,0.124,0.301,0.0122,24.4,0.934,0.97,0.906,30,29.1,58.3,1400
2005-06-16,2004,9,37,167,383.74,0.5,5,Dry,39,9,7,5,59,119,0.31,264.7,0.69,264.7,0,0,0,0,-5,5,39,9,7,0,64,320,990,965.3,24.7,0.148,0.024,0.000971,0.172,0.00698,2,0.121,0.294,0.0119,24.4,0.933,0.97,0.905,29.5,28.6,57.3,1380
2005-06-17,2004,9,38,168,378.54,0.5,5,Dry,39,9,7,5,59,119,0.31,259.5,0.69,259.5,0,0,0,0,-5,5,39,9,7,0,64,315,990,965.3,24.7,0.147,0.0215,0.00087,0.168,0.0068,2,0.118,0.286,0.0116,24.4,0.932,0.97,0.904,29,28.1,56.2,1350
2005-06-18,2004,9,38,169,373.35,0.51,5,Dry,39,9,7,5,59,119,0.32,254.3,0.68,254.3,0,0,0,0,-5,5,39,9,7,0,64,309,990,965.3,24.7,0.145,0.0191,0.00077,0.164,0.00662,2,0.114,0.278,0.0112,24.5,0.931,0.97,0.903,28.4,27.5,55.1,1320
