date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-06-19,2004,9,38,170,368.15,0.51,5,Dry,39,9,7,5,59,119,0.32,249.2,0.68,249.2,0,0,0,0,-5,5,39,9,7,0,64,304,990,965.2,24.8,0.143,0.0169,0.000684,0.16,0.00645,2,0.111,0.27,0.0109,24.5,0.929,0.97,0.901,27.8,27,53.9,1290
2005-06-20,2004,9,38,171,362.96,0.51,5,Dry,39,9,7,5,59,119,0.33,244,0.67,244,0,0,0,0,-5,5,39,9,7,0,64,299,990,965.2,24.8,0.141,0.0165,0.000665,0.158,0.00636,2,0.107,0.265,0.0107,24.5,0.928,0.97,0.9,27.2,26.4,52.8,1270
2005-06-21,2004,9,38,172,358.31,0.52,5,Dry,39,9,7,5,59,119,0.33,239.3,0.67,239.3,0,0,0,0,-5,5,39,9,7,0,64,294,990,965.2,24.8,0.139,0.0161,0.000649,0.155,0.00627,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.7,25.9,51.8,1240
2005-06-22,2004,9,38,173,353.66,0.52,5,Dry,39,9,7,5,59,119,0.34,234.7,0.66,234.7,0,0,0,0,-5,5,39,9,7,0,64,290,990,965.2,24.8,0.138,0.0157,0.000632,0.153,0.00618,2,0.101,0.254,0.0102,24.6,0.925,0.97,0.897,26.1,25.4,50.7,1220
2005-06-23,2004,9,38,174,349.01,0.53,5,Dry,39,9,7,5,59,119,0.34,230,0.66,230,0,0,0,0,-5,5,39,9,7,0,64,285,990,965.1,24.9,0.136,0.0153,0.000616,0.151,0.00609,2,0.0978,0.249,0.01,24.6,0.923,0.97,0.895,25.6,24.8,49.7,1190
2005-06-24,2004,9,39,175,345.46,0.53,5,Dry,39,9,7,5,59,119,0.34,226.5,0.66,226.5,0,0,0,0,-5,5,39,9,7,0,64,281,990,965.1,24.9,0.135,0.015,0.000603,0.15,0.00603,1,0.248,0.398,0.016,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
2005-06-25,2004,9,39,176,341.36,0.54,5,Dry,39,9,7,5,59,119,0.35,222.4,0.65,222.4,0,0,0,0,-5,5,39,9,7,0,64,277,990,965.1,24.9,0.133,0.0147,0.000589,0.148,0.00595,1,0.243,0.391,0.0157,24.5,0.959,0.98,0.939,51.2,48.2,48.2,1160
2005-06-26,2004,9,39,177,337.25,0.54,5,Dry,39,9,7,5,59,119,0.35,218.3,0.65,218.3,0,0,0,0,-5,5,39,9,7,0,64,273,990,965.1,24.9,0.132,0.0143,0.000574,0.146,0.00587,1,0.237,0.383,0.0154,24.5,0.958,0.98,0.939,50.3,48.2,48.2,1160
2005-06-27,2004,9,39,178,333.15,0.54,5,Dry,39,9,7,5,59,119,0.36,214.2,0.64,214.2,0,0,0,0,-5,5,39,9,7,0,64,269,990,965.1,24.9,0.131,0.014,0.00056,0.144,0.00579,1,0.232,0.376,0.0151,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2005-06-28,2004,9,39,179,329.05,0.55,5,Dry,39,9,7,5,59,119,0.36,210.1,0.64,210.1,0,0,0,0,-5,5,39,9,7,0,64,265,990,965,25,0.129,0.0136,0.000545,0.143,0.00572,1,0.226,0.369,0.0148,24.6,0.957,0.98,0.937,48.4,47.5,47.5,1140
2005-06-29,2004,9,39,180,324.95,0.55,5,Dry,39,9,7,5,59,119,0.37,205.9,0.63,205.9,0,0,0,0,-5,5,39,9,7,0,64,261,990,965,25,0.128,0.0133,0.000531,0.141,0.00564,1,0.221,0.361,0.0145,24.6,0.956,0.98,0.937,47.5,46.6,46.6,1120
2005-06-30,2004,9,39,181,320.85,0.56,5,Dry,39,9,7,5,59,119,0.37,201.8,0.63,201.8,0,0,0,0,-5,5,39,9,7,0,64,257,990,965,25,0.126,0.0129,0.000516,0.139,0.00556,1,0.215,0.354,0.0142,24.6,0.955,0.98,0.936,46.6,45.7,45.7,1100
2005-07-01,2004,10,40,182,317.29,0.56,5,Dry,37,8,6,4,53,108,0.34,209.3,0.66,209.3,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.000541,0.141,0.00563,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
2005-07-02,2004,10,40,183,313.74,0.57,5,Dry,37,8,6,4,53,108,0.34,205.7,0.66,205.7,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0132,0.000529,0.139,0.00557,1,0.22,0.36,0.0144,24.7,0.956,0.98,0.937,47.6,46.6,46.6,1120
2005-07-03,2004,10,40,184,310.18,0.57,5,Dry,37,8,6,4,53,108,0.35,202.2,0.65,202.2,0,0,0,0,-4,4,37,8,6,0,57,253,990,965,25,0.125,0.0129,0.000516,0.138,0.0055,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.8,45.8,45.8,1100
2005-07-04,2004,10,40,185,306.63,0.58,5,Dry,37,8,6,4,53,108,0.35,198.6,0.65,198.6,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0126,0.000504,0.136,0.00544,1,0.211,0.347,0.0138,24.7,0.954,0.98,0.935,46,45,45,1080
2005-07-05,2004,10,40,186,304.17,0.58,5,Dry,37,8,6,4,53,108,0.35,196.2,0.65,196.2,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000495,0.135,0.00539,1,0.207,0.343,0.0137,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
2005-07-06,2004,10,40,187,301.16,0.58,5,Dry,37,8,6,4,53,108,0.36,193.2,0.64,193.2,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0122,0.000485,0.134,0.00533,1,0.203,0.337,0.0134,24.8,0.953,0.98,0.934,44.7,43.8,43.8,1050
2005-07-07,2004,10,40,188,298.15,0.59,5,Dry,37,8,6,4,53,108,0.36,190.2,0.64,190.2,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000474,0.133,0.00528,1,0.199,0.332,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1030
2005-07-08,2004,10,41,189,295.14,0.59,5,Dry,37,8,6,4,53,108,0.37,187.1,0.63,187.1,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.12,0.0117,0.000464,0.131,0.00522,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.3,42.4,42.4,1020
2005-07-09,2004,10,41,190,292.14,0.59,5,Dry,37,8,6,4,53,108,0.37,184.1,0.63,184.1,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.119,0.0114,0.000454,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2005-07-10,2004,10,41,191,289.13,0.6,5,Dry,37,8,6,4,53,108,0.37,181.1,0.63,181.1,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.117,0.0111,0.000443,0.129,0.00511,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41,41,984
2005-07-11,2004,10,41,192,286.12,0.6,5,Dry,37,8,6,4,53,108,0.38,178.1,0.62,178.1,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.928,41.1,40.3,40.3,966
2005-07-12,2004,10,41,193,283.11,0.61,5,Dry,37,8,6,4,53,108,0.38,175.1,0.62,175.1,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0106,0.000423,0.126,0.00501,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.4,39.5,39.5,948
2005-07-13,2004,10,41,194,280.11,0.61,5,Dry,37,8,6,4,53,108,0.39,172.1,0.61,172.1,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.3,0.0119,24.9,0.946,0.975,0.923,39.7,38.8,38.8,930
2005-07-14,2004,10,41,195,277.1,0.62,5,Dry,37,8,6,4,53,108,0.39,169.1,0.61,169.1,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,912
2005-07-15,2004,10,42,196,274.64,0.62,5,Dry,37,8,6,4,53,108,0.39,166.6,0.61,166.6,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.112,0.00991,0.000393,0.122,0.00485,1,0.167,0.29,0.0115,24.9,0.944,0.973,0.919,38.4,37.4,37.4,898
2005-07-16,2004,10,42,197,272.18,0.62,5,Dry,37,8,6,4,53,108,0.4,164.2,0.6,164.2,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.111,0.00971,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2005-07-17,2004,10,42,198,269.72,0.63,5,Dry,37,8,6,4,53,108,0.4,161.7,0.6,161.7,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.0095,0.000377,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
2005-07-18,2004,10,42,199,267.25,0.63,5,Dry,37,8,6,4,53,108,0.4,159.3,0.6,159.3,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00929,0.000368,0.119,0.00472,1,0.157,0.277,0.011,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2005-07-19,2004,10,42,200,264.79,0.64,5,Dry,37,8,6,4,53,108,0.41,156.8,0.59,156.8,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00908,0.00036,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35.1,35.1,841
2005-07-20,2004,10,42,201,262.33,0.64,5,Dry,37,8,6,4,53,108,0.41,154.3,0.59,154.3,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.00887,0.000351,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
2005-07-21,2004,10,42,202,259.87,0.64,5,Dry,37,8,6,4,53,108,0.42,151.9,0.58,151.9,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00866,0.000343,0.116,0.00458,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,815
2005-07-22,2004,10,43,203,257.41,0.65,5,Dry,37,8,6,4,53,108,0.42,149.4,0.58,149.4,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.00845,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2005-07-23,2004,10,43,204,254.95,0.65,5,Dry,37,8,6,4,53,108,0.42,146.9,0.58,146.9,0,0,0,0,-4,4,37,8,6,0,57,198,990,964.7,25.3,0.105,0.00824,0.000326,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2005-07-24,2004,10,43,205,252.49,0.66,5,Dry,37,8,6,4,53,108,0.43,144.5,0.57,144.5,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.105,0.00803,0.000318,0.113,0.00445,1,0.138,0.25,0.00989,25,0.937,0.97,0.909,33.2,32.2,32.2,774
2005-07-25,2004,10,43,206,251.12,0.66,5,Dry,37,8,6,4,53,108,0.43,143.1,0.57,143.1,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00792,0.000313,0.112,0.00443,1,0.136,0.248,0.00979,25,0.936,0.97,0.908,32.9,31.9,31.9,766
2005-07-26,2004,10,43,207,249.21,0.67,5,Dry,37,8,6,4,53,108,0.43,141.2,0.57,141.2,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.00775,0.000306,0.111,0.00439,1,0.133,0.244,0.00965,25.1,0.935,0.97,0.907,32.5,31.5,31.5,756
2005-07-27,2004,10,43,208,247.29,0.67,5,Dry,37,8,6,4,53,108,0.44,139.3,0.56,139.3,0,0,0,0,-4,4,37,8,6,0,57,190,990,964.7,25.3,0.103,0.00759,0.0003,0.11,0.00436,1,0.131,0.241,0.00951,25.1,0.935,0.97,0.907,32,31.1,31.1,745
2005-07-28,2004,10,43,209,245.38,0.68,5,Dry,37,8,6,4,53,108,0.44,137.4,0.56,137.4,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.00743,0.000293,0.109,0.00432,1,0.128,0.237,0.00937,25.1,0.934,0.97,0.906,31.6,30.6,30.6,735
2005-07-29,2004,10,44,210,243.47,0.68,5,Dry,37,8,6,4,53,108,0.44,135.5,0.56,135.5,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00726,0.000287,0.109,0.00429,1,0.125,0.234,0.00923,25.1,0.933,0.97,0.905,31.1,30.2,30.2,724
2005-07-30,2004,10,44,211,241.55,0.69,5,Dry,37,8,6,4,53,108,0.45,133.6,0.55,133.6,0,0,0,0,-4,4,37,8,6,0,57,185,990,964.6,25.4,0.101,0.0071,0.00028,0.108,0.00425,1,0.123,0.231,0.00909,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
2005-07-31,2004,10,44,212,239.64,0.69,5,Dry,37,8,6,4,53,108,0.45,131.6,0.55,131.6,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.00694,0.000274,0.107,0.00422,1,0.12,0.227,0.00896,25.1,0.931,0.97,0.903,30.2,29.3,29.3,704
2005-08-01,2004,11,44,213,236.63,0.7,5,Dry,34,7,5,3,44,93,0.39,143.6,0.61,143.6,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.102,0.00796,0.000314,0.11,0.00435,1,0.136,0.247,0.00972,25.1,0.936,0.97,0.908,33.1,32.2,32.2,772
2005-08-02,2004,11,44,214,234.17,0.71,5,Dry,34,7,5,3,44,93,0.4,141.2,0.6,141.2,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00775,0.000305,0.109,0.00431,1,0.133,0.242,0.00955,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
2005-08-03,2004,11,44,215,231.16,0.72,5,Dry,34,7,5,3,44,93,0.4,138.2,0.6,138.2,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.101,0.00749,0.000295,0.108,0.00425,1,0.129,0.237,0.00933,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2005-08-04,2004,11,44,216,228.15,0.73,5,Dry,34,7,5,3,44,93,0.41,135.2,0.59,135.2,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0995,0.00724,0.000285,0.107,0.0042,1,0.125,0.232,0.00911,25.2,0.933,0.97,0.905,31.2,30.2,30.2,725
2005-08-05,2004,11,45,217,225.14,0.74,5,Dry,34,7,5,3,44,93,0.41,132.1,0.59,132.1,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.6,25.4,0.0984,0.00698,0.000274,0.105,0.00414,1,0.121,0.226,0.00889,25.2,0.931,0.97,0.904,30.4,29.5,29.5,709
2005-08-06,2004,11,45,218,222.14,0.75,5,Dry,34,7,5,3,44,93,0.42,129.1,0.58,129.1,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0973,0.00673,0.000264,0.104,0.00409,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.7,28.9,28.9,692
2005-08-07,2004,11,45,219,219.13,0.76,5,Dry,34,7,5,3,44,93,0.42,126.1,0.58,126.1,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0963,0.00647,0.000254,0.103,0.00403,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2005-08-08,2004,11,45,220,216.67,0.77,5,Dry,34,7,5,3,44,93,0.43,123.7,0.57,123.7,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0954,0.00626,0.000246,0.102,0.00399,1,0.109,0.211,0.00828,25.3,0.928,0.97,0.9,28.5,27.6,27.6,662
2005-08-09,2004,11,45,221,214.21,0.78,5,Dry,34,7,5,3,44,93,0.43,121.2,0.57,121.2,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0945,0.00605,0.000237,0.101,0.00394,1,0.106,0.207,0.0081,25.3,0.926,0.97,0.898,27.9,27,27,648
2005-08-10,2004,11,45,222,211.75,0.79,5,Dry,34,7,5,3,44,93,0.44,118.8,0.56,118.8,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0937,0.00584,0.000229,0.0995,0.0039,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.896,27.3,26.4,26.4,635
2005-08-11,2004,11,45,223,209.29,0.79,5,Dry,34,7,5,3,44,93,0.44,116.3,0.56,116.3,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0928,0.00563,0.000221,0.0984,0.00385,1,0.0995,0.198,0.00775,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2005-08-12,2004,11,46,224,206.82,0.8,5,Dry,34,7,5,3,44,93,0.45,113.8,0.55,113.8,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0919,0.00542,0.000212,0.0974,0.00381,1,0.0962,0.194,0.00757,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
2005-08-13,2004,11,46,225,205.46,0.81,5,Dry,34,7,5,3,44,93,0.45,112.5,0.55,112.5,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0915,0.00531,0.000208,0.0968,0.00378,1,0.0943,0.191,0.00747,25.4,0.919,0.97,0.892,25.7,25,25,599
2005-08-14,2004,11,46,226,203.54,0.81,5,Dry,34,7,5,3,44,93,0.46,110.5,0.54,110.5,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0908,0.00515,0.000201,0.0959,0.00375,1,0.0917,0.188,0.00734,25.4,0.918,0.97,0.89,25.3,24.5,24.5,588
2005-08-15,2004,11,46,227,201.63,0.82,5,Dry,34,7,5,3,44,93,0.46,108.6,0.54,108.6,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0901,0.00498,0.000195,0.0951,0.00372,1,0.0892,0.184,0.0072,25.4,0,0,0,0,0,0,0
2005-08-16,2004,11,46,228,199.72,0.82,5,Dry,34,7,5,3,44,93,0.47,106.7,0.53,106.7,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0894,0.00482,0.000188,0.0943,0.00368,1,0.0866,0.181,0.00706,25.4,0,0,0,0,0,0,0
2005-08-17,2004,11,46,229,197.8,0.83,5,Dry,34,7,5,3,44,93,0.47,104.8,0.53,104.8,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0888,0.00466,0.000182,0.0934,0.00365,1,0.084,0.177,0.00693,25.4,0,0,0,0,0,0,0
2005-08-18,2004,11,46,230,195.89,0.83,5,Dry,34,7,5,3,44,93,0.47,102.9,0.53,102.9,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0881,0.0045,0.000176,0.0926,0.00362,1,0.0814,0.174,0.0068,25.4,0,0,0,0,0,0,0
2005-08-19,2004,11,47,231,193.97,0.84,5,Dry,34,7,5,3,44,93,0.48,101,0.52,101,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0874,0.00433,0.000169,0.0917,0.00359,1,0.0788,0.171,0.00666,25.4,0,0,0,0,0,0,0
2005-08-20,2004,11,47,232,192.06,0.85,5,Dry,34,7,5,3,44,93,0.48,99.06,0.52,99.06,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0867,0.00417,0.000163,0.0909,0.00355,1,0.0762,0.167,0.00653,25.4,0,0,0,0,0,0,0
2005-08-21,2004,11,47,233,190.14,0.85,5,Dry,34,7,5,3,44,93,0.49,97.14,0.51,97.14,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.086,0.00401,0.000157,0.0901,0.00352,1,0.0736,0.164,0.0064,25.4,0,0,0,0,0,0,0
2005-08-22,2004,11,47,234,188.23,0.86,5,Dry,34,7,5,3,44,93,0.49,95.23,0.51,95.23,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0854,0.00384,0.00015,0.0892,0.00349,1,0.0711,0.16,0.00627,25.4,0,0,0,0,0,0,0
2005-08-23,2004,11,47,235,186.32,0.86,5,Dry,34,7,5,3,44,93,0.5,93.32,0.5,93.32,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0847,0.00368,0.000144,0.0884,0.00346,1,0.0685,0.157,0.00613,25.4,0,0,0,0,0,0,0
2005-08-24,2004,11,47,236,184.4,0.87,5,Dry,34,7,5,3,44,93,0.5,91.4,0.5,91.4,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.084,0.00352,0.000138,0.0875,0.00342,1,0.0659,0.153,0.006,25.4,0,0,0,0,0,0,0
2005-08-25,2004,11,47,237,183.04,0.87,5,Dry,34,7,5,3,44,93,0.51,90.04,0.49,90.04,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0835,0.0034,0.000133,0.0869,0.0034,1,0.0641,0.151,0.00591,25.4,0,0,0,0,0,0,0
2005-08-26,2004,11,48,238,181.67,0.88,5,Dry,34,7,5,3,44,93,0.51,88.67,0.49,88.67,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0831,0.00329,0.000129,0.0863,0.00338,1,0.0622,0.149,0.00581,25.4,0,0,0,0,0,0,0
2005-08-27,2004,11,48,239,180.3,0.88,5,Dry,34,7,5,3,44,93,0.52,87.3,0.48,87.3,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0826,0.00317,0.000124,0.0857,0.00335,1,0.0604,0.146,0.00572,25.4,0,0,0,0,0,0,0
2005-08-28,2004,11,48,240,178.93,0.89,5,Dry,34,7,5,3,44,93,0.52,85.93,0.48,85.93,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.0821,0.00305,0.000119,0.0851,0.00333,1,0.0585,0.144,0.00562,25.4,0,0,0,0,0,0,0
2005-08-29,2004,11,48,241,177.57,0.89,5,Dry,34,7,5,3,44,93,0.52,84.57,0.48,84.57,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0816,0.00294,0.000115,0.0846,0.00331,1,0.0567,0.141,0.00553,25.4,0,0,0,0,0,0,0
2005-08-30,2004,11,48,242,176.2,0.89,5,Dry,34,7,5,3,44,93,0.53,83.2,0.47,83.2,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.0811,0.00282,0.00011,0.084,0.00329,1,0.0548,0.139,0.00543,25.4,0,0,0,0,0,0,0
2005-08-31,2004,11,48,243,174.83,0.9,5,Dry,34,7,5,3,44,93,0.53,81.83,0.47,81.83,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.5,25.5,0.0806,0.00271,0.000106,0.0834,0.00326,1,0.053,0.136,0.00534,25.4,0,0,0,0,0,0,0
2005-09-01,2004,12,48,244,173.47,0.9,5,Dry,30,6,4,2,30,72,0.41,101.5,0.58,101.5,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0855,0.00437,0.000171,0.0898,0.00352,1,0.0795,0.169,0.00663,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2005-09-02,2004,12,49,245,170.46,0.91,5,Dry,30,6,4,2,30,72,0.42,98.46,0.58,98.46,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0844,0.00412,0.000161,0.0885,0.00347,1,0.0754,0.164,0.00642,25.4,0.912,0.968,0.883,22.4,21.6,21.6,519
2005-09-03,2004,12,49,246,167.45,0.91,5,Dry,30,6,4,2,30,72,0.43,95.45,0.57,95.45,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0833,0.00386,0.000151,0.0872,0.00341,1,0.0714,0.159,0.00621,25.4,0.916,0.967,0.886,21.8,21,21,505
2005-09-04,2004,12,49,247,164.99,0.92,5,Dry,30,6,4,2,30,72,0.44,92.99,0.56,92.99,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0825,0.00365,0.000143,0.0861,0.00337,1,0.068,0.154,0.00604,25.4,0.919,0.966,0.887,21.3,20.5,20.5,493
2005-09-05,2004,12,49,248,162.53,0.92,5,Dry,30,6,4,2,30,72,0.44,90.53,0.56,90.53,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0816,0.00345,0.000135,0.085,0.00333,1,0.0647,0.15,0.00587,25.4,0.922,0.965,0.889,20.8,20,20,481
2005-09-06,2004,12,49,249,160.07,0.93,5,Dry,30,6,4,2,30,72,0.45,88.07,0.55,88.07,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0807,0.00324,0.000127,0.084,0.00329,1,0.0614,0.145,0.0057,25.4,0.924,0.964,0.891,20.3,19.5,19.5,469
2005-09-07,2004,12,49,250,158.7,0.93,5,Dry,30,6,4,2,30,72,0.45,86.7,0.55,86.7,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0802,0.00312,0.000122,0.0834,0.00327,1,0.0595,0.143,0.0056,25.4,0.926,0.963,0.892,20,19.2,19.2,462
2005-09-08,2004,12,49,251,156.79,0.93,5,Dry,30,6,4,2,30,72,0.46,84.79,0.54,84.79,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0796,0.00296,0.000116,0.0825,0.00323,1,0.057,0.139,0.00547,25.4,0.928,0.962,0.893,19.6,18.8,18.8,452
2005-09-09,2004,12,50,252,154.87,0.93,5,Dry,30,6,4,2,30,72,0.47,82.87,0.54,82.87,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0789,0.00279,0.00011,0.0817,0.0032,1,0.0544,0.136,0.00533,25.4,0.93,0.961,0.894,19.2,18.4,18.4,443
2005-09-10,2004,12,50,253,152.96,0.93,5,Dry,30,6,4,2,30,72,0.47,80.96,0.53,80.96,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0782,0.00263,0.000103,0.0809,0.00317,1,0.0518,0.133,0.0052,25.4,0.933,0.96,0.896,18.8,18,18,433
2005-09-11,2004,12,50,254,151.04,0.94,5,Dry,30,6,4,2,30,72,0.48,79.04,0.52,79.04,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0775,0.00247,0.0000968,0.08,0.00314,1,0.0492,0.129,0.00507,25.4,0.935,0.96,0.897,18.4,17.6,17.6,424
2005-09-12,2004,12,50,255,149.13,0.94,5,Dry,30,6,4,2,30,72,0.48,77.13,0.52,77.13,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0769,0.00231,0.0000904,0.0792,0.0031,1,0.0466,0.126,0.00493,25.4,0.937,0.96,0.9,18,17.3,17.3,414
2005-09-13,2004,12,50,256,147.22,0.94,5,Dry,30,6,4,2,30,72,0.49,75.22,0.51,75.22,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0762,0.00214,0.0000841,0.0783,0.00307,1,0.044,0.122,0.0048,25.4,0.94,0.96,0.902,17.6,16.9,16.9,405
2005-09-14,2004,12,50,257,145.3,0.94,5,Dry,30,6,4,2,30,72,0.5,73.3,0.5,73.3,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0755,0.00198,0.0000777,0.0775,0.00304,1,0.0415,0.119,0.00466,25.4,0.931,0.96,0.894,17,16.3,16.3,391
2005-09-15,2004,12,50,258,143.39,0.95,5,Dry,30,6,4,2,30,72,0.5,71.39,0.5,71.39,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0748,0.00182,0.0000713,0.0767,0.00301,1,0.0389,0.116,0.00453,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
2005-09-16,2004,12,51,259,142.02,0.95,5,Dry,30,6,4,2,30,72,0.51,70.02,0.49,70.02,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0744,0.0017,0.0000667,0.0761,0.00298,1,0.037,0.113,0.00443,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
2005-09-17,2004,12,51,260,140.65,0.95,5,Dry,30,6,4,2,30,72,0.51,68.65,0.49,68.65,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0739,0.00159,0.0000622,0.0755,0.00296,1,0.0352,0.111,0.00434,25.4,0.906,0.96,0.869,15.5,14.9,14.9,357
2005-09-18,2004,12,51,261,139.29,0.95,5,Dry,30,6,4,2,30,72,0.52,67.29,0.48,67.29,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0734,0.00147,0.0000576,0.0749,0.00294,1,0.0333,0.108,0.00424,25.4,0.898,0.96,0.862,15,14.4,14.4,347
2005-09-19,2004,12,51,262,137.92,0.96,5,Dry,30,6,4,2,30,72,0.52,65.92,0.48,65.92,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0729,0.00135,0.0000531,0.0743,0.00291,1,0.0315,0.106,0.00415,25.4,0.891,0.96,0.855,14.6,14,14,337
2005-09-20,2004,12,51,263,136.55,0.96,5,Dry,30,6,4,2,30,72,0.53,64.55,0.47,64.55,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0724,0.00124,0.0000485,0.0737,0.00289,1,0.0296,0.103,0.00405,25.4,0.883,0.96,0.848,14.2,13.6,13.6,327
2005-09-21,2004,12,51,264,135.18,0.96,5,Dry,30,6,4,2,30,72,0.53,63.18,0.47,63.18,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0719,0.00112,0.0000439,0.0731,0.00287,1,0.0278,0.101,0.00396,25.4,0.875,0.96,0.84,13.8,13.2,13.2,317
2005-09-22,2004,12,51,265,133.82,0.96,5,Dry,30,6,4,2,30,72,0.54,61.82,0.46,61.82,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0715,0.001,0.0000394,0.0725,0.00284,1,0.026,0.0984,0.00386,25.4,0,0,0,0,0,0,0
2005-09-23,2004,12,52,266,133.54,0.96,5,Dry,30,6,4,2,30,72,0.54,61.54,0.46,61.54,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0714,0.000981,0.0000385,0.0723,0.00284,1,0.0256,0.0979,0.00384,25.4,0,0,0,0,0,0,0
2005-09-24,2004,12,52,267,131.63,0.96,5,Dry,30,6,4,2,30,72,0.55,59.63,0.45,59.63,0,0,0,0,-2,2,30,6,4,0,32,99.6,990,964.5,25.5,0.0708,0.000819,0.0000321,0.0716,0.00281,1,0.023,0.0946,0.00371,25.4,0,0,0,0,0,0,0
2005-09-25,2004,12,52,268,130.26,0.96,5,Dry,30,6,4,2,30,72,0.55,58.26,0.45,58.26,0,0,0,0,-2,2,30,6,4,0,32,98.3,990,964.5,25.5,0.0708,0.000702,0.0000275,0.0715,0.0028,1,0.0212,0.0927,0.00363,25.4,0,0,0,0,0,0,0
2005-09-26,2004,12,52,269,128.89,0.96,5,Dry,30,6,4,2,30,72,0.56,56.89,0.44,56.89,0,0,0,0,-2,2,30,6,4,0,32,96.9,990,964.5,25.5,0.0708,0.000586,0.000023,0.0714,0.0028,1,0.0193,0.0907,0.00356,25.4,0,0,0,0,0,0,0
2005-09-27,2004,12,52,270,128.62,0.97,5,Dry,30,6,4,2,30,72,0.56,56.62,0.44,56.62,0,0,0,0,-2,2,30,6,4,0,32,96.6,990,964.5,25.5,0.0708,0.000563,0.0000221,0.0714,0.0028,1,0.0189,0.0903,0.00354,25.4,0,0,0,0,0,0,0
2005-09-28,2004,12,52,271,127.8,0.97,5,Dry,30,6,4,2,30,72,0.56,55.8,0.44,55.8,0,0,0,0,-2,2,30,6,4,0,32,95.8,990,964.5,25.5,0.0708,0.000493,0.0000193,0.0713,0.0028,1,0.0178,0.0891,0.0035,25.4,0,0,0,0,0,0,0
2005-09-29,2004,12,52,272,126.98,0.97,5,Dry,30,6,4,2,30,72,0.57,54.98,0.43,54.98,0,0,0,0,-2,2,30,6,4,0,32,95,990,964.5,25.5,0.0708,0.000423,0.0000166,0.0712,0.00279,1,0.0167,0.088,0.00345,25.4,0,0,0,0,0,0,0
2005-09-30,2004,12,53,273,126.16,0.97,5,Dry,30,6,4,2,30,72,0.57,54.16,0.43,54.16,0,0,0,0,-2,2,30,6,4,0,32,94.2,990,964.5,25.5,0.0708,0.000354,0.0000139,0.0712,0.00279,1,0.0156,0.0868,0.0034,25.4,0,0,0,0,0,0,0
2005-10-01,2005,1,1,274,124.25,0.97,5,Dry,24,4,2,2,20,52,0.42,72.25,0.58,72.25,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.00189,0.0000742,0.0735,0.00288,1,0.04,0.114,0.00445,25.4,0.926,0.96,0.889,16.6,16,16,384
2005-10-02,2005,1,1,275,122.88,0.97,5,Dry,24,4,2,2,20,52,0.42,70.88,0.58,70.88,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0711,0.00177,0.0000696,0.0729,0.00286,1,0.0382,0.111,0.00436,25.4,0.918,0.96,0.881,16.2,15.6,15.6,373
2005-10-03,2005,1,1,276,121.51,0.97,5,Dry,24,4,2,2,20,52,0.43,69.51,0.57,69.51,0,0,0,0,-2,2,24,4,2,0,22,99.5,990,964.5,25.5,0.0708,0.00166,0.000065,0.0725,0.00284,1,0.0363,0.109,0.00427,25.4,0.911,0.96,0.874,15.8,15.1,15.1,363
2005-10-04,2005,1,1,277,120.14,0.97,5,Dry,24,4,2,2,20,52,0.43,68.14,0.57,68.14,0,0,0,0,-2,2,24,4,2,0,22,98.1,990,964.5,25.5,0.0708,0.00154,0.0000605,0.0724,0.00284,1,0.0345,0.107,0.00419,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
2005-10-05,2005,1,1,278,119.87,0.97,5,Dry,24,4,2,2,20,52,0.43,67.87,0.57,67.87,0,0,0,0,-2,2,24,4,2,0,22,97.9,990,964.5,25.5,0.0708,0.00152,0.0000596,0.0723,0.00284,1,0.0341,0.106,0.00418,25.4,0.902,0.96,0.865,15.2,14.6,14.6,351
2005-10-06,2005,1,1,279,119.05,0.97,5,Dry,24,4,2,2,20,52,0.44,67.05,0.56,67.05,0,0,0,0,-2,2,24,4,2,0,22,97,990,964.5,25.5,0.0708,0.00145,0.0000568,0.0723,0.00283,1,0.033,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
2005-10-07,2005,1,1,280,118.23,0.98,5,Dry,24,4,2,2,20,52,0.44,66.23,0.56,66.23,0,0,0,0,-2,2,24,4,2,0,22,96.2,990,964.5,25.5,0.0708,0.00138,0.0000541,0.0722,0.00283,1,0.0319,0.104,0.00408,25.4,0.892,0.96,0.857,14.7,14.1,14.1,339
2005-10-08,2005,1,2,281,117.41,0.98,5,Dry,24,4,2,2,20,52,0.44,65.41,0.56,65.41,0,0,0,0,-2,2,24,4,2,0,22,95.4,990,964.5,25.5,0.0708,0.00131,0.0000514,0.0721,0.00283,1,0.0308,0.103,0.00404,25.4,0.888,0.96,0.852,14.5,13.9,13.9,333
2005-10-09,2005,1,2,282,116.59,0.98,5,Dry,24,4,2,2,20,52,0.45,64.59,0.55,64.59,0,0,0,0,-2,2,24,4,2,0,22,94.6,990,964.5,25.5,0.0708,0.00124,0.0000486,0.0721,0.00283,1,0.0297,0.102,0.00399,25.4,0.883,0.96,0.848,14.2,13.6,13.6,327
2005-10-10,2005,1,2,283,115.77,0.98,5,Dry,24,4,2,2,20,52,0.45,63.77,0.55,63.77,0,0,0,0,-2,2,24,4,2,0,22,93.8,990,964.5,25.5,0.0708,0.00117,0.0000459,0.072,0.00282,1,0.0286,0.101,0.00394,25.4,0.879,0.96,0.844,14,13.4,13.4,322
2005-10-11,2005,1,2,284,114.95,0.98,5,Dry,24,4,2,2,20,52,0.45,62.95,0.55,62.95,0,0,0,0,-2,2,24,4,2,0,22,93,990,964.5,25.5,0.0708,0.0011,0.0000432,0.0719,0.00282,1,0.0275,0.0994,0.0039,25.4,0,0,0,0,0,0,0
2005-10-12,2005,1,2,285,114.13,0.98,5,Dry,24,4,2,2,20,52,0.46,62.13,0.54,62.13,0,0,0,0,-2,2,24,4,2,0,22,92.1,990,964.5,25.5,0.0708,0.00103,0.0000404,0.0719,0.00282,1,0.0264,0.0982,0.00385,25.4,0,0,0,0,0,0,0
2005-10-13,2005,1,2,286,113.31,0.98,5,Dry,24,4,2,2,20,52,0.46,61.31,0.54,61.31,0,0,0,0,-2,2,24,4,2,0,22,91.3,990,964.5,25.5,0.0708,0.000961,0.0000377,0.0718,0.00282,1,0.0253,0.0971,0.00381,25.4,0,0,0,0,0,0,0
2005-10-14,2005,1,2,287,112.49,0.98,5,Dry,24,4,2,2,20,52,0.46,60.49,0.54,60.49,0,0,0,0,-2,2,24,4,2,0,22,90.5,990,964.5,25.5,0.0708,0.000892,0.000035,0.0717,0.00281,1,0.0242,0.0959,0.00376,25.4,0,0,0,0,0,0,0
2005-10-15,2005,1,3,288,111.67,0.98,5,Dry,24,4,2,2,20,52,0.47,59.67,0.53,59.67,0,0,0,0,-2,2,24,4,2,0,22,89.7,990,964.5,25.5,0.0708,0.000822,0.0000322,0.0716,0.00281,1,0.0231,0.0947,0.00371,25.4,0,0,0,0,0,0,0
2005-10-16,2005,1,3,289,110.85,0.98,5,Dry,24,4,2,2,20,52,0.47,58.85,0.53,58.85,0,0,0,0,-2,2,24,4,2,0,22,88.8,990,964.5,25.5,0.0708,0.000752,0.0000295,0.0716,0.00281,1,0.0219,0.0935,0.00367,25.4,0,0,0,0,0,0,0
2005-10-17,2005,1,3,290,111.12,0.98,5,Dry,24,4,2,2,20,52,0.47,59.12,0.53,59.12,0,0,0,0,-2,2,24,4,2,0,22,89.1,990,964.5,25.5,0.0708,0.000775,0.0000304,0.0716,0.00281,1,0.0223,0.0939,0.00368,25.4,0,0,0,0,0,0,0
2005-10-18,2005,1,3,291,110.3,0.98,5,Dry,24,4,2,2,20,52,0.47,58.3,0.53,58.3,0,0,0,0,-2,2,24,4,2,0,22,88.3,990,964.5,25.5,0.0708,0.000705,0.0000277,0.0715,0.00281,1,0.0212,0.0927,0.00364,25.4,0,0,0,0,0,0,0
2005-10-19,2005,1,3,292,110.03,0.98,5,Dry,24,4,2,2,20,52,0.47,58.03,0.53,58.03,0,0,0,0,-2,2,24,4,2,0,22,88,990,964.5,25.5,0.0708,0.000683,0.0000268,0.0715,0.0028,1,0.0208,0.0923,0.00362,25.4,0,0,0,0,0,0,0
2005-10-20,2005,1,3,293,109.21,0.98,5,Dry,24,4,2,2,20,52,0.48,57.21,0.52,57.21,0,0,0,0,-2,2,24,4,2,0,22,87.2,990,964.5,25.5,0.0708,0.000613,0.000024,0.0714,0.0028,1,0.0197,0.0912,0.00358,25.4,0,0,0,0,0,0,0
2005-10-21,2005,1,3,294,108.39,0.98,5,Dry,24,4,2,2,20,52,0.48,56.39,0.52,56.39,0,0,0,0,-2,2,24,4,2,0,22,86.4,990,964.5,25.5,0.0708,0.000543,0.0000213,0.0714,0.0028,1,0.0186,0.09,0.00353,25.4,0,0,0,0,0,0,0
2005-10-22,2005,1,4,295,107.57,0.99,5,Dry,24,4,2,2,20,52,0.48,55.57,0.52,55.57,0,0,0,0,-2,2,24,4,2,0,22,85.6,990,964.5,25.5,0.0708,0.000473,0.0000186,0.0713,0.0028,1,0.0175,0.0888,0.00348,25.4,0,0,0,0,0,0,0
2005-10-23,2005,1,4,296,106.75,0.99,5,Dry,24,4,2,2,20,52,0.49,54.75,0.51,54.75,0,0,0,0,-2,2,24,4,2,0,22,84.8,990,964.5,25.5,0.0708,0.000404,0.0000158,0.0712,0.00279,1,0.0164,0.0876,0.00344,25.4,0,0,0,0,0,0,0
2005-10-24,2005,1,4,297,106.47,0.99,5,Dry,24,4,2,2,20,52,0.49,54.47,0.51,54.47,0,0,0,0,-2,2,24,4,2,0,22,84.5,990,964.5,25.5,0.0708,0.00038,0.0000149,0.0712,0.00279,1,0.016,0.0872,0.00342,25.4,0,0,0,0,0,0,0
2005-10-25,2005,1,4,298,106.2,0.99,5,Dry,24,4,2,2,20,52,0.49,54.2,0.51,54.2,0,0,0,0,-2,2,24,4,2,0,22,84.2,990,964.5,25.5,0.0708,0.000357,0.000014,0.0712,0.00279,1,0.0157,0.0869,0.00341,25.4,0,0,0,0,0,0,0
2005-10-26,2005,1,4,299,105.93,0.99,5,Dry,24,4,2,2,20,52,0.49,53.93,0.51,53.93,0,0,0,0,-2,2,24,4,2,0,22,83.9,990,964.5,25.5,0.0708,0.000334,0.0000131,0.0712,0.00279,1,0.0153,0.0865,0.00339,25.4,0,0,0,0,0,0,0
2005-10-27,2005,1,4,300,105.11,0.99,5,Dry,24,4,2,2,20,52,0.49,53.11,0.51,53.11,0,0,0,0,-2,2,24,4,2,0,22,83.1,990,964.5,25.5,0.0708,0.000264,0.0000104,0.0711,0.00279,1,0.0142,0.0853,0.00334,25.4,0,0,0,0,0,0,0
2005-10-28,2005,1,4,301,104.29,0.99,5,Dry,24,4,2,2,20,52,0.5,52.29,0.5,52.29,0,0,0,0,-2,2,24,4,2,0,22,82.3,990,964.5,25.5,0.0708,0.000195,0.00000763,0.071,0.00279,1,0.0131,0.0841,0.0033,25.4,0,0,0,0,0,0,0
2005-10-29,2005,1,5,302,103.47,0.99,5,Dry,24,4,2,2,20,52,0.5,51.47,0.5,51.47,0,0,0,0,-2,2,24,4,2,0,22,81.5,990,964.5,25.5,0.0708,0.000125,0.0000049,0.0709,0.00278,1,0.012,0.0829,0.00325,25.4,0,0,0,0,0,0,0
2005-10-30,2005,1,5,303,104.29,0.99,5,Dry,24,4,2,2,20,52,0.5,52.29,0.5,52.29,0,0,0,0,-2,2,24,4,2,0,22,82.3,990,964.5,25.5,0.0708,0.000195,0.00000763,0.071,0.00279,1,0.0131,0.0841,0.0033,25.4,0,0,0,0,0,0,0
2005-10-31,2005,1,5,304,103.47,0.99,5,Dry,24,4,2,2,20,52,0.5,51.47,0.5,51.47,0,0,0,0,-2,2,24,4,2,0,22,81.5,990,964.5,25.5,0.0708,0.000125,0.0000049,0.0709,0.00278,1,0.012,0.0829,0.00325,25.4,0,0,0,0,0,0,0
2005-11-01,2005,2,5,305,103.19,0.99,5,Dry,23,4,2,2,19,50,0.48,53.19,0.52,53.19,0,0,0,0,-2,2,23,4,2,0,21,82.2,990,964.5,25.5,0.0708,0.000271,0.0000106,0.0711,0.00279,1,0.0143,0.0854,0.00335,25.4,0,0,0,0,0,0,0
2005-11-02,2005,2,5,306,105.11,0.99,5,Dry,23,4,2,2,19,50,0.48,55.11,0.52,55.11,0,0,0,0,-2,2,23,4,2,0,21,84.1,990,964.5,25.5,0.0708,0.000434,0.000017,0.0713,0.00279,1,0.0169,0.0882,0.00346,25.4,0,0,0,0,0,0,0
2005-11-03,2005,2,5,307,109.21,0.98,5,Dry,23,4,2,2,19,50,0.46,59.21,0.54,59.21,0,0,0,0,-2,2,23,4,2,0,21,88.2,990,964.5,25.5,0.0708,0.000783,0.0000307,0.0716,0.00281,1,0.0224,0.094,0.00369,25.4,0,0,0,0,0,0,0
2005-11-04,2005,2,5,308,111.67,0.98,5,Dry,23,4,2,2,19,50,0.45,61.67,0.55,61.67,0,0,0,0,-2,2,23,4,2,0,21,90.7,990,964.5,25.5,0.0708,0.000992,0.0000389,0.0718,0.00282,1,0.0258,0.0976,0.00383,25.4,0,0,0,0,0,0,0
2005-11-05,2005,2,6,309,113.04,0.98,5,Dry,23,4,2,2,19,50,0.44,63.04,0.56,63.04,0,0,0,0,-2,2,23,4,2,0,21,92,990,964.5,25.5,0.0708,0.00111,0.0000435,0.0719,0.00282,1,0.0276,0.0995,0.0039,25.4,0,0,0,0,0,0,0
2005-11-06,2005,2,6,310,114.4,0.98,5,Dry,23,4,2,2,19,50,0.44,64.4,0.56,64.4,0,0,0,0,-2,2,23,4,2,0,21,93.4,990,964.5,25.5,0.0708,0.00122,0.000048,0.072,0.00283,1,0.0294,0.101,0.00398,25.4,0.882,0.96,0.847,14.2,13.6,13.6,326
2005-11-07,2005,2,6,311,117.41,0.98,5,Dry,23,4,2,2,19,50,0.43,67.41,0.57,67.41,0,0,0,0,-2,2,23,4,2,0,21,96.4,990,964.5,25.5,0.0708,0.00148,0.000058,0.0723,0.00284,1,0.0335,0.106,0.00415,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
2005-11-08,2005,2,6,312,123.7,0.97,5,Dry,23,4,2,2,19,50,0.4,73.7,0.6,73.7,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0718,0.00201,0.000079,0.0738,0.00289,1,0.042,0.116,0.00454,25.4,0.934,0.96,0.896,17.1,16.4,16.4,395
2005-11-09,2005,2,6,313,127.25,0.97,5,Dry,23,4,2,2,19,50,0.39,77.25,0.61,77.25,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00232,0.0000908,0.0753,0.00295,1,0.0468,0.122,0.00479,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2005-11-10,2005,2,6,314,126.43,0.97,5,Dry,23,4,2,2,19,50,0.4,76.43,0.6,76.43,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0727,0.00225,0.0000881,0.075,0.00294,1,0.0457,0.121,0.00473,25.4,0.939,0.96,0.901,17.9,17.1,17.1,411
2005-11-11,2005,2,6,315,129.44,0.96,5,Dry,23,4,2,2,19,50,0.39,79.44,0.61,79.44,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0738,0.0025,0.0000981,0.0763,0.00299,1,0.0497,0.126,0.00494,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
2005-11-12,2005,2,7,316,134.64,0.96,5,Dry,23,4,2,2,19,50,0.37,84.64,0.63,84.64,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0756,0.00294,0.000115,0.0786,0.00308,1,0.0568,0.135,0.00531,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2005-11-13,2005,2,7,317,137.64,0.96,5,Dry,23,4,2,2,19,50,0.36,87.64,0.64,87.64,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0767,0.0032,0.000125,0.0799,0.00313,1,0.0608,0.141,0.00552,25.4,0.924,0.963,0.89,20.1,19.4,19.4,466
2005-11-14,2005,2,7,318,138.47,0.96,5,Dry,23,4,2,2,19,50,0.36,88.47,0.64,88.47,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.077,0.00327,0.000128,0.0803,0.00315,1,0.0619,0.142,0.00558,25.4,0.923,0.964,0.89,20.3,19.6,19.6,470
2005-11-15,2005,2,7,319,136.55,0.96,5,Dry,23,4,2,2,19,50,0.37,86.55,0.63,86.55,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0763,0.00311,0.000122,0.0794,0.00311,1,0.0593,0.139,0.00544,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2005-11-16,2005,2,7,320,135.18,0.96,5,Dry,23,4,2,2,19,50,0.37,85.18,0.63,85.18,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0758,0.00299,0.000117,0.0788,0.00309,1,0.0575,0.136,0.00535,25.4,0.927,0.962,0.892,19.6,18.9,18.9,454
2005-11-17,2005,2,7,321,136,0.96,5,Dry,23,4,2,2,19,50,0.37,86,0.63,86,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0761,0.00306,0.00012,0.0792,0.00311,1,0.0586,0.138,0.0054,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
2005-11-18,2005,2,7,322,136.28,0.96,5,Dry,23,4,2,2,19,50,0.37,86.28,0.63,86.28,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00308,0.000121,0.0793,0.00311,1,0.059,0.138,0.00542,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
2005-11-19,2005,2,8,323,138.19,0.96,5,Dry,23,4,2,2,19,50,0.36,88.19,0.64,88.19,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00325,0.000127,0.0801,0.00314,1,0.0616,0.142,0.00556,25.4,0.923,0.964,0.89,20.3,19.5,19.5,468
2005-11-20,2005,2,8,324,141.2,0.95,5,Dry,23,4,2,2,19,50,0.35,91.2,0.65,91.2,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.0035,0.000137,0.0815,0.00319,1,0.0656,0.147,0.00577,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2005-11-21,2005,2,8,325,139.29,0.95,5,Dry,23,4,2,2,19,50,0.36,89.29,0.64,89.29,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00334,0.000131,0.0806,0.00316,1,0.063,0.144,0.00563,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
2005-11-22,2005,2,8,326,137.92,0.96,5,Dry,23,4,2,2,19,50,0.36,87.92,0.64,87.92,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0768,0.00322,0.000126,0.08,0.00314,1,0.0612,0.141,0.00554,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
2005-11-23,2005,2,8,327,136,0.96,5,Dry,23,4,2,2,19,50,0.37,86,0.63,86,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0761,0.00306,0.00012,0.0792,0.00311,1,0.0586,0.138,0.0054,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
2005-11-24,2005,2,8,328,137.37,0.96,5,Dry,23,4,2,2,19,50,0.36,87.37,0.64,87.37,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0766,0.00318,0.000125,0.0798,0.00313,1,0.0604,0.14,0.0055,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
2005-11-25,2005,2,8,329,142.57,0.95,5,Dry,23,4,2,2,19,50,0.35,92.57,0.65,92.57,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0784,0.00362,0.000142,0.0821,0.00322,1,0.0675,0.15,0.00586,25.4,0.918,0.965,0.887,21.1,20.4,20.4,490
2005-11-26,2005,2,9,330,146.67,0.94,5,Dry,23,4,2,2,19,50,0.34,96.67,0.66,96.67,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0799,0.00397,0.000156,0.0839,0.00329,1,0.073,0.157,0.00615,25.3,0.914,0.967,0.884,22,21.2,21.2,510
2005-11-27,2005,2,9,331,150.77,0.94,5,Dry,23,4,2,2,19,50,0.33,100.8,0.67,100.8,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00432,0.000169,0.0856,0.00336,1,0.0785,0.164,0.00644,25.3,0.912,0.969,0.883,22.8,22.1,22.1,531
2005-11-28,2005,2,9,332,154.32,0.93,5,Dry,23,4,2,2,19,50,0.32,104.3,0.68,104.3,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0826,0.00462,0.000181,0.0872,0.00342,1,0.0833,0.171,0.00669,25.3,0.914,0.97,0.887,23.7,23,23,552
2005-11-29,2005,2,9,333,156.24,0.93,5,Dry,23,4,2,2,19,50,0.32,106.2,0.68,106.2,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.00478,0.000187,0.088,0.00345,1,0.0859,0.174,0.00682,25.3,0.915,0.97,0.888,24.2,23.4,23.4,563
2005-11-30,2005,2,9,334,158.15,0.93,5,Dry,23,4,2,2,19,50,0.32,108.2,0.68,108.2,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00494,0.000194,0.0889,0.00348,1,0.0885,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,574
2005-12-01,2005,3,9,335,159.52,0.93,5,Dry,26,4,3,2,24,59,0.37,100.5,0.63,100.5,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.00429,0.000168,0.0869,0.00341,1,0.0782,0.165,0.00647,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2005-12-02,2005,3,9,336,157.61,0.93,5,Dry,26,4,3,2,24,59,0.37,98.61,0.63,98.61,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.082,0.00413,0.000162,0.0861,0.00337,1,0.0756,0.162,0.00634,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2005-12-03,2005,3,10,337,157.88,0.93,5,Dry,26,4,3,2,24,59,0.37,98.88,0.63,98.88,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00415,0.000163,0.0862,0.00338,1,0.076,0.162,0.00636,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2005-12-04,2005,3,10,338,161.98,0.92,5,Dry,26,4,3,2,24,59,0.36,103,0.64,103,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.0045,0.000176,0.088,0.00345,1,0.0815,0.17,0.00664,25.4,0.913,0.97,0.886,23.4,22.7,22.7,544
2005-12-05,2005,3,10,339,165.54,0.92,5,Dry,26,4,3,2,24,59,0.36,106.5,0.64,106.5,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00481,0.000188,0.0896,0.00351,1,0.0863,0.176,0.00689,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2005-12-06,2005,3,10,340,166.9,0.91,5,Dry,26,4,3,2,24,59,0.35,107.9,0.65,107.9,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0853,0.00492,0.000193,0.0902,0.00353,1,0.0882,0.178,0.00698,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2005-12-07,2005,3,10,341,164.99,0.92,5,Dry,26,4,3,2,24,59,0.36,106,0.64,106,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0846,0.00476,0.000186,0.0893,0.0035,1,0.0856,0.175,0.00685,25.4,0.915,0.97,0.888,24.1,23.4,23.4,561
2005-12-08,2005,3,10,342,165.81,0.92,5,Dry,26,4,3,2,24,59,0.36,106.8,0.64,106.8,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0849,0.00483,0.000189,0.0897,0.00351,1,0.0867,0.176,0.00691,25.4,0.916,0.97,0.888,24.3,23.6,23.6,566
2005-12-09,2005,3,10,343,168.82,0.91,5,Dry,26,4,3,2,24,59,0.35,109.8,0.65,109.8,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0859,0.00508,0.000199,0.091,0.00356,1,0.0908,0.182,0.00712,25.4,0.918,0.97,0.89,25.1,24.3,24.3,583
2005-12-10,2005,3,11,344,169.64,0.91,5,Dry,26,4,3,2,24,59,0.35,110.6,0.65,110.6,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0862,0.00515,0.000202,0.0914,0.00358,1,0.0919,0.183,0.00718,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2005-12-11,2005,3,11,345,167.18,0.91,5,Dry,26,4,3,2,24,59,0.35,108.2,0.65,108.2,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00495,0.000194,0.0903,0.00354,1,0.0885,0.179,0.007,25.4,0.917,0.97,0.889,24.7,23.9,23.9,574
2005-12-12,2005,3,11,346,168,0.91,5,Dry,26,4,3,2,24,59,0.35,109,0.65,109,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.00502,0.000196,0.0907,0.00355,1,0.0896,0.18,0.00706,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2005-12-13,2005,3,11,347,169.36,0.91,5,Dry,26,4,3,2,24,59,0.35,110.4,0.65,110.4,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00513,0.000201,0.0913,0.00357,1,0.0915,0.183,0.00716,25.4,0.918,0.97,0.891,25.2,24.4,24.4,587
2005-12-14,2005,3,11,348,168.54,0.91,5,Dry,26,4,3,2,24,59,0.35,109.5,0.65,109.5,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0858,0.00506,0.000198,0.0909,0.00356,1,0.0904,0.181,0.0071,25.4,0.918,0.97,0.89,25,24.2,24.2,582
2005-12-15,2005,3,11,349,167.72,0.91,5,Dry,26,4,3,2,24,59,0.35,108.7,0.65,108.7,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0855,0.00499,0.000195,0.0905,0.00355,1,0.0893,0.18,0.00704,25.4,0.917,0.97,0.889,24.8,24,24,577
2005-12-16,2005,3,11,350,168,0.91,5,Dry,26,4,3,2,24,59,0.35,109,0.65,109,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.00502,0.000196,0.0907,0.00355,1,0.0896,0.18,0.00706,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2005-12-17,2005,3,12,351,172.1,0.9,5,Dry,26,4,3,2,24,59,0.34,113.1,0.66,113.1,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0871,0.00536,0.00021,0.0925,0.00362,1,0.0952,0.188,0.00735,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2005-12-18,2005,3,12,352,174.56,0.9,5,Dry,26,4,3,2,24,59,0.34,115.6,0.66,115.6,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00557,0.000218,0.0935,0.00366,1,0.0985,0.192,0.00752,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2005-12-19,2005,3,12,353,175.38,0.9,5,Dry,26,4,3,2,24,59,0.34,116.4,0.66,116.4,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0883,0.00564,0.000221,0.0939,0.00367,1,0.0996,0.194,0.00757,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2005-12-20,2005,3,12,354,176.2,0.89,5,Dry,26,4,3,2,24,59,0.34,117.2,0.67,117.2,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.00571,0.000224,0.0943,0.00369,1,0.101,0.195,0.00763,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2005-12-21,2005,3,12,355,179.21,0.89,5,Dry,26,4,3,2,24,59,0.33,120.2,0.67,120.2,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00597,0.000233,0.0956,0.00374,1,0.105,0.2,0.00784,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2005-12-22,2005,3,12,356,181.12,0.88,5,Dry,26,4,3,2,24,59,0.33,122.1,0.67,122.1,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00613,0.00024,0.0964,0.00377,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2005-12-23,2005,3,12,357,179.75,0.88,5,Dry,26,4,3,2,24,59,0.33,120.8,0.67,120.8,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00601,0.000235,0.0958,0.00375,1,0.106,0.201,0.00788,25.4,0.925,0.97,0.898,27.8,27,27,647
2005-12-24,2005,3,13,358,177.29,0.89,5,Dry,26,4,3,2,24,59,0.33,118.3,0.67,118.3,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.0058,0.000227,0.0947,0.00371,1,0.102,0.197,0.00771,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2005-12-25,2005,3,13,359,177.57,0.89,5,Dry,26,4,3,2,24,59,0.33,118.6,0.67,118.6,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.089,0.00583,0.000228,0.0949,0.00371,1,0.103,0.197,0.00773,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2005-12-26,2005,3,13,360,180.03,0.88,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00604,0.000236,0.0959,0.00375,1,0.106,0.202,0.0079,25.4,0.926,0.97,0.898,27.9,27,27,649
2005-12-27,2005,3,13,361,183.04,0.87,5,Dry,26,4,3,2,24,59,0.32,124,0.68,124,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.00629,0.000246,0.0972,0.0038,1,0.11,0.207,0.0081,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2005-12-28,2005,3,13,362,186.04,0.87,5,Dry,26,4,3,2,24,59,0.32,127,0.68,127,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00655,0.000256,0.0986,0.00385,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2005-12-29,2005,3,13,363,186.32,0.86,5,Dry,26,4,3,2,24,59,0.32,127.3,0.68,127.3,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00657,0.000257,0.0987,0.00386,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2005-12-30,2005,3,13,364,186.59,0.86,5,Dry,26,4,3,2,24,59,0.32,127.6,0.68,127.6,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.0066,0.000258,0.0988,0.00386,1,0.115,0.214,0.00835,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2005-12-31,2005,3,14,365,189.05,0.86,5,Dry,26,4,3,2,24,59,0.31,130.1,0.69,130.1,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.0068,0.000266,0.0999,0.0039,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2006-01-01,2005,4,14,1,190.42,0.85,5,Dry,29,5,4,2,33,73,0.38,117.4,0.62,117.4,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0904,0.00573,0.000224,0.0961,0.00376,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2006-01-02,2005,4,14,2,193.43,0.84,5,Dry,29,5,4,2,33,73,0.38,120.4,0.62,120.4,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0914,0.00599,0.000234,0.0974,0.00381,1,0.105,0.203,0.00791,25.4,0.925,0.97,0.897,27.7,26.9,26.9,646
2006-01-03,2005,4,14,3,194.79,0.84,5,Dry,29,5,4,2,33,73,0.38,121.8,0.63,121.8,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0919,0.0061,0.000238,0.098,0.00383,1,0.107,0.205,0.00801,25.4,0.926,0.97,0.898,28.1,27.2,27.2,654
2006-01-04,2005,4,14,4,196.16,0.83,5,Dry,29,5,4,2,33,73,0.37,123.2,0.63,123.2,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0924,0.00622,0.000243,0.0986,0.00385,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
2006-01-05,2005,4,14,5,198.62,0.82,5,Dry,29,5,4,2,33,73,0.37,125.6,0.63,125.6,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0933,0.00643,0.000251,0.0997,0.0039,1,0.112,0.212,0.00827,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2006-01-06,2005,4,14,6,201.63,0.82,5,Dry,29,5,4,2,33,73,0.36,128.6,0.64,128.6,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0943,0.00668,0.000261,0.101,0.00395,1,0.116,0.217,0.00849,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2006-01-07,2005,4,15,7,205.73,0.8,5,Dry,29,5,4,2,33,73,0.35,132.7,0.65,132.7,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0958,0.00703,0.000275,0.103,0.00402,1,0.122,0.225,0.00878,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
2006-01-08,2005,4,15,8,208.19,0.8,5,Dry,29,5,4,2,33,73,0.35,135.2,0.65,135.2,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0967,0.00724,0.000283,0.104,0.00407,1,0.125,0.229,0.00896,25.3,0.933,0.97,0.905,31.3,30.4,30.4,729
2006-01-09,2005,4,15,9,211.2,0.79,5,Dry,29,5,4,2,33,73,0.35,138.2,0.65,138.2,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0977,0.0075,0.000294,0.105,0.00412,1,0.129,0.234,0.00918,25.3,0.934,0.97,0.906,32,31.1,31.1,745
2006-01-10,2005,4,15,10,214.21,0.78,5,Dry,29,5,4,2,33,73,0.34,141.2,0.66,141.2,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0988,0.00775,0.000304,0.107,0.00418,1,0.133,0.24,0.00939,25.3,0.935,0.97,0.907,32.7,31.7,31.7,762
2006-01-11,2005,4,15,11,216.67,0.77,5,Dry,29,5,4,2,33,73,0.34,143.7,0.66,143.7,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0996,0.00796,0.000312,0.108,0.00422,1,0.136,0.244,0.00957,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2006-01-12,2005,4,15,12,221.86,0.75,5,Dry,29,5,4,2,33,73,0.33,148.9,0.67,148.9,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.0084,0.00033,0.11,0.00431,1,0.143,0.253,0.00995,25.2,0.938,0.97,0.91,34.5,33.5,33.5,804
2006-01-13,2005,4,15,13,226.51,0.73,5,Dry,29,5,4,2,33,73,0.32,153.5,0.68,153.5,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.0088,0.000346,0.112,0.0044,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.6,34.6,34.6,829
2006-01-14,2005,4,16,14,230.61,0.72,5,Dry,29,5,4,2,33,73,0.32,157.6,0.68,157.6,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00915,0.00036,0.114,0.00447,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,852
2006-01-15,2005,4,16,15,233.07,0.71,5,Dry,29,5,4,2,33,73,0.31,160.1,0.69,160.1,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00936,0.000368,0.115,0.00452,1,0.159,0.273,0.0108,25.1,0.942,0.97,0.914,37.2,36,36,865
2006-01-16,2005,4,16,16,237.72,0.7,5,Dry,29,5,4,2,33,73,0.31,164.7,0.69,164.7,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00975,0.000384,0.117,0.0046,1,0.165,0.282,0.0111,25.1,0.943,0.972,0.917,38.2,37.2,37.2,892
2006-01-17,2005,4,16,17,246.2,0.68,5,Dry,29,5,4,2,33,73,0.3,173.2,0.7,173.2,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.176,0.297,0.0117,25,0.946,0.976,0.924,40.2,39.3,39.3,943
2006-01-18,2005,4,16,18,254.13,0.66,5,Dry,29,5,4,2,33,73,0.29,181.1,0.71,181.1,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000441,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,990
2006-01-19,2005,4,16,19,260.97,0.64,5,Dry,29,5,4,2,33,73,0.28,188,0.72,188,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000464,0.127,0.00503,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
2006-01-20,2005,4,16,20,268.35,0.63,5,Dry,29,5,4,2,33,73,0.27,195.3,0.73,195.3,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0124,0.00049,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.5,44.5,44.5,1070
2006-01-21,2005,4,17,21,276.28,0.62,5,Dry,29,5,4,2,33,73,0.26,203.3,0.74,203.3,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000517,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
2006-01-22,2005,4,17,22,285.3,0.6,5,Dry,29,5,4,2,33,73,0.26,212.3,0.74,212.3,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000548,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
