date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-01-23,2005,4,17,23,293.23,0.59,5,Dry,29,5,4,2,33,73,0.25,220.2,0.75,220.2,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000576,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2006-01-24,2005,4,17,24,301.71,0.58,5,Dry,29,5,4,2,33,73,0.24,228.7,0.76,228.7,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000605,0.145,0.00577,2,0.0969,0.242,0.00963,24.8,0.923,0.97,0.895,25.7,24.9,49.9,1200
2006-01-25,2005,4,17,25,312.37,0.57,5,Dry,29,5,4,2,33,73,0.23,239.4,0.77,239.4,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000643,0.15,0.00597,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.3,1250
2006-01-26,2005,4,17,26,322.49,0.56,5,Dry,29,5,4,2,33,73,0.23,249.5,0.77,249.5,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.017,0.000679,0.154,0.00616,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.5,1310
2006-01-27,2005,4,17,27,330.42,0.55,5,Dry,29,5,4,2,33,73,0.22,257.4,0.78,257.4,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0205,0.000822,0.16,0.00643,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2006-01-28,2005,4,18,28,338.89,0.54,5,Dry,29,5,4,2,33,73,0.21,265.9,0.79,265.9,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0245,0.000984,0.167,0.00672,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58.1,1390
2006-01-29,2005,4,18,29,349.01,0.53,5,Dry,29,5,4,2,33,73,0.21,276,0.79,276,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0293,0.00118,0.176,0.00707,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31.1,30.1,60.3,1450
2006-01-30,2005,4,18,30,360.22,0.52,5,Dry,29,5,4,2,33,73,0.2,287.2,0.8,287.2,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0346,0.00139,0.185,0.00746,2,0.136,0.321,0.013,24.5,0.937,0.97,0.909,32.3,31.3,62.7,1500
2006-01-31,2005,4,18,31,371.43,0.51,5,Dry,29,5,4,2,33,73,0.2,298.4,0.8,298.4,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0399,0.00161,0.194,0.00785,2,0.144,0.338,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.1,1560
2006-02-01,2005,5,18,32,382.1,0.5,5,Dry,31,6,4,3,41,85,0.22,297.1,0.78,297.1,0,0,0,0,-3,3,31,6,4,0,44,338,990,965.3,24.7,0.155,0.0392,0.00159,0.194,0.00786,2,0.143,0.337,0.0137,24.4,0.94,0.97,0.911,33.3,32.3,64.7,1550
2006-02-02,2005,5,18,33,390.03,0.49,5,Dry,31,6,4,3,41,85,0.22,305,0.78,305,0,0,0,0,-3,3,31,6,4,0,44,346,990,965.4,24.6,0.158,0.043,0.00174,0.201,0.00814,2,0.148,0.349,0.0142,24.3,0.941,0.97,0.913,34.2,33.2,66.4,1590
2006-02-03,2005,5,18,34,399.05,0.48,5,Dry,31,6,4,3,41,85,0.21,314.1,0.79,314.1,0,0,0,0,-3,3,31,6,4,0,44,355,990,965.4,24.6,0.161,0.0472,0.00192,0.208,0.00846,2,0.154,0.363,0.0147,24.2,0.943,0.97,0.914,35.2,34.1,68.3,1640
2006-02-04,2005,5,19,35,410.26,0.47,5,Dry,31,6,4,3,41,85,0.21,325.3,0.79,325.3,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0525,0.00214,0.217,0.00885,2,0.162,0.379,0.0155,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1700
2006-02-05,2005,5,19,36,422.02,0.47,5,Dry,31,6,4,3,41,85,0.2,337,0.8,337,0,0,0,0,-3,3,31,6,4,0,44,378,990,965.5,24.5,0.169,0.0581,0.00237,0.227,0.00927,2,0.17,0.397,0.0162,24.1,0.946,0.971,0.919,37.7,36.6,73.2,1760
2006-02-06,2005,5,19,37,433.23,0.46,5,Dry,31,6,4,3,41,85,0.2,348.2,0.8,348.2,0,0,0,0,-3,3,31,6,4,0,44,389,990,965.5,24.5,0.173,0.0634,0.00259,0.236,0.00966,2,0.178,0.414,0.0169,24,0.948,0.974,0.923,38.9,37.9,75.8,1820
2006-02-07,2005,5,19,38,444.44,0.45,5,Dry,31,6,4,3,41,85,0.19,359.4,0.81,359.4,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0687,0.00281,0.246,0.0101,2,0.185,0.431,0.0176,24,0.95,0.976,0.927,40.1,39.2,78.3,1880
2006-02-08,2005,5,19,39,454.01,0.44,5,Dry,31,6,4,3,41,85,0.19,369,0.81,369,0,0,0,0,-3,3,31,6,4,0,44,410,990,965.6,24.4,0.18,0.0732,0.003,0.253,0.0104,2,0.192,0.445,0.0183,23.9,0.951,0.978,0.93,41.1,40.3,80.5,1930
2006-02-09,2005,5,19,40,463.04,0.44,5,Dry,31,6,4,3,41,85,0.18,378,0.82,378,0,0,0,0,-3,3,31,6,4,0,44,419,990,965.7,24.3,0.183,0.0774,0.00318,0.261,0.0107,2,0.198,0.459,0.0189,23.9,0.952,0.98,0.933,42.1,41.3,82.5,1980
2006-02-10,2005,5,19,41,474.79,0.43,5,Dry,31,6,4,3,41,85,0.18,389.8,0.82,389.8,0,0,0,0,-3,3,31,6,4,0,44,431,990,965.7,24.3,0.188,0.083,0.00342,0.271,0.0112,2,0.206,0.476,0.0196,23.8,0.954,0.98,0.935,43.4,42.5,85,2040
2006-02-11,2005,5,20,42,487.64,0.42,5,Dry,31,6,4,3,41,85,0.17,402.6,0.83,402.6,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.089,0.00368,0.281,0.0116,2,0.214,0.495,0.0205,23.7,0.955,0.98,0.936,44.7,43.8,87.6,2100
2006-02-12,2005,5,20,43,501.04,0.41,5,Dry,31,6,4,3,41,85,0.17,416,0.83,416,0,0,0,0,-3,3,31,6,4,0,44,457,990,965.9,24.1,0.197,0.0954,0.00395,0.292,0.0121,2,0.223,0.516,0.0214,23.6,0.956,0.98,0.937,46.1,45.2,90.3,2170
2006-02-13,2005,5,20,44,512.25,0.4,5,Dry,31,6,4,3,41,85,0.17,427.3,0.83,427.3,0,0,0,0,-3,3,31,6,4,0,44,468,990,965.9,24.1,0.201,0.101,0.00418,0.301,0.0125,2,0.231,0.532,0.0221,23.6,0.957,0.98,0.938,47.2,46.3,92.6,2220
2006-02-14,2005,5,20,45,523.47,0.4,5,Dry,31,6,4,3,41,85,0.16,438.5,0.84,438.5,0,0,0,0,-3,3,31,6,4,0,44,479,990,966,24,0.205,0.106,0.00441,0.311,0.0129,2,0.238,0.549,0.0228,23.5,0.958,0.98,0.938,48.4,47.4,94.8,2280
2006-02-15,2005,5,20,46,536.86,0.39,5,Dry,31,6,4,3,41,85,0.16,451.9,0.84,451.9,0,0,0,0,-3,3,31,6,4,0,44,493,990,966,24,0.209,0.112,0.00468,0.322,0.0134,2,0.248,0.569,0.0237,23.4,0.958,0.98,0.939,49.7,48.2,96.4,2310
2006-02-16,2005,5,20,47,550.81,0.38,5,Dry,31,6,4,3,41,85,0.15,465.8,0.85,465.8,0,0,0,0,-3,3,31,6,4,0,44,507,990,966.1,23.9,0.215,0.119,0.00497,0.333,0.0139,2,0.257,0.59,0.0247,23.3,0.957,0.98,0.938,51,48.2,96.4,2310
2006-02-17,2005,5,20,48,565.85,0.37,5,Dry,31,6,4,3,41,85,0.15,480.9,0.85,480.9,0,0,0,0,-3,3,31,6,4,0,44,522,990,966.1,23.9,0.223,0.126,0.00528,0.349,0.0146,2,0.267,0.616,0.0258,23.2,0.956,0.98,0.937,52.4,48.2,96.4,2310
2006-02-18,2005,5,21,49,580.34,0.37,5,Dry,31,6,4,3,41,85,0.15,495.3,0.85,495.3,0,0,0,0,-3,3,31,6,4,0,44,536,990,966.2,23.8,0.231,0.133,0.00558,0.364,0.0153,3,0.165,0.53,0.0223,23.3,0.946,0.97,0.917,35.6,34.5,104,2490
2006-02-19,2005,5,21,50,593.74,0.36,5,Dry,31,6,4,3,41,85,0.14,508.7,0.86,508.7,0,0,0,0,-3,3,31,6,4,0,44,550,990,966.3,23.7,0.239,0.141,0.00594,0.38,0.016,3,0.171,0.551,0.0232,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
2006-02-20,2005,5,21,51,604.95,0.36,5,Dry,31,6,4,3,41,85,0.14,520,0.86,520,0,0,0,0,-3,3,31,6,4,0,44,561,990,966.3,23.7,0.245,0.148,0.00626,0.394,0.0166,3,0.176,0.57,0.0241,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2006-02-21,2005,5,21,52,618.89,0.35,5,Dry,31,6,4,3,41,85,0.14,533.9,0.86,533.9,0,0,0,0,-3,3,31,6,4,0,44,575,990,966.4,23.6,0.253,0.158,0.00667,0.411,0.0174,3,0.183,0.594,0.0251,23,0.949,0.972,0.923,38.2,37.1,111,2670
2006-02-22,2005,5,21,53,635.57,0.34,5,Dry,31,6,4,3,41,85,0.13,550.6,0.87,550.6,0,0,0,0,-3,3,31,6,4,0,44,592,990,966.4,23.6,0.263,0.169,0.00716,0.431,0.0183,3,0.19,0.622,0.0264,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
2006-02-23,2005,5,21,54,653.35,0.33,5,Dry,31,6,4,3,41,85,0.13,568.4,0.87,568.4,0,0,0,0,-3,3,31,6,4,0,44,609,990,966.5,23.5,0.273,0.181,0.00769,0.453,0.0193,3,0.198,0.652,0.0277,22.8,0.952,0.977,0.93,40.4,39.5,118,2840
2006-02-24,2005,5,21,55,672.22,0.33,5,Dry,31,6,4,3,41,85,0.13,587.2,0.87,587.2,0,0,0,0,-3,3,31,6,4,0,44,628,990,966.6,23.4,0.284,0.193,0.00826,0.477,0.0204,3,0.207,0.684,0.0292,22.7,0.954,0.979,0.934,41.6,40.7,122,2930
2006-02-25,2005,5,22,56,691.63,0.32,5,Dry,31,6,4,3,41,85,0.12,606.6,0.88,606.6,0,0,0,0,-3,3,31,6,4,0,44,648,990,966.7,23.3,0.295,0.206,0.00884,0.501,0.0215,3,0.215,0.716,0.0307,22.6,0.955,0.98,0.936,42.8,42,126,3020
2006-02-26,2005,5,22,57,711.59,0.31,5,Dry,31,6,4,3,41,85,0.12,626.6,0.88,626.6,0,0,0,0,-3,3,31,6,4,0,44,668,990,966.7,23.3,0.306,0.22,0.00944,0.525,0.0226,3,0.224,0.75,0.0323,22.5,0.955,0.98,0.936,44,43.2,129,3110
2006-02-27,2005,5,22,58,735.93,0.3,5,Dry,31,6,4,3,41,85,0.12,650.9,0.88,650.9,0,0,0,0,-3,3,31,6,4,0,44,692,990,966.8,23.2,0.32,0.236,0.0102,0.556,0.024,3,0.235,0.791,0.0342,22.4,0.956,0.98,0.937,45.5,44.6,134,3210
2006-02-28,2005,5,22,59,763,0.28,5,Dry,31,6,4,3,41,85,0.11,678,0.89,678,0,0,0,0,-3,3,31,6,4,0,44,719,990,967,23,0.335,0.254,0.011,0.589,0.0256,3,0.248,0.837,0.0363,22.2,0.957,0.98,0.938,47.1,46.2,139,3320
2006-03-01,2005,6,22,60,781.37,0.28,5,Dry,36,8,6,4,53,107,0.14,674.4,0.86,674.4,0,0,0,0,-4,4,36,8,6,0,57,724,990,967,23,0.338,0.251,0.0109,0.59,0.0257,3,0.246,0.836,0.0364,22.1,0.957,0.98,0.938,46.7,45.8,137,3300
2006-03-02,2005,6,22,61,800.9,0.27,5,Dry,36,8,6,4,53,107,0.13,693.9,0.87,693.9,0,0,0,0,-4,4,36,8,6,0,57,744,990,967.1,22.9,0.349,0.265,0.0116,0.614,0.0268,3,0.255,0.869,0.0379,22,0.957,0.98,0.938,47.8,46.9,141,3370
2006-03-03,2005,6,22,62,823.49,0.26,5,Dry,36,8,6,4,53,107,0.13,716.5,0.87,716.5,0,0,0,0,-4,4,36,8,6,0,57,766,990,967.2,22.8,0.362,0.28,0.0123,0.642,0.0281,3,0.265,0.907,0.0398,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
2006-03-04,2005,6,23,63,852.25,0.25,5,Dry,36,8,6,4,53,107,0.13,745.3,0.87,745.3,0,0,0,0,-4,4,36,8,6,0,57,795,990,967.3,22.7,0.383,0.299,0.0132,0.682,0.03,3,0.278,0.96,0.0423,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
2006-03-05,2005,6,23,64,883.29,0.24,5,Dry,36,8,6,4,53,107,0.12,776.3,0.88,776.3,0,0,0,0,-4,4,36,8,6,0,57,826,990,967.4,22.6,0.411,0.315,0.0139,0.726,0.0322,3,0.287,1.01,0.0449,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
2006-03-06,2005,6,23,65,916.24,0.23,5,Dry,36,8,6,4,53,107,0.12,809.2,0.88,809.2,0,0,0,0,-4,4,36,8,6,0,57,859,990,967.6,22.4,0.442,0.331,0.0147,0.772,0.0344,4,0.216,0.988,0.044,21.4,0.954,0.977,0.932,40.6,39.7,159,3810
2006-03-07,2005,6,23,66,950.84,0.22,5,Dry,36,8,6,4,53,107,0.11,843.8,0.89,843.8,0,0,0,0,-4,4,36,8,6,0,57,894,990,967.7,22.3,0.473,0.347,0.0156,0.821,0.0368,4,0.227,1.05,0.047,21.2,0.954,0.98,0.935,42,41.1,164,3950
2006-03-08,2005,6,23,67,986.9,0.21,5,Dry,36,8,6,4,53,107,0.11,879.9,0.89,879.9,0,0,0,0,-4,4,36,8,6,0,57,930,990,967.8,22.2,0.506,0.365,0.0165,0.871,0.0393,4,0.239,1.11,0.0501,21,0.955,0.98,0.936,43.4,42.5,170,4080
2006-03-09,2005,6,23,68,1029.3,0.2,5,Dry,36,8,6,4,53,107,0.1,922.4,0.9,922.4,0,0,0,0,-4,4,36,8,6,0,57,972,990,968,22,0.545,0.385,0.0175,0.93,0.0423,4,0.254,1.18,0.0538,20.8,0.956,0.98,0.936,45,44.1,176,4230
2006-03-10,2005,6,23,69,1068.1,0.19,5,Dry,36,8,6,4,53,107,0.1,961.1,0.9,961.1,0,0,0,0,-4,4,36,8,6,0,57,1010,990,968.1,21.9,0.58,0.404,0.0185,0.985,0.045,4,0.267,1.25,0.0572,20.6,0.956,0.98,0.937,46.5,45.5,182,4370
2006-03-11,2005,6,24,70,1107.9,0.19,4,Mod_Dry,41,8,7,6,67,129,0.12,978.9,0.88,978.9,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.603,0.413,0.019,1.02,0.0467,4,0.273,1.29,0.0592,20.5,0.956,0.98,0.936,47,46,184,4420
2006-03-12,2005,6,24,71,1148.8,0.18,4,Mod_Dry,41,8,7,6,67,129,0.11,1020,0.89,1020,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.663,0.468,0.0216,1.13,0.0523,4,0.284,1.41,0.0654,20.2,0.955,0.98,0.936,48.3,47.3,189,4540
2006-03-13,2005,6,24,72,1185,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1056,0.89,1056,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.716,0.549,0.0255,1.27,0.0588,4,0.291,1.56,0.0723,20,0.955,0.98,0.936,49.4,48.2,193,4630
2006-03-14,2005,6,24,73,1216.2,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1087,0.89,1087,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.762,0.619,0.0289,1.38,0.0645,4,0.297,1.68,0.0784,19.7,0.954,0.98,0.935,50.2,48.2,193,4630
2006-03-15,2005,6,24,74,1242.1,0.17,4,Mod_Dry,41,8,7,6,67,129,0.1,1113,0.9,1100,13,3,0,0,-6,16,44,8,7,0,83,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2006-03-16,2005,6,24,75,1262.4,0.16,4,Mod_Dry,41,8,7,6,67,129,0.1,1133,0.9,1100,33,7,1,1,-5,29,48,9,8,1,96,1170,990,968.7,21.3,0.794,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2006-03-17,2005,6,24,76,1282.9,0.16,4,Mod_Dry,41,8,7,6,67,129,0.1,1154,0.9,1100,54,12,2,2,-4,42,53,10,9,2,109,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50,48.2,193,4630
2006-03-18,2005,6,25,77,1303.6,0.16,4,Mod_Dry,41,8,7,6,67,129,0.099,1175,0.9,1100,75,17,2,2,-4,58,58,10,9,2,125,1180,990,968.9,21.1,0.811,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2006-03-19,2005,6,25,78,1330.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.097,1202,0.9,1100,102,23,3,3,-3,76,64,11,10,3,143,1190,990,968.9,21.1,0.823,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2006-03-20,2005,6,25,79,1357.6,0.15,4,Mod_Dry,41,8,7,6,67,129,0.095,1229,0.91,1100,129,29,4,4,-2,94,70,12,11,4,161,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2006-03-21,2005,6,25,80,1378.9,0.15,4,Mod_Dry,41,8,7,6,67,129,0.094,1250,0.91,1100,150,34,5,5,-1,107,75,13,12,5,174,1200,990,969.1,20.9,0.845,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2006-03-22,2005,6,25,81,1400.4,0.14,4,Mod_Dry,41,8,7,6,67,129,0.092,1271,0.91,1100,171,39,5,5,-1,123,80,13,12,5,190,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2006-03-23,2005,6,25,82,1415.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.091,1287,0.91,1100,187,42,6,6,0,133,83,14,13,6,200,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
2006-03-24,2005,6,25,83,1431.3,0.14,4,Mod_Dry,41,8,7,6,67,129,0.09,1302,0.91,1100,202,46,6,6,0,144,87,14,13,6,211,1210,990,969.3,20.7,0.866,0.648,0.0312,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2006-03-25,2005,6,26,84,1446.9,0.14,4,Mod_Dry,41,8,7,6,67,129,0.089,1318,0.91,1100,218,49,7,7,1,154,90,15,14,7,221,1220,990,969.3,20.7,0.873,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2006-03-26,2005,6,26,85,1468.9,0.13,4,Mod_Dry,41,8,7,6,67,129,0.088,1340,0.91,1100,240,54,7,7,1,171,95,15,14,7,238,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2006-03-27,2005,6,26,86,1491,0.13,4,Mod_Dry,41,8,7,6,67,129,0.086,1362,0.91,1100,262,59,8,8,2,185,100,16,15,8,252,1230,990,969.5,20.5,0.895,0.648,0.0315,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47.1,188,4520
2006-03-28,2005,6,26,87,1513.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.085,1384,0.92,1100,284,59,9,9,3,204,100,17,16,9,271,1230,990,969.5,20.5,0.9,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2006-03-29,2005,6,26,88,1535.6,0.12,4,Mod_Dry,41,8,7,6,67,129,0.084,1407,0.92,1100,307,59,9,9,3,227,100,17,16,9,294,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2006-03-30,2005,6,26,89,1558.2,0.12,4,Mod_Dry,41,8,7,6,67,129,0.083,1429,0.92,1100,329,59,10,10,4,246,100,18,17,10,313,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0764,4,0.3,1.85,0.0912,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2006-03-31,2005,6,26,90,1574.3,0.12,4,Mod_Dry,41,8,7,6,67,129,0.082,1445,0.92,1100,345,59,10,11,4,261,100,18,18,10,328,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2006-04-01,2005,7,27,91,1590.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.093,1443,0.91,1100,343,55,7,10,0,271,100,18,20,10,343,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2006-04-02,2005,7,27,92,1600.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.092,1452,0.91,1100,352,55,7,11,1,278,100,18,21,11,350,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2006-04-03,2005,7,27,93,1610.2,0.12,4,Mod_Dry,45,11,10,10,72,148,0.092,1462,0.91,1100,362,55,7,11,1,288,100,18,21,11,360,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,47,46,184,4420
2006-04-04,2005,7,27,94,1613.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.092,1465,0.91,1100,365,55,7,11,1,291,100,18,21,11,363,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4420
2006-04-05,2005,7,27,95,1616.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.091,1469,0.91,1100,369,55,7,11,1,295,100,18,21,11,367,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,46,184,4410
2006-04-06,2005,7,27,96,1620,0.11,4,Mod_Dry,45,11,10,10,72,148,0.091,1472,0.91,1100,372,55,7,11,1,298,100,18,21,11,370,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2006-04-07,2005,7,27,97,1623.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.091,1475,0.91,1100,375,55,7,11,1,301,100,18,21,11,373,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0927,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2006-04-08,2005,7,28,98,1626.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.091,1479,0.91,1100,379,55,7,12,1,304,100,18,22,11,376,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2006-04-09,2005,7,28,99,1629.9,0.11,4,Mod_Dry,45,11,10,10,72,148,0.091,1482,0.91,1100,382,55,7,12,1,307,100,18,22,11,379,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2006-04-10,2005,7,28,100,1633.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.091,1485,0.91,1100,385,55,7,12,2,309,100,18,22,12,381,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2006-04-11,2005,7,28,101,1636.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.09,1488,0.91,1100,388,55,7,12,2,312,100,18,22,12,384,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2006-04-12,2005,7,28,102,1639.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.09,1492,0.91,1100,392,55,7,12,2,316,100,18,22,12,388,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2006-04-13,2005,7,28,103,1643.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.09,1495,0.91,1100,395,55,7,12,2,319,100,18,22,12,391,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2006-04-14,2005,7,28,104,1646.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.09,1498,0.91,1100,398,55,7,12,2,322,100,18,22,12,394,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2006-04-15,2005,7,29,105,1649.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.09,1502,0.91,1100,402,55,7,12,2,326,100,18,22,12,398,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4390
2006-04-16,2005,7,29,106,1653,0.11,4,Mod_Dry,45,11,10,10,72,148,0.089,1505,0.91,1100,405,55,7,12,2,329,100,18,22,12,401,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2006-04-17,2005,7,29,107,1656.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.089,1508,0.91,1100,408,55,7,12,2,332,100,18,22,12,404,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2006-04-18,2005,7,29,108,1659.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.089,1512,0.91,1100,412,55,7,13,2,335,100,18,23,12,407,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2006-04-19,2005,7,29,109,1663,0.11,4,Mod_Dry,45,11,10,10,72,148,0.089,1515,0.91,1100,415,55,7,13,2,338,100,18,23,12,410,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2006-04-20,2005,7,29,110,1666.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.089,1518,0.91,1100,418,55,7,13,3,340,100,18,23,13,412,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2006-04-21,2005,7,29,111,1663,0.11,4,Mod_Dry,45,11,10,10,72,148,0.089,1515,0.91,1100,415,55,7,13,2,338,100,18,23,12,410,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2006-04-22,2005,7,30,112,1653,0.11,4,Mod_Dry,45,11,10,10,72,148,0.089,1505,0.91,1100,405,55,7,12,2,329,100,18,22,12,401,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2006-04-23,2005,7,30,113,1643.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.09,1495,0.91,1100,395,55,7,12,2,319,100,18,22,12,391,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2006-04-24,2005,7,30,114,1626.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.091,1479,0.91,1100,379,55,7,12,1,304,100,18,22,11,376,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2006-04-25,2005,7,30,115,1610.2,0.12,4,Mod_Dry,45,11,10,10,72,148,0.092,1462,0.91,1100,362,55,7,11,1,288,100,18,21,11,360,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,47,46,184,4420
2006-04-26,2005,7,30,116,1593.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.093,1446,0.91,1100,346,55,7,11,0,273,100,18,21,10,345,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.2,185,4430
2006-04-27,2005,7,30,117,1577.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.094,1430,0.91,1100,330,55,7,10,0,258,100,18,20,10,330,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2006-04-28,2005,7,30,118,1554.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.095,1407,0.91,1100,307,55,7,9,-1,237,100,18,19,9,309,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2006-04-29,2005,7,31,119,1532.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.097,1384,0.9,1100,284,55,7,9,-1,214,100,18,19,9,286,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0764,4,0.3,1.86,0.0911,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2006-04-30,2005,7,31,120,1510,0.13,4,Mod_Dry,45,11,10,10,72,148,0.098,1362,0.9,1100,262,55,7,8,-2,194,100,18,18,8,266,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.076,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2006-05-01,2005,8,31,121,1487.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1296,0.87,1100,196,44,6,6,-4,144,91,16,16,6,259,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2006-05-02,2005,8,31,122,1465.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1274,0.87,1100,174,39,5,5,-5,130,86,15,15,5,245,1220,990,969.4,20.6,0.868,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2006-05-03,2005,8,31,123,1443.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.13,1252,0.87,1100,152,34,5,5,-5,113,81,15,15,5,228,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2006-05-04,2005,8,31,124,1422,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1230,0.86,1100,130,29,4,4,-6,99,76,14,14,4,214,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.7,47.8,191,4580
2006-05-05,2005,8,31,125,1400.4,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1208,0.86,1100,108,24,3,3,-7,85,71,13,13,3,200,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19,0.953,0.98,0.934,48.9,48,192,4600
2006-05-06,2005,8,32,126,1366.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.14,1175,0.86,1100,75,17,2,2,-8,62,64,12,12,2,177,1190,990,969.1,20.9,0.827,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2006-05-07,2005,8,32,127,1321.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.14,1130,0.85,1100,30,7,1,1,-9,30,54,11,11,1,145,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2006-05-08,2005,8,32,128,1282.9,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1091,0.85,1091,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.783,0.628,0.0296,1.41,0.0665,4,0.298,1.71,0.0806,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
2006-05-09,2005,8,32,129,1245,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1053,0.85,1053,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.728,0.542,0.0254,1.27,0.0595,4,0.291,1.56,0.0732,19.8,0.955,0.98,0.935,48.7,47.7,191,4580
2006-05-10,2005,8,32,130,1207.7,0.17,4,Mod_Dry,47,10,10,10,115,192,0.16,1016,0.84,1016,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.673,0.458,0.0214,1.13,0.0527,4,0.283,1.41,0.066,20,0.955,0.98,0.936,47.6,46.7,187,4480
2006-05-11,2005,8,32,131,1176.6,0.17,4,Mod_Dry,47,10,10,10,115,192,0.16,984.6,0.84,984.6,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.628,0.416,0.0193,1.04,0.0484,4,0.275,1.32,0.0612,20.2,0.955,0.98,0.936,46.6,45.7,183,4390
2006-05-12,2005,8,32,132,1146.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,954.1,0.83,954.1,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.59,0.401,0.0185,0.99,0.0458,4,0.264,1.25,0.058,20.4,0.955,0.98,0.936,45.6,44.6,179,4290
2006-05-13,2005,8,33,133,1116,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,924,0.83,924,0,0,0,0,-10,10,47,10,10,0,125,991,990,968.3,21.7,0.562,0.386,0.0178,0.948,0.0436,4,0.254,1.2,0.0553,20.5,0.955,0.98,0.936,44.4,43.5,174,4180
2006-05-14,2005,8,33,134,1086.6,0.19,4,Mod_Dry,47,10,10,10,115,192,0.18,894.6,0.82,894.6,0,0,0,0,-10,10,47,10,10,0,125,962,990,968.2,21.8,0.535,0.372,0.017,0.907,0.0416,4,0.244,1.15,0.0528,20.7,0.955,0.98,0.936,43.3,42.4,170,4070
2006-05-15,2005,8,33,135,1062.9,0.19,4,Mod_Dry,47,10,10,10,115,192,0.18,870.9,0.82,870.9,0,0,0,0,-10,10,47,10,10,0,125,938,990,968.1,21.9,0.513,0.36,0.0165,0.874,0.0399,4,0.236,1.11,0.0507,20.8,0.955,0.98,0.935,42.4,41.5,166,3990
2006-05-16,2005,8,33,136,1039.6,0.2,4,Mod_Dry,47,10,10,10,115,192,0.18,847.6,0.81,847.6,0,0,0,0,-10,10,47,10,10,0,125,915,990,968,22,0.492,0.349,0.0159,0.841,0.0383,4,0.229,1.07,0.0487,20.9,0.954,0.979,0.934,41.4,40.6,162,3900
2006-05-17,2005,8,33,137,1016.7,0.2,4,Mod_Dry,47,10,10,10,115,192,0.19,824.7,0.81,824.7,0,0,0,0,-10,10,47,10,10,0,125,892,990,968,22,0.471,0.338,0.0153,0.809,0.0367,4,0.221,1.03,0.0467,21,0.954,0.977,0.932,40.5,39.6,158,3800
2006-05-18,2005,8,33,138,994.27,0.21,4,Mod_Dry,47,10,10,10,115,192,0.19,802.3,0.81,802.3,0,0,0,0,-10,10,47,10,10,0,125,869,990,967.9,22.1,0.451,0.327,0.0148,0.778,0.0352,4,0.213,0.991,0.0448,21.1,0.953,0.975,0.929,39.6,38.6,155,3710
2006-05-19,2005,8,33,139,977.15,0.21,4,Mod_Dry,47,10,10,10,115,192,0.2,785.1,0.8,785.1,0,0,0,0,-10,10,47,10,10,0,125,852,990,967.8,22.2,0.435,0.319,0.0144,0.754,0.034,3,0.289,1.04,0.047,21.1,0.956,0.98,0.937,51.9,48.2,145,3470
2006-05-20,2005,8,34,140,960.32,0.22,4,Mod_Dry,47,10,10,10,115,192,0.2,768.3,0.8,768.3,0,0,0,0,-10,10,47,10,10,0,125,835,990,967.7,22.3,0.42,0.311,0.014,0.73,0.0328,3,0.285,1.02,0.0456,21.2,0.956,0.98,0.937,51,48.2,145,3470
2006-05-21,2005,8,34,141,943.79,0.22,5,Dry,42,9,8,6,82,147,0.16,796.8,0.84,796.8,0,0,0,0,-6,6,42,9,8,0,88,856,990,967.7,22.3,0.438,0.325,0.0145,0.763,0.0342,4,0.211,0.974,0.0436,21.4,0.953,0.975,0.93,39.8,38.8,155,3720
2006-05-22,2005,8,34,142,927.6,0.23,5,Dry,42,9,8,6,82,147,0.16,780.6,0.84,780.6,0,0,0,0,-6,6,42,9,8,0,88,840,990,967.6,22.4,0.424,0.317,0.0141,0.74,0.0331,3,0.288,1.03,0.0459,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2006-05-23,2005,8,34,143,911.75,0.23,5,Dry,42,9,8,6,82,147,0.16,764.8,0.84,764.8,0,0,0,0,-6,6,42,9,8,0,88,824,990,967.5,22.5,0.409,0.309,0.0138,0.718,0.032,3,0.284,1,0.0446,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
2006-05-24,2005,8,34,144,896.26,0.23,5,Dry,42,9,8,6,82,147,0.16,749.3,0.84,749.3,0,0,0,0,-6,6,42,9,8,0,88,808,990,967.5,22.5,0.395,0.302,0.0134,0.696,0.0309,3,0.28,0.976,0.0434,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2006-05-25,2005,8,34,145,881.16,0.24,5,Dry,42,9,8,6,82,147,0.17,734.2,0.83,734.2,0,0,0,0,-6,6,42,9,8,0,88,793,990,967.4,22.6,0.381,0.291,0.0129,0.672,0.0298,3,0.273,0.945,0.0419,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2006-05-26,2005,8,34,146,866.48,0.24,5,Dry,42,9,8,6,82,147,0.17,719.5,0.83,719.5,0,0,0,0,-6,6,42,9,8,0,88,778,990,967.4,22.6,0.369,0.282,0.0124,0.651,0.0287,3,0.266,0.917,0.0405,21.7,0.957,0.98,0.938,48.9,47.9,144,3450
2006-05-27,2005,8,35,147,852.25,0.25,5,Dry,42,9,8,6,82,147,0.17,705.3,0.83,705.3,0,0,0,0,-6,6,42,9,8,0,88,764,990,967.3,22.7,0.361,0.272,0.012,0.633,0.0279,3,0.26,0.893,0.0393,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
2006-05-28,2005,8,35,148,838.51,0.25,5,Dry,42,9,8,6,82,147,0.17,691.5,0.82,691.5,0,0,0,0,-6,6,42,9,8,0,88,751,990,967.3,22.7,0.353,0.263,0.0116,0.616,0.0271,3,0.254,0.87,0.0382,21.9,0.957,0.98,0.938,47.3,46.4,139,3340
2006-05-29,2005,8,35,149,829.03,0.25,5,Dry,42,9,8,6,82,147,0.18,682,0.82,682,0,0,0,0,-6,6,42,9,8,0,88,741,990,967.2,22.8,0.348,0.257,0.0113,0.604,0.0265,3,0.249,0.854,0.0375,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
2006-05-30,2005,8,35,150,819.86,0.26,5,Dry,42,9,8,6,82,147,0.18,672.9,0.82,672.9,0,0,0,0,-6,6,42,9,8,0,88,732,990,967.2,22.8,0.342,0.25,0.011,0.593,0.026,3,0.245,0.838,0.0367,22,0.957,0.98,0.938,46.3,45.3,136,3260
2006-05-31,2005,8,35,151,811.02,0.26,5,Dry,42,9,8,6,82,147,0.18,664,0.82,664,0,0,0,0,-6,6,42,9,8,0,88,723,990,967.1,22.9,0.337,0.245,0.0107,0.582,0.0255,3,0.241,0.823,0.036,22,0.957,0.98,0.937,45.8,44.8,135,3230
2006-06-01,2005,9,35,152,802.55,0.26,5,Dry,39,9,7,5,59,119,0.15,683.5,0.85,683.5,0,0,0,0,-5,5,39,9,7,0,64,739,990,967.1,22.9,0.346,0.258,0.0113,0.604,0.0264,3,0.25,0.854,0.0373,22,0.957,0.98,0.938,47.1,46.2,139,3330
2006-06-02,2005,9,35,153,794.51,0.27,5,Dry,39,9,7,5,59,119,0.15,675.5,0.85,675.5,0,0,0,0,-5,5,39,9,7,0,64,731,990,967.1,22.9,0.342,0.252,0.011,0.594,0.0259,3,0.246,0.84,0.0367,22.1,0.957,0.98,0.938,46.7,45.7,137,3290
2006-06-03,2005,9,36,154,786.97,0.27,5,Dry,39,9,7,5,59,119,0.15,668,0.85,668,0,0,0,0,-5,5,39,9,7,0,64,723,990,967,23,0.337,0.247,0.0108,0.585,0.0255,3,0.243,0.828,0.0361,22.1,0.957,0.98,0.938,46.2,45.3,136,3260
2006-06-04,2005,9,36,155,780.05,0.28,5,Dry,39,9,7,5,59,119,0.15,661,0.85,661,0,0,0,0,-5,5,39,9,7,0,64,716,990,967,23,0.333,0.243,0.0106,0.576,0.0251,3,0.24,0.816,0.0355,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2006-06-05,2005,9,36,156,773.98,0.28,5,Dry,39,9,7,5,59,119,0.15,655,0.85,655,0,0,0,0,-5,5,39,9,7,0,64,710,990,967,23,0.33,0.239,0.0104,0.569,0.0247,3,0.237,0.806,0.035,22.2,0.956,0.98,0.937,45.5,44.5,134,3210
2006-06-06,2005,9,36,157,767.37,0.28,5,Dry,39,9,7,5,59,119,0.15,648.4,0.84,648.4,0,0,0,0,-5,5,39,9,7,0,64,703,990,967,23,0.326,0.234,0.0102,0.56,0.0243,3,0.234,0.795,0.0345,22.2,0.956,0.98,0.937,45.1,44.2,132,3180
2006-06-07,2005,9,36,158,755.61,0.29,5,Dry,39,9,7,5,59,119,0.16,636.6,0.84,636.6,0,0,0,0,-5,5,39,9,7,0,64,692,990,966.9,23.1,0.32,0.226,0.0098,0.546,0.0237,3,0.229,0.775,0.0336,22.3,0.956,0.98,0.937,44.4,43.5,130,3130
2006-06-08,2005,9,36,159,743.86,0.29,5,Dry,39,9,7,5,59,119,0.16,624.9,0.84,624.9,0,0,0,0,-5,5,39,9,7,0,64,680,990,966.9,23.1,0.313,0.218,0.00944,0.531,0.023,3,0.224,0.755,0.0326,22.4,0.955,0.98,0.936,43.7,42.8,128,3080
2006-06-09,2005,9,36,160,732.1,0.3,5,Dry,39,9,7,5,59,119,0.16,613.1,0.84,613.1,0,0,0,0,-5,5,39,9,7,0,64,668,990,966.8,23.2,0.306,0.211,0.00909,0.517,0.0223,3,0.218,0.735,0.0317,22.4,0.955,0.98,0.936,42.9,42.1,126,3030
2006-06-10,2005,9,37,161,720.89,0.3,5,Dry,39,9,7,5,59,119,0.17,601.9,0.83,601.9,0,0,0,0,-5,5,39,9,7,0,64,657,990,966.8,23.2,0.3,0.203,0.00875,0.503,0.0217,3,0.213,0.716,0.0309,22.5,0.954,0.98,0.935,42.3,41.4,124,2980
2006-06-11,2005,9,37,162,710.77,0.31,5,Dry,39,9,7,5,59,119,0.17,591.8,0.83,591.8,0,0,0,0,-5,5,39,9,7,0,64,647,990,966.7,23.3,0.294,0.196,0.00844,0.49,0.0211,3,0.209,0.699,0.0301,22.6,0.954,0.98,0.934,41.6,40.8,122,2940
2006-06-12,2005,9,37,163,700.11,0.31,5,Dry,39,9,7,5,59,119,0.17,581.1,0.83,581.1,0,0,0,0,-5,5,39,9,7,0,64,636,990,966.7,23.3,0.288,0.189,0.00812,0.477,0.0205,3,0.204,0.681,0.0292,22.6,0.953,0.978,0.932,40.9,40,120,2880
2006-06-13,2005,9,37,164,689.44,0.32,5,Dry,39,9,7,5,59,119,0.17,570.4,0.83,570.4,0,0,0,0,-5,5,39,9,7,0,64,625,990,966.7,23.3,0.282,0.182,0.0078,0.464,0.0199,3,0.199,0.663,0.0284,22.7,0.952,0.977,0.93,40.3,39.3,118,2830
2006-06-14,2005,9,37,165,679.32,0.32,5,Dry,39,9,7,5,59,119,0.17,560.3,0.82,560.3,0,0,0,0,-5,5,39,9,7,0,64,615,990,966.6,23.4,0.276,0.175,0.0075,0.451,0.0193,3,0.195,0.646,0.0276,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
2006-06-15,2005,9,37,166,669.21,0.33,5,Dry,39,9,7,5,59,119,0.18,550.2,0.82,550.2,0,0,0,0,-5,5,39,9,7,0,64,605,990,966.6,23.4,0.27,0.169,0.0072,0.439,0.0187,3,0.19,0.629,0.0269,22.8,0.951,0.974,0.926,39,38,114,2730
2006-06-16,2005,9,37,167,660.18,0.33,5,Dry,39,9,7,5,59,119,0.18,541.2,0.82,541.2,0,0,0,0,-5,5,39,9,7,0,64,596,990,966.5,23.5,0.265,0.163,0.00693,0.428,0.0182,3,0.186,0.614,0.0262,22.8,0.95,0.973,0.924,38.4,37.3,112,2690
2006-06-17,2005,9,38,168,650.61,0.33,5,Dry,39,9,7,5,59,119,0.18,531.6,0.82,531.6,0,0,0,0,-5,5,39,9,7,0,64,587,990,966.5,23.5,0.26,0.156,0.00664,0.416,0.0177,3,0.182,0.598,0.0254,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
2006-06-18,2005,9,38,169,641.04,0.34,5,Dry,39,9,7,5,59,119,0.19,522,0.81,522,0,0,0,0,-5,5,39,9,7,0,64,577,990,966.5,23.5,0.254,0.15,0.00636,0.404,0.0172,3,0.177,0.582,0.0247,23,0.948,0.97,0.92,37.2,36,108,2590
2006-06-19,2005,9,38,170,632.02,0.34,5,Dry,39,9,7,5,59,119,0.19,513,0.81,513,0,0,0,0,-5,5,39,9,7,0,64,568,990,966.4,23.6,0.249,0.144,0.0061,0.393,0.0167,3,0.173,0.566,0.024,23,0.948,0.97,0.919,36.6,35.5,106,2550
2006-06-20,2005,9,38,171,624.09,0.35,5,Dry,39,9,7,5,59,119,0.19,505.1,0.81,505.1,0,0,0,0,-5,5,39,9,7,0,64,560,990,966.4,23.6,0.245,0.138,0.00586,0.383,0.0162,3,0.17,0.553,0.0234,23.1,0.947,0.97,0.918,36,35,105,2520
2006-06-21,2005,9,38,172,615.61,0.35,4,Mod_Dry,45,10,9,9,88,161,0.26,454.6,0.74,454.6,0,0,0,0,-9,9,45,10,9,0,97,519,990,966.4,23.6,0.221,0.114,0.0048,0.335,0.0142,2,0.249,0.584,0.0247,23.1,0.958,0.98,0.939,49.2,48.2,96.4,2310
2006-06-22,2005,9,38,173,607.14,0.36,4,Mod_Dry,45,10,9,9,88,161,0.27,446.1,0.73,446.1,0,0,0,0,-9,9,45,10,9,0,97,510,990,966.3,23.7,0.216,0.11,0.00463,0.326,0.0138,2,0.244,0.57,0.0241,23.1,0.958,0.98,0.939,48.4,47.4,94.9,2280
2006-06-23,2005,9,38,174,598.66,0.36,4,Mod_Dry,45,10,9,9,88,161,0.27,437.7,0.73,437.7,0,0,0,0,-9,9,45,10,9,0,97,502,990,966.3,23.7,0.213,0.106,0.00445,0.318,0.0134,2,0.238,0.556,0.0235,23.1,0.957,0.98,0.938,47.6,46.6,93.2,2240
2006-06-24,2005,9,39,175,590.73,0.36,4,Mod_Dry,45,10,9,9,88,161,0.27,429.7,0.73,429.7,0,0,0,0,-9,9,45,10,9,0,97,494,990,966.3,23.7,0.21,0.102,0.00429,0.312,0.0131,2,0.233,0.544,0.0229,23.2,0.957,0.98,0.938,46.8,45.8,91.7,2200
2006-06-25,2005,9,39,176,582.8,0.37,4,Mod_Dry,45,10,9,9,88,161,0.28,421.8,0.72,421.8,0,0,0,0,-9,9,45,10,9,0,97,486,990,966.2,23.8,0.207,0.0981,0.00413,0.305,0.0128,2,0.227,0.532,0.0224,23.2,0.956,0.98,0.937,46,45.1,90.1,2160
2006-06-26,2005,9,39,177,575.97,0.37,4,Mod_Dry,45,10,9,9,88,161,0.28,415,0.72,415,0,0,0,0,-9,9,45,10,9,0,97,479,990,966.2,23.8,0.205,0.0949,0.00398,0.299,0.0126,2,0.223,0.522,0.0219,23.3,0.956,0.98,0.937,45.3,44.4,88.8,2130
2006-06-27,2005,9,39,178,568.58,0.37,4,Mod_Dry,45,10,9,9,88,161,0.28,407.6,0.72,407.6,0,0,0,0,-9,9,45,10,9,0,97,472,990,966.2,23.8,0.202,0.0914,0.00383,0.293,0.0123,2,0.218,0.511,0.0214,23.3,0.955,0.98,0.936,44.5,43.7,87.3,2100
2006-06-28,2005,9,39,179,561.2,0.38,4,Mod_Dry,45,10,9,9,88,161,0.29,400.2,0.71,400.2,0,0,0,0,-9,9,45,10,9,0,97,464,990,966.1,23.9,0.199,0.0879,0.00368,0.287,0.012,2,0.213,0.5,0.0209,23.4,0.955,0.98,0.936,43.8,42.9,85.8,2060
2006-06-29,2005,9,39,180,553.82,0.38,4,Mod_Dry,45,10,9,9,88,161,0.29,392.8,0.71,392.8,0,0,0,0,-9,9,45,10,9,0,97,457,990,966.1,23.9,0.197,0.0844,0.00353,0.281,0.0118,2,0.208,0.489,0.0204,23.4,0.954,0.98,0.935,43,42.2,84.3,2020
2006-06-30,2005,9,39,181,546.43,0.38,4,Mod_Dry,45,10,9,9,88,161,0.29,385.4,0.7,385.4,0,0,0,0,-9,9,45,10,9,0,97,449,990,966.1,23.9,0.194,0.0809,0.00338,0.275,0.0115,2,0.203,0.478,0.02,23.5,0.953,0.98,0.934,42.3,41.4,82.8,1990
2006-07-01,2005,10,40,182,539.6,0.39,4,Mod_Dry,42,9,8,6,70,135,0.25,404.6,0.75,404.6,0,0,0,0,-6,6,42,9,8,0,76,464,990,966,24,0.199,0.09,0.00375,0.289,0.0121,2,0.216,0.505,0.0211,23.5,0.955,0.98,0.936,44.5,43.6,87.2,2090
2006-07-02,2005,10,40,183,532.76,0.39,4,Mod_Dry,42,9,8,6,70,135,0.25,397.8,0.75,397.8,0,0,0,0,-6,6,42,9,8,0,76,457,990,966,24,0.197,0.0867,0.00361,0.283,0.0118,2,0.211,0.494,0.0206,23.5,0.955,0.98,0.936,43.8,42.9,85.8,2060
2006-07-03,2005,10,40,184,525.38,0.4,4,Mod_Dry,42,9,8,6,70,135,0.26,390.4,0.74,390.4,0,0,0,0,-6,6,42,9,8,0,76,449,990,966,24,0.194,0.0833,0.00346,0.277,0.0115,2,0.206,0.483,0.0201,23.6,0.954,0.98,0.935,43,42.1,84.3,2020
2006-07-04,2005,10,40,185,518.54,0.4,4,Mod_Dry,42,9,8,6,70,135,0.26,383.5,0.74,383.5,0,0,0,0,-6,6,42,9,8,0,76,443,990,965.9,24.1,0.192,0.08,0.00333,0.272,0.0113,2,0.201,0.473,0.0197,23.6,0.953,0.98,0.934,42.3,41.4,82.9,1990
2006-07-05,2005,10,40,186,511.71,0.4,4,Mod_Dry,42,9,8,6,70,135,0.26,376.7,0.74,376.7,0,0,0,0,-6,6,42,9,8,0,76,436,990,965.9,24.1,0.189,0.0768,0.00319,0.266,0.011,2,0.197,0.463,0.0192,23.6,0.952,0.979,0.932,41.6,40.7,81.4,1950
2006-07-06,2005,10,40,187,505.97,0.41,4,Mod_Dry,42,9,8,6,70,135,0.27,371,0.73,371,0,0,0,0,-6,6,42,9,8,0,76,430,990,965.9,24.1,0.187,0.0741,0.00307,0.261,0.0108,2,0.193,0.454,0.0188,23.7,0.951,0.978,0.93,41,40.1,80.1,1920
2006-07-07,2005,10,40,188,499.68,0.41,4,Mod_Dry,42,9,8,6,70,135,0.27,364.7,0.73,364.7,0,0,0,0,-6,6,42,9,8,0,76,424,990,965.8,24.2,0.185,0.0711,0.00295,0.256,0.0106,2,0.189,0.445,0.0184,23.7,0.95,0.977,0.928,40.3,39.3,78.7,1890
2006-07-08,2005,10,41,189,493.39,0.42,4,Mod_Dry,42,9,8,6,70,135,0.27,358.4,0.73,358.4,0,0,0,0,-6,6,42,9,8,0,76,417,990,965.8,24.2,0.183,0.0682,0.00282,0.251,0.0104,2,0.184,0.435,0.018,23.7,0.95,0.975,0.926,39.6,38.6,77.3,1850
2006-07-09,2005,10,41,190,487.1,0.42,4,Mod_Dry,42,9,8,6,70,135,0.28,352.1,0.72,352.1,0,0,0,0,-6,6,42,9,8,0,76,411,990,965.8,24.2,0.181,0.0652,0.00269,0.246,0.0102,2,0.18,0.426,0.0176,23.8,0.949,0.974,0.924,39,37.9,75.9,1820
2006-07-10,2005,10,41,191,480.81,0.42,4,Mod_Dry,42,9,8,6,70,135,0.28,345.8,0.72,345.8,0,0,0,0,-6,6,42,9,8,0,76,405,990,965.8,24.2,0.178,0.0622,0.00257,0.241,0.00993,2,0.176,0.417,0.0172,23.8,0.948,0.972,0.922,38.3,37.2,74.5,1790
2006-07-11,2005,10,41,192,475.07,0.43,4,Mod_Dry,42,9,8,6,70,135,0.28,340.1,0.72,340.1,0,0,0,0,-6,6,42,9,8,0,76,399,990,965.7,24.3,0.176,0.0595,0.00245,0.236,0.00972,2,0.172,0.408,0.0168,23.9,0.947,0.971,0.92,37.7,36.6,73.2,1760
2006-07-12,2005,10,41,193,469.32,0.43,4,Mod_Dry,42,9,8,6,70,135,0.29,334.3,0.71,334.3,0,0,0,0,-6,6,42,9,8,0,76,393,990,965.7,24.3,0.174,0.0568,0.00234,0.231,0.00952,2,0.168,0.399,0.0164,23.9,0.946,0.97,0.918,37.1,35.9,71.9,1730
2006-07-13,2005,10,41,194,463.58,0.44,4,Mod_Dry,42,9,8,6,70,135,0.29,328.6,0.71,328.6,0,0,0,0,-6,6,42,9,8,0,76,388,990,965.7,24.3,0.172,0.0541,0.00222,0.226,0.00931,2,0.164,0.391,0.0161,23.9,0.945,0.97,0.917,36.4,35.3,70.7,1700
2006-07-14,2005,10,41,195,458.93,0.44,4,Mod_Dry,42,9,8,6,70,135,0.29,323.9,0.71,323.9,0,0,0,0,-6,6,42,9,8,0,76,383,990,965.7,24.3,0.171,0.0519,0.00213,0.223,0.00915,2,0.161,0.384,0.0158,24,0.945,0.97,0.916,35.9,34.9,69.7,1670
2006-07-15,2005,10,42,196,453.74,0.44,4,Mod_Dry,42,9,8,6,70,135,0.3,318.7,0.7,318.7,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0494,0.00203,0.218,0.00896,2,0.158,0.376,0.0154,24,0.944,0.97,0.915,35.4,34.3,68.6,1650
2006-07-16,2005,10,42,197,448.54,0.45,4,Mod_Dry,42,9,8,6,70,135,0.3,313.5,0.7,313.5,0,0,0,0,-6,6,42,9,8,0,76,373,990,965.6,24.4,0.167,0.047,0.00193,0.214,0.00878,2,0.154,0.368,0.0151,24,0.943,0.97,0.915,34.8,33.8,67.5,1620
2006-07-17,2005,10,42,198,443.35,0.45,4,Mod_Dry,42,9,8,6,70,135,0.3,308.4,0.7,308.4,0,0,0,0,-6,6,42,9,8,0,76,367,990,965.6,24.4,0.165,0.0445,0.00183,0.21,0.00859,2,0.151,0.36,0.0148,24,0.942,0.97,0.914,34.2,33.2,66.4,1590
2006-07-18,2005,10,42,199,438.15,0.45,4,Mod_Dry,42,9,8,6,70,135,0.31,303.1,0.69,303.1,0,0,0,0,-6,6,42,9,8,0,76,362,990,965.6,24.4,0.163,0.0421,0.00172,0.205,0.00841,2,0.147,0.353,0.0144,24.1,0.941,0.97,0.913,33.7,32.7,65.4,1570
2006-07-19,2005,10,42,200,432.96,0.46,4,Mod_Dry,42,9,8,6,70,135,0.31,298,0.69,298,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.5,24.5,0.162,0.0396,0.00162,0.201,0.00823,2,0.144,0.345,0.0141,24.1,0.94,0.97,0.912,33.1,32.1,64.2,1540
2006-07-20,2005,10,42,201,428.31,0.46,4,Mod_Dry,42,9,8,6,70,135,0.32,293.3,0.69,293.3,0,0,0,0,-6,6,42,9,8,0,76,352,990,965.5,24.5,0.16,0.0374,0.00153,0.197,0.00806,2,0.14,0.338,0.0138,24.1,0.939,0.97,0.911,32.6,31.6,63.3,1520
2006-07-21,2005,10,42,202,423.66,0.46,4,Mod_Dry,42,9,8,6,70,135,0.32,288.7,0.68,288.7,0,0,0,0,-6,6,42,9,8,0,76,348,990,965.5,24.5,0.158,0.0352,0.00144,0.193,0.0079,2,0.137,0.331,0.0135,24.2,0.938,0.97,0.91,32.1,31.1,62.3,1490
2006-07-22,2005,10,43,203,419.01,0.47,4,Mod_Dry,42,9,8,6,70,135,0.32,284,0.68,284,0,0,0,0,-6,6,42,9,8,0,76,343,990,965.5,24.5,0.157,0.0331,0.00135,0.19,0.00774,2,0.134,0.324,0.0132,24.2,0.937,0.97,0.909,31.6,30.6,61.3,1470
2006-07-23,2005,10,43,204,414.36,0.47,4,Mod_Dry,42,9,8,6,70,135,0.33,279.4,0.67,279.4,0,0,0,0,-6,6,42,9,8,0,76,338,990,965.5,24.5,0.155,0.0309,0.00126,0.186,0.00757,2,0.131,0.317,0.0129,24.2,0.936,0.97,0.908,31.1,30.1,60.3,1450
2006-07-24,2005,10,43,205,410.81,0.47,4,Mod_Dry,42,9,8,6,70,135,0.33,275.8,0.67,275.8,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.4,24.6,0.154,0.0292,0.00119,0.183,0.00745,2,0.129,0.312,0.0127,24.2,0.935,0.97,0.907,30.7,29.7,59.5,1430
2006-07-25,2005,10,43,206,406.71,0.48,4,Mod_Dry,42,9,8,6,70,135,0.33,271.7,0.67,271.7,0,0,0,0,-6,6,42,9,8,0,76,331,990,965.4,24.6,0.152,0.0272,0.00111,0.179,0.00731,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.2,29.3,58.6,1410
2006-07-26,2005,10,43,207,402.61,0.48,4,Mod_Dry,42,9,8,6,70,135,0.34,267.6,0.67,267.6,0,0,0,0,-6,6,42,9,8,0,76,327,990,965.4,24.6,0.151,0.0253,0.00103,0.176,0.00716,2,0.123,0.299,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.7,1390
2006-07-27,2005,10,43,208,398.5,0.48,4,Mod_Dry,42,9,8,6,70,135,0.34,263.5,0.66,263.5,0,0,0,0,-6,6,42,9,8,0,76,323,990,965.4,24.6,0.149,0.0234,0.00095,0.173,0.00702,2,0.12,0.293,0.0119,24.3,0.933,0.97,0.905,29.3,28.4,56.8,1360
2006-07-28,2005,10,43,209,394.4,0.49,4,Mod_Dry,42,9,8,6,70,135,0.34,259.4,0.66,259.4,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0214,0.00087,0.169,0.00688,2,0.118,0.287,0.0117,24.3,0.932,0.97,0.904,28.8,28,56,1340
2006-07-29,2005,10,44,210,390.3,0.49,4,Mod_Dry,42,9,8,6,70,135,0.35,255.3,0.65,255.3,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.4,24.6,0.146,0.0195,0.000791,0.166,0.00673,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.4,27.5,55.1,1320
2006-07-30,2005,10,44,211,386.2,0.49,4,Mod_Dry,42,9,8,6,70,135,0.35,251.2,0.65,251.2,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0176,0.000712,0.163,0.00659,2,0.112,0.275,0.0111,24.4,0.93,0.97,0.902,27.9,27.1,54.2,1300
2006-07-31,2005,10,44,212,382.1,0.5,4,Mod_Dry,42,9,8,6,70,135,0.35,247.1,0.65,247.1,0,0,0,0,-6,6,42,9,8,0,76,306,990,965.3,24.7,0.144,0.0168,0.000679,0.16,0.00649,2,0.109,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.7,53.3,1280
2006-08-01,2005,11,44,213,378,0.5,4,Mod_Dry,39,7,5,4,60,115,0.3,263,0.7,263,0,0,0,0,-4,4,39,7,5,0,64,314,990,965.3,24.7,0.146,0.0231,0.000936,0.169,0.00686,2,0.12,0.29,0.0117,24.4,0.932,0.97,0.904,29.4,28.5,57,1370
2006-08-02,2005,11,44,214,372.8,0.51,4,Mod_Dry,39,7,5,4,60,115,0.31,257.8,0.69,257.8,0,0,0,0,-4,4,39,7,5,0,64,309,990,965.3,24.7,0.145,0.0207,0.000836,0.165,0.00668,2,0.117,0.282,0.0114,24.5,0.931,0.97,0.903,28.8,27.9,55.8,1340
2006-08-03,2005,11,44,215,368.15,0.51,4,Mod_Dry,39,7,5,4,60,115,0.31,253.2,0.69,253.2,0,0,0,0,-4,4,39,7,5,0,64,304,990,965.2,24.8,0.143,0.0185,0.000747,0.161,0.00652,2,0.113,0.275,0.0111,24.5,0.93,0.97,0.902,28.3,27.4,54.8,1320
2006-08-04,2005,11,44,216,363.5,0.51,4,Mod_Dry,39,7,5,4,60,115,0.32,248.5,0.68,248.5,0,0,0,0,-4,4,39,7,5,0,64,300,990,965.2,24.8,0.141,0.0169,0.000681,0.158,0.00638,2,0.11,0.268,0.0108,24.5,0.929,0.97,0.901,27.8,26.9,53.8,1290
2006-08-05,2005,11,45,217,359.95,0.52,4,Mod_Dry,39,7,5,4,60,115,0.32,244.9,0.68,244.9,0,0,0,0,-4,4,39,7,5,0,64,296,990,965.2,24.8,0.14,0.0166,0.000668,0.157,0.00631,2,0.108,0.264,0.0107,24.5,0.928,0.97,0.9,27.3,26.5,53,1270
2006-08-06,2005,11,45,218,355.85,0.52,4,Mod_Dry,39,7,5,4,60,115,0.32,240.8,0.68,240.8,0,0,0,0,-4,4,39,7,5,0,64,292,990,965.2,24.8,0.139,0.0162,0.000654,0.155,0.00623,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,26.9,26.1,52.1,1250
2006-08-07,2005,11,45,219,351.75,0.53,4,Mod_Dry,39,7,5,4,60,115,0.33,236.8,0.67,236.8,0,0,0,0,-4,4,39,7,5,0,64,288,990,965.2,24.8,0.137,0.0159,0.000639,0.153,0.00616,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.4,25.6,51.2,1230
2006-08-08,2005,11,45,220,347.64,0.53,4,Mod_Dry,39,7,5,4,60,115,0.33,232.6,0.67,232.6,0,0,0,0,-4,4,39,7,5,0,64,284,990,965.1,24.9,0.136,0.0155,0.000624,0.151,0.00608,2,0.0995,0.251,0.0101,24.6,0.924,0.97,0.896,25.9,25.2,50.3,1210
2006-08-09,2005,11,45,221,343.54,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,228.5,0.67,228.5,0,0,0,0,-4,4,39,7,5,0,64,280,990,965.1,24.9,0.134,0.0152,0.00061,0.149,0.006,1,0.251,0.4,0.0161,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
2006-08-10,2005,11,45,222,339.44,0.54,4,Mod_Dry,39,7,5,4,60,115,0.34,224.4,0.66,224.4,0,0,0,0,-4,4,39,7,5,0,64,275,990,965.1,24.9,0.133,0.0148,0.000595,0.148,0.00593,1,0.245,0.393,0.0158,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
2006-08-11,2005,11,45,223,335.34,0.54,4,Mod_Dry,39,7,5,4,60,115,0.34,220.3,0.66,220.3,0,0,0,0,-4,4,39,7,5,0,64,271,990,965.1,24.9,0.131,0.0145,0.000581,0.146,0.00585,1,0.24,0.386,0.0155,24.5,0.958,0.98,0.939,50.8,48.2,48.2,1160
2006-08-12,2005,11,46,224,331.79,0.55,4,Mod_Dry,39,7,5,4,60,115,0.35,216.8,0.65,216.8,0,0,0,0,-4,4,39,7,5,0,64,268,990,965.1,24.9,0.13,0.0142,0.000568,0.144,0.00578,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.939,50,48.2,48.2,1160
2006-08-13,2005,11,46,225,328.23,0.55,4,Mod_Dry,39,7,5,4,60,115,0.35,213.2,0.65,213.2,0,0,0,0,-4,4,39,7,5,0,64,264,990,965,25,0.129,0.0139,0.000556,0.143,0.00572,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2006-08-14,2005,11,46,226,324.68,0.55,4,Mod_Dry,39,7,5,4,60,115,0.35,209.7,0.65,209.7,0,0,0,0,-4,4,39,7,5,0,64,261,990,965,25,0.128,0.0136,0.000543,0.141,0.00565,1,0.226,0.367,0.0147,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
2006-08-15,2005,11,46,227,321.12,0.56,4,Mod_Dry,39,7,5,4,60,115,0.36,206.1,0.64,206.1,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0133,0.000531,0.14,0.00558,1,0.221,0.36,0.0144,24.6,0.956,0.98,0.937,47.6,46.6,46.6,1120
2006-08-16,2005,11,46,228,318.66,0.56,4,Mod_Dry,39,7,5,4,60,115,0.36,203.7,0.64,203.7,0,0,0,0,-4,4,39,7,5,0,64,255,990,965,25,0.125,0.0131,0.000522,0.138,0.00554,1,0.217,0.356,0.0142,24.7,0.955,0.98,0.936,47,46.1,46.1,1110
2006-08-17,2005,11,46,229,315.65,0.56,4,Mod_Dry,39,7,5,4,60,115,0.36,200.7,0.64,200.7,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.124,0.0128,0.000512,0.137,0.00548,1,0.213,0.351,0.014,24.7,0.955,0.98,0.936,46.4,45.4,45.4,1090
2006-08-18,2005,11,46,230,312.64,0.57,4,Mod_Dry,39,7,5,4,60,115,0.37,197.6,0.63,197.6,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.123,0.0125,0.000501,0.136,0.00543,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.7,44.7,44.7,1070
2006-08-19,2005,11,47,231,309.64,0.57,4,Mod_Dry,39,7,5,4,60,115,0.37,194.6,0.63,194.6,0,0,0,0,-4,4,39,7,5,0,64,246,990,964.9,25.1,0.122,0.0123,0.000491,0.135,0.00537,1,0.205,0.34,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2006-08-20,2005,11,47,232,306.63,0.58,4,Mod_Dry,39,7,5,4,60,115,0.38,191.6,0.63,191.6,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.012,0.00048,0.133,0.00531,1,0.201,0.334,0.0133,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
2006-08-21,2005,11,47,233,303.62,0.58,4,Mod_Dry,39,7,5,4,60,115,0.38,188.6,0.62,188.6,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00526,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1020
2006-08-22,2005,11,47,234,300.61,0.58,4,Mod_Dry,39,7,5,4,60,115,0.38,185.6,0.62,185.6,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0115,0.000459,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
2006-08-23,2005,11,47,235,297.61,0.59,4,Mod_Dry,39,7,5,4,60,115,0.39,182.6,0.61,182.6,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00515,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.2,41.3,41.3,991
2006-08-24,2005,11,47,236,294.6,0.59,4,Mod_Dry,39,7,5,4,60,115,0.39,179.6,0.61,179.6,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00509,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.4,40.6,40.6,974
2006-08-25,2005,11,47,237,291.59,0.59,4,Mod_Dry,39,7,5,4,60,115,0.39,176.6,0.61,176.6,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.000428,0.127,0.00504,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.926,40.7,39.8,39.8,956
