date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-08-26,2005,11,48,238,289.13,0.6,4,Mod_Dry,39,7,5,4,60,115,0.4,174.1,0.6,174.1,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0106,0.00042,0.126,0.00499,1,0.178,0.303,0.0121,24.8,0.947,0.976,0.924,40.2,39.2,39.2,941
2006-08-27,2005,11,48,239,286.67,0.6,4,Mod_Dry,39,7,5,4,60,115,0.4,171.7,0.6,171.7,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0103,0.000411,0.124,0.00495,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.922,39.6,38.6,38.6,926
2006-08-28,2005,11,48,240,284.21,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,169.2,0.59,169.2,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0101,0.000403,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,912
2006-08-29,2005,11,48,241,281.75,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,166.8,0.59,166.8,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.4,37.4,37.4,897
2006-08-30,2005,11,48,242,279.29,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,164.3,0.59,164.3,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.112,0.00971,0.000386,0.121,0.00481,1,0.164,0.286,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2006-08-31,2005,11,48,243,276.82,0.62,4,Mod_Dry,39,7,5,4,60,115,0.41,161.8,0.58,161.8,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.0095,0.000377,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
2006-09-01,2005,12,48,244,274.36,0.62,4,Mod_Dry,34,6,4,3,44,91,0.33,183.4,0.67,183.4,0,0,0,0,-3,3,34,6,4,0,47,227,990,964.8,25.2,0.116,0.0113,0.00045,0.127,0.00504,1,0.19,0.317,0.0126,24.9,0.95,0.98,0.931,42.5,41.6,41.6,999
2006-09-02,2005,12,49,245,270.26,0.63,4,Mod_Dry,34,6,4,3,44,91,0.34,179.3,0.66,179.3,0,0,0,0,-3,3,34,6,4,0,47,223,990,964.8,25.2,0.114,0.011,0.000436,0.125,0.00497,1,0.185,0.31,0.0123,24.9,0.948,0.979,0.929,41.5,40.7,40.7,976
2006-09-03,2005,12,49,246,266.71,0.63,4,Mod_Dry,34,6,4,3,44,91,0.34,175.7,0.66,175.7,0,0,0,0,-3,3,34,6,4,0,47,220,990,964.8,25.2,0.113,0.0107,0.000423,0.124,0.0049,1,0.18,0.303,0.012,24.9,0.947,0.978,0.926,40.7,39.8,39.8,955
2006-09-04,2005,12,49,247,263.15,0.64,4,Mod_Dry,34,6,4,3,44,91,0.35,172.2,0.65,172.2,0,0,0,0,-3,3,34,6,4,0,47,216,990,964.8,25.2,0.112,0.0104,0.000411,0.122,0.00484,1,0.175,0.297,0.0118,25,0.946,0.976,0.923,39.8,38.9,38.9,933
2006-09-05,2005,12,49,248,260.69,0.64,4,Mod_Dry,34,6,4,3,44,91,0.35,169.7,0.65,169.7,0,0,0,0,-3,3,34,6,4,0,47,214,990,964.7,25.3,0.111,0.0102,0.000403,0.121,0.0048,1,0.172,0.293,0.0116,25,0.945,0.974,0.921,39.3,38.3,38.3,918
2006-09-06,2005,12,49,249,257.68,0.65,4,Mod_Dry,34,6,4,3,44,91,0.35,166.7,0.65,166.7,0,0,0,0,-3,3,34,6,4,0,47,211,990,964.7,25.3,0.11,0.00992,0.000392,0.12,0.00474,1,0.168,0.287,0.0114,25,0.944,0.973,0.919,38.6,37.5,37.5,900
2006-09-07,2005,12,49,250,254.68,0.66,4,Mod_Dry,34,6,4,3,44,91,0.36,163.7,0.64,163.7,0,0,0,0,-3,3,34,6,4,0,47,208,990,964.7,25.3,0.109,0.00966,0.000382,0.118,0.00469,1,0.163,0.282,0.0112,25,0.943,0.971,0.916,37.9,36.8,36.8,883
2006-09-08,2005,12,49,251,251.67,0.66,4,Mod_Dry,34,6,4,3,44,91,0.36,160.7,0.64,160.7,0,0,0,0,-3,3,34,6,4,0,47,205,990,964.7,25.3,0.108,0.00941,0.000372,0.117,0.00463,1,0.159,0.277,0.0109,25,0.942,0.97,0.914,37.1,36,36,865
2006-09-09,2005,12,50,252,248.66,0.67,4,Mod_Dry,34,6,4,3,44,91,0.37,157.7,0.63,157.7,0,0,0,0,-3,3,34,6,4,0,47,202,990,964.7,25.3,0.107,0.00915,0.000362,0.116,0.00458,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.4,35.4,848
2006-09-10,2005,12,50,253,245.65,0.68,4,Mod_Dry,34,6,4,3,44,91,0.37,154.7,0.63,154.7,0,0,0,0,-3,3,34,6,4,0,47,199,990,964.7,25.3,0.106,0.0089,0.000351,0.115,0.00452,1,0.151,0.266,0.0105,25.1,0.94,0.97,0.912,35.7,34.7,34.7,832
2006-09-11,2005,12,50,254,242.64,0.69,4,Mod_Dry,34,6,4,3,44,91,0.38,151.6,0.63,151.6,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00864,0.000341,0.113,0.00447,1,0.147,0.26,0.0103,25.1,0.94,0.97,0.911,35,34,34,816
2006-09-12,2005,12,50,255,240.18,0.69,4,Mod_Dry,34,6,4,3,44,91,0.38,149.2,0.62,149.2,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00843,0.000332,0.112,0.00442,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.5,33.4,33.4,803
2006-09-13,2005,12,50,256,237.72,0.7,4,Mod_Dry,34,6,4,3,44,91,0.38,146.7,0.62,146.7,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00822,0.000324,0.111,0.00438,1,0.141,0.252,0.00992,25.1,0.938,0.97,0.909,33.9,32.9,32.9,789
2006-09-14,2005,12,50,257,235.26,0.7,4,Mod_Dry,34,6,4,3,44,91,0.39,144.3,0.61,144.3,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00801,0.000316,0.11,0.00433,1,0.137,0.247,0.00974,25.1,0.937,0.97,0.908,33.3,32.3,32.3,776
2006-09-15,2005,12,50,258,232.8,0.71,4,Mod_Dry,34,6,4,3,44,91,0.39,141.8,0.61,141.8,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.0078,0.000307,0.109,0.00429,1,0.134,0.243,0.00956,25.2,0.936,0.97,0.907,32.7,31.8,31.8,762
2006-09-16,2005,12,51,259,230.34,0.72,4,Mod_Dry,34,6,4,3,44,91,0.4,139.3,0.6,139.3,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00759,0.000299,0.108,0.00424,1,0.131,0.238,0.00938,25.2,0.934,0.97,0.906,32.2,31.2,31.2,749
2006-09-17,2005,12,51,260,227.88,0.73,4,Mod_Dry,34,6,4,3,44,91,0.4,136.9,0.6,136.9,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0994,0.00738,0.00029,0.107,0.0042,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.6,30.6,30.6,735
2006-09-18,2005,12,51,261,226.51,0.73,4,Mod_Dry,34,6,4,3,44,91,0.4,135.5,0.6,135.5,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0989,0.00727,0.000286,0.106,0.00417,1,0.125,0.232,0.0091,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2006-09-19,2005,12,51,262,224.6,0.74,4,Mod_Dry,34,6,4,3,44,91,0.41,133.6,0.59,133.6,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0982,0.00711,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2006-09-20,2005,12,51,263,222.68,0.74,4,Mod_Dry,34,6,4,3,44,91,0.41,131.7,0.59,131.7,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0975,0.00694,0.000273,0.104,0.0041,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.4,29.4,29.4,707
2006-09-21,2005,12,51,264,220.77,0.75,4,Mod_Dry,34,6,4,3,44,91,0.41,129.8,0.59,129.8,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0969,0.00678,0.000266,0.104,0.00407,1,0.118,0.221,0.00869,25.3,0.93,0.97,0.903,29.9,29,29,696
2006-09-22,2005,12,51,265,218.86,0.76,4,Mod_Dry,34,6,4,3,44,91,0.42,127.9,0.58,127.9,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0962,0.00662,0.00026,0.103,0.00403,1,0.115,0.218,0.00855,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2006-09-23,2005,12,52,266,216.94,0.77,4,Mod_Dry,34,6,4,3,44,91,0.42,125.9,0.58,125.9,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0955,0.00645,0.000253,0.102,0.004,1,0.113,0.214,0.00841,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2006-09-24,2005,12,52,267,215.03,0.78,4,Mod_Dry,34,6,4,3,44,91,0.42,124,0.58,124,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0948,0.00629,0.000247,0.101,0.00396,1,0.11,0.211,0.00827,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2006-09-25,2005,12,52,268,213.11,0.78,4,Mod_Dry,34,6,4,3,44,91,0.43,122.1,0.57,122.1,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0942,0.00613,0.00024,0.1,0.00393,1,0.107,0.208,0.00814,25.3,0.927,0.97,0.899,28.1,27.2,27.2,654
2006-09-26,2005,12,52,269,211.2,0.79,4,Mod_Dry,34,6,4,3,44,91,0.43,120.2,0.57,120.2,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0935,0.00597,0.000234,0.0994,0.00389,1,0.105,0.204,0.008,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2006-09-27,2005,12,52,270,209.29,0.79,4,Mod_Dry,34,6,4,3,44,91,0.43,118.3,0.56,118.3,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0928,0.0058,0.000227,0.0986,0.00386,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
2006-09-28,2005,12,52,271,209.01,0.8,4,Mod_Dry,34,6,4,3,44,91,0.43,118,0.56,118,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0927,0.00578,0.000226,0.0985,0.00386,1,0.102,0.2,0.00784,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2006-09-29,2005,12,52,272,207.1,0.8,4,Mod_Dry,34,6,4,3,44,91,0.44,116.1,0.56,116.1,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.092,0.00562,0.00022,0.0977,0.00382,1,0.0992,0.197,0.0077,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2006-09-30,2005,12,53,273,205.73,0.8,4,Mod_Dry,34,6,4,3,44,91,0.44,114.7,0.56,114.7,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0916,0.0055,0.000215,0.0971,0.0038,1,0.0974,0.194,0.00761,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2006-10-01,2006,1,1,274,203.82,0.81,4,Mod_Dry,31,4,3,2,33,73,0.36,130.8,0.64,130.8,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.0951,0.00687,0.000269,0.102,0.00399,1,0.119,0.221,0.00864,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2006-10-02,2006,1,1,275,201.9,0.81,4,Mod_Dry,31,4,3,2,33,73,0.36,128.9,0.64,128.9,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0944,0.00671,0.000262,0.101,0.00395,1,0.117,0.218,0.00851,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2006-10-03,2006,1,1,276,200.54,0.82,4,Mod_Dry,31,4,3,2,33,73,0.36,127.5,0.64,127.5,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.094,0.00659,0.000257,0.101,0.00393,1,0.115,0.215,0.00841,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2006-10-04,2006,1,1,277,199.17,0.82,4,Mod_Dry,31,4,3,2,33,73,0.37,126.2,0.63,126.2,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0935,0.00647,0.000253,0.0999,0.0039,1,0.113,0.213,0.00831,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2006-10-05,2006,1,1,278,202.18,0.81,4,Mod_Dry,31,4,3,2,33,73,0.36,129.2,0.64,129.2,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0945,0.00673,0.000263,0.101,0.00396,1,0.117,0.218,0.00853,25.4,0.93,0.97,0.902,29.9,29,29,696
2006-10-06,2006,1,1,279,205.18,0.81,4,Mod_Dry,31,4,3,2,33,73,0.36,132.2,0.64,132.2,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0956,0.00699,0.000273,0.103,0.00401,1,0.121,0.224,0.00874,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2006-10-07,2006,1,1,280,203.27,0.81,4,Mod_Dry,31,4,3,2,33,73,0.36,130.3,0.64,130.3,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0949,0.00682,0.000267,0.102,0.00398,1,0.118,0.22,0.0086,25.4,0.931,0.97,0.903,30.1,29.2,29.2,702
2006-10-08,2006,1,2,281,201.36,0.82,4,Mod_Dry,31,4,3,2,33,73,0.36,128.4,0.64,128.4,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0942,0.00666,0.00026,0.101,0.00394,1,0.116,0.217,0.00847,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2006-10-09,2006,1,2,282,199.44,0.82,4,Mod_Dry,31,4,3,2,33,73,0.37,126.4,0.63,126.4,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0936,0.0065,0.000254,0.1,0.00391,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
2006-10-10,2006,1,2,283,197.53,0.83,4,Mod_Dry,31,4,3,2,33,73,0.37,124.5,0.63,124.5,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0929,0.00634,0.000248,0.0992,0.00388,1,0.111,0.21,0.0082,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2006-10-11,2006,1,2,284,195.61,0.83,4,Mod_Dry,31,4,3,2,33,73,0.37,122.6,0.63,122.6,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00807,25.4,0.927,0.97,0.899,28.3,27.4,27.4,659
2006-10-12,2006,1,2,285,193.7,0.84,4,Mod_Dry,31,4,3,2,33,73,0.38,120.7,0.62,120.7,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0915,0.00601,0.000235,0.0976,0.00381,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.898,27.8,27,27,647
2006-10-13,2006,1,2,286,191.79,0.85,4,Mod_Dry,31,4,3,2,33,73,0.38,118.8,0.62,118.8,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0909,0.00585,0.000229,0.0967,0.00378,1,0.103,0.2,0.0078,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2006-10-14,2006,1,2,287,189.87,0.85,4,Mod_Dry,31,4,3,2,33,73,0.38,116.9,0.62,116.9,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.00568,0.000222,0.0959,0.00375,1,0.1,0.196,0.00767,25.4,0.923,0.97,0.895,26.8,26,26,625
2006-10-15,2006,1,3,288,188.5,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,115.5,0.61,115.5,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0897,0.00557,0.000218,0.0953,0.00372,1,0.0984,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2006-10-16,2006,1,3,289,187.14,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0947,0.0037,1,0.0966,0.191,0.00748,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2006-10-17,2006,1,3,290,186.86,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,113.9,0.61,113.9,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00543,0.000212,0.0946,0.0037,1,0.0962,0.191,0.00746,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2006-10-18,2006,1,3,291,187.14,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0947,0.0037,1,0.0966,0.191,0.00748,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2006-10-19,2006,1,3,292,187.41,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00547,0.000214,0.0948,0.00371,1,0.097,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2006-10-20,2006,1,3,293,187.14,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0947,0.0037,1,0.0966,0.191,0.00748,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2006-10-21,2006,1,3,294,185.77,0.87,4,Mod_Dry,31,4,3,2,33,73,0.39,112.8,0.61,112.8,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00534,0.000209,0.0941,0.00368,1,0.0947,0.189,0.00738,25.4,0.92,0.97,0.892,25.8,25,25,601
2006-10-22,2006,1,4,295,184.4,0.87,4,Mod_Dry,31,4,3,2,33,73,0.4,111.4,0.6,111.4,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0883,0.00522,0.000204,0.0935,0.00366,1,0.0929,0.186,0.00729,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2006-10-23,2006,1,4,296,183.04,0.87,4,Mod_Dry,31,4,3,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.0051,0.0002,0.0929,0.00363,1,0.0911,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2006-10-24,2006,1,4,297,181.12,0.88,4,Mod_Dry,31,4,3,2,33,73,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00494,0.000193,0.092,0.0036,1,0.0885,0.181,0.00706,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2006-10-25,2006,1,4,298,179.21,0.89,4,Mod_Dry,31,4,3,2,33,73,0.41,106.2,0.59,106.2,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00478,0.000187,0.0912,0.00357,1,0.0859,0.177,0.00693,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2006-10-26,2006,1,4,299,177.84,0.89,4,Mod_Dry,31,4,3,2,33,73,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0859,0.00466,0.000182,0.0906,0.00355,1,0.084,0.175,0.00683,25.4,0.914,0.97,0.887,23.9,23.1,23.1,555
2006-10-27,2006,1,4,300,176.47,0.89,4,Mod_Dry,31,4,3,2,33,73,0.41,103.5,0.59,103.5,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0855,0.00454,0.000178,0.09,0.00352,1,0.0822,0.172,0.00674,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2006-10-28,2006,1,4,301,175.11,0.9,4,Mod_Dry,31,4,3,2,33,73,0.42,102.1,0.58,102.1,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.085,0.00443,0.000173,0.0894,0.0035,1,0.0803,0.17,0.00664,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2006-10-29,2006,1,5,302,174.83,0.9,4,Mod_Dry,31,4,3,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.00441,0.000172,0.0893,0.00349,1,0.08,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2006-10-30,2006,1,5,303,174.56,0.9,4,Mod_Dry,31,4,3,2,33,73,0.42,101.6,0.58,101.6,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0848,0.00438,0.000172,0.0892,0.00349,1,0.0796,0.169,0.00661,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2006-10-31,2006,1,5,304,176.47,0.89,4,Mod_Dry,31,4,3,2,33,73,0.41,103.5,0.59,103.5,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0855,0.00454,0.000178,0.09,0.00352,1,0.0822,0.172,0.00674,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2006-11-01,2006,2,5,305,179.48,0.89,4,Mod_Dry,29,4,2,2,30,67,0.37,112.5,0.63,112.5,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0876,0.00531,0.000208,0.0929,0.00363,1,0.0943,0.187,0.00733,25.4,0.92,0.97,0.892,25.7,25,25,599
2006-11-02,2006,2,5,306,179.75,0.88,4,Mod_Dry,29,4,2,2,30,67,0.37,112.8,0.63,112.8,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0877,0.00533,0.000209,0.093,0.00364,1,0.0947,0.188,0.00734,25.4,0.92,0.97,0.892,25.8,25,25,601
2006-11-03,2006,2,5,307,182.22,0.88,4,Mod_Dry,29,4,2,2,30,67,0.37,115.2,0.63,115.2,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0885,0.00554,0.000217,0.0941,0.00368,1,0.098,0.192,0.00752,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2006-11-04,2006,2,5,308,183.58,0.87,4,Mod_Dry,29,4,2,2,30,67,0.36,116.6,0.64,116.6,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.089,0.00566,0.000221,0.0947,0.0037,1,0.0999,0.195,0.00761,25.4,0.922,0.97,0.895,26.8,26,26,623
2006-11-05,2006,2,6,309,183.86,0.87,4,Mod_Dry,29,4,2,2,30,67,0.36,116.9,0.64,116.9,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0891,0.00568,0.000222,0.0948,0.00371,1,0.1,0.195,0.00763,25.4,0.923,0.97,0.895,26.8,26,26,625
2006-11-06,2006,2,6,310,184.13,0.87,4,Mod_Dry,29,4,2,2,30,67,0.36,117.1,0.64,117.1,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0892,0.00571,0.000223,0.0949,0.00371,1,0.101,0.196,0.00765,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2006-11-07,2006,2,6,311,184.95,0.87,4,Mod_Dry,29,4,2,2,30,67,0.36,118,0.64,118,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0895,0.00578,0.000226,0.0953,0.00373,1,0.102,0.197,0.00771,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2006-11-08,2006,2,6,312,187.96,0.86,4,Mod_Dry,29,4,2,2,30,67,0.36,121,0.64,121,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0906,0.00603,0.000236,0.0966,0.00378,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.9,27,27,649
2006-11-09,2006,2,6,313,189.87,0.85,4,Mod_Dry,29,4,2,2,30,67,0.35,122.9,0.65,122.9,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00619,0.000242,0.0974,0.00381,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2006-11-10,2006,2,6,314,188.5,0.86,4,Mod_Dry,29,4,2,2,30,67,0.35,121.5,0.65,121.5,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0908,0.00608,0.000238,0.0968,0.00379,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2006-11-11,2006,2,6,315,186.59,0.86,4,Mod_Dry,29,4,2,2,30,67,0.36,119.6,0.64,119.6,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0901,0.00592,0.000231,0.096,0.00375,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2006-11-12,2006,2,7,316,184.68,0.87,4,Mod_Dry,29,4,2,2,30,67,0.36,117.7,0.64,117.7,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0894,0.00575,0.000225,0.0952,0.00372,1,0.101,0.197,0.00769,25.4,0.923,0.97,0.896,27,26.2,26.2,629
2006-11-13,2006,2,7,317,185.5,0.87,4,Mod_Dry,29,4,2,2,30,67,0.36,118.5,0.64,118.5,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0897,0.00582,0.000228,0.0955,0.00374,1,0.102,0.198,0.00774,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2006-11-14,2006,2,7,318,185.77,0.87,4,Mod_Dry,29,4,2,2,30,67,0.36,118.8,0.64,118.8,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0898,0.00585,0.000229,0.0956,0.00374,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2006-11-15,2006,2,7,319,184.95,0.87,4,Mod_Dry,29,4,2,2,30,67,0.36,118,0.64,118,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0895,0.00578,0.000226,0.0953,0.00373,1,0.102,0.197,0.00771,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2006-11-16,2006,2,7,320,183.04,0.87,4,Mod_Dry,29,4,2,2,30,67,0.37,116,0.63,116,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0888,0.00561,0.00022,0.0945,0.00369,1,0.0992,0.194,0.00757,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2006-11-17,2006,2,7,321,184.95,0.87,4,Mod_Dry,29,4,2,2,30,67,0.36,118,0.64,118,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0895,0.00578,0.000226,0.0953,0.00373,1,0.102,0.197,0.00771,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2006-11-18,2006,2,7,322,186.86,0.86,4,Mod_Dry,29,4,2,2,30,67,0.36,119.9,0.64,119.9,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0902,0.00594,0.000232,0.0961,0.00376,1,0.104,0.2,0.00784,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2006-11-19,2006,2,8,323,188.78,0.86,4,Mod_Dry,29,4,2,2,30,67,0.35,121.8,0.65,121.8,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0909,0.0061,0.000239,0.097,0.00379,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2006-11-20,2006,2,8,324,190.69,0.85,4,Mod_Dry,29,4,2,2,30,67,0.35,123.7,0.65,123.7,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0915,0.00626,0.000245,0.0978,0.00382,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.9,28.5,27.7,27.7,665
2006-11-21,2006,2,8,325,189.32,0.86,5,Dry,23,4,2,2,19,50,0.26,139.3,0.74,139.3,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0949,0.00759,0.000297,0.103,0.00401,1,0.131,0.233,0.00911,25.3,0.934,0.97,0.906,32.4,31.4,31.4,753
2006-11-22,2006,2,8,326,187.41,0.86,5,Dry,23,4,2,2,19,50,0.27,137.4,0.73,137.4,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0943,0.00743,0.000291,0.102,0.00398,1,0.128,0.23,0.00898,25.3,0.933,0.97,0.905,31.9,30.9,30.9,742
2006-11-23,2006,2,8,327,185.5,0.87,5,Dry,23,4,2,2,19,50,0.27,135.5,0.73,135.5,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0936,0.00727,0.000284,0.101,0.00394,1,0.125,0.226,0.00885,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
2006-11-24,2006,2,8,328,183.58,0.87,5,Dry,23,4,2,2,19,50,0.27,133.6,0.73,133.6,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0929,0.0071,0.000278,0.1,0.00391,1,0.123,0.223,0.00872,25.3,0.932,0.97,0.904,30.9,30,30,720
2006-11-25,2006,2,8,329,185.5,0.87,5,Dry,23,4,2,2,19,50,0.27,135.5,0.73,135.5,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0936,0.00727,0.000284,0.101,0.00394,1,0.125,0.226,0.00885,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
2006-11-26,2006,2,9,330,190.69,0.85,5,Dry,23,4,2,2,19,50,0.26,140.7,0.74,140.7,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0954,0.00771,0.000301,0.103,0.00403,1,0.132,0.236,0.00921,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2006-11-27,2006,2,9,331,195.34,0.83,5,Dry,23,4,2,2,19,50,0.26,145.3,0.74,145.3,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0971,0.0081,0.000317,0.105,0.00411,1,0.139,0.244,0.00953,25.3,0.937,0.97,0.908,33.8,32.8,32.8,788
2006-11-28,2006,2,9,332,195.61,0.83,5,Dry,23,4,2,2,19,50,0.26,145.6,0.74,145.6,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0972,0.00813,0.000318,0.105,0.00411,1,0.139,0.244,0.00955,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2006-11-29,2006,2,9,333,192.61,0.84,5,Dry,23,4,2,2,19,50,0.26,142.6,0.74,142.6,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0961,0.00787,0.000308,0.104,0.00406,1,0.135,0.239,0.00934,25.3,0.935,0.97,0.907,33.2,32.2,32.2,772
2006-11-30,2006,2,9,334,189.6,0.85,5,Dry,23,4,2,2,19,50,0.26,139.6,0.74,139.6,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.095,0.00762,0.000298,0.103,0.00401,1,0.131,0.234,0.00913,25.3,0.934,0.97,0.906,32.4,31.4,31.4,755
2006-12-01,2006,3,9,335,186.59,0.86,5,Dry,26,4,3,2,24,59,0.32,127.6,0.68,127.6,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.0066,0.000258,0.0988,0.00386,1,0.115,0.214,0.00835,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2006-12-02,2006,3,9,336,185.22,0.87,5,Dry,26,4,3,2,24,59,0.32,126.2,0.68,126.2,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00648,0.000253,0.0982,0.00384,1,0.113,0.211,0.00826,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2006-12-03,2006,3,10,337,183.86,0.87,5,Dry,26,4,3,2,24,59,0.32,124.9,0.68,124.9,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00636,0.000249,0.0976,0.00382,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.901,28.8,28,28,671
2006-12-04,2006,3,10,338,185.77,0.87,5,Dry,26,4,3,2,24,59,0.32,126.8,0.68,126.8,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00653,0.000255,0.0984,0.00385,1,0.114,0.212,0.00829,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2006-12-05,2006,3,10,339,190.42,0.85,5,Dry,26,4,3,2,24,59,0.31,131.4,0.69,131.4,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0936,0.00692,0.000271,0.1,0.00393,1,0.12,0.22,0.00862,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2006-12-06,2006,3,10,340,193.97,0.84,5,Dry,26,4,3,2,24,59,0.3,135,0.7,135,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00722,0.000282,0.102,0.00399,1,0.125,0.227,0.00886,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2006-12-07,2006,3,10,341,194.25,0.84,5,Dry,26,4,3,2,24,59,0.3,135.3,0.7,135.3,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00725,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.933,0.97,0.905,31.4,30.4,30.4,730
2006-12-08,2006,3,10,342,196.16,0.83,5,Dry,26,4,3,2,24,59,0.3,137.2,0.7,137.2,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00741,0.000289,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
2006-12-09,2006,3,10,343,198.62,0.82,5,Dry,26,4,3,2,24,59,0.3,139.6,0.7,139.6,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00762,0.000298,0.104,0.00407,1,0.131,0.235,0.00918,25.4,0.934,0.97,0.906,32.4,31.5,31.5,755
2006-12-10,2006,3,11,344,199.99,0.82,5,Dry,26,4,3,2,24,59,0.29,141,0.7,141,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00773,0.000302,0.105,0.00409,1,0.133,0.238,0.00928,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
2006-12-11,2006,3,11,345,200.81,0.82,5,Dry,26,4,3,2,24,59,0.29,141.8,0.71,141.8,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.0078,0.000305,0.105,0.0041,1,0.134,0.239,0.00934,25.4,0.935,0.97,0.907,33,32,32,768
2006-12-12,2006,3,11,346,201.63,0.82,5,Dry,26,4,3,2,24,59,0.29,142.6,0.71,142.6,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00787,0.000308,0.105,0.00412,1,0.135,0.24,0.0094,25.3,0.935,0.97,0.907,33.2,32.2,32.2,772
2006-12-13,2006,3,11,347,204.64,0.81,5,Dry,26,4,3,2,24,59,0.29,145.6,0.71,145.6,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00813,0.000318,0.107,0.00417,1,0.139,0.246,0.00961,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2006-12-14,2006,3,11,348,207.64,0.8,5,Dry,26,4,3,2,24,59,0.28,148.6,0.72,148.6,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00838,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.6,33.6,805
2006-12-15,2006,3,11,349,209.56,0.79,5,Dry,26,4,3,2,24,59,0.28,150.6,0.72,150.6,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00855,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35.1,34,34,816
2006-12-16,2006,3,11,350,211.47,0.79,5,Dry,26,4,3,2,24,59,0.28,152.5,0.72,152.5,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00871,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2006-12-17,2006,3,12,351,213.39,0.78,5,Dry,26,4,3,2,24,59,0.28,154.4,0.72,154.4,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000348,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,837
2006-12-18,2006,3,12,352,215.3,0.77,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00904,0.000354,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2006-12-19,2006,3,12,353,217.76,0.76,5,Dry,26,4,3,2,24,59,0.27,158.8,0.73,158.8,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2006-12-20,2006,3,12,354,220.22,0.75,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,875
2006-12-21,2006,3,12,355,222.68,0.74,5,Dry,26,4,3,2,24,59,0.27,163.7,0.73,163.7,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00966,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37.1,37.1,889
2006-12-22,2006,3,12,356,225.14,0.74,5,Dry,26,4,3,2,24,59,0.26,166.1,0.74,166.1,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00455,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,904
2006-12-23,2006,3,12,357,225.42,0.73,5,Dry,26,4,3,2,24,59,0.26,166.4,0.74,166.4,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.0099,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.7,37.7,906
2006-12-24,2006,3,13,358,222.41,0.74,5,Dry,26,4,3,2,24,59,0.27,163.4,0.73,163.4,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00964,0.000379,0.114,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,888
2006-12-25,2006,3,13,359,223.23,0.74,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2006-12-26,2006,3,13,360,226.79,0.73,5,Dry,26,4,3,2,24,59,0.26,167.8,0.74,167.8,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
2006-12-27,2006,3,13,361,228.15,0.73,5,Dry,26,4,3,2,24,59,0.26,169.2,0.74,169.2,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
2006-12-28,2006,3,13,362,229.52,0.72,5,Dry,26,4,3,2,24,59,0.26,170.5,0.74,170.5,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00463,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,930
2006-12-29,2006,3,13,363,233.62,0.71,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.947,0.977,0.925,40.7,39.8,39.8,954
2006-12-30,2006,3,13,364,237.72,0.7,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
2006-12-31,2006,3,14,365,242.92,0.69,5,Dry,26,4,3,2,24,59,0.24,183.9,0.76,183.9,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000449,0.123,0.00487,1,0.191,0.314,0.0124,25,0.95,0.98,0.931,42.9,42,42,1010
2007-01-01,2006,4,14,1,247.57,0.67,5,Dry,29,5,4,2,33,73,0.29,174.6,0.7,174.6,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000418,0.121,0.00479,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,951
2007-01-02,2006,4,14,2,252.22,0.66,5,Dry,29,5,4,2,33,73,0.29,179.2,0.71,179.2,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,979
2007-01-03,2006,4,14,3,258.5,0.65,5,Dry,29,5,4,2,33,73,0.28,185.5,0.72,185.5,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00498,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.3,42.3,1010
2007-01-04,2006,4,14,4,264.79,0.64,5,Dry,29,5,4,2,33,73,0.28,191.8,0.72,191.8,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000477,0.129,0.0051,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2007-01-05,2006,4,14,5,272.18,0.62,5,Dry,29,5,4,2,33,73,0.27,199.2,0.73,199.2,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000503,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.4,45.4,45.4,1090
2007-01-06,2006,4,14,6,280.65,0.61,5,Dry,29,5,4,2,33,73,0.26,207.7,0.74,207.7,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000532,0.136,0.00539,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.4,47.4,1140
2007-01-07,2006,4,15,7,288.58,0.6,5,Dry,29,5,4,2,33,73,0.25,215.6,0.75,215.6,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00553,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2007-01-08,2006,4,15,8,298.15,0.59,5,Dry,29,5,4,2,33,73,0.24,225.2,0.76,225.2,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000593,0.143,0.00571,1,0.246,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2007-01-09,2006,4,15,9,307.72,0.57,5,Dry,29,5,4,2,33,73,0.24,234.7,0.76,234.7,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000627,0.147,0.00588,2,0.101,0.248,0.00991,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2007-01-10,2006,4,15,10,317.29,0.56,5,Dry,29,5,4,2,33,73,0.23,244.3,0.77,244.3,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.00066,0.152,0.00606,2,0.107,0.259,0.0104,24.8,0.927,0.97,0.9,27.5,26.7,53.4,1280
2007-01-11,2006,4,15,11,324.13,0.55,5,Dry,29,5,4,2,33,73,0.23,251.1,0.78,251.1,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0175,0.000702,0.155,0.00621,2,0.112,0.267,0.0107,24.7,0.93,0.97,0.902,28.3,27.4,54.9,1320
2007-01-12,2006,4,15,12,331.51,0.55,5,Dry,29,5,4,2,33,73,0.22,258.5,0.78,258.5,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.021,0.000843,0.161,0.00646,2,0.117,0.278,0.0112,24.7,0.931,0.97,0.903,29.1,28.2,56.5,1360
2007-01-13,2006,4,15,13,339.99,0.54,5,Dry,29,5,4,2,33,73,0.21,267,0.79,267,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.025,0.001,0.168,0.00675,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.3,1400
2007-01-14,2006,4,16,14,352.84,0.52,5,Dry,29,5,4,2,33,73,0.21,279.8,0.79,279.8,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0311,0.00125,0.179,0.0072,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.5,30.5,61.1,1470
2007-01-15,2006,4,16,15,366.24,0.51,5,Dry,29,5,4,2,33,73,0.2,293.2,0.8,293.2,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0374,0.00151,0.19,0.00766,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.911,33,32,64,1540
2007-01-16,2006,4,16,16,381.28,0.5,5,Dry,29,5,4,2,33,73,0.19,308.3,0.81,308.3,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0445,0.0018,0.202,0.00819,2,0.151,0.353,0.0143,24.3,0.942,0.97,0.913,34.6,33.6,67.2,1610
2007-01-17,2006,4,16,17,398.5,0.48,5,Dry,29,5,4,2,33,73,0.18,325.5,0.82,325.5,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0526,0.00214,0.216,0.0088,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.8,1700
2007-01-18,2006,4,16,18,416.28,0.47,5,Dry,29,5,4,2,33,73,0.17,343.3,0.82,343.3,0,0,0,0,-2,2,29,5,4,0,35,381,990,965.5,24.5,0.17,0.061,0.00249,0.231,0.00942,2,0.174,0.405,0.0165,24.1,0.947,0.973,0.921,38.5,37.4,74.8,1800
2007-01-19,2006,4,16,19,434.05,0.46,5,Dry,29,5,4,2,33,73,0.17,361.1,0.83,361.1,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0694,0.00284,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.4,39.4,78.9,1890
2007-01-20,2006,4,16,20,453.47,0.44,5,Dry,29,5,4,2,33,73,0.16,380.5,0.84,380.5,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0786,0.00323,0.262,0.0107,2,0.199,0.461,0.0189,23.9,0.952,0.98,0.933,42.5,41.6,83.2,2000
2007-01-21,2006,4,17,21,473.43,0.43,5,Dry,29,5,4,2,33,73,0.15,400.4,0.85,400.4,0,0,0,0,-2,2,29,5,4,0,35,438,990,965.7,24.3,0.19,0.088,0.00363,0.278,0.0115,2,0.213,0.491,0.0202,23.8,0.955,0.98,0.936,44.6,43.7,87.4,2100
2007-01-22,2006,4,17,22,493.39,0.42,5,Dry,29,5,4,2,33,73,0.15,420.4,0.85,420.4,0,0,0,0,-2,2,29,5,4,0,35,458,990,965.8,24.2,0.197,0.0974,0.00403,0.295,0.0122,2,0.226,0.521,0.0215,23.7,0.956,0.98,0.937,46.6,45.7,91.4,2190
2007-01-23,2006,4,17,23,513.35,0.4,5,Dry,29,5,4,2,33,73,0.14,440.4,0.86,440.4,0,0,0,0,-2,2,29,5,4,0,35,478,990,965.9,24.1,0.204,0.107,0.00444,0.311,0.0129,2,0.24,0.551,0.0229,23.5,0.958,0.98,0.939,48.7,47.7,95.4,2290
2007-01-24,2006,4,17,24,532.22,0.39,5,Dry,29,5,4,2,33,73,0.14,459.2,0.86,459.2,0,0,0,0,-2,2,29,5,4,0,35,497,990,966,24,0.211,0.116,0.00482,0.327,0.0136,2,0.252,0.579,0.0241,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2007-01-25,2006,4,17,25,552.72,0.38,5,Dry,29,5,4,2,33,73,0.13,479.7,0.87,479.7,0,0,0,0,-2,2,29,5,4,0,35,518,990,966.1,23.9,0.221,0.125,0.00525,0.346,0.0145,2,0.266,0.612,0.0256,23.3,0.956,0.98,0.937,52.4,48.2,96.4,2310
2007-01-26,2006,4,17,26,573.78,0.37,5,Dry,29,5,4,2,33,73,0.13,500.8,0.87,500.8,0,0,0,0,-2,2,29,5,4,0,35,539,990,966.2,23.8,0.233,0.136,0.00569,0.368,0.0155,3,0.168,0.536,0.0225,23.3,0.946,0.97,0.918,36.1,35,105,2520
2007-01-27,2006,4,17,27,596.47,0.36,5,Dry,29,5,4,2,33,73,0.12,523.5,0.88,523.5,0,0,0,0,-2,2,29,5,4,0,35,561,990,966.3,23.7,0.246,0.151,0.00635,0.396,0.0167,3,0.178,0.574,0.0242,23.1,0.949,0.971,0.921,37.6,36.5,109,2630
2007-01-28,2006,4,18,28,617.53,0.35,5,Dry,29,5,4,2,33,73,0.12,544.5,0.88,544.5,0,0,0,0,-2,2,29,5,4,0,35,583,990,966.4,23.6,0.258,0.165,0.00697,0.422,0.0179,3,0.188,0.61,0.0258,23,0.95,0.974,0.925,38.9,37.9,114,2730
2007-01-29,2006,4,18,29,640.22,0.34,5,Dry,29,5,4,2,33,73,0.11,567.2,0.89,567.2,0,0,0,0,-2,2,29,5,4,0,35,605,990,966.5,23.5,0.27,0.18,0.00764,0.45,0.0191,3,0.198,0.648,0.0275,22.9,0.952,0.977,0.93,40.4,39.5,118,2840
2007-01-30,2006,4,18,30,663.47,0.33,5,Dry,29,5,4,2,33,73,0.11,590.5,0.89,590.5,0,0,0,0,-2,2,29,5,4,0,35,628,990,966.6,23.4,0.284,0.195,0.00834,0.479,0.0204,3,0.208,0.687,0.0293,22.8,0.954,0.98,0.935,41.9,41.1,123,2960
2007-01-31,2006,4,18,31,687.8,0.32,5,Dry,29,5,4,2,33,73,0.11,614.8,0.89,614.8,0,0,0,0,-2,2,29,5,4,0,35,653,990,966.7,23.3,0.298,0.212,0.00907,0.509,0.0218,3,0.219,0.728,0.0312,22.6,0.955,0.98,0.936,43.4,42.6,128,3060
2007-02-01,2006,5,18,32,712.14,0.31,4,Mod_Dry,36,6,5,4,54,105,0.15,607.1,0.85,607.1,0,0,0,0,-4,4,36,6,5,0,58,654,990,966.7,23.3,0.298,0.207,0.00888,0.505,0.0217,3,0.216,0.721,0.031,22.5,0.955,0.98,0.936,42.7,41.8,126,3010
2007-02-02,2006,5,18,33,735.38,0.3,4,Mod_Dry,36,6,5,4,54,105,0.14,630.4,0.86,630.4,0,0,0,0,-4,4,36,6,5,0,58,677,990,966.8,23.2,0.311,0.222,0.00959,0.534,0.023,3,0.226,0.76,0.0328,22.4,0.956,0.98,0.936,44.1,43.2,130,3110
2007-02-03,2006,5,18,34,759.72,0.29,4,Mod_Dry,36,6,5,4,54,105,0.14,654.7,0.86,654.7,0,0,0,0,-4,4,36,6,5,0,58,702,990,966.9,23.1,0.325,0.238,0.0103,0.564,0.0244,3,0.237,0.801,0.0347,22.3,0.956,0.98,0.937,45.6,44.7,134,3220
2007-02-04,2006,5,19,35,781.37,0.28,4,Mod_Dry,36,6,5,4,54,105,0.13,676.4,0.87,676.4,0,0,0,0,-4,4,36,6,5,0,58,723,990,967,23,0.338,0.253,0.011,0.59,0.0257,3,0.247,0.837,0.0364,22.1,0.957,0.98,0.938,46.8,45.9,138,3310
2007-02-05,2006,5,19,36,811.02,0.26,4,Mod_Dry,36,6,5,4,54,105,0.13,706,0.87,706,0,0,0,0,-4,4,36,6,5,0,58,753,990,967.1,22.9,0.354,0.273,0.0119,0.627,0.0274,3,0.26,0.887,0.0388,22,0.957,0.98,0.938,48.5,47.6,143,3420
2007-02-06,2006,5,19,37,850.25,0.25,4,Mod_Dry,36,6,5,4,54,105,0.12,745.3,0.88,745.3,0,0,0,0,-4,4,36,6,5,0,58,792,990,967.3,22.7,0.38,0.299,0.0132,0.679,0.0299,3,0.278,0.957,0.0422,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
2007-02-07,2006,5,19,38,898.45,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,793.5,0.88,793.5,0,0,0,0,-4,4,36,6,5,0,58,840,990,967.5,22.5,0.424,0.323,0.0144,0.747,0.0332,4,0.21,0.958,0.0425,21.5,0.953,0.976,0.93,40,39,156,3740
2007-02-08,2006,5,19,39,950.84,0.22,4,Mod_Dry,36,6,5,4,54,105,0.11,845.8,0.89,845.8,0,0,0,0,-4,4,36,6,5,0,58,893,990,967.7,22.3,0.472,0.348,0.0156,0.821,0.0368,4,0.228,1.05,0.047,21.2,0.954,0.98,0.935,42.1,41.2,165,3960
2007-02-09,2006,5,19,40,1011.7,0.21,4,Mod_Dry,36,6,5,4,54,105,0.1,906.7,0.9,906.7,0,0,0,0,-4,4,36,6,5,0,58,954,990,967.9,22.1,0.528,0.378,0.0171,0.906,0.0411,4,0.249,1.15,0.0523,20.9,0.956,0.98,0.936,44.4,43.5,174,4180
2007-02-10,2006,5,19,41,1076,0.19,4,Mod_Dry,36,6,5,4,54,105,0.098,971,0.9,971,0,0,0,0,-4,4,36,6,5,0,58,1020,990,968.1,21.9,0.587,0.409,0.0187,0.996,0.0455,4,0.27,1.27,0.0579,20.6,0.956,0.98,0.937,46.9,45.9,184,4410
2007-02-11,2006,5,20,42,1143.3,0.18,3,Normal,43,7,5,4,78,137,0.12,1006,0.88,1006,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.4,21.6,0.642,0.437,0.0202,1.08,0.0498,4,0.281,1.36,0.0628,20.3,0.956,0.98,0.936,47.8,46.9,188,4500
2007-02-12,2006,5,20,43,1219.1,0.17,3,Normal,43,7,5,4,78,137,0.11,1082,0.89,1082,0,0,0,0,-4,4,43,7,5,0,82,1140,990,968.6,21.4,0.753,0.608,0.0284,1.36,0.0635,4,0.296,1.66,0.0774,19.8,0.954,0.98,0.935,50,48.2,193,4630
2007-02-13,2006,5,20,44,1297.7,0.16,3,Normal,43,7,5,4,78,137,0.11,1161,0.89,1100,61,14,2,2,-2,45,57,9,7,2,123,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2007-02-14,2006,5,20,45,1378.9,0.15,3,Normal,43,7,5,4,78,137,0.099,1242,0.9,1100,142,32,4,4,0,102,75,11,9,4,180,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2007-02-15,2006,5,20,46,1425.1,0.14,3,Normal,43,7,5,4,78,137,0.096,1288,0.9,1100,188,42,6,6,2,132,85,13,11,6,210,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2007-02-16,2006,5,20,47,1472,0.13,3,Normal,43,7,5,4,78,137,0.093,1335,0.91,1100,235,53,7,7,3,165,96,14,12,7,243,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2007-02-17,2006,5,20,48,1526,0.13,3,Normal,43,7,5,4,78,137,0.09,1389,0.91,1100,289,57,9,9,5,209,100,16,14,9,287,1230,990,969.6,20.4,0.893,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2007-02-18,2006,5,21,49,1580.8,0.12,3,Normal,43,7,5,4,78,137,0.087,1444,0.91,1100,344,57,10,10,6,261,100,17,15,10,339,1230,990,969.7,20.3,0.898,0.648,0.032,1.55,0.0763,4,0.3,1.85,0.0911,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2007-02-19,2006,5,21,50,1643.1,0.11,3,Normal,43,7,5,4,78,137,0.083,1506,0.92,1100,406,57,11,12,8,318,100,18,17,12,396,1240,990,969.9,20.1,0.906,0.648,0.0323,1.55,0.0775,4,0.3,1.85,0.0924,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2007-02-20,2006,5,21,51,1706.3,0.11,3,Normal,43,7,5,4,78,137,0.08,1569,0.92,1100,469,57,11,14,10,377,100,18,19,14,455,1240,990,970.2,19.8,0.911,0.648,0.0326,1.56,0.0785,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.2,45.2,181,4340
2007-02-21,2006,5,21,52,1770.5,0.099,2,Mod_Wet,49,8,7,5,93,162,0.091,1608,0.91,1100,508,51,10,15,10,422,100,18,22,15,515,1240,990,970.4,19.6,0.919,0.648,0.033,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2007-02-22,2006,5,21,53,1835.5,0.094,2,Mod_Wet,49,8,7,5,93,162,0.088,1674,0.91,1100,574,51,10,18,12,483,100,18,25,17,576,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2007-02-23,2006,5,21,54,1908.5,0.087,2,Mod_Wet,49,8,7,5,93,162,0.085,1746,0.92,1100,646,51,10,18,14,553,100,18,25,19,646,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2007-02-24,2006,5,21,55,1982.5,0.079,2,Mod_Wet,49,8,7,5,93,162,0.082,1820,0.92,1100,720,51,10,18,17,624,100,18,25,22,717,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2007-02-25,2006,5,22,56,2057.4,0.07,2,Mod_Wet,49,8,7,5,93,162,0.079,1895,0.92,1100,795,51,10,18,19,697,100,18,25,24,790,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2007-02-26,2006,5,22,57,2126.1,0.065,2,Mod_Wet,49,8,7,5,93,162,0.076,1964,0.92,1100,864,51,10,18,21,764,100,18,25,26,857,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2007-02-27,2006,5,22,58,2188.2,0.06,2,Mod_Wet,49,8,7,5,93,162,0.074,2026,0.93,1100,926,51,10,18,23,824,100,18,25,28,917,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2007-02-28,2006,5,22,59,2236.1,0.057,2,Mod_Wet,49,8,7,5,93,162,0.072,2074,0.93,1100,974,51,10,18,24,871,100,18,25,29,964,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2007-03-01,2006,6,22,60,2276.8,0.053,2,Mod_Wet,59,11,12,13,144,239,0.1,2038,0.9,1100,938,41,7,13,15,862,100,18,25,28,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2007-03-02,2006,6,22,61,2302.9,0.051,2,Mod_Wet,59,11,12,13,144,239,0.1,2064,0.9,1100,964,41,7,13,16,887,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2007-03-03,2006,6,22,62,2321.6,0.049,2,Mod_Wet,59,11,12,13,144,239,0.1,2083,0.9,1100,983,41,7,13,16,906,100,18,25,29,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2007-03-04,2006,6,23,63,2340.3,0.048,2,Mod_Wet,59,11,12,13,144,239,0.1,2101,0.9,1100,1000,41,7,13,17,923,100,18,25,30,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2007-03-05,2006,6,23,64,2351.6,0.047,2,Mod_Wet,59,11,12,13,144,239,0.1,2113,0.9,1100,1010,41,7,13,17,935,100,18,25,30,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,161,3880
2007-03-06,2006,6,23,65,2362.9,0.046,2,Mod_Wet,59,11,12,13,144,239,0.1,2124,0.9,1100,1020,41,7,13,18,945,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0873,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2007-03-07,2006,6,23,66,2374.2,0.045,2,Mod_Wet,59,11,12,13,144,239,0.1,2135,0.9,1100,1040,41,7,13,18,956,100,18,25,31,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2007-03-08,2006,6,23,67,2385.5,0.044,2,Mod_Wet,59,11,12,13,144,239,0.1,2147,0.9,1100,1050,41,7,13,18,968,100,18,25,31,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2007-03-09,2006,6,23,68,2396.9,0.043,2,Mod_Wet,59,11,12,13,144,239,0.1,2158,0.9,1100,1060,41,7,13,19,978,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,41,40.1,160,3850
2007-03-10,2006,6,23,69,2415.8,0.041,2,Mod_Wet,59,11,12,13,144,239,0.099,2177,0.9,1100,1080,41,7,13,19,997,100,18,25,32,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2007-03-11,2006,6,24,70,2434.8,0.04,2,Mod_Wet,59,11,12,13,144,239,0.098,2196,0.9,1100,1100,41,7,13,20,1020,100,18,25,33,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2007-03-12,2006,6,24,71,2453.8,0.039,2,Mod_Wet,59,11,12,13,144,239,0.097,2215,0.9,1100,1120,41,7,13,20,1030,100,18,25,33,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2007-03-13,2006,6,24,72,2472.9,0.038,2,Mod_Wet,59,11,12,13,144,239,0.097,2234,0.9,1100,1130,41,7,13,21,1050,100,18,25,34,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2007-03-14,2006,6,24,73,2492,0.037,2,Mod_Wet,59,11,12,13,144,239,0.096,2253,0.9,1100,1150,41,7,13,22,1070,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2007-03-15,2006,6,24,74,2511.2,0.036,2,Mod_Wet,59,11,12,13,144,239,0.095,2272,0.91,1100,1170,41,7,13,22,1090,100,18,25,35,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2007-03-16,2006,6,24,75,2538.1,0.034,2,Mod_Wet,59,11,12,13,144,239,0.094,2299,0.91,1100,1200,41,7,13,23,1120,100,18,25,36,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2007-03-17,2006,6,24,76,2565.1,0.033,2,Mod_Wet,59,11,12,13,144,239,0.093,2326,0.91,1100,1230,41,7,13,24,1140,100,18,25,37,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2007-03-18,2006,6,25,77,2592.2,0.032,2,Mod_Wet,59,11,12,13,144,239,0.092,2353,0.91,1100,1250,41,7,13,25,1170,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2007-03-19,2006,6,25,78,2619.3,0.03,2,Mod_Wet,59,11,12,13,144,239,0.091,2380,0.91,1100,1280,41,7,13,25,1190,100,18,25,38,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2007-03-20,2006,6,25,79,2646.6,0.029,2,Mod_Wet,59,11,12,13,144,239,0.09,2408,0.91,1100,1310,41,7,13,26,1220,100,18,25,39,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2007-03-21,2006,6,25,80,2666.2,0.028,3,Normal,49,9,9,9,107,183,0.069,2483,0.93,1100,1380,51,9,16,32,1280,100,18,25,41,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2007-03-22,2006,6,25,81,2685.7,0.027,3,Normal,49,9,9,9,107,183,0.068,2503,0.93,1100,1400,51,9,16,33,1290,100,18,25,42,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2007-03-23,2006,6,25,82,2705.3,0.026,3,Normal,49,9,9,9,107,183,0.068,2522,0.93,1100,1420,51,9,16,34,1310,100,18,25,43,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2007-03-24,2006,6,25,83,2725,0.025,3,Normal,49,9,9,9,107,183,0.067,2542,0.93,1100,1440,51,9,16,34,1330,100,18,25,43,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2007-03-25,2006,6,26,84,2752.6,0.024,3,Normal,49,9,9,9,107,183,0.067,2570,0.93,1100,1470,51,9,16,35,1360,100,18,25,44,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2007-03-26,2006,6,26,85,2780.3,0.023,3,Normal,49,9,9,9,107,183,0.066,2597,0.93,1100,1500,51,9,16,36,1390,100,18,25,45,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
