date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-03-27,2006,6,26,86,2808.1,0.021,3,Normal,49,9,9,9,107,183,0.065,2625,0.94,1100,1530,51,9,16,37,1410,100,18,25,46,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2007-03-28,2006,6,26,87,2835.9,0.02,3,Normal,49,9,9,9,107,183,0.065,2653,0.94,1100,1550,51,9,16,38,1440,100,18,25,47,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2007-03-29,2006,6,26,88,2863.8,0.019,3,Normal,49,9,9,9,107,183,0.064,2681,0.94,1100,1580,51,9,16,38,1470,100,18,25,47,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3530
2007-03-30,2006,6,26,89,2891.9,0.018,3,Normal,49,9,9,9,107,183,0.063,2709,0.94,1100,1610,51,9,16,39,1490,100,18,25,48,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3520
2007-03-31,2006,6,26,90,2911.9,0.017,3,Normal,49,9,9,9,107,183,0.063,2729,0.94,1100,1630,51,9,16,40,1510,100,18,25,49,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2007-04-01,2006,7,27,91,2924,0.017,3,Normal,54,13,14,19,117,217,0.074,2707,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2007-04-02,2006,7,27,92,2928,0.017,3,Normal,54,13,14,19,117,217,0.074,2711,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.4,145,3490
2007-04-03,2006,7,27,93,2924,0.017,3,Normal,54,13,14,19,117,217,0.074,2707,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2007-04-04,2006,7,27,94,2911.9,0.017,3,Normal,54,13,14,19,117,217,0.074,2695,0.93,1100,1600,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2007-04-05,2006,7,27,95,2899.9,0.018,3,Normal,54,13,14,19,117,217,0.075,2683,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2007-04-06,2006,7,27,96,2879.8,0.019,3,Normal,54,13,14,19,117,217,0.075,2663,0.93,1100,1560,46,5,11,28,1470,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2007-04-07,2006,7,27,97,2859.8,0.019,3,Normal,54,13,14,19,117,217,0.076,2643,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2007-04-08,2006,7,28,98,2839.9,0.02,3,Normal,54,13,14,19,117,217,0.076,2623,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2007-04-09,2006,7,28,99,2820,0.021,3,Normal,54,13,14,19,117,217,0.077,2603,0.92,1100,1500,46,5,11,26,1420,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
2007-04-10,2006,7,28,100,2800.1,0.022,3,Normal,54,13,14,19,117,217,0.077,2583,0.92,1100,1480,46,5,11,25,1400,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2007-04-11,2006,7,28,101,2780.3,0.023,3,Normal,54,13,14,19,117,217,0.078,2563,0.92,1100,1460,46,5,11,25,1380,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2007-04-12,2006,7,28,102,2760.5,0.024,3,Normal,54,13,14,19,117,217,0.079,2544,0.92,1100,1440,46,5,11,24,1360,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2007-04-13,2006,7,28,103,2748.7,0.024,3,Normal,54,13,14,19,117,217,0.079,2532,0.92,1100,1430,46,5,11,24,1350,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,150,3610
2007-04-14,2006,7,28,104,2736.8,0.025,3,Normal,54,13,14,19,117,217,0.079,2520,0.92,1100,1420,46,5,11,24,1330,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2007-04-15,2006,7,29,105,2725,0.025,3,Normal,54,13,14,19,117,217,0.08,2508,0.92,1100,1410,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2007-04-16,2006,7,29,106,2721.1,0.026,3,Normal,54,13,14,19,117,217,0.08,2504,0.92,1100,1400,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
2007-04-17,2006,7,29,107,2717.1,0.026,3,Normal,54,13,14,19,117,217,0.08,2500,0.92,1100,1400,46,5,11,23,1320,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2007-04-18,2006,7,29,108,2713.2,0.026,3,Normal,54,13,14,19,117,217,0.08,2496,0.92,1100,1400,46,5,11,23,1310,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3630
2007-04-19,2006,7,29,109,2717.1,0.026,3,Normal,54,13,14,19,117,217,0.08,2500,0.92,1100,1400,46,5,11,23,1320,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2007-04-20,2006,7,29,110,2721.1,0.026,3,Normal,54,13,14,19,117,217,0.08,2504,0.92,1100,1400,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
2007-04-21,2006,7,29,111,2725,0.025,3,Normal,54,13,14,19,117,217,0.08,2508,0.92,1100,1410,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2007-04-22,2006,7,30,112,2721.1,0.026,3,Normal,54,13,14,19,117,217,0.08,2504,0.92,1100,1400,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
2007-04-23,2006,7,30,113,2717.1,0.026,3,Normal,54,13,14,19,117,217,0.08,2500,0.92,1100,1400,46,5,11,23,1320,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2007-04-24,2006,7,30,114,2713.2,0.026,3,Normal,54,13,14,19,117,217,0.08,2496,0.92,1100,1400,46,5,11,23,1310,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3630
2007-04-25,2006,7,30,115,2701.4,0.026,3,Normal,54,13,14,19,117,217,0.08,2484,0.92,1100,1380,46,5,11,23,1300,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,37.9,152,3640
2007-04-26,2006,7,30,116,2689.6,0.027,3,Normal,54,13,14,19,117,217,0.081,2473,0.92,1100,1370,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2007-04-27,2006,7,30,117,2670.1,0.028,3,Normal,54,13,14,19,117,217,0.081,2453,0.92,1100,1350,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2007-04-28,2006,7,30,118,2650.5,0.029,3,Normal,54,13,14,19,117,217,0.082,2434,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2007-04-29,2006,7,31,119,2631,0.03,3,Normal,54,13,14,19,117,217,0.083,2414,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2007-04-30,2006,7,31,120,2603.8,0.031,3,Normal,54,13,14,19,117,217,0.083,2387,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1320,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2007-05-01,2006,8,31,121,2576.7,0.032,3,Normal,55,13,13,17,178,276,0.11,2301,0.89,1100,1200,45,5,12,19,1120,100,18,25,36,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2007-05-02,2006,8,31,122,2549.6,0.034,3,Normal,55,13,13,17,178,276,0.11,2274,0.89,1100,1170,45,5,12,18,1090,100,18,25,35,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2007-05-03,2006,8,31,123,2522.7,0.035,3,Normal,55,13,13,17,178,276,0.11,2247,0.89,1100,1150,45,5,12,17,1070,100,18,25,34,1250,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2007-05-04,2006,8,31,124,2495.8,0.037,3,Normal,55,13,13,17,178,276,0.11,2220,0.89,1100,1120,45,5,12,17,1040,100,18,25,34,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2007-05-05,2006,8,31,125,2469.1,0.038,3,Normal,55,13,13,17,178,276,0.11,2193,0.89,1100,1090,45,5,12,16,1020,100,18,25,33,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2007-05-06,2006,8,32,126,2442.4,0.039,3,Normal,55,13,13,17,178,276,0.11,2166,0.89,1100,1070,45,5,12,15,989,100,18,25,32,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.7,159,3820
2007-05-07,2006,8,32,127,2408.2,0.042,3,Normal,55,13,13,17,178,276,0.12,2132,0.89,1100,1030,45,5,12,14,956,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2007-05-08,2006,8,32,128,2374.2,0.045,3,Normal,55,13,13,17,178,276,0.12,2098,0.88,1100,998,45,5,12,13,923,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2007-05-09,2006,8,32,129,2340.3,0.048,3,Normal,55,13,13,17,178,276,0.12,2064,0.88,1100,964,45,5,12,12,890,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2007-05-10,2006,8,32,130,2306.7,0.051,3,Normal,55,13,13,17,178,276,0.12,2031,0.88,1100,931,45,5,12,11,858,100,18,25,28,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2007-05-11,2006,8,32,131,2273.1,0.053,3,Normal,55,13,13,17,178,276,0.12,1997,0.88,1100,897,45,5,12,10,825,100,18,25,27,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2007-05-12,2006,8,32,132,2225,0.057,3,Normal,55,13,13,17,178,276,0.12,1949,0.88,1100,849,45,5,12,8,779,100,18,25,25,957,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2007-05-13,2006,8,33,133,2177.2,0.061,3,Normal,55,13,13,17,178,276,0.13,1901,0.87,1100,801,45,5,12,7,732,100,18,25,24,910,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2007-05-14,2006,8,33,134,2129.7,0.065,3,Normal,55,13,13,17,178,276,0.13,1854,0.87,1100,754,45,5,12,6,686,100,18,25,23,864,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2007-05-15,2006,8,33,135,2082.6,0.068,3,Normal,55,13,13,17,178,276,0.13,1807,0.87,1100,707,45,5,12,4,641,100,18,25,21,819,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2007-05-16,2006,8,33,136,2035.9,0.073,3,Normal,55,13,13,17,178,276,0.14,1760,0.86,1100,660,45,5,12,3,595,100,18,25,20,773,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2007-05-17,2006,8,33,137,1989.6,0.078,3,Normal,55,13,13,17,178,276,0.14,1714,0.86,1100,614,45,5,12,1,551,100,18,25,18,729,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2007-05-18,2006,8,33,138,1943.6,0.083,3,Normal,55,13,13,17,178,276,0.14,1668,0.86,1100,568,45,5,12,0,506,100,18,25,17,684,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2007-05-19,2006,8,33,139,1898,0.088,3,Normal,55,13,13,17,178,276,0.14,1622,0.85,1100,522,45,5,12,-1,461,100,18,25,16,639,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2007-05-20,2006,8,34,140,1852.8,0.092,3,Normal,55,13,13,17,178,276,0.15,1577,0.85,1100,477,45,5,12,-3,418,100,18,25,14,596,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0813,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2007-05-21,2006,8,34,141,1808,0.096,3,Normal,55,13,13,17,178,276,0.15,1532,0.85,1100,432,45,5,12,-4,374,100,18,25,13,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2007-05-22,2006,8,34,142,1770.5,0.099,3,Normal,55,13,13,17,178,276,0.16,1494,0.84,1100,394,45,5,12,-5,337,100,18,25,12,515,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.5,44.6,179,4290
2007-05-23,2006,8,34,143,1733.2,0.1,3,Normal,55,13,13,17,178,276,0.16,1457,0.84,1100,357,45,5,11,-6,302,100,18,24,11,480,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2007-05-24,2006,8,34,144,1696.3,0.11,3,Normal,55,13,13,17,178,276,0.16,1420,0.84,1100,320,45,5,10,-7,267,100,18,23,10,445,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2007-05-25,2006,8,34,145,1659.6,0.11,3,Normal,55,13,13,17,178,276,0.17,1384,0.83,1100,284,45,5,9,-8,233,100,18,22,9,411,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2007-05-26,2006,8,34,146,1623.3,0.11,3,Normal,55,13,13,17,178,276,0.17,1347,0.83,1100,247,45,5,8,-10,199,100,18,21,7,377,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0927,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2007-05-27,2006,8,35,147,1587.3,0.12,3,Normal,55,13,13,17,178,276,0.17,1311,0.83,1100,211,45,5,6,-11,166,100,18,19,6,344,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2007-05-28,2006,8,35,148,1551.7,0.12,3,Normal,55,13,13,17,178,276,0.18,1276,0.82,1100,176,40,5,5,-12,138,95,18,18,5,316,1230,990,969.7,20.3,0.895,0.648,0.0318,1.54,0.0758,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2007-05-29,2006,8,35,149,1516.4,0.13,3,Normal,55,13,13,17,178,276,0.18,1240,0.82,1100,140,32,4,4,-13,113,87,17,17,4,291,1220,990,969.5,20.5,0.876,0.648,0.0317,1.52,0.0745,4,0.3,1.82,0.0891,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2007-05-30,2006,8,35,150,1487.8,0.13,3,Normal,55,13,13,17,178,276,0.19,1212,0.81,1100,112,25,3,3,-14,95,80,16,16,3,273,1210,990,969.4,20.6,0.863,0.648,0.0315,1.51,0.0735,4,0.3,1.81,0.0881,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2007-05-31,2006,8,35,151,1459.5,0.13,3,Normal,55,13,13,17,178,276,0.19,1183,0.81,1100,83,19,2,3,-15,74,74,15,16,2,252,1210,990,969.4,20.6,0.852,0.648,0.0314,1.5,0.0727,4,0.3,1.8,0.0872,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2007-06-01,2006,9,35,152,1431.3,0.14,3,Normal,53,12,12,13,120,210,0.15,1221,0.85,1100,121,27,4,4,-9,95,80,16,16,4,215,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2007-06-02,2006,9,35,153,1403.5,0.14,3,Normal,53,12,12,13,120,210,0.15,1193,0.85,1100,93,21,3,3,-10,76,74,15,15,3,196,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2007-06-03,2006,9,36,154,1363.7,0.15,3,Normal,53,12,12,13,120,210,0.15,1154,0.85,1100,54,12,2,2,-11,49,65,14,14,2,169,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0708,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2007-06-04,2006,9,36,155,1312.6,0.16,3,Normal,53,12,12,13,120,210,0.16,1103,0.84,1100,3,1,0,0,-13,15,54,12,12,0,135,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2007-06-05,2006,9,36,156,1268.3,0.16,3,Normal,53,12,12,13,120,210,0.17,1058,0.83,1058,0,0,0,0,-13,13,53,12,12,0,133,1140,990,968.7,21.3,0.75,0.554,0.0261,1.3,0.0614,4,0.292,1.6,0.0751,19.7,0.954,0.98,0.935,48.7,47.7,191,4580
2007-06-06,2006,9,36,157,1224.8,0.17,3,Normal,53,12,12,13,120,210,0.17,1015,0.83,1015,0,0,0,0,-13,13,53,12,12,0,133,1090,990,968.6,21.4,0.686,0.456,0.0213,1.14,0.0534,4,0.283,1.43,0.0666,20,0.955,0.98,0.936,47.4,46.5,186,4460
2007-06-07,2006,9,36,158,1187.8,0.17,3,Normal,53,12,12,13,120,210,0.18,977.9,0.82,977.9,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.632,0.412,0.0192,1.04,0.0486,4,0.273,1.32,0.0612,20.2,0.955,0.98,0.936,46.2,45.3,181,4350
2007-06-08,2006,9,36,159,1151.6,0.18,3,Normal,53,12,12,13,120,210,0.18,941.6,0.82,941.6,0,0,0,0,-13,13,53,12,12,0,133,1020,990,968.4,21.6,0.587,0.395,0.0183,0.982,0.0454,4,0.26,1.24,0.0575,20.4,0.955,0.98,0.936,44.9,44,176,4230
2007-06-09,2006,9,36,160,1121.5,0.18,3,Normal,53,12,12,13,120,210,0.19,911.5,0.81,911.5,0,0,0,0,-13,13,53,12,12,0,133,988,990,968.3,21.7,0.56,0.38,0.0175,0.94,0.0433,4,0.25,1.19,0.0548,20.5,0.955,0.98,0.936,43.8,42.9,172,4120
2007-06-10,2006,9,37,161,1091.9,0.19,3,Normal,53,12,12,13,120,210,0.19,881.9,0.81,881.9,0,0,0,0,-13,13,53,12,12,0,133,959,990,968.2,21.8,0.533,0.366,0.0168,0.899,0.0412,4,0.24,1.14,0.0522,20.7,0.955,0.98,0.936,42.7,41.8,167,4010
2007-06-11,2006,9,37,162,1062.9,0.19,3,Normal,53,12,12,13,120,210,0.2,852.9,0.8,852.9,0,0,0,0,-13,13,53,12,12,0,133,930,990,968.1,21.9,0.506,0.352,0.0161,0.858,0.0392,4,0.23,1.09,0.0497,20.8,0.954,0.979,0.934,41.5,40.7,163,3900
2007-06-12,2006,9,37,163,1039.6,0.2,3,Normal,53,12,12,13,120,210,0.2,829.6,0.8,829.6,0,0,0,0,-13,13,53,12,12,0,133,907,990,968,22,0.485,0.341,0.0155,0.825,0.0376,4,0.222,1.05,0.0477,20.9,0.954,0.977,0.932,40.6,39.7,159,3810
2007-06-13,2006,9,37,164,1016.7,0.2,3,Normal,53,12,12,13,120,210,0.21,806.7,0.79,806.7,0,0,0,0,-13,13,53,12,12,0,133,884,990,968,22,0.464,0.329,0.0149,0.793,0.036,4,0.215,1.01,0.0457,21,0.953,0.975,0.929,39.7,38.7,155,3710
2007-06-14,2006,9,37,165,994.27,0.21,3,Normal,53,12,12,13,120,210,0.21,784.3,0.79,784.3,0,0,0,0,-13,13,53,12,12,0,133,861,990,967.9,22.1,0.443,0.319,0.0144,0.762,0.0344,3,0.289,1.05,0.0475,21.1,0.956,0.98,0.937,51.7,48.2,145,3470
2007-06-15,2006,9,37,166,972.31,0.21,3,Normal,53,12,12,13,120,210,0.22,762.3,0.78,762.3,0,0,0,0,-13,13,53,12,12,0,133,839,990,967.8,22.2,0.423,0.308,0.0139,0.731,0.0329,3,0.283,1.01,0.0457,21.2,0.957,0.98,0.937,50.5,48.2,145,3470
2007-06-16,2006,9,37,167,955.56,0.22,3,Normal,53,12,12,13,120,210,0.22,745.6,0.78,745.6,0,0,0,0,-13,13,53,12,12,0,133,823,990,967.7,22.3,0.408,0.299,0.0134,0.707,0.0317,3,0.278,0.985,0.0442,21.3,0.957,0.98,0.938,49.6,48.2,145,3470
2007-06-17,2006,9,38,168,939.13,0.22,3,Normal,53,12,12,13,120,210,0.22,729.1,0.78,729.1,0,0,0,0,-13,13,53,12,12,0,133,806,990,967.7,22.3,0.393,0.288,0.0129,0.681,0.0305,3,0.271,0.952,0.0426,21.4,0.957,0.98,0.937,48.8,47.8,143,3440
2007-06-18,2006,9,38,169,923.03,0.23,3,Normal,53,12,12,13,120,210,0.23,713,0.77,713,0,0,0,0,-13,13,53,12,12,0,133,790,990,967.6,22.4,0.378,0.277,0.0124,0.655,0.0293,3,0.263,0.919,0.041,21.5,0.957,0.98,0.937,47.9,47,141,3380
2007-06-19,2006,9,38,170,907.28,0.23,3,Normal,53,12,12,13,120,210,0.23,697.3,0.77,697.3,0,0,0,0,-13,13,53,12,12,0,133,774,990,967.5,22.5,0.367,0.267,0.0119,0.633,0.0282,3,0.256,0.89,0.0396,21.6,0.957,0.98,0.937,47.1,46.1,138,3320
2007-06-20,2006,9,38,171,891.9,0.24,3,Normal,53,12,12,13,120,210,0.23,681.9,0.77,681.9,0,0,0,0,-13,13,53,12,12,0,133,759,990,967.5,22.5,0.358,0.257,0.0114,0.614,0.0273,3,0.249,0.864,0.0383,21.7,0.957,0.98,0.937,46.2,45.3,136,3260
2007-06-21,2006,9,38,172,876.92,0.24,3,Normal,53,12,12,13,120,210,0.24,666.9,0.76,666.9,0,0,0,0,-13,13,53,12,12,0,133,744,990,967.4,22.6,0.349,0.247,0.0109,0.596,0.0264,3,0.243,0.838,0.0371,21.8,0.956,0.98,0.937,45.4,44.5,133,3200
2007-06-22,2006,9,38,173,862.36,0.24,3,Normal,53,12,12,13,120,210,0.24,652.4,0.76,652.4,0,0,0,0,-13,13,53,12,12,0,133,729,990,967.3,22.7,0.341,0.237,0.0105,0.578,0.0255,3,0.236,0.814,0.0359,21.8,0.956,0.98,0.937,44.5,43.6,131,3140
2007-06-23,2006,9,38,174,848.27,0.25,3,Normal,53,12,12,13,120,210,0.25,638.3,0.75,638.3,0,0,0,0,-13,13,53,12,12,0,133,715,990,967.3,22.7,0.333,0.227,0.01,0.56,0.0247,3,0.23,0.79,0.0348,21.9,0.955,0.98,0.936,43.7,42.8,128,3080
2007-06-24,2006,9,39,175,834.68,0.25,3,Normal,53,12,12,13,120,210,0.25,624.7,0.75,624.7,0,0,0,0,-13,13,53,12,12,0,133,702,990,967.2,22.8,0.325,0.218,0.00959,0.544,0.0239,3,0.224,0.767,0.0337,22,0.955,0.98,0.936,42.9,42,126,3030
2007-06-25,2006,9,39,176,825.32,0.26,3,Normal,53,12,12,13,120,210,0.25,615.3,0.75,615.3,0,0,0,0,-13,13,53,12,12,0,133,692,990,967.2,22.8,0.32,0.212,0.0093,0.532,0.0233,3,0.219,0.751,0.033,22,0.955,0.98,0.936,42.3,41.5,124,2990
2007-06-26,2006,9,39,177,816.28,0.26,3,Normal,53,12,12,13,120,210,0.26,606.3,0.74,606.3,0,0,0,0,-13,13,53,12,12,0,133,683,990,967.2,22.8,0.315,0.206,0.00902,0.521,0.0228,3,0.215,0.736,0.0322,22.1,0.954,0.98,0.935,41.8,41,123,2950
2007-06-27,2006,9,39,178,807.58,0.26,3,Normal,53,12,12,13,120,210,0.26,597.6,0.74,597.6,0,0,0,0,-13,13,53,12,12,0,133,675,990,967.1,22.9,0.31,0.2,0.00875,0.51,0.0223,3,0.211,0.721,0.0315,22.1,0.954,0.979,0.934,41.3,40.4,121,2910
2007-06-28,2006,9,39,179,799.28,0.27,3,Normal,53,12,12,13,120,210,0.26,589.3,0.74,589.3,0,0,0,0,-13,13,53,12,12,0,133,666,990,967.1,22.9,0.305,0.195,0.0085,0.5,0.0218,3,0.208,0.707,0.0309,22.2,0.953,0.978,0.932,40.8,39.9,120,2870
2007-06-29,2006,9,39,180,791.42,0.27,3,Normal,53,12,12,13,120,210,0.27,581.4,0.73,581.4,0,0,0,0,-13,13,53,12,12,0,133,658,990,967.1,22.9,0.301,0.189,0.00826,0.49,0.0214,3,0.204,0.694,0.0303,22.2,0.953,0.977,0.931,40.3,39.3,118,2830
2007-06-30,2006,9,39,181,784.11,0.27,3,Normal,53,12,12,13,120,210,0.27,574.1,0.73,574.1,0,0,0,0,-13,13,53,12,12,0,133,651,990,967,23,0.297,0.185,0.00803,0.481,0.0209,3,0.201,0.682,0.0297,22.3,0.952,0.976,0.929,39.8,38.9,117,2800
2007-07-01,2006,10,40,182,777.5,0.28,3,Normal,50,10,9,9,108,186,0.24,591.5,0.76,591.5,0,0,0,0,-9,9,50,10,9,0,117,661,990,967,23,0.302,0.196,0.00853,0.498,0.0217,3,0.209,0.707,0.0307,22.3,0.954,0.978,0.933,41.1,40.2,121,2890
2007-07-02,2006,10,40,183,770.38,0.28,3,Normal,50,10,9,9,108,186,0.24,584.4,0.76,584.4,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.00831,0.489,0.0213,3,0.205,0.695,0.0302,22.3,0.953,0.977,0.932,40.6,39.7,119,2860
2007-07-03,2006,10,40,184,762.45,0.28,3,Normal,50,10,9,9,108,186,0.24,576.5,0.76,576.5,0,0,0,0,-9,9,50,10,9,0,117,645,990,966.9,23.1,0.293,0.186,0.00807,0.479,0.0208,3,0.202,0.681,0.0296,22.4,0.953,0.976,0.93,40.2,39.2,118,2820
2007-07-04,2006,10,40,185,750.14,0.29,3,Normal,50,10,9,9,108,186,0.25,564.1,0.75,564.1,0,0,0,0,-9,9,50,10,9,0,117,633,990,966.9,23.1,0.286,0.178,0.0077,0.464,0.0201,3,0.196,0.661,0.0286,22.4,0.952,0.975,0.928,39.4,38.4,115,2760
2007-07-05,2006,10,40,186,738.93,0.3,3,Normal,50,10,9,9,108,186,0.25,552.9,0.75,552.9,0,0,0,0,-9,9,50,10,9,0,117,622,990,966.9,23.1,0.28,0.17,0.00736,0.45,0.0195,3,0.191,0.642,0.0277,22.5,0.951,0.973,0.925,38.7,37.6,113,2710
2007-07-06,2006,10,40,187,727.18,0.3,3,Normal,50,10,9,9,108,186,0.26,541.2,0.74,541.2,0,0,0,0,-9,9,50,10,9,0,117,610,990,966.8,23.2,0.273,0.163,0.00701,0.436,0.0188,3,0.186,0.622,0.0268,22.6,0.95,0.972,0.923,37.9,36.9,111,2650
2007-07-07,2006,10,40,188,715.42,0.31,3,Normal,50,10,9,9,108,186,0.26,529.4,0.74,529.4,0,0,0,0,-9,9,50,10,9,0,117,598,990,966.8,23.2,0.267,0.155,0.00666,0.421,0.0181,3,0.181,0.602,0.0259,22.6,0.949,0.97,0.921,37.2,36.1,108,2600
2007-07-08,2006,10,41,189,704.21,0.31,3,Normal,50,10,9,9,108,186,0.26,518.2,0.74,518.2,0,0,0,0,-9,9,50,10,9,0,117,587,990,966.7,23.3,0.26,0.147,0.00632,0.407,0.0175,3,0.176,0.583,0.025,22.7,0.948,0.97,0.92,36.5,35.4,106,2550
2007-07-09,2006,10,41,190,694.09,0.32,3,Normal,50,10,9,9,108,186,0.27,508.1,0.73,508.1,0,0,0,0,-9,9,50,10,9,0,117,577,990,966.7,23.3,0.254,0.14,0.00602,0.395,0.0169,3,0.171,0.566,0.0243,22.8,0.947,0.97,0.919,35.8,34.7,104,2500
2007-07-10,2006,10,41,191,683.43,0.32,3,Normal,50,10,9,9,108,186,0.27,497.4,0.73,497.4,0,0,0,0,-9,9,50,10,9,0,117,566,990,966.6,23.4,0.248,0.134,0.00573,0.382,0.0164,3,0.166,0.549,0.0235,22.8,0.946,0.97,0.918,35.1,34,102,2450
2007-07-11,2006,10,41,192,672.76,0.32,3,Normal,50,10,9,9,108,186,0.28,486.8,0.72,486.8,0,0,0,0,-9,9,50,10,9,0,117,556,990,966.6,23.4,0.242,0.129,0.0055,0.371,0.0159,2,0.271,0.642,0.0274,22.8,0.956,0.98,0.937,52,48.2,96.4,2310
2007-07-12,2006,10,41,193,663.74,0.33,3,Normal,50,10,9,9,108,186,0.28,477.7,0.72,477.7,0,0,0,0,-9,9,50,10,9,0,117,547,990,966.6,23.4,0.237,0.124,0.00531,0.362,0.0154,2,0.265,0.627,0.0267,22.8,0.957,0.98,0.937,51.1,48.2,96.4,2310
2007-07-13,2006,10,41,194,654.17,0.33,3,Normal,50,10,9,9,108,186,0.28,468.2,0.72,468.2,0,0,0,0,-9,9,50,10,9,0,117,537,990,966.5,23.5,0.232,0.12,0.00511,0.352,0.015,2,0.259,0.61,0.026,22.9,0.957,0.98,0.938,50.3,48.2,96.4,2310
2007-07-14,2006,10,41,195,644.6,0.34,3,Normal,50,10,9,9,108,186,0.29,458.6,0.71,458.6,0,0,0,0,-9,9,50,10,9,0,117,528,990,966.5,23.5,0.226,0.115,0.00491,0.342,0.0145,2,0.252,0.594,0.0252,22.9,0.958,0.98,0.938,49.4,48.2,96.4,2310
2007-07-15,2006,10,42,196,635.03,0.34,3,Normal,50,10,9,9,108,186,0.29,449,0.71,449,0,0,0,0,-9,9,50,10,9,0,117,518,990,966.4,23.6,0.221,0.111,0.00471,0.332,0.0141,2,0.246,0.577,0.0245,23,0.958,0.98,0.939,48.5,47.5,95,2280
2007-07-16,2006,10,42,197,626,0.35,3,Normal,50,10,9,9,108,186,0.3,440,0.7,440,0,0,0,0,-9,9,50,10,9,0,117,509,990,966.4,23.6,0.216,0.107,0.00452,0.322,0.0137,2,0.24,0.562,0.0238,23,0.957,0.98,0.938,47.6,46.6,93.3,2240
2007-07-17,2006,10,42,198,618.07,0.35,3,Normal,50,10,9,9,108,186,0.3,432.1,0.7,432.1,0,0,0,0,-9,9,50,10,9,0,117,501,990,966.4,23.6,0.212,0.103,0.00436,0.315,0.0133,2,0.234,0.549,0.0233,23.1,0.957,0.98,0.938,46.8,45.9,91.7,2200
2007-07-18,2006,10,42,199,609.6,0.35,3,Normal,50,10,9,9,108,186,0.3,423.6,0.69,423.6,0,0,0,0,-9,9,50,10,9,0,117,493,990,966.3,23.7,0.209,0.0989,0.00418,0.308,0.013,2,0.228,0.537,0.0227,23.1,0.956,0.98,0.937,45.9,45,90,2160
2007-07-19,2006,10,42,200,601.12,0.36,3,Normal,50,10,9,9,108,186,0.31,415.1,0.69,415.1,0,0,0,0,-9,9,50,10,9,0,117,484,990,966.3,23.7,0.206,0.0949,0.00401,0.301,0.0127,2,0.223,0.524,0.0221,23.2,0.956,0.98,0.937,45.1,44.2,88.4,2120
2007-07-20,2006,10,42,201,592.64,0.36,3,Normal,50,10,9,9,108,186,0.31,406.6,0.69,406.6,0,0,0,0,-9,9,50,10,9,0,117,476,990,966.3,23.7,0.203,0.0909,0.00383,0.294,0.0124,2,0.217,0.511,0.0215,23.2,0.955,0.98,0.936,44.2,43.3,86.7,2080
2007-07-21,2006,10,42,202,584.72,0.37,2,Mod_Wet,58,11,11,11,136,227,0.39,357.7,0.61,357.7,0,0,0,0,-11,11,58,11,11,0,147,438,990,966.2,23.8,0.19,0.0678,0.00285,0.258,0.0108,2,0.184,0.442,0.0186,23.3,0.95,0.974,0.925,38.9,37.8,75.7,1820
2007-07-22,2006,10,43,203,576.79,0.37,2,Mod_Wet,58,11,11,11,136,227,0.39,349.8,0.61,349.8,0,0,0,0,-11,11,58,11,11,0,147,430,990,966.2,23.8,0.187,0.0641,0.00269,0.251,0.0106,2,0.179,0.43,0.0181,23.4,0.949,0.972,0.922,38,37,73.9,1770
2007-07-23,2006,10,43,204,569.95,0.37,2,Mod_Wet,58,11,11,11,136,227,0.4,342.9,0.6,342.9,0,0,0,0,-11,11,58,11,11,0,147,423,990,966.2,23.8,0.185,0.0609,0.00255,0.246,0.0103,2,0.174,0.42,0.0176,23.4,0.948,0.97,0.919,37.3,36.2,72.4,1740
2007-07-24,2006,10,43,205,562.57,0.38,2,Mod_Wet,58,11,11,11,136,227,0.4,335.6,0.6,335.6,0,0,0,0,-11,11,58,11,11,0,147,416,990,966.1,23.9,0.182,0.0574,0.0024,0.24,0.01,2,0.169,0.409,0.0171,23.5,0.946,0.97,0.918,36.5,35.4,70.9,1700
2007-07-25,2006,10,43,206,555.18,0.38,2,Mod_Wet,58,11,11,11,136,227,0.41,328.2,0.59,328.2,0,0,0,0,-11,11,58,11,11,0,147,408,990,966.1,23.9,0.18,0.0539,0.00226,0.233,0.00977,2,0.164,0.398,0.0166,23.5,0.945,0.97,0.917,35.8,34.7,69.4,1660
2007-07-26,2006,10,43,207,547.8,0.38,2,Mod_Wet,58,11,11,11,136,227,0.41,320.8,0.59,320.8,0,0,0,0,-11,11,58,11,11,0,147,401,990,966.1,23.9,0.177,0.0504,0.00211,0.227,0.0095,2,0.159,0.386,0.0161,23.5,0.944,0.97,0.916,35,33.9,67.9,1630
2007-07-27,2006,10,43,208,540.97,0.39,2,Mod_Wet,58,11,11,11,136,227,0.42,314,0.58,314,0,0,0,0,-11,11,58,11,11,0,147,394,990,966,24,0.175,0.0472,0.00197,0.222,0.00925,2,0.154,0.376,0.0157,23.6,0.943,0.97,0.915,34.3,33.2,66.4,1590
2007-07-28,2006,10,43,209,534.13,0.39,2,Mod_Wet,58,11,11,11,136,227,0.42,307.1,0.57,307.1,0,0,0,0,-11,11,58,11,11,0,147,387,990,966,24,0.172,0.044,0.00183,0.216,0.00901,2,0.15,0.366,0.0152,23.6,0.942,0.97,0.914,33.5,32.5,65,1560
2007-07-29,2006,10,44,210,528.39,0.39,2,Mod_Wet,58,11,11,11,136,227,0.43,301.4,0.57,301.4,0,0,0,0,-11,11,58,11,11,0,147,381,990,966,24,0.17,0.0413,0.00172,0.211,0.0088,2,0.146,0.357,0.0149,23.7,0.941,0.97,0.913,32.9,31.9,63.9,1530
2007-07-30,2006,10,44,211,522.1,0.4,2,Mod_Wet,58,11,11,11,136,227,0.43,295.1,0.56,295.1,0,0,0,0,-11,11,58,11,11,0,147,375,990,965.9,24.1,0.168,0.0383,0.00159,0.206,0.00857,2,0.142,0.348,0.0145,23.7,0.94,0.97,0.912,32.2,31.3,62.5,1500
2007-07-31,2006,10,44,212,515.81,0.4,2,Mod_Wet,58,11,11,11,136,227,0.44,288.8,0.56,288.8,0,0,0,0,-11,11,58,11,11,0,147,369,990,965.9,24.1,0.166,0.0353,0.00147,0.201,0.00835,2,0.137,0.338,0.0141,23.7,0.939,0.97,0.91,31.6,30.6,61.2,1470
2007-08-01,2006,11,44,213,508.43,0.41,2,Mod_Wet,54,9,8,6,107,184,0.36,324.4,0.64,324.4,0,0,0,0,-6,6,54,9,8,0,113,395,990,965.9,24.1,0.175,0.0521,0.00216,0.227,0.00942,2,0.161,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.2,1660
2007-08-02,2006,11,44,214,501.59,0.41,2,Mod_Wet,54,9,8,6,107,184,0.37,317.6,0.63,317.6,0,0,0,0,-6,6,54,9,8,0,113,389,990,965.9,24.1,0.173,0.0489,0.00203,0.222,0.00918,2,0.157,0.378,0.0157,23.8,0.944,0.97,0.915,34.9,33.9,67.7,1630
2007-08-03,2006,11,44,215,494.21,0.42,2,Mod_Wet,54,9,8,6,107,184,0.37,310.2,0.63,310.2,0,0,0,0,-6,6,54,9,8,0,113,381,990,965.8,24.2,0.17,0.0454,0.00188,0.215,0.00891,2,0.152,0.367,0.0152,23.8,0.942,0.97,0.914,34.1,33.1,66.2,1590
2007-08-04,2006,11,44,216,486.82,0.42,2,Mod_Wet,54,9,8,6,107,184,0.38,302.8,0.62,302.8,0,0,0,0,-6,6,54,9,8,0,113,374,990,965.8,24.2,0.167,0.0419,0.00173,0.209,0.00865,2,0.147,0.356,0.0147,23.9,0.941,0.97,0.913,33.3,32.3,64.7,1550
2007-08-05,2006,11,45,217,479.99,0.43,2,Mod_Wet,54,9,8,6,107,184,0.38,296,0.62,296,0,0,0,0,-6,6,54,9,8,0,113,367,990,965.8,24.2,0.165,0.0387,0.0016,0.204,0.00841,2,0.142,0.346,0.0143,23.9,0.94,0.97,0.912,32.6,31.6,63.2,1520
2007-08-06,2006,11,45,218,473.15,0.43,2,Mod_Wet,54,9,8,6,107,184,0.39,289.1,0.61,289.1,0,0,0,0,-6,6,54,9,8,0,113,360,990,965.7,24.3,0.163,0.0355,0.00146,0.198,0.00816,2,0.138,0.336,0.0138,23.9,0.939,0.97,0.91,31.9,30.9,61.8,1480
2007-08-07,2006,11,45,219,467.41,0.43,2,Mod_Wet,54,9,8,6,107,184,0.39,283.4,0.61,283.4,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.161,0.0328,0.00135,0.193,0.00796,2,0.134,0.327,0.0135,24,0.937,0.97,0.909,31.2,30.3,60.6,1450
2007-08-08,2006,11,45,220,461.12,0.44,2,Mod_Wet,54,9,8,6,107,184,0.4,277.1,0.6,277.1,0,0,0,0,-6,6,54,9,8,0,113,348,990,965.7,24.3,0.158,0.0298,0.00123,0.188,0.00774,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.5,29.6,59.2,1420
2007-08-09,2006,11,45,221,454.83,0.44,2,Mod_Wet,54,9,8,6,107,184,0.41,270.8,0.59,270.8,0,0,0,0,-6,6,54,9,8,0,113,342,990,965.6,24.4,0.156,0.0268,0.0011,0.183,0.00751,2,0.125,0.308,0.0127,24,0.935,0.97,0.907,29.8,28.9,57.9,1390
2007-08-10,2006,11,45,222,448.54,0.45,2,Mod_Wet,54,9,8,6,107,184,0.41,264.5,0.59,264.5,0,0,0,0,-6,6,54,9,8,0,113,336,990,965.6,24.4,0.154,0.0239,0.000979,0.178,0.00729,2,0.121,0.299,0.0123,24.1,0.933,0.97,0.905,29.2,28.3,56.6,1360
2007-08-11,2006,11,45,223,442.8,0.45,2,Mod_Wet,54,9,8,6,107,184,0.42,258.8,0.58,258.8,0,0,0,0,-6,6,54,9,8,0,113,330,990,965.6,24.4,0.152,0.0212,0.000867,0.173,0.00709,2,0.117,0.29,0.0119,24.1,0.932,0.97,0.904,28.5,27.7,55.3,1330
2007-08-12,2006,11,46,224,437.06,0.45,2,Mod_Wet,54,9,8,6,107,184,0.42,253.1,0.58,253.1,0,0,0,0,-6,6,54,9,8,0,113,324,990,965.6,24.4,0.15,0.0184,0.000755,0.168,0.00689,2,0.113,0.282,0.0115,24.2,0.931,0.97,0.903,27.9,27.1,54.1,1300
2007-08-13,2006,11,46,225,432.41,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,248.4,0.57,248.4,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0169,0.00069,0.165,0.00675,2,0.11,0.275,0.0113,24.2,0.929,0.97,0.902,27.4,26.6,53.1,1270
2007-08-14,2006,11,46,226,427.22,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,243.2,0.57,243.2,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.000671,0.163,0.00665,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.8,26,52,1250
2007-08-15,2006,11,46,227,422.02,0.47,2,Mod_Wet,54,9,8,6,107,184,0.44,238,0.56,238,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.145,0.016,0.000652,0.161,0.00655,2,0.103,0.264,0.0108,24.2,0.926,0.97,0.898,26.2,25.4,50.8,1220
2007-08-16,2006,11,46,228,416.82,0.47,2,Mod_Wet,54,9,8,6,107,184,0.44,232.8,0.56,232.8,0,0,0,0,-6,6,54,9,8,0,113,304,990,965.5,24.5,0.143,0.0155,0.000634,0.158,0.00645,1,0.257,0.415,0.0169,24.1,0.957,0.98,0.938,52.7,48.2,48.2,1160
2007-08-17,2006,11,46,229,411.63,0.47,2,Mod_Wet,54,9,8,6,107,184,0.45,227.6,0.55,227.6,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0151,0.000615,0.156,0.00636,1,0.25,0.406,0.0165,24.1,0.958,0.98,0.939,51.6,48.2,48.2,1160
2007-08-18,2006,11,46,230,406.98,0.48,2,Mod_Wet,54,9,8,6,107,184,0.45,223,0.55,223,0,0,0,0,-6,6,54,9,8,0,113,294,990,965.4,24.6,0.139,0.0147,0.000598,0.154,0.00627,1,0.244,0.398,0.0162,24.2,0.958,0.98,0.939,50.7,48.2,48.2,1160
2007-08-19,2006,11,47,231,402.33,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,218.3,0.54,218.3,0,0,0,0,-6,6,54,9,8,0,113,289,990,965.4,24.6,0.138,0.0143,0.000582,0.152,0.00618,1,0.237,0.389,0.0158,24.2,0.958,0.98,0.939,49.6,48.2,48.2,1160
2007-08-20,2006,11,47,232,397.68,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,213.7,0.54,213.7,0,0,0,0,-6,6,54,9,8,0,113,285,990,965.4,24.6,0.136,0.0139,0.000565,0.15,0.00609,1,0.231,0.381,0.0155,24.2,0.957,0.98,0.938,48.6,47.6,47.6,1140
2007-08-21,2006,11,47,233,393.04,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,209,0.53,209,0,0,0,0,-6,6,54,9,8,0,113,280,990,965.4,24.6,0.134,0.0135,0.000549,0.148,0.006,1,0.225,0.373,0.0151,24.3,0.956,0.98,0.937,47.6,46.6,46.6,1120
2007-08-22,2006,11,47,234,388.39,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,204.4,0.53,204.4,0,0,0,0,-6,6,54,9,8,0,113,275,990,965.3,24.7,0.133,0.0131,0.000532,0.146,0.00591,1,0.218,0.364,0.0148,24.3,0.956,0.98,0.937,46.5,45.6,45.6,1090
2007-08-23,2006,11,47,235,384.83,0.5,2,Mod_Wet,54,9,8,6,107,184,0.48,200.8,0.52,200.8,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.131,0.0128,0.00052,0.144,0.00585,1,0.214,0.358,0.0145,24.3,0.955,0.98,0.936,45.7,44.8,44.8,1080
2007-08-24,2006,11,47,236,380.73,0.5,2,Mod_Wet,54,9,8,6,107,184,0.48,196.7,0.52,196.7,0,0,0,0,-6,6,54,9,8,0,113,268,990,965.3,24.7,0.13,0.0125,0.000505,0.142,0.00577,1,0.208,0.351,0.0142,24.3,0.954,0.98,0.935,44.8,43.9,43.9,1050
2007-08-25,2006,11,47,237,376.63,0.5,2,Mod_Wet,54,9,8,6,107,184,0.49,192.6,0.51,192.6,0,0,0,0,-6,6,54,9,8,0,113,264,990,965.3,24.7,0.129,0.0121,0.00049,0.141,0.00569,1,0.203,0.343,0.0139,24.4,0.953,0.98,0.934,43.9,43,43,1030
2007-08-26,2006,11,48,238,372.53,0.51,2,Mod_Wet,54,9,8,6,107,184,0.49,188.5,0.51,188.5,0,0,0,0,-6,6,54,9,8,0,113,260,990,965.3,24.7,0.127,0.0118,0.000476,0.139,0.00562,1,0.197,0.336,0.0136,24.4,0.952,0.98,0.933,42.9,42.1,42.1,1010
2007-08-27,2006,11,48,239,368.43,0.51,2,Mod_Wet,54,9,8,6,107,184,0.5,184.4,0.5,184.4,0,0,0,0,-6,6,54,9,8,0,113,255,990,965.2,24.8,0.126,0.0114,0.000462,0.137,0.00554,1,0.191,0.329,0.0133,24.4,0.95,0.98,0.931,42,41.2,41.2,988
2007-08-28,2006,11,48,240,364.32,0.51,2,Mod_Wet,54,9,8,6,107,184,0.51,180.3,0.49,180.3,0,0,0,0,-6,6,54,9,8,0,113,251,990,965.2,24.8,0.124,0.0111,0.000447,0.135,0.00546,1,0.186,0.321,0.013,24.5,0.949,0.978,0.929,41.1,40.2,40.2,964
2007-08-29,2006,11,48,241,360.22,0.52,2,Mod_Wet,54,9,8,6,107,184,0.51,176.2,0.49,176.2,0,0,0,0,-6,6,54,9,8,0,113,247,990,965.2,24.8,0.123,0.0107,0.000433,0.134,0.00538,1,0.18,0.314,0.0127,24.5,0.948,0.976,0.925,40.1,39.2,39.2,940
2007-08-30,2006,11,48,242,356.67,0.52,2,Mod_Wet,54,9,8,6,107,184,0.52,172.7,0.48,172.7,0,0,0,0,-6,6,54,9,8,0,113,244,990,965.2,24.8,0.122,0.0104,0.00042,0.132,0.00532,1,0.176,0.308,0.0124,24.5,0.947,0.975,0.923,39.3,38.3,38.3,919
2007-08-31,2006,11,48,243,353.11,0.52,2,Mod_Wet,54,9,8,6,107,184,0.52,169.1,0.48,169.1,0,0,0,0,-6,6,54,9,8,0,113,240,990,965.2,24.8,0.12,0.0101,0.000408,0.13,0.00525,1,0.171,0.301,0.0121,24.5,0.946,0.973,0.92,38.5,37.4,37.4,898
2007-09-01,2006,12,48,244,349.56,0.53,2,Mod_Wet,46,7,6,4,75,138,0.4,211.6,0.6,211.6,0,0,0,0,-4,4,46,7,6,0,79,271,990,965.1,24.9,0.131,0.0137,0.000553,0.145,0.00582,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.6,47.6,47.6,1140
2007-09-02,2006,12,49,245,344.36,0.53,2,Mod_Wet,46,7,6,4,75,138,0.4,206.4,0.6,206.4,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0133,0.000534,0.142,0.00573,1,0.221,0.364,0.0146,24.5,0.956,0.98,0.937,47.4,46.5,46.5,1120
2007-09-03,2006,12,49,246,339.72,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,201.7,0.59,201.7,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.000518,0.14,0.00564,1,0.215,0.355,0.0143,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
2007-09-04,2006,12,49,247,335.07,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,197.1,0.59,197.1,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.000502,0.138,0.00555,1,0.209,0.347,0.0139,24.6,0.954,0.98,0.935,45.3,44.4,44.4,1070
2007-09-05,2006,12,49,248,331.51,0.55,2,Mod_Wet,46,7,6,4,75,138,0.42,193.5,0.58,193.5,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0122,0.000489,0.137,0.00549,1,0.204,0.341,0.0137,24.6,0.953,0.98,0.934,44.5,43.6,43.6,1050
2007-09-06,2006,12,49,249,327.41,0.55,2,Mod_Wet,46,7,6,4,75,138,0.42,189.4,0.58,189.4,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000475,0.135,0.00541,1,0.198,0.333,0.0134,24.6,0.952,0.98,0.933,43.5,42.7,42.7,1020
2007-09-07,2006,12,49,250,323.31,0.56,2,Mod_Wet,46,7,6,4,75,138,0.43,185.3,0.57,185.3,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0115,0.00046,0.133,0.00533,1,0.193,0.326,0.013,24.7,0.95,0.98,0.931,42.6,41.7,41.7,1000
2007-09-08,2006,12,49,251,319.21,0.56,2,Mod_Wet,46,7,6,4,75,138,0.43,181.2,0.57,181.2,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0112,0.000446,0.131,0.00526,1,0.187,0.319,0.0127,24.7,0.949,0.98,0.93,41.6,40.8,40.8,979
2007-09-09,2006,12,50,252,315.11,0.56,2,Mod_Wet,46,7,6,4,75,138,0.44,177.1,0.56,177.1,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000432,0.13,0.00518,1,0.182,0.311,0.0124,24.7,0.948,0.978,0.927,40.7,39.8,39.8,955
2007-09-10,2006,12,50,253,311.55,0.57,2,Mod_Wet,46,7,6,4,75,138,0.44,173.6,0.56,173.6,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0105,0.000419,0.128,0.00512,1,0.177,0.305,0.0122,24.7,0.947,0.976,0.924,39.9,38.9,38.9,933
2007-09-11,2006,12,50,254,308,0.57,3,Normal,40,6,4,3,65,118,0.38,190,0.62,190,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000475,0.132,0.00527,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.9,43,43,1030
2007-09-12,2006,12,50,255,304.44,0.58,3,Normal,40,6,4,3,65,118,0.39,186.4,0.61,186.4,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00521,1,0.194,0.325,0.013,24.8,0.951,0.98,0.932,43,42.2,42.2,1010
2007-09-13,2006,12,50,256,300.89,0.58,3,Normal,40,6,4,3,65,118,0.39,182.9,0.61,182.9,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.95,0.98,0.931,42.2,41.4,41.4,993
2007-09-14,2006,12,50,257,297.33,0.59,3,Normal,40,6,4,3,65,118,0.4,179.3,0.6,179.3,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.011,0.000438,0.127,0.00508,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
2007-09-15,2006,12,50,258,294.87,0.59,3,Normal,40,6,4,3,65,118,0.4,176.9,0.6,176.9,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000429,0.126,0.00503,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.927,40.8,39.9,39.9,957
2007-09-16,2006,12,51,259,291.86,0.59,3,Normal,40,6,4,3,65,118,0.4,173.9,0.6,173.9,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0105,0.000419,0.125,0.00498,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40.1,39.1,39.1,939
2007-09-17,2006,12,51,260,288.86,0.6,3,Normal,40,6,4,3,65,118,0.41,170.9,0.59,170.9,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.113,0.0103,0.000409,0.124,0.00492,1,0.173,0.297,0.0118,24.8,0.946,0.975,0.922,39.4,38.4,38.4,921
2007-09-18,2006,12,51,261,285.85,0.6,3,Normal,40,6,4,3,65,118,0.41,167.8,0.59,167.8,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.01,0.000398,0.122,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2007-09-19,2006,12,51,262,282.84,0.61,3,Normal,40,6,4,3,65,118,0.42,164.8,0.58,164.8,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00976,0.000388,0.121,0.00481,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,885
2007-09-20,2006,12,51,263,279.83,0.61,3,Normal,40,6,4,3,65,118,0.42,161.8,0.58,161.8,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00951,0.000377,0.12,0.00476,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
2007-09-21,2006,12,51,264,276.82,0.62,3,Normal,40,6,4,3,65,118,0.43,158.8,0.57,158.8,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00925,0.000367,0.118,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,851
2007-09-22,2006,12,51,265,273.82,0.62,3,Normal,40,6,4,3,65,118,0.43,155.8,0.57,155.8,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00899,0.000357,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,835
2007-09-23,2006,12,52,266,270.81,0.63,3,Normal,40,6,4,3,65,118,0.44,152.8,0.56,152.8,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00874,0.000347,0.116,0.00459,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,818
2007-09-24,2006,12,52,267,268.35,0.63,3,Normal,40,6,4,3,65,118,0.44,150.3,0.56,150.3,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00853,0.000338,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2007-09-25,2006,12,52,268,265.89,0.63,3,Normal,40,6,4,3,65,118,0.44,147.9,0.56,147.9,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00832,0.00033,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
2007-09-26,2006,12,52,269,263.43,0.64,3,Normal,40,6,4,3,65,118,0.45,145.4,0.55,145.4,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.105,0.00811,0.000321,0.113,0.00446,1,0.139,0.251,0.00996,25,0.937,0.97,0.909,33.4,32.4,32.4,778
2007-09-27,2006,12,52,270,260.97,0.64,3,Normal,40,6,4,3,65,118,0.45,143,0.55,143,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.0079,0.000313,0.112,0.00442,1,0.136,0.247,0.00978,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2007-09-28,2006,12,52,271,258.5,0.65,3,Normal,40,6,4,3,65,118,0.46,140.5,0.54,140.5,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00769,0.000304,0.11,0.00437,1,0.132,0.243,0.0096,25,0.935,0.97,0.907,32.2,31.3,31.3,751
2007-09-29,2006,12,52,272,256.04,0.65,3,Normal,40,6,4,3,65,118,0.46,138,0.54,138,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00748,0.000296,0.109,0.00433,1,0.129,0.238,0.00943,25,0.934,0.97,0.906,31.7,30.7,30.7,737
2007-09-30,2006,12,53,273,253.58,0.66,3,Normal,40,6,4,3,65,118,0.47,135.6,0.54,135.6,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00727,0.000288,0.108,0.00428,1,0.126,0.234,0.00925,25.1,0.933,0.97,0.905,31.1,30.2,30.2,724
2007-10-01,2007,1,1,274,252.22,0.66,3,Normal,37,5,3,2,50,97,0.39,155.2,0.61,155.2,0,0,0,0,-2,2,37,5,3,0,52,200,990,964.7,25.3,0.106,0.00894,0.000354,0.115,0.00455,1,0.152,0.267,0.0106,25,0.941,0.97,0.913,35.8,34.8,34.8,834
2007-10-02,2007,1,1,275,252.49,0.66,3,Normal,37,5,3,2,50,97,0.38,155.5,0.62,155.5,0,0,0,0,-2,2,37,5,3,0,52,200,990,964.7,25.3,0.106,0.00897,0.000355,0.115,0.00456,1,0.152,0.268,0.0106,25,0.941,0.97,0.913,35.9,34.8,34.8,836
2007-10-03,2007,1,1,276,252.76,0.66,3,Normal,37,5,3,2,50,97,0.38,155.8,0.62,155.8,0,0,0,0,-2,2,37,5,3,0,52,201,990,964.7,25.3,0.106,0.00899,0.000355,0.115,0.00456,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,837
2007-10-04,2007,1,1,277,250.85,0.66,3,Normal,37,5,3,2,50,97,0.39,153.8,0.61,153.8,0,0,0,0,-2,2,37,5,3,0,52,199,990,964.7,25.3,0.106,0.00883,0.000349,0.115,0.00453,1,0.15,0.265,0.0105,25,0.94,0.97,0.912,35.5,34.4,34.4,827
2007-10-05,2007,1,1,278,248.93,0.67,3,Normal,37,5,3,2,50,97,0.39,151.9,0.61,151.9,0,0,0,0,-2,2,37,5,3,0,52,197,990,964.7,25.3,0.105,0.00866,0.000342,0.114,0.00449,1,0.148,0.261,0.0103,25,0.94,0.97,0.911,35.1,34,34,816
2007-10-06,2007,1,1,279,247.02,0.67,3,Normal,37,5,3,2,50,97,0.39,150,0.61,150,0,0,0,0,-2,2,37,5,3,0,52,195,990,964.7,25.3,0.104,0.0085,0.000336,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2007-10-07,2007,1,1,280,245.11,0.68,3,Normal,37,5,3,2,50,97,0.4,148.1,0.6,148.1,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.104,0.00834,0.000329,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,796
2007-10-08,2007,1,2,281,243.19,0.68,3,Normal,37,5,3,2,50,97,0.4,146.2,0.6,146.2,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00818,0.000323,0.111,0.00439,1,0.14,0.251,0.00991,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2007-10-09,2007,1,2,282,241.28,0.69,3,Normal,37,5,3,2,50,97,0.4,144.3,0.6,144.3,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00801,0.000316,0.11,0.00435,1,0.137,0.248,0.00977,25.1,0.937,0.97,0.909,33.3,32.3,32.3,775
2007-10-10,2007,1,2,283,239.36,0.69,3,Normal,37,5,3,2,50,97,0.41,142.4,0.59,142.4,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.102,0.00785,0.00031,0.11,0.00432,1,0.135,0.244,0.00963,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2007-10-11,2007,1,2,284,238,0.7,3,Normal,37,5,3,2,50,97,0.41,141,0.59,141,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00774,0.000305,0.109,0.00429,1,0.133,0.242,0.00953,25.1,0.935,0.97,0.907,32.5,31.5,31.5,757
2007-10-12,2007,1,2,285,236.08,0.7,3,Normal,37,5,3,2,50,97,0.41,139.1,0.59,139.1,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00757,0.000298,0.108,0.00426,1,0.13,0.238,0.00939,25.1,0.934,0.97,0.906,32,31.1,31.1,746
2007-10-13,2007,1,2,286,234.17,0.71,3,Normal,37,5,3,2,50,97,0.41,137.2,0.59,137.2,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.00741,0.000292,0.107,0.00422,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
2007-10-14,2007,1,2,287,232.25,0.71,3,Normal,37,5,3,2,50,97,0.42,135.3,0.58,135.3,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00725,0.000285,0.106,0.00419,1,0.125,0.231,0.00911,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2007-10-15,2007,1,3,288,230.34,0.72,3,Normal,37,5,3,2,50,97,0.42,133.3,0.58,133.3,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0985,0.00708,0.000279,0.106,0.00415,1,0.123,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2007-10-16,2007,1,3,289,228.43,0.73,3,Normal,37,5,3,2,50,97,0.42,131.4,0.57,131.4,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0978,0.00692,0.000272,0.105,0.00412,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.3,29.3,29.3,704
2007-10-17,2007,1,3,290,226.51,0.73,3,Normal,37,5,3,2,50,97,0.43,129.5,0.57,129.5,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0971,0.00676,0.000266,0.104,0.00408,1,0.117,0.221,0.0087,25.2,0.93,0.97,0.903,29.8,28.9,28.9,694
2007-10-18,2007,1,3,291,224.6,0.74,3,Normal,37,5,3,2,50,97,0.43,127.6,0.57,127.6,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0964,0.0066,0.000259,0.103,0.00405,1,0.115,0.218,0.00856,25.2,0.93,0.97,0.902,29.4,28.5,28.5,683
2007-10-19,2007,1,3,292,222.68,0.74,3,Normal,37,5,3,2,50,97,0.44,125.7,0.56,125.7,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00643,0.000253,0.102,0.00401,1,0.112,0.214,0.00842,25.2,0.929,0.97,0.901,28.9,28,28,673
2007-10-20,2007,1,3,293,220.77,0.75,3,Normal,37,5,3,2,50,97,0.44,123.8,0.56,123.8,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00627,0.000246,0.101,0.00398,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.5,27.6,27.6,662
2007-10-21,2007,1,3,294,219.4,0.76,3,Normal,37,5,3,2,50,97,0.44,122.4,0.56,122.4,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0946,0.00615,0.000241,0.101,0.00395,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
