date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-10-22,2007,1,4,295,218.04,0.76,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00604,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,27,27,647
2007-10-23,2007,1,4,296,216.67,0.77,3,Normal,37,5,3,2,50,97,0.45,119.7,0.55,119.7,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00592,0.000232,0.0996,0.0039,1,0.104,0.204,0.00799,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2007-10-24,2007,1,4,297,216.39,0.77,3,Normal,37,5,3,2,50,97,0.45,119.4,0.55,119.4,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.0059,0.000231,0.0994,0.0039,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2007-10-25,2007,1,4,298,215.57,0.77,3,Normal,37,5,3,2,50,97,0.45,118.6,0.55,118.6,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00583,0.000229,0.0991,0.00388,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2007-10-26,2007,1,4,299,218.04,0.76,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00604,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,27,27,647
2007-10-27,2007,1,4,300,221.04,0.75,3,Normal,37,5,3,2,50,97,0.44,124,0.56,124,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0952,0.00629,0.000247,0.101,0.00398,1,0.11,0.211,0.0083,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2007-10-28,2007,1,4,301,219.68,0.76,3,Normal,37,5,3,2,50,97,0.44,122.7,0.56,122.7,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00618,0.000242,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2007-10-29,2007,1,5,302,221.04,0.75,3,Normal,37,5,3,2,50,97,0.44,124,0.56,124,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0952,0.00629,0.000247,0.101,0.00398,1,0.11,0.211,0.0083,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2007-10-30,2007,1,5,303,224.05,0.74,3,Normal,37,5,3,2,50,97,0.43,127,0.57,127,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00655,0.000257,0.103,0.00404,1,0.114,0.217,0.00852,25.2,0.929,0.97,0.902,29.2,28.4,28.4,680
2007-10-31,2007,1,5,304,222.68,0.74,3,Normal,37,5,3,2,50,97,0.44,125.7,0.56,125.7,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00643,0.000253,0.102,0.00401,1,0.112,0.214,0.00842,25.2,0.929,0.97,0.901,28.9,28,28,673
2007-11-01,2007,2,5,305,222.41,0.74,3,Normal,36,5,3,2,47,93,0.42,129.4,0.58,129.4,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0967,0.00675,0.000265,0.103,0.00406,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
2007-11-02,2007,2,5,306,223.23,0.74,3,Normal,36,5,3,2,47,93,0.42,130.2,0.58,130.2,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.097,0.00682,0.000268,0.104,0.00408,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2007-11-03,2007,2,5,307,221.32,0.75,3,Normal,36,5,3,2,47,93,0.42,128.3,0.58,128.3,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0963,0.00666,0.000261,0.103,0.00404,1,0.116,0.219,0.00859,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2007-11-04,2007,2,5,308,219.95,0.76,3,Normal,36,5,3,2,47,93,0.42,127,0.58,127,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0959,0.00654,0.000257,0.102,0.00402,1,0.114,0.216,0.00849,25.3,0.929,0.97,0.901,29.2,28.4,28.4,681
2007-11-05,2007,2,6,309,218.58,0.76,3,Normal,36,5,3,2,47,93,0.42,125.6,0.57,125.6,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0954,0.00642,0.000252,0.102,0.00399,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.9,28,28,673
2007-11-06,2007,2,6,310,219.4,0.76,3,Normal,36,5,3,2,47,93,0.42,126.4,0.58,126.4,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0957,0.00649,0.000255,0.102,0.00401,1,0.113,0.215,0.00845,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
2007-11-07,2007,2,6,311,223.5,0.74,3,Normal,36,5,3,2,47,93,0.42,130.5,0.58,130.5,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0971,0.00684,0.000269,0.104,0.00408,1,0.119,0.223,0.00874,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
2007-11-08,2007,2,6,312,225.42,0.73,3,Normal,36,5,3,2,47,93,0.41,132.4,0.59,132.4,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0978,0.00701,0.000275,0.105,0.00412,1,0.121,0.226,0.00888,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2007-11-09,2007,2,6,313,222.41,0.74,3,Normal,36,5,3,2,47,93,0.42,129.4,0.58,129.4,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0967,0.00675,0.000265,0.103,0.00406,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
2007-11-10,2007,2,6,314,219.95,0.76,3,Normal,36,5,3,2,47,93,0.42,127,0.58,127,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0959,0.00654,0.000257,0.102,0.00402,1,0.114,0.216,0.00849,25.3,0.929,0.97,0.901,29.2,28.4,28.4,681
2007-11-11,2007,2,6,315,217.49,0.77,3,Normal,36,5,3,2,47,93,0.43,124.5,0.57,124.5,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.095,0.00633,0.000248,0.101,0.00397,1,0.111,0.212,0.00831,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2007-11-12,2007,2,7,316,216.12,0.77,3,Normal,36,5,3,2,47,93,0.43,123.1,0.57,123.1,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0945,0.00622,0.000244,0.101,0.00395,1,0.109,0.209,0.00821,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2007-11-13,2007,2,7,317,214.21,0.78,3,Normal,36,5,3,2,47,93,0.43,121.2,0.57,121.2,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00392,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.9,27,27,648
2007-11-14,2007,2,7,318,214.48,0.78,3,Normal,36,5,3,2,47,93,0.43,121.5,0.57,121.5,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0939,0.00608,0.000238,0.1,0.00392,1,0.106,0.207,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2007-11-15,2007,2,7,319,215.3,0.77,3,Normal,36,5,3,2,47,93,0.43,122.3,0.57,122.3,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0942,0.00615,0.000241,0.1,0.00393,1,0.108,0.208,0.00815,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2007-11-16,2007,2,7,320,216.12,0.77,3,Normal,36,5,3,2,47,93,0.43,123.1,0.57,123.1,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0945,0.00622,0.000244,0.101,0.00395,1,0.109,0.209,0.00821,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2007-11-17,2007,2,7,321,216.39,0.77,3,Normal,36,5,3,2,47,93,0.43,123.4,0.57,123.4,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0946,0.00624,0.000245,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.5,27.5,661
2007-11-18,2007,2,7,322,214.48,0.78,3,Normal,36,5,3,2,47,93,0.43,121.5,0.57,121.5,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0939,0.00608,0.000238,0.1,0.00392,1,0.106,0.207,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2007-11-19,2007,2,8,323,212.57,0.78,3,Normal,36,5,3,2,47,93,0.44,119.6,0.56,119.6,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0933,0.00591,0.000232,0.0992,0.00389,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2007-11-20,2007,2,8,324,212.84,0.78,3,Normal,36,5,3,2,47,93,0.44,119.8,0.56,119.8,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0934,0.00594,0.000233,0.0993,0.00389,1,0.104,0.204,0.00798,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2007-11-21,2007,2,8,325,214.75,0.78,4,Mod_Dry,29,4,2,2,30,67,0.31,147.8,0.69,147.8,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00831,0.000326,0.108,0.00425,1,0.142,0.25,0.00981,25.3,0.938,0.97,0.91,34.3,33.3,33.3,799
2007-11-22,2007,2,8,326,213.93,0.78,4,Mod_Dry,29,4,2,2,30,67,0.31,146.9,0.69,146.9,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0997,0.00824,0.000323,0.108,0.00423,1,0.141,0.249,0.00975,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
2007-11-23,2007,2,8,327,213.11,0.78,4,Mod_Dry,29,4,2,2,30,67,0.31,146.1,0.69,146.1,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00817,0.00032,0.108,0.00422,1,0.14,0.247,0.00969,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2007-11-24,2007,2,8,328,214.48,0.78,4,Mod_Dry,29,4,2,2,30,67,0.31,147.5,0.69,147.5,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0999,0.00829,0.000325,0.108,0.00424,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.909,34.3,33.2,33.2,798
2007-11-25,2007,2,8,329,215.85,0.77,4,Mod_Dry,29,4,2,2,30,67,0.31,148.8,0.69,148.8,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.0084,0.000329,0.109,0.00427,1,0.143,0.252,0.00989,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2007-11-26,2007,2,9,330,212.84,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,145.8,0.69,145.8,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0994,0.00815,0.000319,0.108,0.00421,1,0.139,0.247,0.00967,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2007-11-27,2007,2,9,331,214.75,0.78,4,Mod_Dry,29,4,2,2,30,67,0.31,147.8,0.69,147.8,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00831,0.000326,0.108,0.00425,1,0.142,0.25,0.00981,25.3,0.938,0.97,0.91,34.3,33.3,33.3,799
2007-11-28,2007,2,9,332,215.03,0.78,4,Mod_Dry,29,4,2,2,30,67,0.31,148,0.69,148,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00833,0.000327,0.108,0.00425,1,0.142,0.251,0.00983,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
2007-11-29,2007,2,9,333,212.57,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,145.6,0.69,145.6,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00812,0.000318,0.107,0.00421,1,0.139,0.246,0.00965,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2007-11-30,2007,2,9,334,209.56,0.79,4,Mod_Dry,29,4,2,2,30,67,0.32,142.6,0.68,142.6,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0982,0.00787,0.000308,0.106,0.00415,1,0.135,0.241,0.00944,25.3,0.936,0.97,0.907,33.1,32.1,32.1,770
2007-12-01,2007,3,9,335,210.38,0.79,5,Dry,26,4,3,2,24,59,0.28,151.4,0.72,151.4,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00862,0.000337,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2007-12-02,2007,3,9,336,214.48,0.78,5,Dry,26,4,3,2,24,59,0.28,155.5,0.72,155.5,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00897,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,843
2007-12-03,2007,3,10,337,219.68,0.76,5,Dry,26,4,3,2,24,59,0.27,160.7,0.73,160.7,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00941,0.000369,0.113,0.00445,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,872
2007-12-04,2007,3,10,338,223.23,0.74,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2007-12-05,2007,3,10,339,225.69,0.73,5,Dry,26,4,3,2,24,59,0.26,166.7,0.74,166.7,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00992,0.00039,0.116,0.00456,1,0.168,0.283,0.0111,25.2,0.944,0.974,0.919,38.8,37.8,37.8,907
2007-12-06,2007,3,10,340,227.06,0.73,5,Dry,26,4,3,2,24,59,0.26,168.1,0.74,168.1,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.117,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2007-12-07,2007,3,10,341,226.24,0.73,5,Dry,26,4,3,2,24,59,0.26,167.2,0.74,167.2,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00997,0.000392,0.116,0.00457,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,39,37.9,37.9,910
2007-12-08,2007,3,10,342,228.15,0.73,5,Dry,26,4,3,2,24,59,0.26,169.2,0.74,169.2,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
2007-12-09,2007,3,10,343,231.71,0.71,5,Dry,26,4,3,2,24,59,0.26,172.7,0.74,172.7,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.2,39.3,39.3,943
2007-12-10,2007,3,11,344,234.17,0.71,5,Dry,26,4,3,2,24,59,0.25,175.2,0.75,175.2,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,958
2007-12-11,2007,3,11,345,237.18,0.7,5,Dry,26,4,3,2,24,59,0.25,178.2,0.75,178.2,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.7,40.7,976
2007-12-12,2007,3,11,346,240.18,0.69,5,Dry,26,4,3,2,24,59,0.25,181.2,0.75,181.2,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.00044,0.122,0.00482,1,0.187,0.309,0.0122,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2007-12-13,2007,3,11,347,242.64,0.69,5,Dry,26,4,3,2,24,59,0.24,183.6,0.76,183.6,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000448,0.123,0.00487,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.8,41.9,41.9,1010
2007-12-14,2007,3,11,348,244.01,0.68,5,Dry,26,4,3,2,24,59,0.24,185,0.76,185,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.3,42.3,1010
2007-12-15,2007,3,11,349,245.93,0.68,5,Dry,26,4,3,2,24,59,0.24,186.9,0.76,186.9,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1020
2007-12-16,2007,3,11,350,247.84,0.67,5,Dry,26,4,3,2,24,59,0.24,188.8,0.76,188.8,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000466,0.126,0.00496,1,0.197,0.323,0.0128,25,0.951,0.98,0.932,44,43.1,43.1,1040
2007-12-17,2007,3,12,351,249.21,0.67,5,Dry,26,4,3,2,24,59,0.24,190.2,0.76,190.2,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000471,0.126,0.00499,1,0.199,0.326,0.0129,25,0.952,0.98,0.933,44.3,43.5,43.5,1040
2007-12-18,2007,3,12,352,251.67,0.66,5,Dry,26,4,3,2,24,59,0.23,192.7,0.77,192.7,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2007-12-19,2007,3,12,353,254.13,0.66,5,Dry,26,4,3,2,24,59,0.23,195.1,0.77,195.1,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2007-12-20,2007,3,12,354,256.59,0.65,5,Dry,26,4,3,2,24,59,0.23,197.6,0.77,197.6,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0125,0.000496,0.129,0.00512,1,0.209,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2007-12-21,2007,3,12,355,259.05,0.65,5,Dry,26,4,3,2,24,59,0.23,200.1,0.77,200.1,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000505,0.131,0.00517,1,0.213,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2007-12-22,2007,3,12,356,261.51,0.64,5,Dry,26,4,3,2,24,59,0.23,202.5,0.77,202.5,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000513,0.132,0.00521,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.2,46.3,46.3,1110
2007-12-23,2007,3,12,357,263.97,0.64,5,Dry,26,4,3,2,24,59,0.22,205,0.78,205,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000522,0.133,0.00526,1,0.219,0.352,0.0139,24.9,0.956,0.98,0.936,47.8,46.9,46.9,1120
2007-12-24,2007,3,13,358,266.98,0.63,5,Dry,26,4,3,2,24,59,0.22,208,0.78,208,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2007-12-25,2007,3,13,359,267.8,0.63,5,Dry,26,4,3,2,24,59,0.22,208.8,0.78,208.8,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00533,1,0.224,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1150
2007-12-26,2007,3,13,360,268.62,0.63,5,Dry,26,4,3,2,24,59,0.22,209.6,0.78,209.6,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000538,0.135,0.00534,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.9,47.9,47.9,1150
2007-12-27,2007,3,13,361,272.72,0.62,5,Dry,26,4,3,2,24,59,0.22,213.7,0.78,213.7,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000552,0.137,0.00542,1,0.231,0.368,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2007-12-28,2007,3,13,362,276.28,0.62,5,Dry,26,4,3,2,24,59,0.21,217.3,0.79,217.3,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000564,0.138,0.00548,1,0.236,0.374,0.0148,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2007-12-29,2007,3,13,363,279.83,0.61,5,Dry,26,4,3,2,24,59,0.21,220.8,0.79,220.8,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000577,0.14,0.00555,1,0.241,0.38,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2007-12-30,2007,3,13,364,283.39,0.61,5,Dry,26,4,3,2,24,59,0.21,224.4,0.79,224.4,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000589,0.141,0.00561,1,0.245,0.387,0.0154,24.8,0.959,0.98,0.94,52.3,48.2,48.2,1160
2007-12-31,2007,3,14,365,286.94,0.6,5,Dry,26,4,3,2,24,59,0.21,227.9,0.79,227.9,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.000601,0.143,0.00568,2,0.0964,0.239,0.00951,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1200
2008-01-01,2007,4,14,1,290.5,0.6,5,Dry,29,5,4,2,33,73,0.25,217.5,0.75,217.5,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0142,0.000566,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2008-01-02,2007,4,14,2,294.05,0.59,5,Dry,29,5,4,2,33,73,0.25,221.1,0.75,221.1,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000579,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2008-01-03,2007,4,14,3,297.61,0.59,5,Dry,29,5,4,2,33,73,0.24,224.6,0.76,224.6,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0148,0.000591,0.143,0.0057,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
2008-01-04,2007,4,14,4,301.71,0.58,5,Dry,29,5,4,2,33,73,0.24,228.7,0.76,228.7,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000605,0.145,0.00577,2,0.0969,0.242,0.00963,24.8,0.923,0.97,0.895,25.7,24.9,49.9,1200
2008-01-05,2007,4,14,5,305.81,0.58,5,Dry,29,5,4,2,33,73,0.24,232.8,0.76,232.8,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0155,0.00062,0.147,0.00585,2,0.0996,0.246,0.00982,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
2008-01-06,2007,4,14,6,311,0.57,5,Dry,29,5,4,2,33,73,0.23,238,0.77,238,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000638,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,51.9,1250
2008-01-07,2007,4,15,7,315.65,0.56,5,Dry,29,5,4,2,33,73,0.23,242.7,0.77,242.7,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000654,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2008-01-08,2007,4,15,8,319.75,0.56,5,Dry,29,5,4,2,33,73,0.23,246.8,0.77,246.8,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.000669,0.153,0.00611,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,27,53.9,1290
2008-01-09,2007,4,15,9,324.95,0.55,5,Dry,29,5,4,2,33,73,0.23,251.9,0.78,251.9,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0179,0.000718,0.156,0.00624,2,0.113,0.268,0.0107,24.7,0.93,0.97,0.902,28.4,27.5,55.1,1320
2008-01-10,2007,4,15,10,333.43,0.54,5,Dry,29,5,4,2,33,73,0.22,260.4,0.78,260.4,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0219,0.000879,0.163,0.00653,2,0.118,0.281,0.0113,24.7,0.932,0.97,0.904,29.3,28.4,56.9,1370
2008-01-11,2007,4,15,11,340.26,0.54,5,Dry,29,5,4,2,33,73,0.21,267.3,0.79,267.3,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0251,0.00101,0.168,0.00676,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
2008-01-12,2007,4,15,12,346.55,0.53,5,Dry,29,5,4,2,33,73,0.21,273.6,0.79,273.6,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.145,0.0281,0.00113,0.174,0.00698,2,0.127,0.301,0.0121,24.6,0.934,0.97,0.906,30.8,29.9,59.7,1430
2008-01-13,2007,4,15,13,356.12,0.52,5,Dry,29,5,4,2,33,73,0.2,283.1,0.8,283.1,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0326,0.00131,0.181,0.00731,2,0.134,0.315,0.0127,24.5,0.936,0.97,0.908,31.9,30.9,61.8,1480
2008-01-14,2007,4,16,14,370.07,0.51,5,Dry,29,5,4,2,33,73,0.2,297.1,0.8,297.1,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.3,24.7,0.154,0.0392,0.00158,0.193,0.0078,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.8,1560
2008-01-15,2007,4,16,15,384.56,0.5,5,Dry,29,5,4,2,33,73,0.19,311.6,0.81,311.6,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0461,0.00187,0.205,0.00831,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35,34,67.9,1630
2008-01-16,2007,4,16,16,398.5,0.48,5,Dry,29,5,4,2,33,73,0.18,325.5,0.82,325.5,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0526,0.00214,0.216,0.0088,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.8,1700
2008-01-17,2007,4,16,17,414.64,0.47,5,Dry,29,5,4,2,33,73,0.18,341.6,0.82,341.6,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0603,0.00246,0.23,0.00937,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.921,38.3,37.2,74.4,1790
2008-01-18,2007,4,16,18,436.24,0.45,5,Dry,29,5,4,2,33,73,0.17,363.2,0.83,363.2,0,0,0,0,-2,2,29,5,4,0,35,401,990,965.6,24.4,0.177,0.0704,0.00288,0.248,0.0101,2,0.188,0.435,0.0178,24,0.95,0.977,0.929,40.6,39.7,79.4,1910
2008-01-19,2007,4,16,19,458.39,0.44,5,Dry,29,5,4,2,33,73,0.16,385.4,0.84,385.4,0,0,0,0,-2,2,29,5,4,0,35,423,990,965.7,24.3,0.185,0.0809,0.00332,0.266,0.0109,2,0.203,0.469,0.0193,23.9,0.953,0.98,0.934,43,42.1,84.3,2020
2008-01-20,2007,4,16,20,483.27,0.42,5,Dry,29,5,4,2,33,73,0.15,410.3,0.85,410.3,0,0,0,0,-2,2,29,5,4,0,35,448,990,965.8,24.2,0.194,0.0926,0.00382,0.286,0.0118,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.937,45.6,44.7,89.4,2150
2008-01-21,2007,4,17,21,508.15,0.41,5,Dry,29,5,4,2,33,73,0.14,435.1,0.86,435.1,0,0,0,0,-2,2,29,5,4,0,35,473,990,965.9,24.1,0.203,0.104,0.00433,0.307,0.0127,2,0.236,0.543,0.0225,23.6,0.957,0.98,0.938,48.1,47.2,94.4,2260
2008-01-22,2007,4,17,22,531.39,0.39,5,Dry,29,5,4,2,33,73,0.14,458.4,0.86,458.4,0,0,0,0,-2,2,29,5,4,0,35,496,990,966,24,0.211,0.115,0.0048,0.326,0.0136,2,0.252,0.578,0.0241,23.4,0.958,0.98,0.938,50.4,48.2,96.4,2310
2008-01-23,2007,4,17,23,559.56,0.38,5,Dry,29,5,4,2,33,73,0.13,486.6,0.87,486.6,0,0,0,0,-2,2,29,5,4,0,35,525,990,966.1,23.9,0.225,0.129,0.00539,0.353,0.0148,3,0.161,0.515,0.0216,23.4,0.945,0.97,0.916,35.1,34.1,102,2450
2008-01-24,2007,4,17,24,591,0.36,5,Dry,29,5,4,2,33,73,0.12,518,0.88,518,0,0,0,0,-2,2,29,5,4,0,35,556,990,966.3,23.7,0.242,0.147,0.00619,0.39,0.0164,3,0.176,0.565,0.0238,23.2,0.948,0.97,0.92,37.2,36.1,108,2600
2008-01-25,2007,4,17,25,623.54,0.35,5,Dry,29,5,4,2,33,73,0.12,550.5,0.88,550.5,0,0,0,0,-2,2,29,5,4,0,35,589,990,966.4,23.6,0.261,0.169,0.00715,0.43,0.0182,3,0.19,0.62,0.0263,23,0.951,0.975,0.927,39.3,38.3,115,2760
2008-01-26,2007,4,17,26,654.44,0.33,5,Dry,29,5,4,2,33,73,0.11,581.4,0.89,581.4,0,0,0,0,-2,2,29,5,4,0,35,619,990,966.5,23.5,0.279,0.189,0.00807,0.468,0.0199,3,0.204,0.672,0.0286,22.8,0.953,0.979,0.933,41.3,40.5,121,2910
2008-01-27,2007,4,17,27,684.25,0.32,5,Dry,29,5,4,2,33,73,0.11,611.3,0.89,611.3,0,0,0,0,-2,2,29,5,4,0,35,649,990,966.6,23.4,0.295,0.209,0.00896,0.505,0.0216,3,0.218,0.722,0.0309,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
2008-01-28,2007,4,18,28,712.96,0.31,5,Dry,29,5,4,2,33,73,0.1,640,0.9,640,0,0,0,0,-2,2,29,5,4,0,35,678,990,966.8,23.2,0.312,0.228,0.00983,0.54,0.0232,3,0.23,0.771,0.0332,22.5,0.956,0.98,0.937,45,44.1,132,3170
2008-01-29,2007,4,18,29,742.22,0.29,5,Dry,29,5,4,2,33,73,0.098,669.2,0.9,669.2,0,0,0,0,-2,2,29,5,4,0,35,707,990,966.9,23.1,0.328,0.248,0.0107,0.576,0.0249,3,0.244,0.82,0.0355,22.3,0.957,0.98,0.938,46.7,45.8,137,3300
2008-01-30,2007,4,18,30,769.83,0.28,5,Dry,29,5,4,2,33,73,0.095,696.8,0.91,696.8,0,0,0,0,-2,2,29,5,4,0,35,735,990,967,23,0.344,0.266,0.0116,0.611,0.0265,3,0.256,0.867,0.0376,22.2,0.957,0.98,0.938,48.3,47.3,142,3410
2008-01-31,2007,4,18,31,788.43,0.27,5,Dry,29,5,4,2,33,73,0.093,715.4,0.91,715.4,0,0,0,0,-2,2,29,5,4,0,35,753,990,967.1,22.9,0.355,0.279,0.0122,0.634,0.0276,3,0.264,0.898,0.0391,22,0.957,0.98,0.938,49.3,48.2,145,3470
2008-02-01,2007,5,18,32,812.76,0.26,3,Normal,43,7,5,4,78,137,0.17,675.8,0.83,675.8,0,0,0,0,-4,4,43,7,5,0,82,731,990,967.2,22.8,0.342,0.252,0.011,0.594,0.026,3,0.247,0.841,0.0368,22,0.957,0.98,0.938,46.5,45.6,137,3280
2008-02-02,2007,5,18,33,840.44,0.25,3,Normal,43,7,5,4,78,137,0.16,703.4,0.84,703.4,0,0,0,0,-4,4,43,7,5,0,82,758,990,967.3,22.7,0.358,0.271,0.0119,0.628,0.0276,3,0.259,0.887,0.039,21.9,0.957,0.98,0.938,48.1,47.1,141,3390
2008-02-03,2007,5,18,34,870.63,0.24,3,Normal,43,7,5,4,78,137,0.16,733.6,0.84,733.6,0,0,0,0,-4,4,43,7,5,0,82,789,990,967.4,22.6,0.377,0.291,0.0129,0.668,0.0295,3,0.273,0.941,0.0416,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
2008-02-04,2007,5,19,35,902.85,0.23,3,Normal,43,7,5,4,78,137,0.15,765.9,0.85,765.9,0,0,0,0,-4,4,43,7,5,0,82,821,990,967.5,22.5,0.406,0.31,0.0138,0.716,0.0318,3,0.284,1,0.0445,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
2008-02-05,2007,5,19,36,936.81,0.22,3,Normal,43,7,5,4,78,137,0.15,799.8,0.85,799.8,0,0,0,0,-4,4,43,7,5,0,82,855,990,967.6,22.4,0.437,0.326,0.0146,0.764,0.0342,4,0.212,0.976,0.0437,21.4,0.953,0.976,0.93,40,39,156,3740
2008-02-06,2007,5,19,37,967.49,0.22,3,Normal,43,7,5,4,78,137,0.14,830.5,0.86,830.5,0,0,0,0,-4,4,43,7,5,0,82,885,990,967.8,22.2,0.466,0.341,0.0153,0.806,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.933,41.2,40.3,161,3870
2008-02-07,2007,5,19,38,1004.2,0.21,3,Normal,43,7,5,4,78,137,0.14,867.2,0.86,867.2,0,0,0,0,-4,4,43,7,5,0,82,922,990,967.9,22.1,0.499,0.359,0.0162,0.858,0.0388,4,0.235,1.09,0.0495,21,0.955,0.98,0.936,42.6,41.8,167,4010
2008-02-08,2007,5,19,39,1047.3,0.2,3,Normal,43,7,5,4,78,137,0.13,910.3,0.87,910.3,0,0,0,0,-4,4,43,7,5,0,82,965,990,968,22,0.539,0.38,0.0173,0.918,0.0418,4,0.25,1.17,0.0532,20.8,0.955,0.98,0.936,44.3,43.4,174,4170
2008-02-09,2007,5,19,40,1102.6,0.19,3,Normal,43,7,5,4,78,137,0.12,965.6,0.88,965.6,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.589,0.406,0.0187,0.995,0.0457,4,0.268,1.26,0.058,20.5,0.956,0.98,0.936,46.4,45.5,182,4370
2008-02-10,2007,5,19,41,1165.5,0.18,3,Normal,43,7,5,4,78,137,0.12,1028,0.88,1028,0,0,0,0,-4,4,43,7,5,0,82,1080,990,968.4,21.6,0.674,0.487,0.0226,1.16,0.0538,4,0.286,1.45,0.067,20.1,0.955,0.98,0.936,48.5,47.5,190,4560
2008-02-11,2007,5,20,42,1242.1,0.17,2,Mod_Wet,49,8,7,5,93,162,0.13,1080,0.87,1080,0,0,0,0,-5,5,49,8,7,0,98,1140,990,968.7,21.3,0.763,0.603,0.0283,1.37,0.064,4,0.296,1.66,0.0779,19.7,0.954,0.98,0.935,49.7,48.2,193,4630
2008-02-12,2007,5,20,43,1333.5,0.15,2,Mod_Wet,49,8,7,5,93,162,0.12,1172,0.88,1100,72,16,2,2,-3,55,65,10,9,2,148,1180,990,968.9,21.1,0.822,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2008-02-13,2007,5,20,44,1409.7,0.14,2,Mod_Wet,49,8,7,5,93,162,0.12,1248,0.89,1100,148,33,4,5,-1,107,82,12,12,4,200,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.933,48.8,47.8,191,4590
2008-02-14,2007,5,20,45,1462.6,0.13,2,Mod_Wet,49,8,7,5,93,162,0.11,1301,0.89,1100,201,45,6,6,1,143,94,14,13,6,236,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.3,47.3,189,4550
2008-02-15,2007,5,20,46,1516.4,0.13,2,Mod_Wet,49,8,7,5,93,162,0.11,1354,0.89,1100,254,51,8,8,3,184,100,16,15,8,277,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2008-02-16,2007,5,20,47,1577.6,0.12,2,Mod_Wet,49,8,7,5,93,162,0.1,1416,0.9,1100,316,51,9,10,4,242,100,17,17,9,335,1230,990,969.7,20.3,0.903,0.648,0.032,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2008-02-17,2007,5,20,48,1646.4,0.11,2,Mod_Wet,49,8,7,5,93,162,0.098,1484,0.9,1100,384,51,10,12,7,304,100,18,19,12,397,1240,990,970,20,0.911,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2008-02-18,2007,5,21,49,1716.4,0.1,2,Mod_Wet,49,8,7,5,93,162,0.094,1554,0.91,1100,454,51,10,14,9,370,100,18,21,14,463,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.0789,4,0.3,1.86,0.0941,18,0.951,0.98,0.932,46.1,45.1,181,4330
2008-02-19,2007,5,21,50,1794.3,0.097,2,Mod_Wet,49,8,7,5,93,162,0.09,1632,0.91,1100,532,51,10,16,11,444,100,18,23,16,537,1240,990,970.4,19.6,0.921,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.4,178,4270
2008-02-20,2007,5,21,51,1873.6,0.091,2,Mod_Wet,49,8,7,5,93,162,0.086,1712,0.91,1100,612,51,10,18,13,520,100,18,25,18,613,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2008-02-21,2007,5,21,52,1954.2,0.082,2,Mod_Wet,49,8,7,5,93,162,0.083,1792,0.92,1100,692,51,10,18,16,597,100,18,25,21,690,1240,990,971,19,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2008-02-22,2007,5,21,53,2028.8,0.074,2,Mod_Wet,49,8,7,5,93,162,0.08,1867,0.92,1100,767,51,10,18,18,670,100,18,25,23,763,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2008-02-23,2007,5,21,54,2089.8,0.068,2,Mod_Wet,49,8,7,5,93,162,0.077,1928,0.92,1100,828,51,10,18,20,729,100,18,25,25,822,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2008-02-24,2007,5,21,55,2144.3,0.064,2,Mod_Wet,49,8,7,5,93,162,0.075,1982,0.92,1100,882,51,10,18,21,782,100,18,25,26,875,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2008-02-25,2007,5,22,56,2191.8,0.06,2,Mod_Wet,49,8,7,5,93,162,0.074,2030,0.93,1100,930,51,10,18,23,828,100,18,25,28,921,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2008-02-26,2007,5,22,57,2232.4,0.057,2,Mod_Wet,49,8,7,5,93,162,0.073,2070,0.93,1100,970,51,10,18,24,867,100,18,25,29,960,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2008-02-27,2007,5,22,58,2265.7,0.054,2,Mod_Wet,49,8,7,5,93,162,0.071,2104,0.93,1100,1000,51,10,18,25,900,100,18,25,30,993,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2008-02-28,2007,5,22,59,2284.3,0.052,2,Mod_Wet,49,8,7,5,93,162,0.071,2122,0.93,1100,1020,51,10,18,26,917,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2008-02-29,2007,5,22,60,2302.9,0.051,2,Mod_Wet,49,8,7,5,93,162,0.07,2141,0.93,1100,1040,51,10,18,26,936,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2008-03-01,2007,6,22,61,2314.1,0.05,2,Mod_Wet,59,11,12,13,144,239,0.1,2075,0.9,1100,975,41,7,13,16,898,100,18,25,29,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2008-03-02,2007,6,22,62,2325.3,0.049,2,Mod_Wet,59,11,12,13,144,239,0.1,2086,0.9,1100,986,41,7,13,17,908,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2008-03-03,2007,6,23,63,2336.6,0.048,2,Mod_Wet,59,11,12,13,144,239,0.1,2098,0.9,1100,998,41,7,13,17,920,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3890
2008-03-04,2007,6,23,64,2340.3,0.048,2,Mod_Wet,59,11,12,13,144,239,0.1,2101,0.9,1100,1000,41,7,13,17,923,100,18,25,30,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2008-03-05,2007,6,23,65,2336.6,0.048,2,Mod_Wet,59,11,12,13,144,239,0.1,2098,0.9,1100,998,41,7,13,17,920,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3890
2008-03-06,2007,6,23,66,2332.8,0.048,2,Mod_Wet,59,11,12,13,144,239,0.1,2094,0.9,1100,994,41,7,13,17,916,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2008-03-07,2007,6,23,67,2329.1,0.049,2,Mod_Wet,59,11,12,13,144,239,0.1,2090,0.9,1100,990,41,7,13,17,912,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2008-03-08,2007,6,23,68,2325.3,0.049,2,Mod_Wet,59,11,12,13,144,239,0.1,2086,0.9,1100,986,41,7,13,17,908,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2008-03-09,2007,6,23,69,2321.6,0.049,2,Mod_Wet,59,11,12,13,144,239,0.1,2083,0.9,1100,983,41,7,13,16,906,100,18,25,29,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2008-03-10,2007,6,24,70,2310.4,0.05,2,Mod_Wet,59,11,12,13,144,239,0.1,2071,0.9,1100,971,41,7,13,16,894,100,18,25,29,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2008-03-11,2007,6,24,71,2299.2,0.051,2,Mod_Wet,59,11,12,13,144,239,0.1,2060,0.9,1100,960,41,7,13,16,883,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2008-03-12,2007,6,24,72,2288,0.052,2,Mod_Wet,59,11,12,13,144,239,0.1,2049,0.9,1100,949,41,7,13,15,873,100,18,25,28,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2008-03-13,2007,6,24,73,2276.8,0.053,2,Mod_Wet,59,11,12,13,144,239,0.1,2038,0.9,1100,938,41,7,13,15,862,100,18,25,28,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2008-03-14,2007,6,24,74,2265.7,0.054,2,Mod_Wet,59,11,12,13,144,239,0.1,2027,0.9,1100,927,41,7,13,15,851,100,18,25,28,995,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2008-03-15,2007,6,24,75,2254.6,0.055,2,Mod_Wet,59,11,12,13,144,239,0.11,2016,0.89,1100,916,41,7,13,14,841,100,18,25,27,985,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2008-03-16,2007,6,24,76,2243.4,0.056,2,Mod_Wet,59,11,12,13,144,239,0.11,2004,0.89,1100,904,41,7,13,14,829,100,18,25,27,973,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2008-03-17,2007,6,25,77,2232.4,0.057,2,Mod_Wet,59,11,12,13,144,239,0.11,1993,0.89,1100,893,41,7,13,14,818,100,18,25,27,962,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2008-03-18,2007,6,25,78,2221.3,0.058,2,Mod_Wet,59,11,12,13,144,239,0.11,1982,0.89,1100,882,41,7,13,13,808,100,18,25,26,952,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2008-03-19,2007,6,25,79,2210.2,0.059,2,Mod_Wet,59,11,12,13,144,239,0.11,1971,0.89,1100,871,41,7,13,13,797,100,18,25,26,941,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2008-03-20,2007,6,25,80,2199.2,0.06,2,Mod_Wet,59,11,12,13,144,239,0.11,1960,0.89,1100,860,41,7,13,13,786,100,18,25,26,930,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2008-03-21,2007,6,25,81,2180.8,0.061,3,Normal,49,9,9,9,107,183,0.084,1998,0.92,1100,898,51,9,16,18,804,100,18,25,27,911,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2008-03-22,2007,6,25,82,2162.5,0.062,3,Normal,49,9,9,9,107,183,0.085,1980,0.92,1100,880,51,9,16,17,787,100,18,25,26,894,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2008-03-23,2007,6,25,83,2144.3,0.064,3,Normal,49,9,9,9,107,183,0.085,1961,0.92,1100,861,51,9,16,17,768,100,18,25,26,875,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2008-03-24,2007,6,26,84,2126.1,0.065,3,Normal,49,9,9,9,107,183,0.086,1943,0.91,1100,843,51,9,16,16,751,100,18,25,25,858,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2008-03-25,2007,6,26,85,2115.2,0.066,3,Normal,49,9,9,9,107,183,0.086,1932,0.91,1100,832,51,9,16,16,740,100,18,25,25,847,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2008-03-26,2007,6,26,86,2104.3,0.067,3,Normal,49,9,9,9,107,183,0.087,1921,0.91,1100,821,51,9,16,16,729,100,18,25,25,836,1240,990,971.4,18.6,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.9,42,168,4030
2008-03-27,2007,6,26,87,2093.5,0.068,3,Normal,49,9,9,9,107,183,0.087,1910,0.91,1100,810,51,9,16,15,719,100,18,25,24,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2008-03-28,2007,6,26,88,2082.6,0.068,3,Normal,49,9,9,9,107,183,0.088,1900,0.91,1100,800,51,9,16,15,709,100,18,25,24,816,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2008-03-29,2007,6,26,89,2071.8,0.069,3,Normal,49,9,9,9,107,183,0.088,1889,0.91,1100,789,51,9,16,15,698,100,18,25,24,805,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2008-03-30,2007,6,26,90,2061,0.07,3,Normal,49,9,9,9,107,183,0.089,1878,0.91,1100,778,51,9,16,14,688,100,18,25,23,795,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2008-03-31,2007,6,27,91,2050.3,0.071,3,Normal,49,9,9,9,107,183,0.089,1867,0.91,1100,767,51,9,16,14,677,100,18,25,23,784,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2008-04-01,2007,7,27,92,2039.5,0.073,3,Normal,54,13,14,19,117,217,0.11,1822,0.89,1100,722,46,5,11,3,657,100,18,25,22,774,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2008-04-02,2007,7,27,93,2028.8,0.074,3,Normal,54,13,14,19,117,217,0.11,1812,0.89,1100,712,46,5,11,2,648,100,18,25,21,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2008-04-03,2007,7,27,94,2025.2,0.074,3,Normal,54,13,14,19,117,217,0.11,1808,0.89,1100,708,46,5,11,2,644,100,18,25,21,761,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2008-04-04,2007,7,27,95,2014.5,0.075,3,Normal,54,13,14,19,117,217,0.11,1797,0.89,1100,697,46,5,11,2,633,100,18,25,21,750,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2008-04-05,2007,7,27,96,2003.8,0.077,3,Normal,54,13,14,19,117,217,0.11,1787,0.89,1100,687,46,5,11,2,623,100,18,25,21,740,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2008-04-06,2007,7,27,97,1993.1,0.078,3,Normal,54,13,14,19,117,217,0.11,1776,0.89,1100,676,46,5,11,1,613,100,18,25,20,730,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2008-04-07,2007,7,28,98,1982.5,0.079,3,Normal,54,13,14,19,117,217,0.11,1765,0.89,1100,665,46,5,11,1,602,100,18,25,20,719,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2008-04-08,2007,7,28,99,1971.8,0.08,3,Normal,54,13,14,19,117,217,0.11,1755,0.89,1100,655,46,5,11,1,592,100,18,25,20,709,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2008-04-09,2007,7,28,100,1954.2,0.082,3,Normal,54,13,14,19,117,217,0.11,1737,0.89,1100,637,46,5,11,0,575,100,18,25,19,692,1240,990,971,19,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2008-04-10,2007,7,28,101,1936.5,0.084,3,Normal,54,13,14,19,117,217,0.11,1720,0.89,1100,620,46,5,11,0,558,100,18,25,19,675,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2008-04-11,2007,7,28,102,1912,0.087,4,Mod_Dry,45,11,10,10,72,148,0.077,1764,0.92,1100,664,55,7,15,10,577,100,18,25,20,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2008-04-12,2007,7,28,103,1887.5,0.089,4,Mod_Dry,45,11,10,10,72,148,0.078,1740,0.92,1100,640,55,7,15,9,554,100,18,25,19,626,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2008-04-13,2007,7,28,104,1863.2,0.091,4,Mod_Dry,45,11,10,10,72,148,0.079,1715,0.92,1100,615,55,7,15,8,530,100,18,25,18,602,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2008-04-14,2007,7,29,105,1832.1,0.094,4,Mod_Dry,45,11,10,10,72,148,0.081,1684,0.92,1100,584,55,7,15,8,499,100,18,25,18,571,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2008-04-15,2007,7,29,106,1801.2,0.097,4,Mod_Dry,45,11,10,10,72,148,0.082,1653,0.92,1100,553,55,7,15,7,469,100,18,25,17,541,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2008-04-16,2007,7,29,107,1770.5,0.099,4,Mod_Dry,45,11,10,10,72,148,0.084,1622,0.92,1100,522,55,7,15,6,439,100,18,25,16,511,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.5,44.6,179,4290
2008-04-17,2007,7,29,108,1740,0.1,4,Mod_Dry,45,11,10,10,72,148,0.085,1592,0.92,1100,492,55,7,15,5,410,100,18,25,15,482,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2008-04-18,2007,7,29,109,1709.7,0.1,4,Mod_Dry,45,11,10,10,72,148,0.087,1562,0.91,1100,462,55,7,14,4,382,100,18,24,14,454,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2008-04-19,2007,7,29,110,1679.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.088,1532,0.91,1100,432,55,7,13,3,354,100,18,23,13,426,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2008-04-20,2007,7,29,111,1649.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.09,1502,0.91,1100,402,55,7,12,2,326,100,18,22,12,398,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4390
2008-04-21,2007,7,30,112,1620,0.11,4,Mod_Dry,45,11,10,10,72,148,0.091,1472,0.91,1100,372,55,7,11,1,298,100,18,21,11,370,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2008-04-22,2007,7,30,113,1590.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.093,1443,0.91,1100,343,55,7,10,0,271,100,18,20,10,343,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2008-04-23,2007,7,30,114,1561.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.095,1413,0.91,1100,313,55,7,10,-1,242,100,18,20,9,314,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2008-04-24,2007,7,30,115,1532.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.097,1384,0.9,1100,284,55,7,9,-1,214,100,18,19,9,286,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0764,4,0.3,1.86,0.0911,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2008-04-25,2007,7,30,116,1503.7,0.13,4,Mod_Dry,45,11,10,10,72,148,0.098,1356,0.9,1100,256,55,7,8,-2,188,100,18,18,8,260,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2008-04-26,2007,7,30,117,1475.2,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1327,0.9,1100,227,51,7,7,-3,165,96,18,17,7,237,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2008-04-27,2007,7,30,118,1446.9,0.14,4,Mod_Dry,45,11,10,10,72,148,0.1,1299,0.9,1100,199,45,6,6,-4,146,90,17,16,6,218,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2008-04-28,2007,7,31,119,1418.9,0.14,4,Mod_Dry,45,11,10,10,72,148,0.1,1271,0.9,1100,171,39,5,5,-5,127,84,16,15,5,199,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
2008-04-29,2007,7,31,120,1391.2,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1243,0.89,1100,143,32,4,4,-6,109,77,15,14,4,181,1210,990,969.1,20.9,0.854,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
2008-04-30,2007,7,31,121,1339.5,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1192,0.89,1100,92,21,3,3,-7,72,66,14,13,3,144,1190,990,969,21,0.835,0.648,0.0308,1.48,0.0705,4,0.3,1.78,0.0848,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2008-05-01,2007,8,31,122,1294.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1103,0.85,1100,3,1,0,0,-10,12,48,10,10,0,127,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.934,50,48.2,193,4630
2008-05-02,2007,8,31,123,1256.6,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1065,0.85,1065,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.745,0.568,0.0267,1.31,0.0617,4,0.293,1.61,0.0754,19.7,0.954,0.98,0.935,49,48.1,192,4610
2008-05-03,2007,8,31,124,1224.8,0.17,4,Mod_Dry,47,10,10,10,115,192,0.16,1033,0.84,1033,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.698,0.497,0.0232,1.2,0.0559,4,0.287,1.48,0.0693,19.9,0.955,0.98,0.936,48.1,47.2,189,4530
2008-05-04,2007,8,31,125,1193.5,0.17,4,Mod_Dry,47,10,10,10,115,192,0.16,1002,0.84,1002,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.652,0.426,0.0198,1.08,0.0502,4,0.28,1.36,0.0632,20.1,0.955,0.98,0.936,47.2,46.3,185,4440
2008-05-05,2007,8,32,126,1168.2,0.18,4,Mod_Dry,47,10,10,10,115,192,0.16,976.2,0.84,976.2,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.615,0.412,0.0191,1.03,0.0476,4,0.272,1.3,0.0602,20.3,0.955,0.98,0.936,46.4,45.4,182,4360
2008-05-06,2007,8,32,127,1143.3,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,951.3,0.83,951.3,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.587,0.399,0.0185,0.987,0.0456,4,0.264,1.25,0.0577,20.4,0.955,0.98,0.936,45.4,44.5,178,4280
2008-05-07,2007,8,32,128,1118.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,926.8,0.83,926.8,0,0,0,0,-10,10,47,10,10,0,125,994,990,968.3,21.7,0.565,0.388,0.0178,0.952,0.0438,4,0.255,1.21,0.0556,20.5,0.955,0.98,0.936,44.5,43.6,175,4190
2008-05-08,2007,8,32,129,1094.5,0.19,4,Mod_Dry,47,10,10,10,115,192,0.17,902.5,0.82,902.5,0,0,0,0,-10,10,47,10,10,0,125,970,990,968.2,21.8,0.542,0.376,0.0172,0.918,0.0421,4,0.247,1.17,0.0535,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2008-05-09,2007,8,32,130,1070.7,0.19,4,Mod_Dry,47,10,10,10,115,192,0.18,878.7,0.82,878.7,0,0,0,0,-10,10,47,10,10,0,125,946,990,968.1,21.9,0.521,0.364,0.0167,0.885,0.0404,4,0.239,1.12,0.0514,20.8,0.955,0.98,0.936,42.7,41.8,167,4020
2008-05-10,2007,8,32,131,1047.3,0.2,4,Mod_Dry,47,10,10,10,115,192,0.18,855.3,0.82,855.3,0,0,0,0,-10,10,47,10,10,0,125,922,990,968,22,0.499,0.353,0.0161,0.852,0.0388,4,0.231,1.08,0.0494,20.9,0.954,0.98,0.935,41.8,40.9,164,3930
2008-05-11,2007,8,32,132,1024.3,0.2,5,Dry,42,9,8,6,82,147,0.14,877.3,0.86,877.3,0,0,0,0,-6,6,42,9,8,0,88,936,990,968,22,0.512,0.364,0.0165,0.876,0.0398,4,0.239,1.11,0.0506,20.9,0.955,0.98,0.936,42.9,42.1,168,4040
2008-05-12,2007,8,33,133,1006.7,0.21,5,Dry,42,9,8,6,82,147,0.15,859.7,0.85,859.7,0,0,0,0,-6,6,42,9,8,0,88,919,990,967.9,22.1,0.496,0.355,0.0161,0.851,0.0385,4,0.233,1.08,0.0491,21,0.955,0.98,0.935,42.2,41.4,166,3970
2008-05-13,2007,8,33,134,989.35,0.21,5,Dry,42,9,8,6,82,147,0.15,842.4,0.85,842.4,0,0,0,0,-6,6,42,9,8,0,88,901,990,967.9,22.1,0.48,0.347,0.0157,0.827,0.0373,4,0.227,1.05,0.0476,21.1,0.954,0.979,0.934,41.6,40.7,163,3910
2008-05-14,2007,8,33,135,972.31,0.21,5,Dry,42,9,8,6,82,147,0.15,825.3,0.85,825.3,0,0,0,0,-6,6,42,9,8,0,88,884,990,967.8,22.2,0.464,0.338,0.0152,0.803,0.0361,4,0.221,1.02,0.0461,21.2,0.954,0.978,0.933,40.9,40,160,3840
2008-05-15,2007,8,33,136,955.56,0.22,5,Dry,42,9,8,6,82,147,0.15,808.6,0.85,808.6,0,0,0,0,-6,6,42,9,8,0,88,868,990,967.7,22.3,0.449,0.33,0.0148,0.779,0.035,4,0.215,0.995,0.0447,21.3,0.953,0.977,0.931,40.2,39.3,157,3770
2008-05-16,2007,8,33,137,939.13,0.22,5,Dry,42,9,8,6,82,147,0.16,792.1,0.84,792.1,0,0,0,0,-6,6,42,9,8,0,88,851,990,967.7,22.3,0.434,0.322,0.0144,0.756,0.0339,4,0.21,0.966,0.0432,21.4,0.953,0.975,0.929,39.6,38.6,154,3700
2008-05-17,2007,8,33,138,923.03,0.23,5,Dry,42,9,8,6,82,147,0.16,776,0.84,776,0,0,0,0,-6,6,42,9,8,0,88,835,990,967.6,22.4,0.419,0.315,0.014,0.734,0.0328,3,0.287,1.02,0.0456,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2008-05-18,2007,8,33,139,907.28,0.23,5,Dry,42,9,8,6,82,147,0.16,760.3,0.84,760.3,0,0,0,0,-6,6,42,9,8,0,88,819,990,967.5,22.5,0.405,0.307,0.0137,0.712,0.0317,3,0.283,0.995,0.0443,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
2008-05-19,2007,8,34,140,896.26,0.23,5,Dry,42,9,8,6,82,147,0.16,749.3,0.84,749.3,0,0,0,0,-6,6,42,9,8,0,88,808,990,967.5,22.5,0.395,0.302,0.0134,0.696,0.0309,3,0.28,0.976,0.0434,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2008-05-20,2007,8,34,141,885.43,0.24,5,Dry,42,9,8,6,82,147,0.17,738.4,0.83,738.4,0,0,0,0,-6,6,42,9,8,0,88,797,990,967.4,22.6,0.385,0.294,0.013,0.679,0.0301,3,0.275,0.954,0.0423,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
2008-05-21,2007,8,34,142,874.81,0.24,5,Dry,42,9,8,6,82,147,0.17,727.8,0.83,727.8,0,0,0,0,-6,6,42,9,8,0,88,787,990,967.4,22.6,0.375,0.287,0.0127,0.662,0.0293,3,0.27,0.932,0.0413,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
2008-05-22,2007,8,34,143,864.42,0.24,5,Dry,42,9,8,6,82,147,0.17,717.4,0.83,717.4,0,0,0,0,-6,6,42,9,8,0,88,776,990,967.4,22.6,0.368,0.28,0.0124,0.648,0.0286,3,0.265,0.913,0.0403,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
