date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-05-23,2007,8,34,144,854.25,0.25,5,Dry,42,9,8,6,82,147,0.17,707.3,0.83,707.3,0,0,0,0,-6,6,42,9,8,0,88,766,990,967.3,22.7,0.362,0.273,0.0121,0.635,0.028,3,0.261,0.896,0.0395,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
2008-05-24,2007,8,34,145,844.33,0.25,5,Dry,42,9,8,6,82,147,0.17,697.3,0.83,697.3,0,0,0,0,-6,6,42,9,8,0,88,756,990,967.3,22.7,0.356,0.267,0.0117,0.623,0.0274,3,0.256,0.879,0.0387,21.8,0.957,0.98,0.938,47.6,46.7,140,3360
2008-05-25,2007,8,34,146,834.68,0.25,5,Dry,42,9,8,6,82,147,0.18,687.7,0.82,687.7,0,0,0,0,-6,6,42,9,8,0,88,747,990,967.2,22.8,0.351,0.26,0.0114,0.611,0.0269,3,0.252,0.863,0.0379,21.9,0.957,0.98,0.938,47.1,46.2,138,3320
2008-05-26,2007,8,35,147,825.32,0.26,5,Dry,42,9,8,6,82,147,0.18,678.3,0.82,678.3,0,0,0,0,-6,6,42,9,8,0,88,737,990,967.2,22.8,0.346,0.254,0.0111,0.6,0.0263,3,0.248,0.847,0.0372,22,0.957,0.98,0.938,46.6,45.6,137,3290
2008-05-27,2007,8,35,148,816.28,0.26,5,Dry,42,9,8,6,82,147,0.18,669.3,0.82,669.3,0,0,0,0,-6,6,42,9,8,0,88,728,990,967.2,22.8,0.34,0.248,0.0109,0.588,0.0258,3,0.244,0.832,0.0364,22,0.957,0.98,0.938,46.1,45.1,135,3250
2008-05-28,2007,8,35,149,807.58,0.26,5,Dry,42,9,8,6,82,147,0.18,660.6,0.82,660.6,0,0,0,0,-6,6,42,9,8,0,88,720,990,967.1,22.9,0.335,0.242,0.0106,0.578,0.0253,3,0.24,0.817,0.0357,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
2008-05-29,2007,8,35,150,799.28,0.27,5,Dry,42,9,8,6,82,147,0.18,652.3,0.82,652.3,0,0,0,0,-6,6,42,9,8,0,88,711,990,967.1,22.9,0.331,0.237,0.0103,0.567,0.0248,3,0.236,0.803,0.0351,22.1,0.956,0.98,0.937,45.1,44.2,132,3180
2008-05-30,2007,8,35,151,791.42,0.27,5,Dry,42,9,8,6,82,147,0.19,644.4,0.81,644.4,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.558,0.0243,3,0.232,0.79,0.0345,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2008-05-31,2007,8,35,152,784.11,0.27,5,Dry,42,9,8,6,82,147,0.19,637.1,0.81,637.1,0,0,0,0,-6,6,42,9,8,0,88,696,990,967,23,0.322,0.227,0.00987,0.549,0.0239,3,0.229,0.778,0.0339,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
2008-06-01,2007,9,35,153,777.5,0.28,5,Dry,39,9,7,5,59,119,0.15,658.5,0.85,658.5,0,0,0,0,-5,5,39,9,7,0,64,714,990,967,23,0.332,0.241,0.0105,0.573,0.0249,3,0.239,0.812,0.0353,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
2008-06-02,2007,9,36,154,770.38,0.28,5,Dry,39,9,7,5,59,119,0.15,651.4,0.85,651.4,0,0,0,0,-5,5,39,9,7,0,64,706,990,967,23,0.328,0.236,0.0103,0.564,0.0245,3,0.236,0.8,0.0347,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2008-06-03,2007,9,36,155,763.54,0.28,5,Dry,39,9,7,5,59,119,0.16,644.5,0.84,644.5,0,0,0,0,-5,5,39,9,7,0,64,700,990,967,23,0.324,0.232,0.01,0.556,0.0241,3,0.233,0.788,0.0342,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
2008-06-04,2007,9,36,156,751.79,0.29,5,Dry,39,9,7,5,59,119,0.16,632.8,0.84,632.8,0,0,0,0,-5,5,39,9,7,0,64,688,990,966.9,23.1,0.317,0.224,0.00969,0.541,0.0234,3,0.227,0.768,0.0333,22.3,0.956,0.98,0.936,44.1,43.2,130,3110
2008-06-05,2007,9,36,157,740.03,0.3,5,Dry,39,9,7,5,59,119,0.16,621,0.84,621,0,0,0,0,-5,5,39,9,7,0,64,676,990,966.9,23.1,0.311,0.216,0.00933,0.527,0.0228,3,0.222,0.749,0.0323,22.4,0.955,0.98,0.936,43.4,42.6,128,3060
2008-06-06,2007,9,36,158,728.82,0.3,5,Dry,39,9,7,5,59,119,0.16,609.8,0.84,609.8,0,0,0,0,-5,5,39,9,7,0,64,665,990,966.8,23.2,0.304,0.208,0.00899,0.513,0.0221,3,0.217,0.73,0.0315,22.5,0.955,0.98,0.936,42.7,41.9,126,3020
2008-06-07,2007,9,36,159,717.61,0.31,5,Dry,39,9,7,5,59,119,0.17,598.6,0.83,598.6,0,0,0,0,-5,5,39,9,7,0,64,654,990,966.8,23.2,0.298,0.201,0.00865,0.499,0.0215,3,0.212,0.711,0.0306,22.5,0.954,0.98,0.935,42.1,41.2,124,2970
2008-06-08,2007,9,36,160,707.49,0.31,5,Dry,39,9,7,5,59,119,0.17,588.5,0.83,588.5,0,0,0,0,-5,5,39,9,7,0,64,643,990,966.7,23.3,0.292,0.194,0.00834,0.486,0.0209,3,0.207,0.694,0.0298,22.6,0.954,0.979,0.934,41.4,40.5,122,2920
2008-06-09,2007,9,37,161,696.82,0.31,5,Dry,39,9,7,5,59,119,0.17,577.8,0.83,577.8,0,0,0,0,-5,5,39,9,7,0,64,633,990,966.7,23.3,0.286,0.187,0.00802,0.473,0.0203,3,0.203,0.676,0.029,22.6,0.953,0.978,0.931,40.7,39.8,119,2870
2008-06-10,2007,9,37,162,687.25,0.32,5,Dry,39,9,7,5,59,119,0.17,568.3,0.83,568.3,0,0,0,0,-5,5,39,9,7,0,64,623,990,966.6,23.4,0.281,0.181,0.00773,0.461,0.0198,3,0.198,0.66,0.0282,22.7,0.952,0.976,0.929,40.1,39.2,118,2820
2008-06-11,2007,9,37,163,680.42,0.32,5,Dry,39,9,7,5,59,119,0.17,561.4,0.82,561.4,0,0,0,0,-5,5,39,9,7,0,64,616,990,966.6,23.4,0.277,0.176,0.00753,0.453,0.0194,3,0.195,0.648,0.0277,22.7,0.952,0.975,0.928,39.7,38.7,116,2790
2008-06-12,2007,9,37,164,670.85,0.33,5,Dry,39,9,7,5,59,119,0.18,551.9,0.82,551.9,0,0,0,0,-5,5,39,9,7,0,64,607,990,966.6,23.4,0.271,0.17,0.00724,0.441,0.0188,3,0.191,0.632,0.027,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2008-06-13,2007,9,37,165,660.73,0.33,5,Dry,39,9,7,5,59,119,0.18,541.7,0.82,541.7,0,0,0,0,-5,5,39,9,7,0,64,597,990,966.5,23.5,0.266,0.163,0.00694,0.429,0.0183,3,0.186,0.615,0.0262,22.8,0.95,0.973,0.924,38.4,37.4,112,2690
2008-06-14,2007,9,37,166,651.71,0.33,5,Dry,39,9,7,5,59,119,0.18,532.7,0.82,532.7,0,0,0,0,-5,5,39,9,7,0,64,588,990,966.5,23.5,0.261,0.157,0.00668,0.417,0.0178,3,0.182,0.6,0.0255,22.9,0.949,0.971,0.922,37.8,36.8,110,2650
2008-06-15,2007,9,37,167,642.14,0.34,5,Dry,39,9,7,5,59,119,0.18,523.1,0.81,523.1,0,0,0,0,-5,5,39,9,7,0,64,578,990,966.5,23.5,0.255,0.15,0.00639,0.406,0.0172,3,0.178,0.583,0.0248,22.9,0.949,0.97,0.92,37.2,36.1,108,2600
2008-06-16,2007,9,38,168,632.57,0.34,5,Dry,39,9,7,5,59,119,0.19,513.6,0.81,513.6,0,0,0,0,-5,5,39,9,7,0,64,569,990,966.4,23.6,0.25,0.144,0.00611,0.394,0.0167,3,0.174,0.567,0.0241,23,0.948,0.97,0.919,36.6,35.5,106,2560
2008-06-17,2007,9,38,169,623,0.35,5,Dry,39,9,7,5,59,119,0.19,504,0.81,504,0,0,0,0,-5,5,39,9,7,0,64,559,990,966.4,23.6,0.244,0.138,0.00583,0.382,0.0162,3,0.169,0.551,0.0233,23.1,0.947,0.97,0.918,36,34.9,105,2510
2008-06-18,2007,9,38,170,613.97,0.35,5,Dry,39,9,7,5,59,119,0.19,495,0.81,495,0,0,0,0,-5,5,39,9,7,0,64,550,990,966.4,23.6,0.239,0.133,0.00561,0.372,0.0157,3,0.165,0.537,0.0227,23.1,0.946,0.97,0.917,35.4,34.3,103,2470
2008-06-19,2007,9,38,171,606.04,0.36,5,Dry,39,9,7,5,59,119,0.2,487,0.8,487,0,0,0,0,-5,5,39,9,7,0,64,542,990,966.3,23.7,0.235,0.129,0.00544,0.363,0.0154,2,0.271,0.635,0.0268,23,0.956,0.98,0.937,52.6,48.2,96.4,2310
2008-06-20,2007,9,38,172,597.57,0.36,5,Dry,39,9,7,5,59,119,0.2,478.6,0.8,478.6,0,0,0,0,-5,5,39,9,7,0,64,534,990,966.3,23.7,0.23,0.125,0.00527,0.355,0.015,2,0.266,0.62,0.0262,23.1,0.956,0.98,0.937,51.8,48.2,96.4,2310
2008-06-21,2007,9,38,173,589.09,0.36,4,Mod_Dry,45,10,9,9,88,161,0.27,428.1,0.73,428.1,0,0,0,0,-9,9,45,10,9,0,97,492,990,966.3,23.7,0.209,0.101,0.00426,0.31,0.0131,2,0.231,0.542,0.0228,23.2,0.957,0.98,0.938,46.6,45.7,91.3,2190
2008-06-22,2007,9,38,174,580.61,0.37,4,Mod_Dry,45,10,9,9,88,161,0.28,419.6,0.72,419.6,0,0,0,0,-9,9,45,10,9,0,97,484,990,966.2,23.8,0.206,0.0971,0.00408,0.303,0.0127,2,0.226,0.529,0.0222,23.3,0.956,0.98,0.937,45.8,44.8,89.7,2150
2008-06-23,2007,9,39,175,572.68,0.37,4,Mod_Dry,45,10,9,9,88,161,0.28,411.7,0.72,411.7,0,0,0,0,-9,9,45,10,9,0,97,476,990,966.2,23.8,0.203,0.0933,0.00392,0.297,0.0125,2,0.22,0.517,0.0217,23.3,0.956,0.98,0.937,45,44.1,88.1,2110
2008-06-24,2007,9,39,176,565.85,0.37,4,Mod_Dry,45,10,9,9,88,161,0.28,404.9,0.71,404.9,0,0,0,0,-9,9,45,10,9,0,97,469,990,966.1,23.9,0.201,0.0901,0.00378,0.291,0.0122,2,0.216,0.507,0.0212,23.3,0.955,0.98,0.936,44.3,43.4,86.8,2080
2008-06-25,2007,9,39,177,558.47,0.38,4,Mod_Dry,45,10,9,9,88,161,0.29,397.5,0.71,397.5,0,0,0,0,-9,9,45,10,9,0,97,461,990,966.1,23.9,0.198,0.0866,0.00363,0.285,0.0119,2,0.211,0.496,0.0208,23.4,0.955,0.98,0.935,43.5,42.6,85.3,2050
2008-06-26,2007,9,39,178,551.08,0.38,4,Mod_Dry,45,10,9,9,88,161,0.29,390.1,0.71,390.1,0,0,0,0,-9,9,45,10,9,0,97,454,990,966.1,23.9,0.196,0.0831,0.00347,0.279,0.0117,2,0.206,0.485,0.0203,23.4,0.954,0.98,0.935,42.7,41.9,83.8,2010
2008-06-27,2007,9,39,179,543.7,0.39,4,Mod_Dry,45,10,9,9,88,161,0.3,382.7,0.7,382.7,0,0,0,0,-9,9,45,10,9,0,97,447,990,966,24,0.193,0.0796,0.00332,0.273,0.0114,2,0.201,0.474,0.0198,23.5,0.953,0.98,0.934,42,41.1,82.3,1970
2008-06-28,2007,9,39,180,536.32,0.39,4,Mod_Dry,45,10,9,9,88,161,0.3,375.3,0.7,375.3,0,0,0,0,-9,9,45,10,9,0,97,439,990,966,24,0.191,0.0762,0.00317,0.267,0.0111,2,0.196,0.463,0.0193,23.5,0.952,0.979,0.931,41.2,40.3,80.7,1940
2008-06-29,2007,9,39,181,529.48,0.39,4,Mod_Dry,45,10,9,9,88,161,0.3,368.5,0.7,368.5,0,0,0,0,-9,9,45,10,9,0,97,432,990,966,24,0.188,0.0729,0.00304,0.261,0.0109,2,0.191,0.452,0.0188,23.6,0.951,0.977,0.929,40.5,39.6,79.1,1900
2008-06-30,2007,9,40,182,522.64,0.4,4,Mod_Dry,45,10,9,9,88,161,0.31,361.6,0.69,361.6,0,0,0,0,-9,9,45,10,9,0,97,426,990,966,24,0.186,0.0697,0.0029,0.255,0.0106,2,0.187,0.442,0.0184,23.6,0.95,0.976,0.927,39.8,38.8,77.6,1860
2008-07-01,2007,10,40,183,515.81,0.4,4,Mod_Dry,42,9,8,6,70,135,0.26,380.8,0.74,380.8,0,0,0,0,-6,6,42,9,8,0,76,440,990,965.9,24.1,0.191,0.0787,0.00327,0.269,0.0112,2,0.2,0.469,0.0195,23.6,0.952,0.98,0.933,42,41.2,82.3,1980
2008-07-02,2007,10,40,184,508.97,0.41,4,Mod_Dry,42,9,8,6,70,135,0.27,374,0.73,374,0,0,0,0,-6,6,42,9,8,0,76,433,990,965.9,24.1,0.188,0.0755,0.00313,0.264,0.0109,2,0.195,0.459,0.019,23.7,0.952,0.979,0.931,41.3,40.4,80.8,1940
2008-07-03,2007,10,40,185,503.23,0.41,4,Mod_Dry,42,9,8,6,70,135,0.27,368.2,0.73,368.2,0,0,0,0,-6,6,42,9,8,0,76,427,990,965.9,24.1,0.186,0.0728,0.00302,0.259,0.0107,2,0.191,0.45,0.0187,23.7,0.951,0.977,0.929,40.7,39.7,79.5,1910
2008-07-04,2007,10,40,186,496.94,0.41,4,Mod_Dry,42,9,8,6,70,135,0.27,361.9,0.73,361.9,0,0,0,0,-6,6,42,9,8,0,76,421,990,965.8,24.2,0.184,0.0698,0.00289,0.254,0.0105,2,0.187,0.441,0.0182,23.7,0.95,0.976,0.927,40,39,78.1,1870
2008-07-05,2007,10,40,187,490.65,0.42,4,Mod_Dry,42,9,8,6,70,135,0.28,355.6,0.72,355.6,0,0,0,0,-6,6,42,9,8,0,76,415,990,965.8,24.2,0.182,0.0669,0.00276,0.249,0.0103,2,0.183,0.431,0.0178,23.8,0.949,0.975,0.925,39.3,38.3,76.7,1840
2008-07-06,2007,10,40,188,484.36,0.42,4,Mod_Dry,42,9,8,6,70,135,0.28,349.4,0.72,349.4,0,0,0,0,-6,6,42,9,8,0,76,408,990,965.8,24.2,0.18,0.0639,0.00264,0.244,0.0101,2,0.178,0.422,0.0174,23.8,0.948,0.973,0.923,38.7,37.6,75.3,1810
2008-07-07,2007,10,41,189,478.07,0.43,4,Mod_Dry,42,9,8,6,70,135,0.28,343.1,0.72,343.1,0,0,0,0,-6,6,42,9,8,0,76,402,990,965.8,24.2,0.177,0.0609,0.00251,0.238,0.00983,2,0.174,0.412,0.017,23.8,0.947,0.972,0.921,38,36.9,73.8,1770
2008-07-08,2007,10,41,190,472.33,0.43,4,Mod_Dry,42,9,8,6,70,135,0.29,337.3,0.71,337.3,0,0,0,0,-6,6,42,9,8,0,76,396,990,965.7,24.3,0.175,0.0582,0.0024,0.234,0.00962,2,0.17,0.404,0.0166,23.9,0.947,0.97,0.919,37.4,36.3,72.5,1740
2008-07-09,2007,10,41,191,466.59,0.43,4,Mod_Dry,42,9,8,6,70,135,0.29,331.6,0.71,331.6,0,0,0,0,-6,6,42,9,8,0,76,391,990,965.7,24.3,0.173,0.0555,0.00228,0.229,0.00942,2,0.166,0.395,0.0163,23.9,0.946,0.97,0.917,36.8,35.7,71.3,1710
2008-07-10,2007,10,41,192,461.94,0.44,4,Mod_Dry,42,9,8,6,70,135,0.29,326.9,0.71,326.9,0,0,0,0,-6,6,42,9,8,0,76,386,990,965.7,24.3,0.172,0.0533,0.00219,0.225,0.00925,2,0.163,0.388,0.016,23.9,0.945,0.97,0.917,36.3,35.2,70.3,1690
2008-07-11,2007,10,41,193,456.75,0.44,4,Mod_Dry,42,9,8,6,70,135,0.3,321.8,0.7,321.8,0,0,0,0,-6,6,42,9,8,0,76,381,990,965.7,24.3,0.17,0.0509,0.00209,0.221,0.00907,2,0.16,0.38,0.0156,24,0.944,0.97,0.916,35.7,34.6,69.3,1660
2008-07-12,2007,10,41,194,451.55,0.44,4,Mod_Dry,42,9,8,6,70,135,0.3,316.6,0.7,316.6,0,0,0,0,-6,6,42,9,8,0,76,376,990,965.6,24.4,0.168,0.0484,0.00199,0.216,0.00888,2,0.156,0.373,0.0153,24,0.943,0.97,0.915,35.1,34.1,68.2,1640
2008-07-13,2007,10,41,195,446.36,0.45,4,Mod_Dry,42,9,8,6,70,135,0.3,311.4,0.7,311.4,0,0,0,0,-6,6,42,9,8,0,76,370,990,965.6,24.4,0.166,0.046,0.00188,0.212,0.0087,2,0.153,0.365,0.015,24,0.943,0.97,0.914,34.6,33.5,67.1,1610
2008-07-14,2007,10,42,196,441.16,0.45,4,Mod_Dry,42,9,8,6,70,135,0.31,306.2,0.69,306.2,0,0,0,0,-6,6,42,9,8,0,76,365,990,965.6,24.4,0.164,0.0435,0.00178,0.208,0.00852,2,0.149,0.357,0.0146,24.1,0.942,0.97,0.913,34,33,66,1580
2008-07-15,2007,10,42,197,435.97,0.45,4,Mod_Dry,42,9,8,6,70,135,0.31,301,0.69,301,0,0,0,0,-6,6,42,9,8,0,76,360,990,965.6,24.4,0.163,0.0411,0.00168,0.204,0.00833,2,0.146,0.349,0.0143,24.1,0.941,0.97,0.913,33.4,32.4,64.9,1560
2008-07-16,2007,10,42,198,431.32,0.46,4,Mod_Dry,42,9,8,6,70,135,0.31,296.3,0.69,296.3,0,0,0,0,-6,6,42,9,8,0,76,355,990,965.5,24.5,0.161,0.0389,0.00159,0.2,0.00817,2,0.143,0.342,0.014,24.1,0.94,0.97,0.912,32.9,31.9,63.9,1530
2008-07-17,2007,10,42,199,426.67,0.46,4,Mod_Dry,42,9,8,6,70,135,0.32,291.7,0.68,291.7,0,0,0,0,-6,6,42,9,8,0,76,351,990,965.5,24.5,0.159,0.0367,0.0015,0.196,0.00801,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.4,31.4,62.9,1510
2008-07-18,2007,10,42,200,422.02,0.47,4,Mod_Dry,42,9,8,6,70,135,0.32,287,0.68,287,0,0,0,0,-6,6,42,9,8,0,76,346,990,965.5,24.5,0.158,0.0345,0.00141,0.192,0.00784,2,0.136,0.328,0.0134,24.2,0.938,0.97,0.91,31.9,30.9,61.9,1490
2008-07-19,2007,10,42,201,417.37,0.47,4,Mod_Dry,42,9,8,6,70,135,0.32,282.4,0.68,282.4,0,0,0,0,-6,6,42,9,8,0,76,341,990,965.5,24.5,0.156,0.0323,0.00132,0.188,0.00768,2,0.133,0.321,0.0131,24.2,0.937,0.97,0.909,31.4,30.4,60.9,1460
2008-07-20,2007,10,42,202,412.72,0.47,4,Mod_Dry,42,9,8,6,70,135,0.33,277.7,0.67,277.7,0,0,0,0,-6,6,42,9,8,0,76,337,990,965.5,24.5,0.154,0.0301,0.00123,0.184,0.00752,2,0.13,0.314,0.0128,24.2,0.936,0.97,0.908,30.9,29.9,59.9,1440
2008-07-21,2007,10,43,203,409.17,0.48,4,Mod_Dry,42,9,8,6,70,135,0.33,274.2,0.67,274.2,0,0,0,0,-6,6,42,9,8,0,76,333,990,965.4,24.6,0.153,0.0284,0.00116,0.182,0.00739,2,0.128,0.309,0.0126,24.2,0.935,0.97,0.907,30.5,29.6,59.1,1420
2008-07-22,2007,10,43,204,405.07,0.48,4,Mod_Dry,42,9,8,6,70,135,0.33,270.1,0.67,270.1,0,0,0,0,-6,6,42,9,8,0,76,329,990,965.4,24.6,0.152,0.0265,0.00108,0.178,0.00725,2,0.125,0.303,0.0123,24.3,0.934,0.97,0.906,30,29.1,58.3,1400
2008-07-23,2007,10,43,205,400.97,0.48,4,Mod_Dry,42,9,8,6,70,135,0.34,266,0.66,266,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0245,0.000998,0.175,0.00711,2,0.122,0.297,0.0121,24.3,0.933,0.97,0.905,29.6,28.7,57.4,1380
2008-07-24,2007,10,43,206,396.86,0.49,4,Mod_Dry,42,9,8,6,70,135,0.34,261.9,0.66,261.9,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0226,0.000918,0.171,0.00696,2,0.119,0.291,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.5,1360
2008-07-25,2007,10,43,207,392.76,0.49,4,Mod_Dry,42,9,8,6,70,135,0.34,257.8,0.66,257.8,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.147,0.0207,0.000839,0.168,0.00682,2,0.116,0.284,0.0115,24.4,0.931,0.97,0.903,28.7,27.8,55.6,1330
2008-07-26,2007,10,43,208,388.66,0.49,4,Mod_Dry,42,9,8,6,70,135,0.35,253.7,0.65,253.7,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.0187,0.00076,0.165,0.00668,2,0.114,0.278,0.0113,24.4,0.93,0.97,0.903,28.2,27.4,54.7,1310
2008-07-27,2007,10,43,209,384.56,0.5,4,Mod_Dry,42,9,8,6,70,135,0.35,249.6,0.65,249.6,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.144,0.017,0.000687,0.161,0.00654,2,0.111,0.272,0.011,24.4,0.93,0.97,0.902,27.8,26.9,53.9,1290
2008-07-28,2007,10,44,210,380.46,0.5,4,Mod_Dry,42,9,8,6,70,135,0.35,245.5,0.65,245.5,0,0,0,0,-6,6,42,9,8,0,76,304,990,965.3,24.7,0.143,0.0166,0.000673,0.16,0.00646,2,0.108,0.268,0.0108,24.4,0.928,0.97,0.9,27.3,26.5,52.9,1270
2008-07-29,2007,10,44,211,376.9,0.5,4,Mod_Dry,42,9,8,6,70,135,0.36,241.9,0.64,241.9,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0163,0.00066,0.158,0.00639,2,0.106,0.264,0.0107,24.5,0.927,0.97,0.899,26.9,26.1,52.2,1250
2008-07-30,2007,10,44,212,373.35,0.51,4,Mod_Dry,42,9,8,6,70,135,0.36,238.3,0.64,238.3,0,0,0,0,-6,6,42,9,8,0,76,297,990,965.3,24.7,0.14,0.016,0.000647,0.156,0.00633,2,0.103,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.4,1230
2008-07-31,2007,10,44,213,369.79,0.51,4,Mod_Dry,42,9,8,6,70,135,0.36,234.8,0.64,234.8,0,0,0,0,-6,6,42,9,8,0,76,294,990,965.2,24.8,0.139,0.0157,0.000635,0.155,0.00626,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26.1,25.3,50.6,1210
2008-08-01,2007,11,44,214,366.24,0.51,4,Mod_Dry,39,7,5,4,60,115,0.31,251.2,0.69,251.2,0,0,0,0,-4,4,39,7,5,0,64,302,990,965.2,24.8,0.142,0.0176,0.00071,0.16,0.00645,2,0.112,0.272,0.011,24.5,0.93,0.97,0.902,28.1,27.2,54.4,1310
2008-08-02,2007,11,44,215,361.04,0.52,4,Mod_Dry,39,7,5,4,60,115,0.32,246,0.68,246,0,0,0,0,-4,4,39,7,5,0,64,297,990,965.2,24.8,0.14,0.0167,0.000672,0.157,0.00633,2,0.109,0.266,0.0107,24.5,0.928,0.97,0.9,27.5,26.6,53.3,1280
2008-08-03,2007,11,44,216,356.39,0.52,4,Mod_Dry,39,7,5,4,60,115,0.32,241.4,0.68,241.4,0,0,0,0,-4,4,39,7,5,0,64,292,990,965.2,24.8,0.139,0.0163,0.000655,0.155,0.00625,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,26.9,26.1,52.3,1250
2008-08-04,2007,11,45,217,351.75,0.53,4,Mod_Dry,39,7,5,4,60,115,0.33,236.8,0.67,236.8,0,0,0,0,-4,4,39,7,5,0,64,288,990,965.2,24.8,0.137,0.0159,0.000639,0.153,0.00616,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.4,25.6,51.2,1230
2008-08-05,2007,11,45,218,348.19,0.53,4,Mod_Dry,39,7,5,4,60,115,0.33,233.2,0.67,233.2,0,0,0,0,-4,4,39,7,5,0,64,284,990,965.1,24.9,0.136,0.0156,0.000626,0.151,0.00609,2,0.0999,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.4,1210
2008-08-06,2007,11,45,219,344.09,0.53,4,Mod_Dry,39,7,5,4,60,115,0.33,229.1,0.67,229.1,0,0,0,0,-4,4,39,7,5,0,64,280,990,965.1,24.9,0.134,0.0152,0.000612,0.15,0.00601,1,0.252,0.401,0.0161,24.5,0.958,0.98,0.939,52.7,48.2,48.2,1160
2008-08-07,2007,11,45,220,339.99,0.54,4,Mod_Dry,39,7,5,4,60,115,0.34,225,0.66,225,0,0,0,0,-4,4,39,7,5,0,64,276,990,965.1,24.9,0.133,0.0149,0.000597,0.148,0.00594,1,0.246,0.394,0.0158,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
2008-08-08,2007,11,45,221,335.89,0.54,4,Mod_Dry,39,7,5,4,60,115,0.34,220.9,0.66,220.9,0,0,0,0,-4,4,39,7,5,0,64,272,990,965.1,24.9,0.131,0.0145,0.000583,0.146,0.00586,1,0.241,0.387,0.0155,24.5,0.958,0.98,0.939,50.9,48.2,48.2,1160
2008-08-09,2007,11,45,222,331.79,0.55,4,Mod_Dry,39,7,5,4,60,115,0.35,216.8,0.65,216.8,0,0,0,0,-4,4,39,7,5,0,64,268,990,965.1,24.9,0.13,0.0142,0.000568,0.144,0.00578,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.939,50,48.2,48.2,1160
2008-08-10,2007,11,45,223,328.23,0.55,4,Mod_Dry,39,7,5,4,60,115,0.35,213.2,0.65,213.2,0,0,0,0,-4,4,39,7,5,0,64,264,990,965,25,0.129,0.0139,0.000556,0.143,0.00572,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2008-08-11,2007,11,46,224,324.68,0.55,4,Mod_Dry,39,7,5,4,60,115,0.35,209.7,0.65,209.7,0,0,0,0,-4,4,39,7,5,0,64,261,990,965,25,0.128,0.0136,0.000543,0.141,0.00565,1,0.226,0.367,0.0147,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
2008-08-12,2007,11,46,225,321.12,0.56,4,Mod_Dry,39,7,5,4,60,115,0.36,206.1,0.64,206.1,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0133,0.000531,0.14,0.00558,1,0.221,0.36,0.0144,24.6,0.956,0.98,0.937,47.6,46.6,46.6,1120
2008-08-13,2007,11,46,226,317.57,0.56,4,Mod_Dry,39,7,5,4,60,115,0.36,202.6,0.64,202.6,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000518,0.138,0.00552,1,0.216,0.354,0.0142,24.7,0.955,0.98,0.936,46.8,45.9,45.9,1100
2008-08-14,2007,11,46,227,315.11,0.56,4,Mod_Dry,39,7,5,4,60,115,0.36,200.1,0.64,200.1,0,0,0,0,-4,4,39,7,5,0,64,251,990,965,25,0.124,0.0128,0.00051,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
2008-08-15,2007,11,46,228,312.1,0.57,4,Mod_Dry,39,7,5,4,60,115,0.37,197.1,0.63,197.1,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.000499,0.136,0.00542,1,0.209,0.344,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2008-08-16,2007,11,46,229,309.09,0.57,4,Mod_Dry,39,7,5,4,60,115,0.37,194.1,0.63,194.1,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0122,0.000489,0.134,0.00536,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
2008-08-17,2007,11,46,230,306.08,0.58,4,Mod_Dry,39,7,5,4,60,115,0.38,191.1,0.62,191.1,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.0053,1,0.2,0.333,0.0133,24.7,0.952,0.98,0.933,44.1,43.2,43.2,1040
2008-08-18,2007,11,47,231,303.07,0.58,4,Mod_Dry,39,7,5,4,60,115,0.38,188.1,0.62,188.1,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0117,0.000468,0.132,0.00525,1,0.196,0.328,0.0131,24.8,0.951,0.98,0.932,43.4,42.6,42.6,1020
2008-08-19,2007,11,47,232,300.07,0.58,4,Mod_Dry,39,7,5,4,60,115,0.38,185.1,0.62,185.1,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00519,1,0.192,0.323,0.0129,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1010
2008-08-20,2007,11,47,233,297.06,0.59,4,Mod_Dry,39,7,5,4,60,115,0.39,182.1,0.61,182.1,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00514,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
2008-08-21,2007,11,47,234,294.05,0.59,4,Mod_Dry,39,7,5,4,60,115,0.39,179.1,0.61,179.1,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000437,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,971
2008-08-22,2007,11,47,235,291.04,0.6,4,Mod_Dry,39,7,5,4,60,115,0.4,176,0.6,176,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000426,0.126,0.00503,1,0.18,0.307,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,953
2008-08-23,2007,11,47,236,288.58,0.6,4,Mod_Dry,39,7,5,4,60,115,0.4,173.6,0.6,173.6,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0105,0.000418,0.125,0.00498,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40,39.1,39.1,938
2008-08-24,2007,11,47,237,286.12,0.6,4,Mod_Dry,39,7,5,4,60,115,0.4,171.1,0.6,171.1,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00494,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,923
2008-08-25,2007,11,48,238,283.66,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,168.7,0.59,168.7,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.17,0.293,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
2008-08-26,2007,11,48,239,281.2,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,166.2,0.59,166.2,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00988,0.000392,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,894
2008-08-27,2007,11,48,240,278.74,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,163.7,0.59,163.7,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00967,0.000384,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.7,36.6,36.6,879
2008-08-28,2007,11,48,241,276.28,0.62,4,Mod_Dry,39,7,5,4,60,115,0.42,161.3,0.58,161.3,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00946,0.000375,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.2,36,36,865
2008-08-29,2007,11,48,242,273.82,0.62,4,Mod_Dry,39,7,5,4,60,115,0.42,158.8,0.58,158.8,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00925,0.000367,0.119,0.00471,1,0.157,0.276,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,851
2008-08-30,2007,11,48,243,271.36,0.62,4,Mod_Dry,39,7,5,4,60,115,0.42,156.4,0.58,156.4,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.109,0.00904,0.000359,0.118,0.00467,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,838
2008-08-31,2007,11,48,244,268.89,0.63,4,Mod_Dry,39,7,5,4,60,115,0.43,153.9,0.57,153.9,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00883,0.00035,0.117,0.00463,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.4,34.4,34.4,825
2008-09-01,2007,12,49,245,266.43,0.63,4,Mod_Dry,34,6,4,3,44,91,0.34,175.4,0.66,175.4,0,0,0,0,-3,3,34,6,4,0,47,219,990,964.8,25.2,0.113,0.0107,0.000423,0.124,0.0049,1,0.179,0.303,0.012,24.9,0.947,0.977,0.926,40.6,39.7,39.7,953
2008-09-02,2007,12,49,246,262.33,0.64,4,Mod_Dry,34,6,4,3,44,91,0.35,171.3,0.65,171.3,0,0,0,0,-3,3,34,6,4,0,47,215,990,964.7,25.3,0.112,0.0103,0.000408,0.122,0.00483,1,0.174,0.296,0.0117,25,0.946,0.975,0.922,39.7,38.7,38.7,928
2008-09-03,2007,12,49,247,258.78,0.65,4,Mod_Dry,34,6,4,3,44,91,0.35,167.8,0.65,167.8,0,0,0,0,-3,3,34,6,4,0,47,212,990,964.7,25.3,0.11,0.01,0.000396,0.12,0.00476,1,0.169,0.289,0.0115,25,0.945,0.973,0.92,38.8,37.8,37.8,907
2008-09-04,2007,12,49,248,255.22,0.65,4,Mod_Dry,34,6,4,3,44,91,0.36,164.2,0.64,164.2,0,0,0,0,-3,3,34,6,4,0,47,208,990,964.7,25.3,0.109,0.00971,0.000384,0.119,0.0047,1,0.164,0.283,0.0112,25,0.944,0.972,0.917,38,36.9,36.9,886
2008-09-05,2007,12,49,249,252.76,0.66,4,Mod_Dry,34,6,4,3,44,91,0.36,161.8,0.64,161.8,0,0,0,0,-3,3,34,6,4,0,47,206,990,964.7,25.3,0.108,0.0095,0.000376,0.118,0.00465,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,871
2008-09-06,2007,12,49,250,249.75,0.67,4,Mod_Dry,34,6,4,3,44,91,0.36,158.8,0.64,158.8,0,0,0,0,-3,3,34,6,4,0,47,203,990,964.7,25.3,0.107,0.00924,0.000365,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,854
2008-09-07,2007,12,49,251,246.75,0.68,4,Mod_Dry,34,6,4,3,44,91,0.37,155.8,0.63,155.8,0,0,0,0,-3,3,34,6,4,0,47,200,990,964.7,25.3,0.106,0.00899,0.000355,0.115,0.00454,1,0.153,0.268,0.0106,25.1,0.941,0.97,0.913,36,34.9,34.9,838
2008-09-08,2007,12,50,252,243.74,0.68,4,Mod_Dry,34,6,4,3,44,91,0.37,152.7,0.63,152.7,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.00873,0.000345,0.114,0.00449,1,0.149,0.262,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,822
2008-09-09,2007,12,50,253,240.73,0.69,4,Mod_Dry,34,6,4,3,44,91,0.38,149.7,0.62,149.7,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00848,0.000334,0.112,0.00443,1,0.145,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2008-09-10,2007,12,50,254,237.72,0.7,4,Mod_Dry,34,6,4,3,44,91,0.38,146.7,0.62,146.7,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00822,0.000324,0.111,0.00438,1,0.141,0.252,0.00992,25.1,0.938,0.97,0.909,33.9,32.9,32.9,789
2008-09-11,2007,12,50,255,234.72,0.71,4,Mod_Dry,34,6,4,3,44,91,0.39,143.7,0.61,143.7,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00797,0.000314,0.11,0.00432,1,0.137,0.246,0.0097,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2008-09-12,2007,12,50,256,232.25,0.71,4,Mod_Dry,34,6,4,3,44,91,0.39,141.3,0.61,141.3,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00776,0.000305,0.109,0.00428,1,0.133,0.242,0.00952,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2008-09-13,2007,12,50,257,229.79,0.72,4,Mod_Dry,34,6,4,3,44,91,0.4,138.8,0.6,138.8,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00755,0.000297,0.108,0.00423,1,0.13,0.237,0.00934,25.2,0.934,0.97,0.906,32,31.1,31.1,746
2008-09-14,2007,12,50,258,227.33,0.73,4,Mod_Dry,34,6,4,3,44,91,0.4,136.3,0.6,136.3,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0992,0.00734,0.000288,0.107,0.00419,1,0.127,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,732
2008-09-15,2007,12,51,259,224.87,0.74,4,Mod_Dry,34,6,4,3,44,91,0.41,133.9,0.59,133.9,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0983,0.00713,0.00028,0.105,0.00414,1,0.123,0.229,0.00898,25.2,0.932,0.97,0.904,30.9,29.9,29.9,719
2008-09-16,2007,12,51,260,222.41,0.74,4,Mod_Dry,34,6,4,3,44,91,0.41,131.4,0.59,131.4,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0974,0.00692,0.000272,0.104,0.0041,1,0.12,0.224,0.00881,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2008-09-17,2007,12,51,261,221.04,0.75,4,Mod_Dry,34,6,4,3,44,91,0.41,130,0.59,130,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.097,0.0068,0.000267,0.104,0.00407,1,0.118,0.222,0.00871,25.3,0.931,0.97,0.903,30,29.1,29.1,698
2008-09-18,2007,12,51,262,219.13,0.76,4,Mod_Dry,34,6,4,3,44,91,0.41,128.1,0.58,128.1,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0963,0.00664,0.000261,0.103,0.00404,1,0.115,0.218,0.00857,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2008-09-19,2007,12,51,263,217.22,0.77,4,Mod_Dry,34,6,4,3,44,91,0.42,126.2,0.58,126.2,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0956,0.00648,0.000254,0.102,0.004,1,0.113,0.215,0.00843,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2008-09-20,2007,12,51,264,215.3,0.77,4,Mod_Dry,34,6,4,3,44,91,0.42,124.3,0.58,124.3,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0949,0.00632,0.000248,0.101,0.00397,1,0.11,0.212,0.00829,25.3,0.928,0.97,0.9,28.6,27.8,27.8,666
2008-09-21,2007,12,51,265,213.39,0.78,4,Mod_Dry,34,6,4,3,44,91,0.43,122.4,0.57,122.4,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0943,0.00615,0.000241,0.1,0.00393,1,0.108,0.208,0.00816,25.3,0.927,0.97,0.899,28.2,27.3,27.3,655
2008-09-22,2007,12,52,266,211.47,0.79,4,Mod_Dry,34,6,4,3,44,91,0.43,120.5,0.57,120.5,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0936,0.00599,0.000235,0.0996,0.0039,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2008-09-23,2007,12,52,267,209.56,0.79,4,Mod_Dry,34,6,4,3,44,91,0.43,118.6,0.57,118.6,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0929,0.00583,0.000228,0.0987,0.00387,1,0.103,0.201,0.00788,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2008-09-24,2007,12,52,268,207.64,0.8,4,Mod_Dry,34,6,4,3,44,91,0.44,116.6,0.56,116.6,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0922,0.00566,0.000222,0.0979,0.00383,1,0.1,0.198,0.00774,25.4,0.923,0.97,0.895,26.8,26,26,623
2008-09-25,2007,12,52,269,205.73,0.8,4,Mod_Dry,34,6,4,3,44,91,0.44,114.7,0.56,114.7,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0916,0.0055,0.000215,0.0971,0.0038,1,0.0974,0.194,0.00761,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2008-09-26,2007,12,52,270,203.82,0.81,4,Mod_Dry,34,6,4,3,44,91,0.45,112.8,0.55,112.8,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0909,0.00534,0.000209,0.0962,0.00376,1,0.0948,0.191,0.00747,25.4,0.92,0.97,0.892,25.8,25.1,25.1,601
2008-09-27,2007,12,52,271,201.9,0.81,4,Mod_Dry,34,6,4,3,44,91,0.45,110.9,0.55,110.9,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0902,0.00518,0.000202,0.0954,0.00373,1,0.0922,0.188,0.00733,25.4,0,0,0,0,0,0,0
2008-09-28,2007,12,52,272,199.99,0.82,4,Mod_Dry,34,6,4,3,44,91,0.46,109,0.55,109,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0895,0.00501,0.000196,0.0945,0.00369,1,0.0896,0.184,0.00719,25.4,0,0,0,0,0,0,0
2008-09-29,2007,12,53,273,198.07,0.83,4,Mod_Dry,34,6,4,3,44,91,0.46,107.1,0.54,107.1,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0888,0.00485,0.00019,0.0937,0.00366,1,0.087,0.181,0.00706,25.4,0,0,0,0,0,0,0
2008-09-30,2007,12,53,274,196.16,0.83,4,Mod_Dry,34,6,4,3,44,91,0.46,105.2,0.54,105.2,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.0882,0.00469,0.000183,0.0929,0.00363,1,0.0845,0.177,0.00693,25.4,0,0,0,0,0,0,0
2008-10-01,2008,1,1,275,194.79,0.84,4,Mod_Dry,31,4,3,2,33,73,0.38,121.8,0.63,121.8,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.0061,0.000238,0.098,0.00383,1,0.107,0.205,0.00801,25.4,0.926,0.97,0.898,28.1,27.2,27.2,654
2008-10-02,2008,1,1,276,193.43,0.84,4,Mod_Dry,31,4,3,2,33,73,0.38,120.4,0.62,120.4,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0914,0.00599,0.000234,0.0974,0.00381,1,0.105,0.203,0.00791,25.4,0.925,0.97,0.897,27.7,26.9,26.9,646
2008-10-03,2008,1,1,277,192.06,0.85,4,Mod_Dry,31,4,3,2,33,73,0.38,119.1,0.62,119.1,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.091,0.00587,0.000229,0.0968,0.00378,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.4,26.6,26.6,638
2008-10-04,2008,1,1,278,190.69,0.85,4,Mod_Dry,31,4,3,2,33,73,0.38,117.7,0.62,117.7,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00575,0.000225,0.0962,0.00376,1,0.101,0.198,0.00772,25.4,0.923,0.97,0.895,27,26.2,26.2,630
2008-10-05,2008,1,1,279,189.32,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00564,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2008-10-06,2008,1,1,280,187.96,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,115,0.61,115,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.095,0.00372,1,0.0977,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2008-10-07,2008,1,1,281,186.59,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,113.6,0.61,113.6,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.089,0.00541,0.000211,0.0944,0.00369,1,0.0958,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2008-10-08,2008,1,2,282,185.22,0.87,4,Mod_Dry,31,4,3,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00529,0.000207,0.0938,0.00367,1,0.094,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2008-10-09,2008,1,2,283,183.86,0.87,4,Mod_Dry,31,4,3,2,33,73,0.4,110.9,0.6,110.9,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00517,0.000202,0.0932,0.00365,1,0.0922,0.185,0.00725,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2008-10-10,2008,1,2,284,183.58,0.87,4,Mod_Dry,31,4,3,2,33,73,0.4,110.6,0.6,110.6,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.088,0.00515,0.000201,0.0931,0.00364,1,0.0918,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2008-10-11,2008,1,2,285,182.76,0.88,4,Mod_Dry,31,4,3,2,33,73,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00508,0.000199,0.0928,0.00363,1,0.0907,0.183,0.00718,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2008-10-12,2008,1,2,286,180.85,0.88,4,Mod_Dry,31,4,3,2,33,73,0.4,107.8,0.6,107.8,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.087,0.00492,0.000192,0.0919,0.0036,1,0.0881,0.18,0.00704,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2008-10-13,2008,1,2,287,179.48,0.89,4,Mod_Dry,31,4,3,2,33,73,0.41,106.5,0.59,106.5,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0865,0.0048,0.000188,0.0913,0.00357,1,0.0862,0.178,0.00695,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2008-10-14,2008,1,2,288,178.11,0.89,4,Mod_Dry,31,4,3,2,33,73,0.41,105.1,0.59,105.1,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00468,0.000183,0.0907,0.00355,1,0.0844,0.175,0.00685,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2008-10-15,2008,1,3,289,176.75,0.89,4,Mod_Dry,31,4,3,2,33,73,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00457,0.000179,0.0901,0.00353,1,0.0826,0.173,0.00676,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2008-10-16,2008,1,3,290,178.66,0.89,4,Mod_Dry,31,4,3,2,33,73,0.41,105.7,0.59,105.7,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0862,0.00473,0.000185,0.091,0.00356,1,0.0851,0.176,0.00689,25.4,0.915,0.97,0.887,24.1,23.3,23.3,560
2008-10-17,2008,1,3,291,178.93,0.89,4,Mod_Dry,31,4,3,2,33,73,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.0911,0.00356,1,0.0855,0.177,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,562
2008-10-18,2008,1,3,292,177.57,0.89,4,Mod_Dry,31,4,3,2,33,73,0.41,104.6,0.59,104.6,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0858,0.00464,0.000182,0.0905,0.00354,1,0.0837,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
2008-10-19,2008,1,3,293,176.2,0.89,4,Mod_Dry,31,4,3,2,33,73,0.41,103.2,0.59,103.2,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00452,0.000177,0.0899,0.00352,1,0.0818,0.172,0.00672,25.4,0.913,0.97,0.885,23.4,22.7,22.7,546
2008-10-20,2008,1,3,294,175.93,0.89,4,Mod_Dry,31,4,3,2,33,73,0.41,102.9,0.58,102.9,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0853,0.0045,0.000176,0.0898,0.00351,1,0.0815,0.171,0.0067,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
2008-10-21,2008,1,3,295,176.75,0.89,4,Mod_Dry,31,4,3,2,33,73,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00457,0.000179,0.0901,0.00353,1,0.0826,0.173,0.00676,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2008-10-22,2008,1,4,296,179.21,0.89,4,Mod_Dry,31,4,3,2,33,73,0.41,106.2,0.59,106.2,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00478,0.000187,0.0912,0.00357,1,0.0859,0.177,0.00693,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2008-10-23,2008,1,4,297,182.76,0.88,4,Mod_Dry,31,4,3,2,33,73,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00508,0.000199,0.0928,0.00363,1,0.0907,0.183,0.00718,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2008-10-24,2008,1,4,298,181.94,0.88,4,Mod_Dry,31,4,3,2,33,73,0.4,108.9,0.6,108.9,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.00501,0.000196,0.0924,0.00361,1,0.0896,0.182,0.00712,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2008-10-25,2008,1,4,299,180.03,0.88,4,Mod_Dry,31,4,3,2,33,73,0.41,107,0.59,107,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0867,0.00485,0.00019,0.0916,0.00358,1,0.087,0.179,0.00699,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2008-10-26,2008,1,4,300,178.11,0.89,4,Mod_Dry,31,4,3,2,33,73,0.41,105.1,0.59,105.1,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00468,0.000183,0.0907,0.00355,1,0.0844,0.175,0.00685,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2008-10-27,2008,1,4,301,176.2,0.89,4,Mod_Dry,31,4,3,2,33,73,0.41,103.2,0.59,103.2,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00452,0.000177,0.0899,0.00352,1,0.0818,0.172,0.00672,25.4,0.913,0.97,0.885,23.4,22.7,22.7,546
2008-10-28,2008,1,4,302,174.29,0.9,4,Mod_Dry,31,4,3,2,33,73,0.42,101.3,0.58,101.3,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0847,0.00436,0.000171,0.0891,0.00349,1,0.0792,0.168,0.00659,25.4,0.911,0.969,0.884,23,22.3,22.3,535
2008-10-29,2008,1,5,303,172.37,0.9,4,Mod_Dry,31,4,3,2,33,73,0.42,99.37,0.58,99.37,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.084,0.0042,0.000164,0.0882,0.00345,1,0.0766,0.165,0.00645,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
2008-10-30,2008,1,5,304,170.46,0.91,4,Mod_Dry,31,4,3,2,33,73,0.43,97.46,0.57,97.46,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00403,0.000158,0.0874,0.00342,1,0.0741,0.161,0.00632,25.4,0.914,0.968,0.884,22.2,21.4,21.4,515
2008-10-31,2008,1,5,305,169.09,0.91,4,Mod_Dry,31,4,3,2,33,73,0.43,96.09,0.57,96.09,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00392,0.000153,0.0868,0.0034,1,0.0722,0.159,0.00623,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2008-11-01,2008,2,5,306,168.82,0.91,4,Mod_Dry,29,4,2,2,30,67,0.4,101.8,0.6,101.8,0,0,0,0,-2,2,29,4,2,0,32,137,990,964.5,25.5,0.0838,0.0044,0.000172,0.0882,0.00345,1,0.08,0.168,0.00659,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2008-11-02,2008,2,5,307,170.18,0.91,4,Mod_Dry,29,4,2,2,30,67,0.39,103.2,0.61,103.2,0,0,0,0,-2,2,29,4,2,0,32,138,990,964.5,25.5,0.0843,0.00452,0.000177,0.0888,0.00348,1,0.0818,0.171,0.00668,25.4,0.913,0.97,0.886,23.4,22.7,22.7,546
2008-11-03,2008,2,5,308,175.38,0.9,4,Mod_Dry,29,4,2,2,30,67,0.38,108.4,0.62,108.4,0,0,0,0,-2,2,29,4,2,0,32,143,990,964.4,25.6,0.0861,0.00496,0.000194,0.0911,0.00357,1,0.0888,0.18,0.00704,25.4,0.917,0.97,0.889,24.7,24,24,575
2008-11-04,2008,2,5,309,181.12,0.88,4,Mod_Dry,29,4,2,2,30,67,0.37,114.1,0.63,114.1,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0882,0.00545,0.000213,0.0936,0.00366,1,0.0966,0.19,0.00744,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2008-11-05,2008,2,6,310,183.58,0.87,4,Mod_Dry,29,4,2,2,30,67,0.36,116.6,0.64,116.6,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.089,0.00566,0.000221,0.0947,0.0037,1,0.0999,0.195,0.00761,25.4,0.922,0.97,0.895,26.8,26,26,623
2008-11-06,2008,2,6,311,185.5,0.87,4,Mod_Dry,29,4,2,2,30,67,0.36,118.5,0.64,118.5,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0897,0.00582,0.000228,0.0955,0.00374,1,0.102,0.198,0.00774,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2008-11-07,2008,2,6,312,189.6,0.85,4,Mod_Dry,29,4,2,2,30,67,0.35,122.6,0.65,122.6,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00617,0.000241,0.0973,0.0038,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2008-11-08,2008,2,6,313,192.61,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,125.6,0.65,125.6,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0922,0.00643,0.000251,0.0986,0.00386,1,0.112,0.211,0.00824,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2008-11-09,2008,2,6,314,193.43,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,126.4,0.65,126.4,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.0065,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.4,28.4,680
2008-11-10,2008,2,6,315,193.7,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,126.7,0.65,126.7,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0926,0.00652,0.000255,0.0991,0.00387,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2008-11-11,2008,2,6,316,196.71,0.83,4,Mod_Dry,29,4,2,2,30,67,0.34,129.7,0.66,129.7,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00678,0.000265,0.1,0.00392,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2008-11-12,2008,2,7,317,200.26,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,133.3,0.67,133.3,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0949,0.00708,0.000276,0.102,0.00398,1,0.122,0.224,0.00877,25.4,0.932,0.97,0.904,30.9,30,30,719
2008-11-13,2008,2,7,318,201.08,0.82,4,Mod_Dry,29,4,2,2,30,67,0.33,134.1,0.67,134.1,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00715,0.000279,0.102,0.004,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2008-11-14,2008,2,7,319,199.72,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,132.7,0.67,132.7,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00703,0.000275,0.102,0.00397,1,0.122,0.223,0.00873,25.4,0.931,0.97,0.904,30.8,29.8,29.8,716
2008-11-15,2008,2,7,320,197.8,0.83,4,Mod_Dry,29,4,2,2,30,67,0.34,130.8,0.66,130.8,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00687,0.000268,0.101,0.00394,1,0.119,0.22,0.0086,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2008-11-16,2008,2,7,321,195.89,0.83,4,Mod_Dry,29,4,2,2,30,67,0.34,128.9,0.66,128.9,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0934,0.00671,0.000262,0.1,0.00391,1,0.117,0.217,0.00846,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2008-11-17,2008,2,7,322,194.52,0.84,4,Mod_Dry,29,4,2,2,30,67,0.34,127.5,0.66,127.5,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0929,0.00659,0.000258,0.0995,0.00389,1,0.115,0.214,0.00837,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2008-11-18,2008,2,7,323,196.43,0.83,4,Mod_Dry,29,4,2,2,30,67,0.34,129.4,0.66,129.4,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0936,0.00675,0.000264,0.1,0.00392,1,0.117,0.218,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,697
2008-11-19,2008,2,8,324,200.54,0.82,4,Mod_Dry,29,4,2,2,30,67,0.33,133.5,0.67,133.5,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.095,0.0071,0.000277,0.102,0.00399,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31,30,30,721
2008-11-20,2008,2,8,325,204.64,0.81,4,Mod_Dry,29,4,2,2,30,67,0.33,137.6,0.67,137.6,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0965,0.00745,0.000291,0.104,0.00406,1,0.128,0.232,0.00908,25.3,0.934,0.97,0.906,31.9,31,31,743
2008-11-21,2008,2,8,326,207.64,0.8,5,Dry,23,4,2,2,19,50,0.24,157.6,0.76,157.6,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.4,25.6,0.101,0.00915,0.000358,0.111,0.00433,1,0.155,0.266,0.0104,25.3,0.941,0.97,0.913,36.8,35.7,35.7,856
2008-11-22,2008,2,8,327,210.65,0.79,5,Dry,23,4,2,2,19,50,0.24,160.7,0.76,160.7,0,0,0,0,-2,2,23,4,2,0,21,190,990,964.5,25.5,0.102,0.00941,0.000368,0.112,0.00438,1,0.159,0.271,0.0106,25.3,0.942,0.971,0.914,37.5,36.4,36.4,873
2008-11-23,2008,2,8,328,213.66,0.78,5,Dry,23,4,2,2,19,50,0.23,163.7,0.77,163.7,0,0,0,0,-2,2,23,4,2,0,21,193,990,964.5,25.5,0.104,0.00966,0.000379,0.113,0.00444,1,0.163,0.277,0.0108,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2008-11-24,2008,2,8,329,216.67,0.77,5,Dry,23,4,2,2,19,50,0.23,166.7,0.77,166.7,0,0,0,0,-2,2,23,4,2,0,21,196,990,964.5,25.5,0.105,0.00992,0.000389,0.115,0.00449,1,0.168,0.282,0.0111,25.2,0.944,0.974,0.919,38.9,37.9,37.9,909
2008-11-25,2008,2,8,330,214.75,0.78,5,Dry,23,4,2,2,19,50,0.23,164.8,0.77,164.8,0,0,0,0,-2,2,23,4,2,0,21,194,990,964.5,25.5,0.104,0.00975,0.000382,0.114,0.00446,1,0.165,0.279,0.0109,25.2,0.943,0.973,0.917,38.5,37.4,37.4,898
2008-11-26,2008,2,9,331,214.48,0.78,5,Dry,23,4,2,2,19,50,0.23,164.5,0.77,164.5,0,0,0,0,-2,2,23,4,2,0,21,193,990,964.5,25.5,0.104,0.00973,0.000381,0.114,0.00445,1,0.165,0.278,0.0109,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2008-11-27,2008,2,9,332,217.49,0.77,5,Dry,23,4,2,2,19,50,0.23,167.5,0.77,167.5,0,0,0,0,-2,2,23,4,2,0,21,196,990,964.5,25.5,0.105,0.00999,0.000392,0.115,0.00451,1,0.169,0.283,0.0111,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
2008-11-28,2008,2,9,333,219.4,0.76,5,Dry,23,4,2,2,19,50,0.23,169.4,0.77,169.4,0,0,0,0,-2,2,23,4,2,0,21,198,990,964.5,25.5,0.106,0.0101,0.000398,0.116,0.00454,1,0.171,0.287,0.0113,25.2,0.945,0.975,0.921,39.5,38.6,38.6,925
2008-11-29,2008,2,9,334,220.22,0.75,5,Dry,23,4,2,2,19,50,0.23,170.2,0.77,170.2,0,0,0,0,-2,2,23,4,2,0,21,199,990,964.5,25.5,0.106,0.0102,0.000401,0.116,0.00456,1,0.172,0.288,0.0113,25.2,0.945,0.975,0.922,39.7,38.8,38.8,930
2008-11-30,2008,2,9,335,221.04,0.75,5,Dry,23,4,2,2,19,50,0.23,171,0.77,171,0,0,0,0,-2,2,23,4,2,0,21,200,990,964.5,25.5,0.106,0.0103,0.000404,0.116,0.00457,1,0.173,0.29,0.0114,25.2,0.945,0.976,0.922,39.9,39,39,935
2008-12-01,2008,3,9,336,222.96,0.74,5,Dry,26,4,3,2,24,59,0.27,164,0.73,164,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00969,0.00038,0.115,0.00451,1,0.164,0.279,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2008-12-02,2008,3,9,337,222.14,0.75,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00962,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2008-12-03,2008,3,10,338,220.77,0.75,5,Dry,26,4,3,2,24,59,0.27,161.8,0.73,161.8,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.0095,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2008-12-04,2008,3,10,339,217.76,0.76,5,Dry,26,4,3,2,24,59,0.27,158.8,0.73,158.8,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2008-12-05,2008,3,10,340,217.49,0.77,5,Dry,26,4,3,2,24,59,0.27,158.5,0.73,158.5,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00922,0.000362,0.112,0.00441,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2008-12-06,2008,3,10,341,217.22,0.77,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.0092,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,858
2008-12-07,2008,3,10,342,215.3,0.77,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00904,0.000354,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2008-12-08,2008,3,10,343,215.57,0.77,5,Dry,26,4,3,2,24,59,0.27,156.6,0.73,156.6,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00906,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.5,35.4,35.4,849
2008-12-09,2008,3,10,344,216.39,0.77,5,Dry,26,4,3,2,24,59,0.27,157.4,0.73,157.4,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00913,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,853
2008-12-10,2008,3,11,345,218.31,0.76,5,Dry,26,4,3,2,24,59,0.27,159.3,0.73,159.3,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000365,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
2008-12-11,2008,3,11,346,221.32,0.75,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00955,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.7,36.7,881
2008-12-12,2008,3,11,347,224.32,0.74,5,Dry,26,4,3,2,24,59,0.26,165.3,0.74,165.3,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.0098,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.5,37.5,899
2008-12-13,2008,3,11,348,227.33,0.73,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00459,1,0.17,0.286,0.0113,25.1,0.944,0.974,0.92,39.2,38.2,38.2,917
2008-12-14,2008,3,11,349,228.15,0.73,5,Dry,26,4,3,2,24,59,0.26,169.2,0.74,169.2,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
2008-12-15,2008,3,11,350,230.07,0.72,5,Dry,26,4,3,2,24,59,0.26,171.1,0.74,171.1,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.173,0.291,0.0115,25.1,0.945,0.976,0.922,39.9,38.9,38.9,933
2008-12-16,2008,3,11,351,230.34,0.72,5,Dry,26,4,3,2,24,59,0.26,171.3,0.74,171.3,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,39,39,935
2008-12-17,2008,3,12,352,231.16,0.72,5,Dry,26,4,3,2,24,59,0.26,172.2,0.74,172.2,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.2,39.2,940
2008-12-18,2008,3,12,353,234.17,0.71,5,Dry,26,4,3,2,24,59,0.25,175.2,0.75,175.2,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,958
2008-12-19,2008,3,12,354,237.18,0.7,5,Dry,26,4,3,2,24,59,0.25,178.2,0.75,178.2,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.7,40.7,976
2008-12-20,2008,3,12,355,240.18,0.69,5,Dry,26,4,3,2,24,59,0.25,181.2,0.75,181.2,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.00044,0.122,0.00482,1,0.187,0.309,0.0122,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2008-12-21,2008,3,12,356,242.64,0.69,5,Dry,26,4,3,2,24,59,0.24,183.6,0.76,183.6,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000448,0.123,0.00487,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.8,41.9,41.9,1010
2008-12-22,2008,3,12,357,244.01,0.68,5,Dry,26,4,3,2,24,59,0.24,185,0.76,185,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.3,42.3,1010
