date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-12-23,2008,3,12,358,245.38,0.68,5,Dry,26,4,3,2,24,59,0.24,186.4,0.76,186.4,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
2008-12-24,2008,3,13,359,246.75,0.68,5,Dry,26,4,3,2,24,59,0.24,187.8,0.76,187.8,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2008-12-25,2008,3,13,360,246.47,0.68,5,Dry,26,4,3,2,24,59,0.24,187.5,0.76,187.5,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
2008-12-26,2008,3,13,361,244.56,0.68,5,Dry,26,4,3,2,24,59,0.24,185.6,0.76,185.6,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2008-12-27,2008,3,13,362,245.93,0.68,5,Dry,26,4,3,2,24,59,0.24,186.9,0.76,186.9,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1020
2008-12-28,2008,3,13,363,246.2,0.68,5,Dry,26,4,3,2,24,59,0.24,187.2,0.76,187.2,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.8,42.8,1030
2008-12-29,2008,3,13,364,244.83,0.68,5,Dry,26,4,3,2,24,59,0.24,185.8,0.76,185.8,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000456,0.124,0.00491,1,0.193,0.318,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2008-12-30,2008,3,13,365,245.11,0.68,5,Dry,26,4,3,2,24,59,0.24,186.1,0.76,186.1,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.124,0.00491,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
2008-12-31,2008,3,14,366,249.21,0.67,5,Dry,26,4,3,2,24,59,0.24,190.2,0.76,190.2,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000471,0.126,0.00499,1,0.199,0.326,0.0129,25,0.952,0.98,0.933,44.3,43.5,43.5,1040
2009-01-01,2008,4,14,1,253.31,0.66,5,Dry,29,5,4,2,33,73,0.29,180.3,0.71,180.3,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00489,1,0.186,0.31,0.0122,25,0.948,0.98,0.93,41.9,41.1,41.1,985
2009-01-02,2008,4,14,2,253.58,0.66,5,Dry,29,5,4,2,33,73,0.29,180.6,0.71,180.6,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000439,0.124,0.0049,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,42,41.1,41.1,987
2009-01-03,2008,4,14,3,255.5,0.65,5,Dry,29,5,4,2,33,73,0.29,182.5,0.71,182.5,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000446,0.125,0.00493,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.4,41.6,41.6,997
2009-01-04,2008,4,14,4,255.77,0.65,5,Dry,29,5,4,2,33,73,0.28,182.8,0.71,182.8,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000446,0.125,0.00493,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2009-01-05,2008,4,14,5,255.5,0.65,5,Dry,29,5,4,2,33,73,0.29,182.5,0.71,182.5,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000446,0.125,0.00493,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.4,41.6,41.6,997
2009-01-06,2008,4,14,6,257.96,0.65,5,Dry,29,5,4,2,33,73,0.28,185,0.72,185,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00497,1,0.192,0.318,0.0126,25,0.95,0.98,0.931,43,42.1,42.1,1010
2009-01-07,2008,4,15,7,264.25,0.64,5,Dry,29,5,4,2,33,73,0.28,191.3,0.72,191.3,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000476,0.128,0.00509,1,0.201,0.329,0.013,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
2009-01-08,2008,4,15,8,269.99,0.63,5,Dry,29,5,4,2,33,73,0.27,197,0.73,197,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000495,0.131,0.00519,1,0.208,0.339,0.0135,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
2009-01-09,2008,4,15,9,272.45,0.62,5,Dry,29,5,4,2,33,73,0.27,199.4,0.73,199.4,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000504,0.132,0.00524,1,0.212,0.344,0.0136,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2009-01-10,2008,4,15,10,274.91,0.62,5,Dry,29,5,4,2,33,73,0.27,201.9,0.73,201.9,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2009-01-11,2008,4,15,11,278.47,0.61,5,Dry,29,5,4,2,33,73,0.26,205.5,0.74,205.5,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000525,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.8,46.9,46.9,1120
2009-01-12,2008,4,15,12,278.74,0.61,5,Dry,29,5,4,2,33,73,0.26,205.7,0.74,205.7,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0132,0.000526,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,46.9,46.9,1130
2009-01-13,2008,4,15,13,279.01,0.61,5,Dry,29,5,4,2,33,73,0.26,206,0.74,206,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000527,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,47.9,47,47,1130
2009-01-14,2008,4,16,14,280.38,0.61,5,Dry,29,5,4,2,33,73,0.26,207.4,0.74,207.4,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.000531,0.136,0.00538,1,0.222,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
2009-01-15,2008,4,16,15,283.93,0.61,5,Dry,29,5,4,2,33,73,0.26,210.9,0.74,210.9,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000544,0.137,0.00545,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1150
2009-01-16,2008,4,16,16,288.58,0.6,5,Dry,29,5,4,2,33,73,0.25,215.6,0.75,215.6,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00553,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2009-01-17,2008,4,16,17,293.78,0.59,5,Dry,29,5,4,2,33,73,0.25,220.8,0.75,220.8,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000578,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2009-01-18,2008,4,16,18,298.97,0.58,5,Dry,29,5,4,2,33,73,0.24,226,0.76,226,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000596,0.144,0.00572,1,0.248,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2009-01-19,2008,4,16,19,301.43,0.58,5,Dry,29,5,4,2,33,73,0.24,228.4,0.76,228.4,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.13,0.0152,0.000604,0.145,0.00577,2,0.0967,0.241,0.00962,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1200
2009-01-20,2008,4,16,20,303.89,0.58,5,Dry,29,5,4,2,33,73,0.24,230.9,0.76,230.9,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000613,0.146,0.00581,2,0.0984,0.244,0.00973,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2009-01-21,2008,4,17,21,308.54,0.57,5,Dry,29,5,4,2,33,73,0.24,235.5,0.76,235.5,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000629,0.148,0.0059,2,0.101,0.249,0.00995,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
2009-01-22,2008,4,17,22,312.1,0.57,5,Dry,29,5,4,2,33,73,0.23,239.1,0.77,239.1,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000642,0.149,0.00597,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
2009-01-23,2008,4,17,23,316.2,0.56,5,Dry,29,5,4,2,33,73,0.23,243.2,0.77,243.2,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000656,0.151,0.00604,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.1,1270
2009-01-24,2008,4,17,24,321.39,0.56,5,Dry,29,5,4,2,33,73,0.23,248.4,0.77,248.4,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0169,0.000675,0.153,0.00614,2,0.11,0.264,0.0105,24.7,0.929,0.97,0.901,28,27.1,54.3,1300
2009-01-25,2008,4,17,25,326.04,0.55,5,Dry,29,5,4,2,33,73,0.22,253,0.78,253,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0184,0.000738,0.157,0.00627,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.6,55.3,1330
2009-01-26,2008,4,17,26,330.69,0.55,5,Dry,29,5,4,2,33,73,0.22,257.7,0.78,257.7,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0206,0.000827,0.161,0.00643,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.3,1350
2009-01-27,2008,4,17,27,332.06,0.55,5,Dry,29,5,4,2,33,73,0.22,259.1,0.78,259.1,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0213,0.000853,0.162,0.00648,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
2009-01-28,2008,4,18,28,335.07,0.54,5,Dry,29,5,4,2,33,73,0.22,262.1,0.78,262.1,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0227,0.000911,0.164,0.00659,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2009-01-29,2008,4,18,29,339.72,0.54,5,Dry,29,5,4,2,33,73,0.21,266.7,0.79,266.7,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0249,0.001,0.168,0.00675,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.3,1400
2009-01-30,2008,4,18,30,346,0.53,5,Dry,29,5,4,2,33,73,0.21,273,0.79,273,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0279,0.00112,0.173,0.00696,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.7,29.8,59.6,1430
2009-01-31,2008,4,18,31,351.75,0.53,5,Dry,29,5,4,2,33,73,0.21,278.8,0.79,278.8,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0306,0.00123,0.178,0.00716,2,0.131,0.309,0.0124,24.5,0.936,0.97,0.907,31.4,30.4,60.9,1460
2009-02-01,2008,5,18,32,357.49,0.52,5,Dry,31,6,4,3,41,85,0.24,272.5,0.76,272.5,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0276,0.00111,0.174,0.007,2,0.126,0.3,0.0121,24.5,0.934,0.97,0.906,30.6,29.7,59.4,1420
2009-02-02,2008,5,18,33,364.87,0.51,5,Dry,31,6,4,3,41,85,0.23,279.9,0.77,279.9,0,0,0,0,-3,3,31,6,4,0,44,321,990,965.2,24.8,0.149,0.0311,0.00126,0.18,0.00726,2,0.131,0.311,0.0126,24.5,0.936,0.97,0.908,31.4,30.5,61,1460
2009-02-03,2008,5,18,34,372.8,0.51,5,Dry,31,6,4,3,41,85,0.23,287.8,0.77,287.8,0,0,0,0,-3,3,31,6,4,0,44,329,990,965.3,24.7,0.152,0.0348,0.00141,0.186,0.00754,2,0.137,0.323,0.0131,24.4,0.938,0.97,0.909,32.3,31.3,62.7,1500
2009-02-04,2008,5,19,35,380.73,0.5,5,Dry,31,6,4,3,41,85,0.22,295.7,0.78,295.7,0,0,0,0,-3,3,31,6,4,0,44,337,990,965.3,24.7,0.154,0.0386,0.00156,0.193,0.00781,2,0.142,0.335,0.0136,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
2009-02-05,2008,5,19,36,390.3,0.49,5,Dry,31,6,4,3,41,85,0.22,305.3,0.78,305.3,0,0,0,0,-3,3,31,6,4,0,44,346,990,965.4,24.6,0.158,0.0431,0.00175,0.201,0.00815,2,0.149,0.349,0.0142,24.3,0.941,0.97,0.913,34.2,33.2,66.4,1590
2009-02-06,2008,5,19,37,400.97,0.48,5,Dry,31,6,4,3,41,85,0.21,316,0.79,316,0,0,0,0,-3,3,31,6,4,0,44,357,990,965.4,24.6,0.162,0.0481,0.00196,0.21,0.00852,2,0.156,0.365,0.0149,24.2,0.943,0.97,0.915,35.4,34.3,68.7,1650
2009-02-07,2008,5,19,38,412.72,0.47,5,Dry,31,6,4,3,41,85,0.21,327.7,0.79,327.7,0,0,0,0,-3,3,31,6,4,0,44,369,990,965.5,24.5,0.166,0.0537,0.00219,0.219,0.00894,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2009-02-08,2008,5,19,39,423.39,0.46,5,Dry,31,6,4,3,41,85,0.2,338.4,0.8,338.4,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0587,0.0024,0.228,0.00931,2,0.171,0.399,0.0163,24.1,0.947,0.971,0.919,37.8,36.8,73.5,1760
2009-02-09,2008,5,19,40,435.14,0.46,5,Dry,31,6,4,3,41,85,0.2,350.1,0.81,350.1,0,0,0,0,-3,3,31,6,4,0,44,391,990,965.6,24.4,0.174,0.0643,0.00263,0.238,0.00973,2,0.179,0.417,0.017,24,0.948,0.974,0.924,39.1,38.1,76.2,1830
2009-02-10,2008,5,19,41,449.64,0.44,5,Dry,31,6,4,3,41,85,0.19,364.6,0.81,364.6,0,0,0,0,-3,3,31,6,4,0,44,406,990,965.6,24.4,0.179,0.0711,0.00292,0.25,0.0102,2,0.189,0.438,0.018,23.9,0.95,0.977,0.929,40.7,39.8,79.5,1910
2009-02-11,2008,5,20,42,466.86,0.43,5,Dry,31,6,4,3,41,85,0.18,381.9,0.82,381.9,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0792,0.00326,0.264,0.0109,2,0.2,0.464,0.0191,23.8,0.953,0.98,0.934,42.5,41.7,83.3,2000
2009-02-12,2008,5,20,43,483.54,0.42,5,Dry,31,6,4,3,41,85,0.18,398.5,0.82,398.5,0,0,0,0,-3,3,31,6,4,0,44,440,990,965.8,24.2,0.191,0.0871,0.0036,0.278,0.0115,2,0.212,0.489,0.0202,23.7,0.955,0.98,0.936,44.3,43.4,86.8,2080
2009-02-13,2008,5,20,44,500.77,0.41,5,Dry,31,6,4,3,41,85,0.17,415.8,0.83,415.8,0,0,0,0,-3,3,31,6,4,0,44,457,990,965.9,24.1,0.197,0.0952,0.00394,0.292,0.0121,2,0.223,0.515,0.0213,23.6,0.956,0.98,0.937,46.1,45.1,90.3,2170
2009-02-14,2008,5,20,45,517.45,0.4,5,Dry,31,6,4,3,41,85,0.16,432.4,0.84,432.4,0,0,0,0,-3,3,31,6,4,0,44,473,990,965.9,24.1,0.203,0.103,0.00428,0.306,0.0127,2,0.234,0.54,0.0224,23.5,0.957,0.98,0.938,47.8,46.8,93.6,2250
2009-02-15,2008,5,20,46,534.13,0.39,5,Dry,31,6,4,3,41,85,0.16,449.1,0.84,449.1,0,0,0,0,-3,3,31,6,4,0,44,490,990,966,24,0.209,0.111,0.00463,0.32,0.0133,2,0.246,0.565,0.0236,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
2009-02-16,2008,5,20,47,551.36,0.38,5,Dry,31,6,4,3,41,85,0.15,466.4,0.85,466.4,0,0,0,0,-3,3,31,6,4,0,44,507,990,966.1,23.9,0.215,0.119,0.00498,0.334,0.014,2,0.257,0.591,0.0247,23.3,0.957,0.98,0.938,51,48.2,96.4,2310
2009-02-17,2008,5,20,48,566.94,0.37,5,Dry,31,6,4,3,41,85,0.15,481.9,0.85,481.9,0,0,0,0,-3,3,31,6,4,0,44,523,990,966.2,23.8,0.224,0.126,0.0053,0.35,0.0147,2,0.268,0.618,0.0259,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
2009-02-18,2008,5,21,49,580.34,0.37,5,Dry,31,6,4,3,41,85,0.15,495.3,0.85,495.3,0,0,0,0,-3,3,31,6,4,0,44,536,990,966.2,23.8,0.231,0.133,0.00558,0.364,0.0153,3,0.165,0.53,0.0223,23.3,0.946,0.97,0.917,35.6,34.5,104,2490
2009-02-19,2008,5,21,50,592.64,0.36,5,Dry,31,6,4,3,41,85,0.14,507.6,0.86,507.6,0,0,0,0,-3,3,31,6,4,0,44,549,990,966.3,23.7,0.238,0.14,0.0059,0.378,0.0159,3,0.171,0.549,0.0231,23.2,0.947,0.97,0.919,36.4,35.3,106,2540
2009-02-20,2008,5,21,51,604.95,0.36,5,Dry,31,6,4,3,41,85,0.14,520,0.86,520,0,0,0,0,-3,3,31,6,4,0,44,561,990,966.3,23.7,0.245,0.148,0.00626,0.394,0.0166,3,0.176,0.57,0.0241,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2009-02-21,2008,5,21,52,616.71,0.35,5,Dry,31,6,4,3,41,85,0.14,531.7,0.86,531.7,0,0,0,0,-3,3,31,6,4,0,44,573,990,966.4,23.6,0.252,0.156,0.00661,0.408,0.0173,3,0.182,0.59,0.025,23,0.949,0.972,0.923,38,36.9,111,2660
2009-02-22,2008,5,21,53,627.37,0.35,5,Dry,31,6,4,3,41,85,0.14,542.4,0.86,542.4,0,0,0,0,-3,3,31,6,4,0,44,583,990,966.4,23.6,0.258,0.163,0.00692,0.421,0.0179,3,0.187,0.608,0.0258,23,0.95,0.973,0.925,38.7,37.7,113,2710
2009-02-23,2008,5,21,54,634.21,0.34,5,Dry,31,6,4,3,41,85,0.13,549.2,0.87,549.2,0,0,0,0,-3,3,31,6,4,0,44,590,990,966.4,23.6,0.262,0.168,0.00712,0.43,0.0182,3,0.19,0.619,0.0263,22.9,0.951,0.974,0.926,39.2,38.2,114,2750
2009-02-24,2008,5,21,55,639.4,0.34,5,Dry,31,6,4,3,41,85,0.13,554.4,0.87,554.4,0,0,0,0,-3,3,31,6,4,0,44,595,990,966.5,23.5,0.265,0.171,0.00728,0.436,0.0185,3,0.192,0.628,0.0267,22.9,0.951,0.975,0.927,39.5,38.5,116,2770
2009-02-25,2008,5,22,56,646.79,0.34,5,Dry,31,6,4,3,41,85,0.13,561.8,0.87,561.8,0,0,0,0,-3,3,31,6,4,0,44,603,990,966.5,23.5,0.269,0.176,0.0075,0.445,0.0189,3,0.195,0.641,0.0272,22.9,0.952,0.976,0.929,40,39,117,2810
2009-02-26,2008,5,22,57,656.36,0.33,5,Dry,31,6,4,3,41,85,0.13,571.4,0.87,571.4,0,0,0,0,-3,3,31,6,4,0,44,612,990,966.5,23.5,0.275,0.183,0.00778,0.457,0.0195,3,0.2,0.657,0.028,22.8,0.952,0.977,0.931,40.6,39.7,119,2860
2009-02-27,2008,5,22,58,664.29,0.33,5,Dry,31,6,4,3,41,85,0.13,579.3,0.87,579.3,0,0,0,0,-3,3,31,6,4,0,44,620,990,966.6,23.4,0.279,0.188,0.00802,0.467,0.0199,3,0.203,0.67,0.0286,22.8,0.953,0.978,0.932,41.1,40.2,121,2890
2009-02-28,2008,5,22,59,672.76,0.32,5,Dry,31,6,4,3,41,85,0.13,587.8,0.87,587.8,0,0,0,0,-3,3,31,6,4,0,44,629,990,966.6,23.4,0.284,0.194,0.00827,0.477,0.0204,3,0.207,0.684,0.0292,22.7,0.954,0.98,0.934,41.6,40.8,122,2940
2009-03-01,2008,6,22,60,679.6,0.32,5,Dry,36,8,6,4,53,107,0.16,572.6,0.84,572.6,0,0,0,0,-4,4,36,8,6,0,57,623,990,966.6,23.4,0.28,0.183,0.00785,0.464,0.0198,3,0.2,0.664,0.0284,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
2009-03-02,2008,6,22,61,685.89,0.32,5,Dry,36,8,6,4,53,107,0.16,578.9,0.84,578.9,0,0,0,0,-4,4,36,8,6,0,57,629,990,966.6,23.4,0.284,0.188,0.00804,0.472,0.0202,3,0.203,0.675,0.0289,22.7,0.953,0.978,0.932,40.9,40,120,2880
2009-03-03,2008,6,22,62,691.63,0.32,5,Dry,36,8,6,4,53,107,0.15,584.6,0.84,584.6,0,0,0,0,-4,4,36,8,6,0,57,635,990,966.7,23.3,0.287,0.192,0.00821,0.479,0.0205,3,0.206,0.684,0.0293,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2009-03-04,2008,6,23,63,700.11,0.31,5,Dry,36,8,6,4,53,107,0.15,593.1,0.85,593.1,0,0,0,0,-4,4,36,8,6,0,57,643,990,966.7,23.3,0.292,0.197,0.00846,0.489,0.021,3,0.209,0.699,0.03,22.6,0.954,0.98,0.935,41.8,41,123,2950
2009-03-05,2008,6,23,64,708.58,0.31,5,Dry,36,8,6,4,53,107,0.15,601.6,0.85,601.6,0,0,0,0,-4,4,36,8,6,0,57,652,990,966.7,23.3,0.297,0.203,0.00872,0.5,0.0215,3,0.213,0.713,0.0306,22.6,0.954,0.98,0.935,42.3,41.5,124,2990
2009-03-06,2008,6,23,65,718.15,0.31,5,Dry,36,8,6,4,53,107,0.15,611.1,0.85,611.1,0,0,0,0,-4,4,36,8,6,0,57,661,990,966.8,23.2,0.302,0.209,0.00901,0.511,0.022,3,0.218,0.729,0.0314,22.5,0.955,0.98,0.936,42.9,42.1,126,3030
2009-03-07,2008,6,23,66,727.18,0.3,5,Dry,36,8,6,4,53,107,0.15,620.2,0.85,620.2,0,0,0,0,-4,4,36,8,6,0,57,670,990,966.8,23.2,0.307,0.215,0.00928,0.523,0.0225,3,0.222,0.744,0.0321,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
2009-03-08,2008,6,23,67,737.84,0.3,5,Dry,36,8,6,4,53,107,0.14,630.8,0.85,630.8,0,0,0,0,-4,4,36,8,6,0,57,681,990,966.9,23.1,0.313,0.222,0.00961,0.536,0.0231,3,0.226,0.762,0.0329,22.4,0.956,0.98,0.936,44.1,43.2,130,3110
2009-03-09,2008,6,23,68,749.6,0.29,5,Dry,36,8,6,4,53,107,0.14,642.6,0.86,642.6,0,0,0,0,-4,4,36,8,6,0,57,693,990,966.9,23.1,0.32,0.23,0.00997,0.55,0.0238,3,0.232,0.782,0.0339,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
2009-03-10,2008,6,23,69,760.26,0.29,5,Dry,36,8,6,4,53,107,0.14,653.3,0.86,653.3,0,0,0,0,-4,4,36,8,6,0,57,703,990,966.9,23.1,0.326,0.237,0.0103,0.564,0.0244,3,0.236,0.8,0.0347,22.3,0.956,0.98,0.937,45.5,44.6,134,3210
2009-03-11,2008,6,24,70,771.91,0.28,5,Dry,36,8,6,4,53,107,0.14,664.9,0.86,664.9,0,0,0,0,-4,4,36,8,6,0,57,715,990,967,23,0.333,0.245,0.0107,0.578,0.0251,3,0.242,0.82,0.0356,22.2,0.957,0.98,0.938,46.2,45.2,136,3260
2009-03-12,2008,6,24,71,782.73,0.27,5,Dry,36,8,6,4,53,107,0.14,675.7,0.86,675.7,0,0,0,0,-4,4,36,8,6,0,57,726,990,967,23,0.339,0.252,0.011,0.591,0.0257,3,0.247,0.838,0.0365,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2009-03-13,2008,6,24,72,799.28,0.27,5,Dry,36,8,6,4,53,107,0.13,692.3,0.87,692.3,0,0,0,0,-4,4,36,8,6,0,57,742,990,967.1,22.9,0.348,0.263,0.0115,0.612,0.0267,3,0.254,0.866,0.0378,22,0.957,0.98,0.938,47.7,46.8,140,3370
2009-03-14,2008,6,24,73,821.67,0.26,5,Dry,36,8,6,4,53,107,0.13,714.7,0.87,714.7,0,0,0,0,-4,4,36,8,6,0,57,765,990,967.2,22.8,0.361,0.278,0.0122,0.639,0.028,3,0.264,0.904,0.0396,21.9,0.957,0.98,0.938,49,48,144,3460
2009-03-15,2008,6,24,74,850.25,0.25,5,Dry,36,8,6,4,53,107,0.13,743.3,0.87,743.3,0,0,0,0,-4,4,36,8,6,0,57,793,990,967.3,22.7,0.381,0.297,0.0131,0.679,0.0299,3,0.277,0.956,0.0421,21.7,0.957,0.98,0.938,50.6,48.2,145,3470
2009-03-16,2008,6,24,75,881.16,0.24,5,Dry,36,8,6,4,53,107,0.12,774.2,0.88,774.2,0,0,0,0,-4,4,36,8,6,0,57,824,990,967.4,22.6,0.409,0.314,0.0139,0.723,0.032,3,0.286,1.01,0.0447,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
2009-03-17,2008,6,24,76,923.03,0.23,5,Dry,36,8,6,4,53,107,0.12,816,0.88,816,0,0,0,0,-4,4,36,8,6,0,57,866,990,967.6,22.4,0.448,0.334,0.0149,0.782,0.0349,4,0.218,1,0.0446,21.4,0.954,0.978,0.933,40.9,39.9,160,3830
2009-03-18,2008,6,25,77,972.31,0.21,5,Dry,36,8,6,4,53,107,0.11,865.3,0.89,865.3,0,0,0,0,-4,4,36,8,6,0,57,915,990,967.8,22.2,0.493,0.358,0.0161,0.851,0.0383,4,0.235,1.09,0.0489,21.1,0.955,0.98,0.936,42.8,41.9,168,4030
2009-03-19,2008,6,25,78,1024.3,0.2,5,Dry,36,8,6,4,53,107,0.1,917.3,0.9,917.3,0,0,0,0,-4,4,36,8,6,0,57,967,990,968,22,0.54,0.383,0.0174,0.923,0.0419,4,0.252,1.18,0.0534,20.8,0.956,0.98,0.936,44.8,43.9,176,4220
2009-03-20,2008,6,25,79,1089.2,0.19,5,Dry,36,8,6,4,53,107,0.098,982.2,0.9,982.2,0,0,0,0,-4,4,36,8,6,0,57,1030,990,968.2,21.8,0.6,0.414,0.019,1.01,0.0465,4,0.274,1.29,0.059,20.5,0.956,0.98,0.937,47.3,46.3,185,4450
2009-03-21,2008,6,25,80,1168.2,0.18,4,Mod_Dry,41,8,7,6,67,129,0.11,1039,0.89,1039,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.692,0.511,0.0237,1.2,0.0558,4,0.288,1.49,0.0691,20.1,0.955,0.98,0.936,48.9,47.9,192,4600
2009-03-22,2008,6,25,81,1250.8,0.16,4,Mod_Dry,41,8,7,6,67,129,0.1,1122,0.9,1100,22,5,1,1,-5,20,46,9,8,1,87,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2009-03-23,2008,6,25,82,1342.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.096,1214,0.9,1100,114,26,3,3,-3,85,67,11,10,3,152,1190,990,969,21,0.827,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0845,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2009-03-24,2008,6,25,83,1418.9,0.14,4,Mod_Dry,41,8,7,6,67,129,0.091,1290,0.91,1100,190,43,6,6,0,135,84,14,13,6,202,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.7,191,4580
2009-03-25,2008,6,26,84,1478.3,0.13,4,Mod_Dry,41,8,7,6,67,129,0.087,1349,0.91,1100,249,56,7,8,1,177,97,15,15,7,244,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.089,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2009-03-26,2008,6,26,85,1538.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.084,1410,0.92,1100,310,59,9,9,3,230,100,17,16,9,297,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2009-03-27,2008,6,26,86,1600.4,0.12,4,Mod_Dry,41,8,7,6,67,129,0.081,1471,0.92,1100,371,59,10,11,5,286,100,18,18,11,353,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.0919,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2009-03-28,2008,6,26,87,1663,0.11,4,Mod_Dry,41,8,7,6,67,129,0.078,1534,0.92,1100,434,59,10,13,7,345,100,18,20,13,412,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2009-03-29,2008,6,26,88,1726.5,0.1,4,Mod_Dry,41,8,7,6,67,129,0.075,1597,0.93,1100,497,59,10,15,9,404,100,18,22,15,471,1240,990,970.2,19.8,0.919,0.648,0.0328,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45,180,4320
2009-03-30,2008,6,26,89,1790.9,0.098,4,Mod_Dry,41,8,7,6,67,129,0.072,1662,0.93,1100,562,59,10,17,11,465,100,18,24,17,532,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2009-03-31,2008,6,26,90,1856.3,0.092,4,Mod_Dry,41,8,7,6,67,129,0.07,1727,0.93,1100,627,59,10,18,13,527,100,18,25,19,594,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2009-04-01,2008,7,27,91,1922.5,0.086,4,Mod_Dry,45,11,10,10,72,148,0.077,1775,0.92,1100,675,55,7,15,10,588,100,18,25,20,660,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2009-04-02,2008,7,27,92,1989.6,0.078,4,Mod_Dry,45,11,10,10,72,148,0.074,1842,0.93,1100,742,55,7,15,12,653,100,18,25,22,725,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2009-04-03,2008,7,27,93,2057.4,0.07,4,Mod_Dry,45,11,10,10,72,148,0.072,1909,0.93,1100,809,55,7,15,14,718,100,18,25,24,790,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2009-04-04,2008,7,27,94,2126.1,0.065,4,Mod_Dry,45,11,10,10,72,148,0.07,1978,0.93,1100,878,55,7,15,16,785,100,18,25,26,857,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2009-04-05,2008,7,27,95,2188.2,0.06,4,Mod_Dry,45,11,10,10,72,148,0.068,2040,0.93,1100,940,55,7,15,18,845,100,18,25,28,917,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2009-04-06,2008,7,27,96,2250.9,0.055,4,Mod_Dry,45,11,10,10,72,148,0.066,2103,0.93,1100,1000,55,7,15,20,906,100,18,25,30,978,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2009-04-07,2008,7,27,97,2291.7,0.052,4,Mod_Dry,45,11,10,10,72,148,0.065,2144,0.94,1100,1040,55,7,15,21,946,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2009-04-08,2008,7,28,98,2317.9,0.05,4,Mod_Dry,45,11,10,10,72,148,0.064,2170,0.94,1100,1070,55,7,15,22,971,100,18,25,32,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2009-04-09,2008,7,28,99,2336.6,0.048,4,Mod_Dry,45,11,10,10,72,148,0.063,2189,0.94,1100,1090,55,7,15,23,989,100,18,25,33,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3890
2009-04-10,2008,7,28,100,2347.9,0.047,4,Mod_Dry,45,11,10,10,72,148,0.063,2200,0.94,1100,1100,55,7,15,23,1000,100,18,25,33,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2009-04-11,2008,7,28,101,2359.1,0.046,3,Normal,54,13,14,19,117,217,0.092,2142,0.91,1100,1040,46,5,11,12,968,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2009-04-12,2008,7,28,102,2362.9,0.046,3,Normal,54,13,14,19,117,217,0.092,2146,0.91,1100,1050,46,5,11,12,972,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0873,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2009-04-13,2008,7,28,103,2359.1,0.046,3,Normal,54,13,14,19,117,217,0.092,2142,0.91,1100,1040,46,5,11,12,968,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2009-04-14,2008,7,28,104,2355.4,0.046,3,Normal,54,13,14,19,117,217,0.092,2138,0.91,1100,1040,46,5,11,12,964,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.3,161,3870
2009-04-15,2008,7,29,105,2344.1,0.047,3,Normal,54,13,14,19,117,217,0.093,2127,0.91,1100,1030,46,5,11,12,953,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2009-04-16,2008,7,29,106,2332.8,0.048,3,Normal,54,13,14,19,117,217,0.093,2116,0.91,1100,1020,46,5,11,11,943,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2009-04-17,2008,7,29,107,2314.1,0.05,3,Normal,54,13,14,19,117,217,0.094,2097,0.91,1100,997,46,5,11,11,924,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2009-04-18,2008,7,29,108,2295.5,0.052,3,Normal,54,13,14,19,117,217,0.095,2078,0.91,1100,978,46,5,11,10,906,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2009-04-19,2008,7,29,109,2276.8,0.053,3,Normal,54,13,14,19,117,217,0.095,2060,0.91,1100,960,46,5,11,10,888,100,18,25,29,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2009-04-20,2008,7,29,110,2250.9,0.055,3,Normal,54,13,14,19,117,217,0.096,2034,0.9,1100,934,46,5,11,9,863,100,18,25,28,980,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2009-04-21,2008,7,29,111,2217.6,0.058,3,Normal,54,13,14,19,117,217,0.098,2001,0.9,1100,901,46,5,11,8,831,100,18,25,27,948,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2009-04-22,2008,7,30,112,2184.5,0.061,3,Normal,54,13,14,19,117,217,0.099,1968,0.9,1100,868,46,5,11,7,799,100,18,25,26,916,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2009-04-23,2008,7,30,113,2151.6,0.063,3,Normal,54,13,14,19,117,217,0.1,1935,0.9,1100,835,46,5,11,6,767,100,18,25,25,884,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2009-04-24,2008,7,30,114,2118.8,0.066,3,Normal,54,13,14,19,117,217,0.1,1902,0.9,1100,802,46,5,11,5,735,100,18,25,24,852,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2009-04-25,2008,7,30,115,2086.2,0.068,3,Normal,54,13,14,19,117,217,0.1,1869,0.9,1100,769,46,5,11,4,703,100,18,25,23,820,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2009-04-26,2008,7,30,116,2053.8,0.071,3,Normal,54,13,14,19,117,217,0.11,1837,0.89,1100,737,46,5,11,3,672,100,18,25,22,789,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2009-04-27,2008,7,30,117,2014.5,0.075,3,Normal,54,13,14,19,117,217,0.11,1797,0.89,1100,697,46,5,11,2,633,100,18,25,21,750,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2009-04-28,2008,7,30,118,1975.4,0.08,3,Normal,54,13,14,19,117,217,0.11,1758,0.89,1100,658,46,5,11,1,595,100,18,25,20,712,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4120
2009-04-29,2008,7,31,119,1936.5,0.084,3,Normal,54,13,14,19,117,217,0.11,1720,0.89,1100,620,46,5,11,0,558,100,18,25,19,675,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2009-04-30,2008,7,31,120,1898,0.088,3,Normal,54,13,14,19,117,217,0.11,1681,0.89,1100,581,46,5,11,-2,521,100,18,25,17,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2009-05-01,2008,8,31,121,1859.7,0.092,4,Mod_Dry,47,10,10,10,115,192,0.1,1668,0.9,1100,568,53,8,15,7,485,100,18,25,17,600,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2009-05-02,2008,8,31,122,1821.8,0.095,4,Mod_Dry,47,10,10,10,115,192,0.1,1630,0.9,1100,530,53,8,15,6,448,100,18,25,16,563,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2009-05-03,2008,8,31,123,1784.1,0.098,4,Mod_Dry,47,10,10,10,115,192,0.11,1592,0.89,1100,492,53,8,15,5,411,100,18,25,15,526,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2009-05-04,2008,8,31,124,1746.7,0.1,4,Mod_Dry,47,10,10,10,115,192,0.11,1555,0.89,1100,455,53,8,14,4,376,100,18,24,14,491,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2009-05-05,2008,8,31,125,1709.7,0.1,4,Mod_Dry,47,10,10,10,115,192,0.11,1518,0.89,1100,418,53,8,13,3,341,100,18,23,13,456,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2009-05-06,2008,8,32,126,1679.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.11,1488,0.89,1100,388,53,8,12,2,313,100,18,22,12,428,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2009-05-07,2008,8,32,127,1649.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1458,0.88,1100,358,53,8,11,1,285,100,18,21,11,400,1240,990,970,20,0.916,0.648,0.0323,1.56,0.0781,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2009-05-08,2008,8,32,128,1620,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1428,0.88,1100,328,53,8,10,0,257,100,18,20,10,372,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2009-05-09,2008,8,32,129,1590.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1399,0.88,1100,299,53,8,9,-1,230,100,18,19,9,345,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2009-05-10,2008,8,32,130,1561.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1369,0.88,1100,269,53,8,8,-2,202,100,18,18,8,317,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2009-05-11,2008,8,32,131,1532.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1340,0.88,1100,240,53,7,7,-3,176,100,17,17,7,291,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2009-05-12,2008,8,32,132,1503.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1312,0.87,1100,212,48,6,6,-4,156,95,16,16,6,271,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0748,4,0.3,1.83,0.0894,18.7,0.952,0.98,0.933,47.9,47,188,4510
2009-05-13,2008,8,33,133,1475.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1283,0.87,1100,183,41,5,6,-5,136,88,15,16,5,251,1220,990,969.4,20.6,0.873,0.648,0.0315,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2009-05-14,2008,8,33,134,1446.9,0.14,4,Mod_Dry,47,10,10,10,115,192,0.13,1255,0.87,1100,155,35,5,5,-5,115,82,15,15,5,230,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2009-05-15,2008,8,33,135,1418.9,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1227,0.86,1100,127,29,4,4,-6,96,76,14,14,4,211,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2009-05-16,2008,8,33,136,1391.2,0.15,4,Mod_Dry,47,10,10,10,115,192,0.14,1199,0.86,1100,99,22,3,3,-7,78,69,13,13,3,193,1200,990,969.1,20.9,0.838,0.648,0.0311,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49,48,192,4610
2009-05-17,2008,8,33,137,1339.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.14,1148,0.86,1100,48,11,1,1,-9,44,58,11,11,1,159,1180,990,969,21,0.816,0.648,0.0308,1.46,0.0696,4,0.3,1.76,0.0839,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2009-05-18,2008,8,33,138,1288.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1097,0.85,1097,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.792,0.641,0.0302,1.43,0.0676,4,0.299,1.73,0.0817,19.5,0.954,0.98,0.935,49.9,48.2,193,4630
2009-05-19,2008,8,33,139,1245,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1053,0.85,1053,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.728,0.542,0.0254,1.27,0.0595,4,0.291,1.56,0.0732,19.8,0.955,0.98,0.935,48.7,47.7,191,4580
2009-05-20,2008,8,34,140,1207.7,0.17,4,Mod_Dry,47,10,10,10,115,192,0.16,1016,0.84,1016,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.673,0.458,0.0214,1.13,0.0527,4,0.283,1.41,0.066,20,0.955,0.98,0.936,47.6,46.7,187,4480
2009-05-21,2008,8,34,141,1171,0.18,4,Mod_Dry,47,10,10,10,115,192,0.16,979,0.84,979,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.619,0.413,0.0191,1.03,0.0479,4,0.273,1.31,0.0605,20.3,0.955,0.98,0.936,46.4,45.5,182,4370
2009-05-22,2008,8,34,142,1140.6,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,948.6,0.83,948.6,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.3,21.7,0.585,0.398,0.0184,0.983,0.0454,4,0.263,1.25,0.0575,20.4,0.955,0.98,0.936,45.3,44.4,178,4270
2009-05-23,2008,8,34,143,1110.6,0.19,4,Mod_Dry,47,10,10,10,115,192,0.17,918.6,0.83,918.6,0,0,0,0,-10,10,47,10,10,0,125,986,990,968.2,21.8,0.557,0.384,0.0176,0.941,0.0433,4,0.253,1.19,0.0549,20.6,0.955,0.98,0.936,44.2,43.3,173,4160
2009-05-24,2008,8,34,144,1081.3,0.19,4,Mod_Dry,47,10,10,10,115,192,0.18,889.3,0.82,889.3,0,0,0,0,-10,10,47,10,10,0,125,956,990,968.2,21.8,0.53,0.369,0.0169,0.9,0.0412,4,0.243,1.14,0.0523,20.7,0.955,0.98,0.936,43.1,42.2,169,4050
2009-05-25,2008,8,34,145,1057.7,0.2,4,Mod_Dry,47,10,10,10,115,192,0.18,865.6,0.82,865.6,0,0,0,0,-10,10,47,10,10,0,125,933,990,968.1,21.9,0.509,0.358,0.0163,0.867,0.0395,4,0.235,1.1,0.0502,20.8,0.954,0.98,0.935,42.2,41.3,165,3970
2009-05-26,2008,8,34,146,1034.5,0.2,4,Mod_Dry,47,10,10,10,115,192,0.19,842.5,0.81,842.5,0,0,0,0,-10,10,47,10,10,0,125,909,990,968,22,0.487,0.347,0.0158,0.834,0.0379,4,0.227,1.06,0.0482,20.9,0.954,0.979,0.934,41.2,40.4,161,3870
2009-05-27,2008,8,35,147,1011.7,0.21,4,Mod_Dry,47,10,10,10,115,192,0.19,819.7,0.81,819.7,0,0,0,0,-10,10,47,10,10,0,125,887,990,967.9,22.1,0.467,0.336,0.0152,0.802,0.0364,4,0.219,1.02,0.0463,21,0.953,0.977,0.931,40.3,39.4,158,3780
2009-05-28,2008,8,35,148,989.35,0.21,4,Mod_Dry,47,10,10,10,115,192,0.19,797.4,0.81,797.4,0,0,0,0,-10,10,47,10,10,0,125,864,990,967.9,22.1,0.446,0.325,0.0147,0.771,0.0348,4,0.212,0.983,0.0444,21.2,0.953,0.975,0.929,39.4,38.4,154,3690
2009-05-29,2008,8,35,149,972.31,0.21,4,Mod_Dry,47,10,10,10,115,192,0.2,780.3,0.8,780.3,0,0,0,0,-10,10,47,10,10,0,125,847,990,967.8,22.2,0.431,0.317,0.0143,0.747,0.0336,3,0.288,1.04,0.0466,21.2,0.956,0.98,0.937,51.7,48.2,145,3470
2009-05-30,2008,8,35,150,955.56,0.22,4,Mod_Dry,47,10,10,10,115,192,0.2,763.6,0.8,763.6,0,0,0,0,-10,10,47,10,10,0,125,831,990,967.7,22.3,0.415,0.309,0.0139,0.724,0.0325,3,0.284,1.01,0.0452,21.3,0.956,0.98,0.937,50.8,48.2,145,3470
2009-05-31,2008,8,35,151,939.13,0.22,4,Mod_Dry,47,10,10,10,115,192,0.2,747.1,0.8,747.1,0,0,0,0,-10,10,47,10,10,0,125,814,990,967.7,22.3,0.4,0.3,0.0134,0.7,0.0313,3,0.279,0.979,0.0438,21.4,0.957,0.98,0.938,49.9,48.2,145,3470
2009-06-01,2008,9,35,152,923.03,0.23,4,Mod_Dry,45,10,9,9,88,161,0.17,762,0.83,762,0,0,0,0,-9,9,45,10,9,0,97,826,990,967.6,22.4,0.411,0.308,0.0137,0.719,0.0321,3,0.283,1,0.0447,21.4,0.957,0.98,0.937,51,48.2,145,3470
2009-06-02,2008,9,35,153,907.28,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,746.3,0.82,746.3,0,0,0,0,-9,9,45,10,9,0,97,810,990,967.5,22.5,0.397,0.3,0.0133,0.696,0.031,3,0.278,0.975,0.0434,21.5,0.957,0.98,0.938,50.2,48.2,145,3470
2009-06-03,2008,9,36,154,891.9,0.24,4,Mod_Dry,45,10,9,9,88,161,0.18,730.9,0.82,730.9,0,0,0,0,-9,9,45,10,9,0,97,795,990,967.5,22.5,0.383,0.289,0.0128,0.672,0.0298,3,0.271,0.943,0.0419,21.6,0.957,0.98,0.938,49.4,48.2,145,3470
2009-06-04,2008,9,36,155,876.92,0.24,4,Mod_Dry,45,10,9,9,88,161,0.18,715.9,0.82,715.9,0,0,0,0,-9,9,45,10,9,0,97,780,990,967.4,22.6,0.37,0.279,0.0124,0.649,0.0287,3,0.265,0.914,0.0404,21.7,0.957,0.98,0.938,48.5,47.6,143,3430
2009-06-05,2008,9,36,156,862.36,0.24,4,Mod_Dry,45,10,9,9,88,161,0.19,701.4,0.81,701.4,0,0,0,0,-9,9,45,10,9,0,97,765,990,967.3,22.7,0.361,0.27,0.0119,0.631,0.0279,3,0.258,0.889,0.0393,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2009-06-06,2008,9,36,157,848.27,0.25,4,Mod_Dry,45,10,9,9,88,161,0.19,687.3,0.81,687.3,0,0,0,0,-9,9,45,10,9,0,97,751,990,967.3,22.7,0.353,0.26,0.0115,0.614,0.027,3,0.252,0.865,0.0381,21.8,0.957,0.98,0.938,47,46,138,3310
2009-06-07,2008,9,36,158,838.51,0.25,4,Mod_Dry,45,10,9,9,88,161,0.19,677.5,0.81,677.5,0,0,0,0,-9,9,45,10,9,0,97,742,990,967.3,22.7,0.348,0.254,0.0111,0.601,0.0264,3,0.247,0.849,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
2009-06-08,2008,9,36,159,829.03,0.25,4,Mod_Dry,45,10,9,9,88,161,0.19,668,0.81,668,0,0,0,0,-9,9,45,10,9,0,97,732,990,967.2,22.8,0.343,0.247,0.0109,0.59,0.0259,3,0.243,0.833,0.0366,22,0.957,0.98,0.938,45.9,44.9,135,3240
2009-06-09,2008,9,36,160,819.86,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,658.9,0.8,658.9,0,0,0,0,-9,9,45,10,9,0,97,723,990,967.2,22.8,0.337,0.241,0.0106,0.578,0.0253,3,0.239,0.817,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
2009-06-10,2008,9,37,161,811.02,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,650,0.8,650,0,0,0,0,-9,9,45,10,9,0,97,714,990,967.1,22.9,0.332,0.235,0.0103,0.568,0.0248,3,0.235,0.803,0.0351,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2009-06-11,2008,9,37,162,802.55,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,641.5,0.8,641.5,0,0,0,0,-9,9,45,10,9,0,97,706,990,967.1,22.9,0.327,0.23,0.01,0.557,0.0243,3,0.231,0.788,0.0344,22.1,0.956,0.98,0.937,44.3,43.4,130,3130
2009-06-12,2008,9,37,163,794.51,0.27,4,Mod_Dry,45,10,9,9,88,161,0.2,633.5,0.8,633.5,0,0,0,0,-9,9,45,10,9,0,97,698,990,967.1,22.9,0.323,0.224,0.00978,0.547,0.0239,3,0.228,0.775,0.0338,22.1,0.955,0.98,0.936,43.8,42.9,129,3090
2009-06-13,2008,9,37,164,786.97,0.27,4,Mod_Dry,45,10,9,9,88,161,0.2,626,0.8,626,0,0,0,0,-9,9,45,10,9,0,97,690,990,967,23,0.319,0.219,0.00955,0.538,0.0234,3,0.224,0.762,0.0332,22.2,0.955,0.98,0.936,43.4,42.5,128,3060
2009-06-14,2008,9,37,165,780.05,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,619,0.79,619,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.215,0.00934,0.529,0.023,3,0.221,0.75,0.0326,22.2,0.955,0.98,0.936,43,42.1,126,3030
2009-06-15,2008,9,37,166,771.91,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,610.9,0.79,610.9,0,0,0,0,-9,9,45,10,9,0,97,675,990,967,23,0.31,0.209,0.00909,0.519,0.0226,3,0.217,0.737,0.032,22.3,0.955,0.98,0.936,42.5,41.6,125,3000
2009-06-16,2008,9,37,167,762.45,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,601.5,0.79,601.5,0,0,0,0,-9,9,45,10,9,0,97,665,990,966.9,23.1,0.305,0.203,0.0088,0.507,0.022,3,0.213,0.721,0.0313,22.3,0.954,0.98,0.935,41.9,41.1,123,2960
2009-06-17,2008,9,38,168,750.14,0.29,4,Mod_Dry,45,10,9,9,88,161,0.21,589.1,0.79,589.1,0,0,0,0,-9,9,45,10,9,0,97,653,990,966.9,23.1,0.298,0.195,0.00842,0.492,0.0213,3,0.208,0.7,0.0303,22.4,0.953,0.978,0.933,41.1,40.2,121,2900
2009-06-18,2008,9,38,169,738.93,0.3,4,Mod_Dry,45,10,9,9,88,161,0.22,577.9,0.78,577.9,0,0,0,0,-9,9,45,10,9,0,97,642,990,966.9,23.1,0.291,0.187,0.00808,0.478,0.0207,3,0.203,0.681,0.0294,22.5,0.953,0.977,0.931,40.4,39.5,118,2840
2009-06-19,2008,9,38,170,727.18,0.3,4,Mod_Dry,45,10,9,9,88,161,0.22,566.2,0.78,566.2,0,0,0,0,-9,9,45,10,9,0,97,630,990,966.8,23.2,0.285,0.179,0.00773,0.464,0.02,3,0.197,0.661,0.0285,22.5,0.952,0.975,0.928,39.7,38.7,116,2790
2009-06-20,2008,9,38,171,715.42,0.31,4,Mod_Dry,45,10,9,9,88,161,0.23,554.4,0.78,554.4,0,0,0,0,-9,9,45,10,9,0,97,618,990,966.8,23.2,0.278,0.171,0.00737,0.449,0.0193,3,0.192,0.641,0.0276,22.6,0.951,0.974,0.926,38.9,37.9,114,2730
2009-06-21,2008,9,38,172,704.21,0.31,4,Mod_Dry,45,10,9,9,88,161,0.23,543.2,0.77,543.2,0,0,0,0,-9,9,45,10,9,0,97,607,990,966.7,23.3,0.272,0.164,0.00704,0.435,0.0187,3,0.187,0.622,0.0267,22.7,0.95,0.972,0.924,38.2,37.2,112,2680
2009-06-22,2008,9,38,173,694.09,0.32,4,Mod_Dry,45,10,9,9,88,161,0.23,533.1,0.77,533.1,0,0,0,0,-9,9,45,10,9,0,97,597,990,966.7,23.3,0.266,0.157,0.00674,0.423,0.0181,3,0.182,0.605,0.026,22.7,0.949,0.971,0.922,37.6,36.5,109,2630
2009-06-23,2008,9,38,174,683.43,0.32,4,Mod_Dry,45,10,9,9,88,161,0.24,522.4,0.76,522.4,0,0,0,0,-9,9,45,10,9,0,97,586,990,966.6,23.4,0.26,0.15,0.00642,0.41,0.0175,3,0.178,0.587,0.0251,22.8,0.948,0.97,0.92,36.9,35.8,107,2580
2009-06-24,2008,9,39,175,673.31,0.32,4,Mod_Dry,45,10,9,9,88,161,0.24,512.3,0.76,512.3,0,0,0,0,-9,9,45,10,9,0,97,576,990,966.6,23.4,0.254,0.143,0.00612,0.397,0.017,3,0.173,0.57,0.0244,22.8,0.947,0.97,0.919,36.2,35.1,105,2530
2009-06-25,2008,9,39,176,664.29,0.33,4,Mod_Dry,45,10,9,9,88,161,0.24,503.3,0.76,503.3,0,0,0,0,-9,9,45,10,9,0,97,567,990,966.6,23.4,0.249,0.137,0.00585,0.386,0.0165,3,0.169,0.555,0.0237,22.9,0.947,0.97,0.918,35.6,34.6,104,2490
2009-06-26,2008,9,39,177,654.72,0.33,4,Mod_Dry,45,10,9,9,88,161,0.25,493.7,0.75,493.7,0,0,0,0,-9,9,45,10,9,0,97,558,990,966.5,23.5,0.243,0.132,0.00562,0.376,0.016,3,0.165,0.54,0.023,22.9,0.946,0.97,0.917,35,34,102,2450
2009-06-27,2008,9,39,178,645.14,0.34,4,Mod_Dry,45,10,9,9,88,161,0.25,484.1,0.75,484.1,0,0,0,0,-9,9,45,10,9,0,97,548,990,966.5,23.5,0.238,0.128,0.00542,0.366,0.0155,2,0.269,0.635,0.027,22.9,0.956,0.98,0.937,51.9,48.2,96.4,2310
2009-06-28,2008,9,39,179,635.57,0.34,4,Mod_Dry,45,10,9,9,88,161,0.25,474.6,0.75,474.6,0,0,0,0,-9,9,45,10,9,0,97,539,990,966.4,23.6,0.233,0.123,0.00522,0.356,0.0151,2,0.263,0.618,0.0263,22.9,0.957,0.98,0.938,51.1,48.2,96.4,2310
2009-06-29,2008,9,39,180,627.64,0.35,4,Mod_Dry,45,10,9,9,88,161,0.26,466.6,0.74,466.6,0,0,0,0,-9,9,45,10,9,0,97,531,990,966.4,23.6,0.228,0.119,0.00506,0.347,0.0147,2,0.257,0.605,0.0256,23,0.957,0.98,0.938,50.3,48.2,96.4,2310
2009-06-30,2008,9,39,181,619.17,0.35,4,Mod_Dry,45,10,9,9,88,161,0.26,458.2,0.74,458.2,0,0,0,0,-9,9,45,10,9,0,97,522,990,966.4,23.6,0.223,0.115,0.00488,0.339,0.0143,2,0.252,0.59,0.025,23,0.958,0.98,0.938,49.6,48.2,96.4,2310
2009-07-01,2008,10,40,182,610.69,0.35,4,Mod_Dry,42,9,8,6,70,135,0.22,475.7,0.78,475.7,0,0,0,0,-6,6,42,9,8,0,76,535,990,966.3,23.7,0.23,0.124,0.00522,0.354,0.015,2,0.264,0.617,0.0261,23,0.957,0.98,0.937,51.4,48.2,96.4,2310
2009-07-02,2008,10,40,183,602.22,0.36,4,Mod_Dry,42,9,8,6,70,135,0.22,467.2,0.78,467.2,0,0,0,0,-6,6,42,9,8,0,76,526,990,966.3,23.7,0.226,0.12,0.00505,0.345,0.0146,2,0.258,0.603,0.0255,23.1,0.957,0.98,0.938,50.6,48.2,96.4,2310
2009-07-03,2008,10,40,184,594.29,0.36,4,Mod_Dry,42,9,8,6,70,135,0.23,459.3,0.77,459.3,0,0,0,0,-6,6,42,9,8,0,76,518,990,966.3,23.7,0.221,0.116,0.00488,0.337,0.0142,2,0.253,0.589,0.0248,23.1,0.958,0.98,0.938,49.9,48.2,96.4,2310
2009-07-04,2008,10,40,185,586.36,0.36,4,Mod_Dry,42,9,8,6,70,135,0.23,451.4,0.77,451.4,0,0,0,0,-6,6,42,9,8,0,76,510,990,966.2,23.8,0.217,0.112,0.00472,0.329,0.0138,2,0.247,0.576,0.0242,23.2,0.958,0.98,0.939,49.2,48.2,96.4,2310
2009-07-05,2008,10,40,186,578.43,0.37,4,Mod_Dry,42,9,8,6,70,135,0.23,443.4,0.77,443.4,0,0,0,0,-6,6,42,9,8,0,76,502,990,966.2,23.8,0.213,0.108,0.00455,0.321,0.0135,2,0.242,0.563,0.0237,23.2,0.958,0.98,0.939,48.4,47.4,94.8,2280
2009-07-06,2008,10,40,187,571.59,0.37,4,Mod_Dry,42,9,8,6,70,135,0.24,436.6,0.76,436.6,0,0,0,0,-6,6,42,9,8,0,76,496,990,966.2,23.8,0.21,0.105,0.00441,0.316,0.0132,2,0.237,0.553,0.0232,23.3,0.957,0.98,0.938,47.7,46.7,93.5,2240
2009-07-07,2008,10,40,188,564.21,0.38,4,Mod_Dry,42,9,8,6,70,135,0.24,429.2,0.76,429.2,0,0,0,0,-6,6,42,9,8,0,76,488,990,966.1,23.9,0.208,0.102,0.00426,0.309,0.013,2,0.232,0.542,0.0227,23.3,0.957,0.98,0.938,47,46,92,2210
2009-07-08,2008,10,41,189,556.82,0.38,4,Mod_Dry,42,9,8,6,70,135,0.24,421.8,0.76,421.8,0,0,0,0,-6,6,42,9,8,0,76,481,990,966.1,23.9,0.205,0.0981,0.00411,0.303,0.0127,2,0.227,0.531,0.0222,23.4,0.956,0.98,0.937,46.2,45.3,90.6,2170
2009-07-09,2008,10,41,190,549.44,0.38,4,Mod_Dry,42,9,8,6,70,135,0.25,414.4,0.75,414.4,0,0,0,0,-6,6,42,9,8,0,76,473,990,966.1,23.9,0.203,0.0946,0.00395,0.297,0.0124,2,0.222,0.519,0.0217,23.4,0.956,0.98,0.937,45.5,44.6,89.1,2140
2009-07-10,2008,10,41,191,542.61,0.39,4,Mod_Dry,42,9,8,6,70,135,0.25,407.6,0.75,407.6,0,0,0,0,-6,6,42,9,8,0,76,467,990,966,24,0.2,0.0914,0.00381,0.292,0.0122,2,0.218,0.509,0.0213,23.4,0.955,0.98,0.936,44.8,43.9,87.8,2110
2009-07-11,2008,10,41,192,535.77,0.39,3,Normal,50,10,9,9,108,186,0.35,349.8,0.65,349.8,0,0,0,0,-9,9,50,10,9,0,117,419,990,966,24,0.183,0.0641,0.00267,0.247,0.0103,2,0.179,0.426,0.0178,23.6,0.949,0.972,0.922,38.3,37.3,74.6,1790
2009-07-12,2008,10,41,193,528.93,0.39,3,Normal,50,10,9,9,108,186,0.35,342.9,0.65,342.9,0,0,0,0,-9,9,50,10,9,0,117,412,990,966,24,0.181,0.0609,0.00253,0.242,0.0101,2,0.174,0.416,0.0173,23.6,0.947,0.971,0.92,37.6,36.5,73,1750
2009-07-13,2008,10,41,194,523.19,0.4,3,Normal,50,10,9,9,108,186,0.36,337.2,0.64,337.2,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.0582,0.00242,0.237,0.00986,2,0.17,0.407,0.0169,23.6,0.947,0.97,0.918,37,35.9,71.8,1720
2009-07-14,2008,10,41,195,516.9,0.4,3,Normal,50,10,9,9,108,186,0.36,330.9,0.64,330.9,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.0552,0.00229,0.232,0.00963,2,0.166,0.398,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.5,1690
2009-07-15,2008,10,42,196,510.61,0.41,3,Normal,50,10,9,9,108,186,0.36,324.6,0.64,324.6,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.174,0.0522,0.00217,0.227,0.0094,2,0.162,0.388,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.2,1660
2009-07-16,2008,10,42,197,504.32,0.41,3,Normal,50,10,9,9,108,186,0.37,318.3,0.63,318.3,0,0,0,0,-9,9,50,10,9,0,117,387,990,965.9,24.1,0.172,0.0492,0.00204,0.221,0.00918,2,0.157,0.379,0.0157,23.8,0.944,0.97,0.915,35,33.9,67.9,1630
2009-07-17,2008,10,42,198,498.04,0.41,3,Normal,50,10,9,9,108,186,0.37,312,0.63,312,0,0,0,0,-9,9,50,10,9,0,117,381,990,965.8,24.2,0.17,0.0463,0.00192,0.216,0.00895,2,0.153,0.369,0.0153,23.8,0.943,0.97,0.914,34.3,33.3,66.6,1600
2009-07-18,2008,10,42,199,491.75,0.42,3,Normal,50,10,9,9,108,186,0.38,305.8,0.62,305.8,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0433,0.00179,0.211,0.00873,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.914,33.6,32.6,65.3,1570
2009-07-19,2008,10,42,200,486,0.42,3,Normal,50,10,9,9,108,186,0.38,300,0.62,300,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0406,0.00168,0.206,0.00852,2,0.145,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,64.1,1540
2009-07-20,2008,10,42,201,480.26,0.42,3,Normal,50,10,9,9,108,186,0.39,294.3,0.61,294.3,0,0,0,0,-9,9,50,10,9,0,117,363,990,965.8,24.2,0.164,0.0379,0.00156,0.202,0.00832,2,0.141,0.343,0.0141,23.9,0.94,0.97,0.912,32.4,31.4,62.9,1510
2009-07-21,2008,10,42,202,474.52,0.43,3,Normal,50,10,9,9,108,186,0.39,288.5,0.61,288.5,0,0,0,0,-9,9,50,10,9,0,117,358,990,965.7,24.3,0.162,0.0352,0.00145,0.197,0.00811,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.6,1480
2009-07-22,2008,10,43,203,469.87,0.43,3,Normal,50,10,9,9,108,186,0.4,283.9,0.6,283.9,0,0,0,0,-9,9,50,10,9,0,117,353,990,965.7,24.3,0.16,0.033,0.00136,0.193,0.00795,2,0.134,0.327,0.0135,24,0.937,0.97,0.909,31.3,30.3,60.7,1460
2009-07-23,2008,10,43,204,464.68,0.43,3,Normal,50,10,9,9,108,186,0.4,278.7,0.6,278.7,0,0,0,0,-9,9,50,10,9,0,117,348,990,965.7,24.3,0.158,0.0305,0.00126,0.189,0.00777,2,0.131,0.319,0.0131,24,0.936,0.97,0.908,30.7,29.8,59.5,1430
2009-07-24,2008,10,43,205,459.48,0.44,3,Normal,50,10,9,9,108,186,0.41,273.5,0.59,273.5,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.0281,0.00115,0.184,0.00758,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.4,1400
2009-07-25,2008,10,43,206,454.29,0.44,3,Normal,50,10,9,9,108,186,0.41,268.3,0.59,268.3,0,0,0,0,-9,9,50,10,9,0,117,337,990,965.6,24.4,0.155,0.0256,0.00105,0.18,0.0074,2,0.124,0.304,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.3,1380
