date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-02-26,2009,5,22,57,1561.4,0.12,3,Normal,43,7,5,4,78,137,0.088,1424,0.91,1100,324,57,10,10,6,241,100,17,15,10,319,1230,990,969.7,20.3,0.898,0.648,0.0319,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2010-02-27,2009,5,22,58,1603.7,0.12,3,Normal,43,7,5,4,78,137,0.085,1467,0.92,1100,367,57,11,11,7,281,100,18,16,11,359,1230,990,969.8,20.2,0.903,0.648,0.0321,1.55,0.0769,4,0.3,1.85,0.0917,18.3,0.952,0.98,0.933,47,46.1,184,4430
2010-02-28,2009,5,22,59,1646.4,0.11,3,Normal,43,7,5,4,78,137,0.083,1509,0.92,1100,409,57,11,12,8,321,100,18,17,12,399,1240,990,970,20,0.906,0.648,0.0323,1.55,0.0775,4,0.3,1.85,0.0925,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2010-03-01,2009,6,22,60,1689.6,0.11,2,Mod_Wet,59,11,12,13,144,239,0.14,1451,0.86,1100,351,41,7,11,-2,294,100,18,23,11,438,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.3,181,4350
2010-03-02,2009,6,22,61,1740,0.1,2,Mod_Wet,59,11,12,13,144,239,0.14,1501,0.86,1100,401,41,7,12,-1,342,100,18,24,12,486,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2010-03-03,2009,6,22,62,1790.9,0.098,2,Mod_Wet,59,11,12,13,144,239,0.13,1552,0.87,1100,452,41,7,13,1,390,100,18,25,14,534,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2010-03-04,2009,6,23,63,1842.5,0.093,2,Mod_Wet,59,11,12,13,144,239,0.13,1603,0.87,1100,503,41,7,13,2,440,100,18,25,15,584,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2010-03-05,2009,6,23,64,1894.5,0.089,2,Mod_Wet,59,11,12,13,144,239,0.13,1656,0.87,1100,556,41,7,13,4,491,100,18,25,17,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2010-03-06,2009,6,23,65,1947.1,0.083,2,Mod_Wet,59,11,12,13,144,239,0.12,1708,0.88,1100,608,41,7,13,5,542,100,18,25,18,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2010-03-07,2009,6,23,66,2007.3,0.076,2,Mod_Wet,59,11,12,13,144,239,0.12,1768,0.88,1100,668,41,7,13,7,600,100,18,25,20,744,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2010-03-08,2009,6,23,67,2068.2,0.069,2,Mod_Wet,59,11,12,13,144,239,0.12,1829,0.88,1100,729,41,7,13,9,659,100,18,25,22,803,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2010-03-09,2009,6,23,68,2137,0.064,2,Mod_Wet,59,11,12,13,144,239,0.11,1898,0.89,1100,798,41,7,13,11,726,100,18,25,24,870,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2010-03-10,2009,6,23,69,2221.3,0.058,2,Mod_Wet,59,11,12,13,144,239,0.11,1982,0.89,1100,882,41,7,13,13,808,100,18,25,26,952,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2010-03-11,2009,6,24,70,2299.2,0.051,3,Normal,49,9,9,9,107,183,0.08,2116,0.92,1100,1020,51,9,16,21,919,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2010-03-12,2009,6,24,71,2362.9,0.046,3,Normal,49,9,9,9,107,183,0.077,2180,0.92,1100,1080,51,9,16,23,981,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0873,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2010-03-13,2009,6,24,72,2427.2,0.04,3,Normal,49,9,9,9,107,183,0.075,2244,0.93,1100,1140,51,9,16,25,1040,100,18,25,34,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2010-03-14,2009,6,24,73,2492,0.037,3,Normal,49,9,9,9,107,183,0.073,2309,0.93,1100,1210,51,9,16,27,1110,100,18,25,36,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2010-03-15,2009,6,24,74,2557.3,0.033,3,Normal,49,9,9,9,107,183,0.072,2374,0.93,1100,1270,51,9,16,29,1170,100,18,25,38,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2010-03-16,2009,6,24,75,2623.2,0.03,3,Normal,49,9,9,9,107,183,0.07,2440,0.93,1100,1340,51,9,16,31,1230,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2010-03-17,2009,6,24,76,2681.8,0.027,3,Normal,49,9,9,9,107,183,0.068,2499,0.93,1100,1400,51,9,16,33,1290,100,18,25,42,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2010-03-18,2009,6,25,77,2732.9,0.025,3,Normal,49,9,9,9,107,183,0.067,2550,0.93,1100,1450,51,9,16,35,1340,100,18,25,44,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2010-03-19,2009,6,25,78,2768.4,0.023,3,Normal,49,9,9,9,107,183,0.066,2585,0.93,1100,1490,51,9,16,36,1370,100,18,25,45,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2010-03-20,2009,6,25,79,2796.2,0.022,3,Normal,49,9,9,9,107,183,0.065,2613,0.94,1100,1510,51,9,16,36,1400,100,18,25,45,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2010-03-21,2009,6,25,80,2824,0.021,2,Mod_Wet,59,11,12,13,144,239,0.085,2585,0.92,1100,1490,41,7,13,32,1390,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2010-03-22,2009,6,25,81,2851.9,0.02,2,Mod_Wet,59,11,12,13,144,239,0.084,2613,0.92,1100,1510,41,7,13,32,1420,100,18,25,45,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2010-03-23,2009,6,25,82,2871.8,0.019,2,Mod_Wet,59,11,12,13,144,239,0.083,2633,0.92,1100,1530,41,7,13,33,1440,100,18,25,46,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.8,36.8,147,3530
2010-03-24,2009,6,25,83,2891.9,0.018,2,Mod_Wet,59,11,12,13,144,239,0.083,2653,0.92,1100,1550,41,7,13,34,1460,100,18,25,47,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3520
2010-03-25,2009,6,26,84,2911.9,0.017,2,Mod_Wet,59,11,12,13,144,239,0.082,2673,0.92,1100,1570,41,7,13,34,1480,100,18,25,47,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2010-03-26,2009,6,26,85,2924,0.017,2,Mod_Wet,59,11,12,13,144,239,0.082,2685,0.92,1100,1590,41,7,13,35,1490,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2010-03-27,2009,6,26,86,2928,0.017,2,Mod_Wet,59,11,12,13,144,239,0.082,2689,0.92,1100,1590,41,7,13,35,1490,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.4,145,3490
2010-03-28,2009,6,26,87,2932,0.017,2,Mod_Wet,59,11,12,13,144,239,0.082,2693,0.92,1100,1590,41,7,13,35,1500,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.4,36.3,145,3490
2010-03-29,2009,6,26,88,2936.1,0.016,2,Mod_Wet,59,11,12,13,144,239,0.081,2697,0.92,1100,1600,41,7,13,35,1500,100,18,25,48,1650,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2010-03-30,2009,6,26,89,2932,0.017,2,Mod_Wet,59,11,12,13,144,239,0.082,2693,0.92,1100,1590,41,7,13,35,1500,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.4,36.3,145,3490
2010-03-31,2009,6,26,90,2928,0.017,2,Mod_Wet,59,11,12,13,144,239,0.082,2689,0.92,1100,1590,41,7,13,35,1490,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.4,145,3490
2010-04-01,2009,7,27,91,2924,0.017,3,Normal,54,13,14,19,117,217,0.074,2707,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2010-04-02,2009,7,27,92,2920,0.017,3,Normal,54,13,14,19,117,217,0.074,2703,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2010-04-03,2009,7,27,93,2915.9,0.017,3,Normal,54,13,14,19,117,217,0.074,2699,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2010-04-04,2009,7,27,94,2920,0.017,3,Normal,54,13,14,19,117,217,0.074,2703,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2010-04-05,2009,7,27,95,2924,0.017,3,Normal,54,13,14,19,117,217,0.074,2707,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2010-04-06,2009,7,27,96,2936.1,0.016,3,Normal,54,13,14,19,117,217,0.074,2719,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2010-04-07,2009,7,27,97,2956.2,0.016,3,Normal,54,13,14,19,117,217,0.073,2739,0.93,1100,1640,46,5,11,30,1550,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2010-04-08,2009,7,28,98,2976.4,0.015,3,Normal,54,13,14,19,117,217,0.073,2759,0.93,1100,1660,46,5,11,31,1570,100,18,25,50,1680,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2010-04-09,2009,7,28,99,3004.7,0.014,3,Normal,54,13,14,19,117,217,0.072,2788,0.93,1100,1690,46,5,11,32,1590,100,18,25,51,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2010-04-10,2009,7,28,100,3033.2,0.013,3,Normal,54,13,14,19,117,217,0.071,2816,0.93,1100,1720,46,5,11,32,1620,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2010-04-11,2009,7,28,101,3061.7,0.012,3,Normal,54,13,14,19,117,217,0.071,2845,0.93,1100,1750,46,5,11,33,1650,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2010-04-12,2009,7,28,102,3090.2,0.011,3,Normal,54,13,14,19,117,217,0.07,2873,0.93,1100,1770,46,5,11,34,1680,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2010-04-13,2009,7,28,103,3110.7,0.01,3,Normal,54,13,14,19,117,217,0.07,2894,0.93,1100,1790,46,5,11,35,1700,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
2010-04-14,2009,7,28,104,3123,0.0098,3,Normal,54,13,14,19,117,217,0.07,2906,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2010-04-15,2009,7,29,105,3135.3,0.0097,3,Normal,54,13,14,19,117,217,0.069,2918,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2010-04-16,2009,7,29,106,3147.6,0.0096,3,Normal,54,13,14,19,117,217,0.069,2931,0.93,1100,1830,46,5,11,36,1730,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
2010-04-17,2009,7,29,107,3151.7,0.0095,3,Normal,54,13,14,19,117,217,0.069,2935,0.93,1100,1840,46,5,11,36,1740,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2010-04-18,2009,7,29,108,3155.8,0.0095,3,Normal,54,13,14,19,117,217,0.069,2939,0.93,1100,1840,46,5,11,36,1740,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,139,3350
2010-04-19,2009,7,29,109,3151.7,0.0095,3,Normal,54,13,14,19,117,217,0.069,2935,0.93,1100,1840,46,5,11,36,1740,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2010-04-20,2009,7,29,110,3147.6,0.0096,3,Normal,54,13,14,19,117,217,0.069,2931,0.93,1100,1830,46,5,11,36,1730,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
2010-04-21,2009,7,29,111,3143.5,0.0096,3,Normal,54,13,14,19,117,217,0.069,2927,0.93,1100,1830,46,5,11,36,1730,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,35,140,3360
2010-04-22,2009,7,30,112,3131.2,0.0098,3,Normal,54,13,14,19,117,217,0.069,2914,0.93,1100,1810,46,5,11,35,1720,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2010-04-23,2009,7,30,113,3118.9,0.0099,3,Normal,54,13,14,19,117,217,0.07,2902,0.93,1100,1800,46,5,11,35,1710,100,18,25,54,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2010-04-24,2009,7,30,114,3106.6,0.01,3,Normal,54,13,14,19,117,217,0.07,2890,0.93,1100,1790,46,5,11,35,1690,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2010-04-25,2009,7,30,115,3094.3,0.011,3,Normal,54,13,14,19,117,217,0.07,2877,0.93,1100,1780,46,5,11,34,1680,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2010-04-26,2009,7,30,116,3073.9,0.011,3,Normal,54,13,14,19,117,217,0.071,2857,0.93,1100,1760,46,5,11,34,1660,100,18,25,53,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2010-04-27,2009,7,30,117,3053.5,0.012,3,Normal,54,13,14,19,117,217,0.071,2837,0.93,1100,1740,46,5,11,33,1640,100,18,25,52,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2010-04-28,2009,7,30,118,3033.2,0.013,3,Normal,54,13,14,19,117,217,0.071,2816,0.93,1100,1720,46,5,11,32,1620,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2010-04-29,2009,7,31,119,3012.8,0.014,3,Normal,54,13,14,19,117,217,0.072,2796,0.93,1100,1700,46,5,11,32,1600,100,18,25,51,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3440
2010-04-30,2009,7,31,120,2992.6,0.014,3,Normal,54,13,14,19,117,217,0.072,2776,0.93,1100,1680,46,5,11,31,1580,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2010-05-01,2009,8,31,121,2964.3,0.015,2,Mod_Wet,65,14,17,23,202,321,0.11,2643,0.89,1100,1540,35,4,8,23,1470,100,18,25,46,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2010-05-02,2009,8,31,122,2936.1,0.016,2,Mod_Wet,65,14,17,23,202,321,0.11,2615,0.89,1100,1520,35,4,8,22,1450,100,18,25,45,1650,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2010-05-03,2009,8,31,123,2907.9,0.017,2,Mod_Wet,65,14,17,23,202,321,0.11,2587,0.89,1100,1490,35,4,8,22,1420,100,18,25,45,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2010-05-04,2009,8,31,124,2871.8,0.019,2,Mod_Wet,65,14,17,23,202,321,0.11,2551,0.89,1100,1450,35,4,8,21,1380,100,18,25,44,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.8,36.8,147,3530
2010-05-05,2009,8,31,125,2835.9,0.02,2,Mod_Wet,65,14,17,23,202,321,0.11,2515,0.89,1100,1420,35,4,8,19,1350,100,18,25,42,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2010-05-06,2009,8,32,126,2800.1,0.022,2,Mod_Wet,65,14,17,23,202,321,0.12,2479,0.89,1100,1380,35,4,8,18,1310,100,18,25,41,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2010-05-07,2009,8,32,127,2756.6,0.024,2,Mod_Wet,65,14,17,23,202,321,0.12,2436,0.88,1100,1340,35,4,8,17,1270,100,18,25,40,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2010-05-08,2009,8,32,128,2713.2,0.026,2,Mod_Wet,65,14,17,23,202,321,0.12,2392,0.88,1100,1290,35,4,8,16,1230,100,18,25,39,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3630
2010-05-09,2009,8,32,129,2670.1,0.028,2,Mod_Wet,65,14,17,23,202,321,0.12,2349,0.88,1100,1250,35,4,8,14,1190,100,18,25,37,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2010-05-10,2009,8,32,130,2627.1,0.03,2,Mod_Wet,65,14,17,23,202,321,0.12,2306,0.88,1100,1210,35,4,8,13,1150,100,18,25,36,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2010-05-11,2009,8,32,131,2584.4,0.032,2,Mod_Wet,65,14,17,23,202,321,0.12,2263,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2010-05-12,2009,8,32,132,2541.9,0.034,2,Mod_Wet,65,14,17,23,202,321,0.13,2221,0.87,1100,1120,35,4,8,11,1060,100,18,25,34,1270,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2010-05-13,2009,8,33,133,2499.7,0.036,2,Mod_Wet,65,14,17,23,202,321,0.13,2179,0.87,1100,1080,35,4,8,9,1020,100,18,25,32,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2010-05-14,2009,8,33,134,2457.6,0.038,2,Mod_Wet,65,14,17,23,202,321,0.13,2137,0.87,1100,1040,35,4,8,8,982,100,18,25,31,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2010-05-15,2009,8,33,135,2415.8,0.041,2,Mod_Wet,65,14,17,23,202,321,0.13,2095,0.87,1100,995,35,4,8,7,941,100,18,25,30,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2010-05-16,2009,8,33,136,2374.2,0.045,2,Mod_Wet,65,14,17,23,202,321,0.14,2053,0.86,1100,953,35,4,8,6,900,100,18,25,29,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2010-05-17,2009,8,33,137,2332.8,0.048,2,Mod_Wet,65,14,17,23,202,321,0.14,2012,0.86,1100,912,35,4,8,4,861,100,18,25,27,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2010-05-18,2009,8,33,138,2291.7,0.052,2,Mod_Wet,65,14,17,23,202,321,0.14,1971,0.86,1100,871,35,4,8,3,821,100,18,25,26,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2010-05-19,2009,8,33,139,2243.4,0.056,2,Mod_Wet,65,14,17,23,202,321,0.14,1922,0.86,1100,822,35,4,8,2,773,100,18,25,25,975,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2010-05-20,2009,8,34,140,2180.8,0.061,2,Mod_Wet,65,14,17,23,202,321,0.15,1860,0.85,1100,760,35,4,8,0,713,100,18,25,23,915,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2010-05-21,2009,8,34,141,2126.1,0.065,3,Normal,55,13,13,17,178,276,0.13,1850,0.87,1100,750,45,5,12,6,682,100,18,25,23,860,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2010-05-22,2009,8,34,142,2071.8,0.069,3,Normal,55,13,13,17,178,276,0.13,1796,0.87,1100,696,45,5,12,4,630,100,18,25,21,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2010-05-23,2009,8,34,143,2018,0.075,3,Normal,55,13,13,17,178,276,0.14,1742,0.86,1100,642,45,5,12,2,578,100,18,25,19,756,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2010-05-24,2009,8,34,144,1964.8,0.081,3,Normal,55,13,13,17,178,276,0.14,1689,0.86,1100,589,45,5,12,1,526,100,18,25,18,704,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4120
2010-05-25,2009,8,34,145,1919,0.086,3,Normal,55,13,13,17,178,276,0.14,1643,0.86,1100,543,45,5,12,-1,482,100,18,25,16,660,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2010-05-26,2009,8,34,146,1873.6,0.091,3,Normal,55,13,13,17,178,276,0.15,1598,0.85,1100,498,45,5,12,-2,438,100,18,25,15,616,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2010-05-27,2009,8,35,147,1828.7,0.094,3,Normal,55,13,13,17,178,276,0.15,1553,0.85,1100,453,45,5,12,-3,394,100,18,25,14,572,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2010-05-28,2009,8,35,148,1784.1,0.098,3,Normal,55,13,13,17,178,276,0.15,1508,0.84,1100,408,45,5,12,-5,351,100,18,25,12,529,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2010-05-29,2009,8,35,149,1746.7,0.1,3,Normal,55,13,13,17,178,276,0.16,1471,0.84,1100,371,45,5,11,-6,316,100,18,24,11,494,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2010-05-30,2009,8,35,150,1709.7,0.1,3,Normal,55,13,13,17,178,276,0.16,1434,0.84,1100,334,45,5,10,-7,281,100,18,23,10,459,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2010-05-31,2009,8,35,151,1672.9,0.11,3,Normal,55,13,13,17,178,276,0.17,1397,0.83,1100,297,45,5,9,-8,246,100,18,22,9,424,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2010-06-01,2009,9,35,152,1636.5,0.11,3,Normal,53,12,12,13,120,210,0.13,1426,0.87,1100,326,47,6,10,-3,266,100,18,22,10,386,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2010-06-02,2009,9,35,153,1600.4,0.12,3,Normal,53,12,12,13,120,210,0.13,1390,0.87,1100,290,47,6,9,-4,232,100,18,21,9,352,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2010-06-03,2009,9,36,154,1564.6,0.12,3,Normal,53,12,12,13,120,210,0.13,1355,0.87,1100,255,47,6,8,-5,199,100,18,20,8,319,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2010-06-04,2009,9,36,155,1535.6,0.12,3,Normal,53,12,12,13,120,210,0.14,1326,0.86,1100,226,47,6,7,-6,172,100,18,19,7,292,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2010-06-05,2009,9,36,156,1506.9,0.13,3,Normal,53,12,12,13,120,210,0.14,1297,0.86,1100,197,45,6,6,-7,147,98,18,18,6,267,1230,990,969.5,20.5,0.903,0.648,0.0316,1.55,0.0757,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2010-06-06,2009,9,36,157,1478.3,0.13,3,Normal,53,12,12,13,120,210,0.14,1268,0.86,1100,168,38,5,5,-8,128,91,17,17,5,248,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2010-06-07,2009,9,36,158,1450,0.14,3,Normal,53,12,12,13,120,210,0.14,1240,0.85,1100,140,32,4,4,-9,109,85,16,16,4,229,1220,990,969.3,20.7,0.87,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2010-06-08,2009,9,36,159,1422,0.14,3,Normal,53,12,12,13,120,210,0.15,1212,0.85,1100,112,25,3,3,-10,91,78,15,15,3,211,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
2010-06-09,2009,9,36,160,1394.3,0.14,3,Normal,53,12,12,13,120,210,0.15,1184,0.85,1100,84,19,3,3,-10,69,72,15,15,3,189,1200,990,969.1,20.9,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2010-06-10,2009,9,37,161,1348.6,0.15,3,Normal,53,12,12,13,120,210,0.16,1139,0.84,1100,39,9,1,1,-12,40,62,13,13,1,160,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0702,4,0.3,1.78,0.0845,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2010-06-11,2009,9,37,162,1297.7,0.16,3,Normal,53,12,12,13,120,210,0.16,1088,0.84,1088,0,0,0,0,-13,13,53,12,12,0,133,1160,990,968.8,21.2,0.793,0.62,0.0293,1.41,0.0668,4,0.298,1.71,0.0809,19.5,0.954,0.98,0.935,49.5,48.2,193,4630
2010-06-12,2009,9,37,163,1253.7,0.16,3,Normal,53,12,12,13,120,210,0.17,1044,0.83,1044,0,0,0,0,-13,13,53,12,12,0,133,1120,990,968.7,21.3,0.729,0.521,0.0245,1.25,0.0587,4,0.289,1.54,0.0722,19.8,0.955,0.98,0.935,48.3,47.3,189,4540
2010-06-13,2009,9,37,164,1216.2,0.17,3,Normal,53,12,12,13,120,210,0.17,1006,0.83,1006,0,0,0,0,-13,13,53,12,12,0,133,1080,990,968.6,21.4,0.674,0.437,0.0204,1.11,0.0519,4,0.281,1.39,0.065,20,0.955,0.98,0.936,47.2,46.2,185,4440
2010-06-14,2009,9,37,165,1179.4,0.17,3,Normal,53,12,12,13,120,210,0.18,969.4,0.82,969.4,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.62,0.408,0.019,1.03,0.0477,4,0.27,1.3,0.0603,20.2,0.955,0.98,0.936,45.9,45,180,4320
2010-06-15,2009,9,37,166,1148.8,0.18,3,Normal,53,12,12,13,120,210,0.18,938.8,0.82,938.8,0,0,0,0,-13,13,53,12,12,0,133,1020,990,968.4,21.6,0.585,0.393,0.0182,0.978,0.0452,4,0.259,1.24,0.0572,20.4,0.955,0.98,0.936,44.8,43.9,176,4220
2010-06-16,2009,9,37,167,1118.8,0.18,3,Normal,53,12,12,13,120,210,0.19,908.8,0.81,908.8,0,0,0,0,-13,13,53,12,12,0,133,986,990,968.3,21.7,0.557,0.379,0.0174,0.936,0.0431,4,0.249,1.19,0.0546,20.5,0.955,0.98,0.936,43.7,42.8,171,4110
2010-06-17,2009,9,38,168,1089.2,0.19,3,Normal,53,12,12,13,120,210,0.19,879.2,0.81,879.2,0,0,0,0,-13,13,53,12,12,0,133,956,990,968.2,21.8,0.53,0.365,0.0167,0.895,0.041,4,0.239,1.13,0.052,20.7,0.955,0.98,0.935,42.6,41.7,167,4000
2010-06-18,2009,9,38,169,1065.5,0.19,3,Normal,53,12,12,13,120,210,0.2,855.5,0.8,855.5,0,0,0,0,-13,13,53,12,12,0,133,932,990,968.1,21.9,0.509,0.353,0.0161,0.862,0.0394,4,0.231,1.09,0.0499,20.8,0.954,0.98,0.935,41.6,40.8,163,3910
2010-06-19,2009,9,38,170,1042.1,0.2,3,Normal,53,12,12,13,120,210,0.2,832.1,0.8,832.1,0,0,0,0,-13,13,53,12,12,0,133,909,990,968,22,0.487,0.342,0.0156,0.829,0.0377,4,0.223,1.05,0.0479,20.9,0.954,0.978,0.932,40.7,39.8,159,3820
2010-06-20,2009,9,38,171,1019.2,0.2,3,Normal,53,12,12,13,120,210,0.21,809.2,0.79,809.2,0,0,0,0,-13,13,53,12,12,0,133,886,990,968,22,0.466,0.331,0.015,0.797,0.0362,4,0.216,1.01,0.0459,21,0.953,0.976,0.93,39.8,38.8,155,3720
2010-06-21,2009,9,38,172,996.74,0.21,3,Normal,53,12,12,13,120,210,0.21,786.7,0.79,786.7,0,0,0,0,-13,13,53,12,12,0,133,864,990,967.9,22.1,0.446,0.32,0.0145,0.765,0.0346,3,0.29,1.06,0.0477,21.1,0.956,0.98,0.937,51.8,48.2,145,3470
2010-06-22,2009,9,38,173,979.57,0.21,3,Normal,53,12,12,13,120,210,0.21,769.6,0.79,769.6,0,0,0,0,-13,13,53,12,12,0,133,847,990,967.8,22.2,0.43,0.311,0.014,0.741,0.0334,3,0.285,1.03,0.0463,21.2,0.956,0.98,0.937,50.9,48.2,145,3470
2010-06-23,2009,9,38,174,962.7,0.22,3,Normal,53,12,12,13,120,210,0.22,752.7,0.78,752.7,0,0,0,0,-13,13,53,12,12,0,133,830,990,967.8,22.2,0.414,0.303,0.0136,0.718,0.0323,3,0.281,0.999,0.0449,21.3,0.957,0.98,0.938,50,48.2,145,3470
2010-06-24,2009,9,39,175,946.14,0.22,3,Normal,53,12,12,13,120,210,0.22,736.1,0.78,736.1,0,0,0,0,-13,13,53,12,12,0,133,813,990,967.7,22.3,0.399,0.293,0.0131,0.692,0.031,3,0.274,0.966,0.0433,21.3,0.957,0.98,0.937,49.1,48.2,144,3470
2010-06-25,2009,9,39,176,929.89,0.22,3,Normal,53,12,12,13,120,210,0.23,719.9,0.77,719.9,0,0,0,0,-13,13,53,12,12,0,133,797,990,967.6,22.4,0.384,0.282,0.0126,0.666,0.0298,3,0.266,0.933,0.0417,21.4,0.957,0.98,0.937,48.3,47.3,142,3410
2010-06-26,2009,9,39,177,913.99,0.23,3,Normal,53,12,12,13,120,210,0.23,704,0.77,704,0,0,0,0,-13,13,53,12,12,0,133,781,990,967.6,22.4,0.37,0.271,0.0121,0.642,0.0286,3,0.259,0.901,0.0401,21.5,0.957,0.98,0.937,47.4,46.5,139,3350
2010-06-27,2009,9,39,178,898.45,0.23,3,Normal,53,12,12,13,120,210,0.23,688.5,0.77,688.5,0,0,0,0,-13,13,53,12,12,0,133,765,990,967.5,22.5,0.362,0.261,0.0116,0.622,0.0277,3,0.252,0.875,0.0389,21.6,0.957,0.98,0.937,46.6,45.6,137,3290
2010-06-28,2009,9,39,179,883.29,0.24,3,Normal,53,12,12,13,120,210,0.24,673.3,0.76,673.3,0,0,0,0,-13,13,53,12,12,0,133,750,990,967.4,22.6,0.353,0.251,0.0111,0.604,0.0267,3,0.245,0.849,0.0376,21.7,0.957,0.98,0.937,45.7,44.8,134,3230
2010-06-29,2009,9,39,180,868.55,0.24,3,Normal,53,12,12,13,120,210,0.24,658.5,0.76,658.5,0,0,0,0,-13,13,53,12,12,0,133,736,990,967.4,22.6,0.345,0.241,0.0106,0.585,0.0259,3,0.239,0.824,0.0364,21.8,0.956,0.98,0.937,44.9,44,132,3170
2010-06-30,2009,9,39,181,854.25,0.25,3,Normal,53,12,12,13,120,210,0.25,644.3,0.75,644.3,0,0,0,0,-13,13,53,12,12,0,133,721,990,967.3,22.7,0.336,0.231,0.0102,0.568,0.025,3,0.232,0.8,0.0353,21.9,0.956,0.98,0.937,44,43.2,129,3110
2010-07-01,2009,10,40,182,844.33,0.25,3,Normal,50,10,9,9,108,186,0.22,658.3,0.78,658.3,0,0,0,0,-9,9,50,10,9,0,117,727,990,967.3,22.7,0.34,0.241,0.0106,0.581,0.0256,3,0.239,0.819,0.0361,21.9,0.956,0.98,0.937,45.1,44.2,133,3180
2010-07-02,2009,10,40,183,830.9,0.25,3,Normal,50,10,9,9,108,186,0.22,644.9,0.78,644.9,0,0,0,0,-9,9,50,10,9,0,117,714,990,967.2,22.8,0.332,0.232,0.0102,0.564,0.0248,3,0.233,0.797,0.035,22,0.956,0.98,0.937,44.3,43.4,130,3120
2010-07-03,2009,10,40,184,821.67,0.26,3,Normal,50,10,9,9,108,186,0.23,635.7,0.77,635.7,0,0,0,0,-9,9,50,10,9,0,117,705,990,967.2,22.8,0.327,0.226,0.00989,0.553,0.0242,3,0.229,0.781,0.0342,22,0.955,0.98,0.936,43.7,42.9,129,3090
2010-07-04,2009,10,40,185,812.76,0.26,3,Normal,50,10,9,9,108,186,0.23,626.8,0.77,626.8,0,0,0,0,-9,9,50,10,9,0,117,696,990,967.2,22.8,0.322,0.22,0.00961,0.542,0.0237,3,0.225,0.766,0.0335,22.1,0.955,0.98,0.936,43.2,42.4,127,3050
2010-07-05,2009,10,40,186,804.21,0.26,3,Normal,50,10,9,9,108,186,0.23,618.2,0.77,618.2,0,0,0,0,-9,9,50,10,9,0,117,687,990,967.1,22.9,0.317,0.214,0.00935,0.531,0.0232,3,0.221,0.752,0.0329,22.1,0.955,0.98,0.936,42.7,41.9,126,3010
2010-07-06,2009,10,40,187,796.08,0.27,3,Normal,50,10,9,9,108,186,0.23,610.1,0.77,610.1,0,0,0,0,-9,9,50,10,9,0,117,679,990,967.1,22.9,0.312,0.209,0.0091,0.521,0.0227,3,0.217,0.738,0.0322,22.2,0.955,0.98,0.935,42.2,41.4,124,2980
2010-07-07,2009,10,40,188,788.43,0.27,3,Normal,50,10,9,9,108,186,0.24,602.4,0.76,602.4,0,0,0,0,-9,9,50,10,9,0,117,671,990,967.1,22.9,0.308,0.203,0.00887,0.512,0.0223,3,0.214,0.725,0.0316,22.2,0.954,0.98,0.935,41.8,40.9,123,2950
2010-07-08,2009,10,41,189,781.37,0.28,3,Normal,50,10,9,9,108,186,0.24,595.4,0.76,595.4,0,0,0,0,-9,9,50,10,9,0,117,664,990,967,23,0.304,0.199,0.00865,0.503,0.0219,3,0.21,0.713,0.031,22.3,0.954,0.979,0.934,41.3,40.5,121,2910
2010-07-09,2009,10,41,190,775.11,0.28,3,Normal,50,10,9,9,108,186,0.24,589.1,0.76,589.1,0,0,0,0,-9,9,50,10,9,0,117,658,990,967,23,0.301,0.195,0.00846,0.495,0.0215,3,0.208,0.703,0.0306,22.3,0.953,0.978,0.932,40.9,40,120,2880
2010-07-10,2009,10,41,191,768.74,0.28,3,Normal,50,10,9,9,108,186,0.24,582.7,0.76,582.7,0,0,0,0,-9,9,50,10,9,0,117,652,990,967,23,0.297,0.19,0.00826,0.487,0.0212,3,0.205,0.692,0.03,22.3,0.953,0.977,0.931,40.5,39.6,119,2850
2010-07-11,2009,10,41,192,756.43,0.29,2,Mod_Wet,58,11,11,11,136,227,0.3,529.4,0.7,529.4,0,0,0,0,-11,11,58,11,11,0,147,609,990,966.9,23.1,0.273,0.155,0.0067,0.428,0.0185,3,0.181,0.608,0.0264,22.5,0.949,0.97,0.921,36.9,35.8,107,2580
2010-07-12,2009,10,41,193,745.22,0.29,2,Mod_Wet,58,11,11,11,136,227,0.3,518.2,0.69,518.2,0,0,0,0,-11,11,58,11,11,0,147,598,990,966.9,23.1,0.266,0.147,0.00637,0.414,0.0179,3,0.176,0.589,0.0255,22.5,0.948,0.97,0.92,36.2,35.1,105,2530
2010-07-13,2009,10,41,194,733.47,0.3,2,Mod_Wet,58,11,11,11,136,227,0.31,506.5,0.69,506.5,0,0,0,0,-11,11,58,11,11,0,147,586,990,966.8,23.2,0.26,0.139,0.00601,0.399,0.0172,3,0.17,0.57,0.0246,22.6,0.947,0.97,0.918,35.4,34.4,103,2470
2010-07-14,2009,10,41,195,721.71,0.3,2,Mod_Wet,58,11,11,11,136,227,0.32,494.7,0.69,494.7,0,0,0,0,-11,11,58,11,11,0,147,575,990,966.8,23.2,0.253,0.133,0.00571,0.386,0.0166,2,0.276,0.662,0.0285,22.6,0.956,0.98,0.937,52.3,48.2,96.4,2310
2010-07-15,2009,10,42,196,710.5,0.31,2,Mod_Wet,58,11,11,11,136,227,0.32,483.5,0.68,483.5,0,0,0,0,-11,11,58,11,11,0,147,564,990,966.7,23.3,0.247,0.127,0.00547,0.374,0.0161,2,0.269,0.643,0.0276,22.6,0.956,0.98,0.937,51.3,48.2,96.4,2310
2010-07-16,2009,10,42,197,700.38,0.31,2,Mod_Wet,58,11,11,11,136,227,0.32,473.4,0.68,473.4,0,0,0,0,-11,11,58,11,11,0,147,553,990,966.7,23.3,0.241,0.122,0.00526,0.363,0.0156,2,0.262,0.625,0.0268,22.7,0.957,0.98,0.938,50.4,48.2,96.4,2310
2010-07-17,2009,10,42,198,689.72,0.32,2,Mod_Wet,58,11,11,11,136,227,0.33,462.7,0.67,462.7,0,0,0,0,-11,11,58,11,11,0,147,543,990,966.7,23.3,0.235,0.117,0.00503,0.352,0.0151,2,0.255,0.607,0.026,22.7,0.957,0.98,0.938,49.4,48.2,96.4,2310
2010-07-18,2009,10,42,199,679.05,0.32,2,Mod_Wet,58,11,11,11,136,227,0.33,452.1,0.67,452.1,0,0,0,0,-11,11,58,11,11,0,147,532,990,966.6,23.4,0.229,0.112,0.00481,0.341,0.0146,2,0.248,0.589,0.0252,22.8,0.958,0.98,0.939,48.4,47.4,94.9,2280
2010-07-19,2009,10,42,200,668.39,0.33,2,Mod_Wet,58,11,11,11,136,227,0.34,441.4,0.66,441.4,0,0,0,0,-11,11,58,11,11,0,147,521,990,966.6,23.4,0.223,0.107,0.00458,0.33,0.0141,2,0.24,0.571,0.0244,22.9,0.957,0.98,0.938,47.4,46.4,92.8,2230
2010-07-20,2009,10,42,201,658.27,0.33,2,Mod_Wet,58,11,11,11,136,227,0.34,431.3,0.66,431.3,0,0,0,0,-11,11,58,11,11,0,147,511,990,966.5,23.5,0.217,0.103,0.00437,0.32,0.0136,2,0.234,0.553,0.0236,22.9,0.957,0.98,0.938,46.4,45.4,90.9,2180
2010-07-21,2009,10,42,202,649.25,0.33,2,Mod_Wet,58,11,11,11,136,227,0.35,422.3,0.65,422.3,0,0,0,0,-11,11,58,11,11,0,147,502,990,966.5,23.5,0.213,0.0983,0.00418,0.311,0.0132,2,0.228,0.539,0.0229,23,0.956,0.98,0.937,45.5,44.6,89.1,2140
2010-07-22,2009,10,43,203,639.68,0.34,2,Mod_Wet,58,11,11,11,136,227,0.35,412.7,0.65,412.7,0,0,0,0,-11,11,58,11,11,0,147,493,990,966.5,23.5,0.209,0.0938,0.00398,0.303,0.0129,2,0.221,0.524,0.0223,23,0.956,0.98,0.936,44.5,43.6,87.2,2090
2010-07-23,2009,10,43,204,630.11,0.34,2,Mod_Wet,58,11,11,11,136,227,0.36,403.1,0.64,403.1,0,0,0,0,-11,11,58,11,11,0,147,483,990,966.4,23.6,0.206,0.0893,0.00379,0.295,0.0125,2,0.215,0.51,0.0216,23.1,0.955,0.98,0.936,43.5,42.7,85.4,2050
2010-07-24,2009,10,43,205,621.08,0.35,2,Mod_Wet,58,11,11,11,136,227,0.36,394.1,0.64,394.1,0,0,0,0,-11,11,58,11,11,0,147,474,990,966.4,23.6,0.203,0.085,0.0036,0.288,0.0122,2,0.209,0.496,0.021,23.1,0.954,0.98,0.935,42.6,41.8,83.5,2000
2010-07-25,2009,10,43,206,613.15,0.35,2,Mod_Wet,58,11,11,11,136,227,0.37,386.1,0.63,386.1,0,0,0,0,-11,11,58,11,11,0,147,466,990,966.4,23.6,0.2,0.0813,0.00344,0.281,0.0119,2,0.203,0.484,0.0205,23.2,0.953,0.98,0.934,41.8,41,81.9,1970
2010-07-26,2009,10,43,207,604.68,0.36,2,Mod_Wet,58,11,11,11,136,227,0.38,377.7,0.63,377.7,0,0,0,0,-11,11,58,11,11,0,147,458,990,966.3,23.7,0.197,0.0773,0.00326,0.274,0.0116,2,0.197,0.472,0.0199,23.2,0.952,0.978,0.931,40.9,40,80,1920
2010-07-27,2009,10,43,208,596.2,0.36,2,Mod_Wet,58,11,11,11,136,227,0.38,369.2,0.62,369.2,0,0,0,0,-11,11,58,11,11,0,147,449,990,966.3,23.7,0.194,0.0733,0.00309,0.267,0.0113,2,0.192,0.459,0.0194,23.3,0.951,0.976,0.928,40,39.1,78.2,1880
2010-07-28,2009,10,43,209,587.72,0.36,2,Mod_Wet,58,11,11,11,136,227,0.39,360.7,0.61,360.7,0,0,0,0,-11,11,58,11,11,0,147,441,990,966.2,23.8,0.191,0.0693,0.00292,0.26,0.011,2,0.186,0.446,0.0188,23.3,0.95,0.974,0.926,39.2,38.2,76.3,1830
2010-07-29,2009,10,44,210,579.79,0.37,2,Mod_Wet,58,11,11,11,136,227,0.39,352.8,0.61,352.8,0,0,0,0,-11,11,58,11,11,0,147,433,990,966.2,23.8,0.188,0.0655,0.00275,0.254,0.0107,2,0.181,0.434,0.0183,23.4,0.949,0.972,0.923,38.3,37.3,74.6,1790
2010-07-30,2009,10,44,211,571.86,0.37,2,Mod_Wet,58,11,11,11,136,227,0.4,344.9,0.6,344.9,0,0,0,0,-11,11,58,11,11,0,147,425,990,966.2,23.8,0.185,0.0618,0.00259,0.247,0.0104,2,0.175,0.423,0.0177,23.4,0.948,0.971,0.92,37.5,36.4,72.8,1750
2010-07-31,2009,10,44,212,565.03,0.38,2,Mod_Wet,58,11,11,11,136,227,0.4,338,0.6,338,0,0,0,0,-11,11,58,11,11,0,147,418,990,966.1,23.9,0.183,0.0586,0.00245,0.242,0.0101,2,0.171,0.412,0.0173,23.4,0.947,0.97,0.918,36.8,35.7,71.4,1710
2010-08-01,2009,11,44,213,556.55,0.38,2,Mod_Wet,54,9,8,6,107,184,0.33,372.6,0.67,372.6,0,0,0,0,-6,6,54,9,8,0,113,444,990,966.1,23.9,0.192,0.0748,0.00313,0.267,0.0112,2,0.194,0.461,0.0193,23.4,0.951,0.978,0.93,40.7,39.8,79.6,1910
2010-08-02,2009,11,44,214,548.62,0.38,2,Mod_Wet,54,9,8,6,107,184,0.34,364.6,0.67,364.6,0,0,0,0,-6,6,54,9,8,0,113,436,990,966.1,23.9,0.189,0.0711,0.00297,0.26,0.0109,2,0.189,0.449,0.0188,23.5,0.95,0.976,0.927,39.9,38.9,77.9,1870
2010-08-03,2009,11,44,215,540.14,0.39,2,Mod_Wet,54,9,8,6,107,184,0.34,356.1,0.66,356.1,0,0,0,0,-6,6,54,9,8,0,113,427,990,966,24,0.186,0.0671,0.0028,0.253,0.0106,2,0.183,0.436,0.0182,23.5,0.949,0.974,0.925,39,38,76,1820
2010-08-04,2009,11,44,216,531.67,0.39,2,Mod_Wet,54,9,8,6,107,184,0.35,347.7,0.65,347.7,0,0,0,0,-6,6,54,9,8,0,113,419,990,966,24,0.183,0.0631,0.00263,0.246,0.0103,2,0.177,0.424,0.0176,23.6,0.948,0.972,0.922,38.1,37.1,74.1,1780
2010-08-05,2009,11,45,217,523.74,0.4,2,Mod_Wet,54,9,8,6,107,184,0.35,339.7,0.65,339.7,0,0,0,0,-6,6,54,9,8,0,113,411,990,966,24,0.18,0.0594,0.00247,0.24,0.00998,2,0.172,0.412,0.0171,23.6,0.947,0.97,0.919,37.3,36.2,72.3,1740
2010-08-06,2009,11,45,218,516.9,0.4,2,Mod_Wet,54,9,8,6,107,184,0.36,332.9,0.64,332.9,0,0,0,0,-6,6,54,9,8,0,113,404,990,965.9,24.1,0.178,0.0561,0.00233,0.234,0.00973,2,0.167,0.401,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,70.9,1700
2010-08-07,2009,11,45,219,509.52,0.41,2,Mod_Wet,54,9,8,6,107,184,0.36,325.5,0.64,325.5,0,0,0,0,-6,6,54,9,8,0,113,397,990,965.9,24.1,0.175,0.0526,0.00218,0.228,0.00946,2,0.162,0.39,0.0162,23.7,0.945,0.97,0.916,35.8,34.7,69.4,1670
2010-08-08,2009,11,45,220,502.14,0.41,2,Mod_Wet,54,9,8,6,107,184,0.37,318.1,0.63,318.1,0,0,0,0,-6,6,54,9,8,0,113,389,990,965.9,24.1,0.173,0.0492,0.00204,0.222,0.0092,2,0.157,0.379,0.0157,23.8,0.944,0.97,0.915,35,33.9,67.9,1630
2010-08-09,2009,11,45,221,494.75,0.42,2,Mod_Wet,54,9,8,6,107,184,0.37,310.8,0.63,310.8,0,0,0,0,-6,6,54,9,8,0,113,382,990,965.8,24.2,0.17,0.0457,0.00189,0.216,0.00893,2,0.152,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.2,66.3,1590
2010-08-10,2009,11,45,222,487.92,0.42,2,Mod_Wet,54,9,8,6,107,184,0.38,303.9,0.62,303.9,0,0,0,0,-6,6,54,9,8,0,113,375,990,965.8,24.2,0.168,0.0425,0.00175,0.21,0.00869,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,64.9,1560
2010-08-11,2009,11,45,223,481.08,0.42,2,Mod_Wet,54,9,8,6,107,184,0.38,297.1,0.62,297.1,0,0,0,0,-6,6,54,9,8,0,113,368,990,965.8,24.2,0.165,0.0392,0.00162,0.205,0.00844,2,0.143,0.348,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.5,1520
2010-08-12,2009,11,46,224,475.34,0.43,2,Mod_Wet,54,9,8,6,107,184,0.39,291.3,0.61,291.3,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0365,0.0015,0.2,0.00824,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.1,62.3,1490
2010-08-13,2009,11,46,225,469.05,0.43,2,Mod_Wet,54,9,8,6,107,184,0.39,285.1,0.61,285.1,0,0,0,0,-6,6,54,9,8,0,113,356,990,965.7,24.3,0.161,0.0335,0.00138,0.195,0.00802,2,0.135,0.33,0.0136,24,0.938,0.97,0.91,31.4,30.5,60.9,1460
2010-08-14,2009,11,46,226,462.76,0.44,2,Mod_Wet,54,9,8,6,107,184,0.4,278.8,0.6,278.8,0,0,0,0,-6,6,54,9,8,0,113,350,990,965.7,24.3,0.159,0.0306,0.00126,0.19,0.00779,2,0.131,0.32,0.0132,24,0.936,0.97,0.908,30.7,29.8,59.6,1430
2010-08-15,2009,11,46,227,456.47,0.44,2,Mod_Wet,54,9,8,6,107,184,0.4,272.5,0.6,272.5,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.157,0.0276,0.00113,0.184,0.00757,2,0.126,0.311,0.0128,24,0.935,0.97,0.907,30,29.1,58.2,1400
2010-08-16,2009,11,46,228,450.73,0.44,2,Mod_Wet,54,9,8,6,107,184,0.41,266.7,0.59,266.7,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0249,0.00102,0.18,0.00737,2,0.123,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
2010-08-17,2009,11,46,229,444.99,0.45,2,Mod_Wet,54,9,8,6,107,184,0.41,261,0.59,261,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0222,0.000909,0.175,0.00717,2,0.119,0.294,0.012,24.1,0.932,0.97,0.904,28.8,27.9,55.8,1340
2010-08-18,2009,11,46,230,439.25,0.45,2,Mod_Wet,54,9,8,6,107,184,0.42,255.3,0.58,255.3,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.151,0.0195,0.000798,0.17,0.00697,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.1,27.3,54.6,1310
2010-08-19,2009,11,47,231,434.6,0.46,2,Mod_Wet,54,9,8,6,107,184,0.42,250.6,0.58,250.6,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0173,0.000707,0.166,0.0068,2,0.112,0.278,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.6,1290
2010-08-20,2009,11,47,232,429.4,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,245.4,0.57,245.4,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000679,0.164,0.00669,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.901,27,26.2,52.4,1260
2010-08-21,2009,11,47,233,424.21,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,240.2,0.57,240.2,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0162,0.00066,0.162,0.0066,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.4,25.6,51.3,1230
2010-08-22,2009,11,47,234,419.01,0.47,2,Mod_Wet,54,9,8,6,107,184,0.44,235,0.56,235,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.144,0.0157,0.000641,0.159,0.0065,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25.1,50.1,1200
2010-08-23,2009,11,47,235,413.82,0.47,2,Mod_Wet,54,9,8,6,107,184,0.45,229.8,0.56,229.8,0,0,0,0,-6,6,54,9,8,0,113,301,990,965.5,24.5,0.142,0.0153,0.000623,0.157,0.0064,1,0.253,0.41,0.0167,24.1,0.958,0.98,0.938,52.1,48.2,48.2,1160
2010-08-24,2009,11,47,236,408.62,0.48,2,Mod_Wet,54,9,8,6,107,184,0.45,224.6,0.55,224.6,0,0,0,0,-6,6,54,9,8,0,113,296,990,965.4,24.6,0.14,0.0148,0.000604,0.155,0.0063,1,0.246,0.4,0.0163,24.2,0.959,0.98,0.939,51,48.2,48.2,1160
2010-08-25,2009,11,47,237,403.97,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,220,0.55,220,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0144,0.000588,0.153,0.00621,1,0.239,0.392,0.016,24.2,0.958,0.98,0.939,50,48.2,48.2,1160
2010-08-26,2009,11,48,238,399.32,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,215.3,0.54,215.3,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.137,0.0141,0.000571,0.151,0.00612,1,0.233,0.384,0.0156,24.2,0.957,0.98,0.938,49,48,48,1150
2010-08-27,2009,11,48,239,394.68,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,210.7,0.53,210.7,0,0,0,0,-6,6,54,9,8,0,113,282,990,965.4,24.6,0.135,0.0137,0.000555,0.149,0.00603,1,0.227,0.376,0.0152,24.3,0.957,0.98,0.937,47.9,47,47,1130
2010-08-28,2009,11,48,240,390.03,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,206,0.53,206,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.4,24.6,0.133,0.0133,0.000538,0.147,0.00595,1,0.221,0.367,0.0149,24.3,0.956,0.98,0.937,46.9,46,46,1100
2010-08-29,2009,11,48,241,385.38,0.49,2,Mod_Wet,54,9,8,6,107,184,0.48,201.4,0.52,201.4,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.132,0.0129,0.000522,0.145,0.00586,1,0.214,0.359,0.0145,24.3,0.955,0.98,0.936,45.9,44.9,44.9,1080
2010-08-30,2009,11,48,242,381.82,0.5,2,Mod_Wet,54,9,8,6,107,184,0.48,197.8,0.52,197.8,0,0,0,0,-6,6,54,9,8,0,113,269,990,965.3,24.7,0.13,0.0126,0.000509,0.143,0.00579,1,0.21,0.353,0.0143,24.3,0.954,0.98,0.935,45.1,44.2,44.2,1060
2010-08-31,2009,11,48,243,377.72,0.5,2,Mod_Wet,54,9,8,6,107,184,0.49,193.7,0.51,193.7,0,0,0,0,-6,6,54,9,8,0,113,265,990,965.3,24.7,0.129,0.0122,0.000494,0.141,0.00571,1,0.204,0.345,0.014,24.4,0.953,0.98,0.934,44.1,43.2,43.2,1040
2010-09-01,2009,12,48,244,372.53,0.51,2,Mod_Wet,46,7,6,4,75,138,0.37,234.5,0.63,234.5,0,0,0,0,-4,4,46,7,6,0,79,294,990,965.3,24.7,0.139,0.0157,0.000634,0.155,0.00626,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26,25.2,50.5,1210
2010-09-02,2009,12,49,245,366.24,0.51,2,Mod_Wet,46,7,6,4,75,138,0.38,228.2,0.62,228.2,0,0,0,0,-4,4,46,7,6,0,79,287,990,965.2,24.8,0.137,0.0152,0.000612,0.152,0.00614,1,0.251,0.403,0.0163,24.4,0.958,0.98,0.939,52.3,48.2,48.2,1160
2010-09-03,2009,12,49,246,360.5,0.52,2,Mod_Wet,46,7,6,4,75,138,0.38,222.5,0.62,222.5,0,0,0,0,-4,4,46,7,6,0,79,282,990,965.2,24.8,0.135,0.0147,0.000591,0.15,0.00603,1,0.243,0.392,0.0158,24.4,0.959,0.98,0.939,51,48.2,48.2,1160
2010-09-04,2009,12,49,247,355.85,0.52,2,Mod_Wet,46,7,6,4,75,138,0.39,217.8,0.61,217.8,0,0,0,0,-4,4,46,7,6,0,79,277,990,965.2,24.8,0.133,0.0143,0.000575,0.148,0.00594,1,0.237,0.384,0.0155,24.4,0.958,0.98,0.939,50,48.2,48.2,1160
2010-09-05,2009,12,49,248,350.65,0.53,2,Mod_Wet,46,7,6,4,75,138,0.39,212.7,0.61,212.7,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.131,0.0138,0.000556,0.145,0.00585,1,0.23,0.375,0.0151,24.5,0.957,0.98,0.938,48.8,47.9,47.9,1150
2010-09-06,2009,12,49,249,345.46,0.53,2,Mod_Wet,46,7,6,4,75,138,0.4,207.5,0.6,207.5,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.13,0.0134,0.000538,0.143,0.00575,1,0.223,0.366,0.0147,24.5,0.956,0.98,0.937,47.7,46.7,46.7,1120
2010-09-07,2009,12,49,250,340.26,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,202.3,0.59,202.3,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.00052,0.141,0.00565,1,0.216,0.356,0.0143,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
2010-09-08,2009,12,49,251,335.61,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,197.6,0.59,197.6,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0125,0.000503,0.139,0.00556,1,0.209,0.348,0.014,24.6,0.954,0.98,0.935,45.4,44.5,44.5,1070
2010-09-09,2009,12,50,252,330.97,0.55,2,Mod_Wet,46,7,6,4,75,138,0.42,193,0.58,193,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.124,0.0122,0.000487,0.137,0.00548,1,0.203,0.34,0.0136,24.6,0.953,0.98,0.934,44.4,43.5,43.5,1040
2010-09-10,2009,12,50,253,327.41,0.55,2,Mod_Wet,46,7,6,4,75,138,0.42,189.4,0.58,189.4,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000475,0.135,0.00541,1,0.198,0.333,0.0134,24.6,0.952,0.98,0.933,43.5,42.7,42.7,1020
2010-09-11,2009,12,50,254,323.31,0.56,2,Mod_Wet,46,7,6,4,75,138,0.43,185.3,0.57,185.3,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0115,0.00046,0.133,0.00533,1,0.193,0.326,0.013,24.7,0.95,0.98,0.931,42.6,41.7,41.7,1000
2010-09-12,2009,12,50,255,319.21,0.56,2,Mod_Wet,46,7,6,4,75,138,0.43,181.2,0.57,181.2,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0112,0.000446,0.131,0.00526,1,0.187,0.319,0.0127,24.7,0.949,0.98,0.93,41.6,40.8,40.8,979
2010-09-13,2009,12,50,256,315.11,0.56,2,Mod_Wet,46,7,6,4,75,138,0.44,177.1,0.56,177.1,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000432,0.13,0.00518,1,0.182,0.311,0.0124,24.7,0.948,0.978,0.927,40.7,39.8,39.8,955
2010-09-14,2009,12,50,257,311,0.57,2,Mod_Wet,46,7,6,4,75,138,0.44,173,0.56,173,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.117,0.0105,0.000417,0.128,0.00511,1,0.176,0.304,0.0121,24.7,0.947,0.975,0.923,39.7,38.8,38.8,930
2010-09-15,2009,12,50,258,306.9,0.57,2,Mod_Wet,46,7,6,4,75,138,0.45,168.9,0.55,168.9,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000403,0.126,0.00503,1,0.171,0.297,0.0118,24.8,0.945,0.973,0.92,38.8,37.8,37.8,906
2010-09-16,2009,12,51,259,303.35,0.58,2,Mod_Wet,46,7,6,4,75,138,0.46,165.3,0.55,165.3,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.115,0.0098,0.000391,0.125,0.00496,1,0.166,0.29,0.0116,24.8,0.944,0.972,0.917,38,36.9,36.9,885
2010-09-17,2009,12,51,260,299.79,0.58,2,Mod_Wet,46,7,6,4,75,138,0.46,161.8,0.54,161.8,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.113,0.0095,0.000379,0.123,0.0049,1,0.161,0.284,0.0113,24.8,0.943,0.97,0.915,37.1,36,36,865
2010-09-18,2009,12,51,261,296.24,0.59,2,Mod_Wet,46,7,6,4,75,138,0.47,158.2,0.53,158.2,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.0092,0.000366,0.121,0.00483,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.3,35.2,35.2,845
2010-09-19,2009,12,51,262,292.68,0.59,2,Mod_Wet,46,7,6,4,75,138,0.47,154.7,0.53,154.7,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.0089,0.000354,0.12,0.00477,1,0.151,0.271,0.0108,24.9,0.941,0.97,0.913,35.5,34.4,34.4,826
2010-09-20,2009,12,51,263,289.13,0.6,2,Mod_Wet,46,7,6,4,75,138,0.48,151.1,0.52,151.1,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.11,0.0086,0.000342,0.118,0.0047,1,0.147,0.265,0.0105,24.9,0.94,0.97,0.912,34.7,33.6,33.6,807
2010-09-21,2009,12,51,264,286.67,0.6,2,Mod_Wet,46,7,6,4,75,138,0.48,148.7,0.52,148.7,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.00839,0.000333,0.117,0.00466,1,0.143,0.26,0.0104,24.9,0.939,0.97,0.911,34.1,33.1,33.1,793
