date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-09-22,2009,12,51,265,283.66,0.61,2,Mod_Wet,46,7,6,4,75,138,0.49,145.7,0.51,145.7,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00813,0.000323,0.116,0.00461,1,0.139,0.255,0.0101,24.9,0.938,0.97,0.909,33.4,32.4,32.4,777
2010-09-23,2009,12,52,266,280.65,0.61,2,Mod_Wet,46,7,6,4,75,138,0.49,142.7,0.51,142.7,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00788,0.000313,0.115,0.00455,1,0.135,0.25,0.00992,24.9,0.936,0.97,0.908,32.7,31.7,31.7,760
2010-09-24,2009,12,52,267,277.64,0.61,2,Mod_Wet,46,7,6,4,75,138,0.5,139.6,0.5,139.6,0,0,0,0,-4,4,46,7,6,0,79,199,990,964.8,25.2,0.106,0.00762,0.000302,0.113,0.0045,1,0.131,0.244,0.0097,24.9,0.935,0.97,0.907,31.9,31,31,744
2010-09-25,2009,12,52,268,274.64,0.62,2,Mod_Wet,46,7,6,4,75,138,0.5,136.6,0.5,136.6,0,0,0,0,-4,4,46,7,6,0,79,196,990,964.8,25.2,0.105,0.00736,0.000292,0.112,0.00444,1,0.127,0.239,0.00948,25,0.934,0.97,0.906,31.2,30.3,30.3,727
2010-09-26,2009,12,52,269,271.63,0.62,2,Mod_Wet,46,7,6,4,75,138,0.51,133.6,0.49,133.6,0,0,0,0,-4,4,46,7,6,0,79,193,990,964.8,25.2,0.104,0.00711,0.000282,0.111,0.00439,1,0.123,0.234,0.00926,25,0.932,0.97,0.905,30.5,29.6,29.6,711
2010-09-27,2009,12,52,270,268.62,0.63,2,Mod_Wet,46,7,6,4,75,138,0.51,130.6,0.49,130.6,0,0,0,0,-4,4,46,7,6,0,79,190,990,964.8,25.2,0.102,0.00685,0.000272,0.109,0.00433,1,0.119,0.228,0.00904,25,0.931,0.97,0.903,29.8,28.9,28.9,694
2010-09-28,2009,12,52,271,265.61,0.63,2,Mod_Wet,46,7,6,4,75,138,0.52,127.6,0.48,127.6,0,0,0,0,-4,4,46,7,6,0,79,187,990,964.8,25.2,0.101,0.0066,0.000261,0.108,0.00428,1,0.115,0.223,0.00883,25,0.93,0.97,0.902,29.1,28.2,28.2,678
2010-09-29,2009,12,52,272,262.61,0.64,2,Mod_Wet,46,7,6,4,75,138,0.53,124.6,0.47,124.6,0,0,0,0,-4,4,46,7,6,0,79,184,990,964.8,25.2,0.1,0.00634,0.000251,0.107,0.00422,1,0.111,0.217,0.00861,25,0.929,0.97,0.901,28.4,27.6,27.6,661
2010-09-30,2009,12,53,273,259.6,0.64,2,Mod_Wet,46,7,6,4,75,138,0.53,121.6,0.47,121.6,0,0,0,0,-4,4,46,7,6,0,79,181,990,964.7,25.3,0.0993,0.00609,0.000241,0.105,0.00417,1,0.107,0.212,0.00839,25,0.927,0.97,0.899,27.7,26.9,26.9,644
2010-10-01,2010,1,1,274,257.14,0.65,2,Mod_Wet,41,6,4,3,56,110,0.43,147.1,0.57,147.1,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00826,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.8,32.8,788
2010-10-02,2010,1,1,275,256.86,0.65,2,Mod_Wet,41,6,4,3,56,110,0.43,146.9,0.57,146.9,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00823,0.000326,0.114,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2010-10-03,2010,1,1,276,256.04,0.65,2,Mod_Wet,41,6,4,3,56,110,0.43,146,0.57,146,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00816,0.000323,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.6,32.6,32.6,782
2010-10-04,2010,1,1,277,253.04,0.66,2,Mod_Wet,41,6,4,3,56,110,0.43,143,0.56,143,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00791,0.000313,0.112,0.00443,1,0.136,0.248,0.00979,25,0.936,0.97,0.908,32.9,31.9,31.9,766
2010-10-05,2010,1,1,278,250.57,0.67,2,Mod_Wet,41,6,4,3,56,110,0.44,140.6,0.56,140.6,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.0077,0.000304,0.111,0.00438,1,0.132,0.243,0.00961,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
2010-10-06,2010,1,1,279,248.11,0.67,2,Mod_Wet,41,6,4,3,56,110,0.44,138.1,0.56,138.1,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00749,0.000296,0.11,0.00434,1,0.129,0.239,0.00943,25.1,0.934,0.97,0.906,31.7,30.8,30.8,739
2010-10-07,2010,1,1,280,245.65,0.68,2,Mod_Wet,41,6,4,3,56,110,0.45,135.7,0.55,135.7,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.101,0.00728,0.000287,0.109,0.00429,1,0.126,0.234,0.00925,25.1,0.933,0.97,0.905,31.1,30.2,30.2,725
2010-10-08,2010,1,2,281,243.19,0.68,2,Mod_Wet,41,6,4,3,56,110,0.45,133.2,0.55,133.2,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.101,0.00707,0.000279,0.108,0.00425,1,0.122,0.23,0.00907,25.1,0.932,0.97,0.904,30.6,29.7,29.7,712
2010-10-09,2010,1,2,282,240.73,0.69,2,Mod_Wet,41,6,4,3,56,110,0.46,130.7,0.54,130.7,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0997,0.00686,0.000271,0.107,0.0042,1,0.119,0.226,0.00889,25.1,0.931,0.97,0.903,30,29.1,29.1,698
2010-10-10,2010,1,2,283,238.27,0.7,2,Mod_Wet,41,6,4,3,56,110,0.46,128.3,0.54,128.3,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0988,0.00665,0.000262,0.105,0.00416,1,0.116,0.221,0.00872,25.1,0.93,0.97,0.902,29.4,28.5,28.5,685
2010-10-11,2010,1,2,284,236.9,0.7,3,Normal,37,5,3,2,50,97,0.41,139.9,0.59,139.9,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00764,0.000301,0.108,0.00427,1,0.131,0.24,0.00945,25.1,0.935,0.97,0.907,32.2,31.3,31.3,751
2010-10-12,2010,1,2,285,234.99,0.71,3,Normal,37,5,3,2,50,97,0.41,138,0.59,138,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00748,0.000295,0.108,0.00424,1,0.129,0.236,0.00931,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2010-10-13,2010,1,2,286,233.07,0.71,3,Normal,37,5,3,2,50,97,0.42,136.1,0.58,136.1,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.00732,0.000288,0.107,0.0042,1,0.126,0.233,0.00917,25.2,0.933,0.97,0.905,31.3,30.4,30.4,730
2010-10-14,2010,1,2,287,232.25,0.71,3,Normal,37,5,3,2,50,97,0.42,135.3,0.58,135.3,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00725,0.000285,0.106,0.00419,1,0.125,0.231,0.00911,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2010-10-15,2010,1,3,288,233.07,0.71,3,Normal,37,5,3,2,50,97,0.42,136.1,0.58,136.1,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.00732,0.000288,0.107,0.0042,1,0.126,0.233,0.00917,25.2,0.933,0.97,0.905,31.3,30.4,30.4,730
2010-10-16,2010,1,3,289,231.16,0.72,3,Normal,37,5,3,2,50,97,0.42,134.2,0.58,134.2,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0988,0.00715,0.000281,0.106,0.00417,1,0.124,0.23,0.00903,25.2,0.932,0.97,0.904,30.9,30,30,719
2010-10-17,2010,1,3,290,228.7,0.72,3,Normal,37,5,3,2,50,97,0.42,131.7,0.58,131.7,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00694,0.000273,0.105,0.00412,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2010-10-18,2010,1,3,291,227.33,0.73,3,Normal,37,5,3,2,50,97,0.43,130.3,0.57,130.3,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0974,0.00683,0.000268,0.104,0.0041,1,0.118,0.223,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2010-10-19,2010,1,3,292,227.06,0.73,3,Normal,37,5,3,2,50,97,0.43,130.1,0.57,130.1,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.00681,0.000268,0.104,0.00409,1,0.118,0.222,0.00874,25.2,0.931,0.97,0.903,29.9,29,29,697
2010-10-20,2010,1,3,293,225.69,0.73,3,Normal,37,5,3,2,50,97,0.43,128.7,0.57,128.7,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00669,0.000263,0.104,0.00407,1,0.116,0.22,0.00864,25.2,0.93,0.97,0.902,29.6,28.7,28.7,689
2010-10-21,2010,1,3,294,223.23,0.74,3,Normal,37,5,3,2,50,97,0.43,126.2,0.56,126.2,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.00648,0.000254,0.102,0.00402,1,0.113,0.215,0.00846,25.2,0.929,0.97,0.901,29,28.2,28.2,676
2010-10-22,2010,1,4,295,220.77,0.75,3,Normal,37,5,3,2,50,97,0.44,123.8,0.56,123.8,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00627,0.000246,0.101,0.00398,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.5,27.6,27.6,662
2010-10-23,2010,1,4,296,218.31,0.76,3,Normal,37,5,3,2,50,97,0.44,121.3,0.56,121.3,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00606,0.000238,0.1,0.00393,1,0.106,0.207,0.0081,25.3,0.926,0.97,0.898,27.9,27,27,648
2010-10-24,2010,1,4,297,216.94,0.77,3,Normal,37,5,3,2,50,97,0.45,119.9,0.55,119.9,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00594,0.000233,0.0997,0.00391,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2010-10-25,2010,1,4,298,218.31,0.76,3,Normal,37,5,3,2,50,97,0.44,121.3,0.56,121.3,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00606,0.000238,0.1,0.00393,1,0.106,0.207,0.0081,25.3,0.926,0.97,0.898,27.9,27,27,648
2010-10-26,2010,1,4,299,221.86,0.75,3,Normal,37,5,3,2,50,97,0.44,124.9,0.56,124.9,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0955,0.00636,0.00025,0.102,0.004,1,0.111,0.213,0.00836,25.3,0.928,0.97,0.901,28.7,27.9,27.9,668
2010-10-27,2010,1,4,300,222.68,0.74,3,Normal,37,5,3,2,50,97,0.44,125.7,0.56,125.7,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00643,0.000253,0.102,0.00401,1,0.112,0.214,0.00842,25.2,0.929,0.97,0.901,28.9,28,28,673
2010-10-28,2010,1,4,301,220.22,0.75,3,Normal,37,5,3,2,50,97,0.44,123.2,0.56,123.2,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00622,0.000244,0.101,0.00397,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.9,28.3,27.5,27.5,659
2010-10-29,2010,1,5,302,217.22,0.77,3,Normal,37,5,3,2,50,97,0.45,120.2,0.55,120.2,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00597,0.000234,0.0998,0.00391,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
2010-10-30,2010,1,5,303,214.21,0.78,3,Normal,37,5,3,2,50,97,0.45,117.2,0.55,117.2,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00571,0.000224,0.0985,0.00386,1,0.101,0.199,0.00781,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
2010-10-31,2010,1,5,304,211.75,0.79,3,Normal,37,5,3,2,50,97,0.46,114.8,0.54,114.8,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.0055,0.000216,0.0974,0.00382,1,0.0974,0.195,0.00763,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
2010-11-01,2010,2,5,305,210.38,0.79,3,Normal,36,5,3,2,47,93,0.44,117.4,0.56,117.4,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0925,0.00573,0.000224,0.0982,0.00385,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2010-11-02,2010,2,5,306,213.39,0.78,3,Normal,36,5,3,2,47,93,0.44,120.4,0.56,120.4,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00598,0.000234,0.0995,0.0039,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
2010-11-03,2010,2,5,307,216.94,0.77,3,Normal,36,5,3,2,47,93,0.43,123.9,0.57,123.9,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0948,0.00628,0.000246,0.101,0.00396,1,0.11,0.211,0.00827,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2010-11-04,2010,2,5,308,217.22,0.77,3,Normal,36,5,3,2,47,93,0.43,124.2,0.57,124.2,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0949,0.00631,0.000247,0.101,0.00397,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2010-11-05,2010,2,6,309,219.68,0.76,3,Normal,36,5,3,2,47,93,0.42,126.7,0.58,126.7,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00652,0.000256,0.102,0.00401,1,0.114,0.216,0.00847,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2010-11-06,2010,2,6,310,221.04,0.75,3,Normal,36,5,3,2,47,93,0.42,128,0.58,128,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0962,0.00663,0.00026,0.103,0.00404,1,0.115,0.218,0.00857,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2010-11-07,2010,2,6,311,219.68,0.76,3,Normal,36,5,3,2,47,93,0.42,126.7,0.58,126.7,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00652,0.000256,0.102,0.00401,1,0.114,0.216,0.00847,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2010-11-08,2010,2,6,312,218.31,0.76,3,Normal,36,5,3,2,47,93,0.43,125.3,0.57,125.3,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0953,0.0064,0.000251,0.102,0.00399,1,0.112,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,28,28,672
2010-11-09,2010,2,6,313,218.04,0.76,3,Normal,36,5,3,2,47,93,0.43,125,0.57,125,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0952,0.00638,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2010-11-10,2010,2,6,314,217.22,0.77,3,Normal,36,5,3,2,47,93,0.43,124.2,0.57,124.2,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0949,0.00631,0.000247,0.101,0.00397,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2010-11-11,2010,2,6,315,216.94,0.77,3,Normal,36,5,3,2,47,93,0.43,123.9,0.57,123.9,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0948,0.00628,0.000246,0.101,0.00396,1,0.11,0.211,0.00827,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2010-11-12,2010,2,7,316,218.31,0.76,3,Normal,36,5,3,2,47,93,0.43,125.3,0.57,125.3,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0953,0.0064,0.000251,0.102,0.00399,1,0.112,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,28,28,672
2010-11-13,2010,2,7,317,223.5,0.74,3,Normal,36,5,3,2,47,93,0.42,130.5,0.58,130.5,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0971,0.00684,0.000269,0.104,0.00408,1,0.119,0.223,0.00874,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
2010-11-14,2010,2,7,318,224.32,0.74,3,Normal,36,5,3,2,47,93,0.41,131.3,0.58,131.3,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0974,0.00691,0.000272,0.104,0.0041,1,0.12,0.224,0.0088,25.2,0.931,0.97,0.903,30.3,29.3,29.3,704
2010-11-15,2010,2,7,319,221.86,0.75,3,Normal,36,5,3,2,47,93,0.42,128.9,0.58,128.9,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0965,0.0067,0.000263,0.103,0.00405,1,0.116,0.22,0.00863,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2010-11-16,2010,2,7,320,218.86,0.76,3,Normal,36,5,3,2,47,93,0.42,125.9,0.57,125.9,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0955,0.00645,0.000253,0.102,0.004,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2010-11-17,2010,2,7,321,217.49,0.77,3,Normal,36,5,3,2,47,93,0.43,124.5,0.57,124.5,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.095,0.00633,0.000248,0.101,0.00397,1,0.111,0.212,0.00831,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2010-11-18,2010,2,7,322,217.22,0.77,3,Normal,36,5,3,2,47,93,0.43,124.2,0.57,124.2,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0949,0.00631,0.000247,0.101,0.00397,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2010-11-19,2010,2,8,323,216.94,0.77,3,Normal,36,5,3,2,47,93,0.43,123.9,0.57,123.9,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0948,0.00628,0.000246,0.101,0.00396,1,0.11,0.211,0.00827,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2010-11-20,2010,2,8,324,213.93,0.78,3,Normal,36,5,3,2,47,93,0.43,120.9,0.56,120.9,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0937,0.00603,0.000236,0.0998,0.00391,1,0.106,0.206,0.00805,25.3,0.926,0.97,0.898,27.8,27,27,647
2010-11-21,2010,2,8,325,212.57,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,145.6,0.69,145.6,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00812,0.000318,0.107,0.00421,1,0.139,0.246,0.00965,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2010-11-22,2010,2,8,326,213.93,0.78,4,Mod_Dry,29,4,2,2,30,67,0.31,146.9,0.69,146.9,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0997,0.00824,0.000323,0.108,0.00423,1,0.141,0.249,0.00975,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
2010-11-23,2010,2,8,327,215.3,0.77,4,Mod_Dry,29,4,2,2,30,67,0.31,148.3,0.69,148.3,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00836,0.000328,0.109,0.00426,1,0.143,0.251,0.00985,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
2010-11-24,2010,2,8,328,218.31,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,151.3,0.69,151.3,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00861,0.000338,0.11,0.00431,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
2010-11-25,2010,2,8,329,222.96,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,156,0.7,156,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00901,0.000354,0.112,0.0044,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.2,35.2,35.2,844
2010-11-26,2010,2,9,330,224.87,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,157.9,0.7,157.9,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.5,25.5,0.104,0.00917,0.00036,0.113,0.00443,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2010-11-27,2010,2,9,331,222.96,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,156,0.7,156,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00901,0.000354,0.112,0.0044,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.2,35.2,35.2,844
2010-11-28,2010,2,9,332,224.32,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,157.3,0.7,157.3,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00912,0.000358,0.113,0.00442,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
2010-11-29,2010,2,9,333,226.79,0.73,4,Mod_Dry,29,4,2,2,30,67,0.29,159.8,0.7,159.8,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00933,0.000367,0.114,0.00447,1,0.158,0.272,0.0107,25.2,0.942,0.97,0.914,37.1,36,36,865
2010-11-30,2010,2,9,334,227.61,0.73,4,Mod_Dry,29,4,2,2,30,67,0.29,160.6,0.71,160.6,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.0094,0.00037,0.114,0.00448,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2010-12-01,2010,3,9,335,230.61,0.72,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,936
2010-12-02,2010,3,9,336,235.26,0.7,5,Dry,26,4,3,2,24,59,0.25,176.3,0.75,176.3,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.18,0.301,0.0118,25.1,0.947,0.978,0.927,41.1,40.2,40.2,964
2010-12-03,2010,3,10,337,238.82,0.7,5,Dry,26,4,3,2,24,59,0.25,179.8,0.75,179.8,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,986
2010-12-04,2010,3,10,338,241.28,0.69,5,Dry,26,4,3,2,24,59,0.24,182.3,0.76,182.3,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0112,0.000444,0.123,0.00484,1,0.189,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2010-12-05,2010,3,10,339,243.19,0.68,5,Dry,26,4,3,2,24,59,0.24,184.2,0.76,184.2,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2010-12-06,2010,3,10,340,243.47,0.68,5,Dry,26,4,3,2,24,59,0.24,184.5,0.76,184.5,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.192,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2010-12-07,2010,3,10,341,247.57,0.67,5,Dry,26,4,3,2,24,59,0.24,188.6,0.76,188.6,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000465,0.126,0.00496,1,0.197,0.323,0.0127,25,0.951,0.98,0.932,44,43.1,43.1,1030
2010-12-08,2010,3,10,342,250.03,0.67,5,Dry,26,4,3,2,24,59,0.24,191,0.76,191,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000474,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2010-12-09,2010,3,10,343,253.04,0.66,5,Dry,26,4,3,2,24,59,0.23,194,0.77,194,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2010-12-10,2010,3,11,344,256.04,0.65,5,Dry,26,4,3,2,24,59,0.23,197,0.77,197,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45,45,1080
2010-12-11,2010,3,11,345,256.32,0.65,5,Dry,26,4,3,2,24,59,0.23,197.3,0.77,197.3,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00512,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2010-12-12,2010,3,11,346,256.59,0.65,5,Dry,26,4,3,2,24,59,0.23,197.6,0.77,197.6,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0125,0.000496,0.129,0.00512,1,0.209,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2010-12-13,2010,3,11,347,259.6,0.64,5,Dry,26,4,3,2,24,59,0.23,200.6,0.77,200.6,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000507,0.131,0.00518,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2010-12-14,2010,3,11,348,262.06,0.64,5,Dry,26,4,3,2,24,59,0.23,203.1,0.78,203.1,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000515,0.132,0.00522,1,0.217,0.348,0.0138,24.9,0.955,0.98,0.936,47.4,46.4,46.4,1110
2010-12-15,2010,3,11,349,265.61,0.63,5,Dry,26,4,3,2,24,59,0.22,206.6,0.78,206.6,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00529,1,0.221,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.2,47.2,1130
2010-12-16,2010,3,11,350,266.98,0.63,5,Dry,26,4,3,2,24,59,0.22,208,0.78,208,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2010-12-17,2010,3,12,351,266.16,0.63,5,Dry,26,4,3,2,24,59,0.22,207.2,0.78,207.2,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.000529,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.3,47.4,47.4,1140
2010-12-18,2010,3,12,352,264.25,0.64,5,Dry,26,4,3,2,24,59,0.22,205.3,0.78,205.3,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000523,0.133,0.00526,1,0.22,0.352,0.014,24.9,0.956,0.98,0.937,47.9,46.9,46.9,1130
2010-12-19,2010,3,12,353,266.16,0.63,5,Dry,26,4,3,2,24,59,0.22,207.2,0.78,207.2,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.000529,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.3,47.4,47.4,1140
2010-12-20,2010,3,12,354,270.81,0.63,5,Dry,26,4,3,2,24,59,0.22,211.8,0.78,211.8,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000545,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
2010-12-21,2010,3,12,355,276,0.62,5,Dry,26,4,3,2,24,59,0.21,217,0.79,217,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000563,0.138,0.00548,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2010-12-22,2010,3,12,356,281.2,0.61,5,Dry,26,4,3,2,24,59,0.21,222.2,0.79,222.2,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0146,0.000581,0.14,0.00557,1,0.242,0.383,0.0152,24.8,0.959,0.98,0.94,51.8,48.2,48.2,1160
2010-12-23,2010,3,12,357,284.75,0.6,5,Dry,26,4,3,2,24,59,0.21,225.8,0.79,225.8,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.0149,0.000594,0.142,0.00564,1,0.247,0.389,0.0155,24.8,0.959,0.98,0.94,52.6,48.2,48.2,1160
2010-12-24,2010,3,13,358,287.76,0.6,5,Dry,26,4,3,2,24,59,0.2,228.8,0.8,228.8,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000604,0.143,0.00569,2,0.0969,0.24,0.00954,24.9,0.923,0.97,0.895,25.8,25,50,1200
2010-12-25,2010,3,13,359,291.32,0.6,5,Dry,26,4,3,2,24,59,0.2,232.3,0.8,232.3,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0155,0.000617,0.145,0.00576,2,0.0993,0.244,0.00971,24.9,0.924,0.97,0.896,26.2,25.4,50.8,1220
2010-12-26,2010,3,13,360,297.61,0.59,5,Dry,26,4,3,2,24,59,0.2,238.6,0.8,238.6,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.131,0.016,0.000638,0.147,0.00587,2,0.104,0.251,0.01,24.9,0.926,0.97,0.898,26.9,26.1,52.2,1250
2010-12-27,2010,3,13,361,304.99,0.58,5,Dry,26,4,3,2,24,59,0.19,246,0.81,246,0,0,0,0,-2,2,26,4,3,0,26,279,990,964.9,25.1,0.134,0.0167,0.000664,0.151,0.00601,2,0.109,0.259,0.0103,24.8,0.928,0.97,0.9,27.8,26.9,53.9,1290
2010-12-28,2010,3,13,362,314.56,0.57,5,Dry,26,4,3,2,24,59,0.19,255.6,0.81,255.6,0,0,0,0,-2,2,26,4,3,0,26,289,990,965,25,0.137,0.0196,0.000784,0.157,0.00627,2,0.115,0.272,0.0109,24.8,0.93,0.97,0.902,28.9,28,56,1340
2010-12-29,2010,3,13,363,325.22,0.55,5,Dry,26,4,3,2,24,59,0.18,266.2,0.82,266.2,0,0,0,0,-2,2,26,4,3,0,26,299,990,965,25,0.141,0.0247,0.000987,0.166,0.00664,2,0.122,0.288,0.0115,24.7,0.933,0.97,0.905,30.1,29.2,58.3,1400
2010-12-30,2010,3,13,364,335.34,0.54,5,Dry,26,4,3,2,24,59,0.18,276.3,0.82,276.3,0,0,0,0,-2,2,26,4,3,0,26,309,990,965.1,24.9,0.145,0.0294,0.00118,0.174,0.00699,2,0.129,0.303,0.0122,24.6,0.935,0.97,0.907,31.2,30.3,60.5,1450
2010-12-31,2010,3,14,365,347.1,0.53,5,Dry,26,4,3,2,24,59,0.17,288.1,0.83,288.1,0,0,0,0,-2,2,26,4,3,0,26,321,990,965.1,24.9,0.149,0.035,0.00141,0.184,0.00739,2,0.137,0.321,0.0129,24.5,0.937,0.97,0.909,32.5,31.5,63.1,1510
2011-01-01,2010,4,14,1,357.22,0.52,5,Dry,29,5,4,2,33,73,0.2,284.2,0.8,284.2,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0332,0.00134,0.182,0.00735,2,0.134,0.317,0.0128,24.5,0.937,0.97,0.909,32,31,62,1490
2011-01-02,2010,4,14,2,367.88,0.51,5,Dry,29,5,4,2,33,73,0.2,294.9,0.8,294.9,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0382,0.00154,0.191,0.00772,2,0.142,0.333,0.0134,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1540
2011-01-03,2010,4,14,3,378.54,0.5,5,Dry,29,5,4,2,33,73,0.19,305.5,0.81,305.5,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0432,0.00175,0.2,0.00809,2,0.149,0.349,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.6,1600
2011-01-04,2010,4,14,4,388.11,0.49,5,Dry,29,5,4,2,33,73,0.19,315.1,0.81,315.1,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0477,0.00194,0.208,0.00843,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.7,1650
2011-01-05,2010,4,14,5,396.59,0.49,5,Dry,29,5,4,2,33,73,0.18,323.6,0.82,323.6,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0517,0.0021,0.215,0.00873,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
2011-01-06,2010,4,14,6,406.71,0.48,5,Dry,29,5,4,2,33,73,0.18,333.7,0.82,333.7,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0565,0.0023,0.223,0.00909,2,0.168,0.391,0.0159,24.2,0.946,0.97,0.918,37.4,36.3,72.6,1740
2011-01-07,2010,4,15,7,418.47,0.47,5,Dry,29,5,4,2,33,73,0.17,345.5,0.83,345.5,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.0621,0.00253,0.233,0.0095,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.7,37.7,75.3,1810
2011-01-08,2010,4,15,8,431.32,0.46,5,Dry,29,5,4,2,33,73,0.17,358.3,0.83,358.3,0,0,0,0,-2,2,29,5,4,0,35,396,990,965.5,24.5,0.175,0.0681,0.00279,0.244,0.00996,2,0.184,0.428,0.0175,24,0.949,0.976,0.927,40.1,39.1,78.3,1880
2011-01-09,2010,4,15,9,447.45,0.45,5,Dry,29,5,4,2,33,73,0.16,374.4,0.84,374.4,0,0,0,0,-2,2,29,5,4,0,35,412,990,965.6,24.4,0.181,0.0757,0.00311,0.257,0.0105,2,0.195,0.452,0.0185,23.9,0.952,0.98,0.933,41.8,41,82,1970
2011-01-10,2010,4,15,10,464.68,0.43,5,Dry,29,5,4,2,33,73,0.16,391.7,0.84,391.7,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.0839,0.00345,0.271,0.0112,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.7,42.8,85.6,2050
2011-01-11,2010,4,15,11,483,0.42,5,Dry,29,5,4,2,33,73,0.15,410,0.85,410,0,0,0,0,-2,2,29,5,4,0,35,448,990,965.8,24.2,0.194,0.0925,0.00382,0.286,0.0118,2,0.219,0.505,0.0209,23.7,0.956,0.98,0.937,45.6,44.7,89.3,2140
2011-01-12,2010,4,15,12,499.68,0.41,5,Dry,29,5,4,2,33,73,0.15,426.7,0.85,426.7,0,0,0,0,-2,2,29,5,4,0,35,465,990,965.8,24.2,0.2,0.1,0.00416,0.3,0.0124,2,0.231,0.53,0.022,23.6,0.957,0.98,0.938,47.3,46.3,92.7,2220
2011-01-13,2010,4,15,13,518,0.4,5,Dry,29,5,4,2,33,73,0.14,445,0.86,445,0,0,0,0,-2,2,29,5,4,0,35,483,990,965.9,24.1,0.206,0.109,0.00453,0.315,0.0131,2,0.243,0.558,0.0232,23.5,0.958,0.98,0.939,49.1,48.2,96.3,2310
2011-01-14,2010,4,16,14,535.77,0.39,5,Dry,29,5,4,2,33,73,0.14,462.8,0.86,462.8,0,0,0,0,-2,2,29,5,4,0,35,501,990,966,24,0.212,0.117,0.0049,0.33,0.0137,2,0.255,0.585,0.0244,23.4,0.957,0.98,0.938,50.8,48.2,96.4,2310
2011-01-15,2010,4,16,15,553.54,0.38,5,Dry,29,5,4,2,33,73,0.13,480.5,0.87,480.5,0,0,0,0,-2,2,29,5,4,0,35,519,990,966.1,23.9,0.221,0.126,0.00526,0.347,0.0145,2,0.267,0.614,0.0257,23.3,0.956,0.98,0.937,52.5,48.2,96.4,2310
2011-01-16,2010,4,16,16,572.96,0.37,5,Dry,29,5,4,2,33,73,0.13,500,0.87,500,0,0,0,0,-2,2,29,5,4,0,35,538,990,966.2,23.8,0.232,0.135,0.00567,0.367,0.0154,3,0.167,0.535,0.0224,23.3,0.946,0.97,0.918,36,34.9,105,2510
2011-01-17,2010,4,16,17,592.92,0.36,5,Dry,29,5,4,2,33,73,0.12,519.9,0.88,519.9,0,0,0,0,-2,2,29,5,4,0,35,558,990,966.3,23.7,0.244,0.148,0.00625,0.392,0.0165,3,0.176,0.568,0.0239,23.2,0.948,0.97,0.92,37.3,36.2,109,2610
2011-01-18,2010,4,16,18,615.61,0.35,5,Dry,29,5,4,2,33,73,0.12,542.6,0.88,542.6,0,0,0,0,-2,2,29,5,4,0,35,581,990,966.4,23.6,0.256,0.163,0.00692,0.42,0.0178,3,0.187,0.607,0.0257,23,0.95,0.973,0.925,38.8,37.8,113,2720
2011-01-19,2010,4,16,19,637.76,0.34,5,Dry,29,5,4,2,33,73,0.11,564.8,0.89,564.8,0,0,0,0,-2,2,29,5,4,0,35,603,990,966.5,23.5,0.269,0.178,0.00757,0.447,0.019,3,0.197,0.644,0.0273,22.9,0.952,0.977,0.93,40.3,39.3,118,2830
2011-01-20,2010,4,16,20,658.82,0.33,5,Dry,29,5,4,2,33,73,0.11,585.8,0.89,585.8,0,0,0,0,-2,2,29,5,4,0,35,624,990,966.5,23.5,0.281,0.192,0.0082,0.473,0.0202,3,0.206,0.679,0.029,22.8,0.953,0.979,0.934,41.6,40.7,122,2930
2011-01-21,2010,4,17,21,680.42,0.32,4,Mod_Dry,34,5,4,3,45,91,0.13,589.4,0.87,589.4,0,0,0,0,-3,3,34,5,4,0,48,632,990,966.6,23.4,0.286,0.195,0.00833,0.481,0.0206,3,0.208,0.688,0.0294,22.7,0.954,0.98,0.934,41.7,40.8,123,2940
2011-01-22,2010,4,17,22,700.38,0.31,4,Mod_Dry,34,5,4,3,45,91,0.13,609.4,0.87,609.4,0,0,0,0,-3,3,34,5,4,0,48,652,990,966.7,23.3,0.297,0.208,0.00893,0.505,0.0217,3,0.217,0.722,0.031,22.6,0.955,0.98,0.936,42.9,42.1,126,3030
2011-01-23,2010,4,17,23,720.34,0.3,4,Mod_Dry,34,5,4,3,45,91,0.13,629.3,0.87,629.3,0,0,0,0,-3,3,34,5,4,0,48,672,990,966.8,23.2,0.309,0.221,0.00954,0.53,0.0228,3,0.226,0.756,0.0325,22.5,0.956,0.98,0.936,44.2,43.3,130,3120
2011-01-24,2010,4,17,24,740.85,0.3,4,Mod_Dry,34,5,4,3,45,91,0.12,649.9,0.88,649.9,0,0,0,0,-3,3,34,5,4,0,48,693,990,966.9,23.1,0.32,0.235,0.0102,0.555,0.024,3,0.235,0.79,0.0342,22.3,0.956,0.98,0.937,45.4,44.5,133,3200
2011-01-25,2010,4,17,25,761.9,0.29,4,Mod_Dry,34,5,4,3,45,91,0.12,670.9,0.88,670.9,0,0,0,0,-3,3,34,5,4,0,48,714,990,966.9,23.1,0.332,0.249,0.0108,0.581,0.0252,3,0.244,0.826,0.0358,22.2,0.957,0.98,0.938,46.7,45.7,137,3290
2011-01-26,2010,4,17,26,778.75,0.28,4,Mod_Dry,34,5,4,3,45,91,0.12,687.8,0.88,687.8,0,0,0,0,-3,3,34,5,4,0,48,731,990,967,23,0.342,0.26,0.0113,0.602,0.0262,3,0.252,0.854,0.0372,22.1,0.957,0.98,0.938,47.6,46.7,140,3360
2011-01-27,2010,4,17,27,797.67,0.27,4,Mod_Dry,34,5,4,3,45,91,0.11,706.7,0.89,706.7,0,0,0,0,-3,3,34,5,4,0,48,750,990,967.1,22.9,0.353,0.273,0.0119,0.626,0.0273,3,0.261,0.886,0.0387,22,0.957,0.98,0.938,48.7,47.7,143,3440
2011-01-28,2010,4,18,28,819.86,0.26,4,Mod_Dry,34,5,4,3,45,91,0.11,728.9,0.89,728.9,0,0,0,0,-3,3,34,5,4,0,48,772,990,967.2,22.8,0.365,0.288,0.0126,0.653,0.0286,3,0.27,0.924,0.0405,21.9,0.957,0.98,0.938,49.9,48.2,145,3470
2011-01-29,2010,4,18,29,848.27,0.25,4,Mod_Dry,34,5,4,3,45,91,0.11,757.3,0.89,757.3,0,0,0,0,-3,3,34,5,4,0,48,800,990,967.3,22.7,0.388,0.306,0.0135,0.693,0.0305,3,0.282,0.975,0.0429,21.7,0.957,0.98,0.938,51.5,48.2,145,3470
2011-01-30,2010,4,18,30,883.29,0.24,4,Mod_Dry,34,5,4,3,45,91,0.1,792.3,0.9,792.3,0,0,0,0,-3,3,34,5,4,0,48,835,990,967.4,22.6,0.42,0.322,0.0143,0.742,0.0329,4,0.21,0.952,0.0422,21.6,0.953,0.976,0.93,40,39.1,156,3750
2011-01-31,2010,4,18,31,925.31,0.23,4,Mod_Dry,34,5,4,3,45,91,0.098,834.3,0.9,834.3,0,0,0,0,-3,3,34,5,4,0,48,877,990,967.6,22.4,0.458,0.343,0.0153,0.801,0.0358,4,0.224,1.02,0.0458,21.4,0.954,0.98,0.935,41.7,40.9,163,3920
2011-02-01,2010,5,18,32,974.72,0.21,3,Normal,43,7,5,4,78,137,0.14,837.7,0.86,837.7,0,0,0,0,-4,4,43,7,5,0,82,893,990,967.8,22.2,0.472,0.344,0.0155,0.817,0.0368,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.5,40.6,162,3900
2011-02-02,2010,5,18,33,1031.9,0.2,3,Normal,43,7,5,4,78,137,0.13,894.9,0.87,894.9,0,0,0,0,-4,4,43,7,5,0,82,950,990,968,22,0.524,0.372,0.0169,0.897,0.0408,4,0.245,1.14,0.0519,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
2011-02-03,2010,5,18,34,1097.2,0.19,3,Normal,43,7,5,4,78,137,0.13,960.2,0.88,960.2,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.584,0.404,0.0185,0.988,0.0453,4,0.267,1.25,0.0576,20.5,0.956,0.98,0.936,46.2,45.3,181,4350
2011-02-04,2010,5,19,35,1171,0.18,3,Normal,43,7,5,4,78,137,0.12,1034,0.88,1034,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.4,21.6,0.682,0.5,0.0232,1.18,0.0548,4,0.287,1.47,0.0681,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2011-02-05,2010,5,19,36,1242.1,0.17,3,Normal,43,7,5,4,78,137,0.11,1105,0.89,1100,5,1,0,0,-4,8,44,7,5,0,86,1160,990,968.7,21.3,0.781,0.648,0.0304,1.43,0.0669,4,0.3,1.73,0.081,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2011-02-06,2010,5,19,37,1315.5,0.16,3,Normal,43,7,5,4,78,137,0.1,1179,0.9,1100,79,18,2,2,-2,59,61,9,7,2,137,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2011-02-07,2010,5,19,38,1391.2,0.15,3,Normal,43,7,5,4,78,137,0.099,1254,0.9,1100,154,35,5,5,1,108,78,12,10,5,186,1200,990,969.1,20.9,0.845,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2011-02-08,2010,5,19,39,1437.6,0.14,3,Normal,43,7,5,4,78,137,0.095,1301,0.91,1100,201,45,6,6,2,142,88,13,11,6,220,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2011-02-09,2010,5,19,40,1484.7,0.13,3,Normal,43,7,5,4,78,137,0.092,1348,0.91,1100,248,56,7,8,3,174,99,14,13,7,252,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2011-02-10,2010,5,19,41,1532.4,0.12,3,Normal,43,7,5,4,78,137,0.089,1395,0.91,1100,295,57,9,9,5,215,100,16,14,9,293,1230,990,969.6,20.4,0.893,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2011-02-11,2010,5,20,42,1580.8,0.12,2,Mod_Wet,49,8,7,5,93,162,0.1,1419,0.9,1100,319,51,10,10,5,243,100,18,17,10,336,1240,990,969.7,20.3,0.906,0.648,0.032,1.55,0.0767,4,0.3,1.85,0.0915,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2011-02-12,2010,5,20,43,1623.3,0.11,2,Mod_Wet,49,8,7,5,93,162,0.1,1461,0.9,1100,361,51,10,11,6,283,100,18,18,11,376,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2011-02-13,2010,5,20,44,1666.3,0.11,2,Mod_Wet,49,8,7,5,93,162,0.097,1504,0.9,1100,404,51,10,12,7,324,100,18,19,12,417,1240,990,970,20,0.911,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2011-02-14,2010,5,20,45,1709.7,0.1,2,Mod_Wet,49,8,7,5,93,162,0.095,1548,0.91,1100,448,51,10,14,8,365,100,18,21,13,458,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.0788,4,0.3,1.86,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2011-02-15,2010,5,20,46,1753.5,0.1,2,Mod_Wet,49,8,7,5,93,162,0.092,1592,0.91,1100,492,51,10,15,10,406,100,18,22,15,499,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0795,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2011-02-16,2010,5,20,47,1790.9,0.098,2,Mod_Wet,49,8,7,5,93,162,0.09,1629,0.91,1100,529,51,10,16,11,441,100,18,23,16,534,1240,990,970.4,19.6,0.921,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2011-02-17,2010,5,20,48,1828.7,0.094,2,Mod_Wet,49,8,7,5,93,162,0.089,1667,0.91,1100,567,51,10,17,12,477,100,18,24,17,570,1240,990,970.5,19.5,0.924,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45,44.1,177,4240
2011-02-18,2010,5,21,49,1859.7,0.092,2,Mod_Wet,49,8,7,5,93,162,0.087,1698,0.91,1100,598,51,10,18,13,506,100,18,25,18,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2011-02-19,2010,5,21,50,1884.1,0.09,2,Mod_Wet,49,8,7,5,93,162,0.086,1722,0.91,1100,622,51,10,18,14,529,100,18,25,19,622,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
2011-02-20,2010,5,21,51,1908.5,0.087,2,Mod_Wet,49,8,7,5,93,162,0.085,1746,0.92,1100,646,51,10,18,14,553,100,18,25,19,646,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2011-02-21,2010,5,21,52,1933,0.084,2,Mod_Wet,49,8,7,5,93,162,0.084,1771,0.92,1100,671,51,10,18,15,577,100,18,25,20,670,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2011-02-22,2010,5,21,53,1950.6,0.083,2,Mod_Wet,49,8,7,5,93,162,0.083,1789,0.92,1100,689,51,10,18,16,594,100,18,25,21,687,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2011-02-23,2010,5,21,54,1961.2,0.081,2,Mod_Wet,49,8,7,5,93,162,0.083,1799,0.92,1100,699,51,10,18,16,604,100,18,25,21,697,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.948,0.98,0.93,43.9,43,172,4130
2011-02-24,2010,5,21,55,1964.8,0.081,2,Mod_Wet,49,8,7,5,93,162,0.083,1803,0.92,1100,703,51,10,18,16,608,100,18,25,21,701,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4120
2011-02-25,2010,5,22,56,1968.3,0.081,2,Mod_Wet,49,8,7,5,93,162,0.082,1806,0.92,1100,706,51,10,18,16,611,100,18,25,21,704,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2011-02-26,2010,5,22,57,1971.8,0.08,2,Mod_Wet,49,8,7,5,93,162,0.082,1810,0.92,1100,710,51,10,18,16,615,100,18,25,21,708,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2011-02-27,2010,5,22,58,1968.3,0.081,2,Mod_Wet,49,8,7,5,93,162,0.082,1806,0.92,1100,706,51,10,18,16,611,100,18,25,21,704,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2011-02-28,2010,5,22,59,1971.8,0.08,2,Mod_Wet,49,8,7,5,93,162,0.082,1810,0.92,1100,710,51,10,18,16,615,100,18,25,21,708,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2011-03-01,2010,6,22,60,1975.4,0.08,2,Mod_Wet,59,11,12,13,144,239,0.12,1736,0.88,1100,636,41,7,13,6,569,100,18,25,19,713,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4120
2011-03-02,2010,6,22,61,1978.9,0.08,2,Mod_Wet,59,11,12,13,144,239,0.12,1740,0.88,1100,640,41,7,13,6,573,100,18,25,19,717,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2011-03-03,2010,6,22,62,1982.5,0.079,2,Mod_Wet,59,11,12,13,144,239,0.12,1743,0.88,1100,643,41,7,13,6,576,100,18,25,19,720,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2011-03-04,2010,6,23,63,1986,0.079,2,Mod_Wet,59,11,12,13,144,239,0.12,1747,0.88,1100,647,41,7,13,6,580,100,18,25,19,724,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2011-03-05,2010,6,23,64,1989.6,0.078,2,Mod_Wet,59,11,12,13,144,239,0.12,1751,0.88,1100,651,41,7,13,7,583,100,18,25,20,727,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2011-03-06,2010,6,23,65,2000.2,0.077,2,Mod_Wet,59,11,12,13,144,239,0.12,1761,0.88,1100,661,41,7,13,7,593,100,18,25,20,737,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2011-03-07,2010,6,23,66,2010.9,0.076,2,Mod_Wet,59,11,12,13,144,239,0.12,1772,0.88,1100,672,41,7,13,7,604,100,18,25,20,748,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2011-03-08,2010,6,23,67,2014.5,0.075,2,Mod_Wet,59,11,12,13,144,239,0.12,1775,0.88,1100,675,41,7,13,7,607,100,18,25,20,751,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2011-03-09,2010,6,23,68,2025.2,0.074,2,Mod_Wet,59,11,12,13,144,239,0.12,1786,0.88,1100,686,41,7,13,8,617,100,18,25,21,761,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2011-03-10,2010,6,23,69,2028.8,0.074,2,Mod_Wet,59,11,12,13,144,239,0.12,1790,0.88,1100,690,41,7,13,8,621,100,18,25,21,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2011-03-11,2010,6,24,70,2032.3,0.073,3,Normal,49,9,9,9,107,183,0.09,1849,0.91,1100,749,51,9,16,13,660,100,18,25,22,767,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2011-03-12,2010,6,24,71,2035.9,0.073,3,Normal,49,9,9,9,107,183,0.09,1853,0.91,1100,753,51,9,16,14,663,100,18,25,23,770,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2011-03-13,2010,6,24,72,2039.5,0.073,3,Normal,49,9,9,9,107,183,0.09,1856,0.91,1100,756,51,9,16,14,666,100,18,25,23,773,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2011-03-14,2010,6,24,73,2050.3,0.071,3,Normal,49,9,9,9,107,183,0.089,1867,0.91,1100,767,51,9,16,14,677,100,18,25,23,784,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2011-03-15,2010,6,24,74,2061,0.07,3,Normal,49,9,9,9,107,183,0.089,1878,0.91,1100,778,51,9,16,14,688,100,18,25,23,795,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2011-03-16,2010,6,24,75,2071.8,0.069,3,Normal,49,9,9,9,107,183,0.088,1889,0.91,1100,789,51,9,16,15,698,100,18,25,24,805,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2011-03-17,2010,6,24,76,2082.6,0.068,3,Normal,49,9,9,9,107,183,0.088,1900,0.91,1100,800,51,9,16,15,709,100,18,25,24,816,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2011-03-18,2010,6,25,77,2093.5,0.068,3,Normal,49,9,9,9,107,183,0.087,1910,0.91,1100,810,51,9,16,15,719,100,18,25,24,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2011-03-19,2010,6,25,78,2104.3,0.067,3,Normal,49,9,9,9,107,183,0.087,1921,0.91,1100,821,51,9,16,16,729,100,18,25,25,836,1240,990,971.4,18.6,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.9,42,168,4030
2011-03-20,2010,6,25,79,2115.2,0.066,3,Normal,49,9,9,9,107,183,0.086,1932,0.91,1100,832,51,9,16,16,740,100,18,25,25,847,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2011-03-21,2010,6,25,80,2133.4,0.065,3,Normal,49,9,9,9,107,183,0.086,1950,0.91,1100,850,51,9,16,17,757,100,18,25,26,864,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2011-03-22,2010,6,25,81,2151.6,0.063,3,Normal,49,9,9,9,107,183,0.085,1969,0.92,1100,869,51,9,16,17,776,100,18,25,26,883,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2011-03-23,2010,6,25,82,2169.8,0.062,3,Normal,49,9,9,9,107,183,0.084,1987,0.92,1100,887,51,9,16,18,793,100,18,25,27,900,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2011-03-24,2010,6,25,83,2188.2,0.06,3,Normal,49,9,9,9,107,183,0.084,2005,0.92,1100,905,51,9,16,18,811,100,18,25,27,918,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2011-03-25,2010,6,26,84,2206.6,0.059,3,Normal,49,9,9,9,107,183,0.083,2024,0.92,1100,924,51,9,16,19,829,100,18,25,28,936,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2011-03-26,2010,6,26,85,2225,0.057,3,Normal,49,9,9,9,107,183,0.082,2042,0.92,1100,942,51,9,16,19,847,100,18,25,28,954,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2011-03-27,2010,6,26,86,2250.9,0.055,3,Normal,49,9,9,9,107,183,0.081,2068,0.92,1100,968,51,9,16,20,872,100,18,25,29,979,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2011-03-28,2010,6,26,87,2276.8,0.053,3,Normal,49,9,9,9,107,183,0.08,2094,0.92,1100,994,51,9,16,21,897,100,18,25,30,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2011-03-29,2010,6,26,88,2295.5,0.052,3,Normal,49,9,9,9,107,183,0.08,2112,0.92,1100,1010,51,9,16,21,915,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2011-03-30,2010,6,26,89,2321.6,0.049,3,Normal,49,9,9,9,107,183,0.079,2139,0.92,1100,1040,51,9,16,22,941,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2011-03-31,2010,6,26,90,2355.4,0.046,3,Normal,49,9,9,9,107,183,0.078,2172,0.92,1100,1070,51,9,16,23,973,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.3,161,3870
2011-04-01,2010,7,27,91,2389.3,0.043,3,Normal,54,13,14,19,117,217,0.091,2172,0.91,1100,1070,46,5,11,13,997,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2011-04-02,2010,7,27,92,2431,0.04,3,Normal,54,13,14,19,117,217,0.089,2214,0.91,1100,1110,46,5,11,14,1040,100,18,25,33,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2011-04-03,2010,7,27,93,2472.9,0.038,3,Normal,54,13,14,19,117,217,0.088,2256,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2011-04-04,2010,7,27,94,2522.7,0.035,3,Normal,54,13,14,19,117,217,0.086,2306,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2011-04-05,2010,7,27,95,2580.5,0.032,3,Normal,54,13,14,19,117,217,0.084,2364,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.8,38.8,155,3720
2011-04-06,2010,7,27,96,2638.8,0.029,3,Normal,54,13,14,19,117,217,0.082,2422,0.92,1100,1320,46,5,11,21,1240,100,18,25,40,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
2011-04-07,2010,7,27,97,2705.3,0.026,3,Normal,54,13,14,19,117,217,0.08,2488,0.92,1100,1390,46,5,11,23,1300,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2011-04-08,2010,7,28,98,2772.4,0.023,3,Normal,54,13,14,19,117,217,0.078,2555,0.92,1100,1460,46,5,11,25,1370,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2011-04-09,2010,7,28,99,2831.9,0.02,3,Normal,54,13,14,19,117,217,0.077,2615,0.92,1100,1520,46,5,11,26,1430,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3560
2011-04-10,2010,7,28,100,2883.8,0.018,3,Normal,54,13,14,19,117,217,0.075,2667,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2011-04-11,2010,7,28,101,2928,0.017,3,Normal,54,13,14,19,117,217,0.074,2711,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.4,145,3490
2011-04-12,2010,7,28,102,2964.3,0.015,3,Normal,54,13,14,19,117,217,0.073,2747,0.93,1100,1650,46,5,11,30,1560,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2011-04-13,2010,7,28,103,2992.6,0.014,3,Normal,54,13,14,19,117,217,0.072,2776,0.93,1100,1680,46,5,11,31,1580,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2011-04-14,2010,7,28,104,3012.8,0.014,3,Normal,54,13,14,19,117,217,0.072,2796,0.93,1100,1700,46,5,11,32,1600,100,18,25,51,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3440
2011-04-15,2010,7,29,105,3025,0.013,3,Normal,54,13,14,19,117,217,0.072,2808,0.93,1100,1710,46,5,11,32,1610,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2011-04-16,2010,7,29,106,3029.1,0.013,3,Normal,54,13,14,19,117,217,0.072,2812,0.93,1100,1710,46,5,11,32,1620,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2011-04-17,2010,7,29,107,3033.2,0.013,3,Normal,54,13,14,19,117,217,0.071,2816,0.93,1100,1720,46,5,11,32,1620,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2011-04-18,2010,7,29,108,3029.1,0.013,3,Normal,54,13,14,19,117,217,0.072,2812,0.93,1100,1710,46,5,11,32,1620,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2011-04-19,2010,7,29,109,3016.9,0.013,3,Normal,54,13,14,19,117,217,0.072,2800,0.93,1100,1700,46,5,11,32,1610,100,18,25,51,1720,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2011-04-20,2010,7,29,110,2996.6,0.014,3,Normal,54,13,14,19,117,217,0.072,2780,0.93,1100,1680,46,5,11,31,1590,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2011-04-21,2010,7,29,111,2968.3,0.015,3,Normal,54,13,14,19,117,217,0.073,2751,0.93,1100,1650,46,5,11,31,1560,100,18,25,50,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2011-04-22,2010,7,30,112,2940.1,0.016,3,Normal,54,13,14,19,117,217,0.074,2723,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2011-04-23,2010,7,30,113,2911.9,0.017,3,Normal,54,13,14,19,117,217,0.074,2695,0.93,1100,1600,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
