date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-04-24,2010,7,30,114,2875.8,0.019,3,Normal,54,13,14,19,117,217,0.075,2659,0.93,1100,1560,46,5,11,28,1470,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2011-04-25,2010,7,30,115,2839.9,0.02,3,Normal,54,13,14,19,117,217,0.076,2623,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2011-04-26,2010,7,30,116,2804.1,0.022,3,Normal,54,13,14,19,117,217,0.077,2587,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2011-04-27,2010,7,30,117,2760.5,0.024,3,Normal,54,13,14,19,117,217,0.079,2544,0.92,1100,1440,46,5,11,24,1360,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2011-04-28,2010,7,30,118,2717.1,0.026,3,Normal,54,13,14,19,117,217,0.08,2500,0.92,1100,1400,46,5,11,23,1320,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2011-04-29,2010,7,31,119,2674,0.028,3,Normal,54,13,14,19,117,217,0.081,2457,0.92,1100,1360,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,153,3660
2011-04-30,2010,7,31,120,2631,0.03,3,Normal,54,13,14,19,117,217,0.083,2414,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2011-05-01,2010,8,31,121,2588.3,0.032,3,Normal,55,13,13,17,178,276,0.11,2312,0.89,1100,1210,45,5,12,19,1130,100,18,25,36,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2011-05-02,2010,8,31,122,2545.8,0.034,3,Normal,55,13,13,17,178,276,0.11,2270,0.89,1100,1170,45,5,12,18,1090,100,18,25,35,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2011-05-03,2010,8,31,123,2503.5,0.036,3,Normal,55,13,13,17,178,276,0.11,2227,0.89,1100,1130,45,5,12,17,1050,100,18,25,34,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3770
2011-05-04,2010,8,31,124,2461.4,0.038,3,Normal,55,13,13,17,178,276,0.11,2185,0.89,1100,1090,45,5,12,16,1010,100,18,25,33,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2011-05-05,2010,8,31,125,2419.6,0.041,3,Normal,55,13,13,17,178,276,0.11,2144,0.89,1100,1040,45,5,12,14,968,100,18,25,31,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2011-05-06,2010,8,32,126,2378,0.044,3,Normal,55,13,13,17,178,276,0.12,2102,0.88,1100,1000,45,5,12,13,927,100,18,25,30,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2011-05-07,2010,8,32,127,2336.6,0.048,3,Normal,55,13,13,17,178,276,0.12,2061,0.88,1100,961,45,5,12,12,887,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3890
2011-05-08,2010,8,32,128,2295.5,0.052,3,Normal,55,13,13,17,178,276,0.12,2019,0.88,1100,919,45,5,12,11,846,100,18,25,28,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2011-05-09,2010,8,32,129,2254.6,0.055,3,Normal,55,13,13,17,178,276,0.12,1979,0.88,1100,879,45,5,12,9,808,100,18,25,26,986,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2011-05-10,2010,8,32,130,2199.2,0.06,3,Normal,55,13,13,17,178,276,0.13,1923,0.87,1100,823,45,5,12,8,753,100,18,25,25,931,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2011-05-11,2010,8,32,131,2144.3,0.064,3,Normal,55,13,13,17,178,276,0.13,1868,0.87,1100,768,45,5,12,6,700,100,18,25,23,878,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2011-05-12,2010,8,32,132,2097.1,0.067,3,Normal,55,13,13,17,178,276,0.13,1821,0.87,1100,721,45,5,12,5,654,100,18,25,22,832,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2011-05-13,2010,8,33,133,2050.3,0.071,3,Normal,55,13,13,17,178,276,0.14,1774,0.86,1100,674,45,5,12,3,609,100,18,25,20,787,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2011-05-14,2010,8,33,134,2003.8,0.077,3,Normal,55,13,13,17,178,276,0.14,1728,0.86,1100,628,45,5,12,2,564,100,18,25,19,742,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2011-05-15,2010,8,33,135,1957.7,0.082,3,Normal,55,13,13,17,178,276,0.14,1682,0.86,1100,582,45,5,12,0,520,100,18,25,17,698,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2011-05-16,2010,8,33,136,1912,0.087,3,Normal,55,13,13,17,178,276,0.14,1636,0.86,1100,536,45,5,12,-1,475,100,18,25,16,653,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2011-05-17,2010,8,33,137,1873.6,0.091,3,Normal,55,13,13,17,178,276,0.15,1598,0.85,1100,498,45,5,12,-2,438,100,18,25,15,616,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2011-05-18,2010,8,33,138,1835.5,0.094,3,Normal,55,13,13,17,178,276,0.15,1560,0.85,1100,460,45,5,12,-3,401,100,18,25,14,579,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2011-05-19,2010,8,33,139,1797.8,0.097,3,Normal,55,13,13,17,178,276,0.15,1522,0.85,1100,422,45,5,12,-4,364,100,18,25,13,542,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2011-05-20,2010,8,34,140,1760.3,0.1,3,Normal,55,13,13,17,178,276,0.16,1484,0.84,1100,384,45,5,12,-5,327,100,18,25,12,505,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2011-05-21,2010,8,34,141,1723.1,0.1,3,Normal,55,13,13,17,178,276,0.16,1447,0.84,1100,347,45,5,11,-7,293,100,18,24,10,471,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45.1,180,4320
2011-05-22,2010,8,34,142,1686.2,0.11,3,Normal,55,13,13,17,178,276,0.16,1410,0.84,1100,310,45,5,9,-8,259,100,18,22,9,437,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18,0.951,0.98,0.932,46.3,45.4,182,4360
2011-05-23,2010,8,34,143,1649.7,0.11,3,Normal,55,13,13,17,178,276,0.17,1374,0.83,1100,274,45,5,8,-9,225,100,18,21,8,403,1240,990,970,20,0.916,0.648,0.0323,1.56,0.0781,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2011-05-24,2010,8,34,144,1613.5,0.11,3,Normal,55,13,13,17,178,276,0.17,1337,0.83,1100,237,45,5,7,-10,190,100,18,20,7,368,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
2011-05-25,2010,8,34,145,1577.6,0.12,3,Normal,55,13,13,17,178,276,0.17,1302,0.82,1100,202,45,5,6,-11,157,100,18,19,6,335,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2011-05-26,2010,8,34,146,1548.5,0.12,3,Normal,55,13,13,17,178,276,0.18,1272,0.82,1100,172,39,5,5,-12,135,94,18,18,5,313,1230,990,969.6,20.4,0.893,0.648,0.0318,1.54,0.0757,4,0.3,1.84,0.0904,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2011-05-27,2010,8,35,147,1519.6,0.13,3,Normal,55,13,13,17,178,276,0.18,1244,0.82,1100,144,33,4,4,-13,116,88,17,17,4,294,1220,990,969.5,20.5,0.877,0.648,0.0317,1.53,0.0746,4,0.3,1.83,0.0892,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2011-05-28,2010,8,35,148,1491,0.13,3,Normal,55,13,13,17,178,276,0.18,1215,0.81,1100,115,26,3,4,-14,96,81,16,17,3,274,1210,990,969.5,20.5,0.866,0.648,0.0315,1.51,0.0737,4,0.3,1.81,0.0883,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2011-05-29,2010,8,35,149,1462.6,0.13,3,Normal,55,13,13,17,178,276,0.19,1187,0.81,1100,87,20,3,3,-14,75,75,16,16,3,253,1210,990,969.4,20.6,0.855,0.648,0.0314,1.5,0.0728,4,0.3,1.8,0.0874,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2011-05-30,2010,8,35,150,1434.5,0.14,3,Normal,55,13,13,17,178,276,0.19,1158,0.81,1100,58,13,2,2,-15,56,68,15,15,2,234,1200,990,969.3,20.7,0.842,0.648,0.0313,1.49,0.0719,4,0.3,1.79,0.0864,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2011-05-31,2010,8,35,151,1406.6,0.14,3,Normal,55,13,13,17,178,276,0.2,1131,0.8,1100,31,7,1,1,-16,38,62,14,14,1,216,1190,990,969.2,20.8,0.83,0.648,0.0311,1.48,0.071,4,0.3,1.78,0.0854,19,0.953,0.98,0.934,48.9,47.9,192,4600
2011-06-01,2010,9,35,152,1372.8,0.15,3,Normal,53,12,12,13,120,210,0.15,1163,0.85,1100,63,14,2,2,-11,56,67,14,14,2,176,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.071,4,0.3,1.79,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2011-06-02,2010,9,35,153,1321.5,0.15,3,Normal,53,12,12,13,120,210,0.16,1112,0.84,1100,12,3,0,0,-13,22,56,12,12,0,142,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2011-06-03,2010,9,36,154,1277.1,0.16,3,Normal,53,12,12,13,120,210,0.16,1067,0.84,1067,0,0,0,0,-13,13,53,12,12,0,133,1140,990,968.8,21.2,0.763,0.574,0.027,1.34,0.063,4,0.293,1.63,0.0768,19.6,0.954,0.98,0.935,48.9,47.9,192,4600
2011-06-04,2010,9,36,155,1233.4,0.17,3,Normal,53,12,12,13,120,210,0.17,1023,0.83,1023,0,0,0,0,-13,13,53,12,12,0,133,1100,990,968.6,21.4,0.699,0.476,0.0223,1.17,0.055,4,0.285,1.46,0.0683,19.9,0.955,0.98,0.936,47.7,46.7,187,4490
2011-06-05,2010,9,36,156,1196.3,0.17,3,Normal,53,12,12,13,120,210,0.18,986.3,0.82,986.3,0,0,0,0,-13,13,53,12,12,0,133,1060,990,968.5,21.5,0.645,0.416,0.0194,1.06,0.0494,4,0.275,1.34,0.0622,20.1,0.955,0.98,0.936,46.5,45.6,182,4380
2011-06-06,2010,9,36,157,1159.9,0.18,3,Normal,53,12,12,13,120,210,0.18,949.9,0.82,949.9,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.595,0.399,0.0185,0.994,0.046,4,0.263,1.26,0.0582,20.3,0.955,0.98,0.936,45.2,44.3,177,4260
2011-06-07,2010,9,36,158,1129.6,0.18,3,Normal,53,12,12,13,120,210,0.19,919.6,0.81,919.6,0,0,0,0,-13,13,53,12,12,0,133,997,990,968.3,21.7,0.567,0.384,0.0177,0.951,0.0439,4,0.253,1.2,0.0555,20.5,0.955,0.98,0.936,44.1,43.2,173,4150
2011-06-08,2010,9,36,159,1099.9,0.19,3,Normal,53,12,12,13,120,210,0.19,889.9,0.81,889.9,0,0,0,0,-13,13,53,12,12,0,133,967,990,968.2,21.8,0.54,0.37,0.017,0.91,0.0418,4,0.243,1.15,0.0529,20.6,0.955,0.98,0.936,43,42.1,168,4040
2011-06-09,2010,9,36,160,1070.7,0.19,3,Normal,53,12,12,13,120,210,0.2,860.7,0.8,860.7,0,0,0,0,-13,13,53,12,12,0,133,938,990,968.1,21.9,0.513,0.356,0.0163,0.869,0.0397,4,0.233,1.1,0.0504,20.8,0.954,0.98,0.935,41.8,41,164,3940
2011-06-10,2010,9,37,161,1047.3,0.2,3,Normal,53,12,12,13,120,210,0.2,837.3,0.8,837.3,0,0,0,0,-13,13,53,12,12,0,133,914,990,968,22,0.492,0.344,0.0157,0.836,0.0381,4,0.225,1.06,0.0483,20.9,0.954,0.978,0.933,40.9,40,160,3840
2011-06-11,2010,9,37,162,1024.3,0.2,4,Mod_Dry,45,10,9,9,88,161,0.16,863.3,0.84,863.3,0,0,0,0,-9,9,45,10,9,0,97,927,990,968,22,0.504,0.357,0.0162,0.861,0.0391,4,0.234,1.09,0.0497,20.9,0.955,0.98,0.935,42.3,41.4,166,3980
2011-06-12,2010,9,37,163,1001.7,0.21,4,Mod_Dry,45,10,9,9,88,161,0.16,840.7,0.84,840.7,0,0,0,0,-9,9,45,10,9,0,97,905,990,967.9,22.1,0.483,0.346,0.0157,0.829,0.0375,4,0.226,1.06,0.0478,21,0.954,0.979,0.934,41.4,40.5,162,3890
2011-06-13,2010,9,37,164,979.57,0.21,4,Mod_Dry,45,10,9,9,88,161,0.16,818.6,0.84,818.6,0,0,0,0,-9,9,45,10,9,0,97,883,990,967.8,22.2,0.463,0.335,0.0151,0.798,0.036,4,0.219,1.02,0.0458,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2011-06-14,2010,9,37,165,962.7,0.22,4,Mod_Dry,45,10,9,9,88,161,0.17,801.7,0.83,801.7,0,0,0,0,-9,9,45,10,9,0,97,866,990,967.8,22.2,0.447,0.327,0.0147,0.774,0.0348,4,0.213,0.988,0.0444,21.3,0.953,0.976,0.93,39.8,38.9,155,3730
2011-06-15,2010,9,37,166,946.14,0.22,4,Mod_Dry,45,10,9,9,88,161,0.17,785.1,0.83,785.1,0,0,0,0,-9,9,45,10,9,0,97,849,990,967.7,22.3,0.432,0.319,0.0143,0.751,0.0337,3,0.289,1.04,0.0466,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
2011-06-16,2010,9,37,167,929.89,0.22,4,Mod_Dry,45,10,9,9,88,161,0.17,768.9,0.83,768.9,0,0,0,0,-9,9,45,10,9,0,97,833,990,967.6,22.4,0.417,0.311,0.0139,0.729,0.0326,3,0.285,1.01,0.0453,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2011-06-17,2010,9,38,168,913.99,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,753,0.82,753,0,0,0,0,-9,9,45,10,9,0,97,817,990,967.6,22.4,0.403,0.303,0.0135,0.706,0.0315,3,0.281,0.987,0.044,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2011-06-18,2010,9,38,169,898.45,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,737.5,0.82,737.5,0,0,0,0,-9,9,45,10,9,0,97,801,990,967.5,22.5,0.389,0.294,0.013,0.682,0.0303,3,0.274,0.957,0.0425,21.5,0.957,0.98,0.938,49.7,48.2,145,3470
2011-06-19,2010,9,38,170,883.29,0.24,4,Mod_Dry,45,10,9,9,88,161,0.18,722.3,0.82,722.3,0,0,0,0,-9,9,45,10,9,0,97,786,990,967.4,22.6,0.375,0.283,0.0126,0.658,0.0292,3,0.268,0.926,0.041,21.6,0.957,0.98,0.938,48.9,47.9,144,3450
2011-06-20,2010,9,38,171,868.55,0.24,4,Mod_Dry,45,10,9,9,88,161,0.18,707.5,0.81,707.5,0,0,0,0,-9,9,45,10,9,0,97,772,990,967.4,22.6,0.365,0.274,0.0121,0.639,0.0282,3,0.261,0.9,0.0398,21.7,0.957,0.98,0.938,48.1,47.1,141,3390
2011-06-21,2010,9,38,172,854.25,0.25,4,Mod_Dry,45,10,9,9,88,161,0.19,693.3,0.81,693.3,0,0,0,0,-9,9,45,10,9,0,97,757,990,967.3,22.7,0.357,0.264,0.0116,0.621,0.0274,3,0.254,0.875,0.0386,21.8,0.957,0.98,0.938,47.3,46.3,139,3340
2011-06-22,2010,9,38,173,840.44,0.25,4,Mod_Dry,45,10,9,9,88,161,0.19,679.4,0.81,679.4,0,0,0,0,-9,9,45,10,9,0,97,743,990,967.3,22.7,0.349,0.255,0.0112,0.604,0.0266,3,0.248,0.852,0.0375,21.9,0.957,0.98,0.938,46.5,45.6,137,3280
2011-06-23,2010,9,38,174,827.17,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,666.2,0.81,666.2,0,0,0,0,-9,9,45,10,9,0,97,730,990,967.2,22.8,0.341,0.246,0.0108,0.587,0.0258,3,0.242,0.83,0.0364,22,0.957,0.98,0.937,45.8,44.8,135,3230
2011-06-24,2010,9,39,175,818.06,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,657.1,0.8,657.1,0,0,0,0,-9,9,45,10,9,0,97,721,990,967.2,22.8,0.336,0.24,0.0105,0.576,0.0252,3,0.238,0.814,0.0357,22,0.956,0.98,0.937,45.2,44.3,133,3190
2011-06-25,2010,9,39,176,809.29,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,648.3,0.8,648.3,0,0,0,0,-9,9,45,10,9,0,97,712,990,967.1,22.9,0.331,0.234,0.0102,0.565,0.0247,3,0.234,0.8,0.035,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2011-06-26,2010,9,39,177,800.9,0.27,4,Mod_Dry,45,10,9,9,88,161,0.2,639.9,0.8,639.9,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.327,0.228,0.00998,0.555,0.0242,3,0.23,0.785,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2011-06-27,2010,9,39,178,792.95,0.27,4,Mod_Dry,45,10,9,9,88,161,0.2,632,0.8,632,0,0,0,0,-9,9,45,10,9,0,97,696,990,967.1,22.9,0.322,0.223,0.00973,0.545,0.0238,3,0.227,0.772,0.0337,22.2,0.955,0.98,0.936,43.7,42.9,129,3090
2011-06-28,2010,9,39,179,785.53,0.27,4,Mod_Dry,45,10,9,9,88,161,0.2,624.5,0.8,624.5,0,0,0,0,-9,9,45,10,9,0,97,689,990,967,23,0.318,0.218,0.0095,0.536,0.0233,3,0.224,0.76,0.0331,22.2,0.955,0.98,0.936,43.3,42.4,127,3050
2011-06-29,2010,9,39,180,778.75,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,617.8,0.79,617.8,0,0,0,0,-9,9,45,10,9,0,97,682,990,967,23,0.314,0.214,0.0093,0.528,0.023,3,0.22,0.748,0.0325,22.2,0.955,0.98,0.936,42.9,42,126,3030
2011-06-30,2010,9,39,181,770.65,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,609.6,0.79,609.6,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00905,0.518,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
2011-07-01,2010,10,40,182,764.91,0.28,3,Normal,50,10,9,9,108,186,0.24,578.9,0.76,578.9,0,0,0,0,-9,9,50,10,9,0,117,648,990,967,23,0.295,0.188,0.00815,0.482,0.0209,3,0.203,0.685,0.0297,22.4,0.953,0.977,0.93,40.3,39.4,118,2830
2011-07-02,2010,10,40,183,752.06,0.29,3,Normal,50,10,9,9,108,186,0.25,566.1,0.75,566.1,0,0,0,0,-9,9,50,10,9,0,117,635,990,966.9,23.1,0.287,0.179,0.00776,0.467,0.0202,3,0.197,0.664,0.0287,22.4,0.952,0.975,0.928,39.5,38.5,116,2770
2011-07-03,2010,10,40,184,739.75,0.3,3,Normal,50,10,9,9,108,186,0.25,553.8,0.75,553.8,0,0,0,0,-9,9,50,10,9,0,117,623,990,966.9,23.1,0.28,0.171,0.00739,0.451,0.0195,3,0.192,0.643,0.0278,22.5,0.951,0.973,0.925,38.7,37.7,113,2710
2011-07-04,2010,10,40,185,728.54,0.3,3,Normal,50,10,9,9,108,186,0.26,542.5,0.74,542.5,0,0,0,0,-9,9,50,10,9,0,117,612,990,966.8,23.2,0.274,0.163,0.00705,0.437,0.0189,3,0.187,0.624,0.0269,22.6,0.95,0.972,0.923,38,36.9,111,2660
2011-07-05,2010,10,40,186,716.79,0.31,3,Normal,50,10,9,9,108,186,0.26,530.8,0.74,530.8,0,0,0,0,-9,9,50,10,9,0,117,600,990,966.8,23.2,0.267,0.156,0.0067,0.423,0.0182,3,0.181,0.604,0.026,22.6,0.949,0.97,0.921,37.3,36.2,108,2600
2011-07-06,2010,10,40,187,705.03,0.31,3,Normal,50,10,9,9,108,186,0.26,519,0.74,519,0,0,0,0,-9,9,50,10,9,0,117,588,990,966.7,23.3,0.261,0.148,0.00635,0.408,0.0175,3,0.176,0.584,0.0251,22.7,0.948,0.97,0.92,36.5,35.4,106,2550
2011-07-07,2010,10,40,188,694.91,0.32,3,Normal,50,10,9,9,108,186,0.27,508.9,0.73,508.9,0,0,0,0,-9,9,50,10,9,0,117,578,990,966.7,23.3,0.255,0.141,0.00604,0.396,0.017,3,0.172,0.567,0.0243,22.8,0.947,0.97,0.919,35.9,34.8,104,2500
2011-07-08,2010,10,41,189,684.25,0.32,3,Normal,50,10,9,9,108,186,0.27,498.3,0.73,498.3,0,0,0,0,-9,9,50,10,9,0,117,567,990,966.6,23.4,0.249,0.134,0.00574,0.383,0.0164,3,0.167,0.55,0.0235,22.8,0.946,0.97,0.918,35.2,34.1,102,2460
2011-07-09,2010,10,41,190,673.58,0.32,3,Normal,50,10,9,9,108,186,0.28,487.6,0.72,487.6,0,0,0,0,-9,9,50,10,9,0,117,557,990,966.6,23.4,0.243,0.129,0.00552,0.372,0.0159,2,0.272,0.644,0.0275,22.8,0.956,0.98,0.937,52,48.2,96.4,2310
2011-07-10,2010,10,41,191,662.92,0.33,3,Normal,50,10,9,9,108,186,0.28,476.9,0.72,476.9,0,0,0,0,-9,9,50,10,9,0,117,546,990,966.6,23.4,0.237,0.124,0.00529,0.361,0.0154,2,0.264,0.625,0.0267,22.8,0.957,0.98,0.937,51.1,48.2,96.4,2310
2011-07-11,2010,10,41,192,652.8,0.33,3,Normal,50,10,9,9,108,186,0.28,466.8,0.71,466.8,0,0,0,0,-9,9,50,10,9,0,117,536,990,966.5,23.5,0.231,0.119,0.00508,0.35,0.0149,2,0.258,0.608,0.0259,22.9,0.957,0.98,0.938,50.1,48.2,96.4,2310
2011-07-12,2010,10,41,193,643.78,0.34,3,Normal,50,10,9,9,108,186,0.29,457.8,0.71,457.8,0,0,0,0,-9,9,50,10,9,0,117,527,990,966.5,23.5,0.226,0.115,0.00489,0.341,0.0145,2,0.252,0.592,0.0252,22.9,0.958,0.98,0.938,49.3,48.2,96.4,2310
2011-07-13,2010,10,41,194,634.21,0.34,3,Normal,50,10,9,9,108,186,0.29,448.2,0.71,448.2,0,0,0,0,-9,9,50,10,9,0,117,517,990,966.4,23.6,0.22,0.111,0.00469,0.331,0.014,2,0.245,0.576,0.0244,23,0.958,0.98,0.939,48.4,47.4,94.9,2280
2011-07-14,2010,10,41,195,624.64,0.35,3,Normal,50,10,9,9,108,186,0.3,438.6,0.7,438.6,0,0,0,0,-9,9,50,10,9,0,117,508,990,966.4,23.6,0.215,0.106,0.00449,0.321,0.0136,2,0.239,0.56,0.0237,23,0.957,0.98,0.938,47.4,46.5,93,2230
2011-07-15,2010,10,42,196,615.61,0.35,3,Normal,50,10,9,9,108,186,0.3,429.6,0.7,429.6,0,0,0,0,-9,9,50,10,9,0,117,499,990,966.4,23.6,0.212,0.102,0.00431,0.313,0.0133,2,0.232,0.546,0.0231,23.1,0.957,0.98,0.938,46.5,45.6,91.2,2190
2011-07-16,2010,10,42,197,606.59,0.36,3,Normal,50,10,9,9,108,186,0.31,420.6,0.69,420.6,0,0,0,0,-9,9,50,10,9,0,117,490,990,966.3,23.7,0.208,0.0975,0.00412,0.306,0.0129,2,0.226,0.532,0.0225,23.1,0.956,0.98,0.937,45.6,44.7,89.4,2150
2011-07-17,2010,10,42,198,598.66,0.36,3,Normal,50,10,9,9,108,186,0.31,412.7,0.69,412.7,0,0,0,0,-9,9,50,10,9,0,117,482,990,966.3,23.7,0.206,0.0938,0.00396,0.299,0.0126,2,0.221,0.52,0.0219,23.2,0.956,0.98,0.937,44.8,43.9,87.9,2110
2011-07-18,2010,10,42,199,590.18,0.36,3,Normal,50,10,9,9,108,186,0.32,404.2,0.69,404.2,0,0,0,0,-9,9,50,10,9,0,117,473,990,966.3,23.7,0.203,0.0898,0.00378,0.292,0.0123,2,0.215,0.508,0.0214,23.2,0.955,0.98,0.936,44,43.1,86.2,2070
2011-07-19,2010,10,42,200,581.71,0.37,3,Normal,50,10,9,9,108,186,0.32,395.7,0.68,395.7,0,0,0,0,-9,9,50,10,9,0,117,465,990,966.2,23.8,0.2,0.0858,0.00361,0.285,0.012,2,0.21,0.495,0.0208,23.3,0.954,0.98,0.935,43.1,42.3,84.5,2030
2011-07-20,2010,10,42,201,573.78,0.37,3,Normal,50,10,9,9,108,186,0.32,387.8,0.68,387.8,0,0,0,0,-9,9,50,10,9,0,117,457,990,966.2,23.8,0.197,0.082,0.00344,0.279,0.0117,2,0.204,0.483,0.0203,23.3,0.953,0.98,0.934,42.3,41.5,82.9,1990
2011-07-21,2010,10,42,202,565.85,0.37,2,Mod_Wet,58,11,11,11,136,227,0.4,338.9,0.6,338.9,0,0,0,0,-11,11,58,11,11,0,147,419,990,966.1,23.9,0.183,0.0589,0.00247,0.242,0.0102,2,0.171,0.414,0.0173,23.4,0.947,0.97,0.919,36.9,35.8,71.5,1720
2011-07-22,2010,10,43,203,559.01,0.38,2,Mod_Wet,58,11,11,11,136,227,0.41,332,0.59,332,0,0,0,0,-11,11,58,11,11,0,147,412,990,966.1,23.9,0.181,0.0557,0.00233,0.237,0.00991,2,0.167,0.403,0.0169,23.5,0.946,0.97,0.918,36.2,35.1,70.1,1680
2011-07-23,2010,10,43,204,551.63,0.38,2,Mod_Wet,58,11,11,11,136,227,0.41,324.6,0.59,324.6,0,0,0,0,-11,11,58,11,11,0,147,405,990,966.1,23.9,0.178,0.0522,0.00218,0.231,0.00964,2,0.162,0.392,0.0164,23.5,0.945,0.97,0.916,35.4,34.3,68.6,1650
2011-07-24,2010,10,43,205,544.25,0.39,2,Mod_Wet,58,11,11,11,136,227,0.42,317.3,0.58,317.3,0,0,0,0,-11,11,58,11,11,0,147,397,990,966,24,0.176,0.0487,0.00204,0.224,0.00937,2,0.157,0.381,0.0159,23.6,0.944,0.97,0.915,34.6,33.6,67.1,1610
2011-07-25,2010,10,43,206,536.86,0.39,2,Mod_Wet,58,11,11,11,136,227,0.42,309.9,0.58,309.9,0,0,0,0,-11,11,58,11,11,0,147,390,990,966,24,0.173,0.0453,0.00189,0.218,0.00911,2,0.152,0.37,0.0154,23.6,0.943,0.97,0.914,33.8,32.8,65.6,1570
2011-07-26,2010,10,43,207,529.48,0.39,2,Mod_Wet,58,11,11,11,136,227,0.43,302.5,0.57,302.5,0,0,0,0,-11,11,58,11,11,0,147,382,990,966,24,0.171,0.0418,0.00174,0.212,0.00884,2,0.147,0.359,0.0149,23.7,0.941,0.97,0.913,33,32,64.1,1540
2011-07-27,2010,10,43,208,522.64,0.4,2,Mod_Wet,58,11,11,11,136,227,0.43,295.6,0.57,295.6,0,0,0,0,-11,11,58,11,11,0,147,376,990,966,24,0.168,0.0385,0.0016,0.207,0.00859,2,0.142,0.349,0.0145,23.7,0.94,0.97,0.912,32.3,31.3,62.7,1500
2011-07-28,2010,10,43,209,515.81,0.4,2,Mod_Wet,58,11,11,11,136,227,0.44,288.8,0.56,288.8,0,0,0,0,-11,11,58,11,11,0,147,369,990,965.9,24.1,0.166,0.0353,0.00147,0.201,0.00835,2,0.137,0.338,0.0141,23.7,0.939,0.97,0.91,31.6,30.6,61.2,1470
2011-07-29,2010,10,44,210,508.97,0.41,2,Mod_Wet,58,11,11,11,136,227,0.45,282,0.55,282,0,0,0,0,-11,11,58,11,11,0,147,362,990,965.9,24.1,0.163,0.0321,0.00133,0.195,0.0081,2,0.133,0.328,0.0136,23.8,0.937,0.97,0.909,30.8,29.9,59.8,1430
2011-07-30,2010,10,44,211,503.23,0.41,2,Mod_Wet,58,11,11,11,136,227,0.45,276.2,0.55,276.2,0,0,0,0,-11,11,58,11,11,0,147,356,990,965.9,24.1,0.161,0.0294,0.00122,0.191,0.0079,2,0.129,0.32,0.0132,23.8,0.936,0.97,0.908,30.2,29.3,58.6,1410
2011-07-31,2010,10,44,212,496.94,0.41,2,Mod_Wet,58,11,11,11,136,227,0.46,269.9,0.54,269.9,0,0,0,0,-11,11,58,11,11,0,147,350,990,965.8,24.2,0.159,0.0264,0.00109,0.185,0.00767,2,0.125,0.31,0.0128,23.9,0.935,0.97,0.906,29.5,28.6,57.2,1370
2011-08-01,2010,11,44,213,489.56,0.42,2,Mod_Wet,54,9,8,6,107,184,0.38,305.6,0.62,305.6,0,0,0,0,-6,6,54,9,8,0,113,377,990,965.8,24.2,0.168,0.0432,0.00179,0.212,0.00875,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.914,33.6,32.6,65.3,1570
2011-08-02,2010,11,44,214,482.72,0.42,2,Mod_Wet,54,9,8,6,107,184,0.38,298.7,0.62,298.7,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.04,0.00165,0.206,0.0085,2,0.144,0.35,0.0145,23.9,0.941,0.97,0.912,32.9,31.9,63.8,1530
2011-08-03,2010,11,44,215,475.34,0.43,2,Mod_Wet,54,9,8,6,107,184,0.39,291.3,0.61,291.3,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0365,0.0015,0.2,0.00824,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.1,62.3,1490
2011-08-04,2010,11,44,216,468.5,0.43,2,Mod_Wet,54,9,8,6,107,184,0.39,284.5,0.61,284.5,0,0,0,0,-6,6,54,9,8,0,113,356,990,965.7,24.3,0.161,0.0333,0.00137,0.194,0.008,2,0.135,0.329,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.8,1460
2011-08-05,2010,11,45,217,461.67,0.44,2,Mod_Wet,54,9,8,6,107,184,0.4,277.7,0.6,277.7,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.0301,0.00124,0.189,0.00776,2,0.13,0.319,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.4,1420
2011-08-06,2010,11,45,218,455.93,0.44,2,Mod_Wet,54,9,8,6,107,184,0.4,271.9,0.6,271.9,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.157,0.0274,0.00112,0.184,0.00755,2,0.126,0.31,0.0127,24,0.935,0.97,0.907,30,29.1,58.1,1400
2011-08-07,2010,11,45,219,449.64,0.44,2,Mod_Wet,54,9,8,6,107,184,0.41,265.6,0.59,265.6,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.154,0.0244,0.001,0.179,0.00733,2,0.122,0.301,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
2011-08-08,2010,11,45,220,443.35,0.45,2,Mod_Wet,54,9,8,6,107,184,0.41,259.4,0.58,259.4,0,0,0,0,-6,6,54,9,8,0,113,330,990,965.6,24.4,0.152,0.0214,0.000877,0.174,0.00711,2,0.118,0.291,0.0119,24.1,0.932,0.97,0.904,28.6,27.7,55.4,1330
2011-08-09,2010,11,45,221,437.06,0.45,2,Mod_Wet,54,9,8,6,107,184,0.42,253.1,0.58,253.1,0,0,0,0,-6,6,54,9,8,0,113,324,990,965.6,24.4,0.15,0.0184,0.000755,0.168,0.00689,2,0.113,0.282,0.0115,24.2,0.931,0.97,0.903,27.9,27.1,54.1,1300
2011-08-10,2010,11,45,222,431.32,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,247.3,0.57,247.3,0,0,0,0,-6,6,54,9,8,0,113,318,990,965.5,24.5,0.148,0.0168,0.000686,0.165,0.00673,2,0.109,0.274,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.9,1270
2011-08-11,2010,11,45,223,425.57,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,241.6,0.57,241.6,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000665,0.162,0.00662,2,0.106,0.268,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.6,1240
2011-08-12,2010,11,46,224,420.93,0.47,2,Mod_Wet,54,9,8,6,107,184,0.44,236.9,0.56,236.9,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.000648,0.16,0.00653,2,0.102,0.263,0.0107,24.2,0.925,0.97,0.898,26.1,25.3,50.6,1210
2011-08-13,2010,11,46,225,415.73,0.47,2,Mod_Wet,54,9,8,6,107,184,0.44,231.7,0.56,231.7,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.142,0.0154,0.00063,0.158,0.00643,1,0.255,0.413,0.0168,24.1,0.957,0.98,0.938,52.5,48.2,48.2,1160
2011-08-14,2010,11,46,226,410.54,0.47,2,Mod_Wet,54,9,8,6,107,184,0.45,226.5,0.55,226.5,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.4,24.6,0.141,0.015,0.000611,0.156,0.00634,1,0.248,0.404,0.0164,24.1,0.958,0.98,0.939,51.4,48.2,48.2,1160
2011-08-15,2010,11,46,227,405.34,0.48,2,Mod_Wet,54,9,8,6,107,184,0.45,221.3,0.55,221.3,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.139,0.0146,0.000593,0.153,0.00624,1,0.241,0.395,0.0161,24.2,0.958,0.98,0.939,50.3,48.2,48.2,1160
2011-08-16,2010,11,46,228,400.14,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,216.1,0.54,216.1,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000574,0.151,0.00614,1,0.234,0.385,0.0157,24.2,0.957,0.98,0.938,49.1,48.2,48.2,1160
2011-08-17,2010,11,46,229,394.95,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,210.9,0.53,210.9,0,0,0,0,-6,6,54,9,8,0,113,282,990,965.4,24.6,0.135,0.0137,0.000556,0.149,0.00604,1,0.227,0.376,0.0153,24.2,0.957,0.98,0.937,48,47,47,1130
2011-08-18,2010,11,46,230,390.3,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,206.3,0.53,206.3,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.4,24.6,0.133,0.0133,0.000539,0.147,0.00595,1,0.221,0.368,0.0149,24.3,0.956,0.98,0.937,47,46,46,1100
2011-08-19,2010,11,47,231,385.65,0.49,2,Mod_Wet,54,9,8,6,107,184,0.48,201.7,0.52,201.7,0,0,0,0,-6,6,54,9,8,0,113,273,990,965.3,24.7,0.132,0.0129,0.000522,0.145,0.00586,1,0.215,0.359,0.0146,24.3,0.955,0.98,0.936,45.9,45,45,1080
2011-08-20,2010,11,47,232,381,0.5,2,Mod_Wet,54,9,8,6,107,184,0.48,197,0.52,197,0,0,0,0,-6,6,54,9,8,0,113,268,990,965.3,24.7,0.13,0.0125,0.000506,0.143,0.00577,1,0.208,0.351,0.0142,24.3,0.954,0.98,0.935,44.9,44,44,1060
2011-08-21,2010,11,47,233,376.36,0.5,3,Normal,47,8,6,5,89,155,0.41,221.4,0.59,221.4,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0146,0.000589,0.15,0.00606,1,0.241,0.391,0.0158,24.3,0.958,0.98,0.939,50.6,48.2,48.2,1160
2011-08-22,2010,11,47,234,372.8,0.51,3,Normal,47,8,6,5,89,155,0.42,217.8,0.58,217.8,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000577,0.148,0.00599,1,0.237,0.385,0.0156,24.4,0.958,0.98,0.939,49.8,48.2,48.2,1160
2011-08-23,2010,11,47,235,368.7,0.51,3,Normal,47,8,6,5,89,155,0.42,213.7,0.58,213.7,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.132,0.0139,0.000562,0.146,0.00591,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,48.9,47.9,47.9,1150
2011-08-24,2010,11,47,236,364.6,0.51,3,Normal,47,8,6,5,89,155,0.42,209.6,0.57,209.6,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000548,0.145,0.00584,1,0.225,0.37,0.0149,24.4,0.956,0.98,0.937,48,47,47,1130
2011-08-25,2010,11,47,237,360.5,0.52,3,Normal,47,8,6,5,89,155,0.43,205.5,0.57,205.5,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0132,0.000533,0.143,0.00576,1,0.22,0.363,0.0146,24.4,0.956,0.98,0.937,47.1,46.1,46.1,1110
2011-08-26,2010,11,48,238,356.39,0.52,3,Normal,47,8,6,5,89,155,0.43,201.4,0.56,201.4,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0129,0.000518,0.141,0.00568,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.1,45.2,45.2,1090
2011-08-27,2010,11,48,239,352.29,0.52,3,Normal,47,8,6,5,89,155,0.44,197.3,0.56,197.3,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000504,0.139,0.0056,1,0.209,0.348,0.014,24.5,0.954,0.98,0.935,45.2,44.3,44.3,1060
2011-08-28,2010,11,48,240,348.19,0.53,3,Normal,47,8,6,5,89,155,0.45,193.2,0.56,193.2,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.00049,0.137,0.00553,1,0.203,0.341,0.0137,24.5,0.953,0.98,0.934,44.3,43.4,43.4,1040
2011-08-29,2010,11,48,241,344.09,0.53,3,Normal,47,8,6,5,89,155,0.45,189.1,0.55,189.1,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000475,0.136,0.00545,1,0.198,0.333,0.0134,24.5,0.952,0.98,0.933,43.3,42.5,42.5,1020
2011-08-30,2010,11,48,242,340.54,0.54,3,Normal,47,8,6,5,89,155,0.46,185.5,0.55,185.5,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0115,0.000463,0.134,0.00538,1,0.193,0.327,0.0131,24.6,0.951,0.98,0.932,42.5,41.6,41.6,1000
2011-08-31,2010,11,48,243,336.98,0.54,3,Normal,47,8,6,5,89,155,0.46,182,0.54,182,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.00045,0.133,0.00532,1,0.188,0.321,0.0129,24.6,0.95,0.98,0.93,41.7,40.8,40.8,980
2011-09-01,2010,12,48,244,333.43,0.54,3,Normal,40,6,4,3,65,118,0.35,215.4,0.65,215.4,0,0,0,0,-3,3,40,6,4,0,68,265,990,965.1,24.9,0.129,0.0141,0.000564,0.143,0.00575,1,0.233,0.377,0.0151,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
2011-09-02,2010,12,49,245,328.23,0.55,3,Normal,40,6,4,3,65,118,0.36,210.2,0.64,210.2,0,0,0,0,-3,3,40,6,4,0,68,260,990,965,25,0.127,0.0136,0.000546,0.141,0.00565,1,0.226,0.367,0.0147,24.6,0.957,0.98,0.937,48.5,47.5,47.5,1140
2011-09-03,2010,12,49,246,323.04,0.56,3,Normal,40,6,4,3,65,118,0.36,205,0.64,205,0,0,0,0,-3,3,40,6,4,0,68,255,990,965,25,0.126,0.0132,0.000527,0.139,0.00555,1,0.219,0.358,0.0143,24.6,0.956,0.98,0.937,47.3,46.4,46.4,1110
2011-09-04,2010,12,49,247,318.39,0.56,3,Normal,40,6,4,3,65,118,0.37,200.4,0.63,200.4,0,0,0,0,-3,3,40,6,4,0,68,250,990,965,25,0.124,0.0128,0.000511,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.3,45.3,1090
2011-09-05,2010,12,49,248,313.74,0.57,3,Normal,40,6,4,3,65,118,0.38,195.7,0.62,195.7,0,0,0,0,-3,3,40,6,4,0,68,246,990,965,25,0.122,0.0124,0.000495,0.135,0.00538,1,0.207,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2011-09-06,2010,12,49,249,309.09,0.57,3,Normal,40,6,4,3,65,118,0.38,191.1,0.62,191.1,0,0,0,0,-3,3,40,6,4,0,68,241,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.00529,1,0.2,0.333,0.0133,24.7,0.952,0.98,0.933,44.1,43.2,43.2,1040
2011-09-07,2010,12,49,250,305.54,0.58,3,Normal,40,6,4,3,65,118,0.39,187.5,0.61,187.5,0,0,0,0,-3,3,40,6,4,0,68,238,990,964.9,25.1,0.119,0.0117,0.000466,0.131,0.00523,1,0.196,0.327,0.013,24.7,0.951,0.98,0.932,43.3,42.4,42.4,1020
2011-09-08,2010,12,49,251,301.43,0.58,3,Normal,40,6,4,3,65,118,0.39,183.4,0.61,183.4,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.000452,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,995
2011-09-09,2010,12,50,252,297.33,0.59,3,Normal,40,6,4,3,65,118,0.4,179.3,0.6,179.3,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.011,0.000438,0.127,0.00508,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
2011-09-10,2010,12,50,253,293.23,0.59,3,Normal,40,6,4,3,65,118,0.4,175.2,0.6,175.2,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000424,0.126,0.005,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.4,39.5,39.5,947
2011-09-11,2010,12,50,254,289.13,0.6,3,Normal,40,6,4,3,65,118,0.41,171.1,0.59,171.1,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.000409,0.124,0.00493,1,0.174,0.297,0.0118,24.8,0.946,0.975,0.922,39.4,38.4,38.4,923
2011-09-12,2010,12,50,255,285.57,0.6,3,Normal,40,6,4,3,65,118,0.41,167.6,0.59,167.6,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.00999,0.000397,0.122,0.00486,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,902
2011-09-13,2010,12,50,256,282.02,0.61,3,Normal,40,6,4,3,65,118,0.42,164,0.58,164,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00969,0.000385,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.7,36.7,881
2011-09-14,2010,12,50,257,278.47,0.61,3,Normal,40,6,4,3,65,118,0.42,160.5,0.58,160.5,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00939,0.000373,0.119,0.00473,1,0.159,0.278,0.0111,24.9,0.943,0.97,0.914,36.9,35.8,35.8,860
2011-09-15,2010,12,50,258,274.91,0.62,3,Normal,40,6,4,3,65,118,0.43,156.9,0.57,156.9,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00909,0.000361,0.118,0.00467,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,841
2011-09-16,2010,12,51,259,272.45,0.62,3,Normal,40,6,4,3,65,118,0.43,154.4,0.57,154.4,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00462,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.912,35.5,34.5,34.5,827
2011-09-17,2010,12,51,260,269.44,0.63,3,Normal,40,6,4,3,65,118,0.44,151.4,0.56,151.4,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.00862,0.000342,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.912,34.8,33.8,33.8,811
2011-09-18,2010,12,51,261,266.43,0.63,3,Normal,40,6,4,3,65,118,0.44,148.4,0.56,148.4,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.106,0.00837,0.000332,0.114,0.00451,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.1,33.1,33.1,794
2011-09-19,2010,12,51,262,263.43,0.64,3,Normal,40,6,4,3,65,118,0.45,145.4,0.55,145.4,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.105,0.00811,0.000321,0.113,0.00446,1,0.139,0.251,0.00996,25,0.937,0.97,0.909,33.4,32.4,32.4,778
2011-09-20,2010,12,51,263,260.42,0.64,3,Normal,40,6,4,3,65,118,0.45,142.4,0.55,142.4,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00786,0.000311,0.111,0.00441,1,0.135,0.246,0.00974,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2011-09-21,2010,12,51,264,257.41,0.65,3,Normal,40,6,4,3,65,118,0.46,139.4,0.54,139.4,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.0076,0.000301,0.11,0.00435,1,0.131,0.241,0.00952,25,0.935,0.97,0.907,32,31,31,745
2011-09-22,2010,12,51,265,254.4,0.66,3,Normal,40,6,4,3,65,118,0.46,136.4,0.54,136.4,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00734,0.00029,0.109,0.0043,1,0.127,0.235,0.00931,25,0.934,0.97,0.906,31.3,30.3,30.3,728
2011-09-23,2010,12,52,266,251.39,0.66,3,Normal,40,6,4,3,65,118,0.47,133.4,0.53,133.4,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00709,0.00028,0.107,0.00424,1,0.123,0.23,0.00909,25.1,0.932,0.97,0.904,30.6,29.7,29.7,712
2011-09-24,2010,12,52,267,248.93,0.67,3,Normal,40,6,4,3,65,118,0.47,130.9,0.53,130.9,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0994,0.00688,0.000272,0.106,0.0042,1,0.119,0.226,0.00891,25.1,0.931,0.97,0.903,30,29.1,29.1,698
2011-09-25,2010,12,52,268,246.47,0.68,3,Normal,40,6,4,3,65,118,0.48,128.5,0.52,128.5,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0985,0.00667,0.000263,0.105,0.00415,1,0.116,0.221,0.00873,25.1,0.93,0.97,0.902,29.4,28.5,28.5,685
2011-09-26,2010,12,52,269,244.01,0.68,3,Normal,40,6,4,3,65,118,0.48,126,0.52,126,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0977,0.00646,0.000255,0.104,0.00411,1,0.113,0.217,0.00855,25.1,0.929,0.97,0.901,28.8,28,28,671
2011-09-27,2010,12,52,270,241.55,0.69,3,Normal,40,6,4,3,65,118,0.49,123.5,0.51,123.5,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.6,25.4,0.0968,0.00625,0.000247,0.103,0.00406,1,0.109,0.212,0.00838,25.1,0.928,0.97,0.9,28.3,27.4,27.4,658
2011-09-28,2010,12,52,271,239.09,0.7,3,Normal,40,6,4,3,65,118,0.49,121.1,0.51,121.1,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0959,0.00604,0.000238,0.102,0.00402,1,0.106,0.208,0.0082,25.2,0.926,0.97,0.898,27.7,26.8,26.8,644
2011-09-29,2010,12,52,272,236.63,0.7,3,Normal,40,6,4,3,65,118,0.5,118.6,0.5,118.6,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.095,0.00583,0.00023,0.101,0.00397,1,0.103,0.204,0.00802,25.2,0.925,0.97,0.897,27.1,26.3,26.3,630
2011-09-30,2010,12,53,273,234.17,0.71,3,Normal,40,6,4,3,65,118,0.5,116.2,0.5,116.2,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0942,0.00562,0.000221,0.0998,0.00393,1,0.0993,0.199,0.00784,25.2,0.923,0.97,0.895,26.5,25.7,25.7,617
2011-10-01,2011,1,1,274,232.8,0.71,3,Normal,37,5,3,2,50,97,0.42,135.8,0.58,135.8,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0993,0.00729,0.000287,0.107,0.0042,1,0.126,0.232,0.00915,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2011-10-02,2011,1,1,275,235.26,0.7,3,Normal,37,5,3,2,50,97,0.41,138.3,0.59,138.3,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.0075,0.000295,0.108,0.00424,1,0.129,0.237,0.00933,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2011-10-03,2011,1,1,276,238.27,0.7,3,Normal,37,5,3,2,50,97,0.41,141.3,0.59,141.3,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00776,0.000306,0.109,0.0043,1,0.133,0.242,0.00955,25.1,0.935,0.97,0.907,32.6,31.6,31.6,758
2011-10-04,2011,1,1,277,236.36,0.7,3,Normal,37,5,3,2,50,97,0.41,139.4,0.59,139.4,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.101,0.0076,0.000299,0.108,0.00426,1,0.131,0.239,0.00941,25.1,0.935,0.97,0.907,32.1,31.2,31.2,748
2011-10-05,2011,1,1,278,233.35,0.71,3,Normal,37,5,3,2,50,97,0.42,136.3,0.58,136.3,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0995,0.00734,0.000289,0.107,0.00421,1,0.127,0.233,0.00919,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2011-10-06,2011,1,1,279,231.98,0.71,3,Normal,37,5,3,2,50,97,0.42,135,0.58,135,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00722,0.000284,0.106,0.00418,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
2011-10-07,2011,1,1,280,228.97,0.72,3,Normal,37,5,3,2,50,97,0.42,132,0.58,132,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00697,0.000274,0.105,0.00413,1,0.121,0.226,0.00887,25.2,0.931,0.97,0.904,30.4,29.5,29.5,707
2011-10-08,2011,1,2,281,226.51,0.73,3,Normal,37,5,3,2,50,97,0.43,129.5,0.57,129.5,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0971,0.00676,0.000266,0.104,0.00408,1,0.117,0.221,0.0087,25.2,0.93,0.97,0.903,29.8,28.9,28.9,694
2011-10-09,2011,1,2,282,224.05,0.74,3,Normal,37,5,3,2,50,97,0.43,127,0.57,127,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00655,0.000257,0.103,0.00404,1,0.114,0.217,0.00852,25.2,0.929,0.97,0.902,29.2,28.4,28.4,680
2011-10-10,2011,1,2,283,221.59,0.75,3,Normal,37,5,3,2,50,97,0.44,124.6,0.56,124.6,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00634,0.000249,0.102,0.00399,1,0.111,0.212,0.00834,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2011-10-11,2011,1,2,284,220.22,0.75,3,Normal,37,5,3,2,50,97,0.44,123.2,0.56,123.2,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00622,0.000244,0.101,0.00397,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.9,28.3,27.5,27.5,659
2011-10-12,2011,1,2,285,218.31,0.76,3,Normal,37,5,3,2,50,97,0.44,121.3,0.56,121.3,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00606,0.000238,0.1,0.00393,1,0.106,0.207,0.0081,25.3,0.926,0.97,0.898,27.9,27,27,648
2011-10-13,2011,1,2,286,216.39,0.77,3,Normal,37,5,3,2,50,97,0.45,119.4,0.55,119.4,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.0059,0.000231,0.0994,0.0039,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2011-10-14,2011,1,2,287,214.48,0.78,3,Normal,37,5,3,2,50,97,0.45,117.5,0.55,117.5,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0929,0.00574,0.000225,0.0986,0.00387,1,0.101,0.2,0.00783,25.3,0.923,0.97,0.896,26.9,26.1,26.1,627
2011-10-15,2011,1,3,288,212.57,0.78,3,Normal,37,5,3,2,50,97,0.46,115.6,0.54,115.6,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00557,0.000218,0.0978,0.00383,1,0.0985,0.196,0.00769,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2011-10-16,2011,1,3,289,210.65,0.79,3,Normal,37,5,3,2,50,97,0.46,113.7,0.54,113.7,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.0038,1,0.0959,0.193,0.00755,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2011-10-17,2011,1,3,290,208.74,0.8,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00525,0.000205,0.0961,0.00376,1,0.0933,0.189,0.00742,25.4,0.919,0.97,0.892,25.5,24.8,24.8,595
2011-10-18,2011,1,3,291,207.92,0.8,3,Normal,37,5,3,2,50,97,0.47,110.9,0.53,110.9,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.00518,0.000203,0.0957,0.00375,1,0.0922,0.188,0.00736,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2011-10-19,2011,1,3,292,210.38,0.79,3,Normal,37,5,3,2,50,97,0.46,113.4,0.54,113.4,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00539,0.000211,0.0968,0.00379,1,0.0956,0.192,0.00753,25.3,0.92,0.97,0.893,25.9,25.2,25.2,604
2011-10-20,2011,1,3,293,212.29,0.79,3,Normal,37,5,3,2,50,97,0.46,115.3,0.54,115.3,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00555,0.000217,0.0977,0.00383,1,0.0981,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2011-10-21,2011,1,3,294,212.02,0.79,3,Normal,37,5,3,2,50,97,0.46,115,0.54,115,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00553,0.000216,0.0975,0.00382,1,0.0978,0.195,0.00765,25.3,0.922,0.97,0.894,26.3,25.5,25.5,613
2011-10-22,2011,1,4,295,210.11,0.79,3,Normal,37,5,3,2,50,97,0.46,113.1,0.54,113.1,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0913,0.00536,0.00021,0.0967,0.00379,1,0.0952,0.192,0.00751,25.3,0.92,0.97,0.892,25.9,25.1,25.1,602
2011-10-23,2011,1,4,296,208.74,0.8,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00525,0.000205,0.0961,0.00376,1,0.0933,0.189,0.00742,25.4,0.919,0.97,0.892,25.5,24.8,24.8,595
2011-10-24,2011,1,4,297,206.82,0.8,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.00508,0.000199,0.0953,0.00373,1,0.0908,0.186,0.00728,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2011-10-25,2011,1,4,298,203.82,0.81,3,Normal,37,5,3,2,50,97,0.48,106.8,0.52,106.8,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00483,0.000189,0.0939,0.00367,1,0.0867,0.181,0.00706,25.4,0.915,0.97,0.888,24.4,23.6,23.6,567
2011-10-26,2011,1,4,299,202.45,0.81,3,Normal,37,5,3,2,50,97,0.48,105.5,0.52,105.5,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0886,0.00471,0.000184,0.0933,0.00365,1,0.0849,0.178,0.00696,25.4,0,0,0,0,0,0,0
2011-10-27,2011,1,4,300,200.54,0.82,3,Normal,37,5,3,2,50,97,0.48,103.5,0.52,103.5,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.088,0.00455,0.000178,0.0925,0.00361,1,0.0823,0.175,0.00683,25.4,0,0,0,0,0,0,0
2011-10-28,2011,1,4,301,198.62,0.82,3,Normal,37,5,3,2,50,97,0.49,101.6,0.51,101.6,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0873,0.00439,0.000171,0.0917,0.00358,1,0.0797,0.171,0.00669,25.4,0,0,0,0,0,0,0
2011-10-29,2011,1,5,302,196.71,0.83,3,Normal,37,5,3,2,50,97,0.49,99.71,0.51,99.71,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0866,0.00423,0.000165,0.0908,0.00355,1,0.0771,0.168,0.00656,25.4,0,0,0,0,0,0,0
2011-10-30,2011,1,5,303,194.79,0.84,3,Normal,37,5,3,2,50,97,0.5,97.79,0.5,97.79,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0859,0.00406,0.000159,0.09,0.00352,1,0.0745,0.165,0.00643,25.4,0,0,0,0,0,0,0
2011-10-31,2011,1,5,304,192.88,0.84,3,Normal,37,5,3,2,50,97,0.5,95.88,0.5,95.88,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0853,0.0039,0.000152,0.0892,0.00348,1,0.0719,0.161,0.0063,25.4,0,0,0,0,0,0,0
2011-11-01,2011,2,5,305,190.97,0.85,4,Mod_Dry,29,4,2,2,30,67,0.35,124,0.65,124,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00629,0.000246,0.0979,0.00383,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2011-11-02,2011,2,5,306,191.79,0.85,4,Mod_Dry,29,4,2,2,30,67,0.35,124.8,0.65,124.8,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00636,0.000248,0.0983,0.00384,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.9,28.8,28,28,671
2011-11-03,2011,2,5,307,192.06,0.85,4,Mod_Dry,29,4,2,2,30,67,0.35,125.1,0.65,125.1,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00638,0.000249,0.0984,0.00385,1,0.111,0.21,0.0082,25.4,0.928,0.97,0.901,28.9,28,28,673
2011-11-04,2011,2,5,308,192.88,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,125.9,0.65,125.9,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00645,0.000252,0.0988,0.00386,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2011-11-05,2011,2,6,309,192.06,0.85,4,Mod_Dry,29,4,2,2,30,67,0.35,125.1,0.65,125.1,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00638,0.000249,0.0984,0.00385,1,0.111,0.21,0.0082,25.4,0.928,0.97,0.901,28.9,28,28,673
2011-11-06,2011,2,6,310,193.97,0.84,4,Mod_Dry,29,4,2,2,30,67,0.34,127,0.66,127,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00654,0.000256,0.0992,0.00388,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2011-11-07,2011,2,6,311,196.43,0.83,4,Mod_Dry,29,4,2,2,30,67,0.34,129.4,0.66,129.4,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0936,0.00675,0.000264,0.1,0.00392,1,0.117,0.218,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,697
2011-11-08,2011,2,6,312,198.35,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,131.3,0.66,131.3,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.00691,0.00027,0.101,0.00395,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2011-11-09,2011,2,6,313,196.43,0.83,4,Mod_Dry,29,4,2,2,30,67,0.34,129.4,0.66,129.4,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0936,0.00675,0.000264,0.1,0.00392,1,0.117,0.218,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,697
2011-11-10,2011,2,6,314,195.07,0.84,4,Mod_Dry,29,4,2,2,30,67,0.34,128.1,0.66,128.1,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00664,0.000259,0.0997,0.0039,1,0.115,0.215,0.00841,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2011-11-11,2011,2,6,315,193.7,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,126.7,0.65,126.7,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0926,0.00652,0.000255,0.0991,0.00387,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2011-11-12,2011,2,7,316,193.43,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,126.4,0.65,126.4,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.0065,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.4,28.4,680
2011-11-13,2011,2,7,317,195.89,0.83,4,Mod_Dry,29,4,2,2,30,67,0.34,128.9,0.66,128.9,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0934,0.00671,0.000262,0.1,0.00391,1,0.117,0.217,0.00846,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2011-11-14,2011,2,7,318,197.25,0.83,4,Mod_Dry,29,4,2,2,30,67,0.34,130.3,0.66,130.3,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0939,0.00682,0.000267,0.101,0.00393,1,0.118,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2011-11-15,2011,2,7,319,197.53,0.83,4,Mod_Dry,29,4,2,2,30,67,0.34,130.5,0.66,130.5,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00685,0.000267,0.101,0.00394,1,0.119,0.22,0.00858,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2011-11-16,2011,2,7,320,198.35,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,131.3,0.66,131.3,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.00691,0.00027,0.101,0.00395,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2011-11-17,2011,2,7,321,201.36,0.82,4,Mod_Dry,29,4,2,2,30,67,0.33,134.4,0.67,134.4,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0953,0.00717,0.00028,0.102,0.004,1,0.124,0.226,0.00885,25.4,0.932,0.97,0.904,31.2,30.2,30.2,725
2011-11-18,2011,2,7,322,203.82,0.81,4,Mod_Dry,29,4,2,2,30,67,0.33,136.8,0.67,136.8,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0962,0.00738,0.000289,0.104,0.00405,1,0.127,0.231,0.00902,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2011-11-19,2011,2,8,323,204.09,0.81,4,Mod_Dry,29,4,2,2,30,67,0.33,137.1,0.67,137.1,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0963,0.0074,0.000289,0.104,0.00405,1,0.128,0.231,0.00904,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2011-11-20,2011,2,8,324,204.36,0.81,4,Mod_Dry,29,4,2,2,30,67,0.33,137.4,0.67,137.4,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0964,0.00743,0.00029,0.104,0.00406,1,0.128,0.232,0.00906,25.3,0.933,0.97,0.905,31.9,30.9,30.9,742
2011-11-21,2011,2,8,325,202.45,0.81,4,Mod_Dry,29,4,2,2,30,67,0.33,135.4,0.67,135.4,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0957,0.00726,0.000284,0.103,0.00402,1,0.125,0.228,0.00892,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
