date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-11-22,2011,2,8,326,201.08,0.82,4,Mod_Dry,29,4,2,2,30,67,0.33,134.1,0.67,134.1,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00715,0.000279,0.102,0.004,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2011-11-23,2011,2,8,327,200.81,0.82,4,Mod_Dry,29,4,2,2,30,67,0.33,133.8,0.67,133.8,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0951,0.00712,0.000278,0.102,0.00399,1,0.123,0.225,0.00881,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2011-11-24,2011,2,8,328,203.82,0.81,4,Mod_Dry,29,4,2,2,30,67,0.33,136.8,0.67,136.8,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0962,0.00738,0.000289,0.104,0.00405,1,0.127,0.231,0.00902,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2011-11-25,2011,2,8,329,206.28,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,139.3,0.68,139.3,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.097,0.00759,0.000297,0.105,0.00409,1,0.131,0.235,0.0092,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2011-11-26,2011,2,9,330,210.38,0.79,4,Mod_Dry,29,4,2,2,30,67,0.32,143.4,0.68,143.4,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0985,0.00794,0.000311,0.106,0.00417,1,0.136,0.242,0.0095,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2011-11-27,2011,2,9,331,216.12,0.77,4,Mod_Dry,29,4,2,2,30,67,0.31,149.1,0.69,149.1,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00843,0.00033,0.109,0.00427,1,0.144,0.253,0.00991,25.3,0.938,0.97,0.91,34.6,33.6,33.6,807
2011-11-28,2011,2,9,332,219.68,0.76,4,Mod_Dry,29,4,2,2,30,67,0.3,152.7,0.69,152.7,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00873,0.000343,0.11,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.4,34.4,826
2011-11-29,2011,2,9,333,222.14,0.75,4,Mod_Dry,29,4,2,2,30,67,0.3,155.1,0.7,155.1,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00894,0.000351,0.112,0.00438,1,0.152,0.264,0.0103,25.2,0.94,0.97,0.912,36.1,35,35,839
2011-11-30,2011,2,9,334,224.05,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,157.1,0.7,157.1,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.0091,0.000357,0.112,0.00442,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2011-12-01,2011,3,9,335,223.78,0.74,5,Dry,26,4,3,2,24,59,0.26,164.8,0.74,164.8,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00976,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2011-12-02,2011,3,9,336,225.69,0.73,5,Dry,26,4,3,2,24,59,0.26,166.7,0.74,166.7,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00992,0.00039,0.116,0.00456,1,0.168,0.283,0.0111,25.2,0.944,0.974,0.919,38.8,37.8,37.8,907
2011-12-03,2011,3,10,337,225.97,0.73,5,Dry,26,4,3,2,24,59,0.26,167,0.74,167,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,909
2011-12-04,2011,3,10,338,227.88,0.73,5,Dry,26,4,3,2,24,59,0.26,168.9,0.74,168.9,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.0046,1,0.17,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2011-12-05,2011,3,10,339,231.98,0.71,5,Dry,26,4,3,2,24,59,0.25,173,0.75,173,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000411,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.4,39.4,945
2011-12-06,2011,3,10,340,233.89,0.71,5,Dry,26,4,3,2,24,59,0.25,174.9,0.75,174.9,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.12,0.00471,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,956
2011-12-07,2011,3,10,341,235.26,0.7,5,Dry,26,4,3,2,24,59,0.25,176.3,0.75,176.3,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.18,0.301,0.0118,25.1,0.947,0.978,0.927,41.1,40.2,40.2,964
2011-12-08,2011,3,10,342,238.82,0.7,5,Dry,26,4,3,2,24,59,0.25,179.8,0.75,179.8,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,986
2011-12-09,2011,3,10,343,241.82,0.69,5,Dry,26,4,3,2,24,59,0.24,182.8,0.76,182.8,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
2011-12-10,2011,3,11,344,244.83,0.68,5,Dry,26,4,3,2,24,59,0.24,185.8,0.76,185.8,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000456,0.124,0.00491,1,0.193,0.318,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2011-12-11,2011,3,11,345,248.93,0.67,5,Dry,26,4,3,2,24,59,0.24,189.9,0.76,189.9,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2011-12-12,2011,3,11,346,251.39,0.66,5,Dry,26,4,3,2,24,59,0.23,192.4,0.77,192.4,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.9,44,44,1050
2011-12-13,2011,3,11,347,255.5,0.65,5,Dry,26,4,3,2,24,59,0.23,196.5,0.77,196.5,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000493,0.129,0.0051,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.934,45.8,44.9,44.9,1080
2011-12-14,2011,3,11,348,259.05,0.65,5,Dry,26,4,3,2,24,59,0.23,200.1,0.77,200.1,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000505,0.131,0.00517,1,0.213,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2011-12-15,2011,3,11,349,261.51,0.64,5,Dry,26,4,3,2,24,59,0.23,202.5,0.77,202.5,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000513,0.132,0.00521,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.2,46.3,46.3,1110
2011-12-16,2011,3,11,350,264.52,0.64,5,Dry,26,4,3,2,24,59,0.22,205.5,0.78,205.5,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,47.9,47,47,1130
2011-12-17,2011,3,12,351,265.34,0.64,5,Dry,26,4,3,2,24,59,0.22,206.3,0.78,206.3,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.2,47.2,1130
2011-12-18,2011,3,12,352,265.61,0.63,5,Dry,26,4,3,2,24,59,0.22,206.6,0.78,206.6,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00529,1,0.221,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.2,47.2,1130
2011-12-19,2011,3,12,353,269.17,0.63,5,Dry,26,4,3,2,24,59,0.22,210.2,0.78,210.2,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,49,48,48,1150
2011-12-20,2011,3,12,354,272.72,0.62,5,Dry,26,4,3,2,24,59,0.22,213.7,0.78,213.7,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000552,0.137,0.00542,1,0.231,0.368,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2011-12-21,2011,3,12,355,274.09,0.62,5,Dry,26,4,3,2,24,59,0.21,215.1,0.79,215.1,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000557,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.957,0.98,0.938,50.2,48.2,48.2,1160
2011-12-22,2011,3,12,356,273.27,0.62,5,Dry,26,4,3,2,24,59,0.22,214.3,0.78,214.3,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000554,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2011-12-23,2011,3,12,357,273.54,0.62,5,Dry,26,4,3,2,24,59,0.22,214.5,0.78,214.5,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000555,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2011-12-24,2011,3,13,358,276.55,0.62,5,Dry,26,4,3,2,24,59,0.21,217.6,0.79,217.6,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0142,0.000565,0.138,0.00549,1,0.236,0.374,0.0149,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2011-12-25,2011,3,13,359,277.37,0.62,5,Dry,26,4,3,2,24,59,0.21,218.4,0.79,218.4,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000568,0.139,0.0055,1,0.237,0.376,0.0149,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2011-12-26,2011,3,13,360,275.46,0.62,5,Dry,26,4,3,2,24,59,0.21,216.5,0.79,216.5,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.124,0.0141,0.000562,0.138,0.00547,1,0.235,0.372,0.0148,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2011-12-27,2011,3,13,361,273.54,0.62,5,Dry,26,4,3,2,24,59,0.22,214.5,0.78,214.5,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000555,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2011-12-28,2011,3,13,362,272.18,0.62,5,Dry,26,4,3,2,24,59,0.22,213.2,0.78,213.2,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0139,0.00055,0.136,0.00541,1,0.23,0.367,0.0145,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2011-12-29,2011,3,13,363,273.54,0.62,5,Dry,26,4,3,2,24,59,0.22,214.5,0.78,214.5,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000555,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2011-12-30,2011,3,13,364,277.1,0.62,5,Dry,26,4,3,2,24,59,0.21,218.1,0.79,218.1,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000567,0.138,0.0055,1,0.237,0.375,0.0149,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2011-12-31,2011,3,14,365,280.11,0.61,5,Dry,26,4,3,2,24,59,0.21,221.1,0.79,221.1,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000578,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2012-01-01,2011,4,14,1,280.38,0.61,5,Dry,29,5,4,2,33,73,0.26,207.4,0.74,207.4,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.000531,0.136,0.00538,1,0.222,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
2012-01-02,2011,4,14,2,282.29,0.61,5,Dry,29,5,4,2,33,73,0.26,209.3,0.74,209.3,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000538,0.136,0.00542,1,0.225,0.361,0.0144,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1150
2012-01-03,2011,4,14,3,282.57,0.61,5,Dry,29,5,4,2,33,73,0.26,209.6,0.74,209.6,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000539,0.136,0.00542,1,0.225,0.362,0.0144,24.8,0.956,0.98,0.937,48.8,47.8,47.8,1150
2012-01-04,2011,4,14,4,283.93,0.61,5,Dry,29,5,4,2,33,73,0.26,210.9,0.74,210.9,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000544,0.137,0.00545,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1150
2012-01-05,2011,4,14,5,285.85,0.6,5,Dry,29,5,4,2,33,73,0.26,212.8,0.74,212.8,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.00055,0.138,0.00548,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2012-01-06,2011,4,14,6,287.76,0.6,5,Dry,29,5,4,2,33,73,0.25,214.8,0.75,214.8,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00552,1,0.232,0.371,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2012-01-07,2011,4,15,7,290.77,0.6,5,Dry,29,5,4,2,33,73,0.25,217.8,0.75,217.8,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000567,0.14,0.00557,1,0.236,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2012-01-08,2011,4,15,8,293.23,0.59,5,Dry,29,5,4,2,33,73,0.25,220.2,0.75,220.2,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000576,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2012-01-09,2011,4,15,9,295.69,0.59,5,Dry,29,5,4,2,33,73,0.25,222.7,0.75,222.7,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000584,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2012-01-10,2011,4,15,10,298.15,0.59,5,Dry,29,5,4,2,33,73,0.24,225.2,0.76,225.2,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000593,0.143,0.00571,1,0.246,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2012-01-11,2011,4,15,11,302.25,0.58,5,Dry,29,5,4,2,33,73,0.24,229.3,0.76,229.3,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000607,0.145,0.00578,2,0.0972,0.242,0.00966,24.8,0.923,0.97,0.895,25.8,25,50,1200
2012-01-12,2011,4,15,12,304.72,0.58,5,Dry,29,5,4,2,33,73,0.24,231.7,0.76,231.7,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0154,0.000616,0.146,0.00583,2,0.0989,0.245,0.00977,24.8,0.924,0.97,0.896,26.1,25.3,50.5,1210
2012-01-13,2011,4,15,13,308.27,0.57,5,Dry,29,5,4,2,33,73,0.24,235.3,0.76,235.3,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000628,0.148,0.0059,2,0.101,0.249,0.00994,24.8,0.925,0.97,0.897,26.5,25.7,51.3,1230
2012-01-14,2011,4,16,14,313.47,0.57,5,Dry,29,5,4,2,33,73,0.23,240.5,0.77,240.5,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000647,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27.1,26.2,52.5,1260
2012-01-15,2011,4,16,15,318.11,0.56,5,Dry,29,5,4,2,33,73,0.23,245.1,0.77,245.1,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000663,0.152,0.00608,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.5,1280
2012-01-16,2011,4,16,16,322.76,0.56,5,Dry,29,5,4,2,33,73,0.23,249.8,0.77,249.8,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.00068,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.6,1310
2012-01-17,2011,4,16,17,327.41,0.55,5,Dry,29,5,4,2,33,73,0.22,254.4,0.78,254.4,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0191,0.000764,0.158,0.00632,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.6,1330
2012-01-18,2011,4,16,18,330.97,0.55,5,Dry,29,5,4,2,33,73,0.22,258,0.78,258,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0208,0.000832,0.161,0.00644,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
2012-01-19,2011,4,16,19,336.16,0.54,5,Dry,29,5,4,2,33,73,0.22,263.2,0.78,263.2,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0232,0.000931,0.165,0.00662,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.5,1380
2012-01-20,2011,4,16,20,341.9,0.54,5,Dry,29,5,4,2,33,73,0.21,268.9,0.79,268.9,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0259,0.00104,0.17,0.00682,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.7,1410
2012-01-21,2011,4,17,21,344.36,0.53,5,Dry,29,5,4,2,33,73,0.21,271.4,0.79,271.4,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.145,0.0271,0.00109,0.172,0.00691,2,0.126,0.297,0.012,24.6,0.934,0.97,0.906,30.5,29.6,59.3,1420
2012-01-22,2011,4,17,22,348.47,0.53,5,Dry,29,5,4,2,33,73,0.21,275.5,0.79,275.5,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.029,0.00117,0.175,0.00705,2,0.128,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.1,1440
2012-01-23,2011,4,17,23,354.21,0.52,5,Dry,29,5,4,2,33,73,0.21,281.2,0.79,281.2,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0317,0.00128,0.18,0.00725,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.4,1470
2012-01-24,2011,4,17,24,357.76,0.52,5,Dry,29,5,4,2,33,73,0.2,284.8,0.8,284.8,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.149,0.0334,0.00135,0.183,0.00737,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32,31.1,62.2,1490
2012-01-25,2011,4,17,25,364.05,0.51,5,Dry,29,5,4,2,33,73,0.2,291.1,0.8,291.1,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0364,0.00147,0.188,0.00759,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.7,31.8,63.5,1520
2012-01-26,2011,4,17,26,374.72,0.5,5,Dry,29,5,4,2,33,73,0.2,301.7,0.81,301.7,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.155,0.0414,0.00167,0.197,0.00796,2,0.146,0.343,0.0139,24.4,0.941,0.97,0.912,33.9,32.9,65.8,1580
2012-01-27,2011,4,17,27,384.83,0.5,5,Dry,29,5,4,2,33,73,0.19,311.8,0.81,311.8,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0462,0.00187,0.205,0.00832,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35,34,68,1630
2012-01-28,2011,4,18,28,396.59,0.49,5,Dry,29,5,4,2,33,73,0.18,323.6,0.82,323.6,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0517,0.0021,0.215,0.00873,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
2012-01-29,2011,4,18,29,409.44,0.48,5,Dry,29,5,4,2,33,73,0.18,336.4,0.82,336.4,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.168,0.0578,0.00235,0.225,0.00918,2,0.17,0.395,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.2,1760
2012-01-30,2011,4,18,30,421.2,0.47,5,Dry,29,5,4,2,33,73,0.17,348.2,0.83,348.2,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0634,0.00259,0.235,0.0096,2,0.178,0.413,0.0168,24.1,0.948,0.974,0.923,39,38,76,1820
2012-01-31,2011,4,18,31,431.86,0.46,5,Dry,29,5,4,2,33,73,0.17,358.9,0.83,358.9,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.176,0.0684,0.0028,0.244,0.00998,2,0.185,0.429,0.0175,24,0.95,0.976,0.927,40.1,39.2,78.4,1880
2012-02-01,2011,5,18,32,446.9,0.45,5,Dry,31,6,4,3,41,85,0.19,361.9,0.81,361.9,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.0698,0.00286,0.248,0.0101,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.4,39.4,78.9,1890
2012-02-02,2011,5,18,33,463.04,0.44,5,Dry,31,6,4,3,41,85,0.18,378,0.82,378,0,0,0,0,-3,3,31,6,4,0,44,419,990,965.7,24.3,0.183,0.0774,0.00318,0.261,0.0107,2,0.198,0.459,0.0189,23.9,0.952,0.98,0.933,42.1,41.3,82.5,1980
2012-02-03,2011,5,18,34,475.34,0.43,5,Dry,31,6,4,3,41,85,0.18,390.3,0.82,390.3,0,0,0,0,-3,3,31,6,4,0,44,431,990,965.7,24.3,0.188,0.0832,0.00343,0.271,0.0112,2,0.206,0.477,0.0197,23.8,0.954,0.98,0.935,43.4,42.5,85.1,2040
2012-02-04,2011,5,19,35,490.38,0.42,5,Dry,31,6,4,3,41,85,0.17,405.4,0.83,405.4,0,0,0,0,-3,3,31,6,4,0,44,446,990,965.8,24.2,0.193,0.0903,0.00373,0.283,0.0117,2,0.216,0.5,0.0206,23.7,0.955,0.98,0.936,45,44.1,88.2,2120
2012-02-05,2011,5,19,36,507.06,0.41,5,Dry,31,6,4,3,41,85,0.17,422.1,0.83,422.1,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0982,0.00407,0.297,0.0123,2,0.227,0.525,0.0217,23.6,0.956,0.98,0.937,46.7,45.8,91.5,2200
2012-02-06,2011,5,19,37,522.64,0.4,5,Dry,31,6,4,3,41,85,0.16,437.6,0.84,437.6,0,0,0,0,-3,3,31,6,4,0,44,479,990,966,24,0.204,0.106,0.00439,0.31,0.0129,2,0.238,0.548,0.0228,23.5,0.957,0.98,0.938,48.3,47.3,94.6,2270
2012-02-07,2011,5,19,38,537.68,0.39,5,Dry,31,6,4,3,41,85,0.16,452.7,0.84,452.7,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.0047,0.322,0.0134,2,0.248,0.57,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2012-02-08,2011,5,19,39,552.72,0.38,5,Dry,31,6,4,3,41,85,0.15,467.7,0.85,467.7,0,0,0,0,-3,3,31,6,4,0,44,509,990,966.1,23.9,0.216,0.12,0.00501,0.335,0.014,2,0.258,0.594,0.0248,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2012-02-09,2011,5,19,40,566.67,0.37,5,Dry,31,6,4,3,41,85,0.15,481.7,0.85,481.7,0,0,0,0,-3,3,31,6,4,0,44,523,990,966.2,23.8,0.224,0.126,0.0053,0.35,0.0147,2,0.268,0.618,0.0259,23.2,0.956,0.98,0.937,52.4,48.2,96.4,2310
2012-02-10,2011,5,19,41,574.6,0.37,5,Dry,31,6,4,3,41,85,0.15,489.6,0.85,489.6,0,0,0,0,-3,3,31,6,4,0,44,531,990,966.2,23.8,0.228,0.13,0.00546,0.358,0.015,3,0.163,0.521,0.0219,23.3,0.945,0.97,0.917,35.2,34.2,103,2460
2012-02-11,2011,5,20,42,583.07,0.37,5,Dry,31,6,4,3,41,85,0.15,498.1,0.85,498.1,0,0,0,0,-3,3,31,6,4,0,44,539,990,966.2,23.8,0.233,0.134,0.00564,0.367,0.0154,3,0.167,0.534,0.0224,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
2012-02-12,2011,5,20,43,588.82,0.36,5,Dry,31,6,4,3,41,85,0.14,503.8,0.86,503.8,0,0,0,0,-3,3,31,6,4,0,44,545,990,966.2,23.8,0.236,0.138,0.00579,0.374,0.0157,3,0.169,0.543,0.0229,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2012-02-13,2011,5,20,44,595.11,0.36,5,Dry,31,6,4,3,41,85,0.14,510.1,0.86,510.1,0,0,0,0,-3,3,31,6,4,0,44,551,990,966.3,23.7,0.24,0.142,0.00598,0.381,0.0161,3,0.172,0.554,0.0233,23.2,0.947,0.97,0.919,36.6,35.5,106,2560
2012-02-14,2011,5,20,45,603.04,0.36,5,Dry,31,6,4,3,41,85,0.14,518,0.86,518,0,0,0,0,-3,3,31,6,4,0,44,559,990,966.3,23.7,0.244,0.147,0.00621,0.391,0.0165,3,0.176,0.567,0.0239,23.1,0.948,0.97,0.92,37.1,36,108,2590
2012-02-15,2011,5,20,46,606.59,0.36,5,Dry,31,6,4,3,41,85,0.14,521.6,0.86,521.6,0,0,0,0,-3,3,31,6,4,0,44,563,990,966.3,23.7,0.246,0.149,0.00631,0.396,0.0167,3,0.177,0.573,0.0242,23.1,0.948,0.97,0.92,37.4,36.2,109,2610
2012-02-16,2011,5,20,47,610.69,0.35,5,Dry,31,6,4,3,41,85,0.14,525.7,0.86,525.7,0,0,0,0,-3,3,31,6,4,0,44,567,990,966.3,23.7,0.249,0.152,0.00643,0.401,0.0169,3,0.179,0.58,0.0245,23.1,0.949,0.971,0.921,37.6,36.5,110,2630
2012-02-17,2011,5,20,48,616.43,0.35,5,Dry,31,6,4,3,41,85,0.14,531.4,0.86,531.4,0,0,0,0,-3,3,31,6,4,0,44,572,990,966.4,23.6,0.252,0.156,0.0066,0.408,0.0173,3,0.182,0.589,0.0249,23,0.949,0.972,0.922,38,36.9,111,2660
2012-02-18,2011,5,21,49,621.08,0.35,5,Dry,31,6,4,3,41,85,0.14,536.1,0.86,536.1,0,0,0,0,-3,3,31,6,4,0,44,577,990,966.4,23.6,0.254,0.159,0.00674,0.414,0.0175,3,0.184,0.597,0.0253,23,0.95,0.972,0.923,38.3,37.3,112,2680
2012-02-19,2011,5,21,50,625.18,0.35,5,Dry,31,6,4,3,41,85,0.14,540.2,0.86,540.2,0,0,0,0,-3,3,31,6,4,0,44,581,990,966.4,23.6,0.257,0.162,0.00686,0.419,0.0177,3,0.186,0.604,0.0256,23,0.95,0.973,0.924,38.6,37.5,113,2700
2012-02-20,2011,5,21,51,628.19,0.34,5,Dry,31,6,4,3,41,85,0.14,543.2,0.86,543.2,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.259,0.164,0.00695,0.422,0.0179,3,0.187,0.609,0.0258,23,0.95,0.973,0.925,38.8,37.7,113,2720
2012-02-21,2011,5,21,52,627.92,0.34,5,Dry,31,6,4,3,41,85,0.14,542.9,0.86,542.9,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.258,0.164,0.00694,0.422,0.0179,3,0.187,0.609,0.0258,23,0.95,0.973,0.925,38.8,37.7,113,2720
2012-02-22,2011,5,21,53,625.46,0.35,5,Dry,31,6,4,3,41,85,0.14,540.5,0.86,540.5,0,0,0,0,-3,3,31,6,4,0,44,581,990,966.4,23.6,0.257,0.162,0.00687,0.419,0.0178,3,0.186,0.605,0.0256,23,0.95,0.973,0.924,38.6,37.6,113,2700
2012-02-23,2011,5,21,54,626.28,0.35,5,Dry,31,6,4,3,41,85,0.14,541.3,0.86,541.3,0,0,0,0,-3,3,31,6,4,0,44,582,990,966.4,23.6,0.257,0.163,0.00689,0.42,0.0178,3,0.186,0.606,0.0257,23,0.95,0.973,0.925,38.6,37.6,113,2710
2012-02-24,2011,5,21,55,627.64,0.35,5,Dry,31,6,4,3,41,85,0.14,542.6,0.86,542.6,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.258,0.163,0.00693,0.422,0.0179,3,0.187,0.608,0.0258,23,0.95,0.973,0.925,38.7,37.7,113,2710
2012-02-25,2011,5,22,56,627.37,0.35,5,Dry,31,6,4,3,41,85,0.14,542.4,0.86,542.4,0,0,0,0,-3,3,31,6,4,0,44,583,990,966.4,23.6,0.258,0.163,0.00692,0.421,0.0179,3,0.187,0.608,0.0258,23,0.95,0.973,0.925,38.7,37.7,113,2710
2012-02-26,2011,5,22,57,627.1,0.35,5,Dry,31,6,4,3,41,85,0.14,542.1,0.86,542.1,0,0,0,0,-3,3,31,6,4,0,44,583,990,966.4,23.6,0.258,0.163,0.00691,0.421,0.0178,3,0.186,0.607,0.0257,23,0.95,0.973,0.925,38.7,37.7,113,2710
2012-02-27,2011,5,22,58,631.2,0.34,5,Dry,31,6,4,3,41,85,0.14,546.2,0.86,546.2,0,0,0,0,-3,3,31,6,4,0,44,587,990,966.4,23.6,0.26,0.166,0.00704,0.426,0.0181,3,0.188,0.614,0.0261,23,0.95,0.974,0.926,39,37.9,114,2730
2012-02-28,2011,5,22,59,636.94,0.34,5,Dry,31,6,4,3,41,85,0.13,551.9,0.87,551.9,0,0,0,0,-3,3,31,6,4,0,44,593,990,966.4,23.6,0.263,0.17,0.00721,0.433,0.0184,3,0.191,0.624,0.0265,22.9,0.951,0.975,0.927,39.3,38.3,115,2760
2012-02-29,2011,5,22,60,642.68,0.34,5,Dry,31,6,4,3,41,85,0.13,557.7,0.87,557.7,0,0,0,0,-3,3,31,6,4,0,44,599,990,966.5,23.5,0.267,0.174,0.00738,0.44,0.0187,3,0.193,0.634,0.0269,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
2012-03-01,2011,6,22,61,650.07,0.33,5,Dry,36,8,6,4,53,107,0.17,543.1,0.83,543.1,0,0,0,0,-4,4,36,8,6,0,57,593,990,966.5,23.5,0.264,0.164,0.00697,0.427,0.0182,3,0.187,0.614,0.0261,22.9,0.95,0.973,0.925,38.6,37.6,113,2700
2012-03-02,2011,6,22,62,658,0.33,5,Dry,36,8,6,4,53,107,0.16,551,0.84,551,0,0,0,0,-4,4,36,8,6,0,57,601,990,966.5,23.5,0.268,0.169,0.0072,0.437,0.0186,3,0.19,0.628,0.0267,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2012-03-03,2011,6,23,63,669.21,0.33,5,Dry,36,8,6,4,53,107,0.16,562.2,0.84,562.2,0,0,0,0,-4,4,36,8,6,0,57,612,990,966.6,23.4,0.274,0.177,0.00754,0.451,0.0193,3,0.195,0.646,0.0276,22.8,0.952,0.976,0.928,39.8,38.9,117,2800
2012-03-04,2011,6,23,64,680.42,0.32,5,Dry,36,8,6,4,53,107,0.16,573.4,0.84,573.4,0,0,0,0,-4,4,36,8,6,0,57,623,990,966.6,23.4,0.281,0.184,0.00787,0.465,0.0199,3,0.201,0.665,0.0285,22.7,0.952,0.977,0.931,40.6,39.6,119,2850
2012-03-05,2011,6,23,65,692.18,0.32,5,Dry,36,8,6,4,53,107,0.15,585.2,0.84,585.2,0,0,0,0,-4,4,36,8,6,0,57,635,990,966.7,23.3,0.287,0.192,0.00823,0.479,0.0205,3,0.206,0.685,0.0294,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2012-03-06,2011,6,23,66,708.31,0.31,5,Dry,36,8,6,4,53,107,0.15,601.3,0.85,601.3,0,0,0,0,-4,4,36,8,6,0,57,651,990,966.7,23.3,0.297,0.203,0.00871,0.499,0.0215,3,0.213,0.712,0.0306,22.6,0.954,0.98,0.935,42.3,41.5,124,2990
2012-03-07,2011,6,23,67,724.99,0.3,5,Dry,36,8,6,4,53,107,0.15,618,0.85,618,0,0,0,0,-4,4,36,8,6,0,57,668,990,966.8,23.2,0.306,0.214,0.00922,0.52,0.0224,3,0.221,0.741,0.0319,22.5,0.955,0.98,0.936,43.3,42.5,127,3060
2012-03-08,2011,6,23,68,741.67,0.29,5,Dry,36,8,6,4,53,107,0.14,634.7,0.86,634.7,0,0,0,0,-4,4,36,8,6,0,57,685,990,966.9,23.1,0.316,0.225,0.00972,0.541,0.0234,3,0.228,0.769,0.0332,22.4,0.956,0.98,0.937,44.3,43.5,130,3130
2012-03-09,2011,6,23,69,761.08,0.29,5,Dry,36,8,6,4,53,107,0.14,654.1,0.86,654.1,0,0,0,0,-4,4,36,8,6,0,57,704,990,966.9,23.1,0.327,0.238,0.0103,0.565,0.0245,3,0.237,0.801,0.0348,22.3,0.956,0.98,0.937,45.5,44.6,134,3210
2012-03-10,2011,6,24,70,775.11,0.28,5,Dry,36,8,6,4,53,107,0.14,668.1,0.86,668.1,0,0,0,0,-4,4,36,8,6,0,57,718,990,967,23,0.335,0.247,0.0108,0.582,0.0253,3,0.243,0.825,0.0359,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
2012-03-11,2011,6,24,71,786.97,0.27,5,Dry,36,8,6,4,53,107,0.14,680,0.86,680,0,0,0,0,-4,4,36,8,6,0,57,730,990,967,23,0.341,0.255,0.0111,0.597,0.026,3,0.248,0.845,0.0368,22.1,0.957,0.98,0.938,47,46.1,138,3320
2012-03-12,2011,6,24,72,797.67,0.27,5,Dry,36,8,6,4,53,107,0.13,690.7,0.87,690.7,0,0,0,0,-4,4,36,8,6,0,57,741,990,967.1,22.9,0.347,0.262,0.0115,0.61,0.0266,3,0.253,0.863,0.0377,22,0.957,0.98,0.938,47.6,46.7,140,3360
2012-03-13,2011,6,24,73,809.29,0.26,5,Dry,36,8,6,4,53,107,0.13,702.3,0.87,702.3,0,0,0,0,-4,4,36,8,6,0,57,752,990,967.1,22.9,0.354,0.27,0.0118,0.624,0.0273,3,0.259,0.883,0.0386,22,0.957,0.98,0.938,48.3,47.3,142,3410
2012-03-14,2011,6,24,74,825.32,0.26,5,Dry,36,8,6,4,53,107,0.13,718.3,0.87,718.3,0,0,0,0,-4,4,36,8,6,0,57,768,990,967.2,22.8,0.363,0.281,0.0123,0.644,0.0282,3,0.266,0.91,0.0399,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
2012-03-15,2011,6,24,75,842.38,0.25,5,Dry,36,8,6,4,53,107,0.13,735.4,0.87,735.4,0,0,0,0,-4,4,36,8,6,0,57,785,990,967.3,22.7,0.374,0.292,0.0129,0.666,0.0293,3,0.273,0.94,0.0413,21.8,0.957,0.98,0.938,50.1,48.2,145,3470
2012-03-16,2011,6,24,76,860.32,0.25,5,Dry,36,8,6,4,53,107,0.12,753.3,0.88,753.3,0,0,0,0,-4,4,36,8,6,0,57,803,990,967.3,22.7,0.39,0.304,0.0134,0.694,0.0306,3,0.281,0.975,0.043,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2012-03-17,2011,6,25,77,879.04,0.24,5,Dry,36,8,6,4,53,107,0.12,772,0.88,772,0,0,0,0,-4,4,36,8,6,0,57,822,990,967.4,22.6,0.407,0.313,0.0138,0.72,0.0319,3,0.286,1.01,0.0445,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2012-03-18,2011,6,25,78,894.08,0.24,5,Dry,36,8,6,4,53,107,0.12,787.1,0.88,787.1,0,0,0,0,-4,4,36,8,6,0,57,837,990,967.5,22.5,0.421,0.32,0.0142,0.741,0.0329,4,0.208,0.949,0.0421,21.6,0.953,0.975,0.929,39.7,38.7,155,3710
2012-03-19,2011,6,25,79,905.06,0.23,5,Dry,36,8,6,4,53,107,0.12,798.1,0.88,798.1,0,0,0,0,-4,4,36,8,6,0,57,848,990,967.5,22.5,0.431,0.325,0.0145,0.757,0.0337,4,0.212,0.968,0.0431,21.5,0.953,0.976,0.931,40.1,39.2,157,3760
2012-03-20,2011,6,25,80,911.75,0.23,5,Dry,36,8,6,4,53,107,0.12,804.8,0.88,804.8,0,0,0,0,-4,4,36,8,6,0,57,855,990,967.5,22.5,0.437,0.328,0.0146,0.766,0.0341,4,0.214,0.98,0.0436,21.5,0.954,0.977,0.931,40.4,39.5,158,3790
2012-03-21,2011,6,25,81,923.03,0.23,5,Dry,36,8,6,4,53,107,0.12,816,0.88,816,0,0,0,0,-4,4,36,8,6,0,57,866,990,967.6,22.4,0.448,0.334,0.0149,0.782,0.0349,4,0.218,1,0.0446,21.4,0.954,0.978,0.933,40.9,39.9,160,3830
2012-03-22,2011,6,25,82,934.5,0.22,5,Dry,36,8,6,4,53,107,0.11,827.5,0.89,827.5,0,0,0,0,-4,4,36,8,6,0,57,878,990,967.6,22.4,0.458,0.34,0.0152,0.798,0.0357,4,0.222,1.02,0.0456,21.3,0.954,0.979,0.934,41.3,40.4,162,3880
2012-03-23,2011,6,25,83,941.46,0.22,5,Dry,36,8,6,4,53,107,0.11,834.5,0.89,834.5,0,0,0,0,-4,4,36,8,6,0,57,884,990,967.7,22.3,0.465,0.343,0.0154,0.807,0.0362,4,0.224,1.03,0.0462,21.3,0.954,0.979,0.935,41.6,40.7,163,3910
2012-03-24,2011,6,26,84,948.48,0.22,5,Dry,36,8,6,4,53,107,0.11,841.5,0.89,841.5,0,0,0,0,-4,4,36,8,6,0,57,891,990,967.7,22.3,0.471,0.346,0.0155,0.817,0.0366,4,0.226,1.04,0.0468,21.3,0.954,0.98,0.935,41.9,41,164,3940
2012-03-25,2011,6,26,85,955.56,0.22,5,Dry,36,8,6,4,53,107,0.11,848.6,0.89,848.6,0,0,0,0,-4,4,36,8,6,0,57,899,990,967.7,22.3,0.477,0.35,0.0157,0.827,0.0371,4,0.229,1.06,0.0474,21.2,0.954,0.98,0.935,42.1,41.3,165,3960
2012-03-26,2011,6,26,86,962.7,0.22,5,Dry,36,8,6,4,53,107,0.11,855.7,0.89,855.7,0,0,0,0,-4,4,36,8,6,0,57,906,990,967.8,22.2,0.484,0.353,0.0159,0.837,0.0376,4,0.231,1.07,0.048,21.2,0.955,0.98,0.936,42.4,41.6,166,3990
2012-03-27,2011,6,26,87,974.72,0.21,5,Dry,36,8,6,4,53,107,0.11,867.7,0.89,867.7,0,0,0,0,-4,4,36,8,6,0,57,918,990,967.8,22.2,0.495,0.359,0.0162,0.854,0.0385,4,0.235,1.09,0.0491,21.1,0.955,0.98,0.936,42.9,42,168,4030
2012-03-28,2011,6,26,88,986.9,0.21,5,Dry,36,8,6,4,53,107,0.11,879.9,0.89,879.9,0,0,0,0,-4,4,36,8,6,0,57,930,990,967.8,22.2,0.506,0.365,0.0165,0.871,0.0393,4,0.239,1.11,0.0501,21,0.955,0.98,0.936,43.4,42.5,170,4080
2012-03-29,2011,6,26,89,999.21,0.21,5,Dry,36,8,6,4,53,107,0.11,892.2,0.89,892.2,0,0,0,0,-4,4,36,8,6,0,57,942,990,967.9,22.1,0.517,0.371,0.0168,0.888,0.0402,4,0.244,1.13,0.0512,21,0.955,0.98,0.936,43.8,43,172,4120
2012-03-30,2011,6,26,90,1006.7,0.21,5,Dry,36,8,6,4,53,107,0.11,899.7,0.89,899.7,0,0,0,0,-4,4,36,8,6,0,57,950,990,967.9,22.1,0.524,0.374,0.017,0.899,0.0407,4,0.246,1.14,0.0519,20.9,0.956,0.98,0.936,44.1,43.2,173,4150
2012-03-31,2011,6,27,91,1019.2,0.2,5,Dry,36,8,6,4,53,107,0.1,912.2,0.9,912.2,0,0,0,0,-4,4,36,8,6,0,57,962,990,968,22,0.536,0.381,0.0173,0.916,0.0416,4,0.25,1.17,0.0529,20.9,0.956,0.98,0.936,44.6,43.7,175,4200
2012-04-01,2011,7,27,92,1031.9,0.2,5,Dry,40,10,8,5,62,125,0.12,906.9,0.88,906.9,0,0,0,0,-5,5,40,10,8,0,67,965,990,968,22,0.538,0.378,0.0172,0.916,0.0416,4,0.249,1.16,0.0529,20.8,0.955,0.98,0.936,44.3,43.4,174,4160
2012-04-02,2011,7,27,93,1039.6,0.2,5,Dry,40,10,8,5,62,125,0.12,914.6,0.88,914.6,0,0,0,0,-5,5,40,10,8,0,67,973,990,968,22,0.545,0.382,0.0174,0.927,0.0422,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
2012-04-03,2011,7,27,94,1047.3,0.2,5,Dry,40,10,8,5,62,125,0.12,922.3,0.88,922.3,0,0,0,0,-5,5,40,10,8,0,67,980,990,968,22,0.552,0.385,0.0176,0.938,0.0427,4,0.254,1.19,0.0543,20.8,0.956,0.98,0.936,44.9,44,176,4220
2012-04-04,2011,7,27,95,1055,0.2,5,Dry,40,10,8,5,62,125,0.12,930,0.88,930,0,0,0,0,-5,5,40,10,8,0,67,988,990,968.1,21.9,0.559,0.389,0.0177,0.949,0.0433,4,0.256,1.2,0.055,20.7,0.956,0.98,0.936,45.1,44.2,177,4250
2012-04-05,2011,7,27,96,1062.9,0.19,5,Dry,40,10,8,5,62,125,0.12,937.9,0.88,937.9,0,0,0,0,-5,5,40,10,8,0,67,996,990,968.1,21.9,0.567,0.393,0.0179,0.959,0.0438,4,0.259,1.22,0.0556,20.7,0.956,0.98,0.936,45.4,44.5,178,4280
2012-04-06,2011,7,27,97,1070.7,0.19,5,Dry,40,10,8,5,62,125,0.12,945.7,0.88,945.7,0,0,0,0,-5,5,40,10,8,0,67,1000,990,968.1,21.9,0.574,0.397,0.0181,0.97,0.0444,4,0.262,1.23,0.0563,20.6,0.956,0.98,0.936,45.7,44.8,179,4300
2012-04-07,2011,7,28,98,1083.9,0.19,5,Dry,40,10,8,5,62,125,0.12,958.9,0.89,958.9,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.586,0.403,0.0185,0.989,0.0453,4,0.266,1.26,0.0575,20.6,0.956,0.98,0.936,46.2,45.3,181,4350
2012-04-08,2011,7,28,99,1097.2,0.19,5,Dry,40,10,8,5,62,125,0.11,972.2,0.89,972.2,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.598,0.41,0.0188,1.01,0.0462,4,0.271,1.28,0.0586,20.5,0.956,0.98,0.936,46.7,45.8,183,4400
2012-04-09,2011,7,28,100,1110.6,0.19,5,Dry,40,10,8,5,62,125,0.11,985.6,0.89,985.6,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.616,0.416,0.0191,1.03,0.0474,4,0.275,1.31,0.0601,20.4,0.956,0.98,0.937,47.2,46.3,185,4440
2012-04-10,2011,7,28,101,1124.2,0.18,5,Dry,40,10,8,5,62,125,0.11,999.2,0.89,999.2,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.636,0.423,0.0195,1.06,0.0487,4,0.28,1.34,0.0616,20.4,0.956,0.98,0.937,47.7,46.7,187,4490
2012-04-11,2011,7,28,102,1137.8,0.18,5,Dry,40,10,8,5,62,125,0.11,1013,0.89,1013,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.656,0.452,0.0209,1.11,0.0511,4,0.283,1.39,0.0642,20.3,0.955,0.98,0.936,48.1,47.1,189,4530
2012-04-12,2011,7,28,103,1157.1,0.18,5,Dry,40,10,8,5,62,125,0.11,1032,0.89,1032,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.684,0.495,0.0229,1.18,0.0546,4,0.286,1.47,0.0678,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2012-04-13,2011,7,28,104,1176.6,0.17,5,Dry,40,10,8,5,62,125,0.11,1052,0.89,1052,0,0,0,0,-5,5,40,10,8,0,67,1110,990,968.5,21.5,0.713,0.539,0.025,1.25,0.0581,4,0.29,1.54,0.0716,20,0.955,0.98,0.936,49.3,48.2,193,4630
2012-04-14,2011,7,29,105,1196.3,0.17,5,Dry,40,10,8,5,62,125,0.1,1071,0.9,1071,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.741,0.583,0.0272,1.32,0.0617,4,0.294,1.62,0.0754,19.9,0.955,0.98,0.936,49.8,48.2,193,4630
2012-04-15,2011,7,29,106,1210.5,0.17,5,Dry,40,10,8,5,62,125,0.1,1086,0.9,1086,0,0,0,0,-5,5,40,10,8,0,67,1140,990,968.6,21.4,0.762,0.615,0.0287,1.38,0.0643,4,0.297,1.67,0.0781,19.8,0.954,0.98,0.935,50.2,48.2,193,4630
2012-04-16,2011,7,29,107,1224.8,0.17,5,Dry,40,10,8,5,62,125,0.1,1100,0.9,1100,0,0,0,0,-5,5,40,10,8,0,67,1160,990,968.6,21.4,0.783,0.648,0.0303,1.43,0.0669,4,0.3,1.73,0.0809,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
2012-04-17,2011,7,29,108,1233.4,0.17,5,Dry,40,10,8,5,62,125,0.1,1108,0.9,1100,8,2,0,0,-5,11,42,10,8,0,73,1160,990,968.6,21.4,0.786,0.648,0.0303,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2012-04-18,2011,7,29,109,1236.3,0.17,5,Dry,40,10,8,5,62,125,0.1,1111,0.9,1100,11,2,0,0,-5,14,42,10,8,0,76,1160,990,968.6,21.4,0.786,0.648,0.0303,1.43,0.0672,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2012-04-19,2011,7,29,110,1233.4,0.17,5,Dry,40,10,8,5,62,125,0.1,1108,0.9,1100,8,2,0,0,-5,11,42,10,8,0,73,1160,990,968.6,21.4,0.786,0.648,0.0303,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2012-04-20,2011,7,29,111,1224.8,0.17,5,Dry,40,10,8,5,62,125,0.1,1100,0.9,1100,0,0,0,0,-5,5,40,10,8,0,67,1160,990,968.6,21.4,0.783,0.648,0.0303,1.43,0.0669,4,0.3,1.73,0.0809,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
2012-04-21,2011,7,30,112,1210.5,0.17,5,Dry,40,10,8,5,62,125,0.1,1086,0.9,1086,0,0,0,0,-5,5,40,10,8,0,67,1140,990,968.6,21.4,0.762,0.615,0.0287,1.38,0.0643,4,0.297,1.67,0.0781,19.8,0.954,0.98,0.935,50.2,48.2,193,4630
2012-04-22,2011,7,30,113,1196.3,0.17,5,Dry,40,10,8,5,62,125,0.1,1071,0.9,1071,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.741,0.583,0.0272,1.32,0.0617,4,0.294,1.62,0.0754,19.9,0.955,0.98,0.936,49.8,48.2,193,4630
2012-04-23,2011,7,30,114,1176.6,0.17,5,Dry,40,10,8,5,62,125,0.11,1052,0.89,1052,0,0,0,0,-5,5,40,10,8,0,67,1110,990,968.5,21.5,0.713,0.539,0.025,1.25,0.0581,4,0.29,1.54,0.0716,20,0.955,0.98,0.936,49.3,48.2,193,4630
2012-04-24,2011,7,30,115,1151.6,0.18,5,Dry,40,10,8,5,62,125,0.11,1027,0.89,1027,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.676,0.483,0.0223,1.16,0.0536,4,0.285,1.44,0.0668,20.2,0.955,0.98,0.936,48.5,47.6,190,4560
2012-04-25,2011,7,30,116,1126.9,0.18,5,Dry,40,10,8,5,62,125,0.11,1002,0.89,1002,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.64,0.427,0.0197,1.07,0.0492,4,0.28,1.35,0.0621,20.4,0.956,0.98,0.937,47.8,46.8,187,4500
2012-04-26,2011,7,30,117,1102.6,0.19,5,Dry,40,10,8,5,62,125,0.11,977.6,0.89,977.6,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.604,0.412,0.0189,1.02,0.0467,4,0.272,1.29,0.0592,20.5,0.956,0.98,0.936,46.9,46,184,4410
2012-04-27,2011,7,30,118,1078.6,0.19,5,Dry,40,10,8,5,62,125,0.12,953.6,0.88,953.6,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.581,0.401,0.0183,0.981,0.0449,4,0.264,1.25,0.057,20.6,0.956,0.98,0.936,46,45.1,180,4330
2012-04-28,2011,7,31,119,1055,0.2,5,Dry,40,10,8,5,62,125,0.12,930,0.88,930,0,0,0,0,-5,5,40,10,8,0,67,988,990,968.1,21.9,0.559,0.389,0.0177,0.949,0.0433,4,0.256,1.2,0.055,20.7,0.956,0.98,0.936,45.1,44.2,177,4250
2012-04-29,2011,7,31,120,1031.9,0.2,5,Dry,40,10,8,5,62,125,0.12,906.9,0.88,906.9,0,0,0,0,-5,5,40,10,8,0,67,965,990,968,22,0.538,0.378,0.0172,0.916,0.0416,4,0.249,1.16,0.0529,20.8,0.955,0.98,0.936,44.3,43.4,174,4160
2012-04-30,2011,7,31,121,1009.2,0.21,5,Dry,40,10,8,5,62,125,0.12,884.2,0.88,884.2,0,0,0,0,-5,5,40,10,8,0,67,942,990,967.9,22.1,0.517,0.367,0.0166,0.884,0.0401,4,0.241,1.13,0.051,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2012-05-01,2011,8,31,122,986.9,0.21,5,Dry,42,9,8,6,82,147,0.15,839.9,0.85,839.9,0,0,0,0,-6,6,42,9,8,0,88,899,990,967.8,22.2,0.478,0.346,0.0156,0.823,0.0372,4,0.226,1.05,0.0474,21.1,0.954,0.979,0.934,41.5,40.6,162,3900
2012-05-02,2011,8,31,123,965.09,0.22,5,Dry,42,9,8,6,82,147,0.15,818.1,0.85,818.1,0,0,0,0,-6,6,42,9,8,0,88,877,990,967.8,22.2,0.458,0.335,0.0151,0.793,0.0356,4,0.219,1.01,0.0455,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
2012-05-03,2011,8,31,124,943.79,0.22,5,Dry,42,9,8,6,82,147,0.16,796.8,0.84,796.8,0,0,0,0,-6,6,42,9,8,0,88,856,990,967.7,22.3,0.438,0.325,0.0145,0.763,0.0342,4,0.211,0.974,0.0436,21.4,0.953,0.975,0.93,39.8,38.8,155,3720
2012-05-04,2011,8,31,125,923.03,0.23,5,Dry,42,9,8,6,82,147,0.16,776,0.84,776,0,0,0,0,-6,6,42,9,8,0,88,835,990,967.6,22.4,0.419,0.315,0.014,0.734,0.0328,3,0.287,1.02,0.0456,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2012-05-05,2011,8,32,126,902.85,0.23,5,Dry,42,9,8,6,82,147,0.16,755.9,0.84,755.9,0,0,0,0,-6,6,42,9,8,0,88,815,990,967.5,22.5,0.401,0.305,0.0136,0.706,0.0314,3,0.282,0.987,0.0439,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
2012-05-06,2011,8,32,127,883.29,0.24,5,Dry,42,9,8,6,82,147,0.17,736.3,0.83,736.3,0,0,0,0,-6,6,42,9,8,0,88,795,990,967.4,22.6,0.383,0.293,0.013,0.676,0.0299,3,0.274,0.95,0.0421,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2012-05-07,2011,8,32,128,864.42,0.24,5,Dry,42,9,8,6,82,147,0.17,717.4,0.83,717.4,0,0,0,0,-6,6,42,9,8,0,88,776,990,967.4,22.6,0.368,0.28,0.0124,0.648,0.0286,3,0.265,0.913,0.0403,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2012-05-08,2011,8,32,129,846.3,0.25,5,Dry,42,9,8,6,82,147,0.17,699.3,0.83,699.3,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.357,0.268,0.0118,0.626,0.0275,3,0.257,0.883,0.0389,21.8,0.957,0.98,0.938,47.8,46.8,140,3370
2012-05-09,2011,8,32,130,832.79,0.25,5,Dry,42,9,8,6,82,147,0.18,685.8,0.82,685.8,0,0,0,0,-6,6,42,9,8,0,88,745,990,967.2,22.8,0.35,0.259,0.0114,0.609,0.0267,3,0.251,0.86,0.0378,21.9,0.957,0.98,0.938,47,46.1,138,3320
2012-05-10,2011,8,32,131,819.86,0.26,5,Dry,42,9,8,6,82,147,0.18,672.9,0.82,672.9,0,0,0,0,-6,6,42,9,8,0,88,732,990,967.2,22.8,0.342,0.25,0.011,0.593,0.026,3,0.245,0.838,0.0367,22,0.957,0.98,0.938,46.3,45.3,136,3260
2012-05-11,2011,8,32,132,807.58,0.26,5,Dry,42,9,8,6,82,147,0.18,660.6,0.82,660.6,0,0,0,0,-6,6,42,9,8,0,88,720,990,967.1,22.9,0.335,0.242,0.0106,0.578,0.0253,3,0.24,0.817,0.0357,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
2012-05-12,2011,8,33,133,796.08,0.27,5,Dry,42,9,8,6,82,147,0.18,649.1,0.81,649.1,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.235,0.0102,0.564,0.0246,3,0.235,0.798,0.0348,22.1,0.956,0.98,0.937,44.9,44,132,3170
2012-05-13,2011,8,33,134,785.53,0.27,5,Dry,42,9,8,6,82,147,0.19,638.5,0.81,638.5,0,0,0,0,-6,6,42,9,8,0,88,698,990,967,23,0.323,0.228,0.00991,0.55,0.024,3,0.23,0.78,0.034,22.2,0.956,0.98,0.937,44.2,43.4,130,3120
2012-05-14,2011,8,33,135,776.28,0.28,5,Dry,42,9,8,6,82,147,0.19,629.3,0.81,629.3,0,0,0,0,-6,6,42,9,8,0,88,688,990,967,23,0.318,0.221,0.00963,0.539,0.0234,3,0.226,0.765,0.0333,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2012-05-15,2011,8,33,136,767.92,0.28,5,Dry,42,9,8,6,82,147,0.19,620.9,0.81,620.9,0,0,0,0,-6,6,42,9,8,0,88,680,990,967,23,0.313,0.216,0.00937,0.529,0.023,3,0.222,0.751,0.0326,22.3,0.955,0.98,0.936,43.2,42.3,127,3050
2012-05-16,2011,8,33,137,751.79,0.29,5,Dry,42,9,8,6,82,147,0.2,604.8,0.8,604.8,0,0,0,0,-6,6,42,9,8,0,88,664,990,966.9,23.1,0.304,0.205,0.00888,0.509,0.022,3,0.215,0.723,0.0313,22.4,0.954,0.98,0.935,42.2,41.4,124,2980
2012-05-17,2011,8,33,138,737.29,0.3,5,Dry,42,9,8,6,82,147,0.2,590.3,0.8,590.3,0,0,0,0,-6,6,42,9,8,0,88,649,990,966.8,23.2,0.296,0.195,0.00844,0.491,0.0212,3,0.208,0.699,0.0302,22.5,0.954,0.979,0.933,41.3,40.4,121,2910
2012-05-18,2011,8,33,139,722.25,0.3,5,Dry,42,9,8,6,82,147,0.2,575.3,0.8,575.3,0,0,0,0,-6,6,42,9,8,0,88,634,990,966.8,23.2,0.287,0.185,0.00798,0.472,0.0203,3,0.201,0.674,0.029,22.5,0.953,0.977,0.93,40.4,39.4,118,2840
2012-05-19,2011,8,34,140,708.86,0.31,5,Dry,42,9,8,6,82,147,0.21,561.9,0.79,561.9,0,0,0,0,-6,6,42,9,8,0,88,621,990,966.7,23.3,0.279,0.176,0.00758,0.456,0.0196,3,0.195,0.651,0.028,22.6,0.952,0.975,0.928,39.5,38.5,116,2770
2012-05-20,2011,8,34,141,694.91,0.32,5,Dry,42,9,8,6,82,147,0.21,547.9,0.79,547.9,0,0,0,0,-6,6,42,9,8,0,88,607,990,966.7,23.3,0.271,0.167,0.00716,0.438,0.0188,3,0.189,0.627,0.0269,22.7,0.95,0.973,0.925,38.6,37.6,113,2710
2012-05-21,2011,8,34,142,682.61,0.32,5,Dry,42,9,8,6,82,147,0.21,535.6,0.79,535.6,0,0,0,0,-6,6,42,9,8,0,88,595,990,966.6,23.4,0.264,0.159,0.00679,0.423,0.0181,3,0.184,0.607,0.026,22.8,0.95,0.971,0.922,37.8,36.8,110,2650
2012-05-22,2011,8,34,143,669.75,0.33,5,Dry,42,9,8,6,82,147,0.22,522.8,0.78,522.8,0,0,0,0,-6,6,42,9,8,0,88,582,990,966.6,23.4,0.257,0.15,0.00641,0.407,0.0174,3,0.178,0.585,0.025,22.8,0.949,0.97,0.92,37,35.9,108,2590
2012-05-23,2011,8,34,144,656.9,0.33,5,Dry,42,9,8,6,82,147,0.22,509.9,0.78,509.9,0,0,0,0,-6,6,42,9,8,0,88,569,990,966.5,23.5,0.25,0.142,0.00603,0.391,0.0167,3,0.172,0.563,0.024,22.9,0.947,0.97,0.919,36.2,35.1,105,2530
2012-05-24,2011,8,34,145,645.69,0.34,5,Dry,42,9,8,6,82,147,0.23,498.7,0.77,498.7,0,0,0,0,-6,6,42,9,8,0,88,558,990,966.5,23.5,0.243,0.134,0.00571,0.378,0.0161,3,0.167,0.545,0.0232,23,0.946,0.97,0.918,35.4,34.4,103,2470
2012-05-25,2011,8,34,146,633.93,0.34,5,Dry,42,9,8,6,82,147,0.23,486.9,0.77,486.9,0,0,0,0,-6,6,42,9,8,0,88,546,990,966.4,23.6,0.237,0.129,0.00547,0.366,0.0155,2,0.271,0.637,0.027,22.9,0.956,0.98,0.937,52.3,48.2,96.4,2310
2012-05-26,2011,8,35,147,622.18,0.35,5,Dry,42,9,8,6,82,147,0.24,475.2,0.76,475.2,0,0,0,0,-6,6,42,9,8,0,88,534,990,966.4,23.6,0.23,0.123,0.00522,0.353,0.015,2,0.263,0.617,0.0261,23,0.957,0.98,0.937,51.3,48.2,96.4,2310
2012-05-27,2011,8,35,148,612.06,0.35,5,Dry,42,9,8,6,82,147,0.24,465.1,0.76,465.1,0,0,0,0,-6,6,42,9,8,0,88,524,990,966.3,23.7,0.224,0.119,0.00501,0.343,0.0145,2,0.256,0.599,0.0253,23.1,0.957,0.98,0.938,50.3,48.2,96.4,2310
2012-05-28,2011,8,35,149,601.39,0.36,5,Dry,42,9,8,6,82,147,0.24,454.4,0.76,454.4,0,0,0,0,-6,6,42,9,8,0,88,513,990,966.3,23.7,0.218,0.113,0.00479,0.332,0.014,2,0.249,0.581,0.0245,23.1,0.958,0.98,0.939,49.3,48.2,96.4,2310
2012-05-29,2011,8,35,150,590.73,0.36,5,Dry,42,9,8,6,82,147,0.25,443.7,0.75,443.7,0,0,0,0,-6,6,42,9,8,0,88,503,990,966.3,23.7,0.213,0.108,0.00457,0.321,0.0135,2,0.242,0.563,0.0237,23.2,0.958,0.98,0.939,48.3,47.3,94.7,2270
2012-05-30,2011,8,35,151,580.61,0.37,5,Dry,42,9,8,6,82,147,0.25,433.6,0.75,433.6,0,0,0,0,-6,6,42,9,8,0,88,493,990,966.2,23.8,0.209,0.104,0.00436,0.313,0.0132,2,0.235,0.548,0.023,23.2,0.957,0.98,0.938,47.3,46.3,92.7,2220
2012-05-31,2011,8,35,152,571.59,0.37,5,Dry,42,9,8,6,82,147,0.26,424.6,0.74,424.6,0,0,0,0,-6,6,42,9,8,0,88,484,990,966.2,23.8,0.206,0.0994,0.00417,0.306,0.0128,2,0.229,0.535,0.0224,23.3,0.956,0.98,0.937,46.4,45.5,90.9,2180
2012-06-01,2011,9,35,153,562.02,0.38,5,Dry,39,9,7,5,59,119,0.21,443,0.79,443,0,0,0,0,-5,5,39,9,7,0,64,498,990,966.1,23.9,0.211,0.108,0.00453,0.319,0.0134,2,0.242,0.561,0.0235,23.3,0.958,0.98,0.939,48.5,47.5,95.1,2280
2012-06-02,2011,9,36,154,553,0.38,5,Dry,39,9,7,5,59,119,0.21,434,0.79,434,0,0,0,0,-5,5,39,9,7,0,64,489,990,966.1,23.9,0.208,0.104,0.00434,0.312,0.013,2,0.235,0.547,0.0229,23.4,0.957,0.98,0.938,47.6,46.6,93.3,2240
2012-06-03,2011,9,36,155,545.07,0.39,5,Dry,39,9,7,5,59,119,0.22,426.1,0.78,426.1,0,0,0,0,-5,5,39,9,7,0,64,481,990,966.1,23.9,0.205,0.1,0.00418,0.305,0.0128,2,0.23,0.536,0.0224,23.4,0.957,0.98,0.938,46.8,45.9,91.7,2200
2012-06-04,2011,9,36,156,536.59,0.39,5,Dry,39,9,7,5,59,119,0.22,417.6,0.78,417.6,0,0,0,0,-5,5,39,9,7,0,64,473,990,966,24,0.202,0.0961,0.00401,0.298,0.0124,2,0.224,0.523,0.0218,23.5,0.956,0.98,0.937,45.9,45,90,2160
2012-06-05,2011,9,36,157,528.11,0.39,5,Dry,39,9,7,5,59,119,0.23,409.1,0.78,409.1,0,0,0,0,-5,5,39,9,7,0,64,464,990,966,24,0.199,0.0921,0.00383,0.291,0.0121,2,0.219,0.51,0.0212,23.5,0.956,0.98,0.936,45.1,44.2,88.3,2120
2012-06-06,2011,9,36,158,520.18,0.4,5,Dry,39,9,7,5,59,119,0.23,401.2,0.77,401.2,0,0,0,0,-5,5,39,9,7,0,64,456,990,965.9,24.1,0.197,0.0884,0.00367,0.285,0.0118,2,0.213,0.498,0.0207,23.6,0.955,0.98,0.936,44.3,43.4,86.8,2080
2012-06-07,2011,9,36,159,512.25,0.4,5,Dry,39,9,7,5,59,119,0.23,393.3,0.77,393.3,0,0,0,0,-5,5,39,9,7,0,64,448,990,965.9,24.1,0.194,0.0846,0.00351,0.278,0.0116,2,0.208,0.486,0.0202,23.6,0.954,0.98,0.935,43.4,42.6,85.1,2040
2012-06-08,2011,9,36,160,505.42,0.41,5,Dry,39,9,7,5,59,119,0.23,386.4,0.77,386.4,0,0,0,0,-5,5,39,9,7,0,64,441,990,965.9,24.1,0.191,0.0814,0.00337,0.273,0.0113,2,0.203,0.476,0.0197,23.6,0.953,0.98,0.934,42.7,41.9,83.7,2010
2012-06-09,2011,9,37,161,498.04,0.41,5,Dry,39,9,7,5,59,119,0.24,379,0.76,379,0,0,0,0,-5,5,39,9,7,0,64,434,990,965.8,24.2,0.189,0.0779,0.00322,0.267,0.011,2,0.198,0.465,0.0192,23.7,0.952,0.98,0.933,41.9,41.1,82.2,1970
2012-06-10,2011,9,37,162,490.65,0.42,5,Dry,39,9,7,5,59,119,0.24,371.6,0.76,371.6,0,0,0,0,-5,5,39,9,7,0,64,427,990,965.8,24.2,0.186,0.0744,0.00308,0.261,0.0108,2,0.193,0.454,0.0188,23.7,0.951,0.979,0.931,41.2,40.3,80.5,1930
2012-06-11,2011,9,37,163,483.82,0.42,5,Dry,39,9,7,5,59,119,0.25,364.8,0.75,364.8,0,0,0,0,-5,5,39,9,7,0,64,420,990,965.8,24.2,0.184,0.0712,0.00294,0.255,0.0105,2,0.189,0.444,0.0183,23.8,0.95,0.977,0.929,40.4,39.5,79,1900
2012-06-12,2011,9,37,164,476.98,0.43,5,Dry,39,9,7,5,59,119,0.25,358,0.75,358,0,0,0,0,-5,5,39,9,7,0,64,413,990,965.7,24.3,0.181,0.068,0.0028,0.249,0.0103,2,0.184,0.433,0.0179,23.8,0.95,0.975,0.926,39.7,38.7,77.4,1860
2012-06-13,2011,9,37,165,471.24,0.43,5,Dry,39,9,7,5,59,119,0.25,352.2,0.75,352.2,0,0,0,0,-5,5,39,9,7,0,64,407,990,965.7,24.3,0.179,0.0653,0.00269,0.245,0.0101,2,0.18,0.425,0.0175,23.9,0.949,0.974,0.924,39.1,38.1,76.2,1830
2012-06-14,2011,9,37,166,464.95,0.43,5,Dry,39,9,7,5,59,119,0.26,345.9,0.74,345.9,0,0,0,0,-5,5,39,9,7,0,64,401,990,965.7,24.3,0.177,0.0623,0.00256,0.239,0.00985,2,0.176,0.415,0.0171,23.9,0.948,0.973,0.922,38.4,37.4,74.7,1790
2012-06-15,2011,9,37,167,458.66,0.44,5,Dry,39,9,7,5,59,119,0.26,339.7,0.74,339.7,0,0,0,0,-5,5,39,9,7,0,64,395,990,965.7,24.3,0.175,0.0593,0.00244,0.234,0.00962,2,0.172,0.406,0.0167,23.9,0.947,0.971,0.92,37.7,36.7,73.3,1760
2012-06-16,2011,9,38,168,452.37,0.44,5,Dry,39,9,7,5,59,119,0.26,333.4,0.74,333.4,0,0,0,0,-5,5,39,9,7,0,64,388,990,965.6,24.4,0.173,0.0564,0.00231,0.229,0.0094,2,0.168,0.396,0.0163,24,0.946,0.97,0.918,37.1,35.9,71.9,1730
2012-06-17,2011,9,38,169,446.08,0.45,5,Dry,39,9,7,5,59,119,0.27,327.1,0.73,327.1,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0534,0.00219,0.224,0.00917,2,0.163,0.387,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.6,1690
2012-06-18,2011,9,38,170,440.34,0.45,5,Dry,39,9,7,5,59,119,0.27,321.3,0.73,321.3,0,0,0,0,-5,5,39,9,7,0,64,376,990,965.6,24.4,0.168,0.0507,0.00208,0.219,0.00897,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.8,34.7,69.4,1660
2012-06-19,2011,9,38,171,434.6,0.46,5,Dry,39,9,7,5,59,119,0.27,315.6,0.73,315.6,0,0,0,0,-5,5,39,9,7,0,64,371,990,965.6,24.4,0.166,0.048,0.00196,0.214,0.00877,2,0.156,0.37,0.0151,24.1,0.943,0.97,0.915,35.1,34.1,68.2,1640
2012-06-20,2011,9,38,172,428.86,0.46,5,Dry,39,9,7,5,59,119,0.28,309.9,0.72,309.9,0,0,0,0,-5,5,39,9,7,0,64,365,990,965.5,24.5,0.164,0.0453,0.00185,0.21,0.00856,2,0.152,0.361,0.0148,24.1,0.942,0.97,0.914,34.5,33.5,67,1610
2012-06-21,2011,9,38,173,424.21,0.46,5,Dry,39,9,7,5,59,119,0.28,305.2,0.72,305.2,0,0,0,0,-5,5,39,9,7,0,64,360,990,965.5,24.5,0.163,0.0431,0.00176,0.206,0.0084,2,0.149,0.354,0.0145,24.1,0.941,0.97,0.913,34,33,66,1580
2012-06-22,2011,9,38,174,419.01,0.47,5,Dry,39,9,7,5,59,119,0.28,300,0.72,300,0,0,0,0,-5,5,39,9,7,0,64,355,990,965.5,24.5,0.161,0.0406,0.00166,0.201,0.00822,2,0.145,0.346,0.0141,24.2,0.941,0.97,0.912,33.4,32.4,64.9,1560
2012-06-23,2011,9,39,175,413.82,0.47,5,Dry,39,9,7,5,59,119,0.29,294.8,0.71,294.8,0,0,0,0,-5,5,39,9,7,0,64,350,990,965.5,24.5,0.159,0.0382,0.00155,0.197,0.00803,2,0.142,0.339,0.0138,24.2,0.939,0.97,0.911,32.9,31.9,63.8,1530
2012-06-24,2011,9,39,176,408.62,0.48,5,Dry,39,9,7,5,59,119,0.29,289.6,0.71,289.6,0,0,0,0,-5,5,39,9,7,0,64,345,990,965.4,24.6,0.157,0.0357,0.00145,0.193,0.00785,2,0.138,0.331,0.0135,24.2,0.938,0.97,0.91,32.3,31.3,62.6,1500
2012-06-25,2011,9,39,177,403.43,0.48,5,Dry,39,9,7,5,59,119,0.29,284.4,0.7,284.4,0,0,0,0,-5,5,39,9,7,0,64,339,990,965.4,24.6,0.155,0.0333,0.00135,0.189,0.00767,2,0.134,0.323,0.0131,24.3,0.937,0.97,0.909,31.7,30.8,61.5,1480
2012-06-26,2011,9,39,178,398.78,0.48,5,Dry,39,9,7,5,59,119,0.3,279.8,0.7,279.8,0,0,0,0,-5,5,39,9,7,0,64,335,990,965.4,24.6,0.154,0.0311,0.00126,0.185,0.00751,2,0.131,0.316,0.0128,24.3,0.936,0.97,0.908,31.2,30.3,60.5,1450
2012-06-27,2011,9,39,179,394.13,0.49,5,Dry,39,9,7,5,59,119,0.3,275.1,0.7,275.1,0,0,0,0,-5,5,39,9,7,0,64,330,990,965.4,24.6,0.152,0.0289,0.00117,0.181,0.00735,2,0.128,0.309,0.0126,24.3,0.935,0.97,0.907,30.7,29.8,59.5,1430
2012-06-28,2011,9,39,180,389.48,0.49,5,Dry,39,9,7,5,59,119,0.31,270.5,0.69,270.5,0,0,0,0,-5,5,39,9,7,0,64,325,990,965.3,24.7,0.15,0.0267,0.00108,0.177,0.00718,2,0.125,0.302,0.0123,24.4,0.934,0.97,0.906,30.2,29.3,58.5,1400
