date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-01-30,2012,4,18,30,720.34,0.3,5,Dry,29,5,4,2,33,73,0.1,647.3,0.9,647.3,0,0,0,0,-2,2,29,5,4,0,35,685,990,966.8,23.2,0.316,0.233,0.0101,0.549,0.0237,3,0.234,0.783,0.0337,22.4,0.956,0.98,0.937,45.4,44.5,133,3200
2013-01-31,2012,4,18,31,746.32,0.29,5,Dry,29,5,4,2,33,73,0.098,673.3,0.9,673.3,0,0,0,0,-2,2,29,5,4,0,35,711,990,966.9,23.1,0.331,0.251,0.0108,0.582,0.0252,3,0.245,0.827,0.0358,22.3,0.957,0.98,0.938,47,46,138,3310
2013-02-01,2012,5,18,32,770.11,0.28,4,Mod_Dry,36,6,5,4,54,105,0.14,665.1,0.86,665.1,0,0,0,0,-4,4,36,6,5,0,58,712,990,967,23,0.331,0.245,0.0107,0.576,0.025,3,0.242,0.818,0.0355,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2013-02-02,2012,5,18,33,789.92,0.27,4,Mod_Dry,36,6,5,4,54,105,0.13,684.9,0.87,684.9,0,0,0,0,-4,4,36,6,5,0,58,732,990,967.1,22.9,0.342,0.259,0.0113,0.601,0.0262,3,0.251,0.852,0.0371,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
2013-02-03,2012,5,18,34,814.51,0.26,4,Mod_Dry,36,6,5,4,54,105,0.13,709.5,0.87,709.5,0,0,0,0,-4,4,36,6,5,0,58,757,990,967.2,22.8,0.356,0.275,0.012,0.631,0.0276,3,0.262,0.893,0.0391,21.9,0.957,0.98,0.938,48.7,47.7,143,3440
2013-02-04,2012,5,19,35,842.38,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,737.4,0.88,737.4,0,0,0,0,-4,4,36,6,5,0,58,784,990,967.3,22.7,0.373,0.294,0.0129,0.667,0.0293,3,0.274,0.941,0.0414,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2013-02-05,2012,5,19,36,868.55,0.24,4,Mod_Dry,36,6,5,4,54,105,0.12,763.5,0.88,763.5,0,0,0,0,-4,4,36,6,5,0,58,811,990,967.4,22.6,0.397,0.309,0.0136,0.706,0.0312,3,0.284,0.989,0.0437,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
2013-02-06,2012,5,19,37,891.9,0.24,4,Mod_Dry,36,6,5,4,54,105,0.12,786.9,0.88,786.9,0,0,0,0,-4,4,36,6,5,0,58,834,990,967.5,22.5,0.418,0.32,0.0142,0.738,0.0328,4,0.208,0.946,0.042,21.6,0.953,0.975,0.929,39.7,38.7,155,3720
2013-02-07,2012,5,19,38,911.75,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,806.8,0.89,806.8,0,0,0,0,-4,4,36,6,5,0,58,854,990,967.5,22.5,0.436,0.329,0.0147,0.766,0.0341,4,0.215,0.981,0.0437,21.5,0.954,0.977,0.932,40.5,39.6,158,3800
2013-02-08,2012,5,19,39,927.6,0.23,4,Mod_Dry,36,6,5,4,54,105,0.11,822.6,0.89,822.6,0,0,0,0,-4,4,36,6,5,0,58,870,990,967.6,22.4,0.451,0.337,0.0151,0.788,0.0352,4,0.22,1.01,0.045,21.4,0.954,0.978,0.933,41.1,40.2,161,3860
2013-02-09,2012,5,19,40,939.13,0.22,4,Mod_Dry,36,6,5,4,54,105,0.11,834.1,0.89,834.1,0,0,0,0,-4,4,36,6,5,0,58,881,990,967.7,22.3,0.462,0.343,0.0153,0.804,0.036,4,0.224,1.03,0.046,21.3,0.954,0.979,0.935,41.6,40.7,163,3910
2013-02-10,2012,5,19,41,950.84,0.22,4,Mod_Dry,36,6,5,4,54,105,0.11,845.8,0.89,845.8,0,0,0,0,-4,4,36,6,5,0,58,893,990,967.7,22.3,0.472,0.348,0.0156,0.821,0.0368,4,0.228,1.05,0.047,21.2,0.954,0.98,0.935,42.1,41.2,165,3960
2013-02-11,2012,5,20,42,957.94,0.22,3,Normal,43,7,5,4,78,137,0.14,820.9,0.86,820.9,0,0,0,0,-4,4,43,7,5,0,82,876,990,967.7,22.3,0.457,0.336,0.0151,0.793,0.0356,4,0.22,1.01,0.0455,21.3,0.954,0.978,0.932,40.8,39.9,160,3830
2013-02-12,2012,5,20,43,965.09,0.22,3,Normal,43,7,5,4,78,137,0.14,828.1,0.86,828.1,0,0,0,0,-4,4,43,7,5,0,82,883,990,967.8,22.2,0.463,0.34,0.0153,0.803,0.0361,4,0.222,1.03,0.0461,21.2,0.954,0.978,0.933,41.1,40.2,161,3860
2013-02-13,2012,5,20,44,967.49,0.22,3,Normal,43,7,5,4,78,137,0.14,830.5,0.86,830.5,0,0,0,0,-4,4,43,7,5,0,82,885,990,967.8,22.2,0.466,0.341,0.0153,0.806,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.933,41.2,40.3,161,3870
2013-02-14,2012,5,20,45,969.9,0.21,3,Normal,43,7,5,4,78,137,0.14,832.9,0.86,832.9,0,0,0,0,-4,4,43,7,5,0,82,888,990,967.8,22.2,0.468,0.342,0.0154,0.81,0.0364,4,0.224,1.03,0.0465,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
2013-02-15,2012,5,20,46,977.15,0.21,3,Normal,43,7,5,4,78,137,0.14,840.1,0.86,840.1,0,0,0,0,-4,4,43,7,5,0,82,895,990,967.8,22.2,0.474,0.346,0.0156,0.82,0.037,4,0.226,1.05,0.0471,21.1,0.954,0.979,0.934,41.6,40.7,163,3910
2013-02-16,2012,5,20,47,984.45,0.21,3,Normal,43,7,5,4,78,137,0.14,847.5,0.86,847.5,0,0,0,0,-4,4,43,7,5,0,82,902,990,967.8,22.2,0.481,0.349,0.0158,0.83,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,41.8,41,164,3940
2013-02-17,2012,5,20,48,991.81,0.21,3,Normal,43,7,5,4,78,137,0.14,854.8,0.86,854.8,0,0,0,0,-4,4,43,7,5,0,82,910,990,967.9,22.1,0.488,0.353,0.0159,0.841,0.038,4,0.231,1.07,0.0484,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2013-02-18,2012,5,21,49,999.21,0.21,3,Normal,43,7,5,4,78,137,0.14,862.2,0.86,862.2,0,0,0,0,-4,4,43,7,5,0,82,917,990,967.9,22.1,0.495,0.356,0.0161,0.851,0.0385,4,0.233,1.08,0.0491,21,0.955,0.98,0.936,42.4,41.6,166,3990
2013-02-19,2012,5,21,50,1006.7,0.21,3,Normal,43,7,5,4,78,137,0.14,869.7,0.86,869.7,0,0,0,0,-4,4,43,7,5,0,82,925,990,967.9,22.1,0.501,0.36,0.0163,0.861,0.039,4,0.236,1.1,0.0497,21,0.955,0.98,0.936,42.7,41.9,167,4020
2013-02-20,2012,5,21,51,1009.2,0.21,3,Normal,43,7,5,4,78,137,0.14,872.2,0.86,872.2,0,0,0,0,-4,4,43,7,5,0,82,927,990,967.9,22.1,0.504,0.361,0.0164,0.865,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.8,42,168,4030
2013-02-21,2012,5,21,52,1016.7,0.2,3,Normal,43,7,5,4,78,137,0.14,879.7,0.86,879.7,0,0,0,0,-4,4,43,7,5,0,82,935,990,968,22,0.511,0.365,0.0165,0.875,0.0397,4,0.239,1.11,0.0506,20.9,0.955,0.98,0.936,43.1,42.3,169,4060
2013-02-22,2012,5,21,53,1029.3,0.2,3,Normal,43,7,5,4,78,137,0.13,892.4,0.87,892.4,0,0,0,0,-4,4,43,7,5,0,82,947,990,968,22,0.522,0.371,0.0169,0.893,0.0406,4,0.244,1.14,0.0516,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
2013-02-23,2012,5,21,54,1042.1,0.2,3,Normal,43,7,5,4,78,137,0.13,905.1,0.87,905.1,0,0,0,0,-4,4,43,7,5,0,82,960,990,968,22,0.534,0.377,0.0172,0.911,0.0415,4,0.248,1.16,0.0528,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
2013-02-24,2012,5,21,55,1055,0.2,3,Normal,43,7,5,4,78,137,0.13,918,0.87,918,0,0,0,0,-4,4,43,7,5,0,82,973,990,968.1,21.9,0.546,0.383,0.0175,0.929,0.0424,4,0.252,1.18,0.0539,20.7,0.955,0.98,0.936,44.6,43.7,175,4200
2013-02-25,2012,5,22,56,1068.1,0.19,3,Normal,43,7,5,4,78,137,0.13,931.1,0.87,931.1,0,0,0,0,-4,4,43,7,5,0,82,986,990,968.1,21.9,0.558,0.39,0.0178,0.947,0.0433,4,0.257,1.2,0.055,20.7,0.955,0.98,0.936,45.1,44.2,177,4240
2013-02-26,2012,5,22,57,1081.3,0.19,3,Normal,43,7,5,4,78,137,0.13,944.3,0.87,944.3,0,0,0,0,-4,4,43,7,5,0,82,999,990,968.2,21.8,0.57,0.396,0.0181,0.966,0.0442,4,0.261,1.23,0.0562,20.6,0.955,0.98,0.936,45.6,44.7,179,4290
2013-02-27,2012,5,22,58,1094.5,0.19,3,Normal,43,7,5,4,78,137,0.13,957.5,0.88,957.5,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.582,0.402,0.0185,0.984,0.0451,4,0.266,1.25,0.0573,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2013-02-28,2012,5,22,59,1107.9,0.19,3,Normal,43,7,5,4,78,137,0.12,970.9,0.88,970.9,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.2,21.8,0.594,0.409,0.0188,1,0.0461,4,0.27,1.27,0.0585,20.5,0.956,0.98,0.936,46.6,45.7,183,4380
2013-03-01,2012,6,22,60,1126.9,0.18,3,Normal,49,9,9,9,107,183,0.16,943.9,0.84,943.9,0,0,0,0,-9,9,49,9,9,0,116,1010,990,968.3,21.7,0.58,0.396,0.0182,0.976,0.045,4,0.261,1.24,0.057,20.5,0.955,0.98,0.936,45.2,44.3,177,4260
2013-03-02,2012,6,22,61,1146.1,0.18,3,Normal,49,9,9,9,107,183,0.16,963.1,0.84,963.1,0,0,0,0,-9,9,49,9,9,0,116,1030,990,968.4,21.6,0.598,0.405,0.0187,1,0.0463,4,0.268,1.27,0.0587,20.4,0.955,0.98,0.936,45.9,45,180,4320
2013-03-03,2012,6,22,62,1165.5,0.18,3,Normal,49,9,9,9,107,183,0.16,982.5,0.84,982.5,0,0,0,0,-9,9,49,9,9,0,116,1050,990,968.4,21.6,0.624,0.415,0.0192,1.04,0.0481,4,0.274,1.31,0.0608,20.3,0.955,0.98,0.936,46.6,45.7,183,4390
2013-03-04,2012,6,23,63,1179.4,0.17,3,Normal,49,9,9,9,107,183,0.15,996.4,0.84,996.4,0,0,0,0,-9,9,49,9,9,0,116,1060,990,968.5,21.5,0.645,0.421,0.0196,1.07,0.0495,4,0.279,1.34,0.0624,20.2,0.955,0.98,0.936,47.1,46.2,185,4430
2013-03-05,2012,6,23,64,1199.2,0.17,3,Normal,49,9,9,9,107,183,0.15,1016,0.85,1016,0,0,0,0,-9,9,49,9,9,0,116,1080,990,968.5,21.5,0.674,0.459,0.0214,1.13,0.0528,4,0.283,1.42,0.066,20.1,0.955,0.98,0.936,47.7,46.8,187,4490
2013-03-06,2012,6,23,65,1219.1,0.17,3,Normal,49,9,9,9,107,183,0.15,1036,0.85,1036,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.703,0.504,0.0235,1.21,0.0564,4,0.287,1.49,0.0698,19.9,0.955,0.98,0.936,48.3,47.3,189,4550
2013-03-07,2012,6,23,66,1239.2,0.17,3,Normal,49,9,9,9,107,183,0.15,1056,0.85,1056,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.7,21.3,0.732,0.549,0.0257,1.28,0.06,4,0.291,1.57,0.0737,19.8,0.955,0.98,0.935,48.9,47.9,192,4600
2013-03-08,2012,6,23,67,1253.7,0.16,3,Normal,49,9,9,9,107,183,0.15,1071,0.85,1071,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.754,0.582,0.0273,1.34,0.0627,4,0.294,1.63,0.0765,19.7,0.954,0.98,0.935,49.3,48.2,193,4630
2013-03-09,2012,6,23,68,1262.4,0.16,3,Normal,49,9,9,9,107,183,0.14,1079,0.85,1079,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.767,0.602,0.0283,1.37,0.0643,4,0.296,1.66,0.0782,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
2013-03-10,2012,6,23,69,1271.2,0.16,3,Normal,49,9,9,9,107,183,0.14,1088,0.86,1088,0,0,0,0,-9,9,49,9,9,0,116,1160,990,968.8,21.2,0.779,0.621,0.0292,1.4,0.0659,4,0.298,1.7,0.0799,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
2013-03-11,2012,6,24,70,1285.9,0.16,3,Normal,49,9,9,9,107,183,0.14,1103,0.86,1100,3,1,0,0,-9,11,50,9,9,0,118,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0682,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50,48.2,193,4630
2013-03-12,2012,6,24,71,1300.7,0.16,3,Normal,49,9,9,9,107,183,0.14,1118,0.86,1100,18,4,1,1,-8,20,53,10,10,1,127,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2013-03-13,2012,6,24,72,1309.6,0.16,3,Normal,49,9,9,9,107,183,0.14,1127,0.86,1100,27,6,1,1,-8,27,55,10,10,1,134,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2013-03-14,2012,6,24,73,1324.5,0.15,3,Normal,49,9,9,9,107,183,0.14,1142,0.86,1100,42,9,1,1,-8,39,58,10,10,1,146,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2013-03-15,2012,6,24,74,1345.5,0.15,3,Normal,49,9,9,9,107,183,0.14,1163,0.86,1100,63,14,2,2,-7,52,63,11,11,2,159,1190,990,969,21,0.823,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2013-03-16,2012,6,24,75,1372.8,0.15,3,Normal,49,9,9,9,107,183,0.13,1190,0.87,1100,90,20,3,3,-6,70,69,12,12,3,177,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.0709,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2013-03-17,2012,6,24,76,1400.4,0.14,3,Normal,49,9,9,9,107,183,0.13,1217,0.87,1100,117,26,4,4,-5,88,75,13,13,4,195,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
2013-03-18,2012,6,25,77,1422,0.14,3,Normal,49,9,9,9,107,183,0.13,1239,0.87,1100,139,31,4,4,-5,105,80,13,13,4,212,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
2013-03-19,2012,6,25,78,1450,0.14,3,Normal,49,9,9,9,107,183,0.13,1267,0.87,1100,167,38,5,5,-4,123,87,14,14,5,230,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2013-03-20,2012,6,25,79,1491,0.13,3,Normal,49,9,9,9,107,183,0.12,1308,0.88,1100,208,47,6,6,-3,152,96,15,15,6,259,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2013-03-21,2012,6,25,80,1538.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.084,1410,0.92,1100,310,59,9,9,3,230,100,17,16,9,297,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2013-03-22,2012,6,25,81,1593.9,0.12,4,Mod_Dry,41,8,7,6,67,129,0.081,1465,0.92,1100,365,59,10,11,5,280,100,18,18,11,347,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2013-03-23,2012,6,25,82,1656.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.078,1527,0.92,1100,427,59,10,13,7,338,100,18,20,13,405,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2013-03-24,2012,6,25,83,1726.5,0.1,4,Mod_Dry,41,8,7,6,67,129,0.075,1597,0.93,1100,497,59,10,15,9,404,100,18,22,15,471,1240,990,970.2,19.8,0.919,0.648,0.0328,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45,180,4320
2013-03-25,2012,6,26,84,1811.5,0.096,4,Mod_Dry,41,8,7,6,67,129,0.071,1682,0.93,1100,582,59,10,18,11,484,100,18,25,17,551,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2013-03-26,2012,6,26,85,1898,0.088,4,Mod_Dry,41,8,7,6,67,129,0.068,1769,0.93,1100,669,59,10,18,14,568,100,18,25,20,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2013-03-27,2012,6,26,86,1986,0.079,4,Mod_Dry,41,8,7,6,67,129,0.065,1857,0.94,1100,757,59,10,18,17,653,100,18,25,23,720,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2013-03-28,2012,6,26,87,2068.2,0.069,4,Mod_Dry,41,8,7,6,67,129,0.062,1939,0.94,1100,839,59,10,18,19,733,100,18,25,25,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2013-03-29,2012,6,26,88,2144.3,0.064,4,Mod_Dry,41,8,7,6,67,129,0.06,2015,0.94,1100,915,59,10,18,21,807,100,18,25,27,874,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2013-03-30,2012,6,26,89,2213.9,0.058,4,Mod_Dry,41,8,7,6,67,129,0.058,2085,0.94,1100,985,59,10,18,24,874,100,18,25,30,941,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2013-03-31,2012,6,26,90,2269.4,0.054,4,Mod_Dry,41,8,7,6,67,129,0.057,2140,0.94,1100,1040,59,10,18,25,928,100,18,25,31,995,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2013-04-01,2012,7,27,91,2310.4,0.05,3,Normal,54,13,14,19,117,217,0.094,2093,0.91,1100,993,46,5,11,11,920,100,18,25,30,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2013-04-02,2012,7,27,92,2344.1,0.047,3,Normal,54,13,14,19,117,217,0.093,2127,0.91,1100,1030,46,5,11,12,953,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2013-04-03,2012,7,27,93,2370.4,0.045,3,Normal,54,13,14,19,117,217,0.091,2153,0.91,1100,1050,46,5,11,13,978,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2013-04-04,2012,7,27,94,2396.9,0.043,3,Normal,54,13,14,19,117,217,0.09,2180,0.91,1100,1080,46,5,11,13,1010,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,41,40.1,160,3850
2013-04-05,2012,7,27,95,2415.8,0.041,3,Normal,54,13,14,19,117,217,0.09,2199,0.91,1100,1100,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2013-04-06,2012,7,27,96,2427.2,0.04,3,Normal,54,13,14,19,117,217,0.089,2210,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2013-04-07,2012,7,27,97,2431,0.04,3,Normal,54,13,14,19,117,217,0.089,2214,0.91,1100,1110,46,5,11,14,1040,100,18,25,33,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2013-04-08,2012,7,28,98,2427.2,0.04,3,Normal,54,13,14,19,117,217,0.089,2210,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2013-04-09,2012,7,28,99,2415.8,0.041,3,Normal,54,13,14,19,117,217,0.09,2199,0.91,1100,1100,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2013-04-10,2012,7,28,100,2404.4,0.042,3,Normal,54,13,14,19,117,217,0.09,2187,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0878,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2013-04-11,2012,7,28,101,2385.5,0.044,3,Normal,54,13,14,19,117,217,0.091,2169,0.91,1100,1070,46,5,11,13,994,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2013-04-12,2012,7,28,102,2366.7,0.045,3,Normal,54,13,14,19,117,217,0.092,2150,0.91,1100,1050,46,5,11,13,975,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2013-04-13,2012,7,28,103,2347.9,0.047,3,Normal,54,13,14,19,117,217,0.092,2131,0.91,1100,1030,46,5,11,12,957,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2013-04-14,2012,7,28,104,2321.6,0.049,3,Normal,54,13,14,19,117,217,0.093,2105,0.91,1100,1010,46,5,11,11,932,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2013-04-15,2012,7,29,105,2295.5,0.052,3,Normal,54,13,14,19,117,217,0.095,2078,0.91,1100,978,46,5,11,10,906,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2013-04-16,2012,7,29,106,2269.4,0.054,3,Normal,54,13,14,19,117,217,0.096,2052,0.9,1100,952,46,5,11,10,880,100,18,25,29,997,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2013-04-17,2012,7,29,107,2236.1,0.057,3,Normal,54,13,14,19,117,217,0.097,2019,0.9,1100,919,46,5,11,9,848,100,18,25,28,965,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2013-04-18,2012,7,29,108,2195.5,0.06,3,Normal,54,13,14,19,117,217,0.099,1979,0.9,1100,879,46,5,11,7,810,100,18,25,26,927,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2013-04-19,2012,7,29,109,2155.2,0.063,3,Normal,54,13,14,19,117,217,0.1,1938,0.9,1100,838,46,5,11,6,770,100,18,25,25,887,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2013-04-20,2012,7,29,110,2115.2,0.066,3,Normal,54,13,14,19,117,217,0.1,1898,0.9,1100,798,46,5,11,5,731,100,18,25,24,848,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2013-04-21,2012,7,29,111,2075.4,0.069,4,Mod_Dry,45,11,10,10,72,148,0.071,1927,0.93,1100,827,55,7,15,15,735,100,18,25,25,807,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2013-04-22,2012,7,30,112,2035.9,0.073,4,Mod_Dry,45,11,10,10,72,148,0.073,1888,0.93,1100,788,55,7,15,14,697,100,18,25,24,769,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2013-04-23,2012,7,30,113,1989.6,0.078,4,Mod_Dry,45,11,10,10,72,148,0.074,1842,0.93,1100,742,55,7,15,12,653,100,18,25,22,725,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2013-04-24,2012,7,30,114,1950.6,0.083,4,Mod_Dry,45,11,10,10,72,148,0.076,1803,0.92,1100,703,55,7,15,11,615,100,18,25,21,687,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2013-04-25,2012,7,30,115,1912,0.087,4,Mod_Dry,45,11,10,10,72,148,0.077,1764,0.92,1100,664,55,7,15,10,577,100,18,25,20,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2013-04-26,2012,7,30,116,1873.6,0.091,4,Mod_Dry,45,11,10,10,72,148,0.079,1726,0.92,1100,626,55,7,15,9,540,100,18,25,19,612,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2013-04-27,2012,7,30,117,1835.5,0.094,4,Mod_Dry,45,11,10,10,72,148,0.081,1688,0.92,1100,588,55,7,15,8,503,100,18,25,18,575,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2013-04-28,2012,7,30,118,1797.8,0.097,4,Mod_Dry,45,11,10,10,72,148,0.082,1650,0.92,1100,550,55,7,15,7,466,100,18,25,17,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2013-04-29,2012,7,31,119,1760.3,0.1,4,Mod_Dry,45,11,10,10,72,148,0.084,1612,0.92,1100,512,55,7,15,5,430,100,18,25,15,502,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2013-04-30,2012,7,31,120,1723.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.086,1575,0.91,1100,475,55,7,14,4,395,100,18,24,14,467,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45.1,180,4320
2013-05-01,2012,8,31,121,1686.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.11,1494,0.89,1100,394,53,8,12,2,319,100,18,22,12,434,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18,0.951,0.98,0.932,46.3,45.4,182,4360
2013-05-02,2012,8,31,122,1649.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1458,0.88,1100,358,53,8,11,1,285,100,18,21,11,400,1240,990,970,20,0.916,0.648,0.0323,1.56,0.0781,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2013-05-03,2012,8,31,123,1613.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1421,0.88,1100,321,53,8,10,0,250,100,18,20,10,365,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
2013-05-04,2012,8,31,124,1577.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1386,0.88,1100,286,53,8,9,-1,217,100,18,19,9,332,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2013-05-05,2012,8,31,125,1542,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1350,0.88,1100,250,53,8,8,-2,183,100,18,18,8,298,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2013-05-06,2012,8,32,126,1513.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1321,0.87,1100,221,50,7,7,-3,160,97,17,17,7,275,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2013-05-07,2012,8,32,127,1484.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1293,0.87,1100,193,44,6,6,-4,141,91,16,16,6,256,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2013-05-08,2012,8,32,128,1456.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1264,0.87,1100,164,37,5,5,-5,122,84,15,15,5,237,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2013-05-09,2012,8,32,129,1428.2,0.14,4,Mod_Dry,47,10,10,10,115,192,0.13,1236,0.87,1100,136,31,4,4,-6,103,78,14,14,4,218,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2013-05-10,2012,8,32,130,1400.4,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1208,0.86,1100,108,24,3,3,-7,85,71,13,13,3,200,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19,0.953,0.98,0.934,48.9,48,192,4600
2013-05-11,2012,8,32,131,1354.6,0.15,4,Mod_Dry,47,10,10,10,115,192,0.14,1163,0.86,1100,63,14,2,2,-8,53,61,12,12,2,168,1190,990,969,21,0.823,0.648,0.0309,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2013-05-12,2012,8,32,132,1303.6,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1112,0.85,1100,12,3,0,0,-10,19,50,10,10,0,134,1170,990,968.9,21.1,0.801,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2013-05-13,2012,8,33,133,1259.5,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1068,0.85,1068,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.749,0.575,0.027,1.32,0.0622,4,0.294,1.62,0.076,19.7,0.954,0.98,0.935,49.1,48.1,193,4620
2013-05-14,2012,8,33,134,1216.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.16,1024,0.84,1024,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.686,0.477,0.0223,1.16,0.0543,4,0.285,1.45,0.0676,20,0.955,0.98,0.936,47.9,46.9,188,4510
2013-05-15,2012,8,33,135,1179.4,0.17,4,Mod_Dry,47,10,10,10,115,192,0.16,987.4,0.84,987.4,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.632,0.417,0.0194,1.05,0.0487,4,0.276,1.32,0.0615,20.2,0.955,0.98,0.936,46.7,45.8,183,4400
2013-05-16,2012,8,33,136,1143.3,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,951.3,0.83,951.3,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.587,0.399,0.0185,0.987,0.0456,4,0.264,1.25,0.0577,20.4,0.955,0.98,0.936,45.4,44.5,178,4280
2013-05-17,2012,8,33,137,1113.3,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,921.3,0.83,921.3,0,0,0,0,-10,10,47,10,10,0,125,988,990,968.3,21.7,0.56,0.385,0.0177,0.945,0.0434,4,0.253,1.2,0.0551,20.5,0.955,0.98,0.936,44.3,43.4,174,4170
2013-05-18,2012,8,33,138,1083.9,0.19,4,Mod_Dry,47,10,10,10,115,192,0.18,891.9,0.82,891.9,0,0,0,0,-10,10,47,10,10,0,125,959,990,968.2,21.8,0.533,0.371,0.017,0.903,0.0414,4,0.244,1.15,0.0525,20.7,0.955,0.98,0.936,43.2,42.3,169,4060
2013-05-19,2012,8,33,139,1055,0.2,4,Mod_Dry,47,10,10,10,115,192,0.18,863,0.82,863,0,0,0,0,-10,10,47,10,10,0,125,930,990,968.1,21.9,0.506,0.357,0.0163,0.863,0.0394,4,0.234,1.1,0.05,20.8,0.954,0.98,0.935,42.1,41.2,165,3960
2013-05-20,2012,8,34,140,1026.8,0.2,4,Mod_Dry,47,10,10,10,115,192,0.19,834.8,0.81,834.8,0,0,0,0,-10,10,47,10,10,0,125,902,990,968,22,0.48,0.343,0.0156,0.824,0.0374,4,0.224,1.05,0.0476,21,0.954,0.978,0.933,40.9,40,160,3840
2013-05-21,2012,8,34,141,1004.2,0.21,5,Dry,42,9,8,6,82,147,0.15,857.2,0.85,857.2,0,0,0,0,-6,6,42,9,8,0,88,916,990,967.9,22.1,0.494,0.354,0.016,0.847,0.0384,4,0.232,1.08,0.0489,21,0.954,0.98,0.935,42.1,41.3,165,3960
2013-05-22,2012,8,34,142,982.01,0.21,5,Dry,42,9,8,6,82,147,0.15,835,0.85,835,0,0,0,0,-6,6,42,9,8,0,88,894,990,967.8,22.2,0.473,0.343,0.0155,0.816,0.0368,4,0.224,1.04,0.0469,21.1,0.954,0.979,0.934,41.3,40.4,162,3880
2013-05-23,2012,8,34,143,960.32,0.22,5,Dry,42,9,8,6,82,147,0.15,813.3,0.85,813.3,0,0,0,0,-6,6,42,9,8,0,88,872,990,967.7,22.3,0.453,0.333,0.0149,0.786,0.0353,4,0.217,1,0.0451,21.3,0.953,0.977,0.931,40.4,39.5,158,3790
2013-05-24,2012,8,34,144,939.13,0.22,5,Dry,42,9,8,6,82,147,0.16,792.1,0.84,792.1,0,0,0,0,-6,6,42,9,8,0,88,851,990,967.7,22.3,0.434,0.322,0.0144,0.756,0.0339,4,0.21,0.966,0.0432,21.4,0.953,0.975,0.929,39.6,38.6,154,3700
2013-05-25,2012,8,34,145,923.03,0.23,5,Dry,42,9,8,6,82,147,0.16,776,0.84,776,0,0,0,0,-6,6,42,9,8,0,88,835,990,967.6,22.4,0.419,0.315,0.014,0.734,0.0328,3,0.287,1.02,0.0456,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2013-05-26,2012,8,34,146,907.28,0.23,5,Dry,42,9,8,6,82,147,0.16,760.3,0.84,760.3,0,0,0,0,-6,6,42,9,8,0,88,819,990,967.5,22.5,0.405,0.307,0.0137,0.712,0.0317,3,0.283,0.995,0.0443,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
2013-05-27,2012,8,35,147,891.9,0.24,5,Dry,42,9,8,6,82,147,0.17,744.9,0.83,744.9,0,0,0,0,-6,6,42,9,8,0,88,804,990,967.5,22.5,0.391,0.299,0.0133,0.689,0.0306,3,0.278,0.967,0.0429,21.6,0.957,0.98,0.938,50.2,48.2,145,3470
2013-05-28,2012,8,35,148,876.92,0.24,5,Dry,42,9,8,6,82,147,0.17,729.9,0.83,729.9,0,0,0,0,-6,6,42,9,8,0,88,789,990,967.4,22.6,0.377,0.289,0.0128,0.666,0.0295,3,0.271,0.937,0.0415,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
2013-05-29,2012,8,35,149,862.36,0.24,5,Dry,42,9,8,6,82,147,0.17,715.4,0.83,715.4,0,0,0,0,-6,6,42,9,8,0,88,774,990,967.3,22.7,0.367,0.279,0.0123,0.645,0.0285,3,0.264,0.91,0.0402,21.7,0.957,0.98,0.938,48.6,47.7,143,3430
2013-05-30,2012,8,35,150,848.27,0.25,5,Dry,42,9,8,6,82,147,0.17,701.3,0.83,701.3,0,0,0,0,-6,6,42,9,8,0,88,760,990,967.3,22.7,0.359,0.269,0.0119,0.628,0.0277,3,0.258,0.886,0.039,21.8,0.957,0.98,0.938,47.9,46.9,141,3380
2013-05-31,2012,8,35,151,834.68,0.25,5,Dry,42,9,8,6,82,147,0.18,687.7,0.82,687.7,0,0,0,0,-6,6,42,9,8,0,88,747,990,967.2,22.8,0.351,0.26,0.0114,0.611,0.0269,3,0.252,0.863,0.0379,21.9,0.957,0.98,0.938,47.1,46.2,138,3320
2013-06-01,2012,9,35,152,821.67,0.26,5,Dry,39,9,7,5,59,119,0.14,702.7,0.85,702.7,0,0,0,0,-5,5,39,9,7,0,64,758,990,967.2,22.8,0.357,0.27,0.0119,0.627,0.0275,3,0.259,0.886,0.0388,21.9,0.957,0.98,0.938,48.2,47.2,142,3400
2013-06-02,2012,9,35,153,809.29,0.26,5,Dry,39,9,7,5,59,119,0.15,690.3,0.85,690.3,0,0,0,0,-5,5,39,9,7,0,64,745,990,967.1,22.9,0.35,0.262,0.0115,0.612,0.0268,3,0.253,0.865,0.0378,22,0.957,0.98,0.938,47.5,46.6,140,3350
2013-06-03,2012,9,36,154,797.67,0.27,5,Dry,39,9,7,5,59,119,0.15,678.7,0.85,678.7,0,0,0,0,-5,5,39,9,7,0,64,734,990,967.1,22.9,0.343,0.254,0.0111,0.598,0.0261,3,0.248,0.846,0.0369,22.1,0.957,0.98,0.938,46.8,45.9,138,3310
2013-06-04,2012,9,36,155,789.92,0.27,5,Dry,39,9,7,5,59,119,0.15,670.9,0.85,670.9,0,0,0,0,-5,5,39,9,7,0,64,726,990,967.1,22.9,0.339,0.249,0.0109,0.588,0.0256,3,0.244,0.833,0.0363,22.1,0.957,0.98,0.938,46.4,45.5,136,3270
2013-06-05,2012,9,36,156,782.73,0.27,5,Dry,39,9,7,5,59,119,0.15,663.7,0.85,663.7,0,0,0,0,-5,5,39,9,7,0,64,719,990,967,23,0.335,0.244,0.0106,0.579,0.0252,3,0.241,0.821,0.0357,22.1,0.957,0.98,0.938,46,45.1,135,3240
2013-06-06,2012,9,36,157,776.28,0.28,5,Dry,39,9,7,5,59,119,0.15,657.3,0.85,657.3,0,0,0,0,-5,5,39,9,7,0,64,712,990,967,23,0.331,0.24,0.0104,0.571,0.0248,3,0.238,0.81,0.0352,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2013-06-07,2012,9,36,158,770.11,0.28,5,Dry,39,9,7,5,59,119,0.15,651.1,0.84,651.1,0,0,0,0,-5,5,39,9,7,0,64,706,990,967,23,0.328,0.236,0.0102,0.564,0.0245,3,0.235,0.799,0.0347,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2013-06-08,2012,9,36,159,757.25,0.29,5,Dry,39,9,7,5,59,119,0.16,638.3,0.84,638.3,0,0,0,0,-5,5,39,9,7,0,64,693,990,966.9,23.1,0.32,0.227,0.00985,0.548,0.0237,3,0.23,0.778,0.0337,22.3,0.956,0.98,0.937,44.5,43.6,131,3140
2013-06-09,2012,9,36,160,744.95,0.29,5,Dry,39,9,7,5,59,119,0.16,626,0.84,626,0,0,0,0,-5,5,39,9,7,0,64,681,990,966.9,23.1,0.313,0.219,0.00948,0.533,0.023,3,0.224,0.757,0.0327,22.4,0.955,0.98,0.936,43.7,42.8,129,3080
2013-06-10,2012,9,37,161,733.74,0.3,5,Dry,39,9,7,5,59,119,0.16,614.7,0.84,614.7,0,0,0,0,-5,5,39,9,7,0,64,670,990,966.8,23.2,0.307,0.212,0.00914,0.519,0.0224,3,0.219,0.738,0.0319,22.4,0.955,0.98,0.936,43,42.2,127,3040
2013-06-11,2012,9,37,162,721.98,0.3,5,Dry,39,9,7,5,59,119,0.17,603,0.83,603,0,0,0,0,-5,5,39,9,7,0,64,658,990,966.8,23.2,0.3,0.204,0.00878,0.504,0.0217,3,0.214,0.718,0.0309,22.5,0.954,0.98,0.935,42.3,41.5,124,2990
2013-06-12,2012,9,37,163,710.22,0.31,5,Dry,39,9,7,5,59,119,0.17,591.2,0.83,591.2,0,0,0,0,-5,5,39,9,7,0,64,646,990,966.7,23.3,0.294,0.196,0.00842,0.49,0.0211,3,0.209,0.698,0.03,22.6,0.954,0.979,0.934,41.6,40.7,122,2930
2013-06-13,2012,9,37,164,699.01,0.31,5,Dry,39,9,7,5,59,119,0.17,580,0.83,580,0,0,0,0,-5,5,39,9,7,0,64,635,990,966.7,23.3,0.287,0.188,0.00809,0.476,0.0204,3,0.204,0.679,0.0292,22.6,0.953,0.978,0.932,40.9,40,120,2880
2013-06-14,2012,9,37,165,688.89,0.32,5,Dry,39,9,7,5,59,119,0.17,569.9,0.83,569.9,0,0,0,0,-5,5,39,9,7,0,64,625,990,966.7,23.3,0.282,0.182,0.00778,0.463,0.0198,3,0.199,0.662,0.0284,22.7,0.952,0.977,0.93,40.2,39.3,118,2830
2013-06-15,2012,9,37,166,678.23,0.32,5,Dry,39,9,7,5,59,119,0.17,559.2,0.82,559.2,0,0,0,0,-5,5,39,9,7,0,64,614,990,966.6,23.4,0.276,0.175,0.00746,0.45,0.0192,3,0.194,0.644,0.0275,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
2013-06-16,2012,9,37,167,667.57,0.33,5,Dry,39,9,7,5,59,119,0.18,548.6,0.82,548.6,0,0,0,0,-5,5,39,9,7,0,64,604,990,966.6,23.4,0.27,0.167,0.00715,0.437,0.0187,3,0.189,0.626,0.0267,22.8,0.951,0.974,0.925,38.9,37.8,114,2720
2013-06-17,2012,9,38,168,657.45,0.33,5,Dry,39,9,7,5,59,119,0.18,538.5,0.82,538.5,0,0,0,0,-5,5,39,9,7,0,64,593,990,966.5,23.5,0.264,0.161,0.00685,0.424,0.0181,3,0.185,0.609,0.026,22.9,0.95,0.972,0.923,38.2,37.2,111,2680
2013-06-18,2012,9,38,169,648.43,0.34,5,Dry,39,9,7,5,59,119,0.18,529.4,0.82,529.4,0,0,0,0,-5,5,39,9,7,0,64,584,990,966.5,23.5,0.259,0.155,0.00658,0.413,0.0176,3,0.181,0.594,0.0253,22.9,0.949,0.971,0.922,37.6,36.5,110,2630
2013-06-19,2012,9,38,170,638.86,0.34,5,Dry,39,9,7,5,59,119,0.19,519.9,0.81,519.9,0,0,0,0,-5,5,39,9,7,0,64,575,990,966.5,23.5,0.253,0.148,0.0063,0.401,0.0171,3,0.176,0.578,0.0245,23,0.948,0.97,0.92,37,35.9,108,2580
2013-06-20,2012,9,38,171,629.29,0.34,5,Dry,39,9,7,5,59,119,0.19,510.3,0.81,510.3,0,0,0,0,-5,5,39,9,7,0,64,565,990,966.4,23.6,0.248,0.142,0.00602,0.39,0.0165,3,0.172,0.562,0.0238,23,0.947,0.97,0.919,36.4,35.3,106,2540
2013-06-21,2012,9,38,172,619.72,0.35,4,Mod_Dry,45,10,9,9,88,161,0.26,458.7,0.74,458.7,0,0,0,0,-9,9,45,10,9,0,97,523,990,966.4,23.6,0.224,0.116,0.00489,0.339,0.0144,2,0.252,0.591,0.025,23,0.958,0.98,0.938,49.6,48.2,96.4,2310
2013-06-22,2012,9,38,173,610.69,0.35,4,Mod_Dry,45,10,9,9,88,161,0.26,449.7,0.74,449.7,0,0,0,0,-9,9,45,10,9,0,97,514,990,966.3,23.7,0.218,0.111,0.0047,0.33,0.0139,2,0.246,0.576,0.0243,23.1,0.958,0.98,0.939,48.8,47.8,95.6,2290
2013-06-23,2012,9,38,174,602.76,0.36,4,Mod_Dry,45,10,9,9,88,161,0.27,441.8,0.73,441.8,0,0,0,0,-9,9,45,10,9,0,97,506,990,966.3,23.7,0.214,0.108,0.00454,0.322,0.0136,2,0.241,0.562,0.0237,23.1,0.958,0.98,0.938,48,47,94,2260
2013-06-24,2012,9,39,175,594.29,0.36,4,Mod_Dry,45,10,9,9,88,161,0.27,433.3,0.73,433.3,0,0,0,0,-9,9,45,10,9,0,97,497,990,966.3,23.7,0.211,0.104,0.00436,0.315,0.0133,2,0.235,0.55,0.0232,23.2,0.957,0.98,0.938,47.1,46.2,92.4,2220
2013-06-25,2012,9,39,176,585.81,0.37,4,Mod_Dry,45,10,9,9,88,161,0.28,424.8,0.72,424.8,0,0,0,0,-9,9,45,10,9,0,97,489,990,966.2,23.8,0.208,0.0995,0.00419,0.308,0.0129,2,0.229,0.537,0.0226,23.2,0.956,0.98,0.937,46.3,45.4,90.7,2180
2013-06-26,2012,9,39,177,577.33,0.37,4,Mod_Dry,45,10,9,9,88,161,0.28,416.3,0.72,416.3,0,0,0,0,-9,9,45,10,9,0,97,480,990,966.2,23.8,0.205,0.0955,0.00401,0.301,0.0126,2,0.224,0.524,0.022,23.3,0.956,0.98,0.937,45.4,44.5,89,2140
2013-06-27,2012,9,39,178,569.4,0.37,4,Mod_Dry,45,10,9,9,88,161,0.28,408.4,0.72,408.4,0,0,0,0,-9,9,45,10,9,0,97,472,990,966.2,23.8,0.202,0.0918,0.00385,0.294,0.0123,2,0.218,0.512,0.0215,23.3,0.955,0.98,0.936,44.6,43.7,87.5,2100
2013-06-28,2012,9,39,179,561.47,0.38,4,Mod_Dry,45,10,9,9,88,161,0.29,400.5,0.71,400.5,0,0,0,0,-9,9,45,10,9,0,97,464,990,966.1,23.9,0.199,0.088,0.00369,0.287,0.012,2,0.213,0.5,0.021,23.4,0.955,0.98,0.936,43.8,43,85.9,2060
2013-06-29,2012,9,39,180,554.64,0.38,4,Mod_Dry,45,10,9,9,88,161,0.29,393.6,0.71,393.6,0,0,0,0,-9,9,45,10,9,0,97,458,990,966.1,23.9,0.197,0.0848,0.00355,0.282,0.0118,2,0.208,0.49,0.0205,23.4,0.954,0.98,0.935,43.1,42.3,84.5,2030
2013-06-30,2012,9,39,181,547.25,0.38,4,Mod_Dry,45,10,9,9,88,161,0.29,386.3,0.71,386.3,0,0,0,0,-9,9,45,10,9,0,97,450,990,966.1,23.9,0.194,0.0813,0.0034,0.276,0.0115,2,0.203,0.479,0.02,23.5,0.953,0.98,0.934,42.3,41.5,83,1990
2013-07-01,2012,10,40,182,539.87,0.39,4,Mod_Dry,42,9,8,6,70,135,0.25,404.9,0.75,404.9,0,0,0,0,-6,6,42,9,8,0,76,464,990,966,24,0.199,0.0901,0.00376,0.289,0.0121,2,0.216,0.505,0.0211,23.5,0.955,0.98,0.936,44.5,43.6,87.2,2090
2013-07-02,2012,10,40,183,532.49,0.39,4,Mod_Dry,42,9,8,6,70,135,0.25,397.5,0.75,397.5,0,0,0,0,-6,6,42,9,8,0,76,456,990,966,24,0.197,0.0866,0.00361,0.283,0.0118,2,0.211,0.494,0.0206,23.5,0.955,0.98,0.935,43.7,42.9,85.7,2060
2013-07-03,2012,10,40,184,525.11,0.4,4,Mod_Dry,42,9,8,6,70,135,0.26,390.1,0.74,390.1,0,0,0,0,-6,6,42,9,8,0,76,449,990,966,24,0.194,0.0831,0.00346,0.277,0.0115,2,0.206,0.483,0.0201,23.6,0.954,0.98,0.935,43,42.1,84.2,2020
2013-07-04,2012,10,40,185,517.72,0.4,4,Mod_Dry,42,9,8,6,70,135,0.26,382.7,0.74,382.7,0,0,0,0,-6,6,42,9,8,0,76,442,990,965.9,24.1,0.191,0.0796,0.00331,0.271,0.0113,2,0.201,0.472,0.0196,23.6,0.953,0.98,0.934,42.2,41.3,82.7,1980
2013-07-05,2012,10,40,186,510.34,0.41,4,Mod_Dry,42,9,8,6,70,135,0.27,375.3,0.73,375.3,0,0,0,0,-6,6,42,9,8,0,76,434,990,965.9,24.1,0.189,0.0762,0.00316,0.265,0.011,2,0.196,0.461,0.0191,23.6,0.952,0.979,0.932,41.4,40.5,81.1,1950
2013-07-06,2012,10,40,187,503.5,0.41,4,Mod_Dry,42,9,8,6,70,135,0.27,368.5,0.73,368.5,0,0,0,0,-6,6,42,9,8,0,76,428,990,965.9,24.1,0.186,0.0729,0.00302,0.259,0.0107,2,0.191,0.451,0.0187,23.7,0.951,0.978,0.93,40.7,39.8,79.6,1910
2013-07-07,2012,10,40,188,496.67,0.41,4,Mod_Dry,42,9,8,6,70,135,0.27,361.7,0.73,361.7,0,0,0,0,-6,6,42,9,8,0,76,421,990,965.8,24.2,0.184,0.0697,0.00288,0.254,0.0105,2,0.187,0.44,0.0182,23.7,0.95,0.976,0.927,40,39,78,1870
2013-07-08,2012,10,41,189,490.93,0.42,4,Mod_Dry,42,9,8,6,70,135,0.28,355.9,0.72,355.9,0,0,0,0,-6,6,42,9,8,0,76,415,990,965.8,24.2,0.182,0.067,0.00277,0.249,0.0103,2,0.183,0.432,0.0178,23.8,0.949,0.975,0.925,39.4,38.4,76.7,1840
2013-07-09,2012,10,41,190,484.64,0.42,4,Mod_Dry,42,9,8,6,70,135,0.28,349.6,0.72,349.6,0,0,0,0,-6,6,42,9,8,0,76,409,990,965.8,24.2,0.18,0.064,0.00264,0.244,0.0101,2,0.179,0.422,0.0174,23.8,0.948,0.973,0.923,38.7,37.7,75.3,1810
2013-07-10,2012,10,41,191,478.35,0.43,4,Mod_Dry,42,9,8,6,70,135,0.28,343.4,0.72,343.4,0,0,0,0,-6,6,42,9,8,0,76,402,990,965.8,24.2,0.178,0.0611,0.00252,0.239,0.00984,2,0.174,0.413,0.017,23.8,0.947,0.972,0.921,38,36.9,73.9,1770
2013-07-11,2012,10,41,192,472.06,0.43,4,Mod_Dry,42,9,8,6,70,135,0.29,337.1,0.71,337.1,0,0,0,0,-6,6,42,9,8,0,76,396,990,965.7,24.3,0.175,0.0581,0.00239,0.233,0.00961,2,0.17,0.403,0.0166,23.9,0.947,0.97,0.918,37.3,36.2,72.5,1740
2013-07-12,2012,10,41,193,465.77,0.43,4,Mod_Dry,42,9,8,6,70,135,0.29,330.8,0.71,330.8,0,0,0,0,-6,6,42,9,8,0,76,390,990,965.7,24.3,0.173,0.0551,0.00227,0.228,0.00939,2,0.166,0.394,0.0162,23.9,0.946,0.97,0.917,36.7,35.6,71.1,1710
2013-07-13,2012,10,41,194,460.03,0.44,4,Mod_Dry,42,9,8,6,70,135,0.29,325,0.71,325,0,0,0,0,-6,6,42,9,8,0,76,384,990,965.7,24.3,0.171,0.0524,0.00215,0.223,0.00919,2,0.162,0.385,0.0158,23.9,0.945,0.97,0.916,36.1,35,69.9,1680
2013-07-14,2012,10,41,195,454.29,0.44,4,Mod_Dry,42,9,8,6,70,135,0.3,319.3,0.7,319.3,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0497,0.00204,0.219,0.00898,2,0.158,0.377,0.0155,24,0.944,0.97,0.915,35.4,34.4,68.7,1650
2013-07-15,2012,10,42,196,448.54,0.45,4,Mod_Dry,42,9,8,6,70,135,0.3,313.5,0.7,313.5,0,0,0,0,-6,6,42,9,8,0,76,373,990,965.6,24.4,0.167,0.047,0.00193,0.214,0.00878,2,0.154,0.368,0.0151,24,0.943,0.97,0.915,34.8,33.8,67.5,1620
2013-07-16,2012,10,42,197,443.89,0.45,4,Mod_Dry,42,9,8,6,70,135,0.3,308.9,0.7,308.9,0,0,0,0,-6,6,42,9,8,0,76,368,990,965.6,24.4,0.165,0.0448,0.00184,0.21,0.00861,2,0.151,0.361,0.0148,24,0.942,0.97,0.914,34.3,33.3,66.6,1600
2013-07-17,2012,10,42,198,438.7,0.45,4,Mod_Dry,42,9,8,6,70,135,0.31,303.7,0.69,303.7,0,0,0,0,-6,6,42,9,8,0,76,363,990,965.6,24.4,0.164,0.0423,0.00173,0.206,0.00843,2,0.147,0.353,0.0145,24.1,0.941,0.97,0.913,33.7,32.7,65.5,1570
2013-07-18,2012,10,42,199,433.5,0.46,4,Mod_Dry,42,9,8,6,70,135,0.31,298.5,0.69,298.5,0,0,0,0,-6,6,42,9,8,0,76,358,990,965.6,24.4,0.162,0.0399,0.00163,0.202,0.00825,2,0.144,0.346,0.0141,24.1,0.94,0.97,0.912,33.2,32.2,64.4,1540
2013-07-19,2012,10,42,200,428.31,0.46,4,Mod_Dry,42,9,8,6,70,135,0.32,293.3,0.69,293.3,0,0,0,0,-6,6,42,9,8,0,76,352,990,965.5,24.5,0.16,0.0374,0.00153,0.197,0.00806,2,0.14,0.338,0.0138,24.1,0.939,0.97,0.911,32.6,31.6,63.3,1520
2013-07-20,2012,10,42,201,423.11,0.46,4,Mod_Dry,42,9,8,6,70,135,0.32,288.1,0.68,288.1,0,0,0,0,-6,6,42,9,8,0,76,347,990,965.5,24.5,0.158,0.035,0.00143,0.193,0.00788,2,0.137,0.33,0.0135,24.2,0.938,0.97,0.91,32,31.1,62.1,1490
2013-07-21,2012,10,42,202,417.92,0.47,4,Mod_Dry,42,9,8,6,70,135,0.32,282.9,0.68,282.9,0,0,0,0,-6,6,42,9,8,0,76,342,990,965.5,24.5,0.156,0.0325,0.00133,0.189,0.0077,2,0.133,0.322,0.0131,24.2,0.937,0.97,0.909,31.5,30.5,61,1460
2013-07-22,2012,10,43,203,413.27,0.47,4,Mod_Dry,42,9,8,6,70,135,0.33,278.3,0.67,278.3,0,0,0,0,-6,6,42,9,8,0,76,337,990,965.5,24.5,0.155,0.0303,0.00124,0.185,0.00753,2,0.13,0.315,0.0128,24.2,0.936,0.97,0.908,30.9,30,60,1440
2013-07-23,2012,10,43,204,408.62,0.48,4,Mod_Dry,42,9,8,6,70,135,0.33,273.6,0.67,273.6,0,0,0,0,-6,6,42,9,8,0,76,333,990,965.4,24.6,0.153,0.0281,0.00115,0.181,0.00737,2,0.127,0.308,0.0126,24.3,0.935,0.97,0.907,30.4,29.5,59,1420
2013-07-24,2012,10,43,205,403.97,0.48,4,Mod_Dry,42,9,8,6,70,135,0.33,269,0.67,269,0,0,0,0,-6,6,42,9,8,0,76,328,990,965.4,24.6,0.151,0.026,0.00106,0.177,0.00721,2,0.124,0.301,0.0123,24.3,0.934,0.97,0.906,29.9,29,58,1390
2013-07-25,2012,10,43,206,399.32,0.48,4,Mod_Dry,42,9,8,6,70,135,0.34,264.3,0.66,264.3,0,0,0,0,-6,6,42,9,8,0,76,323,990,965.4,24.6,0.15,0.0238,0.000966,0.173,0.00705,2,0.121,0.294,0.012,24.3,0.933,0.97,0.905,29.4,28.5,57,1370
2013-07-26,2012,10,43,207,394.68,0.49,4,Mod_Dry,42,9,8,6,70,135,0.34,259.7,0.66,259.7,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.0216,0.000876,0.17,0.00689,2,0.118,0.287,0.0117,24.3,0.932,0.97,0.904,28.9,28,56,1340
2013-07-27,2012,10,43,208,391.12,0.49,4,Mod_Dry,42,9,8,6,70,135,0.34,256.1,0.66,256.1,0,0,0,0,-6,6,42,9,8,0,76,315,990,965.4,24.6,0.147,0.0199,0.000807,0.167,0.00676,2,0.115,0.282,0.0114,24.4,0.931,0.97,0.903,28.5,27.6,55.3,1330
2013-07-28,2012,10,43,209,387.02,0.49,4,Mod_Dry,42,9,8,6,70,135,0.35,252,0.65,252,0,0,0,0,-6,6,42,9,8,0,76,311,990,965.3,24.7,0.145,0.018,0.000728,0.163,0.00662,2,0.113,0.276,0.0112,24.4,0.93,0.97,0.902,28,27.2,54.4,1310
2013-07-29,2012,10,44,210,382.92,0.5,4,Mod_Dry,42,9,8,6,70,135,0.35,247.9,0.65,247.9,0,0,0,0,-6,6,42,9,8,0,76,307,990,965.3,24.7,0.144,0.0168,0.000682,0.161,0.00651,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.6,26.7,53.5,1280
2013-07-30,2012,10,44,211,378.82,0.5,4,Mod_Dry,42,9,8,6,70,135,0.36,243.8,0.64,243.8,0,0,0,0,-6,6,42,9,8,0,76,303,990,965.3,24.7,0.142,0.0165,0.000667,0.159,0.00643,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.6,1260
2013-07-31,2012,10,44,212,374.72,0.5,4,Mod_Dry,42,9,8,6,70,135,0.36,239.7,0.64,239.7,0,0,0,0,-6,6,42,9,8,0,76,299,990,965.3,24.7,0.141,0.0161,0.000652,0.157,0.00635,2,0.104,0.261,0.0106,24.5,0.926,0.97,0.898,26.6,25.8,51.7,1240
2013-08-01,2012,11,44,213,369.52,0.51,4,Mod_Dry,39,7,5,4,60,115,0.31,254.5,0.69,254.5,0,0,0,0,-4,4,39,7,5,0,64,306,990,965.2,24.8,0.143,0.0191,0.000773,0.162,0.00656,2,0.114,0.277,0.0112,24.5,0.931,0.97,0.903,28.4,27.6,55.1,1320
2013-08-02,2012,11,44,214,364.87,0.51,4,Mod_Dry,39,7,5,4,60,115,0.32,249.9,0.69,249.9,0,0,0,0,-4,4,39,7,5,0,64,301,990,965.2,24.8,0.142,0.017,0.000686,0.159,0.00641,2,0.111,0.27,0.0109,24.5,0.93,0.97,0.902,27.9,27.1,54.1,1300
2013-08-03,2012,11,44,215,359.68,0.52,4,Mod_Dry,39,7,5,4,60,115,0.32,244.7,0.68,244.7,0,0,0,0,-4,4,39,7,5,0,64,296,990,965.2,24.8,0.14,0.0165,0.000667,0.156,0.00631,2,0.108,0.264,0.0106,24.5,0.928,0.97,0.9,27.3,26.5,53,1270
2013-08-04,2012,11,44,216,354.48,0.52,4,Mod_Dry,39,7,5,4,60,115,0.32,239.5,0.68,239.5,0,0,0,0,-4,4,39,7,5,0,64,290,990,965.2,24.8,0.138,0.0161,0.000649,0.154,0.00621,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.7,25.9,51.8,1240
2013-08-05,2012,11,45,217,349.83,0.53,4,Mod_Dry,39,7,5,4,60,115,0.33,234.8,0.67,234.8,0,0,0,0,-4,4,39,7,5,0,64,286,990,965.1,24.9,0.136,0.0157,0.000632,0.152,0.00612,2,0.101,0.253,0.0102,24.6,0.925,0.97,0.897,26.2,25.4,50.8,1220
2013-08-06,2012,11,45,218,345.18,0.53,4,Mod_Dry,39,7,5,4,60,115,0.33,230.2,0.67,230.2,0,0,0,0,-4,4,39,7,5,0,64,281,990,965.1,24.9,0.135,0.0153,0.000616,0.15,0.00603,2,0.0979,0.248,0.00997,24.6,0.923,0.97,0.895,25.7,24.9,49.8,1190
2013-08-07,2012,11,45,219,340.54,0.54,4,Mod_Dry,39,7,5,4,60,115,0.34,225.5,0.66,225.5,0,0,0,0,-4,4,39,7,5,0,64,277,990,965.1,24.9,0.133,0.0149,0.000599,0.148,0.00595,1,0.247,0.395,0.0159,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
2013-08-08,2012,11,45,220,336.98,0.54,4,Mod_Dry,39,7,5,4,60,115,0.34,222,0.66,222,0,0,0,0,-4,4,39,7,5,0,64,273,990,965.1,24.9,0.132,0.0146,0.000587,0.146,0.00588,1,0.242,0.389,0.0156,24.5,0.959,0.98,0.939,51.2,48.2,48.2,1160
2013-08-09,2012,11,45,221,332.88,0.54,4,Mod_Dry,39,7,5,4,60,115,0.34,217.9,0.66,217.9,0,0,0,0,-4,4,39,7,5,0,64,269,990,965.1,24.9,0.13,0.0143,0.000572,0.145,0.0058,1,0.237,0.381,0.0153,24.6,0.958,0.98,0.939,50.3,48.2,48.2,1160
2013-08-10,2012,11,45,222,328.78,0.55,4,Mod_Dry,39,7,5,4,60,115,0.35,213.8,0.65,213.8,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.0139,0.000558,0.143,0.00573,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
2013-08-11,2012,11,45,223,324.68,0.55,4,Mod_Dry,39,7,5,4,60,115,0.35,209.7,0.65,209.7,0,0,0,0,-4,4,39,7,5,0,64,261,990,965,25,0.128,0.0136,0.000543,0.141,0.00565,1,0.226,0.367,0.0147,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
2013-08-12,2012,11,46,224,320.57,0.56,4,Mod_Dry,39,7,5,4,60,115,0.36,205.6,0.64,205.6,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0132,0.000529,0.139,0.00557,1,0.22,0.359,0.0144,24.6,0.956,0.98,0.937,47.5,46.5,46.5,1120
2013-08-13,2012,11,46,225,317.02,0.56,4,Mod_Dry,39,7,5,4,60,115,0.36,202,0.64,202,0,0,0,0,-4,4,39,7,5,0,64,253,990,965,25,0.125,0.0129,0.000517,0.138,0.00551,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.7,45.7,45.7,1100
2013-08-14,2012,11,46,226,313.47,0.57,4,Mod_Dry,39,7,5,4,60,115,0.37,198.5,0.63,198.5,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.124,0.0126,0.000504,0.136,0.00544,1,0.21,0.347,0.0138,24.7,0.954,0.98,0.935,45.9,44.9,44.9,1080
2013-08-15,2012,11,46,227,309.91,0.57,4,Mod_Dry,39,7,5,4,60,115,0.37,194.9,0.63,194.9,0,0,0,0,-4,4,39,7,5,0,64,246,990,964.9,25.1,0.122,0.0123,0.000492,0.135,0.00537,1,0.206,0.34,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2013-08-16,2012,11,46,228,306.36,0.58,4,Mod_Dry,39,7,5,4,60,115,0.38,191.4,0.63,191.4,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.00531,1,0.201,0.334,0.0133,24.7,0.952,0.98,0.933,44.2,43.3,43.3,1040
2013-08-17,2012,11,46,229,302.8,0.58,4,Mod_Dry,39,7,5,4,60,115,0.38,187.8,0.62,187.8,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0117,0.000467,0.132,0.00524,1,0.196,0.328,0.0131,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
2013-08-18,2012,11,46,230,300.34,0.58,4,Mod_Dry,39,7,5,4,60,115,0.38,185.3,0.62,185.3,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.0052,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
2013-08-19,2012,11,47,231,297.33,0.59,4,Mod_Dry,39,7,5,4,60,115,0.39,182.3,0.61,182.3,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000448,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.1,41.2,41.2,990
2013-08-20,2012,11,47,232,294.32,0.59,4,Mod_Dry,39,7,5,4,60,115,0.39,179.3,0.61,179.3,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00509,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
2013-08-21,2012,11,47,233,291.32,0.6,4,Mod_Dry,39,7,5,4,60,115,0.4,176.3,0.6,176.3,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000427,0.126,0.00503,1,0.181,0.307,0.0122,24.8,0.947,0.977,0.926,40.7,39.8,39.8,954
2013-08-22,2012,11,47,234,288.31,0.6,4,Mod_Dry,39,7,5,4,60,115,0.4,173.3,0.6,173.3,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0105,0.000417,0.125,0.00498,1,0.176,0.302,0.012,24.8,0.947,0.976,0.924,40,39,39,936
2013-08-23,2012,11,47,235,285.3,0.6,4,Mod_Dry,39,7,5,4,60,115,0.4,170.3,0.6,170.3,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.3,38.3,38.3,918
2013-08-24,2012,11,47,236,282.29,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,167.3,0.59,167.3,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.113,0.00997,0.000396,0.123,0.00487,1,0.168,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.5,37.5,900
2013-08-25,2012,11,47,237,279.29,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,164.3,0.59,164.3,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.112,0.00971,0.000386,0.121,0.00481,1,0.164,0.286,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2013-08-26,2012,11,48,238,276.28,0.62,4,Mod_Dry,39,7,5,4,60,115,0.42,161.3,0.58,161.3,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00946,0.000375,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.2,36,36,865
2013-08-27,2012,11,48,239,273.27,0.62,4,Mod_Dry,39,7,5,4,60,115,0.42,158.3,0.58,158.3,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.0092,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.4,35.4,35.4,848
2013-08-28,2012,11,48,240,270.81,0.63,4,Mod_Dry,39,7,5,4,60,115,0.42,155.8,0.57,155.8,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.109,0.00899,0.000357,0.118,0.00466,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,835
2013-08-29,2012,11,48,241,268.35,0.63,4,Mod_Dry,39,7,5,4,60,115,0.43,153.3,0.57,153.3,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.108,0.00878,0.000348,0.116,0.00462,1,0.15,0.266,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,822
2013-08-30,2012,11,48,242,265.89,0.63,4,Mod_Dry,39,7,5,4,60,115,0.43,150.9,0.57,150.9,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00858,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.94,0.97,0.911,34.7,33.7,33.7,808
2013-08-31,2012,11,48,243,263.43,0.64,4,Mod_Dry,39,7,5,4,60,115,0.44,148.4,0.56,148.4,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.00837,0.000331,0.114,0.00453,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.1,33.1,33.1,795
