date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-09-01,2012,12,48,244,260.97,0.64,4,Mod_Dry,34,6,4,3,44,91,0.35,170,0.65,170,0,0,0,0,-3,3,34,6,4,0,47,214,990,964.7,25.3,0.111,0.0102,0.000404,0.121,0.0048,1,0.172,0.293,0.0116,25,0.945,0.975,0.921,39.3,38.3,38.3,920
2013-09-02,2012,12,49,245,256.86,0.65,4,Mod_Dry,34,6,4,3,44,91,0.35,165.9,0.65,165.9,0,0,0,0,-3,3,34,6,4,0,47,210,990,964.7,25.3,0.11,0.00985,0.00039,0.119,0.00473,1,0.166,0.286,0.0113,25,0.944,0.973,0.918,38.4,37.3,37.3,896
2013-09-03,2012,12,49,246,252.76,0.66,4,Mod_Dry,34,6,4,3,44,91,0.36,161.8,0.64,161.8,0,0,0,0,-3,3,34,6,4,0,47,206,990,964.7,25.3,0.108,0.0095,0.000376,0.118,0.00465,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,871
2013-09-04,2012,12,49,247,249.21,0.67,4,Mod_Dry,34,6,4,3,44,91,0.36,158.2,0.64,158.2,0,0,0,0,-3,3,34,6,4,0,47,202,990,964.7,25.3,0.107,0.0092,0.000363,0.116,0.00459,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,851
2013-09-05,2012,12,49,248,245.65,0.68,4,Mod_Dry,34,6,4,3,44,91,0.37,154.7,0.63,154.7,0,0,0,0,-3,3,34,6,4,0,47,199,990,964.7,25.3,0.106,0.0089,0.000351,0.115,0.00452,1,0.151,0.266,0.0105,25.1,0.94,0.97,0.912,35.7,34.7,34.7,832
2013-09-06,2012,12,49,249,242.1,0.69,4,Mod_Dry,34,6,4,3,44,91,0.38,151.1,0.62,151.1,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.7,25.3,0.104,0.00859,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2013-09-07,2012,12,49,250,239.64,0.69,4,Mod_Dry,34,6,4,3,44,91,0.38,148.6,0.62,148.6,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00838,0.000331,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,800
2013-09-08,2012,12,49,251,236.63,0.7,4,Mod_Dry,34,6,4,3,44,91,0.39,145.6,0.61,145.6,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.102,0.00813,0.00032,0.111,0.00436,1,0.139,0.25,0.00984,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2013-09-09,2012,12,50,252,233.62,0.71,4,Mod_Dry,34,6,4,3,44,91,0.39,142.6,0.61,142.6,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.101,0.00787,0.00031,0.109,0.0043,1,0.135,0.244,0.00962,25.2,0.936,0.97,0.908,32.9,31.9,31.9,767
2013-09-10,2012,12,50,253,230.61,0.72,4,Mod_Dry,34,6,4,3,44,91,0.4,139.6,0.6,139.6,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00762,0.0003,0.108,0.00425,1,0.131,0.239,0.0094,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2013-09-11,2012,12,50,254,227.61,0.73,4,Mod_Dry,34,6,4,3,44,91,0.4,136.6,0.6,136.6,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0993,0.00736,0.000289,0.107,0.00419,1,0.127,0.234,0.00918,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2013-09-12,2012,12,50,255,224.6,0.74,4,Mod_Dry,34,6,4,3,44,91,0.41,133.6,0.59,133.6,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0982,0.00711,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2013-09-13,2012,12,50,256,222.14,0.75,4,Mod_Dry,34,6,4,3,44,91,0.41,131.1,0.59,131.1,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0973,0.0069,0.000271,0.104,0.00409,1,0.12,0.224,0.00879,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2013-09-14,2012,12,50,257,219.68,0.76,4,Mod_Dry,34,6,4,3,44,91,0.41,128.7,0.59,128.7,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0965,0.00669,0.000262,0.103,0.00405,1,0.116,0.219,0.00861,25.3,0.93,0.97,0.902,29.7,28.8,28.8,690
2013-09-15,2012,12,50,258,217.22,0.77,4,Mod_Dry,34,6,4,3,44,91,0.42,126.2,0.58,126.2,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0956,0.00648,0.000254,0.102,0.004,1,0.113,0.215,0.00843,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2013-09-16,2012,12,51,259,214.75,0.78,4,Mod_Dry,34,6,4,3,44,91,0.42,123.8,0.58,123.8,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0947,0.00627,0.000246,0.101,0.00396,1,0.11,0.211,0.00825,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
2013-09-17,2012,12,51,260,212.29,0.79,4,Mod_Dry,34,6,4,3,44,91,0.43,121.3,0.57,121.3,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0939,0.00606,0.000237,0.0999,0.00391,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.9,27.1,27.1,649
2013-09-18,2012,12,51,261,209.83,0.79,4,Mod_Dry,34,6,4,3,44,91,0.43,118.8,0.57,118.8,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.093,0.00585,0.000229,0.0988,0.00387,1,0.103,0.202,0.0079,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2013-09-19,2012,12,51,262,207.37,0.8,4,Mod_Dry,34,6,4,3,44,91,0.44,116.4,0.56,116.4,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0921,0.00564,0.000221,0.0978,0.00383,1,0.0996,0.197,0.00772,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2013-09-20,2012,12,51,263,206,0.8,4,Mod_Dry,34,6,4,3,44,91,0.44,115,0.56,115,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0916,0.00553,0.000216,0.0972,0.0038,1,0.0978,0.195,0.00762,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2013-09-21,2012,12,51,264,204.09,0.81,4,Mod_Dry,34,6,4,3,44,91,0.45,113.1,0.55,113.1,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.091,0.00536,0.00021,0.0963,0.00377,1,0.0952,0.192,0.00749,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2013-09-22,2012,12,51,265,202.18,0.81,4,Mod_Dry,34,6,4,3,44,91,0.45,111.2,0.55,111.2,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0903,0.0052,0.000203,0.0955,0.00373,1,0.0926,0.188,0.00735,25.4,0.918,0.97,0.891,25.4,24.7,24.7,592
2013-09-23,2012,12,52,266,200.26,0.82,4,Mod_Dry,34,6,4,3,44,91,0.45,109.3,0.55,109.3,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0896,0.00504,0.000197,0.0947,0.0037,1,0.09,0.185,0.00721,25.4,0,0,0,0,0,0,0
2013-09-24,2012,12,52,267,198.35,0.82,4,Mod_Dry,34,6,4,3,44,91,0.46,107.3,0.54,107.3,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0889,0.00487,0.00019,0.0938,0.00367,1,0.0874,0.181,0.00708,25.4,0,0,0,0,0,0,0
2013-09-25,2012,12,52,268,196.43,0.83,4,Mod_Dry,34,6,4,3,44,91,0.46,105.4,0.54,105.4,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.0883,0.00471,0.000184,0.093,0.00363,1,0.0848,0.178,0.00695,25.4,0,0,0,0,0,0,0
2013-09-26,2012,12,52,269,194.52,0.84,4,Mod_Dry,34,6,4,3,44,91,0.47,103.5,0.53,103.5,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0876,0.00455,0.000178,0.0921,0.0036,1,0.0823,0.174,0.00682,25.4,0,0,0,0,0,0,0
2013-09-27,2012,12,52,270,192.61,0.84,4,Mod_Dry,34,6,4,3,44,91,0.47,101.6,0.53,101.6,0,0,0,0,-3,3,34,6,4,0,47,146,990,964.4,25.6,0.0869,0.00439,0.000171,0.0913,0.00357,1,0.0797,0.171,0.00668,25.4,0,0,0,0,0,0,0
2013-09-28,2012,12,52,271,190.69,0.85,4,Mod_Dry,34,6,4,3,44,91,0.48,99.69,0.52,99.69,0,0,0,0,-3,3,34,6,4,0,47,144,990,964.4,25.6,0.0862,0.00422,0.000165,0.0905,0.00354,1,0.0771,0.168,0.00655,25.4,0,0,0,0,0,0,0
2013-09-29,2012,12,52,272,189.87,0.85,4,Mod_Dry,34,6,4,3,44,91,0.48,98.87,0.52,98.87,0,0,0,0,-3,3,34,6,4,0,47,143,990,964.4,25.6,0.086,0.00415,0.000162,0.0901,0.00352,1,0.076,0.166,0.00649,25.4,0,0,0,0,0,0,0
2013-09-30,2012,12,53,273,189.05,0.86,4,Mod_Dry,34,6,4,3,44,91,0.48,98.05,0.52,98.05,0,0,0,0,-3,3,34,6,4,0,47,142,990,964.4,25.6,0.0857,0.00408,0.00016,0.0897,0.00351,1,0.0749,0.165,0.00644,25.4,0,0,0,0,0,0,0
2013-10-01,2013,1,1,274,187.14,0.86,5,Dry,24,4,2,2,20,52,0.28,135.1,0.72,135.1,0,0,0,0,-2,2,24,4,2,0,22,165,990,964.4,25.6,0.0938,0.00724,0.000283,0.101,0.00395,1,0.125,0.226,0.00884,25.3,0.933,0.97,0.905,31.3,30.4,30.4,729
2013-10-02,2013,1,1,275,185.77,0.87,5,Dry,24,4,2,2,20,52,0.28,133.8,0.72,133.8,0,0,0,0,-2,2,24,4,2,0,22,164,990,964.4,25.6,0.0933,0.00712,0.000278,0.1,0.00393,1,0.123,0.224,0.00874,25.3,0.932,0.97,0.904,31,30.1,30.1,721
2013-10-03,2013,1,1,276,184.4,0.87,5,Dry,24,4,2,2,20,52,0.28,132.4,0.72,132.4,0,0,0,0,-2,2,24,4,2,0,22,162,990,964.4,25.6,0.0928,0.007,0.000274,0.0999,0.00391,1,0.121,0.221,0.00865,25.3,0.931,0.97,0.903,30.7,29.7,29.7,714
2013-10-04,2013,1,1,277,183.04,0.87,5,Dry,24,4,2,2,20,52,0.28,131,0.72,131,0,0,0,0,-2,2,24,4,2,0,22,161,990,964.4,25.6,0.0924,0.00689,0.000269,0.0993,0.00388,1,0.119,0.219,0.00855,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
2013-10-05,2013,1,1,278,181.67,0.88,5,Dry,24,4,2,2,20,52,0.29,129.7,0.71,129.7,0,0,0,0,-2,2,24,4,2,0,22,160,990,964.4,25.6,0.0919,0.00677,0.000265,0.0987,0.00386,1,0.118,0.216,0.00846,25.3,0.93,0.97,0.902,30,29.1,29.1,698
2013-10-06,2013,1,1,279,180.3,0.88,5,Dry,24,4,2,2,20,52,0.29,128.3,0.71,128.3,0,0,0,0,-2,2,24,4,2,0,22,158,990,964.4,25.6,0.0914,0.00666,0.00026,0.0981,0.00384,1,0.116,0.214,0.00836,25.3,0.93,0.97,0.902,29.7,28.8,28.8,690
2013-10-07,2013,1,1,280,178.93,0.89,5,Dry,24,4,2,2,20,52,0.29,126.9,0.71,126.9,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.0909,0.00654,0.000256,0.0975,0.00381,1,0.114,0.211,0.00827,25.3,0.929,0.97,0.901,29.3,28.4,28.4,683
2013-10-08,2013,1,2,281,177.57,0.89,5,Dry,24,4,2,2,20,52,0.29,125.6,0.71,125.6,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0904,0.00642,0.000251,0.0969,0.00379,1,0.112,0.209,0.00817,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2013-10-09,2013,1,2,282,176.2,0.89,5,Dry,24,4,2,2,20,52,0.29,124.2,0.7,124.2,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.09,0.00631,0.000247,0.0963,0.00377,1,0.11,0.206,0.00808,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2013-10-10,2013,1,2,283,174.83,0.9,5,Dry,24,4,2,2,20,52,0.3,122.8,0.7,122.8,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.5,25.5,0.0895,0.00619,0.000242,0.0957,0.00374,1,0.108,0.204,0.00798,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2013-10-11,2013,1,2,284,173.47,0.9,4,Mod_Dry,31,4,3,2,33,73,0.42,100.5,0.58,100.5,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00429,0.000168,0.0887,0.00347,1,0.0781,0.167,0.00653,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2013-10-12,2013,1,2,285,172.1,0.9,4,Mod_Dry,31,4,3,2,33,73,0.42,99.1,0.58,99.1,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00417,0.000163,0.0881,0.00345,1,0.0763,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2013-10-13,2013,1,2,286,170.73,0.91,4,Mod_Dry,31,4,3,2,33,73,0.43,97.73,0.57,97.73,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0834,0.00406,0.000159,0.0875,0.00343,1,0.0744,0.162,0.00634,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2013-10-14,2013,1,2,287,170.46,0.91,4,Mod_Dry,31,4,3,2,33,73,0.43,97.46,0.57,97.46,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00403,0.000158,0.0874,0.00342,1,0.0741,0.161,0.00632,25.4,0.914,0.968,0.884,22.2,21.4,21.4,515
2013-10-15,2013,1,3,288,169.64,0.91,4,Mod_Dry,31,4,3,2,33,73,0.43,96.64,0.57,96.64,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.083,0.00396,0.000155,0.087,0.00341,1,0.073,0.16,0.00626,25.4,0.915,0.967,0.885,22,21.3,21.3,511
2013-10-16,2013,1,3,289,168.82,0.91,4,Mod_Dry,31,4,3,2,33,73,0.43,95.82,0.57,95.82,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0828,0.00389,0.000153,0.0867,0.00339,1,0.0719,0.159,0.00621,25.4,0.916,0.967,0.885,21.8,21.1,21.1,507
2013-10-17,2013,1,3,290,168,0.91,4,Mod_Dry,31,4,3,2,33,73,0.43,95,0.56,95,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0825,0.00383,0.00015,0.0863,0.00338,1,0.0708,0.157,0.00615,25.4,0.917,0.967,0.886,21.7,20.9,20.9,503
2013-10-18,2013,1,3,291,166.08,0.91,4,Mod_Dry,31,4,3,2,33,73,0.44,93.08,0.56,93.08,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0818,0.00366,0.000143,0.0855,0.00335,1,0.0682,0.154,0.00602,25.4,0.919,0.966,0.887,21.3,20.6,20.6,493
2013-10-19,2013,1,3,292,164.72,0.92,4,Mod_Dry,31,4,3,2,33,73,0.44,91.72,0.56,91.72,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0813,0.00355,0.000139,0.0849,0.00332,1,0.0663,0.151,0.00592,25.4,0.92,0.965,0.888,21,20.3,20.3,487
2013-10-20,2013,1,3,293,164.44,0.92,4,Mod_Dry,31,4,3,2,33,73,0.44,91.44,0.56,91.44,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0812,0.00352,0.000138,0.0847,0.00332,1,0.0659,0.151,0.0059,25.4,0.921,0.965,0.889,21,20.2,20.2,485
2013-10-21,2013,1,3,294,164.17,0.92,5,Dry,24,4,2,2,20,52,0.32,112.2,0.68,112.2,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0857,0.00528,0.000207,0.091,0.00356,1,0.0939,0.185,0.00724,25.3,0.919,0.97,0.892,25.6,24.9,24.9,597
2013-10-22,2013,1,4,295,163.89,0.92,5,Dry,24,4,2,2,20,52,0.32,111.9,0.68,111.9,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0856,0.00526,0.000206,0.0909,0.00356,1,0.0936,0.184,0.00722,25.3,0.919,0.97,0.892,25.6,24.8,24.8,595
2013-10-23,2013,1,4,296,168,0.91,5,Dry,24,4,2,2,20,52,0.31,116,0.69,116,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0871,0.00561,0.00022,0.0927,0.00363,1,0.0991,0.192,0.00751,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2013-10-24,2013,1,4,297,171,0.9,5,Dry,24,4,2,2,20,52,0.3,119,0.7,119,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0881,0.00587,0.00023,0.094,0.00368,1,0.103,0.197,0.00772,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2013-10-25,2013,1,4,298,169.64,0.91,5,Dry,24,4,2,2,20,52,0.31,117.6,0.69,117.6,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0876,0.00575,0.000225,0.0934,0.00366,1,0.101,0.195,0.00762,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2013-10-26,2013,1,4,299,169.36,0.91,5,Dry,24,4,2,2,20,52,0.31,117.4,0.69,117.4,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0875,0.00573,0.000224,0.0933,0.00365,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2013-10-27,2013,1,4,300,171.28,0.9,5,Dry,24,4,2,2,20,52,0.3,119.3,0.7,119.3,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0882,0.00589,0.000231,0.0941,0.00368,1,0.104,0.198,0.00774,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
2013-10-28,2013,1,4,301,170.46,0.91,5,Dry,24,4,2,2,20,52,0.3,118.5,0.69,118.5,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0879,0.00582,0.000228,0.0937,0.00367,1,0.102,0.196,0.00768,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2013-10-29,2013,1,5,302,169.09,0.91,5,Dry,24,4,2,2,20,52,0.31,117.1,0.69,117.1,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0874,0.0057,0.000223,0.0931,0.00365,1,0.101,0.194,0.00759,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
2013-10-30,2013,1,5,303,168.82,0.91,5,Dry,24,4,2,2,20,52,0.31,116.8,0.69,116.8,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0873,0.00568,0.000222,0.093,0.00364,1,0.1,0.193,0.00757,25.3,0.923,0.97,0.895,26.8,26,26,624
2013-10-31,2013,1,5,304,166.9,0.91,5,Dry,24,4,2,2,20,52,0.31,114.9,0.69,114.9,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0867,0.00552,0.000216,0.0922,0.00361,1,0.0976,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2013-11-01,2013,2,5,305,165.54,0.92,4,Mod_Dry,29,4,2,2,30,67,0.41,98.54,0.59,98.54,0,0,0,0,-2,2,29,4,2,0,32,134,990,964.5,25.5,0.0827,0.00413,0.000162,0.0868,0.0034,1,0.0755,0.162,0.00636,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2013-11-02,2013,2,5,306,168.54,0.91,4,Mod_Dry,29,4,2,2,30,67,0.4,101.5,0.6,101.5,0,0,0,0,-2,2,29,4,2,0,32,137,990,964.5,25.5,0.0837,0.00438,0.000172,0.0881,0.00345,1,0.0796,0.168,0.00657,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2013-11-03,2013,2,5,307,172.64,0.9,4,Mod_Dry,29,4,2,2,30,67,0.39,105.6,0.61,105.6,0,0,0,0,-2,2,29,4,2,0,32,141,990,964.5,25.5,0.0852,0.00473,0.000185,0.0899,0.00352,1,0.0851,0.175,0.00685,25.4,0.915,0.97,0.887,24,23.3,23.3,560
2013-11-04,2013,2,5,308,173.47,0.9,4,Mod_Dry,29,4,2,2,30,67,0.39,106.5,0.61,106.5,0,0,0,0,-2,2,29,4,2,0,32,141,990,964.5,25.5,0.0855,0.0048,0.000188,0.0903,0.00353,1,0.0862,0.176,0.00691,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2013-11-05,2013,2,6,309,175.93,0.89,4,Mod_Dry,29,4,2,2,30,67,0.38,108.9,0.62,108.9,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0863,0.00501,0.000196,0.0913,0.00357,1,0.0896,0.181,0.00708,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2013-11-06,2013,2,6,310,177.29,0.89,4,Mod_Dry,29,4,2,2,30,67,0.38,110.3,0.62,110.3,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0868,0.00512,0.000201,0.0919,0.0036,1,0.0914,0.183,0.00717,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2013-11-07,2013,2,6,311,179.21,0.89,4,Mod_Dry,29,4,2,2,30,67,0.37,112.2,0.63,112.2,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0875,0.00529,0.000207,0.0928,0.00363,1,0.094,0.187,0.00731,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2013-11-08,2013,2,6,312,181.12,0.88,4,Mod_Dry,29,4,2,2,30,67,0.37,114.1,0.63,114.1,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0882,0.00545,0.000213,0.0936,0.00366,1,0.0966,0.19,0.00744,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2013-11-09,2013,2,6,313,179.75,0.88,4,Mod_Dry,29,4,2,2,30,67,0.37,112.8,0.63,112.8,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0877,0.00533,0.000209,0.093,0.00364,1,0.0947,0.188,0.00734,25.4,0.92,0.97,0.892,25.8,25,25,601
2013-11-10,2013,2,6,314,178.39,0.89,4,Mod_Dry,29,4,2,2,30,67,0.38,111.4,0.62,111.4,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.0872,0.00522,0.000204,0.0924,0.00362,1,0.0929,0.185,0.00725,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2013-11-11,2013,2,6,315,177.02,0.89,4,Mod_Dry,29,4,2,2,30,67,0.38,110,0.62,110,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0867,0.0051,0.0002,0.0918,0.00359,1,0.091,0.183,0.00716,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2013-11-12,2013,2,7,316,175.11,0.9,4,Mod_Dry,29,4,2,2,30,67,0.38,108.1,0.62,108.1,0,0,0,0,-2,2,29,4,2,0,32,143,990,964.4,25.6,0.086,0.00494,0.000193,0.091,0.00356,1,0.0884,0.179,0.00702,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2013-11-13,2013,2,7,317,174.83,0.9,4,Mod_Dry,29,4,2,2,30,67,0.38,107.8,0.62,107.8,0,0,0,0,-2,2,29,4,2,0,32,143,990,964.5,25.5,0.0859,0.00492,0.000192,0.0909,0.00356,1,0.0881,0.179,0.007,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2013-11-14,2013,2,7,318,174.01,0.9,4,Mod_Dry,29,4,2,2,30,67,0.39,107,0.61,107,0,0,0,0,-2,2,29,4,2,0,32,142,990,964.5,25.5,0.0857,0.00485,0.00019,0.0905,0.00354,1,0.087,0.177,0.00695,25.4,0.916,0.97,0.888,24.4,23.6,23.6,568
2013-11-15,2013,2,7,319,172.1,0.9,4,Mod_Dry,29,4,2,2,30,67,0.39,105.1,0.61,105.1,0,0,0,0,-2,2,29,4,2,0,32,140,990,964.5,25.5,0.085,0.00468,0.000183,0.0897,0.00351,1,0.0844,0.174,0.00681,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2013-11-16,2013,2,7,320,172.92,0.9,4,Mod_Dry,29,4,2,2,30,67,0.39,105.9,0.61,105.9,0,0,0,0,-2,2,29,4,2,0,32,141,990,964.5,25.5,0.0853,0.00475,0.000186,0.09,0.00352,1,0.0855,0.176,0.00687,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2013-11-17,2013,2,7,321,173.74,0.9,4,Mod_Dry,29,4,2,2,30,67,0.39,106.7,0.61,106.7,0,0,0,0,-2,2,29,4,2,0,32,142,990,964.5,25.5,0.0856,0.00482,0.000189,0.0904,0.00354,1,0.0866,0.177,0.00693,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2013-11-18,2013,2,7,322,173.47,0.9,4,Mod_Dry,29,4,2,2,30,67,0.39,106.5,0.61,106.5,0,0,0,0,-2,2,29,4,2,0,32,141,990,964.5,25.5,0.0855,0.0048,0.000188,0.0903,0.00353,1,0.0862,0.176,0.00691,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2013-11-19,2013,2,8,323,175.93,0.89,4,Mod_Dry,29,4,2,2,30,67,0.38,108.9,0.62,108.9,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0863,0.00501,0.000196,0.0913,0.00357,1,0.0896,0.181,0.00708,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2013-11-20,2013,2,8,324,177.29,0.89,4,Mod_Dry,29,4,2,2,30,67,0.38,110.3,0.62,110.3,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0868,0.00512,0.000201,0.0919,0.0036,1,0.0914,0.183,0.00717,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2013-11-21,2013,2,8,325,179.21,0.89,5,Dry,23,4,2,2,19,50,0.28,129.2,0.72,129.2,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00673,0.000263,0.0981,0.00384,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.9,29,29,695
2013-11-22,2013,2,8,326,184.4,0.87,5,Dry,23,4,2,2,19,50,0.27,134.4,0.73,134.4,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00717,0.000281,0.1,0.00393,1,0.124,0.224,0.00877,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
2013-11-23,2013,2,8,327,186.32,0.86,5,Dry,23,4,2,2,19,50,0.27,136.3,0.73,136.3,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0939,0.00734,0.000287,0.101,0.00396,1,0.127,0.228,0.00891,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
2013-11-24,2013,2,8,328,187.68,0.86,5,Dry,23,4,2,2,19,50,0.27,137.7,0.73,137.7,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0944,0.00745,0.000291,0.102,0.00398,1,0.128,0.23,0.009,25.3,0.934,0.97,0.906,31.9,31,31,744
2013-11-25,2013,2,8,329,189.05,0.86,5,Dry,23,4,2,2,19,50,0.26,139.1,0.74,139.1,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0948,0.00757,0.000296,0.102,0.004,1,0.13,0.233,0.00909,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2013-11-26,2013,2,9,330,187.68,0.86,5,Dry,23,4,2,2,19,50,0.27,137.7,0.73,137.7,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0944,0.00745,0.000291,0.102,0.00398,1,0.128,0.23,0.009,25.3,0.934,0.97,0.906,31.9,31,31,744
2013-11-27,2013,2,9,331,186.32,0.86,5,Dry,23,4,2,2,19,50,0.27,136.3,0.73,136.3,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0939,0.00734,0.000287,0.101,0.00396,1,0.127,0.228,0.00891,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
2013-11-28,2013,2,9,332,184.4,0.87,5,Dry,23,4,2,2,19,50,0.27,134.4,0.73,134.4,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00717,0.000281,0.1,0.00393,1,0.124,0.224,0.00877,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
2013-11-29,2013,2,9,333,182.49,0.88,5,Dry,23,4,2,2,19,50,0.27,132.5,0.73,132.5,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0925,0.00701,0.000274,0.0995,0.00389,1,0.121,0.221,0.00864,25.3,0.931,0.97,0.904,30.7,29.8,29.8,714
2013-11-30,2013,2,9,334,183.86,0.87,5,Dry,23,4,2,2,19,50,0.27,133.9,0.73,133.9,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00713,0.000279,0.1,0.00392,1,0.123,0.223,0.00874,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2013-12-01,2013,3,9,335,186.32,0.86,5,Dry,26,4,3,2,24,59,0.32,127.3,0.68,127.3,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00657,0.000257,0.0987,0.00386,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2013-12-02,2013,3,9,336,189.32,0.86,5,Dry,26,4,3,2,24,59,0.31,130.3,0.69,130.3,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00683,0.000267,0.1,0.00391,1,0.118,0.218,0.00854,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2013-12-03,2013,3,10,337,194.52,0.84,5,Dry,26,4,3,2,24,59,0.3,135.5,0.7,135.5,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.095,0.00727,0.000284,0.102,0.004,1,0.125,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,732
2013-12-04,2013,3,10,338,196.43,0.83,5,Dry,26,4,3,2,24,59,0.3,137.4,0.7,137.4,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00743,0.00029,0.103,0.00403,1,0.128,0.231,0.00903,25.4,0.933,0.97,0.905,31.9,30.9,30.9,743
2013-12-05,2013,3,10,339,196.16,0.83,5,Dry,26,4,3,2,24,59,0.3,137.2,0.7,137.2,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00741,0.000289,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
2013-12-06,2013,3,10,340,195.89,0.83,5,Dry,26,4,3,2,24,59,0.3,136.9,0.7,136.9,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00739,0.000289,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,740
2013-12-07,2013,3,10,341,197.8,0.83,5,Dry,26,4,3,2,24,59,0.3,138.8,0.7,138.8,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00755,0.000295,0.104,0.00405,1,0.13,0.234,0.00913,25.4,0.934,0.97,0.906,32.2,31.3,31.3,751
2013-12-08,2013,3,10,342,203,0.81,5,Dry,26,4,3,2,24,59,0.29,144,0.71,144,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00799,0.000312,0.106,0.00414,1,0.137,0.243,0.00949,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2013-12-09,2013,3,10,343,207.64,0.8,5,Dry,26,4,3,2,24,59,0.28,148.6,0.72,148.6,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00838,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.6,33.6,805
2013-12-10,2013,3,11,344,211.2,0.79,5,Dry,26,4,3,2,24,59,0.28,152.2,0.72,152.2,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00869,0.00034,0.11,0.00429,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
2013-12-11,2013,3,11,345,214.21,0.78,5,Dry,26,4,3,2,24,59,0.28,155.2,0.72,155.2,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00894,0.00035,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35.1,35.1,841
2013-12-12,2013,3,11,346,217.22,0.77,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.0092,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,858
2013-12-13,2013,3,11,347,220.22,0.75,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,875
2013-12-14,2013,3,11,348,219.4,0.76,5,Dry,26,4,3,2,24,59,0.27,160.4,0.73,160.4,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.4,36.2,36.2,870
2013-12-15,2013,3,11,349,221.32,0.75,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00955,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.7,36.7,881
2013-12-16,2013,3,11,350,224.87,0.74,5,Dry,26,4,3,2,24,59,0.26,165.9,0.74,165.9,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00985,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2013-12-17,2013,3,12,351,227.88,0.73,5,Dry,26,4,3,2,24,59,0.26,168.9,0.74,168.9,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.0046,1,0.17,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2013-12-18,2013,3,12,352,230.89,0.72,5,Dry,26,4,3,2,24,59,0.26,171.9,0.74,171.9,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
2013-12-19,2013,3,12,353,234.99,0.71,5,Dry,26,4,3,2,24,59,0.25,176,0.75,176,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00473,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,963
2013-12-20,2013,3,12,354,239.09,0.7,5,Dry,26,4,3,2,24,59,0.25,180.1,0.75,180.1,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2013-12-21,2013,3,12,355,241,0.69,5,Dry,26,4,3,2,24,59,0.24,182,0.76,182,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2013-12-22,2013,3,12,356,241.28,0.69,5,Dry,26,4,3,2,24,59,0.24,182.3,0.76,182.3,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0112,0.000444,0.123,0.00484,1,0.189,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2013-12-23,2013,3,12,357,243.74,0.68,5,Dry,26,4,3,2,24,59,0.24,184.7,0.76,184.7,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000452,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.2,42.2,1010
2013-12-24,2013,3,13,358,247.29,0.67,5,Dry,26,4,3,2,24,59,0.24,188.3,0.76,188.3,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0118,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2013-12-25,2013,3,13,359,251.39,0.66,5,Dry,26,4,3,2,24,59,0.23,192.4,0.77,192.4,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.9,44,44,1050
2013-12-26,2013,3,13,360,253.31,0.66,5,Dry,26,4,3,2,24,59,0.23,194.3,0.77,194.3,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
2013-12-27,2013,3,13,361,255.22,0.65,5,Dry,26,4,3,2,24,59,0.23,196.2,0.77,196.2,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000492,0.129,0.0051,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.8,44.8,44.8,1080
2013-12-28,2013,3,13,362,259.87,0.64,5,Dry,26,4,3,2,24,59,0.23,200.9,0.77,200.9,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000508,0.131,0.00518,1,0.214,0.345,0.0136,24.9,0.955,0.98,0.936,46.9,45.9,45.9,1100
2013-12-29,2013,3,13,363,265.61,0.63,5,Dry,26,4,3,2,24,59,0.22,206.6,0.78,206.6,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00529,1,0.221,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.2,47.2,1130
2013-12-30,2013,3,13,364,271.9,0.62,5,Dry,26,4,3,2,24,59,0.22,212.9,0.78,212.9,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000549,0.136,0.0054,1,0.23,0.366,0.0145,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2013-12-31,2013,3,14,365,280.38,0.61,5,Dry,26,4,3,2,24,59,0.21,221.4,0.79,221.4,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0146,0.000579,0.14,0.00556,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.6,48.2,48.2,1160
2014-01-01,2013,4,14,1,289.95,0.6,5,Dry,29,5,4,2,33,73,0.25,216.9,0.75,216.9,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000564,0.14,0.00556,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2014-01-02,2013,4,14,2,298.97,0.58,5,Dry,29,5,4,2,33,73,0.24,226,0.76,226,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000596,0.144,0.00572,1,0.248,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2014-01-03,2013,4,14,3,306.36,0.58,5,Dry,29,5,4,2,33,73,0.24,233.4,0.76,233.4,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000622,0.147,0.00586,2,0.1,0.247,0.00985,24.8,0.924,0.97,0.896,26.2,25.5,50.9,1220
2014-01-04,2013,4,14,4,311,0.57,5,Dry,29,5,4,2,33,73,0.23,238,0.77,238,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000638,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,51.9,1250
2014-01-05,2013,4,14,5,317.29,0.56,5,Dry,29,5,4,2,33,73,0.23,244.3,0.77,244.3,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.00066,0.152,0.00606,2,0.107,0.259,0.0104,24.8,0.927,0.97,0.9,27.5,26.7,53.4,1280
2014-01-06,2013,4,14,6,321.94,0.56,5,Dry,29,5,4,2,33,73,0.23,248.9,0.77,248.9,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000677,0.154,0.00615,2,0.111,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.4,1310
2014-01-07,2013,4,15,7,330.42,0.55,5,Dry,29,5,4,2,33,73,0.22,257.4,0.78,257.4,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0205,0.000822,0.16,0.00643,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2014-01-08,2013,4,15,8,341.08,0.54,5,Dry,29,5,4,2,33,73,0.21,268.1,0.79,268.1,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.144,0.0255,0.00103,0.169,0.00679,2,0.123,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.5,1410
2014-01-09,2013,4,15,9,347.92,0.53,5,Dry,29,5,4,2,33,73,0.21,274.9,0.79,274.9,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0288,0.00116,0.175,0.00703,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
2014-01-10,2013,4,15,10,355.3,0.52,5,Dry,29,5,4,2,33,73,0.2,282.3,0.8,282.3,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.149,0.0322,0.0013,0.181,0.00728,2,0.133,0.314,0.0126,24.5,0.936,0.97,0.908,31.8,30.8,61.6,1480
2014-01-11,2013,4,15,11,363.78,0.51,5,Dry,29,5,4,2,33,73,0.2,290.8,0.8,290.8,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0362,0.00146,0.188,0.00758,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.5,1520
2014-01-12,2013,4,15,12,374.44,0.5,5,Dry,29,5,4,2,33,73,0.2,301.4,0.81,301.4,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0413,0.00167,0.197,0.00795,2,0.146,0.343,0.0139,24.4,0.94,0.97,0.912,33.9,32.9,65.8,1580
2014-01-13,2013,4,15,13,386.2,0.49,5,Dry,29,5,4,2,33,73,0.19,313.2,0.81,313.2,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0468,0.0019,0.206,0.00836,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35.2,34.1,68.3,1640
2014-01-14,2013,4,16,14,397.96,0.48,5,Dry,29,5,4,2,33,73,0.18,325,0.82,325,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0524,0.00213,0.216,0.00878,2,0.162,0.378,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.7,1700
2014-01-15,2013,4,16,15,410.26,0.47,5,Dry,29,5,4,2,33,73,0.18,337.3,0.82,337.3,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0582,0.00237,0.226,0.00921,2,0.17,0.396,0.0161,24.2,0.946,0.971,0.919,37.8,36.7,73.4,1760
2014-01-16,2013,4,16,16,422.02,0.47,5,Dry,29,5,4,2,33,73,0.17,349,0.83,349,0,0,0,0,-2,2,29,5,4,0,35,387,990,965.5,24.5,0.172,0.0637,0.0026,0.236,0.00963,2,0.178,0.414,0.0169,24.1,0.948,0.974,0.924,39.1,38.1,76.1,1830
2014-01-17,2013,4,16,17,434.87,0.46,5,Dry,29,5,4,2,33,73,0.17,361.9,0.83,361.9,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.0698,0.00286,0.246,0.0101,2,0.187,0.433,0.0177,24,0.95,0.977,0.928,40.5,39.5,79.1,1900
2014-01-18,2013,4,16,18,450.46,0.44,5,Dry,29,5,4,2,33,73,0.16,377.5,0.84,377.5,0,0,0,0,-2,2,29,5,4,0,35,415,990,965.6,24.4,0.182,0.0772,0.00317,0.259,0.0106,2,0.197,0.457,0.0187,23.9,0.952,0.98,0.933,42.1,41.3,82.6,1980
2014-01-19,2013,4,16,19,467.68,0.43,5,Dry,29,5,4,2,33,73,0.16,394.7,0.84,394.7,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.188,0.0853,0.00351,0.274,0.0113,2,0.209,0.482,0.0199,23.8,0.954,0.98,0.935,44,43.1,86.2,2070
2014-01-20,2013,4,16,20,484.36,0.42,5,Dry,29,5,4,2,33,73,0.15,411.4,0.85,411.4,0,0,0,0,-2,2,29,5,4,0,35,449,990,965.8,24.2,0.194,0.0932,0.00385,0.287,0.0119,2,0.22,0.507,0.021,23.7,0.956,0.98,0.937,45.7,44.8,89.6,2150
2014-01-21,2013,4,17,21,499.4,0.41,5,Dry,29,5,4,2,33,73,0.15,426.4,0.85,426.4,0,0,0,0,-2,2,29,5,4,0,35,464,990,965.8,24.2,0.199,0.1,0.00415,0.3,0.0124,2,0.23,0.53,0.0219,23.6,0.957,0.98,0.938,47.3,46.3,92.6,2220
2014-01-22,2013,4,17,22,515.54,0.4,5,Dry,29,5,4,2,33,73,0.14,442.5,0.86,442.5,0,0,0,0,-2,2,29,5,4,0,35,481,990,965.9,24.1,0.205,0.108,0.00448,0.313,0.013,2,0.241,0.554,0.023,23.5,0.958,0.98,0.939,48.9,47.9,95.8,2300
2014-01-23,2013,4,17,23,534.95,0.39,5,Dry,29,5,4,2,33,73,0.14,461.9,0.86,461.9,0,0,0,0,-2,2,29,5,4,0,35,500,990,966,24,0.212,0.117,0.00488,0.329,0.0137,2,0.254,0.583,0.0243,23.4,0.957,0.98,0.938,50.8,48.2,96.4,2310
2014-01-24,2013,4,17,24,555.46,0.38,5,Dry,29,5,4,2,33,73,0.13,482.5,0.87,482.5,0,0,0,0,-2,2,29,5,4,0,35,520,990,966.1,23.9,0.222,0.127,0.0053,0.349,0.0146,2,0.268,0.617,0.0258,23.3,0.956,0.98,0.937,52.6,48.2,96.4,2310
2014-01-25,2013,4,17,25,578.15,0.37,5,Dry,29,5,4,2,33,73,0.13,505.1,0.87,505.1,0,0,0,0,-2,2,29,5,4,0,35,543,990,966.2,23.8,0.235,0.138,0.00582,0.374,0.0157,3,0.17,0.543,0.0228,23.3,0.947,0.97,0.918,36.4,35.3,106,2540
2014-01-26,2013,4,17,26,601.94,0.36,5,Dry,29,5,4,2,33,73,0.12,528.9,0.88,528.9,0,0,0,0,-2,2,29,5,4,0,35,567,990,966.3,23.7,0.249,0.154,0.00651,0.403,0.017,3,0.181,0.584,0.0246,23.1,0.949,0.972,0.922,37.9,36.8,111,2650
2014-01-27,2013,4,17,27,627.92,0.34,5,Dry,29,5,4,2,33,73,0.12,554.9,0.88,554.9,0,0,0,0,-2,2,29,5,4,0,35,593,990,966.4,23.6,0.263,0.172,0.00728,0.435,0.0184,3,0.192,0.627,0.0266,23,0.951,0.975,0.928,39.6,38.6,116,2780
2014-01-28,2013,4,18,28,654.44,0.33,5,Dry,29,5,4,2,33,73,0.11,581.4,0.89,581.4,0,0,0,0,-2,2,29,5,4,0,35,619,990,966.5,23.5,0.279,0.189,0.00807,0.468,0.0199,3,0.204,0.672,0.0286,22.8,0.953,0.979,0.933,41.3,40.5,121,2910
2014-01-29,2013,4,18,29,683.7,0.32,5,Dry,29,5,4,2,33,73,0.11,610.7,0.89,610.7,0,0,0,0,-2,2,29,5,4,0,35,649,990,966.6,23.4,0.295,0.209,0.00894,0.504,0.0216,3,0.217,0.721,0.0309,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
2014-01-30,2013,4,18,30,714.6,0.31,5,Dry,29,5,4,2,33,73,0.1,641.6,0.9,641.6,0,0,0,0,-2,2,29,5,4,0,35,680,990,966.8,23.2,0.313,0.23,0.00988,0.542,0.0233,3,0.231,0.774,0.0333,22.5,0.956,0.98,0.937,45.1,44.2,132,3180
2014-01-31,2013,4,18,31,748.23,0.29,5,Dry,29,5,4,2,33,73,0.098,675.2,0.9,675.2,0,0,0,0,-2,2,29,5,4,0,35,713,990,966.9,23.1,0.332,0.252,0.0109,0.584,0.0253,3,0.246,0.83,0.0359,22.3,0.957,0.98,0.938,47.1,46.1,138,3320
2014-02-01,2013,5,18,32,776.28,0.28,4,Mod_Dry,36,6,5,4,54,105,0.14,671.3,0.86,671.3,0,0,0,0,-4,4,36,6,5,0,58,718,990,967,23,0.335,0.249,0.0108,0.584,0.0254,3,0.245,0.829,0.036,22.2,0.957,0.98,0.938,46.6,45.6,137,3280
2014-02-02,2013,5,18,33,800.9,0.27,4,Mod_Dry,36,6,5,4,54,105,0.13,695.9,0.87,695.9,0,0,0,0,-4,4,36,6,5,0,58,743,990,967.1,22.9,0.349,0.266,0.0116,0.615,0.0268,3,0.256,0.87,0.038,22,0.957,0.98,0.938,48,47,141,3380
2014-02-03,2013,5,18,34,830.9,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,725.9,0.87,725.9,0,0,0,0,-4,4,36,6,5,0,58,773,990,967.2,22.8,0.366,0.286,0.0126,0.652,0.0286,3,0.269,0.921,0.0404,21.9,0.957,0.98,0.938,49.6,48.2,145,3470
2014-02-04,2013,5,19,35,864.42,0.24,4,Mod_Dry,36,6,5,4,54,105,0.12,759.4,0.88,759.4,0,0,0,0,-4,4,36,6,5,0,58,806,990,967.4,22.6,0.393,0.307,0.0135,0.7,0.0309,3,0.283,0.982,0.0434,21.7,0.957,0.98,0.937,51.4,48.2,145,3470
2014-02-05,2013,5,19,36,896.26,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,791.3,0.88,791.3,0,0,0,0,-4,4,36,6,5,0,58,838,990,967.5,22.5,0.422,0.322,0.0143,0.744,0.0331,4,0.21,0.954,0.0424,21.6,0.953,0.976,0.93,39.9,38.9,156,3730
2014-02-06,2013,5,19,37,925.31,0.23,4,Mod_Dry,36,6,5,4,54,105,0.11,820.3,0.89,820.3,0,0,0,0,-4,4,36,6,5,0,58,867,990,967.6,22.4,0.449,0.336,0.015,0.785,0.035,4,0.219,1,0.0448,21.4,0.954,0.978,0.933,41,40.2,161,3850
2014-02-07,2013,5,19,38,946.14,0.22,4,Mod_Dry,36,6,5,4,54,105,0.11,841.1,0.89,841.1,0,0,0,0,-4,4,36,6,5,0,58,888,990,967.7,22.3,0.468,0.346,0.0155,0.814,0.0365,4,0.226,1.04,0.0466,21.3,0.954,0.98,0.935,41.9,41,164,3940
2014-02-08,2013,5,19,39,967.49,0.22,4,Mod_Dry,36,6,5,4,54,105,0.11,862.5,0.89,862.5,0,0,0,0,-4,4,36,6,5,0,58,909,990,967.8,22.2,0.487,0.356,0.016,0.844,0.038,4,0.234,1.08,0.0485,21.2,0.955,0.98,0.936,42.7,41.9,167,4020
2014-02-09,2013,5,19,40,984.45,0.21,4,Mod_Dry,36,6,5,4,54,105,0.11,879.5,0.89,879.5,0,0,0,0,-4,4,36,6,5,0,58,926,990,967.8,22.2,0.503,0.365,0.0165,0.868,0.0392,4,0.239,1.11,0.0499,21.1,0.955,0.98,0.936,43.4,42.5,170,4080
2014-02-10,2013,5,19,41,1001.7,0.21,4,Mod_Dry,36,6,5,4,54,105,0.1,896.7,0.9,896.7,0,0,0,0,-4,4,36,6,5,0,58,944,990,967.9,22.1,0.519,0.373,0.0169,0.892,0.0404,4,0.245,1.14,0.0515,21,0.956,0.98,0.936,44,43.1,173,4140
2014-02-11,2013,5,20,42,1019.2,0.2,3,Normal,43,7,5,4,78,137,0.13,882.2,0.87,882.2,0,0,0,0,-4,4,43,7,5,0,82,937,990,968,22,0.513,0.366,0.0166,0.879,0.0399,4,0.24,1.12,0.0508,20.9,0.955,0.98,0.936,43.2,42.4,169,4070
2014-02-12,2013,5,20,43,1037,0.2,3,Normal,43,7,5,4,78,137,0.13,900,0.87,900,0,0,0,0,-4,4,43,7,5,0,82,955,990,968,22,0.529,0.375,0.017,0.904,0.0411,4,0.246,1.15,0.0523,20.8,0.955,0.98,0.936,43.9,43,172,4130
2014-02-13,2013,5,20,44,1060.3,0.19,3,Normal,43,7,5,4,78,137,0.13,923.3,0.87,923.3,0,0,0,0,-4,4,43,7,5,0,82,978,990,968.1,21.9,0.55,0.386,0.0176,0.936,0.0427,4,0.254,1.19,0.0543,20.7,0.955,0.98,0.936,44.8,43.9,176,4220
2014-02-14,2013,5,20,45,1078.6,0.19,3,Normal,43,7,5,4,78,137,0.13,941.6,0.87,941.6,0,0,0,0,-4,4,43,7,5,0,82,997,990,968.1,21.9,0.567,0.395,0.0181,0.962,0.044,4,0.26,1.22,0.0559,20.6,0.955,0.98,0.936,45.5,44.6,178,4280
2014-02-15,2013,5,20,46,1091.9,0.19,3,Normal,43,7,5,4,78,137,0.13,954.9,0.88,954.9,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.579,0.401,0.0184,0.981,0.045,4,0.265,1.25,0.0571,20.6,0.956,0.98,0.936,46,45.1,180,4330
2014-02-16,2013,5,20,47,1099.9,0.19,3,Normal,43,7,5,4,78,137,0.13,962.9,0.88,962.9,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.587,0.405,0.0186,0.992,0.0455,4,0.267,1.26,0.0578,20.5,0.956,0.98,0.936,46.3,45.4,182,4360
2014-02-17,2013,5,20,48,1107.9,0.19,3,Normal,43,7,5,4,78,137,0.12,970.9,0.88,970.9,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.2,21.8,0.594,0.409,0.0188,1,0.0461,4,0.27,1.27,0.0585,20.5,0.956,0.98,0.936,46.6,45.7,183,4380
2014-02-18,2013,5,21,49,1110.6,0.19,3,Normal,43,7,5,4,78,137,0.12,973.6,0.88,973.6,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.2,21.8,0.597,0.41,0.0189,1.01,0.0463,4,0.271,1.28,0.0587,20.5,0.956,0.98,0.936,46.7,45.8,183,4390
2014-02-19,2013,5,21,50,1113.3,0.18,3,Normal,43,7,5,4,78,137,0.12,976.3,0.88,976.3,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.3,21.7,0.599,0.412,0.0189,1.01,0.0465,4,0.272,1.28,0.059,20.5,0.956,0.98,0.936,46.8,45.9,183,4400
2014-02-20,2013,5,21,51,1116,0.18,3,Normal,43,7,5,4,78,137,0.12,979,0.88,979,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.3,21.7,0.602,0.413,0.019,1.01,0.0467,4,0.273,1.29,0.0592,20.4,0.956,0.98,0.936,46.9,46,184,4410
2014-02-21,2013,5,21,52,1113.3,0.18,3,Normal,43,7,5,4,78,137,0.12,976.3,0.88,976.3,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.3,21.7,0.599,0.412,0.0189,1.01,0.0465,4,0.272,1.28,0.059,20.5,0.956,0.98,0.936,46.8,45.9,183,4400
2014-02-22,2013,5,21,53,1105.3,0.19,3,Normal,43,7,5,4,78,137,0.12,968.3,0.88,968.3,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.592,0.408,0.0187,0.999,0.0459,4,0.269,1.27,0.0583,20.5,0.956,0.98,0.936,46.5,45.6,182,4380
2014-02-23,2013,5,21,54,1097.2,0.19,3,Normal,43,7,5,4,78,137,0.13,960.2,0.88,960.2,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.584,0.404,0.0185,0.988,0.0453,4,0.267,1.25,0.0576,20.5,0.956,0.98,0.936,46.2,45.3,181,4350
2014-02-24,2013,5,21,55,1083.9,0.19,3,Normal,43,7,5,4,78,137,0.13,946.9,0.87,946.9,0,0,0,0,-4,4,43,7,5,0,82,1000,990,968.2,21.8,0.572,0.397,0.0182,0.969,0.0444,4,0.262,1.23,0.0564,20.6,0.955,0.98,0.936,45.7,44.8,179,4300
2014-02-25,2013,5,22,56,1070.7,0.19,3,Normal,43,7,5,4,78,137,0.13,933.7,0.87,933.7,0,0,0,0,-4,4,43,7,5,0,82,989,990,968.1,21.9,0.56,0.391,0.0179,0.951,0.0435,4,0.258,1.21,0.0552,20.7,0.955,0.98,0.936,45.2,44.3,177,4250
2014-02-26,2013,5,22,57,1057.7,0.2,3,Normal,43,7,5,4,78,137,0.13,920.6,0.87,920.6,0,0,0,0,-4,4,43,7,5,0,82,976,990,968.1,21.9,0.548,0.385,0.0175,0.933,0.0425,4,0.253,1.19,0.0541,20.7,0.955,0.98,0.936,44.7,43.8,175,4210
2014-02-27,2013,5,22,58,1049.9,0.2,3,Normal,43,7,5,4,78,137,0.13,912.9,0.87,912.9,0,0,0,0,-4,4,43,7,5,0,82,968,990,968.1,21.9,0.541,0.381,0.0174,0.922,0.042,4,0.251,1.17,0.0534,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
2014-02-28,2013,5,22,59,1042.1,0.2,3,Normal,43,7,5,4,78,137,0.13,905.1,0.87,905.1,0,0,0,0,-4,4,43,7,5,0,82,960,990,968,22,0.534,0.377,0.0172,0.911,0.0415,4,0.248,1.16,0.0528,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
2014-03-01,2013,6,22,60,1034.5,0.2,3,Normal,49,9,9,9,107,183,0.18,851.5,0.82,851.5,0,0,0,0,-9,9,49,9,9,0,116,918,990,968,22,0.496,0.351,0.016,0.847,0.0385,4,0.23,1.08,0.049,20.9,0.954,0.98,0.935,41.7,40.8,163,3920
2014-03-02,2013,6,22,61,1026.8,0.2,3,Normal,49,9,9,9,107,183,0.18,843.8,0.82,843.8,0,0,0,0,-9,9,49,9,9,0,116,911,990,968,22,0.489,0.347,0.0158,0.836,0.038,4,0.227,1.06,0.0483,21,0.954,0.979,0.934,41.4,40.5,162,3890
2014-03-03,2013,6,22,62,1029.3,0.2,3,Normal,49,9,9,9,107,183,0.18,846.4,0.82,846.4,0,0,0,0,-9,9,49,9,9,0,116,913,990,968,22,0.491,0.349,0.0158,0.84,0.0382,4,0.228,1.07,0.0485,20.9,0.954,0.979,0.934,41.5,40.6,162,3900
2014-03-04,2013,6,23,63,1026.8,0.2,3,Normal,49,9,9,9,107,183,0.18,843.8,0.82,843.8,0,0,0,0,-9,9,49,9,9,0,116,911,990,968,22,0.489,0.347,0.0158,0.836,0.038,4,0.227,1.06,0.0483,21,0.954,0.979,0.934,41.4,40.5,162,3890
2014-03-05,2013,6,23,64,1029.3,0.2,3,Normal,49,9,9,9,107,183,0.18,846.4,0.82,846.4,0,0,0,0,-9,9,49,9,9,0,116,913,990,968,22,0.491,0.349,0.0158,0.84,0.0382,4,0.228,1.07,0.0485,20.9,0.954,0.979,0.934,41.5,40.6,162,3900
2014-03-06,2013,6,23,65,1037,0.2,3,Normal,49,9,9,9,107,183,0.18,854,0.82,854,0,0,0,0,-9,9,49,9,9,0,116,921,990,968,22,0.498,0.352,0.016,0.85,0.0387,4,0.231,1.08,0.0492,20.9,0.954,0.98,0.935,41.8,40.9,164,3930
2014-03-07,2013,6,23,66,1049.9,0.2,3,Normal,49,9,9,9,107,183,0.17,866.9,0.83,866.9,0,0,0,0,-9,9,49,9,9,0,116,934,990,968.1,21.9,0.51,0.359,0.0163,0.868,0.0396,4,0.235,1.1,0.0503,20.8,0.954,0.98,0.935,42.3,41.4,166,3980
2014-03-08,2013,6,23,67,1068.1,0.19,3,Normal,49,9,9,9,107,183,0.17,885.1,0.83,885.1,0,0,0,0,-9,9,49,9,9,0,116,952,990,968.1,21.9,0.526,0.367,0.0168,0.894,0.0408,4,0.241,1.14,0.0519,20.8,0.955,0.98,0.936,43,42.1,169,4050
2014-03-09,2013,6,23,68,1097.2,0.19,3,Normal,49,9,9,9,107,183,0.17,914.2,0.83,914.2,0,0,0,0,-9,9,49,9,9,0,116,981,990,968.2,21.8,0.553,0.381,0.0175,0.935,0.0429,4,0.251,1.19,0.0544,20.6,0.955,0.98,0.936,44.1,43.2,173,4150
2014-03-10,2013,6,23,69,1126.9,0.18,3,Normal,49,9,9,9,107,183,0.16,943.9,0.84,943.9,0,0,0,0,-9,9,49,9,9,0,116,1010,990,968.3,21.7,0.58,0.396,0.0182,0.976,0.045,4,0.261,1.24,0.057,20.5,0.955,0.98,0.936,45.2,44.3,177,4260
2014-03-11,2013,6,24,70,1157.1,0.18,4,Mod_Dry,41,8,7,6,67,129,0.11,1028,0.89,1028,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.675,0.486,0.0225,1.16,0.0538,4,0.286,1.45,0.067,20.2,0.955,0.98,0.936,48.5,47.6,190,4570
2014-03-12,2013,6,24,71,1193.5,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1065,0.89,1065,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.729,0.568,0.0264,1.3,0.0603,4,0.293,1.59,0.074,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2014-03-13,2013,6,24,72,1230.6,0.17,4,Mod_Dry,41,8,7,6,67,129,0.1,1102,0.9,1100,2,0,0,0,-6,8,41,8,7,0,75,1160,990,968.6,21.4,0.781,0.648,0.0303,1.43,0.0668,4,0.3,1.73,0.0809,19.6,0.954,0.98,0.935,50.6,48.2,193,4630
2014-03-14,2013,6,24,73,1268.3,0.16,4,Mod_Dry,41,8,7,6,67,129,0.1,1139,0.9,1100,39,9,1,1,-5,33,50,9,8,1,100,1170,990,968.7,21.3,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2014-03-15,2013,6,24,74,1306.6,0.16,4,Mod_Dry,41,8,7,6,67,129,0.099,1178,0.9,1100,78,18,2,2,-4,60,59,10,9,2,127,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2014-03-16,2013,6,24,75,1345.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.096,1217,0.9,1100,117,26,4,4,-2,85,67,12,11,4,152,1190,990,969,21,0.83,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2014-03-17,2013,6,24,76,1385.1,0.15,4,Mod_Dry,41,8,7,6,67,129,0.093,1256,0.91,1100,156,35,5,5,-1,112,76,13,12,5,179,1200,990,969.1,20.9,0.846,0.648,0.031,1.49,0.0716,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2014-03-18,2013,6,25,77,1406.6,0.14,4,Mod_Dry,41,8,7,6,67,129,0.092,1278,0.91,1100,178,40,5,5,-1,129,81,13,12,5,196,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0866,19,0.953,0.98,0.933,48.8,47.9,191,4600
2014-03-19,2013,6,25,78,1428.2,0.14,4,Mod_Dry,41,8,7,6,67,129,0.09,1299,0.91,1100,199,45,6,6,0,142,86,14,13,6,209,1210,990,969.3,20.7,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2014-03-20,2013,6,25,79,1456.3,0.13,4,Mod_Dry,41,8,7,6,67,129,0.089,1327,0.91,1100,227,51,7,7,1,161,92,15,14,7,228,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2014-03-21,2013,6,25,80,1491,0.13,4,Mod_Dry,41,8,7,6,67,129,0.086,1362,0.91,1100,262,59,8,8,2,185,100,16,15,8,252,1230,990,969.5,20.5,0.895,0.648,0.0315,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47.1,188,4520
2014-03-22,2013,6,25,81,1526,0.13,4,Mod_Dry,41,8,7,6,67,129,0.085,1397,0.92,1100,297,59,9,9,3,217,100,17,16,9,284,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2014-03-23,2013,6,25,82,1567.9,0.12,4,Mod_Dry,41,8,7,6,67,129,0.082,1439,0.92,1100,339,59,10,10,4,256,100,18,17,10,323,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2014-03-24,2013,6,25,83,1610.2,0.12,4,Mod_Dry,41,8,7,6,67,129,0.08,1481,0.92,1100,381,59,10,12,5,295,100,18,19,11,362,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2014-03-25,2013,6,26,84,1659.6,0.11,4,Mod_Dry,41,8,7,6,67,129,0.078,1531,0.92,1100,431,59,10,13,7,342,100,18,20,13,409,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2014-03-26,2013,6,26,85,1716.4,0.1,4,Mod_Dry,41,8,7,6,67,129,0.075,1587,0.93,1100,487,59,10,15,9,394,100,18,22,15,461,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2014-03-27,2013,6,26,86,1773.9,0.099,4,Mod_Dry,41,8,7,6,67,129,0.073,1645,0.93,1100,545,59,10,17,10,449,100,18,24,16,516,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2014-03-28,2013,6,26,87,1832.1,0.094,4,Mod_Dry,41,8,7,6,67,129,0.07,1703,0.93,1100,603,59,10,18,12,504,100,18,25,18,571,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2014-03-29,2013,6,26,88,1891,0.089,4,Mod_Dry,41,8,7,6,67,129,0.068,1762,0.93,1100,662,59,10,18,14,561,100,18,25,20,628,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2014-03-30,2013,6,26,89,1943.6,0.083,4,Mod_Dry,41,8,7,6,67,129,0.066,1815,0.93,1100,715,59,10,18,15,613,100,18,25,21,680,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2014-03-31,2013,6,26,90,1996.7,0.078,4,Mod_Dry,41,8,7,6,67,129,0.065,1868,0.94,1100,768,59,10,18,17,664,100,18,25,23,731,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2014-04-01,2013,7,27,91,2050.3,0.071,4,Mod_Dry,45,11,10,10,72,148,0.072,1902,0.93,1100,802,55,7,15,14,711,100,18,25,24,783,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2014-04-02,2013,7,27,92,2097.1,0.067,4,Mod_Dry,45,11,10,10,72,148,0.071,1949,0.93,1100,849,55,7,15,15,757,100,18,25,25,829,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2014-04-03,2013,7,27,93,2137,0.064,4,Mod_Dry,45,11,10,10,72,148,0.069,1989,0.93,1100,889,55,7,15,17,795,100,18,25,27,867,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2014-04-04,2013,7,27,94,2169.8,0.062,4,Mod_Dry,45,11,10,10,72,148,0.068,2022,0.93,1100,922,55,7,15,18,827,100,18,25,28,899,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
