date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-04-05,2013,7,27,95,2195.5,0.06,4,Mod_Dry,45,11,10,10,72,148,0.067,2048,0.93,1100,948,55,7,15,18,853,100,18,25,28,925,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2014-04-06,2013,7,27,96,2213.9,0.058,4,Mod_Dry,45,11,10,10,72,148,0.067,2066,0.93,1100,966,55,7,15,19,870,100,18,25,29,942,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2014-04-07,2013,7,27,97,2225,0.057,4,Mod_Dry,45,11,10,10,72,148,0.067,2077,0.93,1100,977,55,7,15,19,881,100,18,25,29,953,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2014-04-08,2013,7,28,98,2228.7,0.057,4,Mod_Dry,45,11,10,10,72,148,0.066,2081,0.93,1100,981,55,7,15,19,885,100,18,25,29,957,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3960
2014-04-09,2013,7,28,99,2232.4,0.057,4,Mod_Dry,45,11,10,10,72,148,0.066,2084,0.93,1100,984,55,7,15,20,887,100,18,25,30,959,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2014-04-10,2013,7,28,100,2228.7,0.057,4,Mod_Dry,45,11,10,10,72,148,0.066,2081,0.93,1100,981,55,7,15,19,885,100,18,25,29,957,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3960
2014-04-11,2013,7,28,101,2225,0.057,4,Mod_Dry,45,11,10,10,72,148,0.067,2077,0.93,1100,977,55,7,15,19,881,100,18,25,29,953,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2014-04-12,2013,7,28,102,2221.3,0.058,4,Mod_Dry,45,11,10,10,72,148,0.067,2073,0.93,1100,973,55,7,15,19,877,100,18,25,29,949,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2014-04-13,2013,7,28,103,2217.6,0.058,4,Mod_Dry,45,11,10,10,72,148,0.067,2070,0.93,1100,970,55,7,15,19,874,100,18,25,29,946,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2014-04-14,2013,7,28,104,2213.9,0.058,4,Mod_Dry,45,11,10,10,72,148,0.067,2066,0.93,1100,966,55,7,15,19,870,100,18,25,29,942,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2014-04-15,2013,7,29,105,2202.9,0.059,4,Mod_Dry,45,11,10,10,72,148,0.067,2055,0.93,1100,955,55,7,15,19,859,100,18,25,29,931,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2014-04-16,2013,7,29,106,2191.8,0.06,4,Mod_Dry,45,11,10,10,72,148,0.068,2044,0.93,1100,944,55,7,15,18,849,100,18,25,28,921,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2014-04-17,2013,7,29,107,2180.8,0.061,4,Mod_Dry,45,11,10,10,72,148,0.068,2033,0.93,1100,933,55,7,15,18,838,100,18,25,28,910,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2014-04-18,2013,7,29,108,2177.2,0.061,4,Mod_Dry,45,11,10,10,72,148,0.068,2029,0.93,1100,929,55,7,15,18,834,100,18,25,28,906,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2014-04-19,2013,7,29,109,2173.5,0.062,4,Mod_Dry,45,11,10,10,72,148,0.068,2026,0.93,1100,926,55,7,15,18,831,100,18,25,28,903,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2014-04-20,2013,7,29,110,2169.8,0.062,4,Mod_Dry,45,11,10,10,72,148,0.068,2022,0.93,1100,922,55,7,15,18,827,100,18,25,28,899,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2014-04-21,2013,7,29,111,2166.2,0.062,4,Mod_Dry,45,11,10,10,72,148,0.068,2018,0.93,1100,918,55,7,15,18,823,100,18,25,28,895,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2014-04-22,2013,7,30,112,2162.5,0.062,4,Mod_Dry,45,11,10,10,72,148,0.068,2015,0.93,1100,915,55,7,15,17,821,100,18,25,27,893,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2014-04-23,2013,7,30,113,2151.6,0.063,4,Mod_Dry,45,11,10,10,72,148,0.069,2004,0.93,1100,904,55,7,15,17,810,100,18,25,27,882,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2014-04-24,2013,7,30,114,2140.6,0.064,4,Mod_Dry,45,11,10,10,72,148,0.069,1993,0.93,1100,893,55,7,15,17,799,100,18,25,27,871,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2014-04-25,2013,7,30,115,2129.7,0.065,4,Mod_Dry,45,11,10,10,72,148,0.07,1982,0.93,1100,882,55,7,15,16,789,100,18,25,26,861,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2014-04-26,2013,7,30,116,2118.8,0.066,4,Mod_Dry,45,11,10,10,72,148,0.07,1971,0.93,1100,871,55,7,15,16,778,100,18,25,26,850,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2014-04-27,2013,7,30,117,2107.9,0.066,4,Mod_Dry,45,11,10,10,72,148,0.07,1960,0.93,1100,860,55,7,15,16,767,100,18,25,26,839,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2014-04-28,2013,7,30,118,2097.1,0.067,4,Mod_Dry,45,11,10,10,72,148,0.071,1949,0.93,1100,849,55,7,15,15,757,100,18,25,25,829,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2014-04-29,2013,7,31,119,2086.2,0.068,4,Mod_Dry,45,11,10,10,72,148,0.071,1938,0.93,1100,838,55,7,15,15,746,100,18,25,25,818,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2014-04-30,2013,7,31,120,2068.2,0.069,4,Mod_Dry,45,11,10,10,72,148,0.072,1920,0.93,1100,820,55,7,15,15,728,100,18,25,25,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2014-05-01,2013,8,31,121,2050.3,0.071,4,Mod_Dry,47,10,10,10,115,192,0.094,1858,0.91,1100,758,53,8,15,13,669,100,18,25,23,784,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2014-05-02,2013,8,31,122,2025.2,0.074,4,Mod_Dry,47,10,10,10,115,192,0.095,1833,0.91,1100,733,53,8,15,12,645,100,18,25,22,760,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2014-05-03,2013,8,31,123,2000.2,0.077,4,Mod_Dry,47,10,10,10,115,192,0.096,1808,0.9,1100,708,53,8,15,11,621,100,18,25,21,736,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2014-05-04,2013,8,31,124,1975.4,0.08,4,Mod_Dry,47,10,10,10,115,192,0.097,1783,0.9,1100,683,53,8,15,10,597,100,18,25,20,712,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4120
2014-05-05,2013,8,31,125,1943.6,0.083,4,Mod_Dry,47,10,10,10,115,192,0.099,1752,0.9,1100,652,53,8,15,10,566,100,18,25,20,681,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2014-05-06,2013,8,32,126,1912,0.087,4,Mod_Dry,47,10,10,10,115,192,0.1,1720,0.9,1100,620,53,8,15,9,535,100,18,25,19,650,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2014-05-07,2013,8,32,127,1880.6,0.09,4,Mod_Dry,47,10,10,10,115,192,0.1,1689,0.9,1100,589,53,8,15,8,505,100,18,25,18,620,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2014-05-08,2013,8,32,128,1849.4,0.093,4,Mod_Dry,47,10,10,10,115,192,0.1,1657,0.9,1100,557,53,8,15,7,474,100,18,25,17,589,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2014-05-09,2013,8,32,129,1818.3,0.095,4,Mod_Dry,47,10,10,10,115,192,0.11,1626,0.89,1100,526,53,8,15,6,444,100,18,25,16,559,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2014-05-10,2013,8,32,130,1787.5,0.098,4,Mod_Dry,47,10,10,10,115,192,0.11,1596,0.89,1100,496,53,8,15,5,415,100,18,25,15,530,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2014-05-11,2013,8,32,131,1756.9,0.1,4,Mod_Dry,47,10,10,10,115,192,0.11,1565,0.89,1100,465,53,8,14,4,386,100,18,24,14,501,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2014-05-12,2013,8,32,132,1726.5,0.1,4,Mod_Dry,47,10,10,10,115,192,0.11,1534,0.89,1100,434,53,8,13,3,357,100,18,23,13,472,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2014-05-13,2013,8,33,133,1696.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.11,1504,0.89,1100,404,53,8,12,2,329,100,18,22,12,444,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2014-05-14,2013,8,33,134,1666.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1474,0.89,1100,374,53,8,11,1,301,100,18,21,11,416,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2014-05-15,2013,8,33,135,1636.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1444,0.88,1100,344,53,8,10,0,273,100,18,20,10,388,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2014-05-16,2013,8,33,136,1606.9,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1415,0.88,1100,315,53,8,10,-1,245,100,18,20,9,360,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
2014-05-17,2013,8,33,137,1577.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1386,0.88,1100,286,53,8,9,-1,217,100,18,19,9,332,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2014-05-18,2013,8,33,138,1548.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1356,0.88,1100,256,53,8,8,-2,189,100,18,18,8,304,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2014-05-19,2013,8,33,139,1519.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1328,0.87,1100,228,52,7,7,-3,165,99,17,17,7,280,1230,990,969.5,20.5,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2014-05-20,2013,8,34,140,1491,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1299,0.87,1100,199,45,6,6,-4,146,92,16,16,6,261,1220,990,969.5,20.5,0.88,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2014-05-21,2013,8,34,141,1462.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1271,0.87,1100,171,39,5,5,-5,127,86,15,15,5,242,1220,990,969.4,20.6,0.868,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2014-05-22,2013,8,34,142,1434.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.13,1242,0.87,1100,142,32,4,4,-6,108,79,14,14,4,223,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2014-05-23,2013,8,34,143,1406.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1215,0.86,1100,115,26,3,4,-7,89,73,13,14,3,204,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
2014-05-24,2013,8,34,144,1372.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.14,1181,0.86,1100,81,18,2,2,-8,67,65,12,12,2,182,1190,990,969.1,20.9,0.829,0.648,0.031,1.48,0.0706,4,0.3,1.78,0.0849,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2014-05-25,2013,8,34,145,1321.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.14,1130,0.85,1100,30,7,1,1,-9,30,54,11,11,1,145,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2014-05-26,2013,8,34,146,1277.1,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1085,0.85,1085,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.775,0.614,0.0289,1.39,0.0654,4,0.297,1.69,0.0794,19.5,0.954,0.98,0.935,49.6,48.2,193,4630
2014-05-27,2013,8,35,147,1239.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.15,1047,0.84,1047,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.7,21.3,0.719,0.529,0.0248,1.25,0.0585,4,0.289,1.54,0.072,19.8,0.955,0.98,0.936,48.6,47.6,190,4570
2014-05-28,2013,8,35,148,1202,0.17,4,Mod_Dry,47,10,10,10,115,192,0.16,1010,0.84,1010,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.665,0.445,0.0208,1.11,0.0517,4,0.282,1.39,0.0649,20.1,0.955,0.98,0.936,47.5,46.5,186,4470
2014-05-29,2013,8,35,149,1165.5,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,973.5,0.83,973.5,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.611,0.41,0.019,1.02,0.0473,4,0.271,1.29,0.0599,20.3,0.955,0.98,0.936,46.3,45.3,181,4350
2014-05-30,2013,8,35,150,1135.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,943.1,0.83,943.1,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.58,0.395,0.0182,0.975,0.045,4,0.261,1.24,0.057,20.4,0.955,0.98,0.936,45.1,44.2,177,4250
2014-05-31,2013,8,35,151,1105.3,0.19,4,Mod_Dry,47,10,10,10,115,192,0.17,913.3,0.83,913.3,0,0,0,0,-10,10,47,10,10,0,125,980,990,968.2,21.8,0.552,0.381,0.0175,0.933,0.0429,4,0.251,1.18,0.0544,20.6,0.955,0.98,0.936,44,43.1,173,4140
2014-06-01,2013,9,35,152,1076,0.19,4,Mod_Dry,45,10,9,9,88,161,0.15,915,0.85,915,0,0,0,0,-9,9,45,10,9,0,97,979,990,968.1,21.9,0.551,0.382,0.0175,0.933,0.0427,4,0.251,1.18,0.0542,20.7,0.955,0.98,0.936,44.3,43.4,174,4170
2014-06-02,2013,9,35,153,1052.5,0.2,4,Mod_Dry,45,10,9,9,88,161,0.15,891.5,0.85,891.5,0,0,0,0,-9,9,45,10,9,0,97,955,990,968.1,21.9,0.53,0.37,0.0169,0.9,0.041,4,0.243,1.14,0.0521,20.8,0.955,0.98,0.936,43.4,42.5,170,4080
2014-06-03,2013,9,36,154,1029.3,0.2,4,Mod_Dry,45,10,9,9,88,161,0.16,868.4,0.84,868.4,0,0,0,0,-9,9,45,10,9,0,97,932,990,968,22,0.508,0.359,0.0163,0.868,0.0394,4,0.236,1.1,0.0501,20.9,0.955,0.98,0.936,42.5,41.6,167,4000
2014-06-04,2013,9,36,155,1006.7,0.21,4,Mod_Dry,45,10,9,9,88,161,0.16,845.7,0.84,845.7,0,0,0,0,-9,9,45,10,9,0,97,910,990,967.9,22.1,0.488,0.348,0.0158,0.836,0.0379,4,0.228,1.06,0.0482,21,0.954,0.979,0.934,41.6,40.7,163,3910
2014-06-05,2013,9,36,156,984.45,0.21,4,Mod_Dry,45,10,9,9,88,161,0.16,823.5,0.84,823.5,0,0,0,0,-9,9,45,10,9,0,97,887,990,967.8,22.2,0.467,0.338,0.0152,0.805,0.0363,4,0.22,1.03,0.0463,21.1,0.954,0.978,0.932,40.7,39.8,159,3820
2014-06-06,2013,9,36,157,962.7,0.22,4,Mod_Dry,45,10,9,9,88,161,0.17,801.7,0.83,801.7,0,0,0,0,-9,9,45,10,9,0,97,866,990,967.8,22.2,0.447,0.327,0.0147,0.774,0.0348,4,0.213,0.988,0.0444,21.3,0.953,0.976,0.93,39.8,38.9,155,3730
2014-06-07,2013,9,36,158,946.14,0.22,4,Mod_Dry,45,10,9,9,88,161,0.17,785.1,0.83,785.1,0,0,0,0,-9,9,45,10,9,0,97,849,990,967.7,22.3,0.432,0.319,0.0143,0.751,0.0337,3,0.289,1.04,0.0466,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
2014-06-08,2013,9,36,159,929.89,0.22,4,Mod_Dry,45,10,9,9,88,161,0.17,768.9,0.83,768.9,0,0,0,0,-9,9,45,10,9,0,97,833,990,967.6,22.4,0.417,0.311,0.0139,0.729,0.0326,3,0.285,1.01,0.0453,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2014-06-09,2013,9,36,160,913.99,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,753,0.82,753,0,0,0,0,-9,9,45,10,9,0,97,817,990,967.6,22.4,0.403,0.303,0.0135,0.706,0.0315,3,0.281,0.987,0.044,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2014-06-10,2013,9,37,161,898.45,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,737.5,0.82,737.5,0,0,0,0,-9,9,45,10,9,0,97,801,990,967.5,22.5,0.389,0.294,0.013,0.682,0.0303,3,0.274,0.957,0.0425,21.5,0.957,0.98,0.938,49.7,48.2,145,3470
2014-06-11,2013,9,37,162,883.29,0.24,4,Mod_Dry,45,10,9,9,88,161,0.18,722.3,0.82,722.3,0,0,0,0,-9,9,45,10,9,0,97,786,990,967.4,22.6,0.375,0.283,0.0126,0.658,0.0292,3,0.268,0.926,0.041,21.6,0.957,0.98,0.938,48.9,47.9,144,3450
2014-06-12,2013,9,37,163,868.55,0.24,4,Mod_Dry,45,10,9,9,88,161,0.18,707.5,0.81,707.5,0,0,0,0,-9,9,45,10,9,0,97,772,990,967.4,22.6,0.365,0.274,0.0121,0.639,0.0282,3,0.261,0.9,0.0398,21.7,0.957,0.98,0.938,48.1,47.1,141,3390
2014-06-13,2013,9,37,164,854.25,0.25,4,Mod_Dry,45,10,9,9,88,161,0.19,693.3,0.81,693.3,0,0,0,0,-9,9,45,10,9,0,97,757,990,967.3,22.7,0.357,0.264,0.0116,0.621,0.0274,3,0.254,0.875,0.0386,21.8,0.957,0.98,0.938,47.3,46.3,139,3340
2014-06-14,2013,9,37,165,840.44,0.25,4,Mod_Dry,45,10,9,9,88,161,0.19,679.4,0.81,679.4,0,0,0,0,-9,9,45,10,9,0,97,743,990,967.3,22.7,0.349,0.255,0.0112,0.604,0.0266,3,0.248,0.852,0.0375,21.9,0.957,0.98,0.938,46.5,45.6,137,3280
2014-06-15,2013,9,37,166,827.17,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,666.2,0.81,666.2,0,0,0,0,-9,9,45,10,9,0,97,730,990,967.2,22.8,0.341,0.246,0.0108,0.587,0.0258,3,0.242,0.83,0.0364,22,0.957,0.98,0.937,45.8,44.8,135,3230
2014-06-16,2013,9,37,167,814.51,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,653.5,0.8,653.5,0,0,0,0,-9,9,45,10,9,0,97,718,990,967.2,22.8,0.334,0.238,0.0104,0.572,0.025,3,0.237,0.808,0.0354,22,0.956,0.98,0.937,45,44.1,132,3180
2014-06-17,2013,9,38,168,805.89,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,644.9,0.8,644.9,0,0,0,0,-9,9,45,10,9,0,97,709,990,967.1,22.9,0.329,0.232,0.0101,0.561,0.0245,3,0.233,0.794,0.0347,22.1,0.956,0.98,0.937,44.5,43.6,131,3140
2014-06-18,2013,9,38,169,797.67,0.27,4,Mod_Dry,45,10,9,9,88,161,0.2,636.7,0.8,636.7,0,0,0,0,-9,9,45,10,9,0,97,701,990,967.1,22.9,0.325,0.226,0.00988,0.551,0.0241,3,0.229,0.78,0.034,22.1,0.956,0.98,0.936,44,43.1,129,3110
2014-06-19,2013,9,38,170,789.92,0.27,4,Mod_Dry,45,10,9,9,88,161,0.2,628.9,0.8,628.9,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00964,0.541,0.0236,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
2014-06-20,2013,9,38,171,782.73,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,621.7,0.79,621.7,0,0,0,0,-9,9,45,10,9,0,97,686,990,967,23,0.316,0.216,0.00942,0.533,0.0232,3,0.222,0.755,0.0329,22.2,0.955,0.98,0.936,43.1,42.3,127,3040
2014-06-21,2013,9,38,172,773.98,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,613,0.79,613,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.21,0.00915,0.522,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.7,125,3010
2014-06-22,2013,9,38,173,766.28,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,605.3,0.79,605.3,0,0,0,0,-9,9,45,10,9,0,97,669,990,967,23,0.307,0.205,0.00891,0.512,0.0222,3,0.215,0.727,0.0316,22.3,0.954,0.98,0.935,42.1,41.3,124,2970
2014-06-23,2013,9,38,174,753.97,0.29,4,Mod_Dry,45,10,9,9,88,161,0.21,593,0.79,593,0,0,0,0,-9,9,45,10,9,0,97,657,990,966.9,23.1,0.3,0.197,0.00854,0.497,0.0215,3,0.209,0.706,0.0306,22.4,0.954,0.979,0.934,41.4,40.5,122,2920
2014-06-24,2013,9,39,175,741.67,0.29,4,Mod_Dry,45,10,9,9,88,161,0.22,580.7,0.78,580.7,0,0,0,0,-9,9,45,10,9,0,97,645,990,966.9,23.1,0.293,0.189,0.00817,0.482,0.0208,3,0.204,0.686,0.0296,22.4,0.953,0.977,0.931,40.6,39.7,119,2860
2014-06-25,2013,9,39,176,730.46,0.3,4,Mod_Dry,45,10,9,9,88,161,0.22,569.5,0.78,569.5,0,0,0,0,-9,9,45,10,9,0,97,633,990,966.8,23.2,0.287,0.181,0.00783,0.468,0.0202,3,0.199,0.667,0.0288,22.5,0.952,0.976,0.929,39.9,38.9,117,2800
2014-06-26,2013,9,39,177,718.7,0.3,4,Mod_Dry,45,10,9,9,88,161,0.22,557.7,0.78,557.7,0,0,0,0,-9,9,45,10,9,0,97,622,990,966.8,23.2,0.28,0.174,0.00747,0.453,0.0195,3,0.193,0.647,0.0279,22.6,0.951,0.974,0.927,39.2,38.1,114,2750
2014-06-27,2013,9,39,178,706.94,0.31,4,Mod_Dry,45,10,9,9,88,161,0.23,545.9,0.77,545.9,0,0,0,0,-9,9,45,10,9,0,97,610,990,966.7,23.3,0.273,0.166,0.00712,0.439,0.0189,3,0.188,0.627,0.0269,22.6,0.95,0.973,0.924,38.4,37.4,112,2690
2014-06-28,2013,9,39,179,696.82,0.31,4,Mod_Dry,45,10,9,9,88,161,0.23,535.8,0.77,535.8,0,0,0,0,-9,9,45,10,9,0,97,600,990,966.7,23.3,0.267,0.159,0.00682,0.426,0.0183,3,0.184,0.61,0.0262,22.7,0.95,0.971,0.922,37.8,36.7,110,2640
2014-06-29,2013,9,39,180,686.16,0.32,4,Mod_Dry,45,10,9,9,88,161,0.23,525.2,0.77,525.2,0,0,0,0,-9,9,45,10,9,0,97,589,990,966.6,23.4,0.261,0.152,0.0065,0.413,0.0177,3,0.179,0.592,0.0253,22.8,0.949,0.97,0.92,37.1,36,108,2590
2014-06-30,2013,9,39,181,675.5,0.32,4,Mod_Dry,45,10,9,9,88,161,0.24,514.5,0.76,514.5,0,0,0,0,-9,9,45,10,9,0,97,579,990,966.6,23.4,0.255,0.145,0.00618,0.4,0.0171,3,0.174,0.574,0.0245,22.8,0.948,0.97,0.919,36.4,35.3,106,2540
2014-07-01,2013,10,40,182,664.83,0.33,3,Normal,50,10,9,9,108,186,0.28,478.8,0.72,478.8,0,0,0,0,-9,9,50,10,9,0,117,548,990,966.6,23.4,0.238,0.125,0.00533,0.363,0.0155,2,0.266,0.629,0.0268,22.8,0.956,0.98,0.937,51.2,48.2,96.4,2310
2014-07-02,2013,10,40,183,654.72,0.33,3,Normal,50,10,9,9,108,186,0.28,468.7,0.72,468.7,0,0,0,0,-9,9,50,10,9,0,117,538,990,966.5,23.5,0.232,0.12,0.00512,0.352,0.015,2,0.259,0.611,0.026,22.9,0.957,0.98,0.938,50.3,48.2,96.4,2310
2014-07-03,2013,10,40,184,644.6,0.34,3,Normal,50,10,9,9,108,186,0.29,458.6,0.71,458.6,0,0,0,0,-9,9,50,10,9,0,117,528,990,966.5,23.5,0.226,0.115,0.00491,0.342,0.0145,2,0.252,0.594,0.0252,22.9,0.958,0.98,0.938,49.4,48.2,96.4,2310
2014-07-04,2013,10,40,185,635.57,0.34,3,Normal,50,10,9,9,108,186,0.29,449.6,0.71,449.6,0,0,0,0,-9,9,50,10,9,0,117,519,990,966.4,23.6,0.221,0.111,0.00472,0.332,0.0141,2,0.246,0.578,0.0246,23,0.958,0.98,0.939,48.5,47.6,95.1,2280
2014-07-05,2013,10,40,186,626,0.35,3,Normal,50,10,9,9,108,186,0.3,440,0.7,440,0,0,0,0,-9,9,50,10,9,0,117,509,990,966.4,23.6,0.216,0.107,0.00452,0.322,0.0137,2,0.24,0.562,0.0238,23,0.957,0.98,0.938,47.6,46.6,93.3,2240
2014-07-06,2013,10,40,187,616.43,0.35,3,Normal,50,10,9,9,108,186,0.3,430.4,0.7,430.4,0,0,0,0,-9,9,50,10,9,0,117,499,990,966.4,23.6,0.212,0.102,0.00432,0.314,0.0133,2,0.233,0.547,0.0231,23.1,0.957,0.98,0.938,46.6,45.7,91.4,2190
2014-07-07,2013,10,40,188,606.86,0.36,3,Normal,50,10,9,9,108,186,0.31,420.9,0.69,420.9,0,0,0,0,-9,9,50,10,9,0,117,490,990,966.3,23.7,0.208,0.0976,0.00412,0.306,0.0129,2,0.227,0.533,0.0225,23.1,0.956,0.98,0.937,45.7,44.7,89.5,2150
2014-07-08,2013,10,41,189,597.84,0.36,3,Normal,50,10,9,9,108,186,0.31,411.8,0.69,411.8,0,0,0,0,-9,9,50,10,9,0,117,481,990,966.3,23.7,0.205,0.0934,0.00394,0.299,0.0126,2,0.22,0.519,0.0219,23.2,0.956,0.98,0.936,44.8,43.9,87.7,2110
2014-07-09,2013,10,41,190,589.91,0.36,3,Normal,50,10,9,9,108,186,0.32,403.9,0.69,403.9,0,0,0,0,-9,9,50,10,9,0,117,473,990,966.3,23.7,0.202,0.0896,0.00378,0.292,0.0123,2,0.215,0.507,0.0214,23.2,0.955,0.98,0.936,44,43.1,86.2,2070
2014-07-10,2013,10,41,191,581.43,0.37,3,Normal,50,10,9,9,108,186,0.32,395.4,0.68,395.4,0,0,0,0,-9,9,50,10,9,0,117,464,990,966.2,23.8,0.199,0.0856,0.0036,0.285,0.012,2,0.209,0.495,0.0208,23.3,0.954,0.98,0.935,43.1,42.2,84.5,2030
2014-07-11,2013,10,41,192,572.96,0.37,3,Normal,50,10,9,9,108,186,0.33,387,0.68,387,0,0,0,0,-9,9,50,10,9,0,117,456,990,966.2,23.8,0.196,0.0816,0.00343,0.278,0.0117,2,0.204,0.482,0.0202,23.3,0.953,0.98,0.934,42.2,41.4,82.7,1990
2014-07-12,2013,10,41,193,564.48,0.38,3,Normal,50,10,9,9,108,186,0.33,378.5,0.67,378.5,0,0,0,0,-9,9,50,10,9,0,117,447,990,966.1,23.9,0.193,0.0776,0.00325,0.271,0.0114,2,0.198,0.469,0.0197,23.4,0.952,0.979,0.932,41.3,40.5,80.9,1940
2014-07-13,2013,10,41,194,556.55,0.38,3,Normal,50,10,9,9,108,186,0.33,370.6,0.67,370.6,0,0,0,0,-9,9,50,10,9,0,117,440,990,966.1,23.9,0.191,0.0739,0.00309,0.265,0.0111,2,0.193,0.457,0.0191,23.4,0.951,0.977,0.929,40.5,39.6,79.2,1900
2014-07-14,2013,10,41,195,548.62,0.38,3,Normal,50,10,9,9,108,186,0.34,362.6,0.66,362.6,0,0,0,0,-9,9,50,10,9,0,117,432,990,966.1,23.9,0.188,0.0702,0.00293,0.258,0.0108,2,0.187,0.445,0.0186,23.5,0.95,0.975,0.927,39.7,38.7,77.4,1860
2014-07-15,2013,10,42,196,541.79,0.39,3,Normal,50,10,9,9,108,186,0.34,355.8,0.66,355.8,0,0,0,0,-9,9,50,10,9,0,117,425,990,966,24,0.185,0.0669,0.00279,0.252,0.0105,2,0.183,0.435,0.0182,23.5,0.949,0.974,0.924,39,37.9,75.9,1820
2014-07-16,2013,10,42,197,534.4,0.39,3,Normal,50,10,9,9,108,186,0.35,348.4,0.65,348.4,0,0,0,0,-9,9,50,10,9,0,117,417,990,966,24,0.183,0.0634,0.00264,0.246,0.0103,2,0.178,0.424,0.0177,23.6,0.948,0.972,0.922,38.2,37.1,74.2,1780
2014-07-17,2013,10,42,198,527.02,0.4,3,Normal,50,10,9,9,108,186,0.35,341,0.65,341,0,0,0,0,-9,9,50,10,9,0,117,410,990,966,24,0.18,0.06,0.0025,0.24,0.01,2,0.173,0.413,0.0172,23.6,0.947,0.97,0.919,37.4,36.3,72.6,1740
2014-07-18,2013,10,42,199,519.64,0.4,3,Normal,50,10,9,9,108,186,0.36,333.6,0.64,333.6,0,0,0,0,-9,9,50,10,9,0,117,403,990,965.9,24.1,0.178,0.0565,0.00235,0.234,0.00973,2,0.168,0.402,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,71,1710
2014-07-19,2013,10,42,200,512.8,0.4,3,Normal,50,10,9,9,108,186,0.36,326.8,0.64,326.8,0,0,0,0,-9,9,50,10,9,0,117,396,990,965.9,24.1,0.175,0.0532,0.00221,0.228,0.00948,2,0.163,0.392,0.0163,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
2014-07-20,2013,10,42,201,505.97,0.41,3,Normal,50,10,9,9,108,186,0.37,320,0.63,320,0,0,0,0,-9,9,50,10,9,0,117,389,990,965.9,24.1,0.173,0.05,0.00207,0.223,0.00924,2,0.158,0.381,0.0158,23.7,0.944,0.97,0.916,35.2,34.1,68.2,1640
2014-07-21,2013,10,42,202,499.13,0.41,3,Normal,50,10,9,9,108,186,0.37,313.1,0.63,313.1,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0468,0.00194,0.217,0.00899,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.4,33.4,66.8,1600
2014-07-22,2013,10,43,203,493.39,0.42,3,Normal,50,10,9,9,108,186,0.38,307.4,0.62,307.4,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.0441,0.00182,0.212,0.00879,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.6,1570
2014-07-23,2013,10,43,204,487.1,0.42,3,Normal,50,10,9,9,108,186,0.38,301.1,0.62,301.1,0,0,0,0,-9,9,50,10,9,0,117,370,990,965.8,24.2,0.166,0.0411,0.0017,0.207,0.00856,2,0.146,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.2,64.3,1540
2014-07-24,2013,10,43,205,480.81,0.42,3,Normal,50,10,9,9,108,186,0.39,294.8,0.61,294.8,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.0382,0.00157,0.202,0.00834,2,0.141,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63,1510
2014-07-25,2013,10,43,206,474.52,0.43,3,Normal,50,10,9,9,108,186,0.39,288.5,0.61,288.5,0,0,0,0,-9,9,50,10,9,0,117,358,990,965.7,24.3,0.162,0.0352,0.00145,0.197,0.00811,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.6,1480
2014-07-26,2013,10,43,207,468.23,0.43,3,Normal,50,10,9,9,108,186,0.4,282.2,0.6,282.2,0,0,0,0,-9,9,50,10,9,0,117,351,990,965.7,24.3,0.159,0.0322,0.00133,0.192,0.00789,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.3,1450
2014-07-27,2013,10,43,208,462.49,0.44,3,Normal,50,10,9,9,108,186,0.4,276.5,0.6,276.5,0,0,0,0,-9,9,50,10,9,0,117,345,990,965.7,24.3,0.157,0.0295,0.00121,0.187,0.00769,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.5,29.5,59.1,1420
2014-07-28,2013,10,43,209,456.75,0.44,3,Normal,50,10,9,9,108,186,0.41,270.8,0.59,270.8,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.155,0.0268,0.0011,0.182,0.00749,2,0.125,0.307,0.0126,24,0.935,0.97,0.907,29.8,28.9,57.9,1390
2014-07-29,2013,10,44,210,451,0.44,3,Normal,50,10,9,9,108,186,0.41,265,0.59,265,0,0,0,0,-9,9,50,10,9,0,117,334,990,965.6,24.4,0.153,0.0241,0.000988,0.177,0.00728,2,0.121,0.299,0.0123,24.1,0.933,0.97,0.905,29.2,28.3,56.6,1360
2014-07-30,2013,10,44,211,445.26,0.45,3,Normal,50,10,9,9,108,186,0.42,259.3,0.58,259.3,0,0,0,0,-9,9,50,10,9,0,117,328,990,965.6,24.4,0.151,0.0214,0.000876,0.173,0.00708,2,0.118,0.29,0.0119,24.1,0.932,0.97,0.904,28.6,27.7,55.4,1330
2014-07-31,2013,10,44,212,440.61,0.45,3,Normal,50,10,9,9,108,186,0.42,254.6,0.58,254.6,0,0,0,0,-9,9,50,10,9,0,117,324,990,965.6,24.4,0.15,0.0192,0.000785,0.169,0.00692,2,0.114,0.283,0.0116,24.1,0.931,0.97,0.903,28.1,27.2,54.4,1310
2014-08-01,2013,11,44,213,434.32,0.46,3,Normal,47,8,6,5,89,155,0.36,279.3,0.64,279.3,0,0,0,0,-5,5,47,8,6,0,94,340,990,965.6,24.4,0.156,0.0308,0.00126,0.186,0.00763,2,0.131,0.318,0.013,24.1,0.936,0.97,0.908,30.9,30,60,1440
2014-08-02,2013,11,44,214,428.58,0.46,3,Normal,47,8,6,5,89,155,0.36,273.6,0.64,273.6,0,0,0,0,-5,5,47,8,6,0,94,335,990,965.5,24.5,0.154,0.0281,0.00115,0.182,0.00743,2,0.127,0.309,0.0126,24.2,0.935,0.97,0.907,30.3,29.4,58.8,1410
2014-08-03,2013,11,44,215,422.29,0.47,3,Normal,47,8,6,5,89,155,0.37,267.3,0.63,267.3,0,0,0,0,-5,5,47,8,6,0,94,328,990,965.5,24.5,0.151,0.0252,0.00103,0.177,0.00721,2,0.123,0.299,0.0122,24.2,0.934,0.97,0.906,29.6,28.7,57.4,1380
2014-08-04,2013,11,44,216,416,0.47,3,Normal,47,8,6,5,89,155,0.37,261,0.63,261,0,0,0,0,-5,5,47,8,6,0,94,322,990,965.5,24.5,0.149,0.0222,0.000905,0.171,0.00699,2,0.119,0.29,0.0118,24.2,0.932,0.97,0.904,28.9,28.1,56.1,1350
2014-08-05,2013,11,45,217,409.72,0.48,3,Normal,47,8,6,5,89,155,0.38,254.7,0.62,254.7,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0192,0.000783,0.166,0.00677,2,0.114,0.281,0.0114,24.3,0.931,0.97,0.903,28.2,27.4,54.8,1310
2014-08-06,2013,11,45,218,403.97,0.48,3,Normal,47,8,6,5,89,155,0.38,249,0.62,249,0,0,0,0,-5,5,47,8,6,0,94,310,990,965.4,24.6,0.145,0.0169,0.000688,0.162,0.00658,2,0.111,0.272,0.0111,24.3,0.929,0.97,0.902,27.6,26.8,53.5,1280
2014-08-07,2013,11,45,219,398.23,0.48,3,Normal,47,8,6,5,89,155,0.39,243.2,0.61,243.2,0,0,0,0,-5,5,47,8,6,0,94,304,990,965.4,24.6,0.143,0.0164,0.000667,0.159,0.00647,2,0.107,0.266,0.0108,24.3,0.928,0.97,0.9,26.9,26.1,52.2,1250
2014-08-08,2013,11,45,220,393.58,0.49,3,Normal,47,8,6,5,89,155,0.39,238.6,0.61,238.6,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.141,0.016,0.000651,0.157,0.00639,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.4,25.6,51.2,1230
2014-08-09,2013,11,45,221,388.39,0.49,3,Normal,47,8,6,5,89,155,0.4,233.4,0.6,233.4,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0156,0.000632,0.155,0.00629,2,0.1,0.255,0.0103,24.4,0.924,0.97,0.896,25.8,25,50.1,1200
2014-08-10,2013,11,45,222,383.19,0.5,3,Normal,47,8,6,5,89,155,0.4,228.2,0.6,228.2,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.138,0.0151,0.000614,0.153,0.00619,1,0.251,0.403,0.0163,24.3,0.958,0.98,0.939,52.1,48.2,48.2,1160
2014-08-11,2013,11,45,223,378,0.5,3,Normal,47,8,6,5,89,155,0.41,223,0.59,223,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000595,0.15,0.00609,1,0.244,0.394,0.0159,24.3,0.959,0.98,0.939,51,48.2,48.2,1160
2014-08-12,2013,11,46,224,372.8,0.51,3,Normal,47,8,6,5,89,155,0.42,217.8,0.58,217.8,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000577,0.148,0.00599,1,0.237,0.385,0.0156,24.4,0.958,0.98,0.939,49.8,48.2,48.2,1160
2014-08-13,2013,11,46,225,368.15,0.51,3,Normal,47,8,6,5,89,155,0.42,213.2,0.58,213.2,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0139,0.00056,0.146,0.0059,1,0.23,0.376,0.0152,24.4,0.957,0.98,0.938,48.8,47.8,47.8,1150
2014-08-14,2013,11,46,226,363.5,0.51,3,Normal,47,8,6,5,89,155,0.43,208.5,0.57,208.5,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000544,0.144,0.00582,1,0.224,0.368,0.0149,24.4,0.956,0.98,0.937,47.7,46.8,46.8,1120
2014-08-15,2013,11,46,227,358.86,0.52,3,Normal,47,8,6,5,89,155,0.43,203.9,0.57,203.9,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000527,0.142,0.00573,1,0.218,0.36,0.0145,24.4,0.956,0.98,0.936,46.7,45.8,45.8,1100
2014-08-16,2013,11,46,228,355.3,0.52,3,Normal,47,8,6,5,89,155,0.44,200.3,0.56,200.3,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0128,0.000515,0.141,0.00566,1,0.213,0.353,0.0142,24.5,0.955,0.98,0.936,45.9,45,45,1080
2014-08-17,2013,11,46,229,351.2,0.53,3,Normal,47,8,6,5,89,155,0.44,196.2,0.56,196.2,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.0005,0.139,0.00558,1,0.207,0.346,0.0139,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
2014-08-18,2013,11,46,230,347.1,0.53,3,Normal,47,8,6,5,89,155,0.45,192.1,0.55,192.1,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000486,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.933,44,43.1,43.1,1040
2014-08-19,2013,11,47,231,343,0.53,3,Normal,47,8,6,5,89,155,0.45,188,0.55,188,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.000471,0.135,0.00543,1,0.196,0.331,0.0133,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
2014-08-20,2013,11,47,232,338.89,0.54,3,Normal,47,8,6,5,89,155,0.46,183.9,0.54,183.9,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000457,0.133,0.00535,1,0.191,0.324,0.013,24.6,0.95,0.98,0.931,42.1,41.3,41.3,991
2014-08-21,2013,11,47,233,334.79,0.54,3,Normal,47,8,6,5,89,155,0.46,179.8,0.54,179.8,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.011,0.000443,0.132,0.00528,1,0.185,0.317,0.0127,24.6,0.949,0.979,0.928,41.2,40.3,40.3,967
2014-08-22,2013,11,47,234,330.69,0.55,3,Normal,47,8,6,5,89,155,0.47,175.7,0.53,175.7,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000428,0.13,0.0052,1,0.18,0.309,0.0124,24.6,0.948,0.977,0.925,40.2,39.3,39.3,943
2014-08-23,2013,11,47,235,327.14,0.55,3,Normal,47,8,6,5,89,155,0.47,172.1,0.53,172.1,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000416,0.128,0.00514,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.923,39.4,38.4,38.4,922
2014-08-24,2013,11,47,236,323.58,0.56,3,Normal,47,8,6,5,89,155,0.48,168.6,0.52,168.6,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000403,0.127,0.00507,1,0.17,0.297,0.0119,24.7,0.945,0.973,0.92,38.6,37.5,37.5,901
2014-08-25,2013,11,47,237,320.03,0.56,3,Normal,47,8,6,5,89,155,0.48,165,0.52,165,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00978,0.000391,0.125,0.005,1,0.165,0.29,0.0116,24.7,0.944,0.971,0.917,37.8,36.7,36.7,880
2014-08-26,2013,11,48,238,316.47,0.56,3,Normal,47,8,6,5,89,155,0.49,161.5,0.51,161.5,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00947,0.000379,0.124,0.00494,1,0.16,0.284,0.0114,24.7,0.943,0.97,0.915,36.9,35.8,35.8,860
2014-08-27,2013,11,48,239,312.92,0.57,3,Normal,47,8,6,5,89,155,0.49,157.9,0.51,157.9,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00917,0.000366,0.122,0.00487,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.1,35,35,841
2014-08-28,2013,11,48,240,309.36,0.57,3,Normal,47,8,6,5,89,155,0.5,154.4,0.5,154.4,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.112,0.00887,0.000354,0.12,0.00481,1,0.151,0.271,0.0108,24.8,0.941,0.97,0.913,35.3,34.2,34.2,822
2014-08-29,2013,11,48,241,306.9,0.57,3,Normal,47,8,6,5,89,155,0.51,151.9,0.49,151.9,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.00866,0.000346,0.119,0.00476,1,0.148,0.267,0.0106,24.8,0.94,0.97,0.912,34.7,33.7,33.7,809
2014-08-30,2013,11,48,242,303.89,0.58,3,Normal,47,8,6,5,89,155,0.51,148.9,0.49,148.9,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.11,0.00841,0.000335,0.118,0.00471,1,0.144,0.262,0.0104,24.8,0.939,0.97,0.911,34,33,33,792
2014-08-31,2013,11,48,243,300.89,0.58,3,Normal,47,8,6,5,89,155,0.52,145.9,0.48,145.9,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.109,0.00815,0.000325,0.117,0.00465,1,0.139,0.256,0.0102,24.8,0.938,0.97,0.91,33.3,32.3,32.3,776
2014-09-01,2013,12,48,244,296.79,0.59,3,Normal,40,6,4,3,65,118,0.4,178.8,0.6,178.8,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.0109,0.000436,0.127,0.00507,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.4,40.4,969
2014-09-02,2013,12,49,245,292.14,0.59,3,Normal,40,6,4,3,65,118,0.4,174.1,0.6,174.1,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0106,0.00042,0.125,0.00498,1,0.178,0.303,0.012,24.8,0.947,0.976,0.924,40.1,39.2,39.2,941
2014-09-03,2013,12,49,246,288.58,0.6,3,Normal,40,6,4,3,65,118,0.41,170.6,0.59,170.6,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.113,0.0102,0.000408,0.124,0.00492,1,0.173,0.296,0.0118,24.8,0.946,0.975,0.922,39.3,38.3,38.3,919
2014-09-04,2013,12,49,247,284.48,0.6,3,Normal,40,6,4,3,65,118,0.41,166.5,0.58,166.5,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.0099,0.000393,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.4,37.3,37.3,895
2014-09-05,2013,12,49,248,280.38,0.61,3,Normal,40,6,4,3,65,118,0.42,162.4,0.58,162.4,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00955,0.000379,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,871
2014-09-06,2013,12,49,249,276.82,0.62,3,Normal,40,6,4,3,65,118,0.43,158.8,0.57,158.8,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00925,0.000367,0.118,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,851
2014-09-07,2013,12,49,250,273.27,0.62,3,Normal,40,6,4,3,65,118,0.43,155.3,0.57,155.3,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00895,0.000355,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.7,34.7,832
2014-09-08,2013,12,49,251,269.72,0.63,3,Normal,40,6,4,3,65,118,0.44,151.7,0.56,151.7,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00865,0.000343,0.115,0.00457,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,812
2014-09-09,2013,12,50,252,266.16,0.63,3,Normal,40,6,4,3,65,118,0.44,148.2,0.56,148.2,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00834,0.000331,0.114,0.00451,1,0.143,0.256,0.0102,25,0.938,0.97,0.91,34.1,33,33,793
2014-09-10,2013,12,50,253,262.61,0.64,3,Normal,40,6,4,3,65,118,0.45,144.6,0.55,144.6,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00804,0.000318,0.112,0.00445,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2014-09-11,2013,12,50,254,260.14,0.64,3,Normal,40,6,4,3,65,118,0.45,142.1,0.55,142.1,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00783,0.00031,0.111,0.0044,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.6,31.7,31.7,760
2014-09-12,2013,12,50,255,257.14,0.65,3,Normal,40,6,4,3,65,118,0.46,139.1,0.54,139.1,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00758,0.0003,0.11,0.00435,1,0.13,0.24,0.0095,25,0.935,0.97,0.907,31.9,31,31,743
2014-09-13,2013,12,50,256,254.13,0.66,3,Normal,40,6,4,3,65,118,0.46,136.1,0.54,136.1,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00732,0.00029,0.109,0.00429,1,0.126,0.235,0.00929,25,0.933,0.97,0.905,31.2,30.3,30.3,727
2014-09-14,2013,12,50,257,251.12,0.66,3,Normal,40,6,4,3,65,118,0.47,133.1,0.53,133.1,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00707,0.000279,0.107,0.00424,1,0.122,0.229,0.00907,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2014-09-15,2013,12,50,258,248.11,0.67,3,Normal,40,6,4,3,65,118,0.48,130.1,0.52,130.1,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0991,0.00681,0.000269,0.106,0.00418,1,0.118,0.224,0.00885,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
2014-09-16,2013,12,51,259,245.11,0.68,3,Normal,40,6,4,3,65,118,0.48,127.1,0.52,127.1,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.098,0.00655,0.000259,0.105,0.00413,1,0.114,0.219,0.00863,25.1,0.93,0.97,0.902,29.1,28.2,28.2,677
2014-09-17,2013,12,51,260,242.1,0.69,3,Normal,40,6,4,3,65,118,0.49,124.1,0.51,124.1,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.097,0.0063,0.000248,0.103,0.00407,1,0.11,0.213,0.00842,25.1,0.928,0.97,0.9,28.4,27.5,27.5,661
2014-09-18,2013,12,51,261,239.09,0.7,3,Normal,40,6,4,3,65,118,0.49,121.1,0.51,121.1,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0959,0.00604,0.000238,0.102,0.00402,1,0.106,0.208,0.0082,25.2,0.926,0.97,0.898,27.7,26.8,26.8,644
2014-09-19,2013,12,51,262,236.08,0.7,3,Normal,40,6,4,3,65,118,0.5,118.1,0.5,118.1,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0949,0.00579,0.000228,0.101,0.00396,1,0.102,0.203,0.00798,25.2,0.924,0.97,0.896,26.9,26.1,26.1,627
2014-09-20,2013,12,51,263,233.62,0.71,3,Normal,40,6,4,3,65,118,0.51,115.6,0.49,115.6,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.094,0.00558,0.00022,0.0996,0.00392,1,0.0986,0.198,0.0078,25.2,0.922,0.97,0.895,26.4,25.6,25.6,614
2014-09-21,2013,12,51,264,231.16,0.72,3,Normal,40,6,4,3,65,118,0.51,113.2,0.49,113.2,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0931,0.00537,0.000211,0.0985,0.00388,1,0.0953,0.194,0.00762,25.2,0.921,0.97,0.893,25.8,25,25,600
2014-09-22,2013,12,51,265,228.7,0.72,3,Normal,40,6,4,3,65,118,0.52,110.7,0.48,110.7,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0922,0.00516,0.000203,0.0974,0.00383,1,0.0919,0.189,0.00745,25.2,0.919,0.97,0.891,25.2,24.4,24.4,586
2014-09-23,2013,12,52,266,226.24,0.73,3,Normal,40,6,4,3,65,118,0.52,108.2,0.48,108.2,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0914,0.00495,0.000195,0.0963,0.00379,1,0.0886,0.185,0.00727,25.3,0.917,0.97,0.89,24.6,23.9,23.9,573
2014-09-24,2013,12,52,267,223.78,0.74,3,Normal,40,6,4,3,65,118,0.53,105.8,0.47,105.8,0,0,0,0,-3,3,40,6,4,0,68,156,990,964.5,25.5,0.0905,0.00474,0.000186,0.0953,0.00374,1,0.0853,0.181,0.00709,25.3,0.915,0.97,0.888,24,23.3,23.3,559
2014-09-25,2013,12,52,268,221.32,0.75,3,Normal,40,6,4,3,65,118,0.53,103.3,0.47,103.3,0,0,0,0,-3,3,40,6,4,0,68,153,990,964.5,25.5,0.0896,0.00453,0.000178,0.0942,0.0037,1,0.082,0.176,0.00692,25.3,0.914,0.97,0.886,23.4,22.7,22.7,545
2014-09-26,2013,12,52,269,218.86,0.76,3,Normal,40,6,4,3,65,118,0.54,100.9,0.46,100.9,0,0,0,0,-3,3,40,6,4,0,68,151,990,964.5,25.5,0.0888,0.00432,0.00017,0.0931,0.00365,1,0.0787,0.172,0.00674,25.3,0.912,0.969,0.884,22.8,22.1,22.1,531
2014-09-27,2013,12,52,270,216.39,0.77,3,Normal,40,6,4,3,65,118,0.55,98.39,0.46,98.39,0,0,0,0,-3,3,40,6,4,0,68,148,990,964.5,25.5,0.0879,0.00411,0.000161,0.092,0.00361,1,0.0753,0.167,0.00656,25.3,0.912,0.968,0.883,22.3,21.6,21.6,518
2014-09-28,2013,12,52,271,215.03,0.78,3,Normal,40,6,4,3,65,118,0.55,97.03,0.45,97.03,0,0,0,0,-3,3,40,6,4,0,68,147,990,964.5,25.5,0.0874,0.004,0.000157,0.0914,0.00358,1,0.0735,0.165,0.00646,25.3,0.914,0.967,0.884,22,21.3,21.3,512
2014-09-29,2013,12,52,272,213.11,0.78,3,Normal,40,6,4,3,65,118,0.55,95.11,0.45,95.11,0,0,0,0,-3,3,40,6,4,0,68,145,990,964.5,25.5,0.0867,0.00383,0.00015,0.0906,0.00355,1,0.0709,0.161,0.00633,25.4,0.916,0.967,0.885,21.7,20.9,20.9,503
2014-09-30,2013,12,53,273,211.2,0.79,3,Normal,40,6,4,3,65,118,0.56,93.2,0.44,93.2,0,0,0,0,-3,3,40,6,4,0,68,143,990,964.5,25.5,0.0861,0.00367,0.000144,0.0897,0.00351,1,0.0683,0.158,0.00619,25.4,0.919,0.966,0.887,21.3,20.6,20.6,494
2014-10-01,2014,1,1,274,209.29,0.79,4,Mod_Dry,31,4,3,2,33,73,0.35,136.3,0.65,136.3,0,0,0,0,-2,2,31,4,3,0,35,174,990,964.5,25.5,0.097,0.00733,0.000287,0.104,0.00409,1,0.126,0.231,0.00904,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
2014-10-02,2014,1,1,275,207.92,0.8,4,Mod_Dry,31,4,3,2,33,73,0.35,134.9,0.65,134.9,0,0,0,0,-2,2,31,4,3,0,35,173,990,964.4,25.6,0.0966,0.00722,0.000282,0.104,0.00406,1,0.125,0.228,0.00894,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
2014-10-03,2014,1,1,276,206.55,0.8,4,Mod_Dry,31,4,3,2,33,73,0.35,133.6,0.65,133.6,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0961,0.0071,0.000278,0.103,0.00404,1,0.123,0.226,0.00884,25.3,0.932,0.97,0.904,30.9,30,30,720
2014-10-04,2014,1,1,277,208.47,0.8,4,Mod_Dry,31,4,3,2,33,73,0.35,135.5,0.65,135.5,0,0,0,0,-2,2,31,4,3,0,35,173,990,964.5,25.5,0.0968,0.00726,0.000284,0.104,0.00407,1,0.125,0.229,0.00898,25.3,0.933,0.97,0.905,31.4,30.4,30.4,730
2014-10-05,2014,1,1,278,208.74,0.8,4,Mod_Dry,31,4,3,2,33,73,0.35,135.7,0.65,135.7,0,0,0,0,-2,2,31,4,3,0,35,174,990,964.5,25.5,0.0968,0.00729,0.000285,0.104,0.00408,1,0.126,0.23,0.009,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
2014-10-06,2014,1,1,279,207.37,0.8,4,Mod_Dry,31,4,3,2,33,73,0.35,134.4,0.65,134.4,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0964,0.00717,0.000281,0.104,0.00405,1,0.124,0.227,0.0089,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2014-10-07,2014,1,1,280,205.46,0.81,4,Mod_Dry,31,4,3,2,33,73,0.35,132.5,0.65,132.5,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0957,0.00701,0.000274,0.103,0.00402,1,0.121,0.224,0.00876,25.3,0.931,0.97,0.903,30.7,29.7,29.7,714
2014-10-08,2014,1,2,281,203.54,0.81,4,Mod_Dry,31,4,3,2,33,73,0.36,130.5,0.64,130.5,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.095,0.00685,0.000268,0.102,0.00398,1,0.119,0.221,0.00862,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2014-10-09,2014,1,2,282,201.63,0.82,4,Mod_Dry,31,4,3,2,33,73,0.36,128.6,0.64,128.6,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0943,0.00668,0.000261,0.101,0.00395,1,0.116,0.217,0.00849,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2014-10-10,2014,1,2,283,199.72,0.82,4,Mod_Dry,31,4,3,2,33,73,0.37,126.7,0.63,126.7,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0937,0.00652,0.000255,0.1,0.00391,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2014-10-11,2014,1,2,284,198.35,0.82,4,Mod_Dry,31,4,3,2,33,73,0.37,125.3,0.63,125.3,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0932,0.0064,0.00025,0.0996,0.00389,1,0.112,0.211,0.00826,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2014-10-12,2014,1,2,285,196.98,0.83,4,Mod_Dry,31,4,3,2,33,73,0.37,124,0.63,124,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0927,0.00629,0.000246,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
2014-10-13,2014,1,2,286,195.07,0.84,4,Mod_Dry,31,4,3,2,33,73,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00613,0.000239,0.0982,0.00384,1,0.107,0.205,0.00803,25.4,0.926,0.97,0.899,28.2,27.3,27.3,655
2014-10-14,2014,1,2,287,193.15,0.84,4,Mod_Dry,31,4,3,2,33,73,0.38,120.2,0.62,120.2,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2014-10-15,2014,1,3,288,193.43,0.84,4,Mod_Dry,31,4,3,2,33,73,0.38,120.4,0.62,120.4,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0914,0.00599,0.000234,0.0974,0.00381,1,0.105,0.203,0.00791,25.4,0.925,0.97,0.897,27.7,26.9,26.9,646
2014-10-16,2014,1,3,289,193.7,0.84,4,Mod_Dry,31,4,3,2,33,73,0.38,120.7,0.62,120.7,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0915,0.00601,0.000235,0.0976,0.00381,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.898,27.8,27,27,647
2014-10-17,2014,1,3,290,192.33,0.85,4,Mod_Dry,31,4,3,2,33,73,0.38,119.3,0.62,119.3,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0911,0.00589,0.00023,0.097,0.00379,1,0.104,0.201,0.00784,25.4,0.924,0.97,0.897,27.5,26.6,26.6,639
2014-10-18,2014,1,3,291,190.97,0.85,4,Mod_Dry,31,4,3,2,33,73,0.38,118,0.62,118,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00578,0.000226,0.0964,0.00377,1,0.102,0.198,0.00774,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2014-10-19,2014,1,3,292,189.6,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,116.6,0.61,116.6,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0901,0.00566,0.000221,0.0958,0.00374,1,0.0999,0.196,0.00765,25.4,0.922,0.97,0.895,26.8,26,26,623
2014-10-20,2014,1,3,293,188.23,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000217,0.0952,0.00372,1,0.0981,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2014-10-21,2014,1,3,294,186.32,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0955,0.19,0.00742,25.4,0.92,0.97,0.892,26,25.2,25.2,604
2014-10-22,2014,1,4,295,184.4,0.87,4,Mod_Dry,31,4,3,2,33,73,0.4,111.4,0.6,111.4,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0883,0.00522,0.000204,0.0935,0.00366,1,0.0929,0.186,0.00729,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2014-10-23,2014,1,4,296,183.04,0.87,4,Mod_Dry,31,4,3,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.0051,0.0002,0.0929,0.00363,1,0.0911,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2014-10-24,2014,1,4,297,181.67,0.88,4,Mod_Dry,31,4,3,2,33,73,0.4,108.7,0.6,108.7,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00499,0.000195,0.0923,0.00361,1,0.0892,0.181,0.0071,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2014-10-25,2014,1,4,298,179.75,0.88,4,Mod_Dry,31,4,3,2,33,73,0.41,106.8,0.59,106.8,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000189,0.0914,0.00358,1,0.0866,0.178,0.00697,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2014-10-26,2014,1,4,299,178.93,0.89,4,Mod_Dry,31,4,3,2,33,73,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.0911,0.00356,1,0.0855,0.177,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,562
2014-10-27,2014,1,4,300,178.11,0.89,4,Mod_Dry,31,4,3,2,33,73,0.41,105.1,0.59,105.1,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00468,0.000183,0.0907,0.00355,1,0.0844,0.175,0.00685,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2014-10-28,2014,1,4,301,176.2,0.89,4,Mod_Dry,31,4,3,2,33,73,0.41,103.2,0.59,103.2,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00452,0.000177,0.0899,0.00352,1,0.0818,0.172,0.00672,25.4,0.913,0.97,0.885,23.4,22.7,22.7,546
2014-10-29,2014,1,5,302,174.29,0.9,4,Mod_Dry,31,4,3,2,33,73,0.42,101.3,0.58,101.3,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0847,0.00436,0.000171,0.0891,0.00349,1,0.0792,0.168,0.00659,25.4,0.911,0.969,0.884,23,22.3,22.3,535
2014-10-30,2014,1,5,303,172.92,0.9,4,Mod_Dry,31,4,3,2,33,73,0.42,99.92,0.58,99.92,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00424,0.000166,0.0885,0.00346,1,0.0774,0.166,0.00649,25.4,0.911,0.969,0.882,22.6,21.9,21.9,527
2014-10-31,2014,1,5,304,171.55,0.9,4,Mod_Dry,31,4,3,2,33,73,0.43,98.55,0.57,98.55,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0837,0.00413,0.000162,0.0879,0.00344,1,0.0755,0.163,0.0064,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2014-11-01,2014,2,5,305,171.28,0.9,4,Mod_Dry,29,4,2,2,30,67,0.39,104.3,0.61,104.3,0,0,0,0,-2,2,29,4,2,0,32,139,990,964.5,25.5,0.0847,0.00461,0.000181,0.0893,0.0035,1,0.0833,0.173,0.00676,25.4,0.914,0.97,0.886,23.7,23,23,552
