date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-11-02,2014,2,5,306,172.1,0.9,4,Mod_Dry,29,4,2,2,30,67,0.39,105.1,0.61,105.1,0,0,0,0,-2,2,29,4,2,0,32,140,990,964.5,25.5,0.085,0.00468,0.000183,0.0897,0.00351,1,0.0844,0.174,0.00681,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2014-11-03,2014,2,5,307,173.47,0.9,4,Mod_Dry,29,4,2,2,30,67,0.39,106.5,0.61,106.5,0,0,0,0,-2,2,29,4,2,0,32,141,990,964.5,25.5,0.0855,0.0048,0.000188,0.0903,0.00353,1,0.0862,0.176,0.00691,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2014-11-04,2014,2,5,308,176.47,0.89,4,Mod_Dry,29,4,2,2,30,67,0.38,109.5,0.62,109.5,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0865,0.00505,0.000198,0.0916,0.00358,1,0.0903,0.182,0.00712,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2014-11-05,2014,2,6,309,176.75,0.89,4,Mod_Dry,29,4,2,2,30,67,0.38,109.8,0.62,109.8,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0866,0.00508,0.000199,0.0917,0.00359,1,0.0907,0.182,0.00714,25.4,0.918,0.97,0.89,25.1,24.3,24.3,583
2014-11-06,2014,2,6,310,177.57,0.89,4,Mod_Dry,29,4,2,2,30,67,0.38,110.6,0.62,110.6,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.0869,0.00515,0.000201,0.0921,0.0036,1,0.0918,0.184,0.00719,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2014-11-07,2014,2,6,311,176.75,0.89,4,Mod_Dry,29,4,2,2,30,67,0.38,109.8,0.62,109.8,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0866,0.00508,0.000199,0.0917,0.00359,1,0.0907,0.182,0.00714,25.4,0.918,0.97,0.89,25.1,24.3,24.3,583
2014-11-08,2014,2,6,312,177.57,0.89,4,Mod_Dry,29,4,2,2,30,67,0.38,110.6,0.62,110.6,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.0869,0.00515,0.000201,0.0921,0.0036,1,0.0918,0.184,0.00719,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2014-11-09,2014,2,6,313,181.12,0.88,4,Mod_Dry,29,4,2,2,30,67,0.37,114.1,0.63,114.1,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0882,0.00545,0.000213,0.0936,0.00366,1,0.0966,0.19,0.00744,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2014-11-10,2014,2,6,314,184.68,0.87,4,Mod_Dry,29,4,2,2,30,67,0.36,117.7,0.64,117.7,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0894,0.00575,0.000225,0.0952,0.00372,1,0.101,0.197,0.00769,25.4,0.923,0.97,0.896,27,26.2,26.2,629
2014-11-11,2014,2,6,315,185.5,0.87,5,Dry,23,4,2,2,19,50,0.27,135.5,0.73,135.5,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0936,0.00727,0.000284,0.101,0.00394,1,0.125,0.226,0.00885,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
2014-11-12,2014,2,7,316,186.86,0.86,5,Dry,23,4,2,2,19,50,0.27,136.9,0.73,136.9,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0941,0.00738,0.000289,0.101,0.00397,1,0.127,0.229,0.00894,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2014-11-13,2014,2,7,317,187.14,0.86,5,Dry,23,4,2,2,19,50,0.27,137.1,0.73,137.1,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0942,0.00741,0.00029,0.102,0.00397,1,0.128,0.229,0.00896,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
2014-11-14,2014,2,7,318,185.77,0.87,5,Dry,23,4,2,2,19,50,0.27,135.8,0.73,135.8,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0937,0.00729,0.000285,0.101,0.00395,1,0.126,0.227,0.00887,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
2014-11-15,2014,2,7,319,185.5,0.87,5,Dry,23,4,2,2,19,50,0.27,135.5,0.73,135.5,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0936,0.00727,0.000284,0.101,0.00394,1,0.125,0.226,0.00885,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
2014-11-16,2014,2,7,320,183.58,0.87,5,Dry,23,4,2,2,19,50,0.27,133.6,0.73,133.6,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0929,0.0071,0.000278,0.1,0.00391,1,0.123,0.223,0.00872,25.3,0.932,0.97,0.904,30.9,30,30,720
2014-11-17,2014,2,7,321,182.22,0.88,5,Dry,23,4,2,2,19,50,0.27,132.2,0.73,132.2,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00699,0.000273,0.0994,0.00389,1,0.121,0.22,0.00862,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2014-11-18,2014,2,7,322,181.94,0.88,5,Dry,23,4,2,2,19,50,0.28,131.9,0.72,131.9,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00696,0.000272,0.0993,0.00388,1,0.121,0.22,0.0086,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2014-11-19,2014,2,8,323,181.67,0.88,5,Dry,23,4,2,2,19,50,0.28,131.7,0.72,131.7,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00694,0.000272,0.0992,0.00388,1,0.12,0.219,0.00858,25.3,0.931,0.97,0.903,30.5,29.6,29.6,709
2014-11-20,2014,2,8,324,179.75,0.88,5,Dry,23,4,2,2,19,50,0.28,129.8,0.72,129.8,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.00678,0.000265,0.0983,0.00385,1,0.118,0.216,0.00845,25.3,0.93,0.97,0.902,30,29.1,29.1,698
2014-11-21,2014,2,8,325,178.93,0.89,5,Dry,23,4,2,2,19,50,0.28,128.9,0.72,128.9,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00671,0.000263,0.098,0.00383,1,0.117,0.215,0.00839,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
2014-11-22,2014,2,8,326,178.11,0.89,5,Dry,23,4,2,2,19,50,0.28,128.1,0.72,128.1,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00664,0.00026,0.0976,0.00382,1,0.115,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2014-11-23,2014,2,8,327,180.03,0.88,5,Dry,23,4,2,2,19,50,0.28,130,0.72,130,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.0068,0.000266,0.0985,0.00385,1,0.118,0.217,0.00847,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
2014-11-24,2014,2,8,328,180.3,0.88,5,Dry,23,4,2,2,19,50,0.28,130.3,0.72,130.3,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0918,0.00683,0.000267,0.0986,0.00386,1,0.118,0.217,0.00849,25.3,0.931,0.97,0.903,30.1,29.2,29.2,702
2014-11-25,2014,2,8,329,180.03,0.88,5,Dry,23,4,2,2,19,50,0.28,130,0.72,130,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.0068,0.000266,0.0985,0.00385,1,0.118,0.217,0.00847,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
2014-11-26,2014,2,9,330,178.11,0.89,5,Dry,23,4,2,2,19,50,0.28,128.1,0.72,128.1,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00664,0.00026,0.0976,0.00382,1,0.115,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2014-11-27,2014,2,9,331,176.75,0.89,5,Dry,23,4,2,2,19,50,0.28,126.8,0.72,126.8,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00652,0.000255,0.097,0.0038,1,0.114,0.211,0.00824,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2014-11-28,2014,2,9,332,176.47,0.89,5,Dry,23,4,2,2,19,50,0.28,126.5,0.72,126.5,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.0065,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2014-11-29,2014,2,9,333,177.84,0.89,5,Dry,23,4,2,2,19,50,0.28,127.8,0.72,127.8,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00662,0.000259,0.0975,0.00382,1,0.115,0.213,0.00832,25.3,0.93,0.97,0.902,29.5,28.7,28.7,688
2014-11-30,2014,2,9,334,179.75,0.88,5,Dry,23,4,2,2,19,50,0.28,129.8,0.72,129.8,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.00678,0.000265,0.0983,0.00385,1,0.118,0.216,0.00845,25.3,0.93,0.97,0.902,30,29.1,29.1,698
2014-12-01,2014,3,9,335,178.39,0.89,5,Dry,26,4,3,2,24,59,0.33,119.4,0.67,119.4,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.0059,0.000231,0.0952,0.00373,1,0.104,0.199,0.00778,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2014-12-02,2014,3,9,336,180.3,0.88,5,Dry,26,4,3,2,24,59,0.33,121.3,0.67,121.3,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00606,0.000237,0.096,0.00376,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2014-12-03,2014,3,10,337,184.4,0.87,5,Dry,26,4,3,2,24,59,0.32,125.4,0.68,125.4,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.00641,0.000251,0.0978,0.00383,1,0.112,0.21,0.0082,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2014-12-04,2014,3,10,338,188.5,0.86,5,Dry,26,4,3,2,24,59,0.31,129.5,0.69,129.5,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0929,0.00676,0.000264,0.0996,0.0039,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,30,29.1,29.1,697
2014-12-05,2014,3,10,339,191.51,0.85,5,Dry,26,4,3,2,24,59,0.31,132.5,0.69,132.5,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0939,0.00701,0.000274,0.101,0.00395,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.7,29.8,29.8,715
2014-12-06,2014,3,10,340,192.88,0.84,5,Dry,26,4,3,2,24,59,0.31,133.9,0.69,133.9,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00713,0.000279,0.102,0.00397,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2014-12-07,2014,3,10,341,196.98,0.83,5,Dry,26,4,3,2,24,59,0.3,138,0.7,138,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00748,0.000292,0.103,0.00404,1,0.129,0.232,0.00907,25.4,0.934,0.97,0.906,32,31.1,31.1,746
2014-12-08,2014,3,10,342,197.25,0.83,5,Dry,26,4,3,2,24,59,0.3,138.3,0.7,138.3,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.0075,0.000293,0.103,0.00404,1,0.129,0.233,0.00909,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
2014-12-09,2014,3,10,343,195.34,0.83,5,Dry,26,4,3,2,24,59,0.3,136.3,0.7,136.3,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00734,0.000287,0.103,0.00401,1,0.127,0.229,0.00896,25.4,0.933,0.97,0.905,31.6,30.7,30.7,737
2014-12-10,2014,3,11,344,196.71,0.83,5,Dry,26,4,3,2,24,59,0.3,137.7,0.7,137.7,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00746,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.934,0.97,0.905,32,31,31,744
2014-12-11,2014,3,11,345,198.07,0.83,5,Dry,26,4,3,2,24,59,0.3,139.1,0.7,139.1,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00914,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
2014-12-12,2014,3,11,346,199.99,0.82,5,Dry,26,4,3,2,24,59,0.29,141,0.7,141,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00773,0.000302,0.105,0.00409,1,0.133,0.238,0.00928,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
2014-12-13,2014,3,11,347,200.26,0.82,5,Dry,26,4,3,2,24,59,0.29,141.3,0.7,141.3,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00776,0.000303,0.105,0.00409,1,0.133,0.238,0.0093,25.4,0.935,0.97,0.907,32.8,31.9,31.9,765
2014-12-14,2014,3,11,348,197.25,0.83,5,Dry,26,4,3,2,24,59,0.3,138.3,0.7,138.3,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.0075,0.000293,0.103,0.00404,1,0.129,0.233,0.00909,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
2014-12-15,2014,3,11,349,198.07,0.83,5,Dry,26,4,3,2,24,59,0.3,139.1,0.7,139.1,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00914,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
2014-12-16,2014,3,11,350,202.18,0.81,5,Dry,26,4,3,2,24,59,0.29,143.2,0.71,143.2,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0977,0.00792,0.00031,0.106,0.00413,1,0.136,0.241,0.00944,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2014-12-17,2014,3,12,351,202.45,0.81,5,Dry,26,4,3,2,24,59,0.29,143.4,0.71,143.4,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00794,0.00031,0.106,0.00413,1,0.136,0.242,0.00945,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2014-12-18,2014,3,12,352,203.27,0.81,5,Dry,26,4,3,2,24,59,0.29,144.3,0.71,144.3,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00801,0.000313,0.106,0.00415,1,0.137,0.243,0.00951,25.3,0.936,0.97,0.908,33.6,32.6,32.6,781
2014-12-19,2014,3,12,353,206.28,0.8,5,Dry,26,4,3,2,24,59,0.29,147.3,0.71,147.3,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00827,0.000323,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
2014-12-20,2014,3,12,354,209.29,0.79,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,33.9,33.9,815
2014-12-21,2014,3,12,355,212.29,0.79,5,Dry,26,4,3,2,24,59,0.28,153.3,0.72,153.3,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00878,0.000344,0.11,0.00431,1,0.149,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2014-12-22,2014,3,12,356,212.02,0.79,5,Dry,26,4,3,2,24,59,0.28,153,0.72,153,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00876,0.000343,0.11,0.00431,1,0.149,0.259,0.0101,25.3,0.94,0.97,0.911,35.6,34.6,34.6,829
2014-12-23,2014,3,12,357,211.75,0.79,5,Dry,26,4,3,2,24,59,0.28,152.8,0.72,152.8,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2014-12-24,2014,3,13,358,214.75,0.78,5,Dry,26,4,3,2,24,59,0.28,155.8,0.72,155.8,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00899,0.000352,0.111,0.00436,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.3,35.2,35.2,844
2014-12-25,2014,3,13,359,216.67,0.77,5,Dry,26,4,3,2,24,59,0.27,157.7,0.73,157.7,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2014-12-26,2014,3,13,360,216.39,0.77,5,Dry,26,4,3,2,24,59,0.27,157.4,0.73,157.4,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00913,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,853
2014-12-27,2014,3,13,361,216.12,0.77,5,Dry,26,4,3,2,24,59,0.27,157.1,0.73,157.1,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00911,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2014-12-28,2014,3,13,362,215.85,0.77,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2014-12-29,2014,3,13,363,212.84,0.78,5,Dry,26,4,3,2,24,59,0.28,153.8,0.72,153.8,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00883,0.000346,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,834
2014-12-30,2014,3,13,364,213.66,0.78,5,Dry,26,4,3,2,24,59,0.28,154.7,0.72,154.7,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.0089,0.000349,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2014-12-31,2014,3,14,365,217.76,0.76,5,Dry,26,4,3,2,24,59,0.27,158.8,0.73,158.8,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2015-01-01,2014,4,14,1,221.86,0.75,5,Dry,29,5,4,2,33,73,0.33,148.9,0.67,148.9,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.0084,0.00033,0.11,0.00431,1,0.143,0.253,0.00995,25.2,0.938,0.97,0.91,34.5,33.5,33.5,804
2015-01-02,2014,4,14,2,223.78,0.74,5,Dry,29,5,4,2,33,73,0.33,150.8,0.67,150.8,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00857,0.000336,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,33.9,33.9,815
2015-01-03,2014,4,14,3,225.69,0.73,5,Dry,29,5,4,2,33,73,0.32,152.7,0.68,152.7,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00873,0.000343,0.112,0.00438,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.4,34.4,825
2015-01-04,2014,4,14,4,229.79,0.72,5,Dry,29,5,4,2,33,73,0.32,156.8,0.68,156.8,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00908,0.000357,0.113,0.00446,1,0.154,0.268,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
2015-01-05,2014,4,14,5,231.71,0.71,5,Dry,29,5,4,2,33,73,0.32,158.7,0.69,158.7,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00924,0.000364,0.114,0.00449,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.8,35.7,35.7,858
2015-01-06,2014,4,14,6,230.89,0.72,5,Dry,29,5,4,2,33,73,0.32,157.9,0.68,157.9,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00917,0.000361,0.114,0.00448,1,0.156,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.6,35.6,853
2015-01-07,2014,4,15,7,233.89,0.71,5,Dry,29,5,4,2,33,73,0.31,160.9,0.69,160.9,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00943,0.000371,0.115,0.00453,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.4,36.2,36.2,870
2015-01-08,2014,4,15,8,237.45,0.7,5,Dry,29,5,4,2,33,73,0.31,164.4,0.69,164.4,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00973,0.000383,0.117,0.0046,1,0.165,0.281,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,891
2015-01-09,2014,4,15,9,241.55,0.69,5,Dry,29,5,4,2,33,73,0.3,168.6,0.7,168.6,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.6,25.4,0.108,0.0101,0.000397,0.119,0.00467,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,915
2015-01-10,2014,4,15,10,244.01,0.68,5,Dry,29,5,4,2,33,73,0.3,171,0.7,171,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000406,0.12,0.00472,1,0.173,0.293,0.0116,25,0.946,0.975,0.922,39.7,38.7,38.7,930
2015-01-11,2014,4,15,11,248.11,0.67,5,Dry,29,5,4,2,33,73,0.29,175.1,0.71,175.1,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.00042,0.121,0.0048,1,0.179,0.3,0.0119,25,0.947,0.977,0.925,40.7,39.8,39.8,954
2015-01-12,2014,4,15,12,251.67,0.66,5,Dry,29,5,4,2,33,73,0.29,178.7,0.71,178.7,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00486,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.5,40.6,40.6,975
2015-01-13,2014,4,15,13,255.22,0.65,5,Dry,29,5,4,2,33,73,0.29,182.2,0.71,182.2,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000445,0.124,0.00492,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.5,41.5,996
2015-01-14,2014,4,16,14,259.87,0.64,5,Dry,29,5,4,2,33,73,0.28,186.9,0.72,186.9,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000461,0.127,0.00501,1,0.195,0.321,0.0127,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
2015-01-15,2014,4,16,15,265.07,0.64,5,Dry,29,5,4,2,33,73,0.28,192.1,0.72,192.1,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000478,0.129,0.0051,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2015-01-16,2014,4,16,16,270.81,0.63,5,Dry,29,5,4,2,33,73,0.27,197.8,0.73,197.8,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000498,0.131,0.00521,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2015-01-17,2014,4,16,17,277.64,0.61,5,Dry,29,5,4,2,33,73,0.26,204.6,0.74,204.6,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0131,0.000522,0.134,0.00533,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.7,46.7,1120
2015-01-18,2014,4,16,18,284.48,0.6,5,Dry,29,5,4,2,33,73,0.26,211.5,0.74,211.5,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.124,0.0137,0.000545,0.137,0.00546,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2015-01-19,2014,4,16,19,291.32,0.6,5,Dry,29,5,4,2,33,73,0.25,218.3,0.75,218.3,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000569,0.14,0.00558,1,0.237,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2015-01-20,2014,4,16,20,298.15,0.59,5,Dry,29,5,4,2,33,73,0.24,225.2,0.76,225.2,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000593,0.143,0.00571,1,0.246,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2015-01-21,2014,4,17,21,306.63,0.58,5,Dry,29,5,4,2,33,73,0.24,233.6,0.76,233.6,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000623,0.147,0.00586,2,0.1,0.247,0.00986,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
2015-01-22,2014,4,17,22,314.56,0.57,5,Dry,29,5,4,2,33,73,0.23,241.6,0.77,241.6,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000651,0.15,0.00601,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.7,1270
2015-01-23,2014,4,17,23,322.49,0.56,5,Dry,29,5,4,2,33,73,0.23,249.5,0.77,249.5,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.017,0.000679,0.154,0.00616,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.5,1310
2015-01-24,2014,4,17,24,330.97,0.55,5,Dry,29,5,4,2,33,73,0.22,258,0.78,258,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0208,0.000832,0.161,0.00644,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
2015-01-25,2014,4,17,25,337.8,0.54,5,Dry,29,5,4,2,33,73,0.22,264.8,0.78,264.8,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.024,0.000963,0.166,0.00668,2,0.121,0.288,0.0115,24.6,0.932,0.97,0.905,29.8,28.9,57.8,1390
2015-01-26,2014,4,17,26,347.37,0.53,5,Dry,29,5,4,2,33,73,0.21,274.4,0.79,274.4,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0285,0.00115,0.174,0.00701,2,0.128,0.302,0.0121,24.6,0.935,0.97,0.907,30.9,30,59.9,1440
2015-01-27,2014,4,17,27,360.22,0.52,5,Dry,29,5,4,2,33,73,0.2,287.2,0.8,287.2,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0346,0.00139,0.185,0.00746,2,0.136,0.321,0.013,24.5,0.937,0.97,0.909,32.3,31.3,62.7,1500
2015-01-28,2014,4,18,28,374.17,0.5,5,Dry,29,5,4,2,33,73,0.2,301.2,0.81,301.2,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0412,0.00166,0.196,0.00794,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.9,32.9,65.7,1580
2015-01-29,2014,4,18,29,390.3,0.49,5,Dry,29,5,4,2,33,73,0.19,317.3,0.81,317.3,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.4,24.6,0.161,0.0488,0.00198,0.21,0.00851,2,0.157,0.366,0.0149,24.3,0.943,0.97,0.915,35.6,34.6,69.1,1660
2015-01-30,2014,4,18,30,408.07,0.48,5,Dry,29,5,4,2,33,73,0.18,335.1,0.82,335.1,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.0572,0.00233,0.224,0.00913,2,0.169,0.393,0.016,24.2,0.946,0.971,0.918,37.6,36.5,72.9,1750
2015-01-31,2014,4,18,31,428.04,0.46,5,Dry,29,5,4,2,33,73,0.17,355,0.83,355,0,0,0,0,-2,2,29,5,4,0,35,393,990,965.5,24.5,0.174,0.0666,0.00272,0.241,0.00984,2,0.182,0.423,0.0173,24.1,0.949,0.975,0.926,39.7,38.8,77.5,1860
2015-02-01,2014,5,18,32,450.73,0.44,5,Dry,31,6,4,3,41,85,0.19,365.7,0.81,365.7,0,0,0,0,-3,3,31,6,4,0,44,407,990,965.6,24.4,0.179,0.0716,0.00294,0.251,0.0103,2,0.189,0.44,0.0181,23.9,0.951,0.978,0.929,40.8,39.9,79.8,1910
2015-02-02,2014,5,18,33,473.97,0.43,5,Dry,31,6,4,3,41,85,0.18,389,0.82,389,0,0,0,0,-3,3,31,6,4,0,44,430,990,965.7,24.3,0.187,0.0826,0.0034,0.27,0.0111,2,0.205,0.475,0.0196,23.8,0.954,0.98,0.935,43.3,42.4,84.8,2040
2015-02-03,2014,5,18,34,496.12,0.41,5,Dry,31,6,4,3,41,85,0.17,411.1,0.83,411.1,0,0,0,0,-3,3,31,6,4,0,44,452,990,965.8,24.2,0.195,0.093,0.00385,0.288,0.0119,2,0.22,0.508,0.021,23.7,0.956,0.98,0.937,45.6,44.7,89.3,2140
2015-02-04,2014,5,19,35,519.36,0.4,5,Dry,31,6,4,3,41,85,0.16,434.4,0.84,434.4,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00432,0.307,0.0128,2,0.236,0.543,0.0226,23.5,0.957,0.98,0.938,48,47,94,2260
2015-02-05,2014,5,19,36,545.34,0.39,5,Dry,31,6,4,3,41,85,0.16,460.3,0.84,460.3,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00486,0.329,0.0137,2,0.253,0.582,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2015-02-06,2014,5,19,37,569.68,0.37,5,Dry,31,6,4,3,41,85,0.15,484.7,0.85,484.7,0,0,0,0,-3,3,31,6,4,0,44,526,990,966.2,23.8,0.225,0.128,0.00536,0.353,0.0148,3,0.161,0.514,0.0215,23.3,0.945,0.97,0.916,34.9,33.9,102,2440
2015-02-07,2014,5,19,38,597.84,0.36,5,Dry,31,6,4,3,41,85,0.14,512.8,0.86,512.8,0,0,0,0,-3,3,31,6,4,0,44,554,990,966.3,23.7,0.241,0.144,0.00606,0.385,0.0162,3,0.173,0.558,0.0235,23.2,0.948,0.97,0.919,36.8,35.7,107,2570
2015-02-08,2014,5,19,39,629.29,0.34,5,Dry,31,6,4,3,41,85,0.14,544.3,0.86,544.3,0,0,0,0,-3,3,31,6,4,0,44,585,990,966.4,23.6,0.259,0.165,0.00698,0.424,0.018,3,0.187,0.611,0.0259,23,0.95,0.974,0.925,38.8,37.8,113,2720
2015-02-09,2014,5,19,40,662.92,0.33,5,Dry,31,6,4,3,41,85,0.13,577.9,0.87,577.9,0,0,0,0,-3,3,31,6,4,0,44,619,990,966.6,23.4,0.278,0.187,0.00798,0.465,0.0198,3,0.203,0.668,0.0285,22.8,0.953,0.978,0.932,41,40.1,120,2890
2015-02-10,2014,5,19,41,692.72,0.32,5,Dry,31,6,4,3,41,85,0.12,607.7,0.88,607.7,0,0,0,0,-3,3,31,6,4,0,44,649,990,966.7,23.3,0.295,0.207,0.00887,0.502,0.0215,3,0.216,0.718,0.0308,22.6,0.955,0.98,0.936,42.9,42,126,3030
2015-02-11,2014,5,20,42,721.43,0.3,5,Dry,31,6,4,3,41,85,0.12,636.4,0.88,636.4,0,0,0,0,-3,3,31,6,4,0,44,677,990,966.8,23.2,0.311,0.226,0.00974,0.538,0.0232,3,0.229,0.767,0.033,22.4,0.956,0.98,0.937,44.6,43.7,131,3150
2015-02-12,2014,5,20,43,753.43,0.29,5,Dry,31,6,4,3,41,85,0.11,668.4,0.89,668.4,0,0,0,0,-3,3,31,6,4,0,44,709,990,966.9,23.1,0.33,0.248,0.0107,0.577,0.025,3,0.243,0.82,0.0355,22.3,0.957,0.98,0.938,46.6,45.6,137,3290
2015-02-13,2014,5,20,44,777.5,0.28,5,Dry,31,6,4,3,41,85,0.11,692.5,0.89,692.5,0,0,0,0,-3,3,31,6,4,0,44,734,990,967,23,0.343,0.264,0.0115,0.607,0.0264,3,0.254,0.861,0.0375,22.1,0.957,0.98,0.938,47.9,47,141,3380
2015-02-14,2014,5,20,45,796.08,0.27,5,Dry,31,6,4,3,41,85,0.11,711.1,0.89,711.1,0,0,0,0,-3,3,31,6,4,0,44,752,990,967.1,22.9,0.354,0.276,0.012,0.63,0.0275,3,0.262,0.892,0.0389,22,0.957,0.98,0.938,49,48,144,3460
2015-02-15,2014,5,20,46,821.67,0.26,5,Dry,31,6,4,3,41,85,0.1,736.7,0.9,736.7,0,0,0,0,-3,3,31,6,4,0,44,778,990,967.2,22.8,0.368,0.293,0.0128,0.662,0.029,3,0.274,0.936,0.041,21.9,0.957,0.98,0.938,50.4,48.2,145,3470
2015-02-16,2014,5,20,47,850.25,0.25,5,Dry,31,6,4,3,41,85,0.1,765.3,0.9,765.3,0,0,0,0,-3,3,31,6,4,0,44,806,990,967.3,22.7,0.393,0.309,0.0136,0.702,0.0309,3,0.284,0.986,0.0435,21.7,0.956,0.98,0.937,51.9,48.2,145,3470
2015-02-17,2014,5,20,48,881.16,0.24,5,Dry,31,6,4,3,41,85,0.097,796.2,0.9,796.2,0,0,0,0,-3,3,31,6,4,0,44,837,990,967.4,22.6,0.421,0.324,0.0144,0.746,0.033,4,0.211,0.957,0.0424,21.6,0.953,0.977,0.931,40.2,39.3,157,3770
2015-02-18,2014,5,21,49,909.51,0.23,5,Dry,31,6,4,3,41,85,0.093,824.5,0.91,824.5,0,0,0,0,-3,3,31,6,4,0,44,866,990,967.5,22.5,0.447,0.338,0.0151,0.785,0.035,4,0.221,1.01,0.0448,21.5,0.954,0.979,0.934,41.4,40.5,162,3890
2015-02-19,2014,5,21,50,934.5,0.22,5,Dry,31,6,4,3,41,85,0.091,849.5,0.91,849.5,0,0,0,0,-3,3,31,6,4,0,44,891,990,967.6,22.4,0.47,0.35,0.0157,0.82,0.0367,4,0.229,1.05,0.0469,21.3,0.955,0.98,0.936,42.4,41.5,166,3990
2015-02-20,2014,5,21,51,960.32,0.22,5,Dry,31,6,4,3,41,85,0.088,875.3,0.91,875.3,0,0,0,0,-3,3,31,6,4,0,44,916,990,967.7,22.3,0.494,0.363,0.0163,0.856,0.0385,4,0.238,1.09,0.0492,21.2,0.955,0.98,0.936,43.4,42.5,170,4080
2015-02-21,2014,5,21,52,986.9,0.21,3,Normal,43,7,5,4,78,137,0.14,849.9,0.86,849.9,0,0,0,0,-4,4,43,7,5,0,82,905,990,967.8,22.2,0.483,0.35,0.0158,0.834,0.0376,4,0.229,1.06,0.048,21.1,0.954,0.98,0.935,41.9,41.1,164,3950
2015-02-22,2014,5,21,53,1009.2,0.21,3,Normal,43,7,5,4,78,137,0.14,872.2,0.86,872.2,0,0,0,0,-4,4,43,7,5,0,82,927,990,967.9,22.1,0.504,0.361,0.0164,0.865,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.8,42,168,4030
2015-02-23,2014,5,21,54,1026.8,0.2,3,Normal,43,7,5,4,78,137,0.13,889.8,0.87,889.8,0,0,0,0,-4,4,43,7,5,0,82,945,990,968,22,0.52,0.37,0.0168,0.889,0.0404,4,0.243,1.13,0.0514,20.9,0.955,0.98,0.936,43.5,42.6,171,4090
2015-02-24,2014,5,21,55,1039.6,0.2,3,Normal,43,7,5,4,78,137,0.13,902.6,0.87,902.6,0,0,0,0,-4,4,43,7,5,0,82,958,990,968,22,0.531,0.376,0.0171,0.907,0.0413,4,0.247,1.15,0.0525,20.8,0.955,0.98,0.936,44,43.1,173,4140
2015-02-25,2014,5,22,56,1052.5,0.2,3,Normal,43,7,5,4,78,137,0.13,915.5,0.87,915.5,0,0,0,0,-4,4,43,7,5,0,82,970,990,968.1,21.9,0.543,0.382,0.0174,0.925,0.0422,4,0.251,1.18,0.0537,20.8,0.955,0.98,0.936,44.5,43.6,175,4190
2015-02-26,2014,5,22,57,1060.3,0.19,3,Normal,43,7,5,4,78,137,0.13,923.3,0.87,923.3,0,0,0,0,-4,4,43,7,5,0,82,978,990,968.1,21.9,0.55,0.386,0.0176,0.936,0.0427,4,0.254,1.19,0.0543,20.7,0.955,0.98,0.936,44.8,43.9,176,4220
2015-02-27,2014,5,22,58,1062.9,0.19,3,Normal,43,7,5,4,78,137,0.13,925.9,0.87,925.9,0,0,0,0,-4,4,43,7,5,0,82,981,990,968.1,21.9,0.553,0.387,0.0177,0.94,0.0429,4,0.255,1.19,0.0546,20.7,0.955,0.98,0.936,44.9,44,176,4230
2015-02-28,2014,5,22,59,1065.5,0.19,3,Normal,43,7,5,4,78,137,0.13,928.5,0.87,928.5,0,0,0,0,-4,4,43,7,5,0,82,983,990,968.1,21.9,0.555,0.388,0.0177,0.944,0.0431,4,0.256,1.2,0.0548,20.7,0.955,0.98,0.936,45,44.1,176,4230
2015-03-01,2014,6,22,60,1068.1,0.19,3,Normal,49,9,9,9,107,183,0.17,885.1,0.83,885.1,0,0,0,0,-9,9,49,9,9,0,116,952,990,968.1,21.9,0.526,0.367,0.0168,0.894,0.0408,4,0.241,1.14,0.0519,20.8,0.955,0.98,0.936,43,42.1,169,4050
2015-03-02,2014,6,22,61,1070.7,0.19,3,Normal,49,9,9,9,107,183,0.17,887.7,0.83,887.7,0,0,0,0,-9,9,49,9,9,0,116,955,990,968.1,21.9,0.529,0.369,0.0169,0.898,0.041,4,0.242,1.14,0.0521,20.7,0.955,0.98,0.936,43.1,42.2,169,4050
2015-03-03,2014,6,22,62,1073.3,0.19,3,Normal,49,9,9,9,107,183,0.17,890.4,0.83,890.4,0,0,0,0,-9,9,49,9,9,0,116,957,990,968.1,21.9,0.531,0.37,0.0169,0.901,0.0412,4,0.243,1.14,0.0523,20.7,0.955,0.98,0.936,43.2,42.3,169,4060
2015-03-04,2014,6,23,63,1076,0.19,3,Normal,49,9,9,9,107,183,0.17,893,0.83,893,0,0,0,0,-9,9,49,9,9,0,116,960,990,968.1,21.9,0.534,0.371,0.017,0.905,0.0414,4,0.244,1.15,0.0525,20.7,0.955,0.98,0.936,43.3,42.4,170,4070
2015-03-05,2014,6,23,64,1073.3,0.19,3,Normal,49,9,9,9,107,183,0.17,890.4,0.83,890.4,0,0,0,0,-9,9,49,9,9,0,116,957,990,968.1,21.9,0.531,0.37,0.0169,0.901,0.0412,4,0.243,1.14,0.0523,20.7,0.955,0.98,0.936,43.2,42.3,169,4060
2015-03-06,2014,6,23,65,1070.7,0.19,3,Normal,49,9,9,9,107,183,0.17,887.7,0.83,887.7,0,0,0,0,-9,9,49,9,9,0,116,955,990,968.1,21.9,0.529,0.369,0.0169,0.898,0.041,4,0.242,1.14,0.0521,20.7,0.955,0.98,0.936,43.1,42.2,169,4050
2015-03-07,2014,6,23,66,1068.1,0.19,3,Normal,49,9,9,9,107,183,0.17,885.1,0.83,885.1,0,0,0,0,-9,9,49,9,9,0,116,952,990,968.1,21.9,0.526,0.367,0.0168,0.894,0.0408,4,0.241,1.14,0.0519,20.8,0.955,0.98,0.936,43,42.1,169,4050
2015-03-08,2014,6,23,67,1065.5,0.19,3,Normal,49,9,9,9,107,183,0.17,882.5,0.83,882.5,0,0,0,0,-9,9,49,9,9,0,116,949,990,968.1,21.9,0.524,0.366,0.0167,0.89,0.0407,4,0.24,1.13,0.0516,20.8,0.955,0.98,0.936,42.9,42,168,4040
2015-03-09,2014,6,23,68,1062.9,0.19,3,Normal,49,9,9,9,107,183,0.17,879.9,0.83,879.9,0,0,0,0,-9,9,49,9,9,0,116,947,990,968.1,21.9,0.522,0.365,0.0167,0.887,0.0405,4,0.239,1.13,0.0514,20.8,0.955,0.98,0.936,42.8,41.9,168,4030
2015-03-10,2014,6,23,69,1065.5,0.19,3,Normal,49,9,9,9,107,183,0.17,882.5,0.83,882.5,0,0,0,0,-9,9,49,9,9,0,116,949,990,968.1,21.9,0.524,0.366,0.0167,0.89,0.0407,4,0.24,1.13,0.0516,20.8,0.955,0.98,0.936,42.9,42,168,4040
2015-03-11,2014,6,24,70,1068.1,0.19,4,Mod_Dry,41,8,7,6,67,129,0.12,939.1,0.88,939.1,0,0,0,0,-6,6,41,8,7,0,73,995,990,968.1,21.9,0.566,0.394,0.018,0.959,0.0438,4,0.259,1.22,0.0557,20.7,0.956,0.98,0.936,45.5,44.6,178,4280
2015-03-12,2014,6,24,71,1065.5,0.19,4,Mod_Dry,41,8,7,6,67,129,0.12,936.5,0.88,936.5,0,0,0,0,-6,6,41,8,7,0,73,992,990,968.1,21.9,0.563,0.392,0.0179,0.956,0.0437,4,0.259,1.21,0.0555,20.7,0.956,0.98,0.936,45.4,44.5,178,4270
2015-03-13,2014,6,24,72,1068.1,0.19,4,Mod_Dry,41,8,7,6,67,129,0.12,939.1,0.88,939.1,0,0,0,0,-6,6,41,8,7,0,73,995,990,968.1,21.9,0.566,0.394,0.018,0.959,0.0438,4,0.259,1.22,0.0557,20.7,0.956,0.98,0.936,45.5,44.6,178,4280
2015-03-14,2014,6,24,73,1070.7,0.19,4,Mod_Dry,41,8,7,6,67,129,0.12,941.7,0.88,941.7,0,0,0,0,-6,6,41,8,7,0,73,998,990,968.1,21.9,0.568,0.395,0.018,0.963,0.044,4,0.26,1.22,0.0559,20.7,0.956,0.98,0.936,45.6,44.7,179,4290
2015-03-15,2014,6,24,74,1078.6,0.19,4,Mod_Dry,41,8,7,6,67,129,0.12,949.6,0.88,949.6,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.1,21.9,0.575,0.399,0.0182,0.974,0.0446,4,0.263,1.24,0.0566,20.6,0.956,0.98,0.936,45.9,44.9,180,4310
2015-03-16,2014,6,24,75,1086.6,0.19,4,Mod_Dry,41,8,7,6,67,129,0.12,957.6,0.88,957.6,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.583,0.402,0.0184,0.985,0.0451,4,0.266,1.25,0.0573,20.6,0.956,0.98,0.936,46.2,45.2,181,4340
2015-03-17,2014,6,24,76,1099.9,0.19,4,Mod_Dry,41,8,7,6,67,129,0.12,970.9,0.88,970.9,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.595,0.409,0.0188,1,0.0461,4,0.27,1.27,0.0585,20.5,0.956,0.98,0.936,46.7,45.7,183,4390
2015-03-18,2014,6,25,77,1118.8,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,989.8,0.89,989.8,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.619,0.418,0.0192,1.04,0.0477,4,0.277,1.31,0.0605,20.4,0.956,0.98,0.937,47.3,46.4,186,4450
2015-03-19,2014,6,25,78,1143.3,0.18,4,Mod_Dry,41,8,7,6,67,129,0.11,1014,0.89,1014,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.4,21.6,0.655,0.455,0.021,1.11,0.0513,4,0.283,1.39,0.0643,20.3,0.955,0.98,0.936,48.1,47.2,189,4530
2015-03-20,2014,6,25,79,1173.8,0.18,4,Mod_Dry,41,8,7,6,67,129,0.11,1045,0.89,1045,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.7,0.524,0.0243,1.22,0.0568,4,0.289,1.51,0.0702,20,0.955,0.98,0.936,49,48.1,192,4610
2015-03-21,2014,6,25,80,1204.8,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1076,0.89,1076,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.745,0.594,0.0277,1.34,0.0624,4,0.295,1.63,0.0762,19.8,0.955,0.98,0.936,49.9,48.2,193,4630
2015-03-22,2014,6,25,81,1230.6,0.17,4,Mod_Dry,41,8,7,6,67,129,0.1,1102,0.9,1100,2,0,0,0,-6,8,41,8,7,0,75,1160,990,968.6,21.4,0.781,0.648,0.0303,1.43,0.0668,4,0.3,1.73,0.0809,19.6,0.954,0.98,0.935,50.6,48.2,193,4630
2015-03-23,2014,6,25,82,1262.4,0.16,4,Mod_Dry,41,8,7,6,67,129,0.1,1133,0.9,1100,33,7,1,1,-5,29,48,9,8,1,96,1170,990,968.7,21.3,0.794,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2015-03-24,2014,6,25,83,1300.7,0.16,4,Mod_Dry,41,8,7,6,67,129,0.099,1172,0.9,1100,72,16,2,2,-4,56,57,10,9,2,123,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2015-03-25,2014,6,26,84,1339.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.096,1211,0.9,1100,111,25,3,3,-3,83,66,11,10,3,150,1190,990,969,21,0.826,0.648,0.0308,1.47,0.0701,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2015-03-26,2014,6,26,85,1366.8,0.15,4,Mod_Dry,41,8,7,6,67,129,0.094,1238,0.91,1100,138,31,4,4,-2,101,72,12,11,4,168,1200,990,969.1,20.9,0.838,0.648,0.0309,1.49,0.0709,4,0.3,1.79,0.0853,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2015-03-27,2014,6,26,86,1382,0.15,4,Mod_Dry,41,8,7,6,67,129,0.093,1253,0.91,1100,153,35,5,5,-1,109,76,13,12,5,176,1200,990,969.1,20.9,0.846,0.648,0.031,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2015-03-28,2014,6,26,87,1391.2,0.15,4,Mod_Dry,41,8,7,6,67,129,0.093,1262,0.91,1100,162,37,5,5,-1,116,78,13,12,5,183,1200,990,969.1,20.9,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2015-03-29,2014,6,26,88,1394.3,0.14,4,Mod_Dry,41,8,7,6,67,129,0.092,1265,0.91,1100,165,37,5,5,-1,119,78,13,12,5,186,1200,990,969.1,20.9,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48,192,4610
2015-03-30,2014,6,26,89,1391.2,0.15,4,Mod_Dry,41,8,7,6,67,129,0.093,1262,0.91,1100,162,37,5,5,-1,116,78,13,12,5,183,1200,990,969.1,20.9,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2015-03-31,2014,6,26,90,1388.1,0.15,4,Mod_Dry,41,8,7,6,67,129,0.093,1259,0.91,1100,159,36,5,5,-1,114,77,13,12,5,181,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2015-04-01,2014,7,27,91,1378.9,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1231,0.89,1100,131,30,4,4,-6,99,75,15,14,4,171,1200,990,969.1,20.9,0.851,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2015-04-02,2014,7,27,92,1369.8,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1222,0.89,1100,122,28,4,4,-6,92,73,15,14,4,164,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0715,4,0.3,1.8,0.0858,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2015-04-03,2014,7,27,93,1354.6,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1207,0.89,1100,107,24,3,3,-7,84,69,14,13,3,156,1200,990,969,21,0.839,0.648,0.0309,1.49,0.0709,4,0.3,1.79,0.0852,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2015-04-04,2014,7,27,94,1339.5,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1192,0.89,1100,92,21,3,3,-7,72,66,14,13,3,144,1190,990,969,21,0.835,0.648,0.0308,1.48,0.0705,4,0.3,1.78,0.0848,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2015-04-05,2014,7,27,95,1324.5,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1177,0.89,1100,77,17,2,2,-8,64,62,13,12,2,136,1190,990,968.9,21.1,0.826,0.648,0.0307,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2015-04-06,2014,7,27,96,1303.6,0.16,4,Mod_Dry,45,11,10,10,72,148,0.11,1156,0.89,1100,56,13,2,2,-8,47,58,13,12,2,119,1180,990,968.9,21.1,0.82,0.648,0.0306,1.47,0.0694,4,0.3,1.77,0.0836,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2015-04-07,2014,7,27,97,1282.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1135,0.89,1100,35,8,1,1,-9,34,53,12,11,1,106,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0687,4,0.3,1.76,0.0829,19.5,0.954,0.98,0.935,50,48.2,193,4630
2015-04-08,2014,7,28,98,1268.3,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1120,0.88,1100,20,5,1,1,-9,22,50,12,11,1,94,1170,990,968.7,21.3,0.805,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2015-04-09,2014,7,28,99,1253.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1106,0.88,1100,6,1,0,0,-10,15,46,11,10,0,87,1170,990,968.7,21.3,0.797,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2015-04-10,2014,7,28,100,1245,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1097,0.88,1097,0,0,0,0,-10,10,45,11,10,0,82,1160,990,968.7,21.3,0.791,0.641,0.0301,1.43,0.0671,4,0.299,1.73,0.0812,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2015-04-11,2014,7,28,101,1236.3,0.17,4,Mod_Dry,45,11,10,10,72,148,0.12,1088,0.88,1088,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.778,0.622,0.0291,1.4,0.0655,4,0.298,1.7,0.0795,19.7,0.954,0.98,0.935,50.1,48.2,193,4630
2015-04-12,2014,7,28,102,1233.4,0.17,4,Mod_Dry,45,11,10,10,72,148,0.12,1085,0.88,1085,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.774,0.615,0.0288,1.39,0.065,4,0.297,1.69,0.0789,19.7,0.954,0.98,0.935,50,48.2,193,4630
2015-04-13,2014,7,28,103,1236.3,0.17,4,Mod_Dry,45,11,10,10,72,148,0.12,1088,0.88,1088,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.778,0.622,0.0291,1.4,0.0655,4,0.298,1.7,0.0795,19.7,0.954,0.98,0.935,50.1,48.2,193,4630
2015-04-14,2014,7,28,104,1245,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1097,0.88,1097,0,0,0,0,-10,10,45,11,10,0,82,1160,990,968.7,21.3,0.791,0.641,0.0301,1.43,0.0671,4,0.299,1.73,0.0812,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2015-04-15,2014,7,29,105,1253.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1106,0.88,1100,6,1,0,0,-10,15,46,11,10,0,87,1170,990,968.7,21.3,0.797,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2015-04-16,2014,7,29,106,1262.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1114,0.88,1100,14,3,0,0,-10,21,48,11,10,0,93,1170,990,968.7,21.3,0.8,0.648,0.0305,1.45,0.068,4,0.3,1.75,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2015-04-17,2014,7,29,107,1277.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1129,0.88,1100,29,7,1,1,-9,29,52,12,11,1,101,1180,990,968.8,21.2,0.808,0.648,0.0305,1.46,0.0686,4,0.3,1.76,0.0827,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2015-04-18,2014,7,29,108,1297.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.11,1150,0.89,1100,50,11,2,2,-8,43,56,13,12,2,115,1180,990,968.8,21.2,0.817,0.648,0.0306,1.47,0.0692,4,0.3,1.77,0.0834,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2015-04-19,2014,7,29,109,1318.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.11,1171,0.89,1100,71,16,2,2,-8,59,61,13,12,2,131,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2015-04-20,2014,7,29,110,1339.5,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1192,0.89,1100,92,21,3,3,-7,72,66,14,13,3,144,1190,990,969,21,0.835,0.648,0.0308,1.48,0.0705,4,0.3,1.78,0.0848,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2015-04-21,2014,7,29,111,1360.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1213,0.89,1100,113,26,3,3,-7,88,71,14,13,3,160,1200,990,969,21,0.842,0.648,0.0309,1.49,0.0711,4,0.3,1.79,0.0854,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2015-04-22,2014,7,30,112,1375.9,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1228,0.89,1100,128,29,4,4,-6,97,74,15,14,4,169,1200,990,969.1,20.9,0.849,0.648,0.031,1.5,0.0716,4,0.3,1.8,0.0859,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2015-04-23,2014,7,30,113,1391.2,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1243,0.89,1100,143,32,4,4,-6,109,77,15,14,4,181,1210,990,969.1,20.9,0.854,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
2015-04-24,2014,7,30,114,1394.3,0.14,4,Mod_Dry,45,11,10,10,72,148,0.11,1246,0.89,1100,146,33,4,4,-6,111,78,15,14,4,183,1210,990,969.1,20.9,0.855,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19.1,0.953,0.98,0.934,49,48,192,4610
2015-04-25,2014,7,30,115,1397.3,0.14,4,Mod_Dry,45,11,10,10,72,148,0.11,1249,0.89,1100,149,34,4,5,-6,112,79,15,15,4,184,1210,990,969.2,20.8,0.858,0.648,0.0311,1.51,0.0723,4,0.3,1.81,0.0866,19,0.953,0.98,0.934,48.9,47.9,192,4600
2015-04-26,2014,7,30,116,1394.3,0.14,4,Mod_Dry,45,11,10,10,72,148,0.11,1246,0.89,1100,146,33,4,4,-6,111,78,15,14,4,183,1210,990,969.1,20.9,0.855,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19.1,0.953,0.98,0.934,49,48,192,4610
2015-04-27,2014,7,30,117,1391.2,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1243,0.89,1100,143,32,4,4,-6,109,77,15,14,4,181,1210,990,969.1,20.9,0.854,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
2015-04-28,2014,7,30,118,1382,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1234,0.89,1100,134,30,4,4,-6,102,75,15,14,4,174,1200,990,969.1,20.9,0.851,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2015-04-29,2014,7,31,119,1366.8,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1219,0.89,1100,119,27,4,4,-6,90,72,15,14,4,162,1200,990,969.1,20.9,0.846,0.648,0.0309,1.49,0.0713,4,0.3,1.79,0.0857,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2015-04-30,2014,7,31,120,1345.5,0.15,4,Mod_Dry,45,11,10,10,72,148,0.11,1198,0.89,1100,98,22,3,3,-7,77,67,14,13,3,149,1190,990,969,21,0.836,0.648,0.0308,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2015-05-01,2014,8,31,121,1324.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.14,1133,0.85,1100,33,7,1,1,-9,33,54,11,11,1,148,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2015-05-02,2014,8,31,122,1297.7,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1106,0.85,1100,6,1,0,0,-10,15,48,10,10,0,130,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2015-05-03,2014,8,31,123,1271.2,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1079,0.85,1079,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.766,0.601,0.0283,1.37,0.0644,4,0.296,1.66,0.0783,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2015-05-04,2014,8,31,124,1245,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1053,0.85,1053,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.728,0.542,0.0254,1.27,0.0595,4,0.291,1.56,0.0732,19.8,0.955,0.98,0.935,48.7,47.7,191,4580
2015-05-05,2014,8,31,125,1219.1,0.17,4,Mod_Dry,47,10,10,10,115,192,0.16,1027,0.84,1027,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.69,0.484,0.0226,1.17,0.0548,4,0.285,1.46,0.0681,20,0.955,0.98,0.936,48,47,188,4510
2015-05-06,2014,8,32,126,1193.5,0.17,4,Mod_Dry,47,10,10,10,115,192,0.16,1002,0.84,1002,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.652,0.426,0.0198,1.08,0.0502,4,0.28,1.36,0.0632,20.1,0.955,0.98,0.936,47.2,46.3,185,4440
2015-05-07,2014,8,32,127,1168.2,0.18,4,Mod_Dry,47,10,10,10,115,192,0.16,976.2,0.84,976.2,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.615,0.412,0.0191,1.03,0.0476,4,0.272,1.3,0.0602,20.3,0.955,0.98,0.936,46.4,45.4,182,4360
2015-05-08,2014,8,32,128,1143.3,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,951.3,0.83,951.3,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.587,0.399,0.0185,0.987,0.0456,4,0.264,1.25,0.0577,20.4,0.955,0.98,0.936,45.4,44.5,178,4280
2015-05-09,2014,8,32,129,1118.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,926.8,0.83,926.8,0,0,0,0,-10,10,47,10,10,0,125,994,990,968.3,21.7,0.565,0.388,0.0178,0.952,0.0438,4,0.255,1.21,0.0556,20.5,0.955,0.98,0.936,44.5,43.6,175,4190
2015-05-10,2014,8,32,130,1094.5,0.19,4,Mod_Dry,47,10,10,10,115,192,0.17,902.5,0.82,902.5,0,0,0,0,-10,10,47,10,10,0,125,970,990,968.2,21.8,0.542,0.376,0.0172,0.918,0.0421,4,0.247,1.17,0.0535,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2015-05-11,2014,8,32,131,1070.7,0.19,5,Dry,42,9,8,6,82,147,0.14,923.7,0.86,923.7,0,0,0,0,-6,6,42,9,8,0,88,983,990,968.1,21.9,0.554,0.386,0.0176,0.941,0.043,4,0.254,1.19,0.0546,20.7,0.955,0.98,0.936,44.8,43.9,175,4210
2015-05-12,2014,8,32,132,1047.3,0.2,5,Dry,42,9,8,6,82,147,0.14,900.3,0.86,900.3,0,0,0,0,-6,6,42,9,8,0,88,959,990,968,22,0.533,0.375,0.0171,0.908,0.0414,4,0.246,1.15,0.0526,20.8,0.955,0.98,0.936,43.9,43,172,4130
2015-05-13,2014,8,33,133,1024.3,0.2,5,Dry,42,9,8,6,82,147,0.14,877.3,0.86,877.3,0,0,0,0,-6,6,42,9,8,0,88,936,990,968,22,0.512,0.364,0.0165,0.876,0.0398,4,0.239,1.11,0.0506,20.9,0.955,0.98,0.936,42.9,42.1,168,4040
2015-05-14,2014,8,33,134,1001.7,0.21,5,Dry,42,9,8,6,82,147,0.15,854.7,0.85,854.7,0,0,0,0,-6,6,42,9,8,0,88,914,990,967.9,22.1,0.491,0.353,0.016,0.844,0.0382,4,0.231,1.07,0.0487,21,0.954,0.98,0.935,42,41.2,165,3960
2015-05-15,2014,8,33,135,984.45,0.21,5,Dry,42,9,8,6,82,147,0.15,837.5,0.85,837.5,0,0,0,0,-6,6,42,9,8,0,88,896,990,967.8,22.2,0.476,0.344,0.0155,0.82,0.037,4,0.225,1.05,0.0472,21.1,0.954,0.979,0.934,41.4,40.5,162,3890
2015-05-16,2014,8,33,136,967.49,0.22,5,Dry,42,9,8,6,82,147,0.15,820.5,0.85,820.5,0,0,0,0,-6,6,42,9,8,0,88,879,990,967.8,22.2,0.46,0.336,0.0151,0.796,0.0358,4,0.219,1.02,0.0457,21.2,0.954,0.978,0.932,40.7,39.8,159,3820
2015-05-17,2014,8,33,137,950.84,0.22,5,Dry,42,9,8,6,82,147,0.15,803.8,0.84,803.8,0,0,0,0,-6,6,42,9,8,0,88,863,990,967.7,22.3,0.445,0.328,0.0147,0.773,0.0347,4,0.214,0.987,0.0443,21.3,0.953,0.976,0.931,40,39.1,156,3750
2015-05-18,2014,8,33,138,934.5,0.22,5,Dry,42,9,8,6,82,147,0.16,787.5,0.84,787.5,0,0,0,0,-6,6,42,9,8,0,88,847,990,967.6,22.4,0.43,0.32,0.0143,0.75,0.0335,4,0.208,0.958,0.0429,21.4,0.953,0.975,0.929,39.4,38.4,153,3680
2015-05-19,2014,8,33,139,918.5,0.23,5,Dry,42,9,8,6,82,147,0.16,771.5,0.84,771.5,0,0,0,0,-6,6,42,9,8,0,88,831,990,967.6,22.4,0.415,0.312,0.0139,0.728,0.0324,3,0.286,1.01,0.0452,21.4,0.956,0.98,0.937,51.6,48.2,145,3470
2015-05-20,2014,8,34,140,902.85,0.23,5,Dry,42,9,8,6,82,147,0.16,755.9,0.84,755.9,0,0,0,0,-6,6,42,9,8,0,88,815,990,967.5,22.5,0.401,0.305,0.0136,0.706,0.0314,3,0.282,0.987,0.0439,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
2015-05-21,2014,8,34,141,887.58,0.24,5,Dry,42,9,8,6,82,147,0.17,740.6,0.83,740.6,0,0,0,0,-6,6,42,9,8,0,88,800,990,967.5,22.5,0.387,0.296,0.0131,0.683,0.0303,3,0.276,0.958,0.0425,21.6,0.957,0.98,0.938,50,48.2,145,3470
2015-05-22,2014,8,34,142,872.72,0.24,5,Dry,42,9,8,6,82,147,0.17,725.7,0.83,725.7,0,0,0,0,-6,6,42,9,8,0,88,785,990,967.4,22.6,0.373,0.286,0.0126,0.659,0.0292,3,0.269,0.928,0.0411,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2015-05-23,2014,8,34,143,862.36,0.24,5,Dry,42,9,8,6,82,147,0.17,715.4,0.83,715.4,0,0,0,0,-6,6,42,9,8,0,88,774,990,967.3,22.7,0.367,0.279,0.0123,0.645,0.0285,3,0.264,0.91,0.0402,21.7,0.957,0.98,0.938,48.6,47.7,143,3430
2015-05-24,2014,8,34,144,852.25,0.25,5,Dry,42,9,8,6,82,147,0.17,705.3,0.83,705.3,0,0,0,0,-6,6,42,9,8,0,88,764,990,967.3,22.7,0.361,0.272,0.012,0.633,0.0279,3,0.26,0.893,0.0393,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
2015-05-25,2014,8,34,145,842.38,0.25,5,Dry,42,9,8,6,82,147,0.17,695.4,0.82,695.4,0,0,0,0,-6,6,42,9,8,0,88,754,990,967.3,22.7,0.355,0.266,0.0117,0.621,0.0273,3,0.255,0.876,0.0385,21.9,0.957,0.98,0.938,47.5,46.6,140,3350
2015-05-26,2014,8,34,146,832.79,0.25,5,Dry,42,9,8,6,82,147,0.18,685.8,0.82,685.8,0,0,0,0,-6,6,42,9,8,0,88,745,990,967.2,22.8,0.35,0.259,0.0114,0.609,0.0267,3,0.251,0.86,0.0378,21.9,0.957,0.98,0.938,47,46.1,138,3320
2015-05-27,2014,8,35,147,823.49,0.26,5,Dry,42,9,8,6,82,147,0.18,676.5,0.82,676.5,0,0,0,0,-6,6,42,9,8,0,88,735,990,967.2,22.8,0.344,0.253,0.0111,0.597,0.0262,3,0.247,0.844,0.037,22,0.957,0.98,0.938,46.5,45.5,137,3280
2015-05-28,2014,8,35,148,814.51,0.26,5,Dry,42,9,8,6,82,147,0.18,667.5,0.82,667.5,0,0,0,0,-6,6,42,9,8,0,88,727,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0257,3,0.243,0.829,0.0363,22,0.957,0.98,0.938,46,45,135,3240
2015-05-29,2014,8,35,149,805.89,0.26,5,Dry,42,9,8,6,82,147,0.18,658.9,0.82,658.9,0,0,0,0,-6,6,42,9,8,0,88,718,990,967.1,22.9,0.334,0.241,0.0105,0.576,0.0252,3,0.239,0.815,0.0356,22.1,0.956,0.98,0.937,45.4,44.5,134,3210
2015-05-30,2014,8,35,150,800.9,0.27,5,Dry,42,9,8,6,82,147,0.18,653.9,0.82,653.9,0,0,0,0,-6,6,42,9,8,0,88,713,990,967.1,22.9,0.332,0.238,0.0104,0.569,0.0249,3,0.237,0.806,0.0352,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2015-05-31,2014,8,35,151,796.08,0.27,5,Dry,42,9,8,6,82,147,0.18,649.1,0.81,649.1,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.235,0.0102,0.564,0.0246,3,0.235,0.798,0.0348,22.1,0.956,0.98,0.937,44.9,44,132,3170
2015-06-01,2014,9,35,152,791.42,0.27,5,Dry,39,9,7,5,59,119,0.15,672.4,0.85,672.4,0,0,0,0,-5,5,39,9,7,0,64,727,990,967.1,22.9,0.34,0.25,0.0109,0.59,0.0257,3,0.245,0.835,0.0364,22.1,0.957,0.98,0.938,46.5,45.6,137,3280
2015-06-02,2014,9,35,153,786.97,0.27,5,Dry,39,9,7,5,59,119,0.15,668,0.85,668,0,0,0,0,-5,5,39,9,7,0,64,723,990,967,23,0.337,0.247,0.0108,0.585,0.0255,3,0.243,0.828,0.0361,22.1,0.957,0.98,0.938,46.2,45.3,136,3260
2015-06-03,2014,9,36,154,785.53,0.27,5,Dry,39,9,7,5,59,119,0.15,666.5,0.85,666.5,0,0,0,0,-5,5,39,9,7,0,64,722,990,967,23,0.337,0.246,0.0107,0.583,0.0254,3,0.242,0.825,0.0359,22.1,0.957,0.98,0.938,46.1,45.2,136,3260
2015-06-04,2014,9,36,155,784.11,0.27,5,Dry,39,9,7,5,59,119,0.15,665.1,0.85,665.1,0,0,0,0,-5,5,39,9,7,0,64,720,990,967,23,0.336,0.245,0.0107,0.581,0.0253,3,0.242,0.823,0.0358,22.1,0.957,0.98,0.938,46.1,45.1,135,3250
2015-06-05,2014,9,36,156,782.73,0.27,5,Dry,39,9,7,5,59,119,0.15,663.7,0.85,663.7,0,0,0,0,-5,5,39,9,7,0,64,719,990,967,23,0.335,0.244,0.0106,0.579,0.0252,3,0.241,0.821,0.0357,22.1,0.957,0.98,0.938,46,45.1,135,3240
2015-06-06,2014,9,36,157,781.37,0.28,5,Dry,39,9,7,5,59,119,0.15,662.4,0.85,662.4,0,0,0,0,-5,5,39,9,7,0,64,717,990,967,23,0.334,0.243,0.0106,0.578,0.0251,3,0.241,0.818,0.0356,22.2,0.957,0.98,0.938,45.9,45,135,3240
