date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-06-07,2014,9,36,158,780.05,0.28,5,Dry,39,9,7,5,59,119,0.15,661,0.85,661,0,0,0,0,-5,5,39,9,7,0,64,716,990,967,23,0.333,0.243,0.0106,0.576,0.0251,3,0.24,0.816,0.0355,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2015-06-08,2014,9,36,159,778.75,0.28,5,Dry,39,9,7,5,59,119,0.15,659.8,0.85,659.8,0,0,0,0,-5,5,39,9,7,0,64,715,990,967,23,0.333,0.242,0.0105,0.574,0.025,3,0.239,0.814,0.0354,22.2,0.957,0.98,0.937,45.7,44.8,134,3230
2015-06-09,2014,9,36,160,777.5,0.28,5,Dry,39,9,7,5,59,119,0.15,658.5,0.85,658.5,0,0,0,0,-5,5,39,9,7,0,64,714,990,967,23,0.332,0.241,0.0105,0.573,0.0249,3,0.239,0.812,0.0353,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
2015-06-10,2014,9,37,161,776.28,0.28,5,Dry,39,9,7,5,59,119,0.15,657.3,0.85,657.3,0,0,0,0,-5,5,39,9,7,0,64,712,990,967,23,0.331,0.24,0.0104,0.571,0.0248,3,0.238,0.81,0.0352,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2015-06-11,2014,9,37,162,775.11,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,614.1,0.79,614.1,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00918,0.523,0.0227,3,0.219,0.742,0.0323,22.3,0.955,0.98,0.936,42.7,41.8,125,3010
2015-06-12,2014,9,37,163,773.98,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,613,0.79,613,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.21,0.00915,0.522,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.7,125,3010
2015-06-13,2014,9,37,164,770.65,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,609.6,0.79,609.6,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00905,0.518,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
2015-06-14,2014,9,37,165,770.38,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,609.4,0.79,609.4,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2015-06-15,2014,9,37,166,766.28,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,605.3,0.79,605.3,0,0,0,0,-9,9,45,10,9,0,97,669,990,967,23,0.307,0.205,0.00891,0.512,0.0222,3,0.215,0.727,0.0316,22.3,0.954,0.98,0.935,42.1,41.3,124,2970
2015-06-16,2014,9,37,167,759.99,0.29,4,Mod_Dry,45,10,9,9,88,161,0.21,599,0.79,599,0,0,0,0,-9,9,45,10,9,0,97,663,990,966.9,23.1,0.303,0.201,0.00872,0.504,0.0219,3,0.212,0.716,0.0311,22.3,0.954,0.98,0.935,41.7,40.9,123,2940
2015-06-17,2014,9,38,168,753.15,0.29,4,Mod_Dry,45,10,9,9,88,161,0.21,592.1,0.79,592.1,0,0,0,0,-9,9,45,10,9,0,97,656,990,966.9,23.1,0.299,0.197,0.00851,0.496,0.0215,3,0.209,0.705,0.0305,22.4,0.954,0.979,0.934,41.3,40.4,121,2910
2015-06-18,2014,9,38,169,746.32,0.29,4,Mod_Dry,45,10,9,9,88,161,0.22,585.3,0.78,585.3,0,0,0,0,-9,9,45,10,9,0,97,649,990,966.9,23.1,0.296,0.192,0.00831,0.488,0.0211,3,0.206,0.693,0.03,22.4,0.953,0.978,0.932,40.9,40,120,2880
2015-06-19,2014,9,38,170,737.84,0.3,4,Mod_Dry,45,10,9,9,88,161,0.22,576.8,0.78,576.8,0,0,0,0,-9,9,45,10,9,0,97,641,990,966.9,23.1,0.291,0.186,0.00805,0.477,0.0206,3,0.202,0.679,0.0293,22.5,0.953,0.977,0.93,40.4,39.4,118,2840
2015-06-20,2014,9,38,171,729.91,0.3,4,Mod_Dry,45,10,9,9,88,161,0.22,568.9,0.78,568.9,0,0,0,0,-9,9,45,10,9,0,97,633,990,966.8,23.2,0.286,0.181,0.00781,0.467,0.0202,3,0.199,0.666,0.0287,22.5,0.952,0.976,0.929,39.9,38.9,117,2800
2015-06-21,2014,9,38,172,721.43,0.3,4,Mod_Dry,45,10,9,9,88,161,0.22,560.4,0.78,560.4,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00755,0.457,0.0197,3,0.195,0.651,0.0281,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2015-06-22,2014,9,38,173,711.86,0.31,4,Mod_Dry,45,10,9,9,88,161,0.23,550.9,0.77,550.9,0,0,0,0,-9,9,45,10,9,0,97,615,990,966.7,23.3,0.276,0.169,0.00727,0.445,0.0191,3,0.19,0.635,0.0273,22.6,0.951,0.973,0.925,38.7,37.7,113,2710
2015-06-23,2014,9,38,174,702.84,0.31,4,Mod_Dry,45,10,9,9,88,161,0.23,541.8,0.77,541.8,0,0,0,0,-9,9,45,10,9,0,97,606,990,966.7,23.3,0.271,0.163,0.007,0.434,0.0186,3,0.186,0.62,0.0266,22.7,0.95,0.972,0.923,38.1,37.1,111,2670
2015-06-24,2014,9,39,175,693.82,0.32,4,Mod_Dry,45,10,9,9,88,161,0.23,532.8,0.77,532.8,0,0,0,0,-9,9,45,10,9,0,97,597,990,966.7,23.3,0.266,0.157,0.00673,0.423,0.0181,3,0.182,0.605,0.0259,22.7,0.949,0.971,0.922,37.6,36.5,109,2630
2015-06-25,2014,9,39,176,684.25,0.32,4,Mod_Dry,45,10,9,9,88,161,0.23,523.3,0.77,523.3,0,0,0,0,-9,9,45,10,9,0,97,587,990,966.6,23.4,0.26,0.151,0.00644,0.411,0.0176,3,0.178,0.589,0.0252,22.8,0.949,0.97,0.92,37,35.8,108,2580
2015-06-26,2014,9,39,177,674.68,0.32,4,Mod_Dry,45,10,9,9,88,161,0.24,513.7,0.76,513.7,0,0,0,0,-9,9,45,10,9,0,97,578,990,966.6,23.4,0.255,0.144,0.00616,0.399,0.017,3,0.174,0.573,0.0245,22.8,0.948,0.97,0.919,36.3,35.2,106,2540
2015-06-27,2014,9,39,178,665.11,0.33,4,Mod_Dry,45,10,9,9,88,161,0.24,504.1,0.76,504.1,0,0,0,0,-9,9,45,10,9,0,97,568,990,966.6,23.4,0.249,0.138,0.00588,0.387,0.0165,3,0.169,0.556,0.0237,22.9,0.947,0.97,0.918,35.7,34.6,104,2490
2015-06-28,2014,9,39,179,655.54,0.33,4,Mod_Dry,45,10,9,9,88,161,0.25,494.5,0.75,494.5,0,0,0,0,-9,9,45,10,9,0,97,559,990,966.5,23.5,0.244,0.132,0.00564,0.376,0.016,3,0.165,0.541,0.0231,22.9,0.946,0.97,0.917,35.1,34,102,2450
2015-06-29,2014,9,39,180,645.97,0.34,4,Mod_Dry,45,10,9,9,88,161,0.25,485,0.75,485,0,0,0,0,-9,9,45,10,9,0,97,549,990,966.5,23.5,0.238,0.128,0.00544,0.366,0.0156,2,0.27,0.636,0.0271,22.9,0.956,0.98,0.937,52,48.2,96.4,2310
2015-06-30,2014,9,39,181,636.39,0.34,4,Mod_Dry,45,10,9,9,88,161,0.25,475.4,0.75,475.4,0,0,0,0,-9,9,45,10,9,0,97,539,990,966.4,23.6,0.233,0.123,0.00524,0.356,0.0151,2,0.263,0.62,0.0263,22.9,0.957,0.98,0.937,51.1,48.2,96.4,2310
2015-07-01,2014,10,40,182,626.82,0.35,4,Mod_Dry,42,9,8,6,70,135,0.21,491.8,0.79,491.8,0,0,0,0,-6,6,42,9,8,0,76,551,990,966.4,23.6,0.24,0.131,0.00556,0.371,0.0157,3,0.164,0.535,0.0227,23.1,0.945,0.97,0.917,35,34,102,2450
2015-07-02,2014,10,40,183,617.25,0.35,4,Mod_Dry,42,9,8,6,70,135,0.22,482.3,0.78,482.3,0,0,0,0,-6,6,42,9,8,0,76,541,990,966.4,23.6,0.234,0.127,0.00536,0.361,0.0153,2,0.268,0.629,0.0266,23,0.956,0.98,0.937,52,48.2,96.4,2310
2015-07-03,2014,10,40,184,607.68,0.35,4,Mod_Dry,42,9,8,6,70,135,0.22,472.7,0.78,472.7,0,0,0,0,-6,6,42,9,8,0,76,532,990,966.3,23.7,0.229,0.122,0.00516,0.351,0.0148,2,0.262,0.612,0.0259,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
2015-07-04,2014,10,40,185,598.11,0.36,4,Mod_Dry,42,9,8,6,70,135,0.23,463.1,0.77,463.1,0,0,0,0,-6,6,42,9,8,0,76,522,990,966.3,23.7,0.223,0.118,0.00496,0.341,0.0144,2,0.255,0.596,0.0251,23.1,0.957,0.98,0.938,50.2,48.2,96.4,2310
2015-07-05,2014,10,40,186,589.09,0.36,4,Mod_Dry,42,9,8,6,70,135,0.23,454.1,0.77,454.1,0,0,0,0,-6,6,42,9,8,0,76,513,990,966.3,23.7,0.218,0.113,0.00477,0.331,0.014,2,0.249,0.58,0.0244,23.2,0.958,0.98,0.939,49.4,48.2,96.4,2310
2015-07-06,2014,10,40,187,580.07,0.37,4,Mod_Dry,42,9,8,6,70,135,0.23,445.1,0.77,445.1,0,0,0,0,-6,6,42,9,8,0,76,504,990,966.2,23.8,0.213,0.109,0.00458,0.323,0.0136,2,0.243,0.565,0.0238,23.2,0.958,0.98,0.939,48.5,47.6,95.2,2280
2015-07-07,2014,10,40,188,571.04,0.37,4,Mod_Dry,42,9,8,6,70,135,0.24,436,0.76,436,0,0,0,0,-6,6,42,9,8,0,76,495,990,966.2,23.8,0.21,0.105,0.0044,0.315,0.0132,2,0.237,0.552,0.0232,23.3,0.957,0.98,0.938,47.6,46.7,93.4,2240
2015-07-08,2014,10,41,189,563.11,0.38,4,Mod_Dry,42,9,8,6,70,135,0.24,428.1,0.76,428.1,0,0,0,0,-6,6,42,9,8,0,76,487,990,966.1,23.9,0.207,0.101,0.00423,0.309,0.0129,2,0.231,0.54,0.0226,23.3,0.957,0.98,0.938,46.8,45.9,91.8,2200
2015-07-09,2014,10,41,190,554.64,0.38,4,Mod_Dry,42,9,8,6,70,135,0.24,419.6,0.76,419.6,0,0,0,0,-6,6,42,9,8,0,76,479,990,966.1,23.9,0.204,0.0971,0.00406,0.302,0.0126,2,0.226,0.527,0.0221,23.4,0.956,0.98,0.937,46,45.1,90.2,2160
2015-07-10,2014,10,41,191,546.16,0.38,4,Mod_Dry,42,9,8,6,70,135,0.25,411.2,0.75,411.2,0,0,0,0,-6,6,42,9,8,0,76,470,990,966.1,23.9,0.201,0.0931,0.00389,0.295,0.0123,2,0.22,0.515,0.0215,23.4,0.956,0.98,0.937,45.1,44.2,88.5,2120
2015-07-11,2014,10,41,192,538.23,0.39,3,Normal,50,10,9,9,108,186,0.35,352.2,0.65,352.2,0,0,0,0,-9,9,50,10,9,0,117,421,990,966,24,0.184,0.0653,0.00272,0.249,0.0104,2,0.18,0.43,0.0179,23.5,0.949,0.973,0.923,38.6,37.5,75.1,1800
2015-07-12,2014,10,41,193,530.3,0.39,3,Normal,50,10,9,9,108,186,0.35,344.3,0.65,344.3,0,0,0,0,-9,9,50,10,9,0,117,413,990,966,24,0.181,0.0615,0.00256,0.243,0.0101,2,0.175,0.418,0.0174,23.6,0.948,0.971,0.92,37.8,36.7,73.3,1760
2015-07-13,2014,10,41,194,522.37,0.4,3,Normal,50,10,9,9,108,186,0.36,336.4,0.64,336.4,0,0,0,0,-9,9,50,10,9,0,117,405,990,966,24,0.179,0.0578,0.0024,0.236,0.00983,2,0.17,0.406,0.0169,23.6,0.946,0.97,0.918,36.9,35.8,71.6,1720
2015-07-14,2014,10,41,195,515.54,0.4,3,Normal,50,10,9,9,108,186,0.36,329.5,0.64,329.5,0,0,0,0,-9,9,50,10,9,0,117,399,990,965.9,24.1,0.176,0.0545,0.00227,0.231,0.00958,2,0.165,0.396,0.0164,23.7,0.945,0.97,0.917,36.2,35.1,70.2,1680
2015-07-15,2014,10,42,196,508.15,0.41,3,Normal,50,10,9,9,108,186,0.37,322.1,0.63,322.1,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.174,0.0511,0.00212,0.225,0.00932,2,0.16,0.385,0.0159,23.7,0.944,0.97,0.916,35.4,34.3,68.7,1650
2015-07-16,2014,10,42,197,500.77,0.41,3,Normal,50,10,9,9,108,186,0.37,314.8,0.63,314.8,0,0,0,0,-9,9,50,10,9,0,117,384,990,965.9,24.1,0.171,0.0476,0.00197,0.219,0.00905,2,0.155,0.374,0.0155,23.8,0.943,0.97,0.915,34.6,33.6,67.1,1610
2015-07-17,2014,10,42,198,493.39,0.42,3,Normal,50,10,9,9,108,186,0.38,307.4,0.62,307.4,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.0441,0.00182,0.212,0.00879,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.6,1570
2015-07-18,2014,10,42,199,486.55,0.42,3,Normal,50,10,9,9,108,186,0.38,300.6,0.62,300.6,0,0,0,0,-9,9,50,10,9,0,117,370,990,965.8,24.2,0.166,0.0409,0.00169,0.207,0.00854,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33.1,32.1,64.2,1540
2015-07-19,2014,10,42,200,479.72,0.43,3,Normal,50,10,9,9,108,186,0.39,293.7,0.61,293.7,0,0,0,0,-9,9,50,10,9,0,117,363,990,965.8,24.2,0.164,0.0376,0.00155,0.201,0.0083,2,0.141,0.342,0.0141,23.9,0.94,0.97,0.911,32.3,31.4,62.7,1510
2015-07-20,2014,10,42,201,473.97,0.43,3,Normal,50,10,9,9,108,186,0.39,288,0.61,288,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.162,0.0349,0.00144,0.196,0.00809,2,0.137,0.333,0.0137,23.9,0.938,0.97,0.91,31.7,30.8,61.5,1480
2015-07-21,2014,10,42,202,467.68,0.43,3,Normal,50,10,9,9,108,186,0.4,281.7,0.6,281.7,0,0,0,0,-9,9,50,10,9,0,117,351,990,965.7,24.3,0.159,0.032,0.00132,0.191,0.00787,2,0.133,0.324,0.0133,24,0.937,0.97,0.909,31,30.1,60.2,1440
2015-07-22,2014,10,43,203,461.39,0.44,3,Normal,50,10,9,9,108,186,0.4,275.4,0.6,275.4,0,0,0,0,-9,9,50,10,9,0,117,344,990,965.7,24.3,0.157,0.029,0.00119,0.186,0.00765,2,0.128,0.314,0.0129,24,0.936,0.97,0.908,30.3,29.4,58.8,1410
2015-07-23,2014,10,43,204,455.11,0.44,3,Normal,50,10,9,9,108,186,0.41,269.1,0.59,269.1,0,0,0,0,-9,9,50,10,9,0,117,338,990,965.6,24.4,0.155,0.026,0.00107,0.181,0.00743,2,0.124,0.305,0.0125,24,0.934,0.97,0.906,29.6,28.8,57.5,1380
2015-07-24,2014,10,43,205,448.82,0.45,3,Normal,50,10,9,9,108,186,0.41,262.8,0.59,262.8,0,0,0,0,-9,9,50,10,9,0,117,332,990,965.6,24.4,0.153,0.0231,0.000945,0.176,0.00721,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,29,28.1,56.2,1350
2015-07-25,2014,10,43,206,443.07,0.45,3,Normal,50,10,9,9,108,186,0.42,257.1,0.58,257.1,0,0,0,0,-9,9,50,10,9,0,117,326,990,965.6,24.4,0.151,0.0203,0.000833,0.171,0.007,2,0.116,0.287,0.0118,24.1,0.932,0.97,0.904,28.3,27.5,54.9,1320
2015-07-26,2014,10,43,207,437.33,0.45,3,Normal,50,10,9,9,108,186,0.42,251.3,0.57,251.3,0,0,0,0,-9,9,50,10,9,0,117,320,990,965.6,24.4,0.149,0.0176,0.000722,0.166,0.0068,2,0.112,0.278,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.7,1290
2015-07-27,2014,10,43,208,431.59,0.46,3,Normal,50,10,9,9,108,186,0.43,245.6,0.57,245.6,0,0,0,0,-9,9,50,10,9,0,117,315,990,965.5,24.5,0.147,0.0166,0.00068,0.163,0.00667,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.901,27,26.2,52.5,1260
2015-07-28,2014,10,43,209,426.94,0.46,3,Normal,50,10,9,9,108,186,0.44,240.9,0.56,240.9,0,0,0,0,-9,9,50,10,9,0,117,310,990,965.5,24.5,0.145,0.0162,0.000663,0.161,0.00658,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.4,1230
2015-07-29,2014,10,44,210,421.75,0.47,3,Normal,50,10,9,9,108,186,0.44,235.8,0.56,235.8,0,0,0,0,-9,9,50,10,9,0,117,305,990,965.5,24.5,0.143,0.0158,0.000644,0.159,0.00648,2,0.102,0.261,0.0106,24.2,0.925,0.97,0.897,25.9,25.1,50.3,1210
2015-07-30,2014,10,44,211,416.55,0.47,3,Normal,50,10,9,9,108,186,0.45,230.6,0.55,230.6,0,0,0,0,-9,9,50,10,9,0,117,300,990,965.5,24.5,0.141,0.0153,0.000626,0.157,0.00639,1,0.254,0.41,0.0167,24.1,0.957,0.98,0.938,52.2,48.2,48.2,1160
2015-07-31,2014,10,44,212,411.36,0.47,3,Normal,50,10,9,9,108,186,0.45,225.4,0.55,225.4,0,0,0,0,-9,9,50,10,9,0,117,294,990,965.5,24.5,0.139,0.0149,0.000607,0.154,0.00629,1,0.247,0.401,0.0163,24.1,0.959,0.98,0.939,51.2,48.2,48.2,1160
2015-08-01,2014,11,44,213,405.07,0.48,3,Normal,47,8,6,5,89,155,0.38,250.1,0.62,250.1,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.000693,0.162,0.00661,2,0.111,0.274,0.0111,24.3,0.93,0.97,0.902,27.7,26.9,53.8,1290
2015-08-02,2014,11,44,214,399.32,0.48,3,Normal,47,8,6,5,89,155,0.39,244.3,0.61,244.3,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.000671,0.16,0.0065,2,0.107,0.267,0.0109,24.3,0.928,0.97,0.9,27.1,26.2,52.5,1260
2015-08-03,2014,11,44,215,393.04,0.49,3,Normal,47,8,6,5,89,155,0.39,238,0.61,238,0,0,0,0,-5,5,47,8,6,0,94,299,990,965.4,24.6,0.141,0.016,0.000649,0.157,0.00638,2,0.103,0.26,0.0106,24.4,0.926,0.97,0.898,26.3,25.5,51.1,1230
2015-08-04,2014,11,44,216,387.29,0.49,3,Normal,47,8,6,5,89,155,0.4,232.3,0.6,232.3,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0155,0.000628,0.155,0.00627,2,0.0993,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,24.9,49.8,1200
2015-08-05,2014,11,45,217,381.55,0.5,3,Normal,47,8,6,5,89,155,0.41,226.6,0.59,226.6,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.015,0.000608,0.152,0.00616,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.7,48.2,48.2,1160
2015-08-06,2014,11,45,218,376.9,0.5,3,Normal,47,8,6,5,89,155,0.41,221.9,0.59,221.9,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.135,0.0146,0.000591,0.15,0.00607,1,0.242,0.392,0.0159,24.3,0.958,0.98,0.939,50.7,48.2,48.2,1160
2015-08-07,2014,11,45,219,371.71,0.51,3,Normal,47,8,6,5,89,155,0.42,216.7,0.58,216.7,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000573,0.148,0.00597,1,0.235,0.383,0.0155,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
2015-08-08,2014,11,45,220,366.51,0.51,3,Normal,47,8,6,5,89,155,0.42,211.5,0.58,211.5,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0137,0.000554,0.145,0.00587,1,0.228,0.373,0.0151,24.4,0.957,0.98,0.938,48.4,47.4,47.4,1140
2015-08-09,2014,11,45,221,361.32,0.52,3,Normal,47,8,6,5,89,155,0.43,206.3,0.57,206.3,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0133,0.000536,0.143,0.00577,1,0.221,0.364,0.0147,24.4,0.956,0.98,0.937,47.3,46.3,46.3,1110
2015-08-10,2014,11,45,222,356.12,0.52,3,Normal,47,8,6,5,89,155,0.43,201.1,0.56,201.1,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000518,0.141,0.00568,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.1,45.2,45.2,1080
2015-08-11,2014,11,45,223,351.47,0.53,3,Normal,47,8,6,5,89,155,0.44,196.5,0.56,196.5,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000501,0.139,0.00559,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
2015-08-12,2014,11,46,224,346.82,0.53,3,Normal,47,8,6,5,89,155,0.45,191.8,0.55,191.8,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000485,0.137,0.0055,1,0.201,0.338,0.0136,24.5,0.952,0.98,0.933,43.9,43.1,43.1,1030
2015-08-13,2014,11,46,225,343.27,0.53,3,Normal,47,8,6,5,89,155,0.45,188.3,0.55,188.3,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.124,0.0118,0.000472,0.135,0.00544,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.1,42.3,42.3,1010
2015-08-14,2014,11,46,226,339.17,0.54,3,Normal,47,8,6,5,89,155,0.46,184.2,0.54,184.2,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000458,0.133,0.00536,1,0.191,0.325,0.013,24.6,0.95,0.98,0.931,42.2,41.3,41.3,992
2015-08-15,2014,11,46,227,335.07,0.54,3,Normal,47,8,6,5,89,155,0.46,180.1,0.54,180.1,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.0111,0.000444,0.132,0.00528,1,0.186,0.317,0.0127,24.6,0.949,0.979,0.929,41.2,40.4,40.4,969
2015-08-16,2014,11,46,228,330.97,0.55,3,Normal,47,8,6,5,89,155,0.47,176,0.53,176,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000429,0.13,0.00521,1,0.18,0.31,0.0124,24.6,0.948,0.977,0.926,40.3,39.3,39.3,944
2015-08-17,2014,11,46,229,326.86,0.55,3,Normal,47,8,6,5,89,155,0.47,171.9,0.53,171.9,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000415,0.128,0.00513,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.922,39.3,38.3,38.3,920
2015-08-18,2014,11,46,230,322.76,0.56,3,Normal,47,8,6,5,89,155,0.48,167.8,0.52,167.8,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.01,0.000401,0.126,0.00505,1,0.169,0.295,0.0118,24.7,0.945,0.973,0.919,38.4,37.3,37.3,896
2015-08-19,2014,11,47,231,318.66,0.56,3,Normal,47,8,6,5,89,155,0.49,163.7,0.51,163.7,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.00966,0.000386,0.124,0.00498,1,0.163,0.288,0.0115,24.7,0.944,0.971,0.916,37.4,36.3,36.3,872
2015-08-20,2014,11,47,232,315.11,0.56,3,Normal,47,8,6,5,89,155,0.49,160.1,0.51,160.1,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.114,0.00936,0.000374,0.123,0.00491,1,0.159,0.282,0.0113,24.7,0.943,0.97,0.914,36.6,35.5,35.5,853
2015-08-21,2014,11,47,233,311.55,0.57,3,Normal,47,8,6,5,89,155,0.5,156.6,0.5,156.6,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.112,0.00906,0.000362,0.121,0.00485,1,0.154,0.275,0.011,24.8,0.942,0.97,0.913,35.8,34.7,34.7,834
2015-08-22,2014,11,47,234,308,0.57,3,Normal,47,8,6,5,89,155,0.5,153,0.5,153,0,0,0,0,-5,5,47,8,6,0,94,214,990,964.9,25.1,0.111,0.00876,0.000349,0.12,0.00478,1,0.149,0.269,0.0107,24.8,0.94,0.97,0.912,35,33.9,33.9,814
2015-08-23,2014,11,47,235,304.44,0.58,3,Normal,47,8,6,5,89,155,0.51,149.4,0.49,149.4,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.11,0.00845,0.000337,0.118,0.00472,1,0.144,0.262,0.0105,24.8,0.939,0.97,0.911,34.2,33.1,33.1,795
2015-08-24,2014,11,47,236,300.89,0.58,3,Normal,47,8,6,5,89,155,0.52,145.9,0.48,145.9,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.109,0.00815,0.000325,0.117,0.00465,1,0.139,0.256,0.0102,24.8,0.938,0.97,0.91,33.3,32.3,32.3,776
2015-08-25,2014,11,47,237,297.33,0.59,3,Normal,47,8,6,5,89,155,0.52,142.3,0.48,142.3,0,0,0,0,-5,5,47,8,6,0,94,203,990,964.9,25.1,0.107,0.00785,0.000313,0.115,0.00459,1,0.135,0.25,0.00995,24.9,0.936,0.97,0.908,32.5,31.5,31.5,756
2015-08-26,2014,11,48,238,294.87,0.59,3,Normal,47,8,6,5,89,155,0.53,139.9,0.47,139.9,0,0,0,0,-5,5,47,8,6,0,94,201,990,964.9,25.1,0.106,0.00764,0.000304,0.114,0.00454,1,0.131,0.245,0.00977,24.9,0.935,0.97,0.907,31.9,31,31,743
2015-08-27,2014,11,48,239,291.86,0.59,3,Normal,47,8,6,5,89,155,0.53,136.9,0.47,136.9,0,0,0,0,-5,5,47,8,6,0,94,198,990,964.9,25.1,0.105,0.00738,0.000294,0.113,0.00449,1,0.127,0.24,0.00955,24.9,0.934,0.97,0.906,31.2,30.3,30.3,726
2015-08-28,2014,11,48,240,288.86,0.6,3,Normal,47,8,6,5,89,155,0.54,133.9,0.46,133.9,0,0,0,0,-5,5,47,8,6,0,94,195,990,964.9,25.1,0.104,0.00713,0.000283,0.111,0.00443,1,0.123,0.235,0.00933,24.9,0.933,0.97,0.905,30.5,29.6,29.6,710
2015-08-29,2014,11,48,241,285.85,0.6,3,Normal,47,8,6,5,89,155,0.54,130.8,0.46,130.8,0,0,0,0,-5,5,47,8,6,0,94,192,990,964.8,25.2,0.103,0.00687,0.000273,0.11,0.00438,1,0.119,0.229,0.00911,24.9,0.931,0.97,0.903,29.8,28.9,28.9,694
2015-08-30,2014,11,48,242,282.84,0.61,3,Normal,47,8,6,5,89,155,0.55,127.8,0.45,127.8,0,0,0,0,-5,5,47,8,6,0,94,189,990,964.8,25.2,0.102,0.00662,0.000263,0.109,0.00432,1,0.115,0.224,0.0089,24.9,0.93,0.97,0.902,29.1,28.2,28.2,677
2015-08-31,2014,11,48,243,279.83,0.61,3,Normal,47,8,6,5,89,155,0.55,124.8,0.45,124.8,0,0,0,0,-5,5,47,8,6,0,94,186,990,964.8,25.2,0.101,0.00636,0.000253,0.107,0.00427,1,0.111,0.218,0.00868,25,0.929,0.97,0.901,28.4,27.5,27.5,661
2015-09-01,2014,12,48,244,275.73,0.62,3,Normal,40,6,4,3,65,118,0.43,157.7,0.57,157.7,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00916,0.000363,0.118,0.00468,1,0.155,0.273,0.0109,24.9,0.942,0.97,0.913,36.3,35.2,35.2,845
2015-09-02,2014,12,49,245,271.08,0.63,3,Normal,40,6,4,3,65,118,0.43,153.1,0.56,153.1,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00876,0.000347,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.2,34.2,820
2015-09-03,2014,12,49,246,266.43,0.63,3,Normal,40,6,4,3,65,118,0.44,148.4,0.56,148.4,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.106,0.00837,0.000332,0.114,0.00451,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.1,33.1,33.1,794
2015-09-04,2014,12,49,247,262.88,0.64,3,Normal,40,6,4,3,65,118,0.45,144.9,0.55,144.9,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00806,0.000319,0.112,0.00445,1,0.138,0.25,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,775
2015-09-05,2014,12,49,248,258.78,0.65,3,Normal,40,6,4,3,65,118,0.46,140.8,0.54,140.8,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00772,0.000305,0.111,0.00438,1,0.133,0.243,0.00962,25,0.935,0.97,0.907,32.3,31.3,31.3,752
2015-09-06,2014,12,49,249,255.22,0.65,3,Normal,40,6,4,3,65,118,0.46,137.2,0.54,137.2,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00431,1,0.128,0.237,0.00937,25,0.934,0.97,0.906,31.5,30.5,30.5,733
2015-09-07,2014,12,49,250,251.67,0.66,3,Normal,40,6,4,3,65,118,0.47,133.7,0.53,133.7,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00711,0.000281,0.107,0.00425,1,0.123,0.23,0.00911,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2015-09-08,2014,12,49,251,247.57,0.67,3,Normal,40,6,4,3,65,118,0.48,129.6,0.52,129.6,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0989,0.00676,0.000267,0.106,0.00417,1,0.117,0.223,0.00881,25.1,0.931,0.97,0.903,29.7,28.8,28.8,691
2015-09-09,2014,12,50,252,244.01,0.68,3,Normal,40,6,4,3,65,118,0.48,126,0.52,126,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0977,0.00646,0.000255,0.104,0.00411,1,0.113,0.217,0.00855,25.1,0.929,0.97,0.901,28.8,28,28,671
2015-09-10,2014,12,50,253,240.46,0.69,3,Normal,40,6,4,3,65,118,0.49,122.5,0.51,122.5,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0964,0.00616,0.000243,0.103,0.00404,1,0.108,0.21,0.0083,25.1,0.927,0.97,0.899,28,27.2,27.2,652
2015-09-11,2014,12,50,254,238,0.7,4,Mod_Dry,34,6,4,3,44,91,0.38,147,0.62,147,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00825,0.000325,0.111,0.00438,1,0.141,0.252,0.00994,25.1,0.938,0.97,0.91,34,32.9,32.9,791
2015-09-12,2014,12,50,255,234.99,0.71,4,Mod_Dry,34,6,4,3,44,91,0.39,144,0.61,144,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00799,0.000315,0.11,0.00433,1,0.137,0.247,0.00972,25.1,0.936,0.97,0.908,33.2,32.3,32.3,774
2015-09-13,2014,12,50,256,231.98,0.71,4,Mod_Dry,34,6,4,3,44,91,0.39,141,0.61,141,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00773,0.000304,0.109,0.00427,1,0.133,0.241,0.0095,25.2,0.935,0.97,0.907,32.5,31.6,31.6,758
2015-09-14,2014,12,50,257,228.97,0.72,4,Mod_Dry,34,6,4,3,44,91,0.4,138,0.6,138,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0998,0.00748,0.000294,0.107,0.00422,1,0.129,0.236,0.00928,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2015-09-15,2014,12,50,258,225.97,0.73,4,Mod_Dry,34,6,4,3,44,91,0.4,135,0.6,135,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0987,0.00722,0.000284,0.106,0.00416,1,0.125,0.231,0.00906,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2015-09-16,2014,12,51,259,222.96,0.74,4,Mod_Dry,34,6,4,3,44,91,0.41,132,0.59,132,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0976,0.00697,0.000274,0.105,0.00411,1,0.121,0.225,0.00885,25.2,0.931,0.97,0.903,30.4,29.5,29.5,708
2015-09-17,2014,12,51,260,219.95,0.76,4,Mod_Dry,34,6,4,3,44,91,0.41,128.9,0.59,128.9,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0966,0.00671,0.000263,0.103,0.00405,1,0.117,0.22,0.00863,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2015-09-18,2014,12,51,261,216.94,0.77,4,Mod_Dry,34,6,4,3,44,91,0.42,125.9,0.58,125.9,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0955,0.00645,0.000253,0.102,0.004,1,0.113,0.214,0.00841,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2015-09-19,2014,12,51,262,214.48,0.78,4,Mod_Dry,34,6,4,3,44,91,0.42,123.5,0.58,123.5,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0946,0.00625,0.000245,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.6,27.6,662
2015-09-20,2014,12,51,263,212.02,0.79,4,Mod_Dry,34,6,4,3,44,91,0.43,121,0.57,121,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0938,0.00604,0.000236,0.0998,0.00391,1,0.106,0.206,0.00806,25.3,0.926,0.97,0.898,27.8,27,27,648
2015-09-21,2014,12,51,264,209.56,0.79,4,Mod_Dry,34,6,4,3,44,91,0.43,118.6,0.57,118.6,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0929,0.00583,0.000228,0.0987,0.00387,1,0.103,0.201,0.00788,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2015-09-22,2014,12,51,265,207.1,0.8,4,Mod_Dry,34,6,4,3,44,91,0.44,116.1,0.56,116.1,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.092,0.00562,0.00022,0.0977,0.00382,1,0.0992,0.197,0.0077,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2015-09-23,2014,12,52,266,204.64,0.81,4,Mod_Dry,34,6,4,3,44,91,0.45,113.6,0.56,113.6,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0912,0.00541,0.000212,0.0966,0.00378,1,0.0959,0.192,0.00753,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2015-09-24,2014,12,52,267,202.18,0.81,4,Mod_Dry,34,6,4,3,44,91,0.45,111.2,0.55,111.2,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0903,0.0052,0.000203,0.0955,0.00373,1,0.0926,0.188,0.00735,25.4,0.918,0.97,0.891,25.4,24.7,24.7,592
2015-09-25,2014,12,52,268,200.81,0.82,4,Mod_Dry,34,6,4,3,44,91,0.45,109.8,0.55,109.8,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0898,0.00508,0.000199,0.0949,0.00371,1,0.0907,0.186,0.00725,25.4,0,0,0,0,0,0,0
2015-09-26,2014,12,52,269,198.89,0.82,4,Mod_Dry,34,6,4,3,44,91,0.46,107.9,0.54,107.9,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0891,0.00492,0.000192,0.0941,0.00367,1,0.0882,0.182,0.00712,25.4,0,0,0,0,0,0,0
2015-09-27,2014,12,52,270,196.98,0.83,4,Mod_Dry,34,6,4,3,44,91,0.46,106,0.54,106,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0885,0.00476,0.000186,0.0932,0.00364,1,0.0856,0.179,0.00699,25.4,0,0,0,0,0,0,0
2015-09-28,2014,12,52,271,195.07,0.84,4,Mod_Dry,34,6,4,3,44,91,0.47,104.1,0.53,104.1,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0878,0.0046,0.00018,0.0924,0.00361,1,0.083,0.175,0.00685,25.4,0,0,0,0,0,0,0
2015-09-29,2014,12,52,272,193.15,0.84,4,Mod_Dry,34,6,4,3,44,91,0.47,102.2,0.53,102.2,0,0,0,0,-3,3,34,6,4,0,47,146,990,964.4,25.6,0.0871,0.00443,0.000173,0.0915,0.00358,1,0.0804,0.172,0.00672,25.4,0,0,0,0,0,0,0
2015-09-30,2014,12,53,273,191.24,0.85,4,Mod_Dry,34,6,4,3,44,91,0.48,100.2,0.52,100.2,0,0,0,0,-3,3,34,6,4,0,47,144,990,964.4,25.6,0.0864,0.00427,0.000167,0.0907,0.00355,1,0.0778,0.169,0.00659,25.4,0,0,0,0,0,0,0
2015-10-01,2015,1,1,274,189.32,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00564,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2015-10-02,2015,1,1,275,187.96,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,115,0.61,115,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.095,0.00372,1,0.0977,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2015-10-03,2015,1,1,276,187.68,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0973,0.192,0.00752,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2015-10-04,2015,1,1,277,188.5,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,115.5,0.61,115.5,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0897,0.00557,0.000218,0.0953,0.00372,1,0.0984,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2015-10-05,2015,1,1,278,187.68,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0973,0.192,0.00752,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2015-10-06,2015,1,1,279,186.32,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0955,0.19,0.00742,25.4,0.92,0.97,0.892,26,25.2,25.2,604
2015-10-07,2015,1,1,280,184.95,0.87,4,Mod_Dry,31,4,3,2,33,73,0.4,112,0.6,112,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00527,0.000206,0.0937,0.00367,1,0.0936,0.187,0.00733,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2015-10-08,2015,1,2,281,183.04,0.87,4,Mod_Dry,31,4,3,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.0051,0.0002,0.0929,0.00363,1,0.0911,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2015-10-09,2015,1,2,282,181.12,0.88,4,Mod_Dry,31,4,3,2,33,73,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00494,0.000193,0.092,0.0036,1,0.0885,0.181,0.00706,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2015-10-10,2015,1,2,283,179.21,0.89,4,Mod_Dry,31,4,3,2,33,73,0.41,106.2,0.59,106.2,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00478,0.000187,0.0912,0.00357,1,0.0859,0.177,0.00693,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2015-10-11,2015,1,2,284,177.29,0.89,4,Mod_Dry,31,4,3,2,33,73,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0857,0.00461,0.000181,0.0904,0.00354,1,0.0833,0.174,0.0068,25.4,0.914,0.97,0.886,23.7,23,23,552
2015-10-12,2015,1,2,285,175.93,0.89,4,Mod_Dry,31,4,3,2,33,73,0.41,102.9,0.58,102.9,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0853,0.0045,0.000176,0.0898,0.00351,1,0.0815,0.171,0.0067,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
2015-10-13,2015,1,2,286,174.56,0.9,4,Mod_Dry,31,4,3,2,33,73,0.42,101.6,0.58,101.6,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0848,0.00438,0.000172,0.0892,0.00349,1,0.0796,0.169,0.00661,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2015-10-14,2015,1,2,287,173.19,0.9,4,Mod_Dry,31,4,3,2,33,73,0.42,100.2,0.58,100.2,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00427,0.000167,0.0886,0.00347,1,0.0778,0.166,0.00651,25.4,0.911,0.969,0.882,22.7,22,22,528
2015-10-15,2015,1,3,288,174.01,0.9,4,Mod_Dry,31,4,3,2,33,73,0.42,101,0.58,101,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0846,0.00434,0.00017,0.0889,0.00348,1,0.0789,0.168,0.00657,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2015-10-16,2015,1,3,289,174.29,0.9,4,Mod_Dry,31,4,3,2,33,73,0.42,101.3,0.58,101.3,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0847,0.00436,0.000171,0.0891,0.00349,1,0.0792,0.168,0.00659,25.4,0.911,0.969,0.884,23,22.3,22.3,535
2015-10-17,2015,1,3,290,172.92,0.9,4,Mod_Dry,31,4,3,2,33,73,0.42,99.92,0.58,99.92,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00424,0.000166,0.0885,0.00346,1,0.0774,0.166,0.00649,25.4,0.911,0.969,0.882,22.6,21.9,21.9,527
2015-10-18,2015,1,3,291,171.55,0.9,4,Mod_Dry,31,4,3,2,33,73,0.43,98.55,0.57,98.55,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0837,0.00413,0.000162,0.0879,0.00344,1,0.0755,0.163,0.0064,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2015-10-19,2015,1,3,292,170.18,0.91,4,Mod_Dry,31,4,3,2,33,73,0.43,97.18,0.57,97.18,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0832,0.00401,0.000157,0.0873,0.00342,1,0.0737,0.161,0.0063,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
2015-10-20,2015,1,3,293,168.82,0.91,4,Mod_Dry,31,4,3,2,33,73,0.43,95.82,0.57,95.82,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0828,0.00389,0.000153,0.0867,0.00339,1,0.0719,0.159,0.00621,25.4,0.916,0.967,0.885,21.8,21.1,21.1,507
2015-10-21,2015,1,3,294,166.9,0.91,4,Mod_Dry,31,4,3,2,33,73,0.44,93.9,0.56,93.9,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0821,0.00373,0.000146,0.0858,0.00336,1,0.0693,0.155,0.00607,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
2015-10-22,2015,1,4,295,164.99,0.92,4,Mod_Dry,31,4,3,2,33,73,0.44,91.99,0.56,91.99,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0814,0.00357,0.00014,0.085,0.00333,1,0.0667,0.152,0.00594,25.4,0.92,0.965,0.888,21.1,20.3,20.3,488
2015-10-23,2015,1,4,296,163.07,0.92,4,Mod_Dry,31,4,3,2,33,73,0.45,90.07,0.55,90.07,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0807,0.00341,0.000133,0.0841,0.0033,1,0.0641,0.148,0.00581,25.4,0.922,0.964,0.89,20.7,19.9,19.9,479
2015-10-24,2015,1,4,297,161.71,0.92,4,Mod_Dry,31,4,3,2,33,73,0.45,88.71,0.55,88.71,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0803,0.00329,0.000129,0.0835,0.00327,1,0.0623,0.146,0.00571,25.4,0.924,0.964,0.89,20.4,19.7,19.7,472
2015-10-25,2015,1,4,298,160.34,0.93,4,Mod_Dry,31,4,3,2,33,73,0.46,87.34,0.55,87.34,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0798,0.00317,0.000124,0.0829,0.00325,1,0.0604,0.143,0.00562,25.4,0.925,0.963,0.891,20.1,19.4,19.4,465
2015-10-26,2015,1,4,299,158.97,0.93,4,Mod_Dry,31,4,3,2,33,73,0.46,85.97,0.54,85.97,0,0,0,0,-2,2,31,4,3,0,35,124,990,964.5,25.5,0.0793,0.00306,0.00012,0.0823,0.00323,1,0.0586,0.141,0.00552,25.4,0.927,0.963,0.892,19.8,19.1,19.1,458
2015-10-27,2015,1,4,300,157.61,0.93,4,Mod_Dry,31,4,3,2,33,73,0.46,84.61,0.54,84.61,0,0,0,0,-2,2,31,4,3,0,35,123,990,964.5,25.5,0.0788,0.00294,0.000115,0.0817,0.0032,1,0.0567,0.138,0.00543,25.4,0.929,0.962,0.893,19.6,18.8,18.8,451
2015-10-28,2015,1,4,301,157.33,0.93,4,Mod_Dry,31,4,3,2,33,73,0.46,84.33,0.54,84.33,0,0,0,0,-2,2,31,4,3,0,35,122,990,964.5,25.5,0.0787,0.00292,0.000114,0.0816,0.0032,1,0.0563,0.138,0.00541,25.4,0.929,0.962,0.894,19.5,18.8,18.8,450
2015-10-29,2015,1,5,302,156.51,0.93,4,Mod_Dry,31,4,3,2,33,73,0.47,83.51,0.53,83.51,0,0,0,0,-2,2,31,4,3,0,35,122,990,964.5,25.5,0.0784,0.00285,0.000112,0.0813,0.00319,1,0.0552,0.137,0.00535,25.4,0.93,0.962,0.894,19.3,18.6,18.6,446
2015-10-30,2015,1,5,303,155.69,0.93,4,Mod_Dry,31,4,3,2,33,73,0.47,82.69,0.53,82.69,0,0,0,0,-2,2,31,4,3,0,35,121,990,964.5,25.5,0.0781,0.00278,0.000109,0.0809,0.00317,1,0.0541,0.135,0.00529,25.4,0.931,0.961,0.895,19.2,18.4,18.4,442
2015-10-31,2015,1,5,304,154.87,0.93,4,Mod_Dry,31,4,3,2,33,73,0.47,81.87,0.53,81.87,0,0,0,0,-2,2,31,4,3,0,35,120,990,964.5,25.5,0.0778,0.00271,0.000106,0.0805,0.00316,1,0.053,0.134,0.00524,25.4,0.932,0.961,0.895,19,18.2,18.2,438
2015-11-01,2015,2,5,305,156.24,0.93,5,Dry,23,4,2,2,19,50,0.32,106.2,0.68,106.2,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.00478,0.000187,0.088,0.00345,1,0.0859,0.174,0.00682,25.3,0.915,0.97,0.888,24.2,23.4,23.4,563
2015-11-02,2015,2,5,306,159.25,0.93,5,Dry,23,4,2,2,19,50,0.31,109.3,0.69,109.3,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00504,0.000197,0.0894,0.0035,1,0.09,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
2015-11-03,2015,2,5,307,159.52,0.93,5,Dry,23,4,2,2,19,50,0.31,109.5,0.69,109.5,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0844,0.00506,0.000198,0.0895,0.00351,1,0.0904,0.18,0.00705,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2015-11-04,2015,2,5,308,159.79,0.93,5,Dry,23,4,2,2,19,50,0.31,109.8,0.69,109.8,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00508,0.000199,0.0896,0.00351,1,0.0907,0.18,0.00707,25.3,0.918,0.97,0.89,25,24.3,24.3,583
2015-11-05,2015,2,6,309,160.61,0.92,5,Dry,23,4,2,2,19,50,0.31,110.6,0.69,110.6,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00515,0.000202,0.09,0.00352,1,0.0918,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,588
2015-11-06,2015,2,6,310,160.89,0.92,5,Dry,23,4,2,2,19,50,0.31,110.9,0.69,110.9,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00518,0.000203,0.0901,0.00353,1,0.0922,0.182,0.00714,25.3,0.919,0.97,0.891,25.3,24.6,24.6,589
2015-11-07,2015,2,6,311,161.16,0.92,5,Dry,23,4,2,2,19,50,0.31,111.2,0.69,111.2,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.0052,0.000204,0.0902,0.00353,1,0.0926,0.183,0.00716,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
2015-11-08,2015,2,6,312,160.34,0.93,5,Dry,23,4,2,2,19,50,0.31,110.3,0.69,110.3,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00513,0.000201,0.0898,0.00352,1,0.0915,0.181,0.0071,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2015-11-09,2015,2,6,313,161.16,0.92,5,Dry,23,4,2,2,19,50,0.31,111.2,0.69,111.2,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.0052,0.000204,0.0902,0.00353,1,0.0926,0.183,0.00716,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
2015-11-10,2015,2,6,314,161.43,0.92,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000205,0.0903,0.00354,1,0.0929,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2015-11-11,2015,2,6,315,161.16,0.92,5,Dry,23,4,2,2,19,50,0.31,111.2,0.69,111.2,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.0052,0.000204,0.0902,0.00353,1,0.0926,0.183,0.00716,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
2015-11-12,2015,2,7,316,163.07,0.92,5,Dry,23,4,2,2,19,50,0.31,113.1,0.69,113.1,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00536,0.00021,0.091,0.00357,1,0.0951,0.186,0.00729,25.3,0.92,0.97,0.893,25.9,25.1,25.1,602
2015-11-13,2015,2,7,317,164.99,0.92,5,Dry,23,4,2,2,19,50,0.3,115,0.7,115,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.00552,0.000216,0.0919,0.0036,1,0.0977,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2015-11-14,2015,2,7,318,164.72,0.92,5,Dry,23,4,2,2,19,50,0.3,114.7,0.7,114.7,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.0055,0.000215,0.0918,0.00359,1,0.0974,0.189,0.00741,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
2015-11-15,2015,2,7,319,164.44,0.92,5,Dry,23,4,2,2,19,50,0.3,114.4,0.7,114.4,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0862,0.00548,0.000215,0.0916,0.00359,1,0.097,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2015-11-16,2015,2,7,320,164.17,0.92,5,Dry,23,4,2,2,19,50,0.3,114.2,0.69,114.2,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00545,0.000214,0.0915,0.00358,1,0.0966,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2015-11-17,2015,2,7,321,167.18,0.91,5,Dry,23,4,2,2,19,50,0.3,117.2,0.7,117.2,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.00571,0.000224,0.0928,0.00364,1,0.101,0.194,0.00758,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2015-11-18,2015,2,7,322,170.18,0.91,5,Dry,23,4,2,2,19,50,0.29,120.2,0.71,120.2,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00597,0.000234,0.0941,0.00369,1,0.105,0.199,0.00779,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2015-11-19,2015,2,8,323,173.19,0.9,5,Dry,23,4,2,2,19,50,0.29,123.2,0.71,123.2,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0892,0.00622,0.000244,0.0955,0.00374,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.5,27.5,661
2015-11-20,2015,2,8,324,174.56,0.9,5,Dry,23,4,2,2,19,50,0.29,124.6,0.71,124.6,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0897,0.00634,0.000248,0.0961,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
2015-11-21,2015,2,8,325,177.57,0.89,5,Dry,23,4,2,2,19,50,0.28,127.6,0.72,127.6,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.00659,0.000258,0.0974,0.00381,1,0.115,0.212,0.0083,25.3,0.929,0.97,0.902,29.5,28.6,28.6,686
2015-11-22,2015,2,8,326,181.12,0.88,5,Dry,23,4,2,2,19,50,0.28,131.1,0.72,131.1,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.0069,0.00027,0.0989,0.00387,1,0.12,0.218,0.00855,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
2015-11-23,2015,2,8,327,183.58,0.87,5,Dry,23,4,2,2,19,50,0.27,133.6,0.73,133.6,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0929,0.0071,0.000278,0.1,0.00391,1,0.123,0.223,0.00872,25.3,0.932,0.97,0.904,30.9,30,30,720
2015-11-24,2015,2,8,328,184.4,0.87,5,Dry,23,4,2,2,19,50,0.27,134.4,0.73,134.4,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00717,0.000281,0.1,0.00393,1,0.124,0.224,0.00877,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
2015-11-25,2015,2,8,329,183.04,0.87,5,Dry,23,4,2,2,19,50,0.27,133,0.73,133,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0927,0.00706,0.000276,0.0998,0.0039,1,0.122,0.222,0.00868,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2015-11-26,2015,2,9,330,181.67,0.88,5,Dry,23,4,2,2,19,50,0.28,131.7,0.72,131.7,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00694,0.000272,0.0992,0.00388,1,0.12,0.219,0.00858,25.3,0.931,0.97,0.903,30.5,29.6,29.6,709
2015-11-27,2015,2,9,331,180.3,0.88,5,Dry,23,4,2,2,19,50,0.28,130.3,0.72,130.3,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0918,0.00683,0.000267,0.0986,0.00386,1,0.118,0.217,0.00849,25.3,0.931,0.97,0.903,30.1,29.2,29.2,702
2015-11-28,2015,2,9,332,180.03,0.88,5,Dry,23,4,2,2,19,50,0.28,130,0.72,130,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.0068,0.000266,0.0985,0.00385,1,0.118,0.217,0.00847,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
2015-11-29,2015,2,9,333,179.21,0.89,5,Dry,23,4,2,2,19,50,0.28,129.2,0.72,129.2,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00673,0.000263,0.0981,0.00384,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.9,29,29,695
2015-11-30,2015,2,9,334,180.57,0.88,5,Dry,23,4,2,2,19,50,0.28,130.6,0.72,130.6,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0918,0.00685,0.000268,0.0987,0.00386,1,0.119,0.217,0.00851,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2015-12-01,2015,3,9,335,180.85,0.88,5,Dry,26,4,3,2,24,59,0.33,121.8,0.67,121.8,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.00611,0.000239,0.0963,0.00377,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2015-12-02,2015,3,9,336,180.57,0.88,5,Dry,26,4,3,2,24,59,0.33,121.6,0.67,121.6,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00608,0.000238,0.0962,0.00376,1,0.107,0.203,0.00793,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2015-12-03,2015,3,10,337,183.58,0.87,5,Dry,26,4,3,2,24,59,0.32,124.6,0.68,124.6,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0911,0.00634,0.000248,0.0975,0.00381,1,0.111,0.208,0.00814,25.4,0.928,0.97,0.9,28.8,27.9,27.9,669
2015-12-04,2015,3,10,338,188.78,0.86,5,Dry,26,4,3,2,24,59,0.31,129.8,0.69,129.8,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00678,0.000265,0.0998,0.0039,1,0.118,0.217,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2015-12-05,2015,3,10,339,193.97,0.84,5,Dry,26,4,3,2,24,59,0.3,135,0.7,135,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00722,0.000282,0.102,0.00399,1,0.125,0.227,0.00886,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2015-12-06,2015,3,10,340,196.43,0.83,5,Dry,26,4,3,2,24,59,0.3,137.4,0.7,137.4,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00743,0.00029,0.103,0.00403,1,0.128,0.231,0.00903,25.4,0.933,0.97,0.905,31.9,30.9,30.9,743
2015-12-07,2015,3,10,341,197.8,0.83,5,Dry,26,4,3,2,24,59,0.3,138.8,0.7,138.8,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00755,0.000295,0.104,0.00405,1,0.13,0.234,0.00913,25.4,0.934,0.97,0.906,32.2,31.3,31.3,751
2015-12-08,2015,3,10,342,196.98,0.83,5,Dry,26,4,3,2,24,59,0.3,138,0.7,138,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00748,0.000292,0.103,0.00404,1,0.129,0.232,0.00907,25.4,0.934,0.97,0.906,32,31.1,31.1,746
2015-12-09,2015,3,10,343,198.89,0.82,5,Dry,26,4,3,2,24,59,0.3,139.9,0.7,139.9,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00764,0.000298,0.104,0.00407,1,0.131,0.236,0.0092,25.4,0.934,0.97,0.906,32.5,31.5,31.5,757
2015-12-10,2015,3,11,344,202.45,0.81,5,Dry,26,4,3,2,24,59,0.29,143.4,0.71,143.4,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00794,0.00031,0.106,0.00413,1,0.136,0.242,0.00945,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2015-12-11,2015,3,11,345,205.46,0.81,5,Dry,26,4,3,2,24,59,0.29,146.5,0.71,146.5,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0989,0.0082,0.000321,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33.1,33.1,793
2015-12-12,2015,3,11,346,207.92,0.8,5,Dry,26,4,3,2,24,59,0.28,148.9,0.72,148.9,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.00841,0.000329,0.108,0.00423,1,0.144,0.252,0.00985,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2015-12-13,2015,3,11,347,209.29,0.79,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,33.9,33.9,815
2015-12-14,2015,3,11,348,207.37,0.8,5,Dry,26,4,3,2,24,59,0.28,148.4,0.71,148.4,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2015-12-15,2015,3,11,349,209.29,0.79,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,33.9,33.9,815
2015-12-16,2015,3,11,350,210.65,0.79,5,Dry,26,4,3,2,24,59,0.28,151.7,0.72,151.7,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00864,0.000338,0.109,0.00428,1,0.147,0.257,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,822
2015-12-17,2015,3,12,351,212.57,0.78,5,Dry,26,4,3,2,24,59,0.28,153.6,0.72,153.6,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.0088,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,832
2015-12-18,2015,3,12,352,216.67,0.77,5,Dry,26,4,3,2,24,59,0.27,157.7,0.73,157.7,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2015-12-19,2015,3,12,353,220.77,0.75,5,Dry,26,4,3,2,24,59,0.27,161.8,0.73,161.8,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.0095,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2015-12-20,2015,3,12,354,221.04,0.75,5,Dry,26,4,3,2,24,59,0.27,162,0.73,162,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00952,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.7,36.7,880
2015-12-21,2015,3,12,355,218.04,0.76,5,Dry,26,4,3,2,24,59,0.27,159,0.73,159,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00927,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,862
2015-12-22,2015,3,12,356,216.67,0.77,5,Dry,26,4,3,2,24,59,0.27,157.7,0.73,157.7,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2015-12-23,2015,3,12,357,216.94,0.77,5,Dry,26,4,3,2,24,59,0.27,157.9,0.73,157.9,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00917,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2015-12-24,2015,3,13,358,221.04,0.75,5,Dry,26,4,3,2,24,59,0.27,162,0.73,162,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00952,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.7,36.7,880
2015-12-25,2015,3,13,359,226.24,0.73,5,Dry,26,4,3,2,24,59,0.26,167.2,0.74,167.2,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00997,0.000392,0.116,0.00457,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,39,37.9,37.9,910
2015-12-26,2015,3,13,360,227.61,0.73,5,Dry,26,4,3,2,24,59,0.26,168.6,0.74,168.6,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,919
2015-12-27,2015,3,13,361,228.43,0.73,5,Dry,26,4,3,2,24,59,0.26,169.4,0.74,169.4,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0102,0.000399,0.117,0.00461,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,923
2015-12-28,2015,3,13,362,232.53,0.71,5,Dry,26,4,3,2,24,59,0.25,173.5,0.75,173.5,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2015-12-29,2015,3,13,363,235.54,0.7,5,Dry,26,4,3,2,24,59,0.25,176.5,0.75,176.5,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.109,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.3,40.3,966
2015-12-30,2015,3,13,364,236.36,0.7,5,Dry,26,4,3,2,24,59,0.25,177.4,0.75,177.4,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00475,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.927,41.3,40.5,40.5,971
2015-12-31,2015,3,14,365,236.08,0.7,5,Dry,26,4,3,2,24,59,0.25,177.1,0.75,177.1,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.12,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,969
2016-01-01,2015,4,14,1,235.26,0.7,5,Dry,29,5,4,2,33,73,0.31,162.3,0.69,162.3,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00954,0.000376,0.116,0.00456,1,0.162,0.277,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,878
2016-01-02,2015,4,14,2,236.63,0.7,5,Dry,29,5,4,2,33,73,0.31,163.6,0.69,163.6,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00966,0.000381,0.116,0.00458,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,886
2016-01-03,2015,4,14,3,241.28,0.69,5,Dry,29,5,4,2,33,73,0.3,168.3,0.7,168.3,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,913
2016-01-04,2015,4,14,4,248.11,0.67,5,Dry,29,5,4,2,33,73,0.29,175.1,0.71,175.1,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.00042,0.121,0.0048,1,0.179,0.3,0.0119,25,0.947,0.977,0.925,40.7,39.8,39.8,954
2016-01-05,2015,4,14,5,251.67,0.66,5,Dry,29,5,4,2,33,73,0.29,178.7,0.71,178.7,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00486,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.5,40.6,40.6,975
2016-01-06,2015,4,14,6,253.58,0.66,5,Dry,29,5,4,2,33,73,0.29,180.6,0.71,180.6,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000439,0.124,0.0049,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,42,41.1,41.1,987
