date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-01-07,2015,4,15,7,254.95,0.65,5,Dry,29,5,4,2,33,73,0.29,181.9,0.71,181.9,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000444,0.124,0.00492,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.4,41.4,994
2016-01-08,2015,4,15,8,259.6,0.64,5,Dry,29,5,4,2,33,73,0.28,186.6,0.72,186.6,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.00046,0.126,0.005,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.4,42.5,42.5,1020
2016-01-09,2015,4,15,9,264.79,0.64,5,Dry,29,5,4,2,33,73,0.28,191.8,0.72,191.8,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000477,0.129,0.0051,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2016-01-10,2015,4,15,10,267.8,0.63,5,Dry,29,5,4,2,33,73,0.27,194.8,0.73,194.8,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000488,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.3,44.4,44.4,1070
2016-01-11,2015,4,15,11,273.54,0.62,5,Dry,29,5,4,2,33,73,0.27,200.5,0.73,200.5,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00526,1,0.213,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2016-01-12,2015,4,15,12,279.29,0.61,5,Dry,29,5,4,2,33,73,0.26,206.3,0.74,206.3,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000528,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,48,47,47,1130
2016-01-13,2015,4,15,13,283.93,0.61,5,Dry,29,5,4,2,33,73,0.26,210.9,0.74,210.9,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000544,0.137,0.00545,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1150
2016-01-14,2015,4,16,14,290.77,0.6,5,Dry,29,5,4,2,33,73,0.25,217.8,0.75,217.8,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000567,0.14,0.00557,1,0.236,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2016-01-15,2015,4,16,15,299.25,0.58,5,Dry,29,5,4,2,33,73,0.24,226.3,0.76,226.3,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000597,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2016-01-16,2015,4,16,16,307.18,0.57,5,Dry,29,5,4,2,33,73,0.24,234.2,0.76,234.2,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000625,0.147,0.00587,2,0.101,0.248,0.00989,24.8,0.924,0.97,0.897,26.3,25.5,51.1,1230
2016-01-17,2015,4,16,17,314.01,0.57,5,Dry,29,5,4,2,33,73,0.23,241,0.77,241,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000649,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
2016-01-18,2015,4,16,18,321.39,0.56,5,Dry,29,5,4,2,33,73,0.23,248.4,0.77,248.4,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0169,0.000675,0.153,0.00614,2,0.11,0.264,0.0105,24.7,0.929,0.97,0.901,28,27.1,54.3,1300
2016-01-19,2015,4,16,19,324.95,0.55,5,Dry,29,5,4,2,33,73,0.23,251.9,0.78,251.9,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0179,0.000718,0.156,0.00624,2,0.113,0.268,0.0107,24.7,0.93,0.97,0.902,28.4,27.5,55.1,1320
2016-01-20,2015,4,16,20,329.05,0.55,5,Dry,29,5,4,2,33,73,0.22,256.1,0.78,256.1,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0199,0.000796,0.159,0.00638,2,0.115,0.275,0.011,24.7,0.931,0.97,0.903,28.8,28,55.9,1340
2016-01-21,2015,4,17,21,334.25,0.54,5,Dry,29,5,4,2,33,73,0.22,261.3,0.78,261.3,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0223,0.000895,0.163,0.00656,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57.1,1370
2016-01-22,2015,4,17,22,339.44,0.54,5,Dry,29,5,4,2,33,73,0.21,266.4,0.79,266.4,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0248,0.000994,0.168,0.00674,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.2,1400
2016-01-23,2015,4,17,23,345.73,0.53,5,Dry,29,5,4,2,33,73,0.21,272.7,0.79,272.7,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0277,0.00111,0.173,0.00695,2,0.127,0.3,0.012,24.6,0.934,0.97,0.906,30.7,29.8,59.6,1430
2016-01-24,2015,4,17,24,351.47,0.53,5,Dry,29,5,4,2,33,73,0.21,278.5,0.79,278.5,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0304,0.00123,0.178,0.00715,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.3,30.4,60.8,1460
2016-01-25,2015,4,17,25,356.12,0.52,5,Dry,29,5,4,2,33,73,0.2,283.1,0.8,283.1,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0326,0.00131,0.181,0.00731,2,0.134,0.315,0.0127,24.5,0.936,0.97,0.908,31.9,30.9,61.8,1480
2016-01-26,2015,4,17,26,360.77,0.52,5,Dry,29,5,4,2,33,73,0.2,287.8,0.8,287.8,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0348,0.0014,0.185,0.00747,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.8,1510
2016-01-27,2015,4,17,27,364.87,0.51,5,Dry,29,5,4,2,33,73,0.2,291.9,0.8,291.9,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0368,0.00148,0.189,0.00762,2,0.14,0.328,0.0132,24.4,0.938,0.97,0.91,32.8,31.8,63.7,1530
2016-01-28,2015,4,18,28,370.07,0.51,5,Dry,29,5,4,2,33,73,0.2,297.1,0.8,297.1,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.3,24.7,0.154,0.0392,0.00158,0.193,0.0078,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.8,1560
2016-01-29,2015,4,18,29,378,0.5,5,Dry,29,5,4,2,33,73,0.19,305,0.81,305,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.157,0.043,0.00174,0.2,0.00808,2,0.148,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.5,1600
2016-01-30,2015,4,18,30,387.57,0.49,5,Dry,29,5,4,2,33,73,0.19,314.6,0.81,314.6,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0475,0.00193,0.207,0.00841,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.3,68.5,1640
2016-01-31,2015,4,18,31,397.68,0.48,5,Dry,29,5,4,2,33,73,0.18,324.7,0.82,324.7,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0522,0.00212,0.216,0.00877,2,0.162,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.7,1700
2016-02-01,2015,5,18,32,407.8,0.48,5,Dry,31,6,4,3,41,85,0.21,322.8,0.79,322.8,0,0,0,0,-3,3,31,6,4,0,44,364,990,965.4,24.6,0.164,0.0514,0.00209,0.215,0.00876,2,0.16,0.376,0.0153,24.2,0.944,0.97,0.916,36.1,35.1,70.1,1680
2016-02-02,2015,5,18,33,419.01,0.47,5,Dry,31,6,4,3,41,85,0.2,334,0.8,334,0,0,0,0,-3,3,31,6,4,0,44,375,990,965.5,24.5,0.168,0.0567,0.00231,0.225,0.00916,2,0.168,0.392,0.016,24.1,0.946,0.97,0.918,37.4,36.3,72.5,1740
2016-02-03,2015,5,18,34,432.41,0.46,5,Dry,31,6,4,3,41,85,0.2,347.4,0.8,347.4,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.173,0.063,0.00258,0.236,0.00963,2,0.177,0.413,0.0169,24,0.948,0.973,0.923,38.8,37.8,75.6,1810
2016-02-04,2015,5,19,35,447.45,0.45,5,Dry,31,6,4,3,41,85,0.19,362.4,0.81,362.4,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.0701,0.00287,0.248,0.0102,2,0.187,0.435,0.0178,24,0.95,0.977,0.928,40.4,39.5,79,1900
2016-02-05,2015,5,19,36,463.04,0.44,5,Dry,31,6,4,3,41,85,0.18,378,0.82,378,0,0,0,0,-3,3,31,6,4,0,44,419,990,965.7,24.3,0.183,0.0774,0.00318,0.261,0.0107,2,0.198,0.459,0.0189,23.9,0.952,0.98,0.933,42.1,41.3,82.5,1980
2016-02-06,2015,5,19,37,478.62,0.43,5,Dry,31,6,4,3,41,85,0.18,393.6,0.82,393.6,0,0,0,0,-3,3,31,6,4,0,44,435,990,965.8,24.2,0.189,0.0848,0.0035,0.274,0.0113,2,0.208,0.482,0.0199,23.8,0.954,0.98,0.935,43.8,42.9,85.8,2060
2016-02-07,2015,5,19,38,493.11,0.42,5,Dry,31,6,4,3,41,85,0.17,408.1,0.83,408.1,0,0,0,0,-3,3,31,6,4,0,44,449,990,965.8,24.2,0.194,0.0916,0.00379,0.286,0.0118,2,0.218,0.504,0.0208,23.7,0.956,0.98,0.936,45.3,44.4,88.7,2130
2016-02-08,2015,5,19,39,508.15,0.41,5,Dry,31,6,4,3,41,85,0.17,423.1,0.83,423.1,0,0,0,0,-3,3,31,6,4,0,44,464,990,965.9,24.1,0.199,0.0987,0.00409,0.298,0.0124,2,0.228,0.526,0.0218,23.6,0.957,0.98,0.937,46.8,45.9,91.8,2200
2016-02-09,2015,5,19,40,521.55,0.4,5,Dry,31,6,4,3,41,85,0.16,436.6,0.84,436.6,0,0,0,0,-3,3,31,6,4,0,44,478,990,965.9,24.1,0.204,0.105,0.00437,0.309,0.0129,2,0.237,0.546,0.0227,23.5,0.957,0.98,0.938,48.2,47.2,94.4,2270
2016-02-10,2015,5,19,41,536.59,0.39,5,Dry,31,6,4,3,41,85,0.16,451.6,0.84,451.6,0,0,0,0,-3,3,31,6,4,0,44,493,990,966,24,0.209,0.112,0.00468,0.322,0.0134,2,0.247,0.569,0.0237,23.4,0.958,0.98,0.939,49.7,48.2,96.4,2310
2016-02-11,2015,5,20,42,551.08,0.38,5,Dry,31,6,4,3,41,85,0.15,466.1,0.85,466.1,0,0,0,0,-3,3,31,6,4,0,44,507,990,966.1,23.9,0.215,0.119,0.00497,0.334,0.0139,2,0.257,0.591,0.0247,23.3,0.957,0.98,0.938,51,48.2,96.4,2310
2016-02-12,2015,5,20,43,567.76,0.37,5,Dry,31,6,4,3,41,85,0.15,482.8,0.85,482.8,0,0,0,0,-3,3,31,6,4,0,44,524,990,966.2,23.8,0.224,0.127,0.00532,0.351,0.0147,2,0.268,0.619,0.026,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
2016-02-13,2015,5,20,44,588.82,0.36,5,Dry,31,6,4,3,41,85,0.14,503.8,0.86,503.8,0,0,0,0,-3,3,31,6,4,0,44,545,990,966.2,23.8,0.236,0.138,0.00579,0.374,0.0157,3,0.169,0.543,0.0229,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2016-02-14,2015,5,20,45,607.68,0.35,5,Dry,31,6,4,3,41,85,0.14,522.7,0.86,522.7,0,0,0,0,-3,3,31,6,4,0,44,564,990,966.3,23.7,0.247,0.15,0.00634,0.397,0.0168,3,0.178,0.575,0.0243,23.1,0.949,0.97,0.921,37.4,36.3,109,2620
2016-02-15,2015,5,20,46,628.19,0.34,5,Dry,31,6,4,3,41,85,0.14,543.2,0.86,543.2,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.259,0.164,0.00695,0.422,0.0179,3,0.187,0.609,0.0258,23,0.95,0.973,0.925,38.8,37.7,113,2720
2016-02-16,2015,5,20,47,651.98,0.33,5,Dry,31,6,4,3,41,85,0.13,567,0.87,567,0,0,0,0,-3,3,31,6,4,0,44,608,990,966.5,23.5,0.272,0.18,0.00765,0.452,0.0192,3,0.198,0.649,0.0276,22.8,0.952,0.977,0.93,40.3,39.4,118,2830
2016-02-17,2015,5,20,48,675.22,0.32,5,Dry,31,6,4,3,41,85,0.13,590.2,0.87,590.2,0,0,0,0,-3,3,31,6,4,0,44,631,990,966.6,23.4,0.285,0.195,0.00835,0.481,0.0205,3,0.208,0.689,0.0294,22.7,0.954,0.98,0.935,41.8,41,123,2950
2016-02-18,2015,5,21,49,696.28,0.31,5,Dry,31,6,4,3,41,85,0.12,611.3,0.88,611.3,0,0,0,0,-3,3,31,6,4,0,44,652,990,966.7,23.3,0.297,0.209,0.00898,0.507,0.0217,3,0.218,0.724,0.0311,22.6,0.955,0.98,0.936,43.1,42.2,127,3040
2016-02-19,2015,5,21,50,716.79,0.31,5,Dry,31,6,4,3,41,85,0.12,631.8,0.88,631.8,0,0,0,0,-3,3,31,6,4,0,44,673,990,966.8,23.2,0.309,0.223,0.0096,0.532,0.0229,3,0.227,0.759,0.0327,22.5,0.956,0.98,0.937,44.4,43.5,130,3130
2016-02-20,2015,5,21,51,737.84,0.3,5,Dry,31,6,4,3,41,85,0.12,652.8,0.89,652.8,0,0,0,0,-3,3,31,6,4,0,44,694,990,966.9,23.1,0.321,0.237,0.0102,0.558,0.0241,3,0.236,0.794,0.0343,22.4,0.956,0.98,0.937,45.6,44.7,134,3220
2016-02-21,2015,5,21,52,759.99,0.29,5,Dry,31,6,4,3,41,85,0.11,675,0.89,675,0,0,0,0,-3,3,31,6,4,0,44,716,990,966.9,23.1,0.333,0.252,0.0109,0.585,0.0254,3,0.246,0.832,0.0361,22.2,0.957,0.98,0.938,47,46,138,3310
2016-02-22,2015,5,21,53,777.5,0.28,5,Dry,31,6,4,3,41,85,0.11,692.5,0.89,692.5,0,0,0,0,-3,3,31,6,4,0,44,734,990,967,23,0.343,0.264,0.0115,0.607,0.0264,3,0.254,0.861,0.0375,22.1,0.957,0.98,0.938,47.9,47,141,3380
2016-02-23,2015,5,21,54,792.95,0.27,5,Dry,31,6,4,3,41,85,0.11,708,0.89,708,0,0,0,0,-3,3,31,6,4,0,44,749,990,967.1,22.9,0.352,0.274,0.0119,0.626,0.0273,3,0.261,0.887,0.0387,22,0.957,0.98,0.938,48.8,47.8,144,3440
2016-02-24,2015,5,21,55,811.02,0.26,5,Dry,31,6,4,3,41,85,0.1,726,0.9,726,0,0,0,0,-3,3,31,6,4,0,44,767,990,967.1,22.9,0.362,0.286,0.0125,0.648,0.0284,3,0.269,0.918,0.0401,21.9,0.957,0.98,0.938,49.8,48.2,145,3470
2016-02-25,2015,5,22,56,830.9,0.25,5,Dry,31,6,4,3,41,85,0.1,745.9,0.9,745.9,0,0,0,0,-3,3,31,6,4,0,44,787,990,967.2,22.8,0.375,0.299,0.0131,0.675,0.0296,3,0.278,0.953,0.0418,21.8,0.957,0.98,0.938,50.9,48.2,145,3470
2016-02-26,2015,5,22,57,852.25,0.25,5,Dry,31,6,4,3,41,85,0.1,767.3,0.9,767.3,0,0,0,0,-3,3,31,6,4,0,44,808,990,967.3,22.7,0.395,0.31,0.0137,0.705,0.0311,3,0.285,0.99,0.0436,21.7,0.956,0.98,0.937,52.1,48.2,145,3470
2016-02-27,2015,5,22,58,874.81,0.24,5,Dry,31,6,4,3,41,85,0.097,789.8,0.9,789.8,0,0,0,0,-3,3,31,6,4,0,44,831,990,967.4,22.6,0.415,0.321,0.0142,0.737,0.0326,4,0.209,0.946,0.0418,21.7,0.953,0.976,0.93,40,39,156,3740
2016-02-28,2015,5,22,59,898.45,0.23,5,Dry,31,6,4,3,41,85,0.095,813.5,0.91,813.5,0,0,0,0,-3,3,31,6,4,0,44,854,990,967.5,22.5,0.437,0.333,0.0148,0.77,0.0342,4,0.217,0.987,0.0438,21.5,0.954,0.978,0.933,40.9,40,160,3840
2016-02-29,2015,5,22,60,923.03,0.23,5,Dry,31,6,4,3,41,85,0.092,838,0.91,838,0,0,0,0,-3,3,31,6,4,0,44,879,990,967.6,22.4,0.46,0.345,0.0154,0.804,0.0359,4,0.225,1.03,0.0459,21.4,0.954,0.98,0.935,41.9,41.1,164,3940
2016-03-01,2015,6,22,61,948.48,0.22,4,Mod_Dry,41,8,7,6,67,129,0.14,819.5,0.86,819.5,0,0,0,0,-6,6,41,8,7,0,73,875,990,967.7,22.3,0.456,0.336,0.015,0.792,0.0355,4,0.219,1.01,0.0453,21.3,0.954,0.978,0.933,40.8,39.9,160,3830
2016-03-02,2015,6,22,62,974.72,0.21,4,Mod_Dry,41,8,7,6,67,129,0.13,845.7,0.87,845.7,0,0,0,0,-6,6,41,8,7,0,73,902,990,967.8,22.2,0.48,0.348,0.0157,0.829,0.0373,4,0.228,1.06,0.0476,21.1,0.954,0.98,0.935,41.8,41,164,3940
2016-03-03,2015,6,23,63,1001.7,0.21,4,Mod_Dry,41,8,7,6,67,129,0.13,872.7,0.87,872.7,0,0,0,0,-6,6,41,8,7,0,73,929,990,967.9,22.1,0.505,0.361,0.0164,0.866,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.9,42,168,4030
2016-03-04,2015,6,23,64,1029.3,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,900.4,0.88,900.4,0,0,0,0,-6,6,41,8,7,0,73,956,990,968,22,0.53,0.375,0.017,0.905,0.0411,4,0.246,1.15,0.0523,20.9,0.955,0.98,0.936,44,43.1,172,4140
2016-03-05,2015,6,23,65,1057.7,0.2,4,Mod_Dry,41,8,7,6,67,129,0.12,928.6,0.88,928.6,0,0,0,0,-6,6,41,8,7,0,73,985,990,968.1,21.9,0.556,0.388,0.0177,0.945,0.0431,4,0.256,1.2,0.0548,20.7,0.955,0.98,0.936,45.1,44.2,177,4240
2016-03-06,2015,6,23,66,1081.3,0.19,4,Mod_Dry,41,8,7,6,67,129,0.12,952.3,0.88,952.3,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.578,0.4,0.0183,0.978,0.0448,4,0.264,1.24,0.0568,20.6,0.956,0.98,0.936,46,45,180,4320
2016-03-07,2015,6,23,67,1105.3,0.19,4,Mod_Dry,41,8,7,6,67,129,0.12,976.3,0.88,976.3,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.6,0.412,0.0189,1.01,0.0465,4,0.272,1.28,0.059,20.5,0.956,0.98,0.936,46.9,45.9,184,4410
2016-03-08,2015,6,23,68,1129.6,0.18,4,Mod_Dry,41,8,7,6,67,129,0.11,1001,0.89,1001,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.635,0.424,0.0196,1.06,0.0488,4,0.28,1.34,0.0617,20.4,0.956,0.98,0.937,47.7,46.8,187,4490
2016-03-09,2015,6,23,69,1148.8,0.18,4,Mod_Dry,41,8,7,6,67,129,0.11,1020,0.89,1020,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.663,0.468,0.0216,1.13,0.0523,4,0.284,1.41,0.0654,20.2,0.955,0.98,0.936,48.3,47.3,189,4540
2016-03-10,2015,6,24,70,1168.2,0.18,4,Mod_Dry,41,8,7,6,67,129,0.11,1039,0.89,1039,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.692,0.511,0.0237,1.2,0.0558,4,0.288,1.49,0.0691,20.1,0.955,0.98,0.936,48.9,47.9,192,4600
2016-03-11,2015,6,24,71,1187.8,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1059,0.89,1059,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.72,0.555,0.0258,1.28,0.0593,4,0.292,1.57,0.0729,19.9,0.955,0.98,0.936,49.4,48.2,193,4630
2016-03-12,2015,6,24,72,1207.7,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1079,0.89,1079,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.6,21.4,0.749,0.6,0.028,1.35,0.0629,4,0.296,1.65,0.0767,19.8,0.955,0.98,0.935,50,48.2,193,4630
2016-03-13,2015,6,24,73,1227.7,0.17,4,Mod_Dry,41,8,7,6,67,129,0.1,1099,0.9,1099,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.779,0.645,0.0302,1.42,0.0666,4,0.3,1.72,0.0806,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
2016-03-14,2015,6,24,74,1253.7,0.16,4,Mod_Dry,41,8,7,6,67,129,0.1,1125,0.9,1100,25,6,1,1,-5,22,47,9,8,1,89,1160,990,968.7,21.3,0.792,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2016-03-15,2015,6,24,75,1280,0.16,4,Mod_Dry,41,8,7,6,67,129,0.1,1151,0.9,1100,51,12,2,2,-4,39,53,10,9,2,106,1170,990,968.8,21.2,0.804,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2016-03-16,2015,6,24,76,1312.6,0.16,4,Mod_Dry,41,8,7,6,67,129,0.098,1184,0.9,1100,84,19,3,3,-3,62,60,11,10,3,129,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0836,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2016-03-17,2015,6,25,77,1351.6,0.15,4,Mod_Dry,41,8,7,6,67,129,0.095,1223,0.91,1100,123,28,4,4,-2,89,69,12,11,4,156,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2016-03-18,2015,6,25,78,1397.3,0.14,4,Mod_Dry,41,8,7,6,67,129,0.092,1268,0.91,1100,168,38,5,5,-1,121,79,13,12,5,188,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,48,192,4600
2016-03-19,2015,6,25,79,1425.1,0.14,4,Mod_Dry,41,8,7,6,67,129,0.09,1296,0.91,1100,196,44,6,6,0,140,85,14,13,6,207,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2016-03-20,2015,6,25,80,1459.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.088,1330,0.91,1100,230,52,7,7,1,163,93,15,14,7,230,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2016-03-21,2015,6,25,81,1494.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.086,1365,0.91,1100,265,59,8,8,2,188,100,16,15,8,255,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4520
2016-03-22,2015,6,25,82,1535.6,0.12,4,Mod_Dry,41,8,7,6,67,129,0.084,1407,0.92,1100,307,59,9,9,3,227,100,17,16,9,294,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2016-03-23,2015,6,25,83,1577.6,0.12,4,Mod_Dry,41,8,7,6,67,129,0.082,1449,0.92,1100,349,59,10,11,4,265,100,18,18,10,332,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2016-03-24,2015,6,26,84,1620,0.11,4,Mod_Dry,41,8,7,6,67,129,0.08,1491,0.92,1100,391,59,10,12,6,304,100,18,19,12,371,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2016-03-25,2015,6,26,85,1663,0.11,4,Mod_Dry,41,8,7,6,67,129,0.078,1534,0.92,1100,434,59,10,13,7,345,100,18,20,13,412,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2016-03-26,2015,6,26,86,1706.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.076,1577,0.92,1100,477,59,10,15,8,385,100,18,22,14,452,1240,990,970.2,19.8,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2016-03-27,2015,6,26,87,1743.3,0.1,4,Mod_Dry,41,8,7,6,67,129,0.074,1614,0.93,1100,514,59,10,16,9,420,100,18,23,15,487,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2016-03-28,2015,6,26,88,1780.7,0.099,4,Mod_Dry,41,8,7,6,67,129,0.072,1652,0.93,1100,552,59,10,17,11,455,100,18,24,17,522,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2016-03-29,2015,6,26,89,1811.5,0.096,4,Mod_Dry,41,8,7,6,67,129,0.071,1682,0.93,1100,582,59,10,18,11,484,100,18,25,17,551,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2016-03-30,2015,6,26,90,1835.5,0.094,4,Mod_Dry,41,8,7,6,67,129,0.07,1707,0.93,1100,607,59,10,18,12,508,100,18,25,18,575,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2016-03-31,2015,6,27,91,1859.7,0.092,4,Mod_Dry,41,8,7,6,67,129,0.069,1731,0.93,1100,631,59,10,18,13,531,100,18,25,19,598,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2016-04-01,2015,7,27,92,1877.1,0.09,4,Mod_Dry,45,11,10,10,72,148,0.079,1729,0.92,1100,629,55,7,15,9,543,100,18,25,19,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2016-04-02,2015,7,27,93,1894.5,0.089,4,Mod_Dry,45,11,10,10,72,148,0.078,1747,0.92,1100,647,55,7,15,9,561,100,18,25,19,633,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2016-04-03,2015,7,27,94,1905,0.087,4,Mod_Dry,45,11,10,10,72,148,0.078,1757,0.92,1100,657,55,7,15,10,570,100,18,25,20,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2016-04-04,2015,7,27,95,1915.5,0.086,4,Mod_Dry,45,11,10,10,72,148,0.077,1767,0.92,1100,667,55,7,15,10,580,100,18,25,20,652,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2016-04-05,2015,7,27,96,1926,0.085,4,Mod_Dry,45,11,10,10,72,148,0.077,1778,0.92,1100,678,55,7,15,10,591,100,18,25,20,663,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2016-04-06,2015,7,27,97,1936.5,0.084,4,Mod_Dry,45,11,10,10,72,148,0.076,1789,0.92,1100,689,55,7,15,11,601,100,18,25,21,673,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2016-04-07,2015,7,28,98,1947.1,0.083,4,Mod_Dry,45,11,10,10,72,148,0.076,1799,0.92,1100,699,55,7,15,11,611,100,18,25,21,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2016-04-08,2015,7,28,99,1957.7,0.082,4,Mod_Dry,45,11,10,10,72,148,0.076,1810,0.92,1100,710,55,7,15,11,622,100,18,25,21,694,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2016-04-09,2015,7,28,100,1968.3,0.081,4,Mod_Dry,45,11,10,10,72,148,0.075,1820,0.93,1100,720,55,7,15,12,631,100,18,25,22,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2016-04-10,2015,7,28,101,1971.8,0.08,4,Mod_Dry,45,11,10,10,72,148,0.075,1824,0.93,1100,724,55,7,15,12,635,100,18,25,22,707,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2016-04-11,2015,7,28,102,1982.5,0.079,4,Mod_Dry,45,11,10,10,72,148,0.075,1834,0.93,1100,734,55,7,15,12,645,100,18,25,22,717,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2016-04-12,2015,7,28,103,1993.1,0.078,4,Mod_Dry,45,11,10,10,72,148,0.074,1845,0.93,1100,745,55,7,15,12,656,100,18,25,22,728,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2016-04-13,2015,7,28,104,2003.8,0.077,4,Mod_Dry,45,11,10,10,72,148,0.074,1856,0.93,1100,756,55,7,15,13,666,100,18,25,23,738,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2016-04-14,2015,7,29,105,2007.3,0.076,4,Mod_Dry,45,11,10,10,72,148,0.074,1859,0.93,1100,759,55,7,15,13,669,100,18,25,23,741,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2016-04-15,2015,7,29,106,2010.9,0.076,4,Mod_Dry,45,11,10,10,72,148,0.074,1863,0.93,1100,763,55,7,15,13,673,100,18,25,23,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2016-04-16,2015,7,29,107,2007.3,0.076,4,Mod_Dry,45,11,10,10,72,148,0.074,1859,0.93,1100,759,55,7,15,13,669,100,18,25,23,741,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2016-04-17,2015,7,29,108,2003.8,0.077,4,Mod_Dry,45,11,10,10,72,148,0.074,1856,0.93,1100,756,55,7,15,13,666,100,18,25,23,738,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2016-04-18,2015,7,29,109,2000.2,0.077,4,Mod_Dry,45,11,10,10,72,148,0.074,1852,0.93,1100,752,55,7,15,13,662,100,18,25,23,734,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2016-04-19,2015,7,29,110,1989.6,0.078,4,Mod_Dry,45,11,10,10,72,148,0.074,1842,0.93,1100,742,55,7,15,12,653,100,18,25,22,725,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2016-04-20,2015,7,29,111,1971.8,0.08,4,Mod_Dry,45,11,10,10,72,148,0.075,1824,0.93,1100,724,55,7,15,12,635,100,18,25,22,707,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2016-04-21,2015,7,30,112,1954.2,0.082,4,Mod_Dry,45,11,10,10,72,148,0.076,1806,0.92,1100,706,55,7,15,11,618,100,18,25,21,690,1240,990,971,19,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2016-04-22,2015,7,30,113,1929.5,0.085,4,Mod_Dry,45,11,10,10,72,148,0.077,1782,0.92,1100,682,55,7,15,10,595,100,18,25,20,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2016-04-23,2015,7,30,114,1905,0.087,4,Mod_Dry,45,11,10,10,72,148,0.078,1757,0.92,1100,657,55,7,15,10,570,100,18,25,20,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2016-04-24,2015,7,30,115,1880.6,0.09,4,Mod_Dry,45,11,10,10,72,148,0.079,1733,0.92,1100,633,55,7,15,9,547,100,18,25,19,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2016-04-25,2015,7,30,116,1856.3,0.092,4,Mod_Dry,45,11,10,10,72,148,0.08,1708,0.92,1100,608,55,7,15,8,523,100,18,25,18,595,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2016-04-26,2015,7,30,117,1825.2,0.095,4,Mod_Dry,45,11,10,10,72,148,0.081,1677,0.92,1100,577,55,7,15,7,493,100,18,25,17,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2016-04-27,2015,7,30,118,1794.3,0.097,4,Mod_Dry,45,11,10,10,72,148,0.083,1646,0.92,1100,546,55,7,15,6,463,100,18,25,16,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2016-04-28,2015,7,31,119,1763.7,0.1,4,Mod_Dry,45,11,10,10,72,148,0.084,1616,0.92,1100,516,55,7,15,5,434,100,18,25,15,506,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2016-04-29,2015,7,31,120,1733.2,0.1,4,Mod_Dry,45,11,10,10,72,148,0.085,1585,0.92,1100,485,55,7,15,5,403,100,18,25,15,475,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2016-04-30,2015,7,31,121,1703,0.11,4,Mod_Dry,45,11,10,10,72,148,0.087,1555,0.91,1100,455,55,7,14,4,375,100,18,24,14,447,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2016-05-01,2015,8,31,122,1672.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1481,0.89,1100,381,53,8,12,1,307,100,18,22,11,422,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2016-05-02,2015,8,31,123,1643.1,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1451,0.88,1100,351,53,8,11,1,278,100,18,21,11,393,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2016-05-03,2015,8,31,124,1613.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1421,0.88,1100,321,53,8,10,0,250,100,18,20,10,365,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
2016-05-04,2015,8,31,125,1584.1,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1392,0.88,1100,292,53,8,9,-1,223,100,18,19,9,338,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2016-05-05,2015,8,32,126,1554.9,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1363,0.88,1100,263,53,8,8,-2,196,100,18,18,8,311,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2016-05-06,2015,8,32,127,1526,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1334,0.87,1100,234,53,7,7,-3,170,100,17,17,7,285,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2016-05-07,2015,8,32,128,1497.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1305,0.87,1100,205,46,6,6,-4,151,93,16,16,6,266,1230,990,969.5,20.5,0.882,0.648,0.0316,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47,188,4520
2016-05-08,2015,8,32,129,1468.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1277,0.87,1100,177,40,5,5,-5,132,87,15,15,5,247,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2016-05-09,2015,8,32,130,1440.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.13,1249,0.87,1100,149,34,4,5,-6,112,81,14,15,4,227,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2016-05-10,2015,8,32,131,1418.9,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1227,0.86,1100,127,29,4,4,-6,96,76,14,14,4,211,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2016-05-11,2015,8,32,132,1397.3,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1205,0.86,1100,105,24,3,3,-7,82,71,13,13,3,197,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2016-05-12,2015,8,33,133,1357.6,0.15,4,Mod_Dry,47,10,10,10,115,192,0.14,1166,0.86,1100,66,15,2,2,-8,55,62,12,12,2,170,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2016-05-13,2015,8,33,134,1312.6,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1121,0.85,1100,21,5,1,1,-9,23,52,11,11,1,138,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2016-05-14,2015,8,33,135,1274.1,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1082,0.85,1082,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.77,0.608,0.0286,1.38,0.0649,4,0.296,1.67,0.0789,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
2016-05-15,2015,8,33,136,1236.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.15,1044,0.84,1044,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.715,0.523,0.0245,1.24,0.058,4,0.289,1.53,0.0715,19.8,0.955,0.98,0.936,48.5,47.5,190,4560
2016-05-16,2015,8,33,137,1199.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.16,1007,0.84,1007,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.661,0.439,0.0204,1.1,0.0512,4,0.281,1.38,0.0643,20.1,0.955,0.98,0.936,47.4,46.4,186,4460
2016-05-17,2015,8,33,138,1168.2,0.18,4,Mod_Dry,47,10,10,10,115,192,0.16,976.2,0.84,976.2,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.615,0.412,0.0191,1.03,0.0476,4,0.272,1.3,0.0602,20.3,0.955,0.98,0.936,46.4,45.4,182,4360
2016-05-18,2015,8,33,139,1137.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,945.8,0.83,945.8,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.582,0.397,0.0183,0.979,0.0452,4,0.262,1.24,0.0573,20.4,0.955,0.98,0.936,45.2,44.3,177,4260
2016-05-19,2015,8,34,140,1107.9,0.19,4,Mod_Dry,47,10,10,10,115,192,0.17,915.9,0.83,915.9,0,0,0,0,-10,10,47,10,10,0,125,983,990,968.2,21.8,0.555,0.382,0.0176,0.937,0.0431,4,0.252,1.19,0.0546,20.6,0.955,0.98,0.936,44.1,43.2,173,4150
2016-05-20,2015,8,34,141,1083.9,0.19,4,Mod_Dry,47,10,10,10,115,192,0.18,891.9,0.82,891.9,0,0,0,0,-10,10,47,10,10,0,125,959,990,968.2,21.8,0.533,0.371,0.017,0.903,0.0414,4,0.244,1.15,0.0525,20.7,0.955,0.98,0.936,43.2,42.3,169,4060
2016-05-21,2015,8,34,142,1060.3,0.19,4,Mod_Dry,47,10,10,10,115,192,0.18,868.3,0.82,868.3,0,0,0,0,-10,10,47,10,10,0,125,935,990,968.1,21.9,0.511,0.359,0.0164,0.87,0.0397,4,0.236,1.11,0.0505,20.8,0.954,0.98,0.935,42.3,41.4,166,3980
2016-05-22,2015,8,34,143,1037,0.2,4,Mod_Dry,47,10,10,10,115,192,0.18,845,0.81,845,0,0,0,0,-10,10,47,10,10,0,125,912,990,968,22,0.49,0.348,0.0158,0.838,0.0381,4,0.228,1.07,0.0485,20.9,0.954,0.979,0.934,41.3,40.5,162,3890
2016-05-23,2015,8,34,144,1014.2,0.2,4,Mod_Dry,47,10,10,10,115,192,0.19,822.2,0.81,822.2,0,0,0,0,-10,10,47,10,10,0,125,889,990,967.9,22.1,0.469,0.337,0.0153,0.806,0.0365,4,0.22,1.03,0.0465,21,0.953,0.977,0.931,40.4,39.5,158,3790
2016-05-24,2015,8,34,145,991.81,0.21,4,Mod_Dry,47,10,10,10,115,192,0.19,799.8,0.81,799.8,0,0,0,0,-10,10,47,10,10,0,125,867,990,967.9,22.1,0.448,0.326,0.0147,0.775,0.035,4,0.212,0.987,0.0446,21.1,0.953,0.975,0.929,39.5,38.5,154,3700
2016-05-25,2015,8,34,146,974.72,0.21,4,Mod_Dry,47,10,10,10,115,192,0.2,782.7,0.8,782.7,0,0,0,0,-10,10,47,10,10,0,125,850,990,967.8,22.2,0.433,0.318,0.0143,0.751,0.0338,3,0.289,1.04,0.0468,21.2,0.956,0.98,0.937,51.8,48.2,145,3470
2016-05-26,2015,8,35,147,957.94,0.22,4,Mod_Dry,47,10,10,10,115,192,0.2,765.9,0.8,765.9,0,0,0,0,-10,10,47,10,10,0,125,833,990,967.7,22.3,0.417,0.31,0.0139,0.727,0.0327,3,0.284,1.01,0.0454,21.3,0.956,0.98,0.937,50.9,48.2,145,3470
2016-05-27,2015,8,35,148,941.46,0.22,4,Mod_Dry,47,10,10,10,115,192,0.2,749.5,0.8,749.5,0,0,0,0,-10,10,47,10,10,0,125,816,990,967.7,22.3,0.402,0.302,0.0135,0.704,0.0315,3,0.28,0.984,0.044,21.4,0.957,0.98,0.938,50,48.2,145,3470
2016-05-28,2015,8,35,149,925.31,0.23,4,Mod_Dry,47,10,10,10,115,192,0.21,733.3,0.79,733.3,0,0,0,0,-10,10,47,10,10,0,125,800,990,967.6,22.4,0.388,0.291,0.013,0.678,0.0303,3,0.272,0.951,0.0425,21.4,0.957,0.98,0.938,49.2,48.2,145,3470
2016-05-29,2015,8,35,150,909.51,0.23,4,Mod_Dry,47,10,10,10,115,192,0.21,717.5,0.79,717.5,0,0,0,0,-10,10,47,10,10,0,125,785,990,967.5,22.5,0.373,0.28,0.0125,0.653,0.0291,3,0.265,0.919,0.0409,21.5,0.957,0.98,0.938,48.3,47.4,142,3410
2016-05-30,2015,8,35,151,894.08,0.24,4,Mod_Dry,47,10,10,10,115,192,0.21,702.1,0.79,702.1,0,0,0,0,-10,10,47,10,10,0,125,769,990,967.5,22.5,0.364,0.27,0.012,0.634,0.0281,3,0.258,0.892,0.0396,21.6,0.957,0.98,0.938,47.5,46.5,140,3350
2016-05-31,2015,8,35,152,879.04,0.24,4,Mod_Dry,47,10,10,10,115,192,0.22,687,0.78,687,0,0,0,0,-10,10,47,10,10,0,125,754,990,967.4,22.6,0.355,0.26,0.0115,0.615,0.0272,3,0.252,0.867,0.0384,21.7,0.957,0.98,0.938,46.7,45.7,137,3290
2016-06-01,2015,9,35,153,864.42,0.24,5,Dry,39,9,7,5,59,119,0.14,745.4,0.86,745.4,0,0,0,0,-5,5,39,9,7,0,64,800,990,967.4,22.6,0.388,0.299,0.0132,0.687,0.0303,3,0.278,0.965,0.0426,21.7,0.957,0.98,0.938,50.5,48.2,145,3470
2016-06-02,2015,9,36,154,850.25,0.25,5,Dry,39,9,7,5,59,119,0.14,731.3,0.86,731.3,0,0,0,0,-5,5,39,9,7,0,64,786,990,967.3,22.7,0.375,0.289,0.0128,0.664,0.0293,3,0.272,0.936,0.0412,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2016-06-03,2015,9,36,155,840.44,0.25,5,Dry,39,9,7,5,59,119,0.14,721.4,0.86,721.4,0,0,0,0,-5,5,39,9,7,0,64,776,990,967.3,22.7,0.368,0.283,0.0124,0.651,0.0286,3,0.267,0.918,0.0404,21.8,0.957,0.98,0.938,49.2,48.2,145,3470
2016-06-04,2015,9,36,156,830.9,0.25,5,Dry,39,9,7,5,59,119,0.14,711.9,0.86,711.9,0,0,0,0,-5,5,39,9,7,0,64,767,990,967.2,22.8,0.362,0.277,0.0121,0.639,0.0281,3,0.263,0.902,0.0396,21.9,0.957,0.98,0.938,48.7,47.7,143,3440
2016-06-05,2015,9,36,157,821.67,0.26,5,Dry,39,9,7,5,59,119,0.14,702.7,0.85,702.7,0,0,0,0,-5,5,39,9,7,0,64,758,990,967.2,22.8,0.357,0.27,0.0119,0.627,0.0275,3,0.259,0.886,0.0388,21.9,0.957,0.98,0.938,48.2,47.2,142,3400
2016-06-06,2015,9,36,158,812.76,0.26,5,Dry,39,9,7,5,59,119,0.15,693.8,0.85,693.8,0,0,0,0,-5,5,39,9,7,0,64,749,990,967.2,22.8,0.352,0.264,0.0116,0.616,0.027,3,0.255,0.871,0.0381,22,0.957,0.98,0.938,47.7,46.7,140,3370
2016-06-07,2015,9,36,159,804.21,0.26,5,Dry,39,9,7,5,59,119,0.15,685.2,0.85,685.2,0,0,0,0,-5,5,39,9,7,0,64,740,990,967.1,22.9,0.347,0.259,0.0113,0.606,0.0265,3,0.251,0.857,0.0374,22,0.957,0.98,0.938,47.2,46.3,139,3330
2016-06-08,2015,9,36,160,796.08,0.27,5,Dry,39,9,7,5,59,119,0.15,677.1,0.85,677.1,0,0,0,0,-5,5,39,9,7,0,64,732,990,967.1,22.9,0.343,0.253,0.0111,0.596,0.026,3,0.247,0.843,0.0368,22.1,0.957,0.98,0.938,46.8,45.8,137,3300
2016-06-09,2015,9,37,161,788.43,0.27,5,Dry,39,9,7,5,59,119,0.15,669.4,0.85,669.4,0,0,0,0,-5,5,39,9,7,0,64,724,990,967.1,22.9,0.338,0.248,0.0108,0.586,0.0256,3,0.244,0.83,0.0362,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
2016-06-10,2015,9,37,162,781.37,0.28,5,Dry,39,9,7,5,59,119,0.15,662.4,0.85,662.4,0,0,0,0,-5,5,39,9,7,0,64,717,990,967,23,0.334,0.243,0.0106,0.578,0.0251,3,0.241,0.818,0.0356,22.2,0.957,0.98,0.938,45.9,45,135,3240
2016-06-11,2015,9,37,163,775.11,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,614.1,0.79,614.1,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00918,0.523,0.0227,3,0.219,0.742,0.0323,22.3,0.955,0.98,0.936,42.7,41.8,125,3010
2016-06-12,2015,9,37,164,768.74,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,607.7,0.79,607.7,0,0,0,0,-9,9,45,10,9,0,97,672,990,967,23,0.308,0.207,0.00899,0.515,0.0224,3,0.216,0.731,0.0318,22.3,0.955,0.98,0.935,42.3,41.4,124,2980
2016-06-13,2015,9,37,165,756.43,0.29,4,Mod_Dry,45,10,9,9,88,161,0.21,595.4,0.79,595.4,0,0,0,0,-9,9,45,10,9,0,97,659,990,966.9,23.1,0.301,0.199,0.00861,0.5,0.0217,3,0.21,0.71,0.0308,22.4,0.954,0.979,0.934,41.5,40.7,122,2930
2016-06-14,2015,9,37,166,745.22,0.29,4,Mod_Dry,45,10,9,9,88,161,0.22,584.2,0.78,584.2,0,0,0,0,-9,9,45,10,9,0,97,648,990,966.9,23.1,0.295,0.191,0.00827,0.486,0.021,3,0.205,0.692,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2016-06-15,2015,9,37,167,733.47,0.3,4,Mod_Dry,45,10,9,9,88,161,0.22,572.5,0.78,572.5,0,0,0,0,-9,9,45,10,9,0,97,636,990,966.8,23.2,0.288,0.183,0.00792,0.472,0.0204,3,0.2,0.672,0.029,22.5,0.952,0.976,0.93,40.1,39.1,117,2820
2016-06-16,2015,9,38,168,721.71,0.3,4,Mod_Dry,45,10,9,9,88,161,0.22,560.7,0.78,560.7,0,0,0,0,-9,9,45,10,9,0,97,625,990,966.8,23.2,0.282,0.176,0.00756,0.457,0.0197,3,0.195,0.652,0.0281,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2016-06-17,2015,9,38,169,710.5,0.31,4,Mod_Dry,45,10,9,9,88,161,0.23,549.5,0.77,549.5,0,0,0,0,-9,9,45,10,9,0,97,614,990,966.7,23.3,0.275,0.168,0.00723,0.443,0.0191,3,0.19,0.633,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2710
2016-06-18,2015,9,38,170,700.38,0.31,4,Mod_Dry,45,10,9,9,88,161,0.23,539.4,0.77,539.4,0,0,0,0,-9,9,45,10,9,0,97,603,990,966.7,23.3,0.269,0.161,0.00692,0.431,0.0185,3,0.185,0.616,0.0264,22.7,0.95,0.972,0.923,38,36.9,111,2660
2016-06-19,2015,9,38,171,689.72,0.32,4,Mod_Dry,45,10,9,9,88,161,0.23,528.7,0.77,528.7,0,0,0,0,-9,9,45,10,9,0,97,593,990,966.7,23.3,0.263,0.154,0.00661,0.418,0.0179,3,0.18,0.598,0.0256,22.7,0.949,0.97,0.921,37.3,36.2,109,2610
2016-06-20,2015,9,38,172,679.05,0.32,4,Mod_Dry,45,10,9,9,88,161,0.24,518,0.76,518,0,0,0,0,-9,9,45,10,9,0,97,582,990,966.6,23.4,0.257,0.147,0.00629,0.404,0.0173,3,0.176,0.58,0.0248,22.8,0.948,0.97,0.92,36.6,35.5,107,2560
2016-06-21,2015,9,38,173,668.93,0.33,4,Mod_Dry,45,10,9,9,88,161,0.24,507.9,0.76,507.9,0,0,0,0,-9,9,45,10,9,0,97,572,990,966.6,23.4,0.252,0.14,0.00599,0.392,0.0167,3,0.171,0.563,0.024,22.9,0.947,0.97,0.919,35.9,34.9,105,2510
2016-06-22,2015,9,38,174,659.91,0.33,4,Mod_Dry,45,10,9,9,88,161,0.24,498.9,0.76,498.9,0,0,0,0,-9,9,45,10,9,0,97,563,990,966.5,23.5,0.246,0.134,0.00573,0.381,0.0162,3,0.167,0.548,0.0234,22.9,0.946,0.97,0.918,35.4,34.3,103,2470
2016-06-23,2015,9,39,175,650.34,0.33,4,Mod_Dry,45,10,9,9,88,161,0.25,489.3,0.75,489.3,0,0,0,0,-9,9,45,10,9,0,97,553,990,966.5,23.5,0.241,0.13,0.00553,0.371,0.0158,2,0.273,0.644,0.0274,22.9,0.956,0.98,0.937,52.4,48.2,96.4,2310
2016-06-24,2015,9,39,176,640.77,0.34,4,Mod_Dry,45,10,9,9,88,161,0.25,479.8,0.75,479.8,0,0,0,0,-9,9,45,10,9,0,97,544,990,966.5,23.5,0.236,0.125,0.00533,0.361,0.0153,2,0.266,0.627,0.0267,22.9,0.956,0.98,0.937,51.5,48.2,96.4,2310
2016-06-25,2015,9,39,177,631.2,0.34,4,Mod_Dry,45,10,9,9,88,161,0.26,470.2,0.74,470.2,0,0,0,0,-9,9,45,10,9,0,97,534,990,966.4,23.6,0.23,0.121,0.00513,0.351,0.0149,2,0.26,0.611,0.0259,23,0.957,0.98,0.938,50.7,48.2,96.4,2310
2016-06-26,2015,9,39,178,622.18,0.35,4,Mod_Dry,45,10,9,9,88,161,0.26,461.2,0.74,461.2,0,0,0,0,-9,9,45,10,9,0,97,525,990,966.4,23.6,0.225,0.117,0.00494,0.342,0.0145,2,0.254,0.595,0.0252,23,0.957,0.98,0.938,49.8,48.2,96.4,2310
2016-06-27,2015,9,39,179,614.25,0.35,4,Mod_Dry,45,10,9,9,88,161,0.26,453.3,0.74,453.3,0,0,0,0,-9,9,45,10,9,0,97,517,990,966.4,23.6,0.22,0.113,0.00478,0.333,0.0141,2,0.248,0.582,0.0246,23.1,0.958,0.98,0.939,49.1,48.1,96.2,2310
2016-06-28,2015,9,39,180,605.77,0.36,4,Mod_Dry,45,10,9,9,88,161,0.27,444.8,0.73,444.8,0,0,0,0,-9,9,45,10,9,0,97,509,990,966.3,23.7,0.216,0.109,0.0046,0.325,0.0137,2,0.243,0.567,0.024,23.1,0.958,0.98,0.939,48.3,47.3,94.6,2270
2016-06-29,2015,9,39,181,597.29,0.36,4,Mod_Dry,45,10,9,9,88,161,0.27,436.3,0.73,436.3,0,0,0,0,-9,9,45,10,9,0,97,500,990,966.3,23.7,0.212,0.105,0.00443,0.317,0.0134,2,0.237,0.554,0.0234,23.2,0.957,0.98,0.938,47.4,46.5,93,2230
2016-06-30,2015,9,40,182,588.82,0.36,4,Mod_Dry,45,10,9,9,88,161,0.27,427.8,0.73,427.8,0,0,0,0,-9,9,45,10,9,0,97,492,990,966.2,23.8,0.209,0.101,0.00425,0.31,0.0131,2,0.231,0.541,0.0228,23.2,0.957,0.98,0.938,46.6,45.6,91.3,2190
2016-07-01,2015,10,40,183,580.89,0.37,4,Mod_Dry,42,9,8,6,70,135,0.23,445.9,0.77,445.9,0,0,0,0,-6,6,42,9,8,0,76,505,990,966.2,23.8,0.214,0.109,0.0046,0.323,0.0136,2,0.243,0.567,0.0238,23.2,0.958,0.98,0.939,48.6,47.7,95.3,2290
2016-07-02,2015,10,40,184,572.96,0.37,4,Mod_Dry,42,9,8,6,70,135,0.24,438,0.76,438,0,0,0,0,-6,6,42,9,8,0,76,497,990,966.2,23.8,0.211,0.106,0.00444,0.317,0.0133,2,0.238,0.555,0.0233,23.3,0.957,0.98,0.938,47.8,46.9,93.8,2250
2016-07-03,2015,10,40,185,565.03,0.38,4,Mod_Dry,42,9,8,6,70,135,0.24,430,0.76,430,0,0,0,0,-6,6,42,9,8,0,76,489,990,966.1,23.9,0.208,0.102,0.00427,0.31,0.013,2,0.233,0.543,0.0228,23.3,0.957,0.98,0.938,47,46.1,92.2,2210
2016-07-04,2015,10,40,186,557.1,0.38,4,Mod_Dry,42,9,8,6,70,135,0.24,422.1,0.76,422.1,0,0,0,0,-6,6,42,9,8,0,76,481,990,966.1,23.9,0.205,0.0982,0.00411,0.304,0.0127,2,0.227,0.531,0.0222,23.4,0.956,0.98,0.937,46.2,45.3,90.6,2180
2016-07-05,2015,10,40,187,550.26,0.38,4,Mod_Dry,42,9,8,6,70,135,0.24,415.3,0.76,415.3,0,0,0,0,-6,6,42,9,8,0,76,474,990,966.1,23.9,0.203,0.095,0.00397,0.298,0.0125,2,0.223,0.521,0.0218,23.4,0.956,0.98,0.937,45.6,44.6,89.3,2140
2016-07-06,2015,10,40,188,542.88,0.39,4,Mod_Dry,42,9,8,6,70,135,0.25,407.9,0.75,407.9,0,0,0,0,-6,6,42,9,8,0,76,467,990,966,24,0.2,0.0915,0.00382,0.292,0.0122,2,0.218,0.51,0.0213,23.4,0.955,0.98,0.936,44.8,43.9,87.8,2110
2016-07-07,2015,10,41,189,535.5,0.39,4,Mod_Dry,42,9,8,6,70,135,0.25,400.5,0.75,400.5,0,0,0,0,-6,6,42,9,8,0,76,460,990,966,24,0.198,0.088,0.00367,0.286,0.0119,2,0.213,0.499,0.0208,23.5,0.955,0.98,0.936,44.1,43.2,86.3,2070
2016-07-08,2015,10,41,190,528.11,0.39,4,Mod_Dry,42,9,8,6,70,135,0.26,393.1,0.74,393.1,0,0,0,0,-6,6,42,9,8,0,76,452,990,966,24,0.195,0.0845,0.00352,0.28,0.0116,2,0.208,0.487,0.0203,23.5,0.954,0.98,0.935,43.3,42.4,84.8,2040
2016-07-09,2015,10,41,191,521.28,0.4,4,Mod_Dry,42,9,8,6,70,135,0.26,386.3,0.74,386.3,0,0,0,0,-6,6,42,9,8,0,76,445,990,965.9,24.1,0.193,0.0813,0.00338,0.274,0.0114,2,0.203,0.477,0.0198,23.6,0.953,0.98,0.934,42.6,41.7,83.4,2000
2016-07-10,2015,10,41,192,514.44,0.4,4,Mod_Dry,42,9,8,6,70,135,0.26,379.4,0.74,379.4,0,0,0,0,-6,6,42,9,8,0,76,438,990,965.9,24.1,0.19,0.0781,0.00324,0.268,0.0111,2,0.199,0.467,0.0194,23.6,0.952,0.98,0.933,41.8,41,82,1970
2016-07-11,2015,10,41,193,508.7,0.41,3,Normal,50,10,9,9,108,186,0.37,322.7,0.63,322.7,0,0,0,0,-9,9,50,10,9,0,117,392,990,965.9,24.1,0.174,0.0513,0.00213,0.225,0.00934,2,0.16,0.385,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.8,1650
2016-07-12,2015,10,41,194,502.41,0.41,3,Normal,50,10,9,9,108,186,0.37,316.4,0.63,316.4,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.172,0.0483,0.002,0.22,0.00911,2,0.156,0.376,0.0156,23.8,0.943,0.97,0.915,34.8,33.7,67.5,1620
2016-07-13,2015,10,41,195,496.12,0.41,3,Normal,50,10,9,9,108,186,0.38,310.1,0.63,310.1,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0454,0.00188,0.215,0.00888,2,0.152,0.367,0.0152,23.8,0.942,0.97,0.914,34.1,33.1,66.2,1590
2016-07-14,2015,10,42,196,489.83,0.42,3,Normal,50,10,9,9,108,186,0.38,303.8,0.62,303.8,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0424,0.00175,0.21,0.00866,2,0.148,0.357,0.0148,23.8,0.942,0.97,0.913,33.4,32.4,64.9,1560
2016-07-15,2015,10,42,197,483.54,0.42,3,Normal,50,10,9,9,108,186,0.39,297.5,0.61,297.5,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0394,0.00163,0.204,0.00844,2,0.143,0.348,0.0144,23.9,0.94,0.97,0.912,32.8,31.8,63.6,1530
2016-07-16,2015,10,42,198,477.8,0.43,3,Normal,50,10,9,9,108,186,0.39,291.8,0.61,291.8,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.8,24.2,0.163,0.0367,0.00151,0.2,0.00823,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.2,62.3,1500
2016-07-17,2015,10,42,199,472.06,0.43,3,Normal,50,10,9,9,108,186,0.39,286.1,0.61,286.1,0,0,0,0,-9,9,50,10,9,0,117,355,990,965.7,24.3,0.161,0.034,0.0014,0.195,0.00803,2,0.136,0.33,0.0136,23.9,0.938,0.97,0.91,31.5,30.6,61.1,1470
2016-07-18,2015,10,42,200,466.32,0.43,3,Normal,50,10,9,9,108,186,0.4,280.3,0.6,280.3,0,0,0,0,-9,9,50,10,9,0,117,349,990,965.7,24.3,0.159,0.0313,0.00129,0.19,0.00782,2,0.132,0.322,0.0132,24,0.937,0.97,0.909,30.9,29.9,59.9,1440
2016-07-19,2015,10,42,201,460.57,0.44,3,Normal,50,10,9,9,108,186,0.4,274.6,0.6,274.6,0,0,0,0,-9,9,50,10,9,0,117,344,990,965.7,24.3,0.157,0.0286,0.00118,0.185,0.00762,2,0.128,0.313,0.0129,24,0.935,0.97,0.907,30.2,29.3,58.7,1410
2016-07-20,2015,10,42,202,455.93,0.44,3,Normal,50,10,9,9,108,186,0.41,269.9,0.59,269.9,0,0,0,0,-9,9,50,10,9,0,117,339,990,965.7,24.3,0.155,0.0264,0.00108,0.182,0.00746,2,0.125,0.306,0.0126,24,0.934,0.97,0.906,29.7,28.8,57.7,1380
2016-07-21,2015,10,43,203,450.73,0.44,3,Normal,50,10,9,9,108,186,0.41,264.7,0.59,264.7,0,0,0,0,-9,9,50,10,9,0,117,334,990,965.6,24.4,0.153,0.024,0.000983,0.177,0.00727,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.2,28.3,56.6,1360
2016-07-22,2015,10,43,204,445.54,0.45,3,Normal,50,10,9,9,108,186,0.42,259.5,0.58,259.5,0,0,0,0,-9,9,50,10,9,0,117,329,990,965.6,24.4,0.151,0.0215,0.000881,0.173,0.00709,2,0.118,0.291,0.0119,24.1,0.932,0.97,0.904,28.6,27.7,55.5,1330
2016-07-23,2015,10,43,205,440.34,0.45,3,Normal,50,10,9,9,108,186,0.42,254.3,0.58,254.3,0,0,0,0,-9,9,50,10,9,0,117,323,990,965.6,24.4,0.15,0.019,0.00078,0.169,0.00691,2,0.114,0.283,0.0116,24.1,0.931,0.97,0.903,28,27.2,54.4,1300
2016-07-24,2015,10,43,206,435.14,0.46,3,Normal,50,10,9,9,108,186,0.43,249.1,0.57,249.1,0,0,0,0,-9,9,50,10,9,0,117,318,990,965.6,24.4,0.148,0.0169,0.000693,0.165,0.00674,2,0.111,0.275,0.0113,24.2,0.93,0.97,0.902,27.4,26.6,53.2,1280
2016-07-25,2015,10,43,207,429.95,0.46,3,Normal,50,10,9,9,108,186,0.43,243.9,0.57,243.9,0,0,0,0,-9,9,50,10,9,0,117,313,990,965.5,24.5,0.146,0.0165,0.000674,0.162,0.00664,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.9,26.1,52.1,1250
2016-07-26,2015,10,43,208,425.3,0.46,3,Normal,50,10,9,9,108,186,0.44,239.3,0.56,239.3,0,0,0,0,-9,9,50,10,9,0,117,308,990,965.5,24.5,0.144,0.0161,0.000657,0.16,0.00655,2,0.104,0.264,0.0108,24.2,0.926,0.97,0.899,26.3,25.5,51.1,1230
2016-07-27,2015,10,43,209,420.65,0.47,3,Normal,50,10,9,9,108,186,0.44,234.7,0.56,234.7,0,0,0,0,-9,9,50,10,9,0,117,304,990,965.5,24.5,0.143,0.0157,0.00064,0.158,0.00646,2,0.101,0.259,0.0106,24.2,0.925,0.97,0.897,25.8,25,50.1,1200
2016-07-28,2015,10,44,210,416,0.47,3,Normal,50,10,9,9,108,186,0.45,230,0.55,230,0,0,0,0,-9,9,50,10,9,0,117,299,990,965.5,24.5,0.141,0.0153,0.000624,0.156,0.00637,1,0.253,0.409,0.0167,24.1,0.957,0.98,0.938,52.1,48.2,48.2,1160
2016-07-29,2015,10,44,211,411.36,0.47,3,Normal,50,10,9,9,108,186,0.45,225.4,0.55,225.4,0,0,0,0,-9,9,50,10,9,0,117,294,990,965.5,24.5,0.139,0.0149,0.000607,0.154,0.00629,1,0.247,0.401,0.0163,24.1,0.959,0.98,0.939,51.2,48.2,48.2,1160
2016-07-30,2015,10,44,212,406.71,0.48,3,Normal,50,10,9,9,108,186,0.46,220.7,0.54,220.7,0,0,0,0,-9,9,50,10,9,0,117,290,990,965.4,24.6,0.138,0.0145,0.000591,0.152,0.0062,1,0.24,0.393,0.016,24.2,0.958,0.98,0.939,50.1,48.2,48.2,1160
2016-07-31,2015,10,44,213,403.15,0.48,3,Normal,50,10,9,9,108,186,0.46,217.2,0.54,217.2,0,0,0,0,-9,9,50,10,9,0,117,286,990,965.4,24.6,0.137,0.0142,0.000578,0.151,0.00613,1,0.236,0.386,0.0157,24.2,0.958,0.98,0.938,49.3,48.2,48.2,1160
2016-08-01,2015,11,44,214,397.96,0.48,3,Normal,47,8,6,5,89,155,0.39,243,0.61,243,0,0,0,0,-5,5,47,8,6,0,94,304,990,965.4,24.6,0.143,0.0164,0.000666,0.159,0.00647,2,0.106,0.266,0.0108,24.3,0.927,0.97,0.9,26.9,26.1,52.2,1250
2016-08-02,2015,11,44,215,393.31,0.49,3,Normal,47,8,6,5,89,155,0.39,238.3,0.61,238.3,0,0,0,0,-5,5,47,8,6,0,94,299,990,965.4,24.6,0.141,0.016,0.00065,0.157,0.00638,2,0.103,0.261,0.0106,24.4,0.926,0.97,0.898,26.4,25.6,51.2,1230
2016-08-03,2015,11,44,216,388.11,0.49,3,Normal,47,8,6,5,89,155,0.4,233.1,0.6,233.1,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0156,0.000631,0.155,0.00628,2,0.0998,0.255,0.0103,24.4,0.924,0.97,0.896,25.8,25,50,1200
2016-08-04,2015,11,45,217,382.92,0.5,3,Normal,47,8,6,5,89,155,0.41,227.9,0.59,227.9,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.138,0.0151,0.000613,0.153,0.00618,1,0.25,0.403,0.0163,24.3,0.958,0.98,0.939,52,48.2,48.2,1160
2016-08-05,2015,11,45,218,377.72,0.5,3,Normal,47,8,6,5,89,155,0.41,222.7,0.59,222.7,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000594,0.15,0.00608,1,0.243,0.394,0.0159,24.3,0.958,0.98,0.939,50.9,48.2,48.2,1160
2016-08-06,2015,11,45,219,372.53,0.51,3,Normal,47,8,6,5,89,155,0.42,217.5,0.58,217.5,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0142,0.000576,0.148,0.00599,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.939,49.8,48.2,48.2,1160
2016-08-07,2015,11,45,220,367.88,0.51,3,Normal,47,8,6,5,89,155,0.42,212.9,0.58,212.9,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0138,0.000559,0.146,0.0059,1,0.23,0.376,0.0152,24.4,0.957,0.98,0.938,48.7,47.7,47.7,1150
