date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-03-11,2016,6,24,70,1415.8,0.14,3,Normal,49,9,9,9,107,183,0.13,1233,0.87,1100,133,30,4,4,-5,100,79,13,13,4,207,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2017-03-12,2016,6,24,71,1456.3,0.13,3,Normal,49,9,9,9,107,183,0.13,1273,0.87,1100,173,39,5,5,-4,128,88,14,14,5,235,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2017-03-13,2016,6,24,72,1503.7,0.13,3,Normal,49,9,9,9,107,183,0.12,1321,0.88,1100,221,50,7,7,-2,159,99,16,16,7,266,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,47,188,4510
2017-03-14,2016,6,24,73,1558.2,0.12,3,Normal,49,9,9,9,107,183,0.12,1375,0.88,1100,275,51,8,8,-1,209,100,17,17,8,316,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2017-03-15,2016,6,24,74,1620,0.11,3,Normal,49,9,9,9,107,183,0.11,1437,0.89,1100,337,51,9,10,1,266,100,18,19,10,373,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2017-03-16,2016,6,24,75,1696.3,0.11,3,Normal,49,9,9,9,107,183,0.11,1513,0.89,1100,413,51,9,13,3,337,100,18,22,12,444,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2017-03-17,2016,6,24,76,1787.5,0.098,3,Normal,49,9,9,9,107,183,0.1,1605,0.9,1100,505,51,9,15,6,424,100,18,24,15,531,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2017-03-18,2016,6,25,77,1887.5,0.089,3,Normal,49,9,9,9,107,183,0.097,1705,0.9,1100,605,51,9,16,9,520,100,18,25,18,627,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2017-03-19,2016,6,25,78,1996.7,0.078,3,Normal,49,9,9,9,107,183,0.092,1814,0.91,1100,714,51,9,16,12,626,100,18,25,21,733,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2017-03-20,2016,6,25,79,2115.2,0.066,3,Normal,49,9,9,9,107,183,0.086,1932,0.91,1100,832,51,9,16,16,740,100,18,25,25,847,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2017-03-21,2016,6,25,80,2243.4,0.056,3,Normal,49,9,9,9,107,183,0.082,2060,0.92,1100,960,51,9,16,20,864,100,18,25,29,971,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2017-03-22,2016,6,25,81,2344.1,0.047,3,Normal,49,9,9,9,107,183,0.078,2161,0.92,1100,1060,51,9,16,23,962,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2017-03-23,2016,6,25,82,2453.8,0.039,3,Normal,49,9,9,9,107,183,0.075,2271,0.93,1100,1170,51,9,16,26,1070,100,18,25,35,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2017-03-24,2016,6,25,83,2572.8,0.033,3,Normal,49,9,9,9,107,183,0.071,2390,0.93,1100,1290,51,9,16,30,1180,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2017-03-25,2016,6,26,84,2693.6,0.027,3,Normal,49,9,9,9,107,183,0.068,2511,0.93,1100,1410,51,9,16,33,1300,100,18,25,42,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2017-03-26,2016,6,26,85,2816,0.021,3,Normal,49,9,9,9,107,183,0.065,2633,0.94,1100,1530,51,9,16,37,1420,100,18,25,46,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2017-03-27,2016,6,26,86,2932,0.017,3,Normal,49,9,9,9,107,183,0.062,2749,0.94,1100,1650,51,9,16,40,1530,100,18,25,49,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.4,36.3,145,3490
2017-03-28,2016,6,26,87,3049.4,0.012,3,Normal,49,9,9,9,107,183,0.06,2866,0.94,1100,1770,51,9,16,44,1650,100,18,25,53,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.7,35.6,142,3410
2017-03-29,2016,6,26,88,3151.7,0.0095,3,Normal,49,9,9,9,107,183,0.058,2969,0.94,1100,1870,51,9,16,47,1750,100,18,25,56,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2017-03-30,2016,6,26,89,3238.4,0.0086,3,Normal,49,9,9,9,107,183,0.057,3055,0.94,1100,1960,51,9,16,50,1830,100,18,25,59,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3300
2017-03-31,2016,6,26,90,3300.7,0.008,3,Normal,49,9,9,9,107,183,0.055,3118,0.94,1100,2020,51,9,16,52,1890,100,18,25,61,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2017-04-01,2016,7,27,91,3346.6,0.0075,3,Normal,54,13,14,19,117,217,0.065,3130,0.94,1100,2030,46,5,11,42,1930,100,18,25,61,2040,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2017-04-02,2016,7,27,92,3384.3,0.0071,3,Normal,54,13,14,19,117,217,0.064,3167,0.94,1100,2070,46,5,11,43,1960,100,18,25,62,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.905,34.6,33.6,134,3220
2017-04-03,2016,7,27,93,3405.3,0.0069,3,Normal,54,13,14,19,117,217,0.064,3188,0.94,1100,2090,46,5,11,44,1980,100,18,25,63,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2017-04-04,2016,7,27,94,3418,0.0068,3,Normal,54,13,14,19,117,217,0.064,3201,0.94,1100,2100,46,5,11,44,2000,100,18,25,63,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2017-04-05,2016,7,27,95,3430.6,0.0066,3,Normal,54,13,14,19,117,217,0.063,3214,0.94,1100,2110,46,5,11,44,2010,100,18,25,63,2130,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.3,33.3,133,3200
2017-04-06,2016,7,27,96,3434.8,0.0066,3,Normal,54,13,14,19,117,217,0.063,3218,0.94,1100,2120,46,5,11,45,2010,100,18,25,64,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
2017-04-07,2016,7,27,97,3439,0.0065,3,Normal,54,13,14,19,117,217,0.063,3222,0.94,1100,2120,46,5,11,45,2020,100,18,25,64,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2017-04-08,2016,7,28,98,3443.2,0.0065,3,Normal,54,13,14,19,117,217,0.063,3226,0.94,1100,2130,46,5,11,45,2020,100,18,25,64,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.2,133,3190
2017-04-09,2016,7,28,99,3447.5,0.0065,3,Normal,54,13,14,19,117,217,0.063,3230,0.94,1100,2130,46,5,11,45,2020,100,18,25,64,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.2,133,3190
2017-04-10,2016,7,28,100,3443.2,0.0065,3,Normal,54,13,14,19,117,217,0.063,3226,0.94,1100,2130,46,5,11,45,2020,100,18,25,64,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.2,133,3190
2017-04-11,2016,7,28,101,3439,0.0065,2,Mod_Wet,70,14,18,25,168,295,0.086,3144,0.91,1100,2040,30,4,7,36,1970,100,18,25,61,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2017-04-12,2016,7,28,102,3434.8,0.0066,2,Mod_Wet,70,14,18,25,168,295,0.086,3140,0.91,1100,2040,30,4,7,36,1960,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
2017-04-13,2016,7,28,103,3422.2,0.0067,2,Mod_Wet,70,14,18,25,168,295,0.086,3127,0.91,1100,2030,30,4,7,36,1950,100,18,25,61,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,133,3200
2017-04-14,2016,7,28,104,3409.6,0.0069,2,Mod_Wet,70,14,18,25,168,295,0.086,3115,0.91,1100,2020,30,4,7,35,1940,100,18,25,60,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2017-04-15,2016,7,29,105,3396.9,0.007,2,Mod_Wet,70,14,18,25,168,295,0.087,3102,0.91,1100,2000,30,4,7,35,1930,100,18,25,60,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2017-04-16,2016,7,29,106,3376,0.0072,2,Mod_Wet,70,14,18,25,168,295,0.087,3081,0.91,1100,1980,30,4,7,34,1910,100,18,25,59,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,135,3230
2017-04-17,2016,7,29,107,3355,0.0074,2,Mod_Wet,70,14,18,25,168,295,0.088,3060,0.91,1100,1960,30,4,7,34,1890,100,18,25,59,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2017-04-18,2016,7,29,108,3325.8,0.0077,2,Mod_Wet,70,14,18,25,168,295,0.089,3031,0.91,1100,1930,30,4,7,33,1860,100,18,25,58,2030,1240,990,974.3,15.7,0.926,0.648,0.0411,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2017-04-19,2016,7,29,109,3296.6,0.008,2,Mod_Wet,70,14,18,25,168,295,0.089,3002,0.91,1100,1900,30,4,7,32,1830,100,18,25,57,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2017-04-20,2016,7,29,110,3259.1,0.0084,2,Mod_Wet,70,14,18,25,168,295,0.09,2964,0.91,1100,1860,30,4,7,31,1790,100,18,25,56,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.3,137,3290
2017-04-21,2016,7,29,111,3213.6,0.0089,2,Mod_Wet,70,14,18,25,168,295,0.092,2919,0.91,1100,1820,30,4,7,30,1750,100,18,25,55,1920,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3320
2017-04-22,2016,7,30,112,3168.2,0.0094,2,Mod_Wet,70,14,18,25,168,295,0.093,2873,0.91,1100,1770,30,4,7,28,1700,100,18,25,53,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2017-04-23,2016,7,30,113,3123,0.0098,2,Mod_Wet,70,14,18,25,168,295,0.095,2828,0.91,1100,1730,30,4,7,27,1660,100,18,25,52,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2017-04-24,2016,7,30,114,3078,0.011,2,Mod_Wet,70,14,18,25,168,295,0.096,2783,0.9,1100,1680,30,4,7,25,1620,100,18,25,50,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2017-04-25,2016,7,30,115,3025,0.013,2,Mod_Wet,70,14,18,25,168,295,0.098,2730,0.9,1100,1630,30,4,7,24,1570,100,18,25,49,1730,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2017-04-26,2016,7,30,116,2972.4,0.015,2,Mod_Wet,70,14,18,25,168,295,0.099,2677,0.9,1100,1580,30,4,7,22,1510,100,18,25,47,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2017-04-27,2016,7,30,117,2920,0.017,2,Mod_Wet,70,14,18,25,168,295,0.1,2625,0.9,1100,1530,30,4,7,21,1460,100,18,25,46,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2017-04-28,2016,7,30,118,2875.8,0.019,2,Mod_Wet,70,14,18,25,168,295,0.1,2581,0.9,1100,1480,30,4,7,19,1420,100,18,25,44,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2017-04-29,2016,7,31,119,2831.9,0.02,2,Mod_Wet,70,14,18,25,168,295,0.1,2537,0.9,1100,1440,30,4,7,18,1380,100,18,25,43,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3560
2017-04-30,2016,7,31,120,2788.2,0.022,2,Mod_Wet,70,14,18,25,168,295,0.11,2493,0.89,1100,1390,30,4,7,17,1340,100,18,25,42,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3590
2017-05-01,2016,8,31,121,2744.7,0.024,3,Normal,55,13,13,17,178,276,0.1,2469,0.9,1100,1370,45,5,12,24,1280,100,18,25,41,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2017-05-02,2016,8,31,122,2701.4,0.026,3,Normal,55,13,13,17,178,276,0.1,2425,0.9,1100,1330,45,5,12,23,1240,100,18,25,40,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,37.9,152,3640
2017-05-03,2016,8,31,123,2658.3,0.028,3,Normal,55,13,13,17,178,276,0.1,2382,0.9,1100,1280,45,5,12,21,1200,100,18,25,38,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2017-05-04,2016,8,31,124,2615.5,0.03,3,Normal,55,13,13,17,178,276,0.11,2339,0.89,1100,1240,45,5,12,20,1160,100,18,25,37,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2017-05-05,2016,8,31,125,2580.5,0.032,3,Normal,55,13,13,17,178,276,0.11,2305,0.89,1100,1210,45,5,12,19,1120,100,18,25,36,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.8,38.8,155,3720
2017-05-06,2016,8,32,126,2545.8,0.034,3,Normal,55,13,13,17,178,276,0.11,2270,0.89,1100,1170,45,5,12,18,1090,100,18,25,35,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2017-05-07,2016,8,32,127,2511.2,0.036,3,Normal,55,13,13,17,178,276,0.11,2235,0.89,1100,1140,45,5,12,17,1060,100,18,25,34,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2017-05-08,2016,8,32,128,2476.7,0.037,3,Normal,55,13,13,17,178,276,0.11,2201,0.89,1100,1100,45,5,12,16,1020,100,18,25,33,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2017-05-09,2016,8,32,129,2442.4,0.039,3,Normal,55,13,13,17,178,276,0.11,2166,0.89,1100,1070,45,5,12,15,989,100,18,25,32,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.7,159,3820
2017-05-10,2016,8,32,130,2415.8,0.041,3,Normal,55,13,13,17,178,276,0.11,2140,0.89,1100,1040,45,5,12,14,964,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2017-05-11,2016,8,32,131,2389.3,0.043,3,Normal,55,13,13,17,178,276,0.12,2113,0.88,1100,1010,45,5,12,13,938,100,18,25,30,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2017-05-12,2016,8,32,132,2362.9,0.046,3,Normal,55,13,13,17,178,276,0.12,2087,0.88,1100,987,45,5,12,13,912,100,18,25,30,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0873,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2017-05-13,2016,8,33,133,2336.6,0.048,3,Normal,55,13,13,17,178,276,0.12,2061,0.88,1100,961,45,5,12,12,887,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3890
2017-05-14,2016,8,33,134,2310.4,0.05,3,Normal,55,13,13,17,178,276,0.12,2034,0.88,1100,934,45,5,12,11,861,100,18,25,28,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2017-05-15,2016,8,33,135,2284.3,0.052,3,Normal,55,13,13,17,178,276,0.12,2008,0.88,1100,908,45,5,12,10,836,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2017-05-16,2016,8,33,136,2250.9,0.055,3,Normal,55,13,13,17,178,276,0.12,1975,0.88,1100,875,45,5,12,9,804,100,18,25,26,982,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2017-05-17,2016,8,33,137,2202.9,0.059,3,Normal,55,13,13,17,178,276,0.13,1927,0.88,1100,827,45,5,12,8,757,100,18,25,25,935,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2017-05-18,2016,8,33,138,2155.2,0.063,3,Normal,55,13,13,17,178,276,0.13,1879,0.87,1100,779,45,5,12,6,711,100,18,25,23,889,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2017-05-19,2016,8,33,139,2107.9,0.066,3,Normal,55,13,13,17,178,276,0.13,1832,0.87,1100,732,45,5,12,5,665,100,18,25,22,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2017-05-20,2016,8,34,140,2061,0.07,3,Normal,55,13,13,17,178,276,0.13,1785,0.87,1100,685,45,5,12,4,619,100,18,25,21,797,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2017-05-21,2016,8,34,141,2021.6,0.075,3,Normal,55,13,13,17,178,276,0.14,1746,0.86,1100,646,45,5,12,2,582,100,18,25,19,760,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2017-05-22,2016,8,34,142,1982.5,0.079,3,Normal,55,13,13,17,178,276,0.14,1706,0.86,1100,606,45,5,12,1,543,100,18,25,18,721,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2017-05-23,2016,8,34,143,1943.6,0.083,3,Normal,55,13,13,17,178,276,0.14,1668,0.86,1100,568,45,5,12,0,506,100,18,25,17,684,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2017-05-24,2016,8,34,144,1905,0.087,3,Normal,55,13,13,17,178,276,0.14,1629,0.85,1100,529,45,5,12,-1,468,100,18,25,16,646,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2017-05-25,2016,8,34,145,1866.7,0.091,3,Normal,55,13,13,17,178,276,0.15,1591,0.85,1100,491,45,5,12,-2,431,100,18,25,15,609,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2017-05-26,2016,8,34,146,1828.7,0.094,3,Normal,55,13,13,17,178,276,0.15,1553,0.85,1100,453,45,5,12,-3,394,100,18,25,14,572,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2017-05-27,2016,8,35,147,1790.9,0.098,3,Normal,55,13,13,17,178,276,0.15,1515,0.85,1100,415,45,5,12,-5,358,100,18,25,12,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2017-05-28,2016,8,35,148,1753.5,0.1,3,Normal,55,13,13,17,178,276,0.16,1478,0.84,1100,378,45,5,12,-6,322,100,18,25,11,500,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2017-05-29,2016,8,35,149,1716.4,0.1,3,Normal,55,13,13,17,178,276,0.16,1440,0.84,1100,340,45,5,10,-7,287,100,18,23,10,465,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2017-05-30,2016,8,35,150,1679.6,0.11,3,Normal,55,13,13,17,178,276,0.16,1404,0.84,1100,304,45,5,9,-8,253,100,18,22,9,431,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2017-05-31,2016,8,35,151,1643.1,0.11,3,Normal,55,13,13,17,178,276,0.17,1367,0.83,1100,267,45,5,8,-9,218,100,18,21,8,396,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2017-06-01,2016,9,35,152,1606.9,0.12,3,Normal,53,12,12,13,120,210,0.13,1397,0.87,1100,297,47,6,9,-4,239,100,18,21,9,359,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
2017-06-02,2016,9,35,153,1577.6,0.12,3,Normal,53,12,12,13,120,210,0.13,1368,0.87,1100,268,47,6,8,-5,212,100,18,20,8,332,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2017-06-03,2016,9,36,154,1548.5,0.12,3,Normal,53,12,12,13,120,210,0.14,1338,0.86,1100,238,47,6,7,-6,184,100,18,19,7,304,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2017-06-04,2016,9,36,155,1519.6,0.13,3,Normal,53,12,12,13,120,210,0.14,1310,0.86,1100,210,47,6,6,-7,158,100,18,18,6,278,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2017-06-05,2016,9,36,156,1491,0.13,3,Normal,53,12,12,13,120,210,0.14,1281,0.86,1100,181,41,5,6,-8,137,94,17,18,5,257,1230,990,969.5,20.5,0.89,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
2017-06-06,2016,9,36,157,1462.6,0.13,3,Normal,53,12,12,13,120,210,0.14,1253,0.86,1100,153,35,5,5,-8,116,88,17,17,5,236,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.3,47.3,189,4550
2017-06-07,2016,9,36,158,1434.5,0.14,3,Normal,53,12,12,13,120,210,0.15,1224,0.85,1100,124,28,4,4,-9,97,81,16,16,4,217,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2017-06-08,2016,9,36,159,1406.6,0.14,3,Normal,53,12,12,13,120,210,0.15,1197,0.85,1100,97,22,3,3,-10,79,75,15,15,3,199,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.9,47.9,192,4600
2017-06-09,2016,9,36,160,1372.8,0.15,3,Normal,53,12,12,13,120,210,0.15,1163,0.85,1100,63,14,2,2,-11,56,67,14,14,2,176,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.071,4,0.3,1.79,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2017-06-10,2016,9,37,161,1321.5,0.15,3,Normal,53,12,12,13,120,210,0.16,1112,0.84,1100,12,3,0,0,-13,22,56,12,12,0,142,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2017-06-11,2016,9,37,162,1277.1,0.16,3,Normal,53,12,12,13,120,210,0.16,1067,0.84,1067,0,0,0,0,-13,13,53,12,12,0,133,1140,990,968.8,21.2,0.763,0.574,0.027,1.34,0.063,4,0.293,1.63,0.0768,19.6,0.954,0.98,0.935,48.9,47.9,192,4600
2017-06-12,2016,9,37,163,1233.4,0.17,3,Normal,53,12,12,13,120,210,0.17,1023,0.83,1023,0,0,0,0,-13,13,53,12,12,0,133,1100,990,968.6,21.4,0.699,0.476,0.0223,1.17,0.055,4,0.285,1.46,0.0683,19.9,0.955,0.98,0.936,47.7,46.7,187,4490
2017-06-13,2016,9,37,164,1196.3,0.17,3,Normal,53,12,12,13,120,210,0.18,986.3,0.82,986.3,0,0,0,0,-13,13,53,12,12,0,133,1060,990,968.5,21.5,0.645,0.416,0.0194,1.06,0.0494,4,0.275,1.34,0.0622,20.1,0.955,0.98,0.936,46.5,45.6,182,4380
2017-06-14,2016,9,37,165,1159.9,0.18,3,Normal,53,12,12,13,120,210,0.18,949.9,0.82,949.9,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.595,0.399,0.0185,0.994,0.046,4,0.263,1.26,0.0582,20.3,0.955,0.98,0.936,45.2,44.3,177,4260
2017-06-15,2016,9,37,166,1129.6,0.18,3,Normal,53,12,12,13,120,210,0.19,919.6,0.81,919.6,0,0,0,0,-13,13,53,12,12,0,133,997,990,968.3,21.7,0.567,0.384,0.0177,0.951,0.0439,4,0.253,1.2,0.0555,20.5,0.955,0.98,0.936,44.1,43.2,173,4150
2017-06-16,2016,9,37,167,1099.9,0.19,3,Normal,53,12,12,13,120,210,0.19,889.9,0.81,889.9,0,0,0,0,-13,13,53,12,12,0,133,967,990,968.2,21.8,0.54,0.37,0.017,0.91,0.0418,4,0.243,1.15,0.0529,20.6,0.955,0.98,0.936,43,42.1,168,4040
2017-06-17,2016,9,38,168,1070.7,0.19,3,Normal,53,12,12,13,120,210,0.2,860.7,0.8,860.7,0,0,0,0,-13,13,53,12,12,0,133,938,990,968.1,21.9,0.513,0.356,0.0163,0.869,0.0397,4,0.233,1.1,0.0504,20.8,0.954,0.98,0.935,41.8,41,164,3940
2017-06-18,2016,9,38,169,1047.3,0.2,3,Normal,53,12,12,13,120,210,0.2,837.3,0.8,837.3,0,0,0,0,-13,13,53,12,12,0,133,914,990,968,22,0.492,0.344,0.0157,0.836,0.0381,4,0.225,1.06,0.0483,20.9,0.954,0.978,0.933,40.9,40,160,3840
2017-06-19,2016,9,38,170,1024.3,0.2,3,Normal,53,12,12,13,120,210,0.2,814.3,0.8,814.3,0,0,0,0,-13,13,53,12,12,0,133,891,990,968,22,0.471,0.333,0.0151,0.804,0.0365,4,0.217,1.02,0.0464,21,0.953,0.976,0.93,40,39,156,3740
2017-06-20,2016,9,38,171,1001.7,0.21,3,Normal,53,12,12,13,120,210,0.21,791.7,0.79,791.7,0,0,0,0,-13,13,53,12,12,0,133,869,990,967.9,22.1,0.45,0.322,0.0146,0.772,0.035,3,0.291,1.06,0.0481,21,0.956,0.98,0.937,52.1,48.2,145,3470
2017-06-21,2016,9,38,172,979.57,0.21,3,Normal,53,12,12,13,120,210,0.21,769.6,0.79,769.6,0,0,0,0,-13,13,53,12,12,0,133,847,990,967.8,22.2,0.43,0.311,0.014,0.741,0.0334,3,0.285,1.03,0.0463,21.2,0.956,0.98,0.937,50.9,48.2,145,3470
2017-06-22,2016,9,38,173,962.7,0.22,3,Normal,53,12,12,13,120,210,0.22,752.7,0.78,752.7,0,0,0,0,-13,13,53,12,12,0,133,830,990,967.8,22.2,0.414,0.303,0.0136,0.718,0.0323,3,0.281,0.999,0.0449,21.3,0.957,0.98,0.938,50,48.2,145,3470
2017-06-23,2016,9,38,174,946.14,0.22,3,Normal,53,12,12,13,120,210,0.22,736.1,0.78,736.1,0,0,0,0,-13,13,53,12,12,0,133,813,990,967.7,22.3,0.399,0.293,0.0131,0.692,0.031,3,0.274,0.966,0.0433,21.3,0.957,0.98,0.937,49.1,48.2,144,3470
2017-06-24,2016,9,39,175,929.89,0.22,3,Normal,53,12,12,13,120,210,0.23,719.9,0.77,719.9,0,0,0,0,-13,13,53,12,12,0,133,797,990,967.6,22.4,0.384,0.282,0.0126,0.666,0.0298,3,0.266,0.933,0.0417,21.4,0.957,0.98,0.937,48.3,47.3,142,3410
2017-06-25,2016,9,39,176,913.99,0.23,3,Normal,53,12,12,13,120,210,0.23,704,0.77,704,0,0,0,0,-13,13,53,12,12,0,133,781,990,967.6,22.4,0.37,0.271,0.0121,0.642,0.0286,3,0.259,0.901,0.0401,21.5,0.957,0.98,0.937,47.4,46.5,139,3350
2017-06-26,2016,9,39,177,898.45,0.23,3,Normal,53,12,12,13,120,210,0.23,688.5,0.77,688.5,0,0,0,0,-13,13,53,12,12,0,133,765,990,967.5,22.5,0.362,0.261,0.0116,0.622,0.0277,3,0.252,0.875,0.0389,21.6,0.957,0.98,0.937,46.6,45.6,137,3290
2017-06-27,2016,9,39,178,883.29,0.24,3,Normal,53,12,12,13,120,210,0.24,673.3,0.76,673.3,0,0,0,0,-13,13,53,12,12,0,133,750,990,967.4,22.6,0.353,0.251,0.0111,0.604,0.0267,3,0.245,0.849,0.0376,21.7,0.957,0.98,0.937,45.7,44.8,134,3230
2017-06-28,2016,9,39,179,868.55,0.24,3,Normal,53,12,12,13,120,210,0.24,658.5,0.76,658.5,0,0,0,0,-13,13,53,12,12,0,133,736,990,967.4,22.6,0.345,0.241,0.0106,0.585,0.0259,3,0.239,0.824,0.0364,21.8,0.956,0.98,0.937,44.9,44,132,3170
2017-06-29,2016,9,39,180,854.25,0.25,3,Normal,53,12,12,13,120,210,0.25,644.3,0.75,644.3,0,0,0,0,-13,13,53,12,12,0,133,721,990,967.3,22.7,0.336,0.231,0.0102,0.568,0.025,3,0.232,0.8,0.0353,21.9,0.956,0.98,0.937,44,43.2,129,3110
2017-06-30,2016,9,39,181,840.44,0.25,3,Normal,53,12,12,13,120,210,0.25,630.4,0.75,630.4,0,0,0,0,-13,13,53,12,12,0,133,707,990,967.3,22.7,0.329,0.222,0.00977,0.551,0.0242,3,0.226,0.777,0.0342,22,0.955,0.98,0.936,43.2,42.4,127,3050
2017-07-01,2016,10,40,182,827.17,0.26,3,Normal,50,10,9,9,108,186,0.23,641.2,0.78,641.2,0,0,0,0,-9,9,50,10,9,0,117,710,990,967.2,22.8,0.33,0.229,0.0101,0.559,0.0245,3,0.231,0.79,0.0347,22,0.956,0.98,0.937,44.1,43.2,130,3110
2017-07-02,2016,10,40,183,818.06,0.26,3,Normal,50,10,9,9,108,186,0.23,632.1,0.77,632.1,0,0,0,0,-9,9,50,10,9,0,117,701,990,967.2,22.8,0.325,0.223,0.00978,0.548,0.024,3,0.227,0.775,0.034,22.1,0.955,0.98,0.936,43.5,42.7,128,3070
2017-07-03,2016,10,40,184,809.29,0.26,3,Normal,50,10,9,9,108,186,0.23,623.3,0.77,623.3,0,0,0,0,-9,9,50,10,9,0,117,692,990,967.1,22.9,0.32,0.217,0.00951,0.537,0.0235,3,0.223,0.76,0.0333,22.1,0.955,0.98,0.936,43,42.1,126,3030
2017-07-04,2016,10,40,185,800.9,0.27,3,Normal,50,10,9,9,108,186,0.23,614.9,0.77,614.9,0,0,0,0,-9,9,50,10,9,0,117,684,990,967.1,22.9,0.315,0.212,0.00925,0.527,0.023,3,0.219,0.746,0.0326,22.2,0.955,0.98,0.936,42.5,41.7,125,3000
2017-07-05,2016,10,40,186,792.95,0.27,3,Normal,50,10,9,9,108,186,0.23,607,0.77,607,0,0,0,0,-9,9,50,10,9,0,117,676,990,967.1,22.9,0.311,0.206,0.009,0.517,0.0226,3,0.216,0.733,0.032,22.2,0.954,0.98,0.935,42,41.2,124,2970
2017-07-06,2016,10,40,187,785.53,0.27,3,Normal,50,10,9,9,108,186,0.24,599.5,0.76,599.5,0,0,0,0,-9,9,50,10,9,0,117,669,990,967,23,0.306,0.201,0.00878,0.508,0.0221,3,0.212,0.72,0.0314,22.2,0.954,0.979,0.935,41.6,40.7,122,2930
2017-07-07,2016,10,40,188,778.75,0.28,3,Normal,50,10,9,9,108,186,0.24,592.8,0.76,592.8,0,0,0,0,-9,9,50,10,9,0,117,662,990,967,23,0.303,0.197,0.00857,0.5,0.0217,3,0.209,0.709,0.0308,22.3,0.954,0.979,0.933,41.2,40.3,121,2900
2017-07-08,2016,10,41,189,770.65,0.28,3,Normal,50,10,9,9,108,186,0.24,584.6,0.76,584.6,0,0,0,0,-9,9,50,10,9,0,117,654,990,967,23,0.298,0.192,0.00832,0.49,0.0213,3,0.206,0.695,0.0302,22.3,0.953,0.977,0.932,40.7,39.7,119,2860
2017-07-09,2016,10,41,190,764.91,0.28,3,Normal,50,10,9,9,108,186,0.24,578.9,0.76,578.9,0,0,0,0,-9,9,50,10,9,0,117,648,990,967,23,0.295,0.188,0.00815,0.482,0.0209,3,0.203,0.685,0.0297,22.4,0.953,0.977,0.93,40.3,39.4,118,2830
2017-07-10,2016,10,41,191,752.06,0.29,3,Normal,50,10,9,9,108,186,0.25,566.1,0.75,566.1,0,0,0,0,-9,9,50,10,9,0,117,635,990,966.9,23.1,0.287,0.179,0.00776,0.467,0.0202,3,0.197,0.664,0.0287,22.4,0.952,0.975,0.928,39.5,38.5,116,2770
2017-07-11,2016,10,41,192,740.85,0.3,2,Mod_Wet,58,11,11,11,136,227,0.31,513.9,0.69,513.9,0,0,0,0,-11,11,58,11,11,0,147,594,990,966.9,23.1,0.264,0.144,0.00623,0.408,0.0176,3,0.174,0.582,0.0252,22.6,0.948,0.97,0.919,35.9,34.8,104,2510
2017-07-12,2016,10,41,193,729.09,0.3,2,Mod_Wet,58,11,11,11,136,227,0.31,502.1,0.69,502.1,0,0,0,0,-11,11,58,11,11,0,147,582,990,966.8,23.2,0.257,0.136,0.00588,0.394,0.017,3,0.168,0.562,0.0242,22.6,0.946,0.97,0.918,35.1,34.1,102,2450
2017-07-13,2016,10,41,194,717.33,0.31,2,Mod_Wet,58,11,11,11,136,227,0.32,490.3,0.68,490.3,0,0,0,0,-11,11,58,11,11,0,147,570,990,966.8,23.2,0.251,0.13,0.00561,0.381,0.0164,2,0.273,0.655,0.0282,22.6,0.956,0.98,0.937,51.9,48.2,96.4,2310
2017-07-14,2016,10,41,195,707.22,0.31,2,Mod_Wet,58,11,11,11,136,227,0.32,480.2,0.68,480.2,0,0,0,0,-11,11,58,11,11,0,147,560,990,966.7,23.3,0.245,0.126,0.0054,0.371,0.0159,2,0.267,0.637,0.0274,22.6,0.957,0.98,0.937,51,48.2,96.4,2310
2017-07-15,2016,10,42,196,696.55,0.31,2,Mod_Wet,58,11,11,11,136,227,0.33,469.6,0.67,469.6,0,0,0,0,-11,11,58,11,11,0,147,550,990,966.7,23.3,0.239,0.121,0.00517,0.359,0.0154,2,0.259,0.619,0.0265,22.7,0.957,0.98,0.938,50,48.2,96.4,2310
2017-07-16,2016,10,42,197,685.89,0.32,2,Mod_Wet,58,11,11,11,136,227,0.33,458.9,0.67,458.9,0,0,0,0,-11,11,58,11,11,0,147,539,990,966.6,23.4,0.233,0.116,0.00495,0.348,0.0149,2,0.252,0.601,0.0257,22.8,0.957,0.98,0.938,49,48,96.1,2310
2017-07-17,2016,10,42,198,675.22,0.32,2,Mod_Wet,58,11,11,11,136,227,0.34,448.2,0.66,448.2,0,0,0,0,-11,11,58,11,11,0,147,528,990,966.6,23.4,0.227,0.111,0.00472,0.337,0.0144,2,0.245,0.582,0.0249,22.8,0.958,0.98,0.939,48,47.1,94.1,2260
2017-07-18,2016,10,42,199,666.2,0.33,2,Mod_Wet,58,11,11,11,136,227,0.34,439.2,0.66,439.2,0,0,0,0,-11,11,58,11,11,0,147,519,990,966.6,23.4,0.222,0.106,0.00454,0.328,0.014,2,0.239,0.567,0.0242,22.9,0.957,0.98,0.938,47.1,46.2,92.4,2220
2017-07-19,2016,10,42,200,656.63,0.33,2,Mod_Wet,58,11,11,11,136,227,0.35,429.6,0.65,429.6,0,0,0,0,-11,11,58,11,11,0,147,510,990,966.5,23.5,0.216,0.102,0.00434,0.318,0.0135,2,0.233,0.55,0.0234,22.9,0.957,0.98,0.938,46.2,45.3,90.5,2170
2017-07-20,2016,10,42,201,647.06,0.34,2,Mod_Wet,58,11,11,11,136,227,0.35,420.1,0.65,420.1,0,0,0,0,-11,11,58,11,11,0,147,500,990,966.5,23.5,0.212,0.0973,0.00414,0.309,0.0132,2,0.226,0.535,0.0228,23,0.956,0.98,0.937,45.2,44.3,88.7,2130
2017-07-21,2016,10,42,202,637.49,0.34,2,Mod_Wet,58,11,11,11,136,227,0.36,410.5,0.64,410.5,0,0,0,0,-11,11,58,11,11,0,147,490,990,966.4,23.6,0.209,0.0928,0.00394,0.301,0.0128,2,0.22,0.521,0.0221,23,0.955,0.98,0.936,44.3,43.4,86.8,2080
2017-07-22,2016,10,43,203,628.47,0.34,2,Mod_Wet,58,11,11,11,136,227,0.36,401.5,0.64,401.5,0,0,0,0,-11,11,58,11,11,0,147,481,990,966.4,23.6,0.205,0.0885,0.00375,0.294,0.0125,2,0.213,0.507,0.0215,23.1,0.955,0.98,0.936,43.4,42.5,85,2040
2017-07-23,2016,10,43,204,620.54,0.35,2,Mod_Wet,58,11,11,11,136,227,0.37,393.5,0.63,393.5,0,0,0,0,-11,11,58,11,11,0,147,474,990,966.4,23.6,0.203,0.0848,0.00359,0.287,0.0122,2,0.208,0.496,0.021,23.1,0.954,0.98,0.935,42.6,41.7,83.4,2000
2017-07-24,2016,10,43,205,612.06,0.35,2,Mod_Wet,58,11,11,11,136,227,0.37,385.1,0.63,385.1,0,0,0,0,-11,11,58,11,11,0,147,465,990,966.3,23.7,0.2,0.0807,0.00341,0.28,0.0119,2,0.202,0.483,0.0204,23.2,0.953,0.98,0.934,41.7,40.8,81.7,1960
2017-07-25,2016,10,43,206,603.58,0.36,2,Mod_Wet,58,11,11,11,136,227,0.38,376.6,0.62,376.6,0,0,0,0,-11,11,58,11,11,0,147,457,990,966.3,23.7,0.197,0.0767,0.00324,0.273,0.0115,2,0.197,0.47,0.0198,23.2,0.952,0.978,0.931,40.8,39.9,79.8,1920
2017-07-26,2016,10,43,207,595.11,0.36,2,Mod_Wet,58,11,11,11,136,227,0.38,368.1,0.62,368.1,0,0,0,0,-11,11,58,11,11,0,147,448,990,966.3,23.7,0.194,0.0727,0.00307,0.266,0.0112,2,0.191,0.457,0.0193,23.3,0.951,0.976,0.928,39.9,39,77.9,1870
2017-07-27,2016,10,43,208,587.18,0.36,2,Mod_Wet,58,11,11,11,136,227,0.39,360.2,0.61,360.2,0,0,0,0,-11,11,58,11,11,0,147,440,990,966.2,23.8,0.191,0.069,0.0029,0.26,0.0109,2,0.186,0.446,0.0188,23.3,0.95,0.974,0.925,39.1,38.1,76.2,1830
2017-07-28,2016,10,43,209,579.25,0.37,2,Mod_Wet,58,11,11,11,136,227,0.39,352.3,0.61,352.3,0,0,0,0,-11,11,58,11,11,0,147,432,990,966.2,23.8,0.188,0.0653,0.00274,0.253,0.0106,2,0.18,0.434,0.0182,23.4,0.949,0.972,0.923,38.3,37.2,74.5,1790
2017-07-29,2016,10,44,210,572.41,0.37,2,Mod_Wet,58,11,11,11,136,227,0.4,345.4,0.6,345.4,0,0,0,0,-11,11,58,11,11,0,147,425,990,966.2,23.8,0.186,0.062,0.0026,0.248,0.0104,2,0.176,0.423,0.0178,23.4,0.948,0.971,0.92,37.6,36.5,72.9,1750
2017-07-30,2016,10,44,211,565.03,0.38,2,Mod_Wet,58,11,11,11,136,227,0.4,338,0.6,338,0,0,0,0,-11,11,58,11,11,0,147,418,990,966.1,23.9,0.183,0.0586,0.00245,0.242,0.0101,2,0.171,0.412,0.0173,23.4,0.947,0.97,0.918,36.8,35.7,71.4,1710
2017-07-31,2016,10,44,212,557.64,0.38,2,Mod_Wet,58,11,11,11,136,227,0.41,330.6,0.59,330.6,0,0,0,0,-11,11,58,11,11,0,147,411,990,966.1,23.9,0.18,0.0551,0.0023,0.236,0.00986,2,0.166,0.401,0.0168,23.5,0.946,0.97,0.917,36,34.9,69.9,1680
2017-08-01,2016,11,44,213,549.17,0.38,2,Mod_Wet,54,9,8,6,107,184,0.34,365.2,0.67,365.2,0,0,0,0,-6,6,54,9,8,0,113,436,990,966.1,23.9,0.189,0.0714,0.00298,0.261,0.0109,2,0.189,0.45,0.0188,23.5,0.951,0.976,0.928,40,39,78,1870
2017-08-02,2016,11,44,214,541.24,0.39,2,Mod_Wet,54,9,8,6,107,184,0.34,357.2,0.66,357.2,0,0,0,0,-6,6,54,9,8,0,113,428,990,966,24,0.187,0.0676,0.00282,0.254,0.0106,2,0.184,0.438,0.0183,23.5,0.95,0.974,0.925,39.1,38.1,76.2,1830
2017-08-03,2016,11,44,215,533.31,0.39,2,Mod_Wet,54,9,8,6,107,184,0.34,349.3,0.66,349.3,0,0,0,0,-6,6,54,9,8,0,113,420,990,966,24,0.184,0.0639,0.00266,0.248,0.0103,2,0.178,0.426,0.0178,23.6,0.948,0.972,0.922,38.3,37.2,74.5,1790
2017-08-04,2016,11,44,216,525.38,0.4,2,Mod_Wet,54,9,8,6,107,184,0.35,341.4,0.65,341.4,0,0,0,0,-6,6,54,9,8,0,113,412,990,966,24,0.181,0.0601,0.0025,0.241,0.01,2,0.173,0.414,0.0172,23.6,0.947,0.971,0.919,37.5,36.4,72.7,1740
2017-08-05,2016,11,45,217,518.54,0.4,2,Mod_Wet,54,9,8,6,107,184,0.35,334.5,0.65,334.5,0,0,0,0,-6,6,54,9,8,0,113,406,990,965.9,24.1,0.179,0.0569,0.00236,0.236,0.00979,2,0.168,0.404,0.0168,23.7,0.946,0.97,0.918,36.7,35.6,71.3,1710
2017-08-06,2016,11,45,218,511.16,0.4,2,Mod_Wet,54,9,8,6,107,184,0.36,327.2,0.64,327.2,0,0,0,0,-6,6,54,9,8,0,113,398,990,965.9,24.1,0.176,0.0534,0.00222,0.229,0.00952,2,0.163,0.393,0.0163,23.7,0.945,0.97,0.917,35.9,34.9,69.7,1670
2017-08-07,2016,11,45,219,503.78,0.41,2,Mod_Wet,54,9,8,6,107,184,0.36,319.8,0.64,319.8,0,0,0,0,-6,6,54,9,8,0,113,391,990,965.9,24.1,0.173,0.0499,0.00207,0.223,0.00926,2,0.158,0.382,0.0158,23.8,0.944,0.97,0.916,35.2,34.1,68.2,1640
2017-08-08,2016,11,45,220,496.39,0.41,2,Mod_Wet,54,9,8,6,107,184,0.37,312.4,0.63,312.4,0,0,0,0,-6,6,54,9,8,0,113,383,990,965.8,24.2,0.171,0.0464,0.00192,0.217,0.00899,2,0.153,0.371,0.0153,23.8,0.943,0.97,0.915,34.4,33.3,66.7,1600
2017-08-09,2016,11,45,221,489.56,0.42,2,Mod_Wet,54,9,8,6,107,184,0.38,305.6,0.62,305.6,0,0,0,0,-6,6,54,9,8,0,113,377,990,965.8,24.2,0.168,0.0432,0.00179,0.212,0.00875,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.914,33.6,32.6,65.3,1570
2017-08-10,2016,11,45,222,483.82,0.42,2,Mod_Wet,54,9,8,6,107,184,0.38,299.8,0.62,299.8,0,0,0,0,-6,6,54,9,8,0,113,371,990,965.8,24.2,0.166,0.0405,0.00167,0.207,0.00854,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33,32,64.1,1540
2017-08-11,2016,11,45,223,477.53,0.43,2,Mod_Wet,54,9,8,6,107,184,0.39,293.5,0.61,293.5,0,0,0,0,-6,6,54,9,8,0,113,365,990,965.7,24.3,0.164,0.0375,0.00155,0.202,0.00832,2,0.141,0.342,0.0141,23.9,0.94,0.97,0.911,32.3,31.4,62.7,1510
2017-08-12,2016,11,46,224,471.24,0.43,2,Mod_Wet,54,9,8,6,107,184,0.39,287.2,0.61,287.2,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0346,0.00142,0.197,0.0081,2,0.136,0.333,0.0137,23.9,0.938,0.97,0.91,31.6,30.7,61.4,1470
2017-08-13,2016,11,46,225,464.95,0.43,2,Mod_Wet,54,9,8,6,107,184,0.4,280.9,0.6,280.9,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0316,0.0013,0.191,0.00787,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,31,30,60.1,1440
2017-08-14,2016,11,46,226,458.66,0.44,2,Mod_Wet,54,9,8,6,107,184,0.4,274.7,0.6,274.7,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.0286,0.00118,0.186,0.00765,2,0.128,0.314,0.0129,24,0.935,0.97,0.907,30.3,29.4,58.7,1410
2017-08-15,2016,11,46,227,452.92,0.44,2,Mod_Wet,54,9,8,6,107,184,0.41,268.9,0.59,268.9,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.156,0.0259,0.00106,0.181,0.00745,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.5,1380
2017-08-16,2016,11,46,228,447.18,0.45,2,Mod_Wet,54,9,8,6,107,184,0.41,263.2,0.59,263.2,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0232,0.000952,0.177,0.00725,2,0.12,0.297,0.0122,24.1,0.933,0.97,0.905,29,28.1,56.3,1350
2017-08-17,2016,11,46,229,441.43,0.45,2,Mod_Wet,54,9,8,6,107,184,0.42,257.4,0.58,257.4,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0205,0.00084,0.172,0.00704,2,0.116,0.288,0.0118,24.1,0.932,0.97,0.904,28.4,27.5,55,1320
2017-08-18,2016,11,46,230,436.79,0.45,2,Mod_Wet,54,9,8,6,107,184,0.42,252.8,0.58,252.8,0,0,0,0,-6,6,54,9,8,0,113,324,990,965.6,24.4,0.15,0.0183,0.00075,0.168,0.00688,2,0.113,0.281,0.0115,24.2,0.931,0.97,0.903,27.9,27,54.1,1300
2017-08-19,2016,11,47,231,431.59,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,247.6,0.57,247.6,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0168,0.000687,0.165,0.00674,2,0.11,0.274,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,52.9,1270
2017-08-20,2016,11,47,232,426.39,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,242.4,0.57,242.4,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0164,0.000668,0.162,0.00664,2,0.106,0.269,0.011,24.2,0.927,0.97,0.9,26.7,25.9,51.8,1240
2017-08-21,2016,11,47,233,421.2,0.47,2,Mod_Wet,54,9,8,6,107,184,0.44,237.2,0.56,237.2,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.000649,0.16,0.00654,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.1,25.3,50.6,1220
2017-08-22,2016,11,47,234,416,0.47,2,Mod_Wet,54,9,8,6,107,184,0.44,232,0.56,232,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.142,0.0155,0.000631,0.158,0.00644,1,0.256,0.414,0.0169,24.1,0.957,0.98,0.938,52.5,48.2,48.2,1160
2017-08-23,2016,11,47,235,411.36,0.47,2,Mod_Wet,54,9,8,6,107,184,0.45,227.4,0.55,227.4,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.5,24.5,0.141,0.0151,0.000614,0.156,0.00635,1,0.249,0.405,0.0165,24.1,0.958,0.98,0.939,51.6,48.2,48.2,1160
2017-08-24,2016,11,47,236,406.71,0.48,2,Mod_Wet,54,9,8,6,107,184,0.45,222.7,0.55,222.7,0,0,0,0,-6,6,54,9,8,0,113,294,990,965.4,24.6,0.139,0.0147,0.000597,0.154,0.00626,1,0.243,0.397,0.0162,24.2,0.958,0.98,0.939,50.6,48.2,48.2,1160
2017-08-25,2016,11,47,237,402.06,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,218.1,0.54,218.1,0,0,0,0,-6,6,54,9,8,0,113,289,990,965.4,24.6,0.138,0.0143,0.000581,0.152,0.00617,1,0.237,0.389,0.0158,24.2,0.958,0.98,0.939,49.6,48.2,48.2,1160
2017-08-26,2016,11,48,238,397.41,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,213.4,0.54,213.4,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0139,0.000564,0.15,0.00609,1,0.231,0.38,0.0155,24.2,0.957,0.98,0.938,48.5,47.6,47.6,1140
2017-08-27,2016,11,48,239,392.76,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,208.8,0.53,208.8,0,0,0,0,-6,6,54,9,8,0,113,280,990,965.4,24.6,0.134,0.0135,0.000548,0.148,0.006,1,0.224,0.372,0.0151,24.3,0.956,0.98,0.937,47.5,46.6,46.6,1120
2017-08-28,2016,11,48,240,389.21,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,205.2,0.53,205.2,0,0,0,0,-6,6,54,9,8,0,113,276,990,965.3,24.7,0.133,0.0132,0.000535,0.146,0.00593,1,0.22,0.366,0.0148,24.3,0.956,0.98,0.937,46.7,45.8,45.8,1100
2017-08-29,2016,11,48,241,385.11,0.5,2,Mod_Wet,54,9,8,6,107,184,0.48,201.1,0.52,201.1,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.132,0.0128,0.000521,0.144,0.00585,1,0.214,0.358,0.0145,24.3,0.955,0.98,0.936,45.8,44.9,44.9,1080
2017-08-30,2016,11,48,242,381,0.5,2,Mod_Wet,54,9,8,6,107,184,0.48,197,0.52,197,0,0,0,0,-6,6,54,9,8,0,113,268,990,965.3,24.7,0.13,0.0125,0.000506,0.143,0.00577,1,0.208,0.351,0.0142,24.3,0.954,0.98,0.935,44.9,44,44,1060
2017-08-31,2016,11,48,243,376.9,0.5,2,Mod_Wet,54,9,8,6,107,184,0.49,192.9,0.51,192.9,0,0,0,0,-6,6,54,9,8,0,113,264,990,965.3,24.7,0.129,0.0121,0.000491,0.141,0.0057,1,0.203,0.344,0.0139,24.4,0.953,0.98,0.934,43.9,43.1,43.1,1030
2017-09-01,2016,12,48,244,371.71,0.51,2,Mod_Wet,46,7,6,4,75,138,0.37,233.7,0.63,233.7,0,0,0,0,-4,4,46,7,6,0,79,293,990,965.3,24.7,0.139,0.0156,0.000631,0.154,0.00624,2,0.1,0.255,0.0103,24.5,0.924,0.97,0.897,25.9,25.2,50.3,1210
2017-09-02,2016,12,49,245,367.06,0.51,2,Mod_Wet,46,7,6,4,75,138,0.38,229.1,0.62,229.1,0,0,0,0,-4,4,46,7,6,0,79,288,990,965.2,24.8,0.137,0.0152,0.000615,0.152,0.00615,1,0.252,0.404,0.0163,24.4,0.958,0.98,0.939,52.4,48.2,48.2,1160
2017-09-03,2016,12,49,246,361.86,0.52,2,Mod_Wet,46,7,6,4,75,138,0.38,223.9,0.62,223.9,0,0,0,0,-4,4,46,7,6,0,79,283,990,965.2,24.8,0.135,0.0148,0.000596,0.15,0.00606,1,0.245,0.395,0.0159,24.4,0.959,0.98,0.94,51.3,48.2,48.2,1160
2017-09-04,2016,12,49,247,356.67,0.52,2,Mod_Wet,46,7,6,4,75,138,0.39,218.7,0.61,218.7,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0143,0.000578,0.148,0.00596,1,0.238,0.386,0.0155,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
2017-09-05,2016,12,49,248,351.47,0.53,2,Mod_Wet,46,7,6,4,75,138,0.39,213.5,0.61,213.5,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.132,0.0139,0.000559,0.146,0.00586,1,0.231,0.376,0.0151,24.5,0.957,0.98,0.938,49,48,48,1150
2017-09-06,2016,12,49,249,346.28,0.53,2,Mod_Wet,46,7,6,4,75,138,0.4,208.3,0.6,208.3,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0135,0.000541,0.143,0.00576,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.9,46.9,46.9,1130
2017-09-07,2016,12,49,250,341.63,0.54,2,Mod_Wet,46,7,6,4,75,138,0.4,203.6,0.6,203.6,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000525,0.141,0.00568,1,0.217,0.359,0.0144,24.5,0.955,0.98,0.936,46.8,45.9,45.9,1100
2017-09-08,2016,12,49,251,336.98,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,199,0.59,199,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.127,0.0127,0.000508,0.139,0.00559,1,0.211,0.35,0.0141,24.6,0.955,0.98,0.935,45.8,44.8,44.8,1080
2017-09-09,2016,12,50,252,333.43,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,195.4,0.59,195.4,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0124,0.000496,0.138,0.00552,1,0.206,0.344,0.0138,24.6,0.953,0.98,0.934,44.9,44,44,1060
2017-09-10,2016,12,50,253,329.32,0.55,2,Mod_Wet,46,7,6,4,75,138,0.42,191.3,0.58,191.3,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.000481,0.136,0.00545,1,0.201,0.337,0.0135,24.6,0.952,0.98,0.933,44,43.1,43.1,1030
2017-09-11,2016,12,50,254,325.22,0.55,2,Mod_Wet,46,7,6,4,75,138,0.42,187.2,0.58,187.2,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0117,0.000467,0.134,0.00537,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,43,42.2,42.2,1010
2017-09-12,2016,12,50,255,321.12,0.56,2,Mod_Wet,46,7,6,4,75,138,0.43,183.1,0.57,183.1,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000453,0.132,0.00529,1,0.19,0.322,0.0129,24.7,0.95,0.98,0.931,42.1,41.2,41.2,990
2017-09-13,2016,12,50,256,317.02,0.56,2,Mod_Wet,46,7,6,4,75,138,0.43,179,0.56,179,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.12,0.011,0.000438,0.131,0.00522,1,0.184,0.315,0.0126,24.7,0.948,0.978,0.928,41.1,40.2,40.2,966
2017-09-14,2016,12,50,257,312.92,0.57,2,Mod_Wet,46,7,6,4,75,138,0.44,174.9,0.56,174.9,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000424,0.129,0.00514,1,0.179,0.307,0.0123,24.7,0.947,0.976,0.925,40.2,39.2,39.2,942
2017-09-15,2016,12,50,258,309.36,0.57,2,Mod_Wet,46,7,6,4,75,138,0.45,171.4,0.55,171.4,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00508,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.4,38.4,38.4,921
2017-09-16,2016,12,51,259,305.81,0.58,2,Mod_Wet,46,7,6,4,75,138,0.45,167.8,0.55,167.8,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.116,0.01,0.000399,0.126,0.00501,1,0.169,0.295,0.0118,24.8,0.945,0.973,0.919,38.5,37.5,37.5,900
2017-09-17,2016,12,51,260,302.25,0.58,2,Mod_Wet,46,7,6,4,75,138,0.46,164.3,0.54,164.3,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00971,0.000387,0.124,0.00494,1,0.164,0.288,0.0115,24.8,0.944,0.971,0.917,37.7,36.6,36.6,879
2017-09-18,2016,12,51,261,298.7,0.59,2,Mod_Wet,46,7,6,4,75,138,0.46,160.7,0.54,160.7,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.00941,0.000375,0.122,0.00488,1,0.159,0.282,0.0112,24.8,0.943,0.97,0.914,36.9,35.8,35.8,859
2017-09-19,2016,12,51,262,295.14,0.59,2,Mod_Wet,46,7,6,4,75,138,0.47,157.1,0.53,157.1,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00911,0.000363,0.121,0.00481,1,0.155,0.276,0.011,24.8,0.942,0.97,0.913,36.1,35,35,839
2017-09-20,2016,12,51,263,292.68,0.59,2,Mod_Wet,46,7,6,4,75,138,0.47,154.7,0.53,154.7,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.0089,0.000354,0.12,0.00477,1,0.151,0.271,0.0108,24.9,0.941,0.97,0.913,35.5,34.4,34.4,826
2017-09-21,2016,12,51,264,289.68,0.6,2,Mod_Wet,46,7,6,4,75,138,0.48,151.7,0.52,151.7,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00864,0.000344,0.119,0.00471,1,0.147,0.266,0.0106,24.9,0.94,0.97,0.912,34.8,33.7,33.7,810
2017-09-22,2016,12,51,265,286.67,0.6,2,Mod_Wet,46,7,6,4,75,138,0.48,148.7,0.52,148.7,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.00839,0.000333,0.117,0.00466,1,0.143,0.26,0.0104,24.9,0.939,0.97,0.911,34.1,33.1,33.1,793
2017-09-23,2016,12,52,266,283.66,0.61,2,Mod_Wet,46,7,6,4,75,138,0.49,145.7,0.51,145.7,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00813,0.000323,0.116,0.00461,1,0.139,0.255,0.0101,24.9,0.938,0.97,0.909,33.4,32.4,32.4,777
2017-09-24,2016,12,52,267,280.65,0.61,2,Mod_Wet,46,7,6,4,75,138,0.49,142.7,0.51,142.7,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00788,0.000313,0.115,0.00455,1,0.135,0.25,0.00992,24.9,0.936,0.97,0.908,32.7,31.7,31.7,760
2017-09-25,2016,12,52,268,277.64,0.61,2,Mod_Wet,46,7,6,4,75,138,0.5,139.6,0.5,139.6,0,0,0,0,-4,4,46,7,6,0,79,199,990,964.8,25.2,0.106,0.00762,0.000302,0.113,0.0045,1,0.131,0.244,0.0097,24.9,0.935,0.97,0.907,31.9,31,31,744
2017-09-26,2016,12,52,269,274.64,0.62,2,Mod_Wet,46,7,6,4,75,138,0.5,136.6,0.5,136.6,0,0,0,0,-4,4,46,7,6,0,79,196,990,964.8,25.2,0.105,0.00736,0.000292,0.112,0.00444,1,0.127,0.239,0.00948,25,0.934,0.97,0.906,31.2,30.3,30.3,727
2017-09-27,2016,12,52,270,271.63,0.62,2,Mod_Wet,46,7,6,4,75,138,0.51,133.6,0.49,133.6,0,0,0,0,-4,4,46,7,6,0,79,193,990,964.8,25.2,0.104,0.00711,0.000282,0.111,0.00439,1,0.123,0.234,0.00926,25,0.932,0.97,0.905,30.5,29.6,29.6,711
2017-09-28,2016,12,52,271,268.62,0.63,2,Mod_Wet,46,7,6,4,75,138,0.51,130.6,0.49,130.6,0,0,0,0,-4,4,46,7,6,0,79,190,990,964.8,25.2,0.102,0.00685,0.000272,0.109,0.00433,1,0.119,0.228,0.00904,25,0.931,0.97,0.903,29.8,28.9,28.9,694
2017-09-29,2016,12,52,272,266.16,0.63,2,Mod_Wet,46,7,6,4,75,138,0.52,128.2,0.48,128.2,0,0,0,0,-4,4,46,7,6,0,79,187,990,964.8,25.2,0.102,0.00664,0.000263,0.108,0.00429,1,0.116,0.224,0.00887,25,0.93,0.97,0.902,29.2,28.4,28.4,681
2017-09-30,2016,12,53,273,263.7,0.64,2,Mod_Wet,46,7,6,4,75,138,0.52,125.7,0.48,125.7,0,0,0,0,-4,4,46,7,6,0,79,185,990,964.8,25.2,0.101,0.00643,0.000255,0.107,0.00424,1,0.112,0.219,0.00869,25,0.929,0.97,0.901,28.7,27.8,27.8,667
2017-10-01,2017,1,1,274,262.33,0.64,2,Mod_Wet,41,6,4,3,56,110,0.42,152.3,0.58,152.3,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.0087,0.000344,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,817
2017-10-02,2017,1,1,275,260.42,0.64,2,Mod_Wet,41,6,4,3,56,110,0.42,150.4,0.58,150.4,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.107,0.00854,0.000338,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2017-10-03,2017,1,1,276,258.5,0.65,2,Mod_Wet,41,6,4,3,56,110,0.43,148.5,0.57,148.5,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00837,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.2,33.2,796
2017-10-04,2017,1,1,277,256.59,0.65,2,Mod_Wet,41,6,4,3,56,110,0.43,146.6,0.57,146.6,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00821,0.000325,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2017-10-05,2017,1,1,278,254.68,0.66,2,Mod_Wet,41,6,4,3,56,110,0.43,144.7,0.57,144.7,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00805,0.000318,0.113,0.00446,1,0.138,0.25,0.00991,25,0.937,0.97,0.909,33.3,32.3,32.3,775
