date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-10-06,2017,1,1,279,253.31,0.66,2,Mod_Wet,41,6,4,3,56,110,0.43,143.3,0.57,143.3,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00793,0.000314,0.112,0.00443,1,0.136,0.248,0.00981,25,0.936,0.97,0.908,33,32,32,767
2017-10-07,2017,1,1,280,251.94,0.66,2,Mod_Wet,41,6,4,3,56,110,0.44,141.9,0.56,141.9,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00781,0.000309,0.111,0.00441,1,0.134,0.246,0.00971,25,0.936,0.97,0.908,32.6,31.6,31.6,760
2017-10-08,2017,1,2,281,252.76,0.66,2,Mod_Wet,41,6,4,3,56,110,0.43,142.8,0.56,142.8,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00788,0.000312,0.112,0.00442,1,0.135,0.247,0.00977,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2017-10-09,2017,1,2,282,254.68,0.66,2,Mod_Wet,41,6,4,3,56,110,0.43,144.7,0.57,144.7,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00805,0.000318,0.113,0.00446,1,0.138,0.25,0.00991,25,0.937,0.97,0.909,33.3,32.3,32.3,775
2017-10-10,2017,1,2,283,252.76,0.66,2,Mod_Wet,41,6,4,3,56,110,0.43,142.8,0.56,142.8,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00788,0.000312,0.112,0.00442,1,0.135,0.247,0.00977,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2017-10-11,2017,1,2,284,251.39,0.66,3,Normal,37,5,3,2,50,97,0.39,154.4,0.61,154.4,0,0,0,0,-2,2,37,5,3,0,52,199,990,964.7,25.3,0.106,0.00887,0.000351,0.115,0.00454,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.6,34.6,34.6,830
2017-10-12,2017,1,2,285,249.48,0.67,3,Normal,37,5,3,2,50,97,0.39,152.5,0.61,152.5,0,0,0,0,-2,2,37,5,3,0,52,197,990,964.7,25.3,0.105,0.00871,0.000344,0.114,0.0045,1,0.148,0.262,0.0104,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2017-10-13,2017,1,2,286,247.57,0.67,3,Normal,37,5,3,2,50,97,0.39,150.6,0.61,150.6,0,0,0,0,-2,2,37,5,3,0,52,196,990,964.7,25.3,0.105,0.00855,0.000338,0.113,0.00447,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.7,33.7,809
2017-10-14,2017,1,2,287,245.65,0.68,3,Normal,37,5,3,2,50,97,0.4,148.7,0.6,148.7,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.00839,0.000331,0.112,0.00443,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,799
2017-10-15,2017,1,3,288,243.74,0.68,3,Normal,37,5,3,2,50,97,0.4,146.7,0.6,146.7,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00822,0.000325,0.111,0.0044,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,33.9,32.8,32.8,788
2017-10-16,2017,1,3,289,241.82,0.69,3,Normal,37,5,3,2,50,97,0.4,144.8,0.6,144.8,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.00806,0.000318,0.111,0.00436,1,0.138,0.249,0.00981,25.1,0.937,0.97,0.909,33.4,32.4,32.4,778
2017-10-17,2017,1,3,290,239.91,0.69,3,Normal,37,5,3,2,50,97,0.4,142.9,0.6,142.9,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.0079,0.000311,0.11,0.00433,1,0.135,0.245,0.00967,25.1,0.936,0.97,0.908,32.9,32,32,767
2017-10-18,2017,1,3,291,238,0.7,3,Normal,37,5,3,2,50,97,0.41,141,0.59,141,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00774,0.000305,0.109,0.00429,1,0.133,0.242,0.00953,25.1,0.935,0.97,0.907,32.5,31.5,31.5,757
2017-10-19,2017,1,3,292,236.08,0.7,3,Normal,37,5,3,2,50,97,0.41,139.1,0.59,139.1,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00757,0.000298,0.108,0.00426,1,0.13,0.238,0.00939,25.1,0.934,0.97,0.906,32,31.1,31.1,746
2017-10-20,2017,1,3,293,234.17,0.71,3,Normal,37,5,3,2,50,97,0.41,137.2,0.59,137.2,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.00741,0.000292,0.107,0.00422,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
2017-10-21,2017,1,3,294,232.25,0.71,2,Mod_Wet,41,6,4,3,56,110,0.47,122.3,0.53,122.3,0,0,0,0,-3,3,41,6,4,0,59,173,990,964.6,25.4,0.0967,0.00614,0.000242,0.103,0.00405,1,0.108,0.21,0.00828,25.2,0.927,0.97,0.899,28,27.2,27.2,652
2017-10-22,2017,1,4,295,230.89,0.72,2,Mod_Wet,41,6,4,3,56,110,0.48,120.9,0.52,120.9,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0962,0.00603,0.000237,0.102,0.00402,1,0.106,0.208,0.00818,25.2,0.926,0.97,0.898,27.7,26.8,26.8,644
2017-10-23,2017,1,4,296,228.97,0.72,2,Mod_Wet,41,6,4,3,56,110,0.48,119,0.52,119,0,0,0,0,-3,3,41,6,4,0,59,170,990,964.6,25.4,0.0955,0.00586,0.000231,0.101,0.00399,1,0.103,0.204,0.00804,25.2,0.925,0.97,0.897,27.2,26.4,26.4,633
2017-10-24,2017,1,4,297,227.06,0.73,2,Mod_Wet,41,6,4,3,56,110,0.48,117.1,0.52,117.1,0,0,0,0,-3,3,41,6,4,0,59,168,990,964.6,25.4,0.0948,0.0057,0.000224,0.101,0.00395,1,0.101,0.201,0.0079,25.2,0.923,0.97,0.896,26.7,25.9,25.9,623
2017-10-25,2017,1,4,298,225.14,0.74,2,Mod_Wet,41,6,4,3,56,110,0.49,115.1,0.51,115.1,0,0,0,0,-3,3,41,6,4,0,59,166,990,964.6,25.4,0.0942,0.00554,0.000218,0.0997,0.00392,1,0.0979,0.198,0.00777,25.3,0.922,0.97,0.894,26.3,25.5,25.5,612
2017-10-26,2017,1,4,299,223.23,0.74,2,Mod_Wet,41,6,4,3,56,110,0.49,113.2,0.51,113.2,0,0,0,0,-3,3,41,6,4,0,59,164,990,964.5,25.5,0.0935,0.00537,0.000211,0.0989,0.00388,1,0.0954,0.194,0.00763,25.3,0.921,0.97,0.893,25.8,25.1,25.1,601
2017-10-27,2017,1,4,300,221.86,0.75,2,Mod_Wet,41,6,4,3,56,110,0.5,111.9,0.5,111.9,0,0,0,0,-3,3,41,6,4,0,59,163,990,964.5,25.5,0.093,0.00526,0.000206,0.0983,0.00386,1,0.0935,0.192,0.00753,25.3,0.92,0.97,0.892,25.5,24.7,24.7,594
2017-10-28,2017,1,4,301,222.68,0.74,2,Mod_Wet,41,6,4,3,56,110,0.49,112.7,0.51,112.7,0,0,0,0,-3,3,41,6,4,0,59,164,990,964.5,25.5,0.0933,0.00533,0.000209,0.0986,0.00387,1,0.0946,0.193,0.00759,25.3,0.92,0.97,0.893,25.7,24.9,24.9,598
2017-10-29,2017,1,5,302,222.96,0.74,2,Mod_Wet,41,6,4,3,56,110,0.49,113,0.51,113,0,0,0,0,-3,3,41,6,4,0,59,164,990,964.5,25.5,0.0934,0.00535,0.00021,0.0987,0.00388,1,0.095,0.194,0.00761,25.3,0.92,0.97,0.893,25.8,25,25,600
2017-10-30,2017,1,5,303,221.04,0.75,2,Mod_Wet,41,6,4,3,56,110,0.5,111,0.5,111,0,0,0,0,-3,3,41,6,4,0,59,162,990,964.5,25.5,0.0927,0.00519,0.000204,0.0979,0.00384,1,0.0924,0.19,0.00747,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2017-10-31,2017,1,5,304,220.77,0.75,2,Mod_Wet,41,6,4,3,56,110,0.5,110.8,0.5,110.8,0,0,0,0,-3,3,41,6,4,0,59,162,990,964.5,25.5,0.0926,0.00517,0.000203,0.0978,0.00384,1,0.092,0.19,0.00745,25.3,0.919,0.97,0.891,25.2,24.5,24.5,588
2017-11-01,2017,2,5,305,219.95,0.76,3,Normal,36,5,3,2,47,93,0.42,127,0.58,127,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0959,0.00654,0.000257,0.102,0.00402,1,0.114,0.216,0.00849,25.3,0.929,0.97,0.901,29.2,28.4,28.4,681
2017-11-02,2017,2,5,306,219.13,0.76,3,Normal,36,5,3,2,47,93,0.42,126.1,0.58,126.1,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00647,0.000254,0.102,0.004,1,0.113,0.215,0.00843,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2017-11-03,2017,2,5,307,222.14,0.75,3,Normal,36,5,3,2,47,93,0.42,129.1,0.58,129.1,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0966,0.00673,0.000264,0.103,0.00406,1,0.117,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.9,28.9,692
2017-11-04,2017,2,5,308,224.05,0.74,3,Normal,36,5,3,2,47,93,0.41,131.1,0.58,131.1,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0973,0.00689,0.000271,0.104,0.00409,1,0.119,0.224,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2017-11-05,2017,2,6,309,222.68,0.74,3,Normal,36,5,3,2,47,93,0.42,129.7,0.58,129.7,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0968,0.00677,0.000266,0.104,0.00407,1,0.118,0.221,0.00869,25.2,0.93,0.97,0.903,29.9,29,29,695
2017-11-06,2017,2,6,310,221.32,0.75,3,Normal,36,5,3,2,47,93,0.42,128.3,0.58,128.3,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0963,0.00666,0.000261,0.103,0.00404,1,0.116,0.219,0.00859,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2017-11-07,2017,2,6,311,219.95,0.76,3,Normal,36,5,3,2,47,93,0.42,127,0.58,127,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0959,0.00654,0.000257,0.102,0.00402,1,0.114,0.216,0.00849,25.3,0.929,0.97,0.901,29.2,28.4,28.4,681
2017-11-08,2017,2,6,312,219.68,0.76,3,Normal,36,5,3,2,47,93,0.42,126.7,0.58,126.7,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00652,0.000256,0.102,0.00401,1,0.114,0.216,0.00847,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2017-11-09,2017,2,6,313,221.04,0.75,3,Normal,36,5,3,2,47,93,0.42,128,0.58,128,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0962,0.00663,0.00026,0.103,0.00404,1,0.115,0.218,0.00857,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2017-11-10,2017,2,6,314,226.24,0.73,3,Normal,36,5,3,2,47,93,0.41,133.2,0.59,133.2,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0981,0.00708,0.000278,0.105,0.00413,1,0.122,0.228,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2017-11-11,2017,2,6,315,229.25,0.72,3,Normal,36,5,3,2,47,93,0.41,136.3,0.59,136.3,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0991,0.00733,0.000288,0.106,0.00419,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2017-11-12,2017,2,7,316,230.07,0.72,3,Normal,36,5,3,2,47,93,0.4,137.1,0.6,137.1,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0994,0.0074,0.000291,0.107,0.0042,1,0.128,0.234,0.00922,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
2017-11-13,2017,2,7,317,228.15,0.73,3,Normal,36,5,3,2,47,93,0.41,135.2,0.59,135.2,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0988,0.00724,0.000285,0.106,0.00417,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.2,30.2,30.2,725
2017-11-14,2017,2,7,318,226.79,0.73,3,Normal,36,5,3,2,47,93,0.41,133.8,0.59,133.8,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00712,0.00028,0.105,0.00414,1,0.123,0.229,0.00898,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2017-11-15,2017,2,7,319,224.87,0.74,3,Normal,36,5,3,2,47,93,0.41,131.9,0.59,131.9,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0976,0.00696,0.000273,0.105,0.00411,1,0.121,0.225,0.00884,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2017-11-16,2017,2,7,320,225.14,0.74,3,Normal,36,5,3,2,47,93,0.41,132.1,0.59,132.1,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0977,0.00698,0.000274,0.105,0.00411,1,0.121,0.226,0.00886,25.2,0.931,0.97,0.904,30.4,29.5,29.5,709
2017-11-17,2017,2,7,321,225.42,0.73,3,Normal,36,5,3,2,47,93,0.41,132.4,0.59,132.4,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0978,0.00701,0.000275,0.105,0.00412,1,0.121,0.226,0.00888,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2017-11-18,2017,2,7,322,223.5,0.74,3,Normal,36,5,3,2,47,93,0.42,130.5,0.58,130.5,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0971,0.00684,0.000269,0.104,0.00408,1,0.119,0.223,0.00874,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
2017-11-19,2017,2,8,323,221.59,0.75,3,Normal,36,5,3,2,47,93,0.42,128.6,0.58,128.6,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0964,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.00861,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2017-11-20,2017,2,8,324,219.68,0.76,3,Normal,36,5,3,2,47,93,0.42,126.7,0.58,126.7,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00652,0.000256,0.102,0.00401,1,0.114,0.216,0.00847,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2017-11-21,2017,2,8,325,217.76,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,150.8,0.69,150.8,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00856,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35,34,34,816
2017-11-22,2017,2,8,326,219.13,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,152.1,0.69,152.1,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00868,0.000341,0.11,0.00433,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.4,34.3,34.3,823
2017-11-23,2017,2,8,327,224.32,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,157.3,0.7,157.3,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00912,0.000358,0.113,0.00442,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
2017-11-24,2017,2,8,328,229.52,0.72,4,Mod_Dry,29,4,2,2,30,67,0.29,162.5,0.71,162.5,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00956,0.000376,0.115,0.00452,1,0.162,0.277,0.0109,25.1,0.943,0.971,0.916,37.8,36.7,36.7,881
2017-11-25,2017,2,8,329,233.07,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,166.1,0.71,166.1,0,0,0,0,-2,2,29,4,2,0,32,201,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00458,1,0.167,0.283,0.0111,25.1,0.944,0.973,0.918,38.6,37.6,37.6,902
2017-11-26,2017,2,9,330,232.25,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,165.3,0.71,165.3,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.0098,0.000386,0.116,0.00457,1,0.166,0.282,0.0111,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
2017-11-27,2017,2,9,331,229.79,0.72,4,Mod_Dry,29,4,2,2,30,67,0.29,162.8,0.71,162.8,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00959,0.000377,0.115,0.00452,1,0.162,0.277,0.0109,25.1,0.943,0.971,0.916,37.8,36.8,36.8,882
2017-11-28,2017,2,9,332,227.33,0.73,4,Mod_Dry,29,4,2,2,30,67,0.29,160.3,0.7,160.3,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00938,0.000369,0.114,0.00448,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2017-11-29,2017,2,9,333,224.87,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,157.9,0.7,157.9,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.5,25.5,0.104,0.00917,0.00036,0.113,0.00443,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2017-11-30,2017,2,9,334,221.86,0.75,4,Mod_Dry,29,4,2,2,30,67,0.3,154.9,0.7,154.9,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00891,0.00035,0.111,0.00438,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2017-12-01,2017,3,9,335,220.5,0.75,5,Dry,26,4,3,2,24,59,0.27,161.5,0.73,161.5,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00948,0.000372,0.114,0.00446,1,0.161,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2017-12-02,2017,3,9,336,220.77,0.75,5,Dry,26,4,3,2,24,59,0.27,161.8,0.73,161.8,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.0095,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2017-12-03,2017,3,10,337,221.04,0.75,5,Dry,26,4,3,2,24,59,0.27,162,0.73,162,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00952,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.7,36.7,880
2017-12-04,2017,3,10,338,222.41,0.74,5,Dry,26,4,3,2,24,59,0.27,163.4,0.73,163.4,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00964,0.000379,0.114,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,888
2017-12-05,2017,3,10,339,227.06,0.73,5,Dry,26,4,3,2,24,59,0.26,168.1,0.74,168.1,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.117,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2017-12-06,2017,3,10,340,231.71,0.71,5,Dry,26,4,3,2,24,59,0.26,172.7,0.74,172.7,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.2,39.3,39.3,943
2017-12-07,2017,3,10,341,231.98,0.71,5,Dry,26,4,3,2,24,59,0.25,173,0.75,173,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000411,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.4,39.4,945
2017-12-08,2017,3,10,342,232.8,0.71,5,Dry,26,4,3,2,24,59,0.25,173.8,0.75,173.8,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000414,0.119,0.00469,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,950
2017-12-09,2017,3,10,343,236.9,0.7,5,Dry,26,4,3,2,24,59,0.25,177.9,0.75,177.9,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,974
2017-12-10,2017,3,11,344,241,0.69,5,Dry,26,4,3,2,24,59,0.24,182,0.76,182,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2017-12-11,2017,3,11,345,242.37,0.69,5,Dry,26,4,3,2,24,59,0.24,183.4,0.76,183.4,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1010
2017-12-12,2017,3,11,346,244.29,0.68,5,Dry,26,4,3,2,24,59,0.24,185.3,0.76,185.3,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1020
2017-12-13,2017,3,11,347,246.2,0.68,5,Dry,26,4,3,2,24,59,0.24,187.2,0.76,187.2,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.8,42.8,1030
2017-12-14,2017,3,11,348,245.38,0.68,5,Dry,26,4,3,2,24,59,0.24,186.4,0.76,186.4,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
2017-12-15,2017,3,11,349,243.47,0.68,5,Dry,26,4,3,2,24,59,0.24,184.5,0.76,184.5,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.192,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2017-12-16,2017,3,11,350,245.38,0.68,5,Dry,26,4,3,2,24,59,0.24,186.4,0.76,186.4,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
2017-12-17,2017,3,12,351,248.93,0.67,5,Dry,26,4,3,2,24,59,0.24,189.9,0.76,189.9,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2017-12-18,2017,3,12,352,253.04,0.66,5,Dry,26,4,3,2,24,59,0.23,194,0.77,194,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2017-12-19,2017,3,12,353,257.14,0.65,5,Dry,26,4,3,2,24,59,0.23,198.1,0.77,198.1,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.34,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2017-12-20,2017,3,12,354,259.6,0.64,5,Dry,26,4,3,2,24,59,0.23,200.6,0.77,200.6,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000507,0.131,0.00518,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2017-12-21,2017,3,12,355,259.87,0.64,5,Dry,26,4,3,2,24,59,0.23,200.9,0.77,200.9,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000508,0.131,0.00518,1,0.214,0.345,0.0136,24.9,0.955,0.98,0.936,46.9,45.9,45.9,1100
2017-12-22,2017,3,12,356,259.05,0.65,5,Dry,26,4,3,2,24,59,0.23,200.1,0.77,200.1,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000505,0.131,0.00517,1,0.213,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2017-12-23,2017,3,12,357,260.42,0.64,5,Dry,26,4,3,2,24,59,0.23,201.4,0.77,201.4,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.00519,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2017-12-24,2017,3,13,358,265.61,0.63,5,Dry,26,4,3,2,24,59,0.22,206.6,0.78,206.6,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00529,1,0.221,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.2,47.2,1130
2017-12-25,2017,3,13,359,270.81,0.63,5,Dry,26,4,3,2,24,59,0.22,211.8,0.78,211.8,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000545,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
2017-12-26,2017,3,13,360,274.91,0.62,5,Dry,26,4,3,2,24,59,0.21,215.9,0.79,215.9,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.00056,0.137,0.00546,1,0.234,0.371,0.0147,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2017-12-27,2017,3,13,361,279.01,0.61,5,Dry,26,4,3,2,24,59,0.21,220,0.79,220,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0145,0.000574,0.139,0.00553,1,0.24,0.379,0.015,24.8,0.958,0.98,0.939,51.3,48.2,48.2,1160
2017-12-28,2017,3,13,362,284.21,0.6,5,Dry,26,4,3,2,24,59,0.21,225.2,0.79,225.2,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.127,0.0149,0.000592,0.142,0.00563,1,0.247,0.388,0.0154,24.8,0.959,0.98,0.94,52.5,48.2,48.2,1160
2017-12-29,2017,3,13,363,288.31,0.6,5,Dry,26,4,3,2,24,59,0.2,229.3,0.8,229.3,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000606,0.143,0.0057,2,0.0973,0.241,0.00957,24.9,0.923,0.97,0.895,25.8,25.1,50.1,1200
2017-12-30,2017,3,13,364,290.77,0.6,5,Dry,26,4,3,2,24,59,0.2,231.8,0.8,231.8,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0155,0.000615,0.144,0.00575,2,0.0989,0.243,0.00968,24.9,0.924,0.97,0.896,26.1,25.3,50.7,1220
2017-12-31,2017,3,14,365,293.78,0.59,5,Dry,26,4,3,2,24,59,0.2,234.8,0.8,234.8,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000625,0.146,0.0058,2,0.101,0.247,0.00982,24.9,0.924,0.97,0.897,26.5,25.7,51.4,1230
2018-01-01,2017,4,14,1,300.07,0.58,5,Dry,29,5,4,2,33,73,0.24,227.1,0.76,227.1,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.0006,0.144,0.00574,2,0.0958,0.24,0.00956,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2018-01-02,2017,4,14,2,308,0.57,5,Dry,29,5,4,2,33,73,0.24,235,0.76,235,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000627,0.148,0.00589,2,0.101,0.249,0.00993,24.8,0.925,0.97,0.897,26.4,25.6,51.3,1230
2018-01-03,2017,4,14,3,313.74,0.57,5,Dry,29,5,4,2,33,73,0.23,240.7,0.77,240.7,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000648,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
2018-01-04,2017,4,14,4,318.39,0.56,5,Dry,29,5,4,2,33,73,0.23,245.4,0.77,245.4,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.136,0.0166,0.000664,0.152,0.00608,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
2018-01-05,2017,4,14,5,321.94,0.56,5,Dry,29,5,4,2,33,73,0.23,248.9,0.77,248.9,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000677,0.154,0.00615,2,0.111,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.4,1310
2018-01-06,2017,4,14,6,326.04,0.55,5,Dry,29,5,4,2,33,73,0.22,253,0.78,253,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0184,0.000738,0.157,0.00627,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.6,55.3,1330
2018-01-07,2017,4,15,7,330.14,0.55,5,Dry,29,5,4,2,33,73,0.22,257.1,0.78,257.1,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0204,0.000816,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2018-01-08,2017,4,15,8,335.34,0.54,5,Dry,29,5,4,2,33,73,0.22,262.3,0.78,262.3,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.142,0.0228,0.000916,0.164,0.00659,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.7,57.3,1380
2018-01-09,2017,4,15,9,341.08,0.54,5,Dry,29,5,4,2,33,73,0.21,268.1,0.79,268.1,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.144,0.0255,0.00103,0.169,0.00679,2,0.123,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.5,1410
2018-01-10,2017,4,15,10,350.65,0.53,5,Dry,29,5,4,2,33,73,0.21,277.6,0.79,277.6,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0301,0.00121,0.177,0.00712,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.2,30.3,60.6,1450
2018-01-11,2017,4,15,11,357.49,0.52,5,Dry,29,5,4,2,33,73,0.2,284.5,0.8,284.5,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0333,0.00134,0.183,0.00736,2,0.135,0.317,0.0128,24.5,0.937,0.97,0.909,32,31.1,62.1,1490
2018-01-12,2017,4,15,12,362.68,0.51,5,Dry,29,5,4,2,33,73,0.2,289.7,0.8,289.7,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0357,0.00144,0.187,0.00754,2,0.138,0.325,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.2,1520
2018-01-13,2017,4,15,13,367.33,0.51,5,Dry,29,5,4,2,33,73,0.2,294.3,0.8,294.3,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0379,0.00153,0.191,0.0077,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2018-01-14,2017,4,16,14,374.17,0.5,5,Dry,29,5,4,2,33,73,0.2,301.2,0.81,301.2,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0412,0.00166,0.196,0.00794,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.9,32.9,65.7,1580
2018-01-15,2017,4,16,15,379.91,0.5,5,Dry,29,5,4,2,33,73,0.19,306.9,0.81,306.9,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0439,0.00178,0.201,0.00814,2,0.15,0.351,0.0142,24.3,0.941,0.97,0.913,34.5,33.5,66.9,1610
2018-01-16,2017,4,16,16,386.2,0.49,5,Dry,29,5,4,2,33,73,0.19,313.2,0.81,313.2,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0468,0.0019,0.206,0.00836,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35.2,34.1,68.3,1640
2018-01-17,2017,4,16,17,395.77,0.49,5,Dry,29,5,4,2,33,73,0.18,322.8,0.82,322.8,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0513,0.00209,0.214,0.0087,2,0.16,0.375,0.0152,24.2,0.944,0.97,0.916,36.2,35.1,70.3,1690
2018-01-18,2017,4,16,18,401.51,0.48,5,Dry,29,5,4,2,33,73,0.18,328.5,0.82,328.5,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0541,0.0022,0.219,0.0089,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.8,35.7,71.5,1720
2018-01-19,2017,4,16,19,405.61,0.48,5,Dry,29,5,4,2,33,73,0.18,332.6,0.82,332.6,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.166,0.056,0.00228,0.222,0.00905,2,0.167,0.389,0.0158,24.2,0.945,0.97,0.917,37.3,36.2,72.4,1740
2018-01-20,2017,4,16,20,409.17,0.48,5,Dry,29,5,4,2,33,73,0.18,336.2,0.82,336.2,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.168,0.0577,0.00235,0.225,0.00917,2,0.169,0.395,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.2,1760
2018-01-21,2017,4,17,21,413.27,0.47,5,Dry,29,5,4,2,33,73,0.18,340.3,0.82,340.3,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0596,0.00243,0.229,0.00932,2,0.172,0.401,0.0163,24.1,0.947,0.972,0.92,38.1,37.1,74.1,1780
2018-01-22,2017,4,17,22,419.56,0.47,5,Dry,29,5,4,2,33,73,0.17,346.6,0.83,346.6,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.171,0.0626,0.00255,0.234,0.00954,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.923,38.8,37.8,75.6,1810
2018-01-23,2017,4,17,23,426.39,0.46,5,Dry,29,5,4,2,33,73,0.17,353.4,0.83,353.4,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.174,0.0658,0.00269,0.239,0.00978,2,0.181,0.421,0.0172,24.1,0.949,0.975,0.925,39.6,38.6,77.1,1850
2018-01-24,2017,4,17,24,432.14,0.46,5,Dry,29,5,4,2,33,73,0.17,359.1,0.83,359.1,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.176,0.0685,0.0028,0.244,0.00999,2,0.185,0.429,0.0175,24,0.95,0.976,0.927,40.2,39.2,78.5,1880
2018-01-25,2017,4,17,25,437.33,0.45,5,Dry,29,5,4,2,33,73,0.17,364.3,0.83,364.3,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.178,0.071,0.0029,0.248,0.0102,2,0.188,0.437,0.0179,24,0.95,0.978,0.929,40.7,39.8,79.7,1910
2018-01-26,2017,4,17,26,441.98,0.45,5,Dry,29,5,4,2,33,73,0.17,369,0.83,369,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.0732,0.003,0.252,0.0103,2,0.192,0.444,0.0182,24,0.951,0.979,0.931,41.2,40.4,80.7,1940
2018-01-27,2017,4,17,27,449.36,0.45,5,Dry,29,5,4,2,33,73,0.16,376.4,0.84,376.4,0,0,0,0,-2,2,29,5,4,0,35,414,990,965.6,24.4,0.182,0.0766,0.00314,0.258,0.0106,2,0.197,0.455,0.0187,23.9,0.952,0.98,0.933,42,41.2,82.4,1980
2018-01-28,2017,4,18,28,454.56,0.44,5,Dry,29,5,4,2,33,73,0.16,381.6,0.84,381.6,0,0,0,0,-2,2,29,5,4,0,35,420,990,965.6,24.4,0.184,0.0791,0.00325,0.263,0.0108,2,0.2,0.463,0.019,23.9,0.953,0.98,0.934,42.6,41.7,83.5,2000
2018-01-29,2017,4,18,29,460.85,0.44,5,Dry,29,5,4,2,33,73,0.16,387.9,0.84,387.9,0,0,0,0,-2,2,29,5,4,0,35,426,990,965.7,24.3,0.186,0.0821,0.00337,0.268,0.011,2,0.204,0.472,0.0194,23.9,0.953,0.98,0.934,43.3,42.4,84.8,2030
2018-01-30,2017,4,18,30,465.5,0.43,5,Dry,29,5,4,2,33,73,0.16,392.5,0.84,392.5,0,0,0,0,-2,2,29,5,4,0,35,431,990,965.7,24.3,0.187,0.0843,0.00347,0.272,0.0112,2,0.207,0.479,0.0197,23.8,0.954,0.98,0.935,43.7,42.9,85.7,2060
2018-01-31,2017,4,18,31,471.79,0.43,5,Dry,29,5,4,2,33,73,0.15,398.8,0.84,398.8,0,0,0,0,-2,2,29,5,4,0,35,437,990,965.7,24.3,0.19,0.0872,0.00359,0.277,0.0114,2,0.212,0.489,0.0201,23.8,0.955,0.98,0.936,44.4,43.5,87.1,2090
2018-02-01,2017,5,18,32,481.36,0.42,5,Dry,31,6,4,3,41,85,0.18,396.4,0.82,396.4,0,0,0,0,-3,3,31,6,4,0,44,437,990,965.8,24.2,0.19,0.0861,0.00355,0.276,0.0114,2,0.21,0.486,0.0201,23.7,0.955,0.98,0.935,44.1,43.2,86.4,2070
2018-02-02,2017,5,18,33,492.02,0.42,5,Dry,31,6,4,3,41,85,0.17,407,0.83,407,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.194,0.0911,0.00377,0.285,0.0118,2,0.217,0.502,0.0208,23.7,0.955,0.98,0.936,45.2,44.3,88.5,2120
2018-02-03,2017,5,18,34,499.95,0.41,5,Dry,31,6,4,3,41,85,0.17,414.9,0.83,414.9,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.8,24.2,0.196,0.0949,0.00393,0.291,0.0121,2,0.223,0.514,0.0213,23.6,0.956,0.98,0.937,46,45.1,90.1,2160
2018-02-04,2017,5,19,35,508.97,0.41,5,Dry,31,6,4,3,41,85,0.17,424,0.83,424,0,0,0,0,-3,3,31,6,4,0,44,465,990,965.9,24.1,0.2,0.0991,0.00411,0.299,0.0124,2,0.229,0.527,0.0219,23.6,0.957,0.98,0.937,46.9,46,91.9,2210
2018-02-05,2017,5,19,36,521.28,0.4,5,Dry,31,6,4,3,41,85,0.16,436.3,0.84,436.3,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00436,0.309,0.0128,2,0.237,0.546,0.0227,23.5,0.957,0.98,0.938,48.1,47.2,94.4,2260
2018-02-06,2017,5,19,37,534.68,0.39,5,Dry,31,6,4,3,41,85,0.16,449.7,0.84,449.7,0,0,0,0,-3,3,31,6,4,0,44,491,990,966,24,0.209,0.111,0.00464,0.32,0.0133,2,0.246,0.566,0.0236,23.4,0.958,0.98,0.939,49.5,48.2,96.4,2310
2018-02-07,2017,5,19,38,549.17,0.38,5,Dry,31,6,4,3,41,85,0.15,464.2,0.84,464.2,0,0,0,0,-3,3,31,6,4,0,44,505,990,966.1,23.9,0.214,0.118,0.00493,0.332,0.0139,2,0.256,0.588,0.0246,23.3,0.957,0.98,0.938,50.8,48.2,96.4,2310
2018-02-08,2017,5,19,39,565.3,0.38,5,Dry,31,6,4,3,41,85,0.15,480.3,0.85,480.3,0,0,0,0,-3,3,31,6,4,0,44,521,990,966.1,23.9,0.223,0.126,0.00527,0.348,0.0146,2,0.267,0.615,0.0258,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2018-02-09,2017,5,19,40,580.89,0.37,5,Dry,31,6,4,3,41,85,0.15,495.9,0.85,495.9,0,0,0,0,-3,3,31,6,4,0,44,537,990,966.2,23.8,0.232,0.133,0.00559,0.365,0.0153,3,0.166,0.53,0.0223,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2018-02-10,2017,5,19,41,598.11,0.36,5,Dry,31,6,4,3,41,85,0.14,513.1,0.86,513.1,0,0,0,0,-3,3,31,6,4,0,44,554,990,966.3,23.7,0.241,0.144,0.00606,0.385,0.0162,3,0.173,0.559,0.0236,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2018-02-11,2017,5,20,42,613.7,0.35,5,Dry,31,6,4,3,41,85,0.14,528.7,0.86,528.7,0,0,0,0,-3,3,31,6,4,0,44,570,990,966.4,23.6,0.25,0.154,0.00652,0.404,0.0171,3,0.18,0.585,0.0247,23.1,0.949,0.971,0.922,37.8,36.7,110,2650
2018-02-12,2017,5,20,43,629.29,0.34,5,Dry,31,6,4,3,41,85,0.14,544.3,0.86,544.3,0,0,0,0,-3,3,31,6,4,0,44,585,990,966.4,23.6,0.259,0.165,0.00698,0.424,0.018,3,0.187,0.611,0.0259,23,0.95,0.974,0.925,38.8,37.8,113,2720
2018-02-13,2017,5,20,44,648.15,0.34,5,Dry,31,6,4,3,41,85,0.13,563.1,0.87,563.1,0,0,0,0,-3,3,31,6,4,0,44,604,990,966.5,23.5,0.27,0.177,0.00754,0.447,0.019,3,0.196,0.643,0.0274,22.9,0.952,0.976,0.929,40.1,39.1,117,2820
2018-02-14,2017,5,20,45,669.21,0.33,5,Dry,31,6,4,3,41,85,0.13,584.2,0.87,584.2,0,0,0,0,-3,3,31,6,4,0,44,625,990,966.6,23.4,0.282,0.191,0.00817,0.473,0.0202,3,0.205,0.678,0.029,22.7,0.953,0.979,0.933,41.4,40.5,122,2920
2018-02-15,2017,5,20,46,692.45,0.32,5,Dry,31,6,4,3,41,85,0.12,607.5,0.88,607.5,0,0,0,0,-3,3,31,6,4,0,44,648,990,966.7,23.3,0.295,0.207,0.00886,0.502,0.0215,3,0.216,0.718,0.0308,22.6,0.955,0.98,0.936,42.9,42,126,3030
2018-02-16,2017,5,20,47,717.88,0.31,5,Dry,31,6,4,3,41,85,0.12,632.9,0.88,632.9,0,0,0,0,-3,3,31,6,4,0,44,674,990,966.8,23.2,0.309,0.224,0.00963,0.533,0.023,3,0.227,0.761,0.0327,22.5,0.956,0.98,0.937,44.4,43.5,131,3130
2018-02-17,2017,5,20,48,746.04,0.29,5,Dry,31,6,4,3,41,85,0.11,661,0.89,661,0,0,0,0,-3,3,31,6,4,0,44,702,990,966.9,23.1,0.325,0.243,0.0105,0.568,0.0246,3,0.24,0.808,0.035,22.3,0.957,0.98,0.938,46.1,45.2,136,3250
2018-02-18,2017,5,21,49,770.38,0.28,5,Dry,31,6,4,3,41,85,0.11,685.4,0.89,685.4,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2018-02-19,2017,5,21,50,791.42,0.27,5,Dry,31,6,4,3,41,85,0.11,706.4,0.89,706.4,0,0,0,0,-3,3,31,6,4,0,44,747,990,967.1,22.9,0.351,0.273,0.0119,0.624,0.0272,3,0.26,0.885,0.0386,22,0.957,0.98,0.938,48.7,47.8,143,3440
2018-02-20,2017,5,21,51,819.86,0.26,5,Dry,31,6,4,3,41,85,0.1,734.9,0.9,734.9,0,0,0,0,-3,3,31,6,4,0,44,776,990,967.2,22.8,0.367,0.292,0.0128,0.659,0.0289,3,0.273,0.933,0.0409,21.9,0.957,0.98,0.938,50.3,48.2,145,3470
2018-02-21,2017,5,21,52,856.26,0.25,4,Mod_Dry,36,6,5,4,54,105,0.12,751.3,0.88,751.3,0,0,0,0,-4,4,36,6,5,0,58,798,990,967.3,22.7,0.386,0.303,0.0133,0.688,0.0304,3,0.28,0.969,0.0427,21.7,0.957,0.98,0.938,51,48.2,145,3470
2018-02-22,2017,5,21,53,896.26,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,791.3,0.88,791.3,0,0,0,0,-4,4,36,6,5,0,58,838,990,967.5,22.5,0.422,0.322,0.0143,0.744,0.0331,4,0.21,0.954,0.0424,21.6,0.953,0.976,0.93,39.9,38.9,156,3730
2018-02-23,2017,5,21,54,943.79,0.22,4,Mod_Dry,36,6,5,4,54,105,0.11,838.8,0.89,838.8,0,0,0,0,-4,4,36,6,5,0,58,886,990,967.7,22.3,0.466,0.345,0.0155,0.811,0.0363,4,0.226,1.04,0.0464,21.3,0.954,0.98,0.935,41.8,40.9,164,3930
2018-02-24,2017,5,21,55,999.21,0.21,4,Mod_Dry,36,6,5,4,54,105,0.1,894.2,0.9,894.2,0,0,0,0,-4,4,36,6,5,0,58,941,990,967.9,22.1,0.517,0.372,0.0168,0.888,0.0402,4,0.244,1.13,0.0512,21,0.955,0.98,0.936,43.9,43.1,172,4130
2018-02-25,2017,5,22,56,1057.7,0.2,4,Mod_Dry,36,6,5,4,54,105,0.099,952.6,0.9,952.6,0,0,0,0,-4,4,36,6,5,0,58,1000,990,968.1,21.9,0.57,0.4,0.0183,0.97,0.0443,4,0.264,1.23,0.0563,20.7,0.956,0.98,0.937,46.2,45.2,181,4340
2018-02-26,2017,5,22,57,1113.3,0.18,4,Mod_Dry,36,6,5,4,54,105,0.094,1008,0.91,1008,0,0,0,0,-4,4,36,6,5,0,58,1060,990,968.3,21.7,0.633,0.442,0.0203,1.07,0.0494,4,0.282,1.36,0.0624,20.4,0.956,0.98,0.937,48.2,47.2,189,4530
2018-02-27,2017,5,22,58,1171,0.18,4,Mod_Dry,36,6,5,4,54,105,0.09,1066,0.91,1066,0,0,0,0,-4,4,36,6,5,0,58,1110,990,968.4,21.6,0.718,0.572,0.0265,1.29,0.0598,4,0.293,1.58,0.0734,20,0.955,0.98,0.936,49.9,48.2,193,4630
2018-02-28,2017,5,22,59,1230.6,0.17,4,Mod_Dry,36,6,5,4,54,105,0.085,1126,0.92,1100,26,6,1,1,-3,21,42,7,6,1,75,1160,990,968.6,21.4,0.779,0.648,0.0303,1.43,0.0668,4,0.3,1.73,0.0808,19.6,0.954,0.98,0.935,50.6,48.2,193,4630
2018-03-01,2017,6,22,60,1291.8,0.16,3,Normal,49,9,9,9,107,183,0.14,1109,0.86,1100,9,2,0,0,-9,16,51,9,9,0,123,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.935,50,48.2,193,4630
2018-03-02,2017,6,22,61,1354.6,0.15,3,Normal,49,9,9,9,107,183,0.14,1172,0.86,1100,72,16,2,2,-7,59,65,11,11,2,166,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2018-03-03,2017,6,22,62,1400.4,0.14,3,Normal,49,9,9,9,107,183,0.13,1217,0.87,1100,117,26,4,4,-5,88,75,13,13,4,195,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
2018-03-04,2017,6,23,63,1428.2,0.14,3,Normal,49,9,9,9,107,183,0.13,1245,0.87,1100,145,33,4,4,-5,109,82,13,13,4,216,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2018-03-05,2017,6,23,64,1450,0.14,3,Normal,49,9,9,9,107,183,0.13,1267,0.87,1100,167,38,5,5,-4,123,87,14,14,5,230,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2018-03-06,2017,6,23,65,1472,0.13,3,Normal,49,9,9,9,107,183,0.12,1289,0.88,1100,189,43,6,6,-3,137,92,15,15,6,244,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2018-03-07,2017,6,23,66,1494.2,0.13,3,Normal,49,9,9,9,107,183,0.12,1311,0.88,1100,211,48,6,6,-3,154,97,15,15,6,261,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47.1,188,4520
2018-03-08,2017,6,23,67,1510,0.13,3,Normal,49,9,9,9,107,183,0.12,1327,0.88,1100,227,51,7,7,-2,164,100,16,16,7,271,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2018-03-09,2017,6,23,68,1532.4,0.12,3,Normal,49,9,9,9,107,183,0.12,1349,0.88,1100,249,51,7,8,-2,185,100,16,17,7,292,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2018-03-10,2017,6,23,69,1554.9,0.12,3,Normal,49,9,9,9,107,183,0.12,1372,0.88,1100,272,51,8,8,-1,206,100,17,17,8,313,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
2018-03-11,2017,6,24,70,1584.1,0.12,3,Normal,49,9,9,9,107,183,0.12,1401,0.88,1100,301,51,9,9,0,232,100,18,18,9,339,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2018-03-12,2017,6,24,71,1613.5,0.11,3,Normal,49,9,9,9,107,183,0.11,1430,0.89,1100,330,51,9,10,1,259,100,18,19,10,366,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4420
2018-03-13,2017,6,24,72,1643.1,0.11,3,Normal,49,9,9,9,107,183,0.11,1460,0.89,1100,360,51,9,11,2,287,100,18,20,11,394,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.7,45.8,183,4390
2018-03-14,2017,6,24,73,1672.9,0.11,3,Normal,49,9,9,9,107,183,0.11,1490,0.89,1100,390,51,9,12,3,315,100,18,21,12,422,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2018-03-15,2017,6,24,74,1703,0.11,3,Normal,49,9,9,9,107,183,0.11,1520,0.89,1100,420,51,9,13,4,343,100,18,22,13,450,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.2,181,4340
2018-03-16,2017,6,24,75,1733.2,0.1,3,Normal,49,9,9,9,107,183,0.11,1550,0.89,1100,450,51,9,14,5,371,100,18,23,14,478,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2018-03-17,2017,6,24,76,1763.7,0.1,3,Normal,49,9,9,9,107,183,0.1,1581,0.9,1100,481,51,9,15,5,401,100,18,24,14,508,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2018-03-18,2017,6,25,77,1794.3,0.097,3,Normal,49,9,9,9,107,183,0.1,1611,0.9,1100,511,51,9,16,6,429,100,18,25,15,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2018-03-19,2017,6,25,78,1825.2,0.095,3,Normal,49,9,9,9,107,183,0.1,1642,0.9,1100,542,51,9,16,7,459,100,18,25,16,566,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2018-03-20,2017,6,25,79,1856.3,0.092,3,Normal,49,9,9,9,107,183,0.099,1673,0.9,1100,573,51,9,16,8,489,100,18,25,17,596,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2018-03-21,2017,6,25,80,1887.5,0.089,3,Normal,49,9,9,9,107,183,0.097,1705,0.9,1100,605,51,9,16,9,520,100,18,25,18,627,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2018-03-22,2017,6,25,81,1919,0.086,3,Normal,49,9,9,9,107,183,0.095,1736,0.91,1100,636,51,9,16,10,550,100,18,25,19,657,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2018-03-23,2017,6,25,82,1950.6,0.083,3,Normal,49,9,9,9,107,183,0.094,1768,0.91,1100,668,51,9,16,11,581,100,18,25,20,688,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2018-03-24,2017,6,25,83,1975.4,0.08,3,Normal,49,9,9,9,107,183,0.093,1792,0.91,1100,692,51,9,16,12,604,100,18,25,21,711,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4120
2018-03-25,2017,6,26,84,2000.2,0.077,3,Normal,49,9,9,9,107,183,0.091,1817,0.91,1100,717,51,9,16,13,628,100,18,25,22,735,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2018-03-26,2017,6,26,85,2025.2,0.074,3,Normal,49,9,9,9,107,183,0.09,1842,0.91,1100,742,51,9,16,13,653,100,18,25,22,760,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2018-03-27,2017,6,26,86,2050.3,0.071,3,Normal,49,9,9,9,107,183,0.089,1867,0.91,1100,767,51,9,16,14,677,100,18,25,23,784,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2018-03-28,2017,6,26,87,2075.4,0.069,3,Normal,49,9,9,9,107,183,0.088,1892,0.91,1100,792,51,9,16,15,701,100,18,25,24,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2018-03-29,2017,6,26,88,2100.7,0.067,3,Normal,49,9,9,9,107,183,0.087,1918,0.91,1100,818,51,9,16,16,726,100,18,25,25,833,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2018-03-30,2017,6,26,89,2126.1,0.065,3,Normal,49,9,9,9,107,183,0.086,1943,0.91,1100,843,51,9,16,16,751,100,18,25,25,858,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2018-03-31,2017,6,26,90,2158.9,0.063,3,Normal,49,9,9,9,107,183,0.085,1976,0.92,1100,876,51,9,16,17,783,100,18,25,26,890,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2018-04-01,2017,7,27,91,2199.2,0.06,3,Normal,54,13,14,19,117,217,0.099,1982,0.9,1100,882,46,5,11,7,813,100,18,25,26,930,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2018-04-02,2017,7,27,92,2239.8,0.056,3,Normal,54,13,14,19,117,217,0.097,2023,0.9,1100,923,46,5,11,9,852,100,18,25,28,969,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2018-04-03,2017,7,27,93,2280.6,0.053,3,Normal,54,13,14,19,117,217,0.095,2064,0.91,1100,964,46,5,11,10,892,100,18,25,29,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.9,163,3920
2018-04-04,2017,7,27,94,2314.1,0.05,3,Normal,54,13,14,19,117,217,0.094,2097,0.91,1100,997,46,5,11,11,924,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2018-04-05,2017,7,27,95,2355.4,0.046,3,Normal,54,13,14,19,117,217,0.092,2138,0.91,1100,1040,46,5,11,12,964,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.3,161,3870
2018-04-06,2017,7,27,96,2396.9,0.043,3,Normal,54,13,14,19,117,217,0.09,2180,0.91,1100,1080,46,5,11,13,1010,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,41,40.1,160,3850
2018-04-07,2017,7,27,97,2438.6,0.039,3,Normal,54,13,14,19,117,217,0.089,2222,0.91,1100,1120,46,5,11,15,1050,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2018-04-08,2017,7,28,98,2488.2,0.037,3,Normal,54,13,14,19,117,217,0.087,2271,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.4,39.4,158,3780
2018-04-09,2017,7,28,99,2538.1,0.034,3,Normal,54,13,14,19,117,217,0.086,2321,0.92,1100,1220,46,5,11,18,1140,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2018-04-10,2017,7,28,100,2588.3,0.032,3,Normal,54,13,14,19,117,217,0.084,2371,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2018-04-11,2017,7,28,101,2638.8,0.029,3,Normal,54,13,14,19,117,217,0.082,2422,0.92,1100,1320,46,5,11,21,1240,100,18,25,40,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
2018-04-12,2017,7,28,102,2689.6,0.027,3,Normal,54,13,14,19,117,217,0.081,2473,0.92,1100,1370,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2018-04-13,2017,7,28,103,2732.9,0.025,3,Normal,54,13,14,19,117,217,0.079,2516,0.92,1100,1420,46,5,11,23,1330,100,18,25,42,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2018-04-14,2017,7,28,104,2768.4,0.023,3,Normal,54,13,14,19,117,217,0.078,2551,0.92,1100,1450,46,5,11,25,1360,100,18,25,44,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2018-04-15,2017,7,29,105,2804.1,0.022,3,Normal,54,13,14,19,117,217,0.077,2587,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2018-04-16,2017,7,29,106,2831.9,0.02,3,Normal,54,13,14,19,117,217,0.077,2615,0.92,1100,1520,46,5,11,26,1430,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3560
2018-04-17,2017,7,29,107,2859.8,0.019,3,Normal,54,13,14,19,117,217,0.076,2643,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2018-04-18,2017,7,29,108,2879.8,0.019,3,Normal,54,13,14,19,117,217,0.075,2663,0.93,1100,1560,46,5,11,28,1470,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2018-04-19,2017,7,29,109,2891.9,0.018,3,Normal,54,13,14,19,117,217,0.075,2675,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3520
2018-04-20,2017,7,29,110,2895.9,0.018,3,Normal,54,13,14,19,117,217,0.075,2679,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2018-04-21,2017,7,29,111,2899.9,0.018,3,Normal,54,13,14,19,117,217,0.075,2683,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2018-04-22,2017,7,30,112,2903.9,0.018,3,Normal,54,13,14,19,117,217,0.075,2687,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1610,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2018-04-23,2017,7,30,113,2899.9,0.018,3,Normal,54,13,14,19,117,217,0.075,2683,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2018-04-24,2017,7,30,114,2895.9,0.018,3,Normal,54,13,14,19,117,217,0.075,2679,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2018-04-25,2017,7,30,115,2883.8,0.018,3,Normal,54,13,14,19,117,217,0.075,2667,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2018-04-26,2017,7,30,116,2871.8,0.019,3,Normal,54,13,14,19,117,217,0.076,2655,0.92,1100,1560,46,5,11,28,1470,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.8,36.8,147,3530
2018-04-27,2017,7,30,117,2859.8,0.019,3,Normal,54,13,14,19,117,217,0.076,2643,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2018-04-28,2017,7,30,118,2847.9,0.02,3,Normal,54,13,14,19,117,217,0.076,2631,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2018-04-29,2017,7,31,119,2835.9,0.02,3,Normal,54,13,14,19,117,217,0.076,2619,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2018-04-30,2017,7,31,120,2816,0.021,3,Normal,54,13,14,19,117,217,0.077,2599,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2018-05-01,2017,8,31,121,2796.2,0.022,3,Normal,55,13,13,17,178,276,0.099,2520,0.9,1100,1420,45,5,12,26,1330,100,18,25,43,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2018-05-02,2017,8,31,122,2776.3,0.023,3,Normal,55,13,13,17,178,276,0.099,2500,0.9,1100,1400,45,5,12,25,1310,100,18,25,42,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2018-05-03,2017,8,31,123,2756.6,0.024,3,Normal,55,13,13,17,178,276,0.1,2481,0.9,1100,1380,45,5,12,24,1300,100,18,25,41,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2018-05-04,2017,8,31,124,2736.8,0.025,3,Normal,55,13,13,17,178,276,0.1,2461,0.9,1100,1360,45,5,12,24,1280,100,18,25,41,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2018-05-05,2017,8,31,125,2717.1,0.026,3,Normal,55,13,13,17,178,276,0.1,2441,0.9,1100,1340,45,5,12,23,1260,100,18,25,40,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2018-05-06,2017,8,32,126,2689.6,0.027,3,Normal,55,13,13,17,178,276,0.1,2414,0.9,1100,1310,45,5,12,22,1230,100,18,25,39,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2018-05-07,2017,8,32,127,2662.2,0.028,3,Normal,55,13,13,17,178,276,0.1,2386,0.9,1100,1290,45,5,12,22,1200,100,18,25,39,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
