date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-05-08,2017,8,32,128,2634.9,0.03,3,Normal,55,13,13,17,178,276,0.1,2359,0.9,1100,1260,45,5,12,21,1180,100,18,25,38,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2018-05-09,2017,8,32,129,2599.9,0.031,3,Normal,55,13,13,17,178,276,0.11,2324,0.89,1100,1220,45,5,12,20,1140,100,18,25,37,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2018-05-10,2017,8,32,130,2565.1,0.033,3,Normal,55,13,13,17,178,276,0.11,2289,0.89,1100,1190,45,5,12,19,1110,100,18,25,36,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2018-05-11,2017,8,32,131,2530.4,0.035,2,Mod_Wet,65,14,17,23,202,321,0.13,2209,0.87,1100,1110,35,4,8,10,1050,100,18,25,33,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2018-05-12,2017,8,32,132,2495.8,0.037,2,Mod_Wet,65,14,17,23,202,321,0.13,2175,0.87,1100,1080,35,4,8,9,1020,100,18,25,32,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2018-05-13,2017,8,33,133,2461.4,0.038,2,Mod_Wet,65,14,17,23,202,321,0.13,2140,0.87,1100,1040,35,4,8,8,985,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2018-05-14,2017,8,33,134,2427.2,0.04,2,Mod_Wet,65,14,17,23,202,321,0.13,2106,0.87,1100,1010,35,4,8,7,952,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2018-05-15,2017,8,33,135,2393.1,0.043,2,Mod_Wet,65,14,17,23,202,321,0.13,2072,0.87,1100,972,35,4,8,6,919,100,18,25,29,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2018-05-16,2017,8,33,136,2351.6,0.047,2,Mod_Wet,65,14,17,23,202,321,0.14,2031,0.86,1100,931,35,4,8,5,879,100,18,25,28,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,161,3880
2018-05-17,2017,8,33,137,2310.4,0.05,2,Mod_Wet,65,14,17,23,202,321,0.14,1989,0.86,1100,889,35,4,8,4,838,100,18,25,27,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2018-05-18,2017,8,33,138,2269.4,0.054,2,Mod_Wet,65,14,17,23,202,321,0.14,1948,0.86,1100,848,35,4,8,2,799,100,18,25,25,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2018-05-19,2017,8,33,139,2213.9,0.058,2,Mod_Wet,65,14,17,23,202,321,0.14,1893,0.85,1100,793,35,4,8,1,745,100,18,25,24,947,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2018-05-20,2017,8,34,140,2158.9,0.063,2,Mod_Wet,65,14,17,23,202,321,0.15,1838,0.85,1100,738,35,4,8,-1,692,100,18,25,22,894,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2018-05-21,2017,8,34,141,2111.6,0.066,3,Normal,55,13,13,17,178,276,0.13,1836,0.87,1100,736,45,5,12,5,669,100,18,25,22,847,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2018-05-22,2017,8,34,142,2064.6,0.07,3,Normal,55,13,13,17,178,276,0.13,1789,0.87,1100,689,45,5,12,4,623,100,18,25,21,801,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2018-05-23,2017,8,34,143,2018,0.075,3,Normal,55,13,13,17,178,276,0.14,1742,0.86,1100,642,45,5,12,2,578,100,18,25,19,756,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2018-05-24,2017,8,34,144,1971.8,0.08,3,Normal,55,13,13,17,178,276,0.14,1696,0.86,1100,596,45,5,12,1,533,100,18,25,18,711,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2018-05-25,2017,8,34,145,1926,0.085,3,Normal,55,13,13,17,178,276,0.14,1650,0.86,1100,550,45,5,12,0,488,100,18,25,17,666,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2018-05-26,2017,8,34,146,1880.6,0.09,3,Normal,55,13,13,17,178,276,0.15,1605,0.85,1100,505,45,5,12,-2,445,100,18,25,15,623,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2018-05-27,2017,8,35,147,1835.5,0.094,3,Normal,55,13,13,17,178,276,0.15,1560,0.85,1100,460,45,5,12,-3,401,100,18,25,14,579,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2018-05-28,2017,8,35,148,1797.8,0.097,3,Normal,55,13,13,17,178,276,0.15,1522,0.85,1100,422,45,5,12,-4,364,100,18,25,13,542,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2018-05-29,2017,8,35,149,1760.3,0.1,3,Normal,55,13,13,17,178,276,0.16,1484,0.84,1100,384,45,5,12,-5,327,100,18,25,12,505,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2018-05-30,2017,8,35,150,1723.1,0.1,3,Normal,55,13,13,17,178,276,0.16,1447,0.84,1100,347,45,5,11,-7,293,100,18,24,10,471,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45.1,180,4320
2018-05-31,2017,8,35,151,1686.2,0.11,3,Normal,55,13,13,17,178,276,0.16,1410,0.84,1100,310,45,5,9,-8,259,100,18,22,9,437,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18,0.951,0.98,0.932,46.3,45.4,182,4360
2018-06-01,2017,9,35,152,1649.7,0.11,3,Normal,53,12,12,13,120,210,0.13,1440,0.87,1100,340,47,6,10,-3,280,100,18,22,10,400,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4390
2018-06-02,2017,9,35,153,1613.5,0.11,3,Normal,53,12,12,13,120,210,0.13,1403,0.87,1100,303,47,6,9,-4,245,100,18,21,9,365,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4420
2018-06-03,2017,9,36,154,1577.6,0.12,3,Normal,53,12,12,13,120,210,0.13,1368,0.87,1100,268,47,6,8,-5,212,100,18,20,8,332,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2018-06-04,2017,9,36,155,1548.5,0.12,3,Normal,53,12,12,13,120,210,0.14,1338,0.86,1100,238,47,6,7,-6,184,100,18,19,7,304,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2018-06-05,2017,9,36,156,1519.6,0.13,3,Normal,53,12,12,13,120,210,0.14,1310,0.86,1100,210,47,6,6,-7,158,100,18,18,6,278,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2018-06-06,2017,9,36,157,1491,0.13,3,Normal,53,12,12,13,120,210,0.14,1281,0.86,1100,181,41,5,6,-8,137,94,17,18,5,257,1230,990,969.5,20.5,0.89,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
2018-06-07,2017,9,36,158,1462.6,0.13,3,Normal,53,12,12,13,120,210,0.14,1253,0.86,1100,153,35,5,5,-8,116,88,17,17,5,236,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.3,47.3,189,4550
2018-06-08,2017,9,36,159,1434.5,0.14,3,Normal,53,12,12,13,120,210,0.15,1224,0.85,1100,124,28,4,4,-9,97,81,16,16,4,217,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2018-06-09,2017,9,36,160,1406.6,0.14,3,Normal,53,12,12,13,120,210,0.15,1197,0.85,1100,97,22,3,3,-10,79,75,15,15,3,199,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.9,47.9,192,4600
2018-06-10,2017,9,37,161,1372.8,0.15,3,Normal,53,12,12,13,120,210,0.15,1163,0.85,1100,63,14,2,2,-11,56,67,14,14,2,176,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.071,4,0.3,1.79,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2018-06-11,2017,9,37,162,1321.5,0.15,3,Normal,53,12,12,13,120,210,0.16,1112,0.84,1100,12,3,0,0,-13,22,56,12,12,0,142,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2018-06-12,2017,9,37,163,1277.1,0.16,3,Normal,53,12,12,13,120,210,0.16,1067,0.84,1067,0,0,0,0,-13,13,53,12,12,0,133,1140,990,968.8,21.2,0.763,0.574,0.027,1.34,0.063,4,0.293,1.63,0.0768,19.6,0.954,0.98,0.935,48.9,47.9,192,4600
2018-06-13,2017,9,37,164,1233.4,0.17,3,Normal,53,12,12,13,120,210,0.17,1023,0.83,1023,0,0,0,0,-13,13,53,12,12,0,133,1100,990,968.6,21.4,0.699,0.476,0.0223,1.17,0.055,4,0.285,1.46,0.0683,19.9,0.955,0.98,0.936,47.7,46.7,187,4490
2018-06-14,2017,9,37,165,1196.3,0.17,3,Normal,53,12,12,13,120,210,0.18,986.3,0.82,986.3,0,0,0,0,-13,13,53,12,12,0,133,1060,990,968.5,21.5,0.645,0.416,0.0194,1.06,0.0494,4,0.275,1.34,0.0622,20.1,0.955,0.98,0.936,46.5,45.6,182,4380
2018-06-15,2017,9,37,166,1159.9,0.18,3,Normal,53,12,12,13,120,210,0.18,949.9,0.82,949.9,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.595,0.399,0.0185,0.994,0.046,4,0.263,1.26,0.0582,20.3,0.955,0.98,0.936,45.2,44.3,177,4260
2018-06-16,2017,9,37,167,1129.6,0.18,3,Normal,53,12,12,13,120,210,0.19,919.6,0.81,919.6,0,0,0,0,-13,13,53,12,12,0,133,997,990,968.3,21.7,0.567,0.384,0.0177,0.951,0.0439,4,0.253,1.2,0.0555,20.5,0.955,0.98,0.936,44.1,43.2,173,4150
2018-06-17,2017,9,38,168,1099.9,0.19,3,Normal,53,12,12,13,120,210,0.19,889.9,0.81,889.9,0,0,0,0,-13,13,53,12,12,0,133,967,990,968.2,21.8,0.54,0.37,0.017,0.91,0.0418,4,0.243,1.15,0.0529,20.6,0.955,0.98,0.936,43,42.1,168,4040
2018-06-18,2017,9,38,169,1076,0.19,3,Normal,53,12,12,13,120,210,0.2,866,0.81,866,0,0,0,0,-13,13,53,12,12,0,133,943,990,968.1,21.9,0.518,0.358,0.0164,0.876,0.0401,4,0.235,1.11,0.0508,20.8,0.954,0.98,0.935,42,41.2,165,3960
2018-06-19,2017,9,38,170,1052.5,0.2,3,Normal,53,12,12,13,120,210,0.2,842.5,0.8,842.5,0,0,0,0,-13,13,53,12,12,0,133,919,990,968.1,21.9,0.497,0.347,0.0158,0.843,0.0384,4,0.227,1.07,0.0488,20.9,0.954,0.978,0.933,41.1,40.2,161,3860
2018-06-20,2017,9,38,171,1029.3,0.2,3,Normal,53,12,12,13,120,210,0.2,819.4,0.8,819.4,0,0,0,0,-13,13,53,12,12,0,133,896,990,968,22,0.475,0.336,0.0152,0.811,0.0369,4,0.219,1.03,0.0468,21,0.953,0.976,0.931,40.2,39.2,157,3770
2018-06-21,2017,9,38,172,1006.7,0.21,3,Normal,53,12,12,13,120,210,0.21,796.7,0.79,796.7,0,0,0,0,-13,13,53,12,12,0,133,874,990,967.9,22.1,0.455,0.325,0.0147,0.779,0.0353,4,0.211,0.991,0.0449,21.1,0.953,0.974,0.928,39.2,38.2,153,3670
2018-06-22,2017,9,38,173,984.45,0.21,3,Normal,53,12,12,13,120,210,0.21,774.5,0.79,774.5,0,0,0,0,-13,13,53,12,12,0,133,851,990,967.8,22.2,0.434,0.314,0.0142,0.748,0.0338,3,0.287,1.03,0.0467,21.1,0.956,0.98,0.937,51.2,48.2,145,3470
2018-06-23,2017,9,38,174,967.49,0.22,3,Normal,53,12,12,13,120,210,0.22,757.5,0.78,757.5,0,0,0,0,-13,13,53,12,12,0,133,834,990,967.8,22.2,0.419,0.306,0.0137,0.724,0.0326,3,0.282,1.01,0.0453,21.2,0.957,0.98,0.937,50.3,48.2,145,3470
2018-06-24,2017,9,39,175,950.84,0.22,3,Normal,53,12,12,13,120,210,0.22,740.8,0.78,740.8,0,0,0,0,-13,13,53,12,12,0,133,818,990,967.7,22.3,0.404,0.296,0.0133,0.7,0.0314,3,0.276,0.975,0.0437,21.3,0.957,0.98,0.938,49.4,48.2,145,3470
2018-06-25,2017,9,39,176,934.5,0.22,3,Normal,53,12,12,13,120,210,0.23,724.5,0.78,724.5,0,0,0,0,-13,13,53,12,12,0,133,802,990,967.6,22.4,0.389,0.285,0.0127,0.674,0.0301,3,0.269,0.942,0.0421,21.4,0.957,0.98,0.937,48.5,47.6,143,3420
2018-06-26,2017,9,39,177,918.5,0.23,3,Normal,53,12,12,13,120,210,0.23,708.5,0.77,708.5,0,0,0,0,-13,13,53,12,12,0,133,786,990,967.6,22.4,0.374,0.274,0.0122,0.648,0.0289,3,0.261,0.91,0.0406,21.5,0.957,0.98,0.937,47.7,46.7,140,3360
2018-06-27,2017,9,39,178,902.85,0.23,3,Normal,53,12,12,13,120,210,0.23,692.9,0.77,692.9,0,0,0,0,-13,13,53,12,12,0,133,770,990,967.5,22.5,0.364,0.264,0.0117,0.628,0.0279,3,0.254,0.882,0.0392,21.6,0.957,0.98,0.937,46.8,45.9,138,3300
2018-06-28,2017,9,39,179,887.58,0.24,3,Normal,53,12,12,13,120,210,0.24,677.6,0.76,677.6,0,0,0,0,-13,13,53,12,12,0,133,755,990,967.5,22.5,0.355,0.254,0.0112,0.609,0.027,3,0.247,0.856,0.038,21.7,0.957,0.98,0.937,46,45,135,3240
2018-06-29,2017,9,39,180,872.72,0.24,3,Normal,53,12,12,13,120,210,0.24,662.7,0.76,662.7,0,0,0,0,-13,13,53,12,12,0,133,740,990,967.4,22.6,0.347,0.244,0.0108,0.591,0.0261,3,0.241,0.831,0.0368,21.8,0.956,0.98,0.937,45.1,44.2,133,3180
2018-06-30,2017,9,39,181,858.29,0.25,3,Normal,53,12,12,13,120,210,0.24,648.3,0.76,648.3,0,0,0,0,-13,13,53,12,12,0,133,725,990,967.3,22.7,0.339,0.234,0.0103,0.573,0.0253,3,0.234,0.807,0.0356,21.9,0.956,0.98,0.937,44.3,43.4,130,3120
2018-07-01,2017,10,40,182,844.33,0.25,3,Normal,50,10,9,9,108,186,0.22,658.3,0.78,658.3,0,0,0,0,-9,9,50,10,9,0,117,727,990,967.3,22.7,0.34,0.241,0.0106,0.581,0.0256,3,0.239,0.819,0.0361,21.9,0.956,0.98,0.937,45.1,44.2,133,3180
2018-07-02,2017,10,40,183,834.68,0.25,3,Normal,50,10,9,9,108,186,0.22,648.7,0.78,648.7,0,0,0,0,-9,9,50,10,9,0,117,718,990,967.2,22.8,0.334,0.234,0.0103,0.569,0.025,3,0.234,0.803,0.0353,22,0.956,0.98,0.937,44.5,43.6,131,3140
2018-07-03,2017,10,40,184,825.32,0.26,3,Normal,50,10,9,9,108,186,0.23,639.3,0.78,639.3,0,0,0,0,-9,9,50,10,9,0,117,708,990,967.2,22.8,0.329,0.228,0.01,0.557,0.0244,3,0.23,0.787,0.0345,22,0.956,0.98,0.936,44,43.1,129,3100
2018-07-04,2017,10,40,185,816.28,0.26,3,Normal,50,10,9,9,108,186,0.23,630.3,0.77,630.3,0,0,0,0,-9,9,50,10,9,0,117,699,990,967.2,22.8,0.324,0.222,0.00972,0.546,0.0239,3,0.226,0.772,0.0338,22.1,0.955,0.98,0.936,43.4,42.6,128,3060
2018-07-05,2017,10,40,186,807.58,0.26,3,Normal,50,10,9,9,108,186,0.23,621.6,0.77,621.6,0,0,0,0,-9,9,50,10,9,0,117,691,990,967.1,22.9,0.319,0.216,0.00945,0.535,0.0234,3,0.222,0.757,0.0331,22.1,0.955,0.98,0.936,42.9,42,126,3030
2018-07-06,2017,10,40,187,799.28,0.27,3,Normal,50,10,9,9,108,186,0.23,613.3,0.77,613.3,0,0,0,0,-9,9,50,10,9,0,117,682,990,967.1,22.9,0.314,0.211,0.0092,0.525,0.0229,3,0.218,0.743,0.0325,22.2,0.955,0.98,0.936,42.4,41.6,125,2990
2018-07-07,2017,10,40,188,791.42,0.27,3,Normal,50,10,9,9,108,186,0.23,605.4,0.77,605.4,0,0,0,0,-9,9,50,10,9,0,117,674,990,967.1,22.9,0.31,0.205,0.00896,0.515,0.0225,3,0.215,0.73,0.0318,22.2,0.954,0.98,0.935,41.9,41.1,123,2960
2018-07-08,2017,10,41,189,784.11,0.27,3,Normal,50,10,9,9,108,186,0.24,598.1,0.76,598.1,0,0,0,0,-9,9,50,10,9,0,117,667,990,967,23,0.306,0.201,0.00873,0.506,0.022,3,0.212,0.718,0.0313,22.2,0.954,0.979,0.934,41.5,40.6,122,2930
2018-07-09,2017,10,41,190,777.5,0.28,3,Normal,50,10,9,9,108,186,0.24,591.5,0.76,591.5,0,0,0,0,-9,9,50,10,9,0,117,661,990,967,23,0.302,0.196,0.00853,0.498,0.0217,3,0.209,0.707,0.0307,22.3,0.954,0.978,0.933,41.1,40.2,121,2890
2018-07-10,2017,10,41,191,770.38,0.28,3,Normal,50,10,9,9,108,186,0.24,584.4,0.76,584.4,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.00831,0.489,0.0213,3,0.205,0.695,0.0302,22.3,0.953,0.977,0.932,40.6,39.7,119,2860
2018-07-11,2017,10,41,192,762.45,0.28,2,Mod_Wet,58,11,11,11,136,227,0.3,535.5,0.7,535.5,0,0,0,0,-11,11,58,11,11,0,147,615,990,966.9,23.1,0.276,0.159,0.00688,0.435,0.0189,3,0.183,0.618,0.0268,22.4,0.949,0.97,0.921,37.3,36.2,109,2600
2018-07-12,2017,10,41,193,751.24,0.29,2,Mod_Wet,58,11,11,11,136,227,0.3,524.2,0.7,524.2,0,0,0,0,-11,11,58,11,11,0,147,604,990,966.9,23.1,0.27,0.151,0.00655,0.421,0.0182,3,0.178,0.6,0.026,22.5,0.949,0.97,0.92,36.6,35.5,106,2550
2018-07-13,2017,10,41,194,739.48,0.3,2,Mod_Wet,58,11,11,11,136,227,0.31,512.5,0.69,512.5,0,0,0,0,-11,11,58,11,11,0,147,592,990,966.9,23.1,0.263,0.143,0.00619,0.407,0.0176,3,0.173,0.58,0.025,22.6,0.947,0.97,0.919,35.8,34.7,104,2500
2018-07-14,2017,10,41,195,727.72,0.3,2,Mod_Wet,58,11,11,11,136,227,0.31,500.7,0.69,500.7,0,0,0,0,-11,11,58,11,11,0,147,581,990,966.8,23.2,0.257,0.135,0.00584,0.392,0.0169,3,0.168,0.56,0.0241,22.6,0.946,0.97,0.918,35.1,34,102,2450
2018-07-15,2017,10,42,196,716.51,0.31,2,Mod_Wet,58,11,11,11,136,227,0.32,489.5,0.68,489.5,0,0,0,0,-11,11,58,11,11,0,147,570,990,966.8,23.2,0.25,0.13,0.0056,0.38,0.0164,2,0.273,0.653,0.0281,22.6,0.956,0.98,0.937,51.8,48.2,96.4,2310
2018-07-16,2017,10,42,197,706.39,0.31,2,Mod_Wet,58,11,11,11,136,227,0.32,479.4,0.68,479.4,0,0,0,0,-11,11,58,11,11,0,147,559,990,966.7,23.3,0.244,0.125,0.00538,0.37,0.0159,2,0.266,0.636,0.0273,22.6,0.957,0.98,0.937,50.9,48.2,96.4,2310
2018-07-17,2017,10,42,198,695.73,0.31,2,Mod_Wet,58,11,11,11,136,227,0.33,468.7,0.67,468.7,0,0,0,0,-11,11,58,11,11,0,147,549,990,966.7,23.3,0.238,0.12,0.00516,0.359,0.0154,2,0.259,0.617,0.0265,22.7,0.957,0.98,0.938,49.9,48.2,96.4,2310
2018-07-18,2017,10,42,199,685.07,0.32,2,Mod_Wet,58,11,11,11,136,227,0.33,458.1,0.67,458.1,0,0,0,0,-11,11,58,11,11,0,147,538,990,966.6,23.4,0.232,0.115,0.00493,0.348,0.0149,2,0.252,0.599,0.0257,22.8,0.957,0.98,0.938,48.9,48,95.9,2300
2018-07-19,2017,10,42,200,674.95,0.32,2,Mod_Wet,58,11,11,11,136,227,0.34,447.9,0.66,447.9,0,0,0,0,-11,11,58,11,11,0,147,528,990,966.6,23.4,0.227,0.11,0.00472,0.337,0.0144,2,0.245,0.582,0.0249,22.8,0.958,0.98,0.939,48,47,94.1,2260
2018-07-20,2017,10,42,201,665.93,0.33,2,Mod_Wet,58,11,11,11,136,227,0.34,438.9,0.66,438.9,0,0,0,0,-11,11,58,11,11,0,147,519,990,966.6,23.4,0.221,0.106,0.00453,0.328,0.014,2,0.239,0.566,0.0242,22.9,0.957,0.98,0.938,47.1,46.2,92.3,2220
2018-07-21,2017,10,42,202,656.36,0.33,2,Mod_Wet,58,11,11,11,136,227,0.35,429.4,0.65,429.4,0,0,0,0,-11,11,58,11,11,0,147,509,990,966.5,23.5,0.216,0.102,0.00433,0.318,0.0135,2,0.232,0.55,0.0234,22.9,0.957,0.98,0.937,46.2,45.2,90.5,2170
2018-07-22,2017,10,43,203,646.79,0.34,2,Mod_Wet,58,11,11,11,136,227,0.35,419.8,0.65,419.8,0,0,0,0,-11,11,58,11,11,0,147,500,990,966.5,23.5,0.212,0.0971,0.00413,0.309,0.0131,2,0.226,0.535,0.0228,23,0.956,0.98,0.937,45.2,44.3,88.6,2130
2018-07-23,2017,10,43,204,637.76,0.34,2,Mod_Wet,58,11,11,11,136,227,0.36,410.8,0.64,410.8,0,0,0,0,-11,11,58,11,11,0,147,491,990,966.5,23.5,0.209,0.0929,0.00394,0.302,0.0128,2,0.22,0.521,0.0221,23,0.955,0.98,0.936,44.3,43.4,86.9,2080
2018-07-24,2017,10,43,205,628.74,0.34,2,Mod_Wet,58,11,11,11,136,227,0.36,401.7,0.64,401.7,0,0,0,0,-11,11,58,11,11,0,147,482,990,966.4,23.6,0.206,0.0886,0.00376,0.294,0.0125,2,0.214,0.508,0.0215,23.1,0.955,0.98,0.936,43.4,42.5,85.1,2040
2018-07-25,2017,10,43,206,620.81,0.35,2,Mod_Wet,58,11,11,11,136,227,0.37,393.8,0.63,393.8,0,0,0,0,-11,11,58,11,11,0,147,474,990,966.4,23.6,0.203,0.0849,0.00359,0.288,0.0122,2,0.208,0.496,0.021,23.1,0.954,0.98,0.935,42.6,41.7,83.5,2000
2018-07-26,2017,10,43,207,612.33,0.35,2,Mod_Wet,58,11,11,11,136,227,0.37,385.3,0.63,385.3,0,0,0,0,-11,11,58,11,11,0,147,465,990,966.3,23.7,0.2,0.0809,0.00342,0.281,0.0119,2,0.203,0.483,0.0204,23.2,0.953,0.98,0.934,41.7,40.9,81.7,1960
2018-07-27,2017,10,43,208,603.86,0.36,2,Mod_Wet,58,11,11,11,136,227,0.38,376.9,0.62,376.9,0,0,0,0,-11,11,58,11,11,0,147,457,990,966.3,23.7,0.197,0.0769,0.00325,0.274,0.0116,2,0.197,0.471,0.0199,23.2,0.952,0.978,0.931,40.8,39.9,79.9,1920
2018-07-28,2017,10,43,209,595.38,0.36,2,Mod_Wet,58,11,11,11,136,227,0.38,368.4,0.62,368.4,0,0,0,0,-11,11,58,11,11,0,147,448,990,966.3,23.7,0.194,0.0729,0.00307,0.267,0.0112,2,0.191,0.458,0.0193,23.3,0.951,0.976,0.928,40,39,78,1870
2018-07-29,2017,10,44,210,587.45,0.36,2,Mod_Wet,58,11,11,11,136,227,0.39,360.4,0.61,360.4,0,0,0,0,-11,11,58,11,11,0,147,440,990,966.2,23.8,0.191,0.0691,0.00291,0.26,0.0109,2,0.186,0.446,0.0188,23.3,0.95,0.974,0.925,39.1,38.1,76.3,1830
2018-07-30,2017,10,44,211,580.61,0.37,2,Mod_Wet,58,11,11,11,136,227,0.39,353.6,0.61,353.6,0,0,0,0,-11,11,58,11,11,0,147,434,990,966.2,23.8,0.189,0.0659,0.00277,0.254,0.0107,2,0.181,0.436,0.0183,23.4,0.949,0.973,0.923,38.4,37.4,74.8,1790
2018-07-31,2017,10,44,212,573.23,0.37,2,Mod_Wet,58,11,11,11,136,227,0.4,346.2,0.6,346.2,0,0,0,0,-11,11,58,11,11,0,147,426,990,966.2,23.8,0.186,0.0624,0.00262,0.248,0.0104,2,0.176,0.425,0.0178,23.4,0.948,0.971,0.921,37.7,36.6,73.1,1760
2018-08-01,2017,11,44,213,564.75,0.38,2,Mod_Wet,54,9,8,6,107,184,0.33,380.8,0.67,380.8,0,0,0,0,-6,6,54,9,8,0,113,452,990,966.1,23.9,0.195,0.0787,0.0033,0.274,0.0115,2,0.2,0.473,0.0198,23.4,0.952,0.979,0.933,41.6,40.7,81.5,1960
2018-08-02,2017,11,44,214,556.82,0.38,2,Mod_Wet,54,9,8,6,107,184,0.33,372.8,0.67,372.8,0,0,0,0,-6,6,54,9,8,0,113,444,990,966.1,23.9,0.192,0.075,0.00314,0.267,0.0112,2,0.194,0.461,0.0193,23.4,0.951,0.978,0.93,40.8,39.8,79.7,1910
2018-08-03,2017,11,44,215,548.35,0.38,2,Mod_Wet,54,9,8,6,107,184,0.34,364.4,0.66,364.4,0,0,0,0,-6,6,54,9,8,0,113,435,990,966.1,23.9,0.189,0.071,0.00297,0.26,0.0109,2,0.188,0.449,0.0187,23.5,0.95,0.976,0.927,39.9,38.9,77.8,1870
2018-08-04,2017,11,44,216,540.42,0.39,2,Mod_Wet,54,9,8,6,107,184,0.34,356.4,0.66,356.4,0,0,0,0,-6,6,54,9,8,0,113,427,990,966,24,0.186,0.0672,0.0028,0.254,0.0106,2,0.183,0.437,0.0182,23.5,0.949,0.974,0.925,39,38,76.1,1830
2018-08-05,2017,11,45,217,532.49,0.39,2,Mod_Wet,54,9,8,6,107,184,0.35,348.5,0.65,348.5,0,0,0,0,-6,6,54,9,8,0,113,419,990,966,24,0.184,0.0635,0.00264,0.247,0.0103,2,0.178,0.425,0.0177,23.6,0.948,0.972,0.922,38.2,37.1,74.3,1780
2018-08-06,2017,11,45,218,525.65,0.4,2,Mod_Wet,54,9,8,6,107,184,0.35,341.6,0.65,341.6,0,0,0,0,-6,6,54,9,8,0,113,413,990,966,24,0.181,0.0603,0.00251,0.241,0.01,2,0.173,0.415,0.0172,23.6,0.947,0.971,0.919,37.5,36.4,72.8,1750
2018-08-07,2017,11,45,219,518.27,0.4,2,Mod_Wet,54,9,8,6,107,184,0.35,334.3,0.65,334.3,0,0,0,0,-6,6,54,9,8,0,113,405,990,965.9,24.1,0.179,0.0568,0.00236,0.235,0.00978,2,0.168,0.403,0.0168,23.7,0.946,0.97,0.918,36.7,35.6,71.2,1710
2018-08-08,2017,11,45,220,510.89,0.4,2,Mod_Wet,54,9,8,6,107,184,0.36,326.9,0.64,326.9,0,0,0,0,-6,6,54,9,8,0,113,398,990,965.9,24.1,0.176,0.0533,0.00221,0.229,0.00951,2,0.163,0.392,0.0163,23.7,0.945,0.97,0.917,35.9,34.8,69.7,1670
2018-08-09,2017,11,45,221,504.05,0.41,2,Mod_Wet,54,9,8,6,107,184,0.36,320.1,0.64,320.1,0,0,0,0,-6,6,54,9,8,0,113,391,990,965.9,24.1,0.174,0.0501,0.00207,0.224,0.00927,2,0.159,0.382,0.0158,23.7,0.944,0.97,0.916,35.2,34.1,68.3,1640
2018-08-10,2017,11,45,222,497.22,0.41,2,Mod_Wet,54,9,8,6,107,184,0.37,313.2,0.63,313.2,0,0,0,0,-6,6,54,9,8,0,113,384,990,965.8,24.2,0.171,0.0468,0.00194,0.218,0.00902,2,0.154,0.372,0.0154,23.8,0.943,0.97,0.915,34.5,33.4,66.8,1600
2018-08-11,2017,11,45,223,491.47,0.42,2,Mod_Wet,54,9,8,6,107,184,0.37,307.5,0.63,307.5,0,0,0,0,-6,6,54,9,8,0,113,378,990,965.8,24.2,0.169,0.0441,0.00182,0.213,0.00882,2,0.15,0.363,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.6,1580
2018-08-12,2017,11,46,224,485.18,0.42,2,Mod_Wet,54,9,8,6,107,184,0.38,301.2,0.62,301.2,0,0,0,0,-6,6,54,9,8,0,113,372,990,965.8,24.2,0.167,0.0412,0.0017,0.208,0.00859,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.3,1540
2018-08-13,2017,11,46,225,478.89,0.43,2,Mod_Wet,54,9,8,6,107,184,0.38,294.9,0.62,294.9,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.0382,0.00158,0.203,0.00837,2,0.142,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63,1510
2018-08-14,2017,11,46,226,472.61,0.43,2,Mod_Wet,54,9,8,6,107,184,0.39,288.6,0.61,288.6,0,0,0,0,-6,6,54,9,8,0,113,360,990,965.7,24.3,0.162,0.0352,0.00145,0.198,0.00814,2,0.137,0.335,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.7,1480
2018-08-15,2017,11,46,227,466.32,0.43,2,Mod_Wet,54,9,8,6,107,184,0.4,282.3,0.6,282.3,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.0323,0.00133,0.192,0.00792,2,0.133,0.326,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.3,1450
2018-08-16,2017,11,46,228,460.57,0.44,2,Mod_Wet,54,9,8,6,107,184,0.4,276.6,0.6,276.6,0,0,0,0,-6,6,54,9,8,0,113,348,990,965.7,24.3,0.158,0.0295,0.00121,0.188,0.00772,2,0.129,0.317,0.013,24,0.936,0.97,0.908,30.5,29.6,59.1,1420
2018-08-17,2017,11,46,229,454.83,0.44,2,Mod_Wet,54,9,8,6,107,184,0.41,270.8,0.59,270.8,0,0,0,0,-6,6,54,9,8,0,113,342,990,965.6,24.4,0.156,0.0268,0.0011,0.183,0.00751,2,0.125,0.308,0.0127,24,0.935,0.97,0.907,29.8,28.9,57.9,1390
2018-08-18,2017,11,46,230,449.09,0.45,2,Mod_Wet,54,9,8,6,107,184,0.41,265.1,0.59,265.1,0,0,0,0,-6,6,54,9,8,0,113,336,990,965.6,24.4,0.154,0.0241,0.000989,0.178,0.00731,2,0.121,0.3,0.0123,24.1,0.933,0.97,0.905,29.2,28.3,56.7,1360
2018-08-19,2017,11,47,231,444.44,0.45,2,Mod_Wet,54,9,8,6,107,184,0.41,260.4,0.59,260.4,0,0,0,0,-6,6,54,9,8,0,113,331,990,965.6,24.4,0.153,0.0219,0.000899,0.174,0.00715,2,0.118,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.8,55.7,1340
2018-08-20,2017,11,47,232,439.25,0.45,2,Mod_Wet,54,9,8,6,107,184,0.42,255.3,0.58,255.3,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.151,0.0195,0.000798,0.17,0.00697,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.1,27.3,54.6,1310
2018-08-21,2017,11,47,233,434.05,0.46,2,Mod_Wet,54,9,8,6,107,184,0.42,250.1,0.58,250.1,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.017,0.000696,0.166,0.00678,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.7,53.5,1280
2018-08-22,2017,11,47,234,428.86,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,244.9,0.57,244.9,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000677,0.164,0.00668,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,27,26.2,52.3,1260
2018-08-23,2017,11,47,235,423.66,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,239.7,0.57,239.7,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0161,0.000658,0.161,0.00659,2,0.104,0.266,0.0108,24.2,0.926,0.97,0.899,26.4,25.6,51.2,1230
2018-08-24,2017,11,47,236,418.47,0.47,2,Mod_Wet,54,9,8,6,107,184,0.44,234.5,0.56,234.5,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0157,0.00064,0.159,0.00649,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25,50,1200
2018-08-25,2017,11,47,237,413.82,0.47,2,Mod_Wet,54,9,8,6,107,184,0.45,229.8,0.56,229.8,0,0,0,0,-6,6,54,9,8,0,113,301,990,965.5,24.5,0.142,0.0153,0.000623,0.157,0.0064,1,0.253,0.41,0.0167,24.1,0.958,0.98,0.938,52.1,48.2,48.2,1160
2018-08-26,2017,11,48,238,409.17,0.48,2,Mod_Wet,54,9,8,6,107,184,0.45,225.2,0.55,225.2,0,0,0,0,-6,6,54,9,8,0,113,296,990,965.4,24.6,0.14,0.0149,0.000606,0.155,0.00631,1,0.246,0.401,0.0163,24.2,0.959,0.98,0.939,51.1,48.2,48.2,1160
2018-08-27,2017,11,48,239,404.52,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,220.5,0.55,220.5,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.138,0.0145,0.00059,0.153,0.00622,1,0.24,0.393,0.016,24.2,0.958,0.98,0.939,50.1,48.2,48.2,1160
2018-08-28,2017,11,48,240,399.87,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,215.9,0.54,215.9,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000573,0.151,0.00613,1,0.234,0.385,0.0156,24.2,0.957,0.98,0.938,49.1,48.1,48.1,1150
2018-08-29,2017,11,48,241,395.22,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,211.2,0.53,211.2,0,0,0,0,-6,6,54,9,8,0,113,282,990,965.4,24.6,0.135,0.0137,0.000557,0.149,0.00604,1,0.228,0.376,0.0153,24.2,0.957,0.98,0.938,48.1,47.1,47.1,1130
2018-08-30,2017,11,48,242,391.67,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,207.7,0.53,207.7,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0134,0.000544,0.147,0.00598,1,0.223,0.37,0.015,24.3,0.956,0.98,0.937,47.3,46.3,46.3,1110
2018-08-31,2017,11,48,243,387.57,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,203.6,0.53,203.6,0,0,0,0,-6,6,54,9,8,0,113,275,990,965.3,24.7,0.132,0.0131,0.000529,0.145,0.0059,1,0.217,0.363,0.0147,24.3,0.955,0.98,0.936,46.4,45.4,45.4,1090
2018-09-01,2017,12,48,244,382.37,0.5,2,Mod_Wet,46,7,6,4,75,138,0.36,244.4,0.64,244.4,0,0,0,0,-4,4,46,7,6,0,79,303,990,965.3,24.7,0.143,0.0165,0.000669,0.159,0.00645,2,0.107,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.3,52.7,1260
2018-09-02,2017,12,49,245,377.72,0.5,2,Mod_Wet,46,7,6,4,75,138,0.36,239.7,0.64,239.7,0,0,0,0,-4,4,46,7,6,0,79,299,990,965.3,24.7,0.141,0.0161,0.000653,0.157,0.00636,2,0.104,0.261,0.0106,24.5,0.926,0.97,0.898,26.6,25.8,51.6,1240
2018-09-03,2017,12,49,246,372.53,0.51,2,Mod_Wet,46,7,6,4,75,138,0.37,234.5,0.63,234.5,0,0,0,0,-4,4,46,7,6,0,79,294,990,965.3,24.7,0.139,0.0157,0.000634,0.155,0.00626,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26,25.2,50.5,1210
2018-09-04,2017,12,49,247,367.33,0.51,2,Mod_Wet,46,7,6,4,75,138,0.38,229.3,0.62,229.3,0,0,0,0,-4,4,46,7,6,0,79,288,990,965.2,24.8,0.137,0.0152,0.000616,0.153,0.00616,1,0.252,0.405,0.0163,24.4,0.958,0.98,0.939,52.5,48.2,48.2,1160
2018-09-05,2017,12,49,248,362.14,0.52,2,Mod_Wet,46,7,6,4,75,138,0.38,224.1,0.62,224.1,0,0,0,0,-4,4,46,7,6,0,79,283,990,965.2,24.8,0.135,0.0148,0.000597,0.15,0.00606,1,0.245,0.395,0.0159,24.4,0.959,0.98,0.94,51.4,48.2,48.2,1160
2018-09-06,2017,12,49,249,356.94,0.52,2,Mod_Wet,46,7,6,4,75,138,0.39,218.9,0.61,218.9,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0144,0.000579,0.148,0.00596,1,0.238,0.386,0.0156,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
2018-09-07,2017,12,49,250,352.29,0.52,2,Mod_Wet,46,7,6,4,75,138,0.39,214.3,0.61,214.3,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.014,0.000562,0.146,0.00588,1,0.232,0.378,0.0152,24.5,0.957,0.98,0.938,49.2,48.2,48.2,1160
2018-09-08,2017,12,49,251,347.64,0.53,2,Mod_Wet,46,7,6,4,75,138,0.4,209.6,0.6,209.6,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.13,0.0136,0.000546,0.144,0.00579,1,0.226,0.369,0.0149,24.5,0.956,0.98,0.937,48.2,47.2,47.2,1130
2018-09-09,2017,12,50,252,344.09,0.53,2,Mod_Wet,46,7,6,4,75,138,0.4,206.1,0.6,206.1,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0133,0.000533,0.142,0.00572,1,0.221,0.363,0.0146,24.5,0.956,0.98,0.937,47.4,46.4,46.4,1110
2018-09-10,2017,12,50,253,339.99,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,202,0.59,202,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.000519,0.141,0.00565,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
2018-09-11,2017,12,50,254,335.89,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,197.9,0.59,197.9,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000504,0.139,0.00557,1,0.21,0.348,0.014,24.6,0.954,0.98,0.935,45.5,44.6,44.6,1070
2018-09-12,2017,12,50,255,331.79,0.55,2,Mod_Wet,46,7,6,4,75,138,0.42,193.8,0.58,193.8,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0122,0.00049,0.137,0.00549,1,0.204,0.341,0.0137,24.6,0.953,0.98,0.934,44.6,43.7,43.7,1050
2018-09-13,2017,12,50,256,327.68,0.55,2,Mod_Wet,46,7,6,4,75,138,0.42,189.7,0.58,189.7,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000476,0.135,0.00542,1,0.199,0.334,0.0134,24.6,0.952,0.98,0.933,43.6,42.7,42.7,1030
2018-09-14,2017,12,50,257,323.58,0.56,2,Mod_Wet,46,7,6,4,75,138,0.43,185.6,0.57,185.6,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0115,0.000461,0.133,0.00534,1,0.193,0.326,0.0131,24.7,0.95,0.98,0.931,42.7,41.8,41.8,1000
2018-09-15,2017,12,50,258,319.48,0.56,2,Mod_Wet,46,7,6,4,75,138,0.43,181.5,0.57,181.5,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0112,0.000447,0.132,0.00526,1,0.187,0.319,0.0128,24.7,0.949,0.98,0.93,41.7,40.9,40.9,980
2018-09-16,2017,12,51,259,315.93,0.56,2,Mod_Wet,46,7,6,4,75,138,0.44,177.9,0.56,177.9,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000435,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,959
2018-09-17,2017,12,51,260,312.37,0.57,2,Mod_Wet,46,7,6,4,75,138,0.44,174.4,0.56,174.4,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0106,0.000422,0.128,0.00513,1,0.178,0.306,0.0122,24.7,0.947,0.976,0.924,40.1,39.1,39.1,938
2018-09-18,2017,12,51,261,308.82,0.57,2,Mod_Wet,46,7,6,4,75,138,0.45,170.8,0.55,170.8,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.00041,0.127,0.00507,1,0.173,0.3,0.012,24.8,0.946,0.974,0.922,39.2,38.2,38.2,917
2018-09-19,2017,12,51,262,305.26,0.58,2,Mod_Wet,46,7,6,4,75,138,0.45,167.3,0.55,167.3,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00997,0.000398,0.125,0.005,1,0.168,0.294,0.0117,24.8,0.945,0.973,0.919,38.4,37.4,37.4,896
2018-09-20,2017,12,51,263,301.71,0.58,2,Mod_Wet,46,7,6,4,75,138,0.46,163.7,0.54,163.7,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00967,0.000385,0.124,0.00493,1,0.164,0.287,0.0115,24.8,0.944,0.971,0.916,37.6,36.5,36.5,876
2018-09-21,2017,12,51,264,299.25,0.58,2,Mod_Wet,46,7,6,4,75,138,0.46,161.3,0.54,161.3,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.00946,0.000377,0.123,0.00489,1,0.16,0.283,0.0113,24.8,0.943,0.97,0.915,37,35.9,35.9,862
2018-09-22,2017,12,51,265,296.24,0.59,2,Mod_Wet,46,7,6,4,75,138,0.47,158.2,0.53,158.2,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.0092,0.000366,0.121,0.00483,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.3,35.2,35.2,845
2018-09-23,2017,12,52,266,293.23,0.59,2,Mod_Wet,46,7,6,4,75,138,0.47,155.2,0.53,155.2,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00894,0.000356,0.12,0.00478,1,0.152,0.272,0.0108,24.9,0.941,0.97,0.913,35.6,34.5,34.5,829
2018-09-24,2017,12,52,267,290.22,0.6,2,Mod_Wet,46,7,6,4,75,138,0.48,152.2,0.52,152.2,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00869,0.000346,0.119,0.00472,1,0.148,0.267,0.0106,24.9,0.94,0.97,0.912,34.9,33.9,33.9,813
2018-09-25,2017,12,52,268,287.22,0.6,2,Mod_Wet,46,7,6,4,75,138,0.48,149.2,0.52,149.2,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.00843,0.000335,0.117,0.00467,1,0.144,0.261,0.0104,24.9,0.939,0.97,0.911,34.2,33.2,33.2,796
2018-09-26,2017,12,52,269,284.21,0.6,2,Mod_Wet,46,7,6,4,75,138,0.49,146.2,0.51,146.2,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00818,0.000325,0.116,0.00462,1,0.14,0.256,0.0102,24.9,0.938,0.97,0.91,33.5,32.5,32.5,780
2018-09-27,2017,12,52,270,281.2,0.61,2,Mod_Wet,46,7,6,4,75,138,0.49,143.2,0.51,143.2,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00792,0.000315,0.115,0.00456,1,0.136,0.251,0.00996,24.9,0.937,0.97,0.908,32.8,31.8,31.8,763
2018-09-28,2017,12,52,271,278.19,0.61,2,Mod_Wet,46,7,6,4,75,138,0.5,140.2,0.5,140.2,0,0,0,0,-4,4,46,7,6,0,79,199,990,964.8,25.2,0.106,0.00767,0.000304,0.113,0.00451,1,0.132,0.245,0.00974,24.9,0.935,0.97,0.907,32.1,31.1,31.1,747
2018-09-29,2017,12,52,272,275.18,0.62,2,Mod_Wet,46,7,6,4,75,138,0.5,137.2,0.5,137.2,0,0,0,0,-4,4,46,7,6,0,79,196,990,964.8,25.2,0.105,0.00741,0.000294,0.112,0.00445,1,0.128,0.24,0.00952,25,0.934,0.97,0.906,31.4,30.4,30.4,730
2018-09-30,2017,12,53,273,272.18,0.62,2,Mod_Wet,46,7,6,4,75,138,0.51,134.2,0.49,134.2,0,0,0,0,-4,4,46,7,6,0,79,193,990,964.8,25.2,0.104,0.00716,0.000284,0.111,0.0044,1,0.124,0.235,0.0093,25,0.933,0.97,0.905,30.7,29.7,29.7,714
2018-10-01,2018,1,1,274,269.72,0.63,2,Mod_Wet,41,6,4,3,56,110,0.41,159.7,0.59,159.7,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00933,0.00037,0.119,0.00473,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
2018-10-02,2018,1,1,275,267.25,0.63,2,Mod_Wet,41,6,4,3,56,110,0.41,157.3,0.59,157.3,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00912,0.000361,0.118,0.00468,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,844
2018-10-03,2018,1,1,276,264.79,0.64,2,Mod_Wet,41,6,4,3,56,110,0.41,154.8,0.58,154.8,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.00891,0.000353,0.117,0.00464,1,0.151,0.269,0.0106,25,0.941,0.97,0.912,35.7,34.6,34.6,830
2018-10-04,2018,1,1,277,262.33,0.64,2,Mod_Wet,41,6,4,3,56,110,0.42,152.3,0.58,152.3,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.0087,0.000344,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,817
2018-10-05,2018,1,1,278,259.87,0.64,2,Mod_Wet,41,6,4,3,56,110,0.42,149.9,0.58,149.9,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00849,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2018-10-06,2018,1,1,279,257.41,0.65,2,Mod_Wet,41,6,4,3,56,110,0.43,147.4,0.57,147.4,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.106,0.00828,0.000328,0.114,0.0045,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
2018-10-07,2018,1,1,280,254.95,0.65,2,Mod_Wet,41,6,4,3,56,110,0.43,144.9,0.57,144.9,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00807,0.000319,0.113,0.00446,1,0.138,0.251,0.00993,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2018-10-08,2018,1,2,281,252.49,0.66,2,Mod_Wet,41,6,4,3,56,110,0.44,142.5,0.56,142.5,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00786,0.000311,0.112,0.00442,1,0.135,0.247,0.00975,25,0.936,0.97,0.908,32.8,31.8,31.8,763
2018-10-09,2018,1,2,282,251.12,0.66,2,Mod_Wet,41,6,4,3,56,110,0.44,141.1,0.56,141.1,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00775,0.000306,0.111,0.00439,1,0.133,0.244,0.00965,25.1,0.935,0.97,0.907,32.4,31.5,31.5,755
2018-10-10,2018,1,2,283,249.21,0.67,2,Mod_Wet,41,6,4,3,56,110,0.44,139.2,0.56,139.2,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00758,0.0003,0.11,0.00436,1,0.13,0.241,0.00951,25.1,0.935,0.97,0.907,32,31,31,745
2018-10-11,2018,1,2,284,247.29,0.67,3,Normal,37,5,3,2,50,97,0.39,150.3,0.61,150.3,0,0,0,0,-2,2,37,5,3,0,52,195,990,964.7,25.3,0.104,0.00852,0.000337,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2018-10-12,2018,1,2,285,245.38,0.68,3,Normal,37,5,3,2,50,97,0.4,148.4,0.6,148.4,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.104,0.00836,0.00033,0.112,0.00443,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2018-10-13,2018,1,2,286,243.47,0.68,3,Normal,37,5,3,2,50,97,0.4,146.5,0.6,146.5,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.0082,0.000324,0.111,0.00439,1,0.14,0.252,0.00993,25.1,0.938,0.97,0.909,33.8,32.8,32.8,787
2018-10-14,2018,1,2,287,241.55,0.69,3,Normal,37,5,3,2,50,97,0.4,144.6,0.6,144.6,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.6,25.4,0.102,0.00804,0.000317,0.11,0.00436,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2018-10-15,2018,1,3,288,242.92,0.69,3,Normal,37,5,3,2,50,97,0.4,145.9,0.6,145.9,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00815,0.000322,0.111,0.00438,1,0.139,0.251,0.00989,25.1,0.937,0.97,0.909,33.7,32.6,32.6,784
2018-10-16,2018,1,3,289,243.19,0.68,3,Normal,37,5,3,2,50,97,0.4,146.2,0.6,146.2,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00818,0.000323,0.111,0.00439,1,0.14,0.251,0.00991,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2018-10-17,2018,1,3,290,240.73,0.69,3,Normal,37,5,3,2,50,97,0.4,143.7,0.6,143.7,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00797,0.000314,0.11,0.00434,1,0.137,0.247,0.00973,25.1,0.936,0.97,0.908,33.1,32.1,32.1,772
2018-10-18,2018,1,3,291,238.27,0.7,3,Normal,37,5,3,2,50,97,0.41,141.3,0.59,141.3,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00776,0.000306,0.109,0.0043,1,0.133,0.242,0.00955,25.1,0.935,0.97,0.907,32.6,31.6,31.6,758
2018-10-19,2018,1,3,292,236.9,0.7,3,Normal,37,5,3,2,50,97,0.41,139.9,0.59,139.9,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00764,0.000301,0.108,0.00427,1,0.131,0.24,0.00945,25.1,0.935,0.97,0.907,32.2,31.3,31.3,751
2018-10-20,2018,1,3,293,234.99,0.71,3,Normal,37,5,3,2,50,97,0.41,138,0.59,138,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00748,0.000295,0.108,0.00424,1,0.129,0.236,0.00931,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2018-10-21,2018,1,3,294,233.07,0.71,2,Mod_Wet,41,6,4,3,56,110,0.47,123.1,0.53,123.1,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.097,0.00621,0.000245,0.103,0.00406,1,0.109,0.212,0.00834,25.2,0.927,0.97,0.9,28.2,27.3,27.3,656
2018-10-22,2018,1,4,295,231.16,0.72,2,Mod_Wet,41,6,4,3,56,110,0.48,121.2,0.52,121.2,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0963,0.00605,0.000238,0.102,0.00403,1,0.106,0.208,0.0082,25.2,0.926,0.97,0.898,27.7,26.9,26.9,646
2018-10-23,2018,1,4,296,229.25,0.72,2,Mod_Wet,41,6,4,3,56,110,0.48,119.3,0.52,119.3,0,0,0,0,-3,3,41,6,4,0,59,170,990,964.6,25.4,0.0956,0.00589,0.000232,0.102,0.00399,1,0.103,0.205,0.00806,25.2,0.925,0.97,0.897,27.3,26.5,26.5,635
2018-10-24,2018,1,4,297,227.33,0.73,2,Mod_Wet,41,6,4,3,56,110,0.48,117.3,0.52,117.3,0,0,0,0,-3,3,41,6,4,0,59,168,990,964.6,25.4,0.0949,0.00572,0.000225,0.101,0.00396,1,0.101,0.202,0.00792,25.2,0.923,0.97,0.896,26.8,26,26,624
2018-10-25,2018,1,4,298,225.42,0.73,2,Mod_Wet,41,6,4,3,56,110,0.49,115.4,0.51,115.4,0,0,0,0,-3,3,41,6,4,0,59,166,990,964.6,25.4,0.0943,0.00556,0.000219,0.0998,0.00392,1,0.0983,0.198,0.00779,25.2,0.922,0.97,0.894,26.4,25.6,25.6,614
2018-10-26,2018,1,4,299,223.5,0.74,2,Mod_Wet,41,6,4,3,56,110,0.49,113.5,0.51,113.5,0,0,0,0,-3,3,41,6,4,0,59,165,990,964.5,25.5,0.0936,0.0054,0.000212,0.099,0.00389,1,0.0957,0.195,0.00765,25.3,0.921,0.97,0.893,25.9,25.1,25.1,603
2018-10-27,2018,1,4,300,221.59,0.75,2,Mod_Wet,41,6,4,3,56,110,0.5,111.6,0.5,111.6,0,0,0,0,-3,3,41,6,4,0,59,163,990,964.5,25.5,0.0929,0.00524,0.000206,0.0981,0.00385,1,0.0931,0.191,0.00751,25.3,0.919,0.97,0.892,25.4,24.7,24.7,592
2018-10-28,2018,1,4,301,219.68,0.76,2,Mod_Wet,41,6,4,3,56,110,0.5,109.7,0.5,109.7,0,0,0,0,-3,3,41,6,4,0,59,161,990,964.5,25.5,0.0922,0.00507,0.000199,0.0973,0.00382,1,0.0906,0.188,0.00737,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2018-10-29,2018,1,5,302,217.76,0.76,2,Mod_Wet,41,6,4,3,56,110,0.51,107.8,0.49,107.8,0,0,0,0,-3,3,41,6,4,0,59,159,990,964.5,25.5,0.0916,0.00491,0.000193,0.0965,0.00378,1,0.088,0.184,0.00724,25.3,0.917,0.97,0.889,24.5,23.8,23.8,571
2018-10-30,2018,1,5,303,215.85,0.77,2,Mod_Wet,41,6,4,3,56,110,0.51,105.8,0.49,105.8,0,0,0,0,-3,3,41,6,4,0,59,157,990,964.5,25.5,0.0909,0.00475,0.000186,0.0956,0.00375,1,0.0854,0.181,0.0071,25.3,0.915,0.97,0.888,24.1,23.3,23.3,560
2018-10-31,2018,1,5,304,213.93,0.78,2,Mod_Wet,41,6,4,3,56,110,0.51,103.9,0.49,103.9,0,0,0,0,-3,3,41,6,4,0,59,155,990,964.5,25.5,0.0902,0.00458,0.00018,0.0948,0.00372,1,0.0828,0.178,0.00696,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
2018-11-01,2018,2,5,305,213.11,0.78,3,Normal,36,5,3,2,47,93,0.44,120.1,0.56,120.1,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00596,0.000234,0.0994,0.0039,1,0.105,0.204,0.008,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
2018-11-02,2018,2,5,306,213.39,0.78,3,Normal,36,5,3,2,47,93,0.44,120.4,0.56,120.4,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00598,0.000234,0.0995,0.0039,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
2018-11-03,2018,2,5,307,214.75,0.78,3,Normal,36,5,3,2,47,93,0.43,121.8,0.57,121.8,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.094,0.0061,0.000239,0.1,0.00392,1,0.107,0.207,0.00811,25.3,0.926,0.97,0.898,28,27.1,27.1,652
2018-11-04,2018,2,5,308,216.12,0.77,3,Normal,36,5,3,2,47,93,0.43,123.1,0.57,123.1,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0945,0.00622,0.000244,0.101,0.00395,1,0.109,0.209,0.00821,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2018-11-05,2018,2,6,309,217.49,0.77,3,Normal,36,5,3,2,47,93,0.43,124.5,0.57,124.5,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.095,0.00633,0.000248,0.101,0.00397,1,0.111,0.212,0.00831,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2018-11-06,2018,2,6,310,218.86,0.76,3,Normal,36,5,3,2,47,93,0.42,125.9,0.57,125.9,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0955,0.00645,0.000253,0.102,0.004,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2018-11-07,2018,2,6,311,219.13,0.76,3,Normal,36,5,3,2,47,93,0.42,126.1,0.58,126.1,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00647,0.000254,0.102,0.004,1,0.113,0.215,0.00843,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2018-11-08,2018,2,6,312,220.5,0.75,3,Normal,36,5,3,2,47,93,0.42,127.5,0.58,127.5,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0961,0.00659,0.000259,0.103,0.00403,1,0.115,0.217,0.00853,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
2018-11-09,2018,2,6,313,221.86,0.75,3,Normal,36,5,3,2,47,93,0.42,128.9,0.58,128.9,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0965,0.0067,0.000263,0.103,0.00405,1,0.116,0.22,0.00863,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2018-11-10,2018,2,6,314,221.04,0.75,3,Normal,36,5,3,2,47,93,0.42,128,0.58,128,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0962,0.00663,0.00026,0.103,0.00404,1,0.115,0.218,0.00857,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2018-11-11,2018,2,6,315,219.13,0.76,3,Normal,36,5,3,2,47,93,0.42,126.1,0.58,126.1,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00647,0.000254,0.102,0.004,1,0.113,0.215,0.00843,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2018-11-12,2018,2,7,316,219.4,0.76,3,Normal,36,5,3,2,47,93,0.42,126.4,0.58,126.4,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0957,0.00649,0.000255,0.102,0.00401,1,0.113,0.215,0.00845,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
2018-11-13,2018,2,7,317,219.68,0.76,3,Normal,36,5,3,2,47,93,0.42,126.7,0.58,126.7,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00652,0.000256,0.102,0.00401,1,0.114,0.216,0.00847,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2018-11-14,2018,2,7,318,219.4,0.76,3,Normal,36,5,3,2,47,93,0.42,126.4,0.58,126.4,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0957,0.00649,0.000255,0.102,0.00401,1,0.113,0.215,0.00845,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
2018-11-15,2018,2,7,319,217.49,0.77,3,Normal,36,5,3,2,47,93,0.43,124.5,0.57,124.5,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.095,0.00633,0.000248,0.101,0.00397,1,0.111,0.212,0.00831,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2018-11-16,2018,2,7,320,215.57,0.77,3,Normal,36,5,3,2,47,93,0.43,122.6,0.57,122.6,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0943,0.00617,0.000242,0.1,0.00394,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2018-11-17,2018,2,7,321,216.39,0.77,3,Normal,36,5,3,2,47,93,0.43,123.4,0.57,123.4,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0946,0.00624,0.000245,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.5,27.5,661
2018-11-18,2018,2,7,322,217.22,0.77,3,Normal,36,5,3,2,47,93,0.43,124.2,0.57,124.2,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0949,0.00631,0.000247,0.101,0.00397,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2018-11-19,2018,2,8,323,215.85,0.77,3,Normal,36,5,3,2,47,93,0.43,122.8,0.57,122.8,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2018-11-20,2018,2,8,324,215.57,0.77,3,Normal,36,5,3,2,47,93,0.43,122.6,0.57,122.6,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0943,0.00617,0.000242,0.1,0.00394,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2018-11-21,2018,2,8,325,214.75,0.78,4,Mod_Dry,29,4,2,2,30,67,0.31,147.8,0.69,147.8,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00831,0.000326,0.108,0.00425,1,0.142,0.25,0.00981,25.3,0.938,0.97,0.91,34.3,33.3,33.3,799
2018-11-22,2018,2,8,326,214.48,0.78,4,Mod_Dry,29,4,2,2,30,67,0.31,147.5,0.69,147.5,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0999,0.00829,0.000325,0.108,0.00424,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.909,34.3,33.2,33.2,798
2018-11-23,2018,2,8,327,214.21,0.78,4,Mod_Dry,29,4,2,2,30,67,0.31,147.2,0.69,147.2,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0998,0.00826,0.000324,0.108,0.00424,1,0.141,0.249,0.00977,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2018-11-24,2018,2,8,328,217.22,0.77,4,Mod_Dry,29,4,2,2,30,67,0.31,150.2,0.69,150.2,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00852,0.000334,0.109,0.00429,1,0.145,0.255,0.00999,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
2018-11-25,2018,2,8,329,218.58,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,151.6,0.69,151.6,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00863,0.000339,0.11,0.00432,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.2,34.2,34.2,820
2018-11-26,2018,2,9,330,220.5,0.75,4,Mod_Dry,29,4,2,2,30,67,0.3,153.5,0.7,153.5,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.0088,0.000345,0.111,0.00435,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
2018-11-27,2018,2,9,331,221.86,0.75,4,Mod_Dry,29,4,2,2,30,67,0.3,154.9,0.7,154.9,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00891,0.00035,0.111,0.00438,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2018-11-28,2018,2,9,332,223.23,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,156.2,0.7,156.2,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00903,0.000355,0.112,0.0044,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.3,35.2,35.2,845
2018-11-29,2018,2,9,333,224.6,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,157.6,0.7,157.6,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.5,25.5,0.104,0.00915,0.000359,0.113,0.00443,1,0.155,0.268,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,853
2018-11-30,2018,2,9,334,223.78,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,156.8,0.7,156.8,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00908,0.000357,0.112,0.00441,1,0.154,0.266,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
2018-12-01,2018,3,9,335,225.14,0.74,5,Dry,26,4,3,2,24,59,0.26,166.1,0.74,166.1,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00455,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,904
2018-12-02,2018,3,9,336,227.06,0.73,5,Dry,26,4,3,2,24,59,0.26,168.1,0.74,168.1,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.117,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2018-12-03,2018,3,10,337,227.33,0.73,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00459,1,0.17,0.286,0.0113,25.1,0.944,0.974,0.92,39.2,38.2,38.2,917
2018-12-04,2018,3,10,338,231.43,0.72,5,Dry,26,4,3,2,24,59,0.26,172.4,0.74,172.4,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.00041,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.2,39.2,39.2,941
